  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {235f5ad0-a000-48d0-9a54-06ec4831342c}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25070de6-552d-48f7-b712-ac6ae3cf6fda}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba219133-8055-43a8-a0c1-a4ae3c3b1a8b}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0d7f5f83-1a15-45d1-8cb4-73f1d2a3d449}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {53259f10-8563-459b-8f5f-4c335dcaf624}, !- Handle
  Coil Cooling DX Single Speed 79 16kBtu/hr 9.3EER, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {046d5d9b-b815-412e-a2f2-b7d98265923a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6aefa247-9901-40df-afcd-c4ac30f0b038}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47c33c37-72a7-4d5f-87a4-39933c9b33cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {8abae8d0-a62d-49b9-8bbe-1621944ca71d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6efd678-dffc-46f0-ba69-98710ed3199c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fbfcd8fa-abb1-4da5-9561-7e3dff74b605}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {282341bd-aecd-403a-a902-5a5a063034eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {7ffdb0ef-022f-49bd-b737-a67cc4c872ef}, !- Air Inlet Node Name
  {3e9cd499-d488-41f0-842d-f4a886248b1e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fbfcd8fa-abb1-4da5-9561-7e3dff74b605}, !- Supply Air Fan Name
  {c98c7a9c-5f72-4d10-8f4f-3de9b448ed9f}, !- Heating Coil Name
  {53259f10-8563-459b-8f5f-4c335dcaf624}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95c17bf0-e730-4db6-b884-561642c67cfb}, !- Handle
  Node 490,                               !- Name
  {f7f526b1-d2d6-4ce8-b36f-03f329ccbee6}, !- Inlet Port
  {7ffdb0ef-022f-49bd-b737-a67cc4c872ef}; !- Outlet Port

OS:Connection,
  {f7f526b1-d2d6-4ce8-b36f-03f329ccbee6}, !- Handle
  {e248538f-8ada-484a-b69b-4aa8b9b9ff8f}, !- Source Object
  2,                                      !- Outlet Port
  {95c17bf0-e730-4db6-b884-561642c67cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffdb0ef-022f-49bd-b737-a67cc4c872ef}, !- Handle
  {95c17bf0-e730-4db6-b884-561642c67cfb}, !- Source Object
  3,                                      !- Outlet Port
  {282341bd-aecd-403a-a902-5a5a063034eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {061ded23-a320-4657-a430-a75cf64a8b00}, !- Handle
  Node 491,                               !- Name
  {3e9cd499-d488-41f0-842d-f4a886248b1e}, !- Inlet Port
  {56cde148-6b93-4c4d-9fda-71fee87998a1}; !- Outlet Port

OS:Connection,
  {56cde148-6b93-4c4d-9fda-71fee87998a1}, !- Handle
  {061ded23-a320-4657-a430-a75cf64a8b00}, !- Source Object
  3,                                      !- Outlet Port
  {3c062f03-243b-41e6-8e4d-0d45f25b7e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9cd499-d488-41f0-842d-f4a886248b1e}, !- Handle
  {282341bd-aecd-403a-a902-5a5a063034eb}, !- Source Object
  4,                                      !- Outlet Port
  {061ded23-a320-4657-a430-a75cf64a8b00}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4602f479-a782-4006-a96e-a1f1e22e6ccb}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be96f827-2b10-486e-9a15-a3812389b838}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {14900f99-dcd5-46a7-85ff-c3f9edd40f88}, !- Air Inlet Node Name
  {6dc1897b-26ed-485e-bb51-b8efab9a1233}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fc2c5b5-42de-43e6-b540-6db84d9cdc1c}, !- Handle
  Node 492,                               !- Name
  {6dc1897b-26ed-485e-bb51-b8efab9a1233}, !- Inlet Port
  {ed09cb9a-746d-40e4-80e2-8db1efc9aacb}; !- Outlet Port

OS:Node,
  {6ac06452-b5f9-4374-b0d5-8184c6646be5}, !- Handle
  Node 493,                               !- Name
  {bd14229c-dbd0-427f-89c5-f3cf9ab9747b}, !- Inlet Port
  {3895c34d-0812-4da0-b129-a0988ebc68ad}; !- Outlet Port

OS:Connection,
  {ed09cb9a-746d-40e4-80e2-8db1efc9aacb}, !- Handle
  {1fc2c5b5-42de-43e6-b540-6db84d9cdc1c}, !- Source Object
  3,                                      !- Outlet Port
  {3c062f03-243b-41e6-8e4d-0d45f25b7e6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd14229c-dbd0-427f-89c5-f3cf9ab9747b}, !- Handle
  {210df985-eba9-4ed4-8460-23ca1b71f669}, !- Source Object
  2,                                      !- Outlet Port
  {6ac06452-b5f9-4374-b0d5-8184c6646be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3895c34d-0812-4da0-b129-a0988ebc68ad}, !- Handle
  {6ac06452-b5f9-4374-b0d5-8184c6646be5}, !- Source Object
  3,                                      !- Outlet Port
  {46dd6ae5-1020-49fe-802e-90bf217b5f43}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {862ff463-7f35-4805-8a08-e6b3affde8d9}, !- Handle
  Node 494,                               !- Name
  {f26322da-90e4-45db-96b7-1316bf44d97c}, !- Inlet Port
  {14900f99-dcd5-46a7-85ff-c3f9edd40f88}; !- Outlet Port

OS:Connection,
  {f26322da-90e4-45db-96b7-1316bf44d97c}, !- Handle
  {79fd94dc-ce96-46b7-9cf2-5952e69abcf5}, !- Source Object
  81,                                     !- Outlet Port
  {862ff463-7f35-4805-8a08-e6b3affde8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14900f99-dcd5-46a7-85ff-c3f9edd40f88}, !- Handle
  {862ff463-7f35-4805-8a08-e6b3affde8d9}, !- Source Object
  3,                                      !- Outlet Port
  {be96f827-2b10-486e-9a15-a3812389b838}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dc1897b-26ed-485e-bb51-b8efab9a1233}, !- Handle
  {be96f827-2b10-486e-9a15-a3812389b838}, !- Source Object
  4,                                      !- Outlet Port
  {1fc2c5b5-42de-43e6-b540-6db84d9cdc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {90d6d45e-ee06-4cf3-a5b0-e1a5f1c69237}, !- Handle
  Coil Heating Electric 81,               !- Name
  {0ecc8da1-90e9-4f37-b873-6b845f72d7f5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {93aa2321-c0cb-4cbd-856b-7f665555d440}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e26c517-1abc-4159-9876-18c352ec7497}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02c249aa-b5f4-4f1d-b332-2884648e8c0b}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c400342e-a51b-4ff5-b435-b79776aa173d}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b2fca48b-201d-4f3e-8a31-ffcc2fe777a0}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b34dac95-4bf7-4338-a0a3-a9409c6ff349}, !- Handle
  Coil Cooling DX Single Speed 80 6kBtu/hr 11.0EER, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {046d5d9b-b815-412e-a2f2-b7d98265923a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6aefa247-9901-40df-afcd-c4ac30f0b038}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47c33c37-72a7-4d5f-87a4-39933c9b33cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {8abae8d0-a62d-49b9-8bbe-1621944ca71d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6efd678-dffc-46f0-ba69-98710ed3199c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {038f0b99-1f16-4a14-9a0e-71860ba22ea3}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {363040c7-a85d-4a97-bd01-9a2a241cb2fc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {a5e77114-54aa-42cd-bcf1-ae68a3d1bc11}, !- Air Inlet Node Name
  {f8d6be44-8d62-4d97-a129-49f1cca888dd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {038f0b99-1f16-4a14-9a0e-71860ba22ea3}, !- Supply Air Fan Name
  {90d6d45e-ee06-4cf3-a5b0-e1a5f1c69237}, !- Heating Coil Name
  {b34dac95-4bf7-4338-a0a3-a9409c6ff349}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6c52d22f-0c23-4f44-83d1-0045eb6d6b73}, !- Handle
  Node 495,                               !- Name
  {49a0639c-15c9-4025-b183-5b4574a8daf7}, !- Inlet Port
  {a5e77114-54aa-42cd-bcf1-ae68a3d1bc11}; !- Outlet Port

OS:Connection,
  {49a0639c-15c9-4025-b183-5b4574a8daf7}, !- Handle
  {90683e17-f552-4e9f-9e05-af4fc1dc4a5b}, !- Source Object
  2,                                      !- Outlet Port
  {6c52d22f-0c23-4f44-83d1-0045eb6d6b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e77114-54aa-42cd-bcf1-ae68a3d1bc11}, !- Handle
  {6c52d22f-0c23-4f44-83d1-0045eb6d6b73}, !- Source Object
  3,                                      !- Outlet Port
  {363040c7-a85d-4a97-bd01-9a2a241cb2fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {772efa63-ab27-4c6d-a875-883648a492d2}, !- Handle
  Node 496,                               !- Name
  {f8d6be44-8d62-4d97-a129-49f1cca888dd}, !- Inlet Port
  {a35ae997-523c-4626-91fb-75d28067f339}; !- Outlet Port

OS:Connection,
  {a35ae997-523c-4626-91fb-75d28067f339}, !- Handle
  {772efa63-ab27-4c6d-a875-883648a492d2}, !- Source Object
  3,                                      !- Outlet Port
  {9ba88456-d01e-4938-a205-7ac90d5a4179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d6be44-8d62-4d97-a129-49f1cca888dd}, !- Handle
  {363040c7-a85d-4a97-bd01-9a2a241cb2fc}, !- Source Object
  4,                                      !- Outlet Port
  {772efa63-ab27-4c6d-a875-883648a492d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d41d4638-e54e-4996-969d-8f4971ffd6ce}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49eb863e-8cbb-4814-a25a-607148001c89}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {70a72b2b-03a7-43b6-8d26-922d6bdb0eaf}, !- Air Inlet Node Name
  {29cd63d5-bdd0-4d14-b96b-41a9a6e0c4ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3dda6d84-1657-4941-8edf-9816d2c5f285}, !- Handle
  Node 497,                               !- Name
  {29cd63d5-bdd0-4d14-b96b-41a9a6e0c4ff}, !- Inlet Port
  {e2cbc1bf-7736-4bc9-aa35-d46e2baf4e75}; !- Outlet Port

OS:Node,
  {72a6ab08-f9a7-45ec-8286-3308a7ce08a3}, !- Handle
  Node 498,                               !- Name
  {9777d441-e902-4085-ab17-660c63e730b8}, !- Inlet Port
  {9bad0a4d-2b61-405c-a4c6-f38022271403}; !- Outlet Port

OS:Connection,
  {e2cbc1bf-7736-4bc9-aa35-d46e2baf4e75}, !- Handle
  {3dda6d84-1657-4941-8edf-9816d2c5f285}, !- Source Object
  3,                                      !- Outlet Port
  {9ba88456-d01e-4938-a205-7ac90d5a4179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9777d441-e902-4085-ab17-660c63e730b8}, !- Handle
  {748f26f8-92ca-491f-b118-99b64e81bf04}, !- Source Object
  2,                                      !- Outlet Port
  {72a6ab08-f9a7-45ec-8286-3308a7ce08a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bad0a4d-2b61-405c-a4c6-f38022271403}, !- Handle
  {72a6ab08-f9a7-45ec-8286-3308a7ce08a3}, !- Source Object
  3,                                      !- Outlet Port
  {46dd6ae5-1020-49fe-802e-90bf217b5f43}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {f242b6d5-4e35-44cd-a05d-ab0dfaf1c763}, !- Handle
  Node 499,                               !- Name
  {624c7782-d30d-407d-93e1-a5f6bfecfe18}, !- Inlet Port
  {70a72b2b-03a7-43b6-8d26-922d6bdb0eaf}; !- Outlet Port

OS:Connection,
  {624c7782-d30d-407d-93e1-a5f6bfecfe18}, !- Handle
  {79fd94dc-ce96-46b7-9cf2-5952e69abcf5}, !- Source Object
  82,                                     !- Outlet Port
  {f242b6d5-4e35-44cd-a05d-ab0dfaf1c763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a72b2b-03a7-43b6-8d26-922d6bdb0eaf}, !- Handle
  {f242b6d5-4e35-44cd-a05d-ab0dfaf1c763}, !- Source Object
  3,                                      !- Outlet Port
  {49eb863e-8cbb-4814-a25a-607148001c89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29cd63d5-bdd0-4d14-b96b-41a9a6e0c4ff}, !- Handle
  {49eb863e-8cbb-4814-a25a-607148001c89}, !- Source Object
  4,                                      !- Outlet Port
  {3dda6d84-1657-4941-8edf-9816d2c5f285}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b826a40-fe02-4c1b-87c6-b6dfc2991a95}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {394ab8c6-ec57-46e3-b16d-eae38c8a144a}, !- Availability Schedule
  {41f318b7-d2b6-4ec6-b8c2-08211421d5db}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {767ed699-9168-41c2-b19f-7540afaebc3c}, !- Supply Side Inlet Node Name
  {22f304fe-45b5-4500-b3df-502cbf7a01ab}, !- Demand Side Outlet Node Name
  {a4f2dd68-28a4-4f01-901a-636b415aa6f6}, !- Demand Side Inlet Node A
  {c927df96-75f8-45fa-80ff-8185f5c91e65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Demand Mixer Name
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ff706dff-a06e-4915-aba8-586828135a06}, !- Handle
  Node 500,                               !- Name
  {767ed699-9168-41c2-b19f-7540afaebc3c}, !- Inlet Port
  {9ed3b03b-6f59-4d24-9848-a1e630893a1e}; !- Outlet Port

OS:Node,
  {a0efec60-d638-422c-a01f-fe69730bd13f}, !- Handle
  Node 501,                               !- Name
  {44d5a6de-86ef-4758-bbd5-d0dc0125ca2d}, !- Inlet Port
  {c927df96-75f8-45fa-80ff-8185f5c91e65}; !- Outlet Port

OS:Connection,
  {767ed699-9168-41c2-b19f-7540afaebc3c}, !- Handle
  {7b826a40-fe02-4c1b-87c6-b6dfc2991a95}, !- Source Object
  9,                                      !- Outlet Port
  {ff706dff-a06e-4915-aba8-586828135a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c927df96-75f8-45fa-80ff-8185f5c91e65}, !- Handle
  {a0efec60-d638-422c-a01f-fe69730bd13f}, !- Source Object
  3,                                      !- Outlet Port
  {7b826a40-fe02-4c1b-87c6-b6dfc2991a95}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b4491f9a-76e8-4b9b-af1f-6d1280948cb1}, !- Handle
  Node 502,                               !- Name
  {a4f2dd68-28a4-4f01-901a-636b415aa6f6}, !- Inlet Port
  {1b7a3d3a-559a-484b-888b-1abd25935eed}; !- Outlet Port

OS:Node,
  {b6762488-13d6-462f-8f42-a55a3866b52d}, !- Handle
  Node 503,                               !- Name
  {b4053635-1817-44c2-8db7-e94c682b171c}, !- Inlet Port
  {22f304fe-45b5-4500-b3df-502cbf7a01ab}; !- Outlet Port

OS:Node,
  {525a5293-e132-40d1-a984-45490cc2bece}, !- Handle
  Node 504,                               !- Name
  {110393b0-fe09-4922-b6e2-afc9433ae18f}, !- Inlet Port
  {fb52a928-7f70-427f-ac06-55b1f7462546}; !- Outlet Port

OS:Connection,
  {a4f2dd68-28a4-4f01-901a-636b415aa6f6}, !- Handle
  {7b826a40-fe02-4c1b-87c6-b6dfc2991a95}, !- Source Object
  11,                                     !- Outlet Port
  {b4491f9a-76e8-4b9b-af1f-6d1280948cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f304fe-45b5-4500-b3df-502cbf7a01ab}, !- Handle
  {b6762488-13d6-462f-8f42-a55a3866b52d}, !- Source Object
  3,                                      !- Outlet Port
  {7b826a40-fe02-4c1b-87c6-b6dfc2991a95}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1b7a3d3a-559a-484b-888b-1abd25935eed}, !- Inlet Node Name
  {edb91c03-40c1-422a-b7fb-c87fc7dd9e82}, !- Outlet Node Name 1
  {5c4cfbf2-554e-4c86-8c51-682e0cfbacb9}, !- Outlet Node Name 2
  {7f3d12f0-9b1c-4cbc-a4d7-f77ef30b52a6}, !- Outlet Node Name 3
  {714dc18f-dbe8-4daa-ac8e-769b4843e8bc}, !- Outlet Node Name 4
  {ce5b1fa6-aa0f-4bc6-bc80-5da750e1cf54}, !- Outlet Node Name 5
  {b5406a96-30fc-4558-960a-9f1be82c3c35}, !- Outlet Node Name 6
  {915d184d-5392-4576-81f2-aec28a5b0ca5}, !- Outlet Node Name 7
  {ef2c6950-2737-4392-ac96-7ba1e6174088}, !- Outlet Node Name 8
  {4a72d116-ad82-4ac6-9567-87c211f8c024}, !- Outlet Node Name 9
  {f8e389a0-38cd-40e6-acdd-3b2b7e99b056}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b4053635-1817-44c2-8db7-e94c682b171c}, !- Outlet Node Name
  {2373c76b-8dc8-4706-8dc2-6dcadfc586f4}, !- Inlet Node Name 1
  {07f2b914-2d7e-416a-8c3f-e7a9e4005116}, !- Inlet Node Name 2
  {af4b737d-2a5c-4acd-a57b-bb99ae8ed090}, !- Inlet Node Name 3
  {36bf54df-fb80-4add-bfd9-039b9018c0f6}, !- Inlet Node Name 4
  {e590b9ba-91f4-4119-96e6-85c316879642}, !- Inlet Node Name 5
  {dd4acff1-1278-4e8e-af53-44c2861a46ba}, !- Inlet Node Name 6
  {32224e81-183b-4a0c-8c2e-7f41a9362d39}, !- Inlet Node Name 7
  {ffea591f-1b50-4da5-a12c-f1af122d65b9}, !- Inlet Node Name 8
  {03da14e8-0353-4628-8a5b-fda8f915168d}, !- Inlet Node Name 9
  {2ef88dd1-da0b-45b6-85a8-2b4a7731c488}; !- Inlet Node Name 10

OS:Connection,
  {1b7a3d3a-559a-484b-888b-1abd25935eed}, !- Handle
  {b4491f9a-76e8-4b9b-af1f-6d1280948cb1}, !- Source Object
  3,                                      !- Outlet Port
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4053635-1817-44c2-8db7-e94c682b171c}, !- Handle
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Source Object
  2,                                      !- Outlet Port
  {b6762488-13d6-462f-8f42-a55a3866b52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {087ee0b1-7383-4782-bbf3-4e179a95b26b}, !- Handle
  {7b826a40-fe02-4c1b-87c6-b6dfc2991a95}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {41f318b7-d2b6-4ec6-b8c2-08211421d5db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5e5057d1-df23-46d7-b5ac-6fc8ec44de3f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e2009100-44f0-4cc0-bf89-a2070f556fea}, !- Handle
  Fan Constant Volume 82,                 !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a5efbe5a-0c35-4659-b5d9-b5b9c1d3367d}, !- Air Inlet Node Name
  {44d5a6de-86ef-4758-bbd5-d0dc0125ca2d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {cff108df-2239-4888-9a55-480a7340b2dc}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b43eebde-d67b-4a1e-8063-470c2da5d287}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fe7203c-6763-42e8-b757-0ffb48e6d522}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80756572-c4a3-40a4-b903-78941b81df5c}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {836695a3-152c-4816-827b-aa53fc20bd42}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f909ab23-9ae8-4903-933b-d2f1f8ea22e0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 94kBtu/hr 9.7EER, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31bf3004-6e23-46ab-8d62-d6a0e47270cf}, !- Air Inlet Node Name
  {1fb033e2-c130-421a-bd44-fe5409ece385}, !- Air Outlet Node Name
  {046d5d9b-b815-412e-a2f2-b7d98265923a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6aefa247-9901-40df-afcd-c4ac30f0b038}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47c33c37-72a7-4d5f-87a4-39933c9b33cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {8abae8d0-a62d-49b9-8bbe-1621944ca71d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6efd678-dffc-46f0-ba69-98710ed3199c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {be2b50c3-9626-4cfa-946f-61236f28547a}, !- Handle
  Coil Heating Electric 82,               !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {35682dff-0b8c-41f0-8328-94122df405a5}, !- Air Inlet Node Name
  {fdede578-804a-421d-b92c-1e63a46f3ada}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {6633d18a-9cac-47f9-b5df-cf19c202009b}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {394ab8c6-ec57-46e3-b16d-eae38c8a144a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8700c9f2-459a-421d-8f21-7e368f4e7a22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8700c9f2-459a-421d-8f21-7e368f4e7a22}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed3b96df-07dc-4140-bf9d-c710fa1395b5}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {6633d18a-9cac-47f9-b5df-cf19c202009b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {815494a8-5193-466c-8f1d-5ff20a51e7cc}, !- Mixed Air Node Name
  {1c0329a7-dc09-4140-a31f-ea28fc145d89}, !- Outdoor Air Stream Node Name
  {816e69c3-dc79-4bdd-9503-3959615da7a6}, !- Relief Air Stream Node Name
  {9ed3b03b-6f59-4d24-9848-a1e630893a1e}; !- Return Air Stream Node Name

OS:Node,
  {b1362162-86ea-44bb-bf12-ce532a0a3dd4}, !- Handle
  Node 505,                               !- Name
  ,                                       !- Inlet Port
  {1c0329a7-dc09-4140-a31f-ea28fc145d89}; !- Outlet Port

OS:Connection,
  {1c0329a7-dc09-4140-a31f-ea28fc145d89}, !- Handle
  {b1362162-86ea-44bb-bf12-ce532a0a3dd4}, !- Source Object
  3,                                      !- Outlet Port
  {ed3b96df-07dc-4140-bf9d-c710fa1395b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9b8d9a6-941c-4954-a120-e8c318ff5bee}, !- Handle
  Node 506,                               !- Name
  {816e69c3-dc79-4bdd-9503-3959615da7a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {816e69c3-dc79-4bdd-9503-3959615da7a6}, !- Handle
  {ed3b96df-07dc-4140-bf9d-c710fa1395b5}, !- Source Object
  7,                                      !- Outlet Port
  {f9b8d9a6-941c-4954-a120-e8c318ff5bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d5a6de-86ef-4758-bbd5-d0dc0125ca2d}, !- Handle
  {e2009100-44f0-4cc0-bf89-a2070f556fea}, !- Source Object
  9,                                      !- Outlet Port
  {a0efec60-d638-422c-a01f-fe69730bd13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b8ba89c-7802-4cfd-a002-a4db7efd5609}, !- Handle
  Node 507,                               !- Name
  {fdede578-804a-421d-b92c-1e63a46f3ada}, !- Inlet Port
  {a5efbe5a-0c35-4659-b5d9-b5b9c1d3367d}; !- Outlet Port

OS:Connection,
  {fdede578-804a-421d-b92c-1e63a46f3ada}, !- Handle
  {be2b50c3-9626-4cfa-946f-61236f28547a}, !- Source Object
  6,                                      !- Outlet Port
  {1b8ba89c-7802-4cfd-a002-a4db7efd5609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5efbe5a-0c35-4659-b5d9-b5b9c1d3367d}, !- Handle
  {1b8ba89c-7802-4cfd-a002-a4db7efd5609}, !- Source Object
  3,                                      !- Outlet Port
  {e2009100-44f0-4cc0-bf89-a2070f556fea}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d28188f9-11b4-4dc2-82bf-5d0b0295472b}, !- Handle
  Node 508,                               !- Name
  {1fb033e2-c130-421a-bd44-fe5409ece385}, !- Inlet Port
  {35682dff-0b8c-41f0-8328-94122df405a5}; !- Outlet Port

OS:Connection,
  {1fb033e2-c130-421a-bd44-fe5409ece385}, !- Handle
  {f909ab23-9ae8-4903-933b-d2f1f8ea22e0}, !- Source Object
  9,                                      !- Outlet Port
  {d28188f9-11b4-4dc2-82bf-5d0b0295472b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35682dff-0b8c-41f0-8328-94122df405a5}, !- Handle
  {d28188f9-11b4-4dc2-82bf-5d0b0295472b}, !- Source Object
  3,                                      !- Outlet Port
  {be2b50c3-9626-4cfa-946f-61236f28547a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f3de7536-3fd1-4c84-a512-a777484a8677}, !- Handle
  Node 509,                               !- Name
  {815494a8-5193-466c-8f1d-5ff20a51e7cc}, !- Inlet Port
  {31bf3004-6e23-46ab-8d62-d6a0e47270cf}; !- Outlet Port

OS:Connection,
  {9ed3b03b-6f59-4d24-9848-a1e630893a1e}, !- Handle
  {ff706dff-a06e-4915-aba8-586828135a06}, !- Source Object
  3,                                      !- Outlet Port
  {ed3b96df-07dc-4140-bf9d-c710fa1395b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {815494a8-5193-466c-8f1d-5ff20a51e7cc}, !- Handle
  {ed3b96df-07dc-4140-bf9d-c710fa1395b5}, !- Source Object
  5,                                      !- Outlet Port
  {f3de7536-3fd1-4c84-a512-a777484a8677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bf3004-6e23-46ab-8d62-d6a0e47270cf}, !- Handle
  {f3de7536-3fd1-4c84-a512-a777484a8677}, !- Source Object
  3,                                      !- Outlet Port
  {f909ab23-9ae8-4903-933b-d2f1f8ea22e0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {be8939ef-cba8-4ae1-80e1-314ec55c510c}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a4a5c8b5-a1c4-402f-b8f8-9afce39dfdb7}, !- Control Zone Name
  {a0efec60-d638-422c-a01f-fe69730bd13f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e9a34762-479b-4816-96a4-ce2f0d2f8672}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aad6a23f-aa8a-4b80-9fa2-d099e0cb6dc5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {2e70e4b1-083e-4983-b4f8-8607007e4717}, !- Air Inlet Node Name
  {110393b0-fe09-4922-b6e2-afc9433ae18f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4a8ea5e-24bd-4632-a04d-e6b67d7011f8}, !- Handle
  Node 510,                               !- Name
  {8edb1128-6b1a-48aa-842d-4ca08bf4f0fa}, !- Inlet Port
  {2373c76b-8dc8-4706-8dc2-6dcadfc586f4}; !- Outlet Port

OS:Connection,
  {fb52a928-7f70-427f-ac06-55b1f7462546}, !- Handle
  {525a5293-e132-40d1-a984-45490cc2bece}, !- Source Object
  3,                                      !- Outlet Port
  {ddbaa30f-35ad-4032-abc7-d1724536b254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edb1128-6b1a-48aa-842d-4ca08bf4f0fa}, !- Handle
  {8a4adbeb-11f3-47ca-b88e-2fdcf6b6dc92}, !- Source Object
  2,                                      !- Outlet Port
  {c4a8ea5e-24bd-4632-a04d-e6b67d7011f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2373c76b-8dc8-4706-8dc2-6dcadfc586f4}, !- Handle
  {c4a8ea5e-24bd-4632-a04d-e6b67d7011f8}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3d87d5a-6b13-4104-9549-cef7b7420a09}, !- Handle
  Node 511,                               !- Name
  {edb91c03-40c1-422a-b7fb-c87fc7dd9e82}, !- Inlet Port
  {2e70e4b1-083e-4983-b4f8-8607007e4717}; !- Outlet Port

OS:Connection,
  {edb91c03-40c1-422a-b7fb-c87fc7dd9e82}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  3,                                      !- Outlet Port
  {d3d87d5a-6b13-4104-9549-cef7b7420a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e70e4b1-083e-4983-b4f8-8607007e4717}, !- Handle
  {d3d87d5a-6b13-4104-9549-cef7b7420a09}, !- Source Object
  3,                                      !- Outlet Port
  {aad6a23f-aa8a-4b80-9fa2-d099e0cb6dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {110393b0-fe09-4922-b6e2-afc9433ae18f}, !- Handle
  {aad6a23f-aa8a-4b80-9fa2-d099e0cb6dc5}, !- Source Object
  4,                                      !- Outlet Port
  {525a5293-e132-40d1-a984-45490cc2bece}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b7efa60b-23de-430f-946d-e27c8ea54392}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b8c7c00-3456-42b2-992f-34d23d3d2480}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {d9e8db21-b30c-48dc-bd4f-d7b8c44f99b1}, !- Air Inlet Node Name
  {e627814b-b467-4b86-9548-b2785d249fde}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05caa2fc-3d31-43ee-be63-5a14deeea7ba}, !- Handle
  Node 512,                               !- Name
  {e627814b-b467-4b86-9548-b2785d249fde}, !- Inlet Port
  {0336ecf9-54f9-4961-a5e6-128af7f7fc07}; !- Outlet Port

OS:Node,
  {f93e2d79-09dc-42e6-ab2b-caef81cdb759}, !- Handle
  Node 513,                               !- Name
  {dd0857ed-b179-4ec3-bbba-41265d9081e2}, !- Inlet Port
  {07f2b914-2d7e-416a-8c3f-e7a9e4005116}; !- Outlet Port

OS:Connection,
  {0336ecf9-54f9-4961-a5e6-128af7f7fc07}, !- Handle
  {05caa2fc-3d31-43ee-be63-5a14deeea7ba}, !- Source Object
  3,                                      !- Outlet Port
  {7bc9cc84-dfd5-49bf-8447-f7a2acb8abd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0857ed-b179-4ec3-bbba-41265d9081e2}, !- Handle
  {51d57b9f-bd36-4c1d-ac05-c4050d4f367e}, !- Source Object
  2,                                      !- Outlet Port
  {f93e2d79-09dc-42e6-ab2b-caef81cdb759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f2b914-2d7e-416a-8c3f-e7a9e4005116}, !- Handle
  {f93e2d79-09dc-42e6-ab2b-caef81cdb759}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4bd41d22-2c74-48fe-84cb-5a0c92fe9695}, !- Handle
  Node 514,                               !- Name
  {5c4cfbf2-554e-4c86-8c51-682e0cfbacb9}, !- Inlet Port
  {d9e8db21-b30c-48dc-bd4f-d7b8c44f99b1}; !- Outlet Port

OS:Connection,
  {5c4cfbf2-554e-4c86-8c51-682e0cfbacb9}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  4,                                      !- Outlet Port
  {4bd41d22-2c74-48fe-84cb-5a0c92fe9695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e8db21-b30c-48dc-bd4f-d7b8c44f99b1}, !- Handle
  {4bd41d22-2c74-48fe-84cb-5a0c92fe9695}, !- Source Object
  3,                                      !- Outlet Port
  {7b8c7c00-3456-42b2-992f-34d23d3d2480}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e627814b-b467-4b86-9548-b2785d249fde}, !- Handle
  {7b8c7c00-3456-42b2-992f-34d23d3d2480}, !- Source Object
  4,                                      !- Outlet Port
  {05caa2fc-3d31-43ee-be63-5a14deeea7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e0e5a63-22eb-473b-92f2-e7982d28b886}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7859c9ab-cf74-4f29-90b0-8843f456576d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {d3430572-81eb-4591-bf9a-023d17af1383}, !- Air Inlet Node Name
  {dfe7c705-12a7-4360-9789-450e34c36e58}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f9dd025-9012-4c6f-9e2f-b0cb8053a0fd}, !- Handle
  Node 515,                               !- Name
  {dfe7c705-12a7-4360-9789-450e34c36e58}, !- Inlet Port
  {0abc86cd-3364-4068-b1e8-8e5370747b79}; !- Outlet Port

OS:Node,
  {01ad2286-2efc-47d2-a8c1-41850b6f5ba9}, !- Handle
  Node 516,                               !- Name
  {72ac2c0c-b8ab-4024-aedb-73ca1b700ded}, !- Inlet Port
  {af4b737d-2a5c-4acd-a57b-bb99ae8ed090}; !- Outlet Port

OS:Connection,
  {0abc86cd-3364-4068-b1e8-8e5370747b79}, !- Handle
  {1f9dd025-9012-4c6f-9e2f-b0cb8053a0fd}, !- Source Object
  3,                                      !- Outlet Port
  {075f9a81-af88-4792-82a1-d0c60082ca2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ac2c0c-b8ab-4024-aedb-73ca1b700ded}, !- Handle
  {65dd21ba-1193-4f45-9d62-753fb6dbdb85}, !- Source Object
  2,                                      !- Outlet Port
  {01ad2286-2efc-47d2-a8c1-41850b6f5ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4b737d-2a5c-4acd-a57b-bb99ae8ed090}, !- Handle
  {01ad2286-2efc-47d2-a8c1-41850b6f5ba9}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {08c1f924-6417-440c-843e-0d9b0621070e}, !- Handle
  Node 517,                               !- Name
  {7f3d12f0-9b1c-4cbc-a4d7-f77ef30b52a6}, !- Inlet Port
  {d3430572-81eb-4591-bf9a-023d17af1383}; !- Outlet Port

OS:Connection,
  {7f3d12f0-9b1c-4cbc-a4d7-f77ef30b52a6}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  5,                                      !- Outlet Port
  {08c1f924-6417-440c-843e-0d9b0621070e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3430572-81eb-4591-bf9a-023d17af1383}, !- Handle
  {08c1f924-6417-440c-843e-0d9b0621070e}, !- Source Object
  3,                                      !- Outlet Port
  {7859c9ab-cf74-4f29-90b0-8843f456576d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfe7c705-12a7-4360-9789-450e34c36e58}, !- Handle
  {7859c9ab-cf74-4f29-90b0-8843f456576d}, !- Source Object
  4,                                      !- Outlet Port
  {1f9dd025-9012-4c6f-9e2f-b0cb8053a0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b736fd2-8b14-44f9-b73c-154c7b940d1c}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bcda4185-bcd5-4e6b-ae48-98356c74bb89}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {4cb28a06-9da1-40eb-b35e-7e8d3323d0f9}, !- Air Inlet Node Name
  {47165546-96a4-4b89-9b7a-9946778d8514}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8213e7c-bea4-45ce-9f9a-2bbbcf234b0d}, !- Handle
  Node 518,                               !- Name
  {47165546-96a4-4b89-9b7a-9946778d8514}, !- Inlet Port
  {1ac779a6-03a7-4e69-b1f5-e8d7a9e1c502}; !- Outlet Port

OS:Node,
  {3fb464af-02cf-497c-a819-ae4e42bb06e3}, !- Handle
  Node 519,                               !- Name
  {f0aea588-9fb2-4dd8-94cb-4e54b257dfca}, !- Inlet Port
  {36bf54df-fb80-4add-bfd9-039b9018c0f6}; !- Outlet Port

OS:Connection,
  {1ac779a6-03a7-4e69-b1f5-e8d7a9e1c502}, !- Handle
  {d8213e7c-bea4-45ce-9f9a-2bbbcf234b0d}, !- Source Object
  3,                                      !- Outlet Port
  {90365160-82e9-4770-90b0-1606b2eff5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0aea588-9fb2-4dd8-94cb-4e54b257dfca}, !- Handle
  {6fc98016-a2f8-4aef-88c7-833d287c1a1b}, !- Source Object
  2,                                      !- Outlet Port
  {3fb464af-02cf-497c-a819-ae4e42bb06e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36bf54df-fb80-4add-bfd9-039b9018c0f6}, !- Handle
  {3fb464af-02cf-497c-a819-ae4e42bb06e3}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4973f59-ccc1-4284-9978-b064d3f008e6}, !- Handle
  Node 520,                               !- Name
  {714dc18f-dbe8-4daa-ac8e-769b4843e8bc}, !- Inlet Port
  {4cb28a06-9da1-40eb-b35e-7e8d3323d0f9}; !- Outlet Port

OS:Connection,
  {714dc18f-dbe8-4daa-ac8e-769b4843e8bc}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  6,                                      !- Outlet Port
  {a4973f59-ccc1-4284-9978-b064d3f008e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb28a06-9da1-40eb-b35e-7e8d3323d0f9}, !- Handle
  {a4973f59-ccc1-4284-9978-b064d3f008e6}, !- Source Object
  3,                                      !- Outlet Port
  {bcda4185-bcd5-4e6b-ae48-98356c74bb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47165546-96a4-4b89-9b7a-9946778d8514}, !- Handle
  {bcda4185-bcd5-4e6b-ae48-98356c74bb89}, !- Source Object
  4,                                      !- Outlet Port
  {d8213e7c-bea4-45ce-9f9a-2bbbcf234b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c1de8983-ad4d-4a05-a9ac-5b2863e71d58}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99373530-792b-404c-a262-31132e348a37}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {fb3f9fc6-8610-4373-aa85-c46c1a32bedb}, !- Air Inlet Node Name
  {a18f3e0c-643a-46cf-ad73-5455e10293fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fdf96fa-c36c-44f1-93fe-015796270bb4}, !- Handle
  Node 521,                               !- Name
  {a18f3e0c-643a-46cf-ad73-5455e10293fe}, !- Inlet Port
  {a116c73e-a26b-47e9-b76b-27fff9218fa2}; !- Outlet Port

OS:Node,
  {d1b675e0-bf03-4625-a32e-89e5978c5121}, !- Handle
  Node 522,                               !- Name
  {10d22d88-3aeb-4947-a1ba-89e49c151a06}, !- Inlet Port
  {e590b9ba-91f4-4119-96e6-85c316879642}; !- Outlet Port

OS:Connection,
  {a116c73e-a26b-47e9-b76b-27fff9218fa2}, !- Handle
  {1fdf96fa-c36c-44f1-93fe-015796270bb4}, !- Source Object
  3,                                      !- Outlet Port
  {897abc7d-d702-42f2-96ea-46d3d6291f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d22d88-3aeb-4947-a1ba-89e49c151a06}, !- Handle
  {81e76e73-3edb-4c0c-b0b1-edc07dad4745}, !- Source Object
  2,                                      !- Outlet Port
  {d1b675e0-bf03-4625-a32e-89e5978c5121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e590b9ba-91f4-4119-96e6-85c316879642}, !- Handle
  {d1b675e0-bf03-4625-a32e-89e5978c5121}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e275cfa1-0f66-4671-b248-5c06265e409b}, !- Handle
  Node 523,                               !- Name
  {ce5b1fa6-aa0f-4bc6-bc80-5da750e1cf54}, !- Inlet Port
  {fb3f9fc6-8610-4373-aa85-c46c1a32bedb}; !- Outlet Port

OS:Connection,
  {ce5b1fa6-aa0f-4bc6-bc80-5da750e1cf54}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  7,                                      !- Outlet Port
  {e275cfa1-0f66-4671-b248-5c06265e409b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb3f9fc6-8610-4373-aa85-c46c1a32bedb}, !- Handle
  {e275cfa1-0f66-4671-b248-5c06265e409b}, !- Source Object
  3,                                      !- Outlet Port
  {99373530-792b-404c-a262-31132e348a37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a18f3e0c-643a-46cf-ad73-5455e10293fe}, !- Handle
  {99373530-792b-404c-a262-31132e348a37}, !- Source Object
  4,                                      !- Outlet Port
  {1fdf96fa-c36c-44f1-93fe-015796270bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61d2b0b6-65b0-4ba6-9022-54cda84f0fe0}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adbbf5bc-9422-4a09-ac75-820c40a615c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {e437030e-42f7-4821-86e5-b3689f06326e}, !- Air Inlet Node Name
  {fda50ca5-161a-4784-a69d-0e360fb01bf8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5696fc0a-bb05-4ab8-b358-961292cbf088}, !- Handle
  Node 524,                               !- Name
  {fda50ca5-161a-4784-a69d-0e360fb01bf8}, !- Inlet Port
  {21f41710-a5f4-4015-ba44-985223c0516c}; !- Outlet Port

OS:Node,
  {4fc71892-2d77-45de-b4fb-ccfa4dfbf1b5}, !- Handle
  Node 525,                               !- Name
  {d993bfba-cee4-45da-95f5-bcefdc0e3bd2}, !- Inlet Port
  {dd4acff1-1278-4e8e-af53-44c2861a46ba}; !- Outlet Port

OS:Connection,
  {21f41710-a5f4-4015-ba44-985223c0516c}, !- Handle
  {5696fc0a-bb05-4ab8-b358-961292cbf088}, !- Source Object
  3,                                      !- Outlet Port
  {f349084d-abbb-425f-9ba5-bb36770fc82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d993bfba-cee4-45da-95f5-bcefdc0e3bd2}, !- Handle
  {629fa508-2eb1-4223-8744-16bed4bef6f7}, !- Source Object
  2,                                      !- Outlet Port
  {4fc71892-2d77-45de-b4fb-ccfa4dfbf1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4acff1-1278-4e8e-af53-44c2861a46ba}, !- Handle
  {4fc71892-2d77-45de-b4fb-ccfa4dfbf1b5}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb7ded7e-99ff-41b1-a6b4-869f37bb7b8b}, !- Handle
  Node 526,                               !- Name
  {b5406a96-30fc-4558-960a-9f1be82c3c35}, !- Inlet Port
  {e437030e-42f7-4821-86e5-b3689f06326e}; !- Outlet Port

OS:Connection,
  {b5406a96-30fc-4558-960a-9f1be82c3c35}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  8,                                      !- Outlet Port
  {eb7ded7e-99ff-41b1-a6b4-869f37bb7b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e437030e-42f7-4821-86e5-b3689f06326e}, !- Handle
  {eb7ded7e-99ff-41b1-a6b4-869f37bb7b8b}, !- Source Object
  3,                                      !- Outlet Port
  {adbbf5bc-9422-4a09-ac75-820c40a615c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fda50ca5-161a-4784-a69d-0e360fb01bf8}, !- Handle
  {adbbf5bc-9422-4a09-ac75-820c40a615c3}, !- Source Object
  4,                                      !- Outlet Port
  {5696fc0a-bb05-4ab8-b358-961292cbf088}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6a683a53-9f44-4c06-94e6-04262c0b524c}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48cc8f80-cf29-408d-b226-3afe5b73c3e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {b1aff21f-294c-4d13-828a-dc038fe91e6f}, !- Air Inlet Node Name
  {1aeec701-b679-4ff4-8e9d-d4d36bf0c935}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38d8e4d4-5e46-4bf3-bbd1-f09fa0195534}, !- Handle
  Node 527,                               !- Name
  {1aeec701-b679-4ff4-8e9d-d4d36bf0c935}, !- Inlet Port
  {556ae7e5-e38e-4f01-bb42-9c8b3845e5e8}; !- Outlet Port

OS:Node,
  {73316d77-71eb-463b-9dec-53e09389439b}, !- Handle
  Node 528,                               !- Name
  {e0a0d187-d7af-4db4-bc4b-77aa114d6881}, !- Inlet Port
  {32224e81-183b-4a0c-8c2e-7f41a9362d39}; !- Outlet Port

OS:Connection,
  {556ae7e5-e38e-4f01-bb42-9c8b3845e5e8}, !- Handle
  {38d8e4d4-5e46-4bf3-bbd1-f09fa0195534}, !- Source Object
  3,                                      !- Outlet Port
  {522585ee-1ab7-438d-a814-0e6974a8e571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a0d187-d7af-4db4-bc4b-77aa114d6881}, !- Handle
  {dfd169fc-a23b-47d2-bd55-4dab3b7c01d7}, !- Source Object
  2,                                      !- Outlet Port
  {73316d77-71eb-463b-9dec-53e09389439b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32224e81-183b-4a0c-8c2e-7f41a9362d39}, !- Handle
  {73316d77-71eb-463b-9dec-53e09389439b}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bca4aef4-b9dd-4bd1-9ead-17a0ad15d357}, !- Handle
  Node 529,                               !- Name
  {915d184d-5392-4576-81f2-aec28a5b0ca5}, !- Inlet Port
  {b1aff21f-294c-4d13-828a-dc038fe91e6f}; !- Outlet Port

OS:Connection,
  {915d184d-5392-4576-81f2-aec28a5b0ca5}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  9,                                      !- Outlet Port
  {bca4aef4-b9dd-4bd1-9ead-17a0ad15d357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1aff21f-294c-4d13-828a-dc038fe91e6f}, !- Handle
  {bca4aef4-b9dd-4bd1-9ead-17a0ad15d357}, !- Source Object
  3,                                      !- Outlet Port
  {48cc8f80-cf29-408d-b226-3afe5b73c3e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aeec701-b679-4ff4-8e9d-d4d36bf0c935}, !- Handle
  {48cc8f80-cf29-408d-b226-3afe5b73c3e8}, !- Source Object
  4,                                      !- Outlet Port
  {38d8e4d4-5e46-4bf3-bbd1-f09fa0195534}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6221ca52-a935-4b2d-89e0-e768a2bedbb8}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb85a758-ac33-4f67-a2f6-12eb01dd208d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {54f905c7-3399-469b-87e7-acb3c509cf55}, !- Air Inlet Node Name
  {708518cf-6666-4dfd-a7d8-f426ce61ac90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d657460-2564-4bbc-824d-164fc459834a}, !- Handle
  Node 530,                               !- Name
  {708518cf-6666-4dfd-a7d8-f426ce61ac90}, !- Inlet Port
  {fc706b50-5a44-4569-8591-83e660fa889c}; !- Outlet Port

OS:Node,
  {7530cb31-fb88-4fd4-a7e2-e3b65f7641c5}, !- Handle
  Node 531,                               !- Name
  {de75bb62-56a3-4bff-8cfa-022b74db3557}, !- Inlet Port
  {ffea591f-1b50-4da5-a12c-f1af122d65b9}; !- Outlet Port

OS:Connection,
  {fc706b50-5a44-4569-8591-83e660fa889c}, !- Handle
  {8d657460-2564-4bbc-824d-164fc459834a}, !- Source Object
  3,                                      !- Outlet Port
  {db4373b1-3232-428e-a71e-d5e11b30ff85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de75bb62-56a3-4bff-8cfa-022b74db3557}, !- Handle
  {df46f266-f019-47bd-ba84-673c2c310721}, !- Source Object
  2,                                      !- Outlet Port
  {7530cb31-fb88-4fd4-a7e2-e3b65f7641c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffea591f-1b50-4da5-a12c-f1af122d65b9}, !- Handle
  {7530cb31-fb88-4fd4-a7e2-e3b65f7641c5}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1cf8f9d6-d7a1-4804-8d51-c908854cd063}, !- Handle
  Node 532,                               !- Name
  {ef2c6950-2737-4392-ac96-7ba1e6174088}, !- Inlet Port
  {54f905c7-3399-469b-87e7-acb3c509cf55}; !- Outlet Port

OS:Connection,
  {ef2c6950-2737-4392-ac96-7ba1e6174088}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  10,                                     !- Outlet Port
  {1cf8f9d6-d7a1-4804-8d51-c908854cd063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f905c7-3399-469b-87e7-acb3c509cf55}, !- Handle
  {1cf8f9d6-d7a1-4804-8d51-c908854cd063}, !- Source Object
  3,                                      !- Outlet Port
  {eb85a758-ac33-4f67-a2f6-12eb01dd208d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {708518cf-6666-4dfd-a7d8-f426ce61ac90}, !- Handle
  {eb85a758-ac33-4f67-a2f6-12eb01dd208d}, !- Source Object
  4,                                      !- Outlet Port
  {8d657460-2564-4bbc-824d-164fc459834a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {65a3230a-2d53-452b-aebe-c0c1f7adae8e}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a89adf7f-4fd4-45e6-a66b-85da62339d55}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {e34b8186-15fc-4e49-ba22-2159f786f901}, !- Air Inlet Node Name
  {d7e755ad-4882-43c9-b147-993191b08761}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c70b2339-93e8-4345-b7c9-c447ed2bdf5b}, !- Handle
  Node 533,                               !- Name
  {d7e755ad-4882-43c9-b147-993191b08761}, !- Inlet Port
  {98e56e77-fb03-4a24-8e58-1d4e098065b8}; !- Outlet Port

OS:Node,
  {4c7b043b-1807-4463-88bb-b7467194ea0c}, !- Handle
  Node 534,                               !- Name
  {8dad19f3-5fd0-4392-8c81-2760f1b59a72}, !- Inlet Port
  {03da14e8-0353-4628-8a5b-fda8f915168d}; !- Outlet Port

OS:Connection,
  {98e56e77-fb03-4a24-8e58-1d4e098065b8}, !- Handle
  {c70b2339-93e8-4345-b7c9-c447ed2bdf5b}, !- Source Object
  3,                                      !- Outlet Port
  {ad582bc5-d915-4727-b83d-964bec20b16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dad19f3-5fd0-4392-8c81-2760f1b59a72}, !- Handle
  {69da3cc8-b385-424f-9b41-d85cfdf67dca}, !- Source Object
  2,                                      !- Outlet Port
  {4c7b043b-1807-4463-88bb-b7467194ea0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03da14e8-0353-4628-8a5b-fda8f915168d}, !- Handle
  {4c7b043b-1807-4463-88bb-b7467194ea0c}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {60e9016b-6013-4d03-9ce2-71a596bc0056}, !- Handle
  Node 535,                               !- Name
  {4a72d116-ad82-4ac6-9567-87c211f8c024}, !- Inlet Port
  {e34b8186-15fc-4e49-ba22-2159f786f901}; !- Outlet Port

OS:Connection,
  {4a72d116-ad82-4ac6-9567-87c211f8c024}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  11,                                     !- Outlet Port
  {60e9016b-6013-4d03-9ce2-71a596bc0056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34b8186-15fc-4e49-ba22-2159f786f901}, !- Handle
  {60e9016b-6013-4d03-9ce2-71a596bc0056}, !- Source Object
  3,                                      !- Outlet Port
  {a89adf7f-4fd4-45e6-a66b-85da62339d55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7e755ad-4882-43c9-b147-993191b08761}, !- Handle
  {a89adf7f-4fd4-45e6-a66b-85da62339d55}, !- Source Object
  4,                                      !- Outlet Port
  {c70b2339-93e8-4345-b7c9-c447ed2bdf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {84a73fe9-9821-4873-9729-cc2b7ae1607b}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b11f020f-75e0-41f2-85bc-819d161a9ebf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Availability Schedule Name
  {a5b72a0b-8961-412e-80d9-2eb53d3826c4}, !- Air Inlet Node Name
  {35c863bc-3739-4313-87c6-db75925602ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90dd1a58-cae7-4d09-9234-806024d1c263}, !- Handle
  Node 536,                               !- Name
  {35c863bc-3739-4313-87c6-db75925602ca}, !- Inlet Port
  {9b8b482f-c538-4ea3-b284-44a7ce155dd6}; !- Outlet Port

OS:Node,
  {ef1b26df-12ba-4749-9dcf-76e45ec3e9b0}, !- Handle
  Node 537,                               !- Name
  {5e7ddb36-d9a4-4ec5-806a-b069401cd853}, !- Inlet Port
  {2ef88dd1-da0b-45b6-85a8-2b4a7731c488}; !- Outlet Port

OS:Connection,
  {9b8b482f-c538-4ea3-b284-44a7ce155dd6}, !- Handle
  {90dd1a58-cae7-4d09-9234-806024d1c263}, !- Source Object
  3,                                      !- Outlet Port
  {e1aac5b9-6e8b-4e0c-9c82-f205c8837a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7ddb36-d9a4-4ec5-806a-b069401cd853}, !- Handle
  {bf04752e-983d-45b8-90cd-577a04c1958f}, !- Source Object
  2,                                      !- Outlet Port
  {ef1b26df-12ba-4749-9dcf-76e45ec3e9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef88dd1-da0b-45b6-85a8-2b4a7731c488}, !- Handle
  {ef1b26df-12ba-4749-9dcf-76e45ec3e9b0}, !- Source Object
  3,                                      !- Outlet Port
  {732c638d-234f-462f-b5f7-f7ef25e15245}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5e10ddda-e23f-44ed-9cab-6206fa37d0dc}, !- Handle
  Node 538,                               !- Name
  {f8e389a0-38cd-40e6-acdd-3b2b7e99b056}, !- Inlet Port
  {a5b72a0b-8961-412e-80d9-2eb53d3826c4}; !- Outlet Port

OS:Connection,
  {f8e389a0-38cd-40e6-acdd-3b2b7e99b056}, !- Handle
  {8b76660a-b930-4c3c-9006-f3b3d63bd9fd}, !- Source Object
  12,                                     !- Outlet Port
  {5e10ddda-e23f-44ed-9cab-6206fa37d0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b72a0b-8961-412e-80d9-2eb53d3826c4}, !- Handle
  {5e10ddda-e23f-44ed-9cab-6206fa37d0dc}, !- Source Object
  3,                                      !- Outlet Port
  {b11f020f-75e0-41f2-85bc-819d161a9ebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35c863bc-3739-4313-87c6-db75925602ca}, !- Handle
  {b11f020f-75e0-41f2-85bc-819d161a9ebf}, !- Source Object
  4,                                      !- Outlet Port
  {90dd1a58-cae7-4d09-9234-806024d1c263}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {14746a63-54c2-4c9e-b7c6-9344079ecd18}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a753bef0-ff7a-4091-b882-84c122cd49d3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {08e67435-e6bd-4b6e-a2ab-2d787a03ee94}, !- Plant Side Inlet Node Name
  {d7bc6cfc-b367-4c8a-b9bc-a09a902f50f8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {97fcd6e3-1d35-4d12-a108-205d0cc39068}, !- Demand Side Inlet Node Name
  {3f0441d9-0666-491c-99dd-7af2f3f66907}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df07da99-c141-4bc8-8121-2316e3339be3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Demand Mixer Name
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Demand Splitter Name
  {fa750feb-d2e0-4ea1-80e0-ae9a7ad9fee8}, !- Supply Mixer Name
  {c014ce57-bdcf-486e-b29b-fbbab29871f0}; !- Supply Splitter Name

OS:Node,
  {6a62ea44-63a7-40db-b5f5-4c09482397cc}, !- Handle
  Node 539,                               !- Name
  {08e67435-e6bd-4b6e-a2ab-2d787a03ee94}, !- Inlet Port
  {708bd740-2162-4106-a627-f581518a8f03}; !- Outlet Port

OS:Node,
  {a753bef0-ff7a-4091-b882-84c122cd49d3}, !- Handle
  Node 540,                               !- Name
  {d4d8eee0-7220-49fb-aef8-a36f950cb68b}, !- Inlet Port
  {d7bc6cfc-b367-4c8a-b9bc-a09a902f50f8}; !- Outlet Port

OS:Node,
  {9a5b3895-43a0-4b61-8c26-ebd8ed8ba888}, !- Handle
  Node 541,                               !- Name
  {327ca74e-6c83-46be-9884-70320790ab3e}, !- Inlet Port
  {a7b05218-feec-48ca-8d2b-63c7dd973397}; !- Outlet Port

OS:Connector:Mixer,
  {fa750feb-d2e0-4ea1-80e0-ae9a7ad9fee8}, !- Handle
  Connector Mixer 1,                      !- Name
  {54f69187-e814-400b-9fd0-3a213549d6e2}, !- Outlet Branch Name
  {df5e946d-d404-41a9-8fa6-3687c4ba1343}, !- Inlet Branch Name 1
  {60299207-5b4c-4d01-b5b3-7ccb599772da}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c014ce57-bdcf-486e-b29b-fbbab29871f0}, !- Handle
  Connector Splitter 1,                   !- Name
  {1b22f742-9658-4660-9dd1-3d630492c976}, !- Inlet Branch Name
  {327ca74e-6c83-46be-9884-70320790ab3e}, !- Outlet Branch Name 1
  {0e7dc62f-1973-481a-acbc-2ae84ce16993}; !- Outlet Branch Name 2

OS:Connection,
  {08e67435-e6bd-4b6e-a2ab-2d787a03ee94}, !- Handle
  {14746a63-54c2-4c9e-b7c6-9344079ecd18}, !- Source Object
  14,                                     !- Outlet Port
  {6a62ea44-63a7-40db-b5f5-4c09482397cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327ca74e-6c83-46be-9884-70320790ab3e}, !- Handle
  {c014ce57-bdcf-486e-b29b-fbbab29871f0}, !- Source Object
  3,                                      !- Outlet Port
  {9a5b3895-43a0-4b61-8c26-ebd8ed8ba888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bc6cfc-b367-4c8a-b9bc-a09a902f50f8}, !- Handle
  {a753bef0-ff7a-4091-b882-84c122cd49d3}, !- Source Object
  3,                                      !- Outlet Port
  {14746a63-54c2-4c9e-b7c6-9344079ecd18}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {803fcb48-b2a4-4d06-8d89-1c1b2304f873}, !- Handle
  Node 542,                               !- Name
  {97fcd6e3-1d35-4d12-a108-205d0cc39068}, !- Inlet Port
  {6f78a9ed-be07-4d00-8aea-ce3e80211e38}; !- Outlet Port

OS:Node,
  {8da086e9-f4a6-4c2e-ae3e-1e6f9f924631}, !- Handle
  Node 543,                               !- Name
  {5d90b3dc-d6c8-4828-98d9-ef456f68f261}, !- Inlet Port
  {3f0441d9-0666-491c-99dd-7af2f3f66907}; !- Outlet Port

OS:Node,
  {b06b9404-c768-4292-a8d5-ae330cd1f399}, !- Handle
  Node 544,                               !- Name
  {4b308598-c774-43af-ae3d-a35ab9dbd050}, !- Inlet Port
  {63911c41-d4ab-4912-a6b6-d766df79010c}; !- Outlet Port

OS:Connector:Mixer,
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Handle
  Connector Mixer 2,                      !- Name
  {6f6aea0f-110b-47db-82a8-abf87d90a51b}, !- Outlet Branch Name
  {5553e2f8-7f00-4f95-a1e5-f53fa6dd2f28}, !- Inlet Branch Name 1
  {c42bc4f5-3f29-4b74-a7e7-36f23a46e98d}, !- Inlet Branch Name 2
  {8a630cdf-a485-4242-bf4c-68cb30604cb0}, !- Inlet Branch Name 3
  {bf2c73d3-4be2-4778-89da-fd24fbbf7c61}, !- Inlet Branch Name 4
  {755fd99c-dc84-4024-853c-3ce588988c7c}, !- Inlet Branch Name 5
  {f8c39406-9d6f-46cb-a034-2c7ba5122b6e}, !- Inlet Branch Name 6
  {c4f41b0c-75a8-4693-bf51-9491c86e639e}, !- Inlet Branch Name 7
  {fa018ff1-9650-4db5-b41a-ae49d72dae8b}, !- Inlet Branch Name 8
  {e409f7ce-6e37-4707-85e4-58e994381f4d}, !- Inlet Branch Name 9
  {3da4c0c8-b6f3-4d31-a8c3-557093947898}, !- Inlet Branch Name 10
  {fc9b59f3-7207-42cc-b499-2ddba490ebdf}, !- Inlet Branch Name 11
  {be55ae5f-78b9-4196-9d5a-7d5002962df0}, !- Inlet Branch Name 12
  {6b3e2d33-74a1-4920-a945-710b90230c1f}, !- Inlet Branch Name 13
  {b24f84e0-a9d6-4ed7-9c7c-3a7383088f42}, !- Inlet Branch Name 14
  {77d0cb32-640f-4271-9e61-93165e45d7ce}, !- Inlet Branch Name 15
  {58c91132-66a9-4258-af3f-87705b3fcf95}, !- Inlet Branch Name 16
  {032df0dd-a556-426d-8a4b-bd925e193a5a}, !- Inlet Branch Name 17
  {23b2c518-deb3-4895-838d-4b1d00264b97}, !- Inlet Branch Name 18
  {5de5667a-57f3-4da6-b1d1-662f5f7d1dbd}, !- Inlet Branch Name 19
  {6772155b-a620-45cb-968e-7d37ec363bfb}, !- Inlet Branch Name 20
  {10873598-9c8a-4874-8e6f-79515a62545c}, !- Inlet Branch Name 21
  {d4a72a07-21d0-4a0a-b351-89c7a4c17c8f}, !- Inlet Branch Name 22
  {1e95cdae-ab5b-4dfd-929c-95c546cab836}, !- Inlet Branch Name 23
  {c243ba4b-6742-42f6-a691-578cf7724569}, !- Inlet Branch Name 24
  {35844a3a-c848-45a8-976c-6b2d0848ca76}, !- Inlet Branch Name 25
  {01afb82c-5558-41cd-bc9c-673994970a03}, !- Inlet Branch Name 26
  {64420efc-a41d-437f-ba74-a515583d0952}, !- Inlet Branch Name 27
  {57cb0e48-8254-4b6e-a14b-a5cdc657d471}, !- Inlet Branch Name 28
  {0162fed3-0290-4a5a-beab-e6599e684c59}, !- Inlet Branch Name 29
  {0344de94-933b-467e-b23d-df2b034ac7e0}, !- Inlet Branch Name 30
  {d460b65a-e644-4789-a848-8e28b59361fb}, !- Inlet Branch Name 31
  {91795987-8a5f-4ec0-a73f-a899dabdd15b}, !- Inlet Branch Name 32
  {65fb5eeb-33b2-4cc2-b43b-ff1262e9e187}, !- Inlet Branch Name 33
  {fac3066e-d154-4fe2-97dc-af5972a3266a}, !- Inlet Branch Name 34
  {6e92983d-3ffc-4274-bb49-442387360759}, !- Inlet Branch Name 35
  {8e43ea77-b2f8-4f67-ab55-efa2d00df5d1}, !- Inlet Branch Name 36
  {c86ae989-a234-4db0-acb6-b64c5227bf20}, !- Inlet Branch Name 37
  {eb6cb92b-1669-4405-a57d-462461d8aff4}, !- Inlet Branch Name 38
  {dc18ed87-29ec-4143-89e0-b538b6bb01ce}, !- Inlet Branch Name 39
  {39d6c48a-f187-4fc1-8c5f-48b0210a139e}, !- Inlet Branch Name 40
  {f5ebade0-c854-4e2e-838e-a83c560c139f}, !- Inlet Branch Name 41
  {d9208a13-4e1c-4578-b73b-6976c4ec74fe}, !- Inlet Branch Name 42
  {ee236a84-c56d-49d2-b2b4-00c0c5b63835}, !- Inlet Branch Name 43
  {030f84fe-e467-40d9-9e2b-ebbd52fe4d11}, !- Inlet Branch Name 44
  {82050c80-ed4a-412d-902a-8cfb93a0f5c3}, !- Inlet Branch Name 45
  {5a0bbd3d-2507-41e0-a8c6-1a9cf3fd15be}, !- Inlet Branch Name 46
  {3f5ebee1-586f-451d-a1f2-5919f9753299}, !- Inlet Branch Name 47
  {266e7d54-862b-4ca6-846a-91164468f574}, !- Inlet Branch Name 48
  {83757378-4ec5-43b6-93e2-521008b7aae8}, !- Inlet Branch Name 49
  {62a1ef20-12cd-4550-b8cd-a4ba9b6a90a9}, !- Inlet Branch Name 50
  {a976a5ca-1f47-4776-99f4-2359b4200696}, !- Inlet Branch Name 51
  {c09c5764-a1fb-4a54-953e-e8731ffc5faa}, !- Inlet Branch Name 52
  {41fe8f03-b1c4-4063-9d9e-d53f48ff27f4}, !- Inlet Branch Name 53
  {7621272e-7aca-42d1-abce-0bdedec9ebbe}, !- Inlet Branch Name 54
  {727e7987-035f-4165-9c04-a6298a0e7da2}, !- Inlet Branch Name 55
  {00753fd4-c7ef-4ee7-a57b-f6bfd30ea023}, !- Inlet Branch Name 56
  {6289102a-3bda-447d-84e4-d9af1db4c3e1}, !- Inlet Branch Name 57
  {966b1d1b-2849-4e80-b18f-e474817491fc}, !- Inlet Branch Name 58
  {55492e20-3ce1-45f8-b619-178ed260e464}, !- Inlet Branch Name 59
  {e16d6b9a-5226-4c90-bf7e-b51f5362705e}, !- Inlet Branch Name 60
  {363f5523-ac47-4148-a0d2-2d386a8966c1}, !- Inlet Branch Name 61
  {89e80faf-ab03-4b44-8a0f-1da971390f21}, !- Inlet Branch Name 62
  {1fd4a2ba-3695-4a59-9f91-0ef6b976ef34}, !- Inlet Branch Name 63
  {da409ee9-2bb2-49ea-9282-3bc6e872cc11}, !- Inlet Branch Name 64
  {c6054588-74d4-4a9e-a92f-3eade7f8ad51}, !- Inlet Branch Name 65
  {c5fe857c-1f6d-4a2c-ae5d-4d92913f605e}, !- Inlet Branch Name 66
  {9cc59148-3ff8-4eb6-b54a-b1d416e90c2f}, !- Inlet Branch Name 67
  {bbb2d3e0-6df3-4dbc-b72e-2d233327b7a0}, !- Inlet Branch Name 68
  {46acb080-0e11-4431-b842-c29b600b34ad}, !- Inlet Branch Name 69
  {61e35460-1476-46a7-a622-2b379f71ddae}, !- Inlet Branch Name 70
  {6f88576a-0fff-4d03-8cc5-b8e49058b31e}, !- Inlet Branch Name 71
  {4e85cc50-8271-48e4-8477-2e110d0a2c26}, !- Inlet Branch Name 72
  {cdd10fde-1905-4c10-a6fb-05049f42308e}, !- Inlet Branch Name 73
  {39850e06-77ea-43e2-bbca-6002065f9417}, !- Inlet Branch Name 74
  {1b6b39a0-a3cc-46e8-8673-af178af559e9}, !- Inlet Branch Name 75
  {9e07768a-4fd1-49b7-8041-4e54d730dfb2}, !- Inlet Branch Name 76
  {aaded219-acad-443a-98d0-8707b82d4cef}, !- Inlet Branch Name 77
  {8a479f50-690a-4f3b-b310-ceefb91f908b}, !- Inlet Branch Name 78
  {c2debbf1-ada4-46ca-9f67-7d7912ee24bb}, !- Inlet Branch Name 79
  {a22b88a9-6a13-4f50-a8e7-33333a6b2e8a}, !- Inlet Branch Name 80
  {d49c6f31-45c1-4bc2-b69f-2315bd0d3fd5}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Handle
  Connector Splitter 2,                   !- Name
  {6f78a9ed-be07-4d00-8aea-ce3e80211e38}, !- Inlet Branch Name
  {4b308598-c774-43af-ae3d-a35ab9dbd050}, !- Outlet Branch Name 1
  {65bd0953-29bc-4a83-95ba-7a11a4b1f143}, !- Outlet Branch Name 2
  {bbe69ab4-c3ee-4926-bba8-9a549936ba51}, !- Outlet Branch Name 3
  {0ab0aacd-eee1-4c0a-a433-af6153dcbdc4}, !- Outlet Branch Name 4
  {b731a50a-6abe-49a9-bd2a-e4bda7073305}, !- Outlet Branch Name 5
  {0d0d57cc-46b7-4998-bb54-c56719c1628c}, !- Outlet Branch Name 6
  {0165b44a-c9bd-4c28-a5ea-8d1c361c0aaa}, !- Outlet Branch Name 7
  {0bb26623-6962-4abd-88f9-36da07421ec7}, !- Outlet Branch Name 8
  {aa186f48-1e2b-43c5-99e3-801001457d06}, !- Outlet Branch Name 9
  {4594274c-8671-4733-940e-c4749f5acacf}, !- Outlet Branch Name 10
  {ec7951b0-3510-4f30-8751-fbb725092b4e}, !- Outlet Branch Name 11
  {588bbed0-542c-4d55-a512-43904afb1779}, !- Outlet Branch Name 12
  {65a50005-5aa3-4fec-b01a-9705925d2ed7}, !- Outlet Branch Name 13
  {042286aa-9157-4a07-83e0-7dfdd7d402e3}, !- Outlet Branch Name 14
  {4e8c92f4-f99d-45bf-bbd2-ffc3b051e03f}, !- Outlet Branch Name 15
  {401e56ec-451d-45d8-a940-f0c37f5b1948}, !- Outlet Branch Name 16
  {c4fe4c17-a320-45a9-a735-d15aebe05634}, !- Outlet Branch Name 17
  {3d613646-3649-4291-b103-45b327d1d04e}, !- Outlet Branch Name 18
  {999e765c-eaee-41b0-8fa0-d9c3b6f3631e}, !- Outlet Branch Name 19
  {cad0c4ca-44be-4d1f-9c6d-b8bc12a60573}, !- Outlet Branch Name 20
  {f5879815-c052-4af0-8d44-80843953351f}, !- Outlet Branch Name 21
  {6b8953f2-1171-4225-8458-979301f29c41}, !- Outlet Branch Name 22
  {1d0e7f5e-7cde-4b4c-aea0-ccbd25b19f8a}, !- Outlet Branch Name 23
  {1a0233cd-97df-4f14-b86b-69b88d9ef941}, !- Outlet Branch Name 24
  {e901167c-d2d2-4f1d-879f-052ed98cd2dd}, !- Outlet Branch Name 25
  {64cf95df-5b0e-4771-8a08-20a2b4c1e5c8}, !- Outlet Branch Name 26
  {e83b4c16-52a2-4a5d-9dea-f28a3b52d601}, !- Outlet Branch Name 27
  {ffcef774-1422-4b3c-8f37-7472fc88ee6c}, !- Outlet Branch Name 28
  {433bae97-eeb2-4398-ba79-5497456ed39d}, !- Outlet Branch Name 29
  {8bbe8ae5-01a9-44df-b40c-9a21ab1211b7}, !- Outlet Branch Name 30
  {13a71b03-1b61-407f-8602-7b7caf867dc7}, !- Outlet Branch Name 31
  {1ce53308-a17c-4af1-b795-18f47d0409f2}, !- Outlet Branch Name 32
  {28c125cc-fb83-4240-819e-d8d119dd3a69}, !- Outlet Branch Name 33
  {14ad1969-f399-4e48-83ba-ebdd3a674dc8}, !- Outlet Branch Name 34
  {4ef3ebe1-91a4-4ab9-a7be-3f4c0c699b28}, !- Outlet Branch Name 35
  {88086f22-9382-4719-b1ac-a2212de77bc9}, !- Outlet Branch Name 36
  {8dffc7a8-4a41-494b-b14d-7e5ed4df6926}, !- Outlet Branch Name 37
  {7471a145-8f0e-4a9c-be77-cdea45be8d30}, !- Outlet Branch Name 38
  {24cd865d-65d2-4c37-b507-d4b6a6f7b4c7}, !- Outlet Branch Name 39
  {00a877f8-8160-49b1-8edc-4d487bf5cf9b}, !- Outlet Branch Name 40
  {8560124f-7b96-44c1-a627-ac2899b71281}, !- Outlet Branch Name 41
  {b5a47540-c948-4a9f-9757-33bba68a8fe1}, !- Outlet Branch Name 42
  {04313f2c-db17-4498-af63-0f59e97a3a73}, !- Outlet Branch Name 43
  {7e3259f9-15a8-4da1-9670-57b726188ad1}, !- Outlet Branch Name 44
  {dd5ad94c-8ee8-4642-ac22-49e0f5ad9157}, !- Outlet Branch Name 45
  {739ece31-8e58-4e48-b0a8-e2b116ca9814}, !- Outlet Branch Name 46
  {70aed02f-ad81-491f-913f-17a3ff965a2b}, !- Outlet Branch Name 47
  {29f0b69b-8a9e-4ea0-9b2f-1c1365a44c84}, !- Outlet Branch Name 48
  {309ecb84-5d60-4ea3-b1d7-a0bfa79e28bd}, !- Outlet Branch Name 49
  {e6499601-c1dc-4e81-a542-1ebcf22180cd}, !- Outlet Branch Name 50
  {345ab6f0-2897-4a43-bf55-d92b68795745}, !- Outlet Branch Name 51
  {d110ad8d-c6a8-4710-80bd-c0bb91b3eee2}, !- Outlet Branch Name 52
  {6cf7d259-013a-4f85-94c6-0e9dfaeb46cf}, !- Outlet Branch Name 53
  {785d094a-561a-4b00-96fd-6966cc521a5b}, !- Outlet Branch Name 54
  {6bf183c8-0b0f-41f3-bfb6-35039fa7a090}, !- Outlet Branch Name 55
  {4bc53e94-2b4c-4bd3-b415-e665550c3771}, !- Outlet Branch Name 56
  {9e7e02e3-b89b-4f13-b1d8-8ebad97a94c3}, !- Outlet Branch Name 57
  {becdb84c-f847-47ac-b63d-0f4561ef7069}, !- Outlet Branch Name 58
  {72a19fad-2a63-4962-9201-a06e4082a161}, !- Outlet Branch Name 59
  {a6182676-4b87-4525-82db-4753e979447c}, !- Outlet Branch Name 60
  {858dc4c5-87df-455e-b033-a99c32ca72e6}, !- Outlet Branch Name 61
  {f53a6e67-ffa6-49ff-a191-ef0da9d957d0}, !- Outlet Branch Name 62
  {777a7332-c408-4069-b4f4-73ab8bb6bf1e}, !- Outlet Branch Name 63
  {17565ba9-9680-4ebf-b444-f0b79d01f458}, !- Outlet Branch Name 64
  {e035681e-125b-42ee-8842-bd24236161e0}, !- Outlet Branch Name 65
  {a2ed5d65-1562-4194-a584-e663600670f3}, !- Outlet Branch Name 66
  {d7546949-4046-4c67-b101-c6c52abf6a96}, !- Outlet Branch Name 67
  {8979c78a-e15c-4132-bb54-6511c39c6acd}, !- Outlet Branch Name 68
  {43f24419-e3e8-4629-b04a-36676c8e90db}, !- Outlet Branch Name 69
  {c20a8568-a1aa-4819-a6a7-bf7ccdd27807}, !- Outlet Branch Name 70
  {c58f12f7-3b10-4468-8614-a2c1ac57f7f4}, !- Outlet Branch Name 71
  {7ab40d10-0507-4db1-879e-dedb64566b92}, !- Outlet Branch Name 72
  {456251d0-c370-46b8-8b39-4cac735782d8}, !- Outlet Branch Name 73
  {6db68354-ab46-4ae3-bb54-2ebd2d9b6ac6}, !- Outlet Branch Name 74
  {522518d1-a764-4212-9d73-c7613e21d8e9}, !- Outlet Branch Name 75
  {26cb4fd8-635a-44b2-928b-cbb05171c8a8}, !- Outlet Branch Name 76
  {ecd6fb66-6bbd-4f78-86cd-9624f11225ec}, !- Outlet Branch Name 77
  {c3aeb8b1-beaa-4a2e-984b-7252d6ff4fa1}, !- Outlet Branch Name 78
  {db0701f7-d06b-43c7-a40c-6547e3f48895}, !- Outlet Branch Name 79
  {e9175043-1e1d-4f22-8d8c-5377f5ef2a7c}, !- Outlet Branch Name 80
  {0bff9c69-203e-4b8d-9f8e-defff5b96703}; !- Outlet Branch Name 81

OS:Connection,
  {97fcd6e3-1d35-4d12-a108-205d0cc39068}, !- Handle
  {14746a63-54c2-4c9e-b7c6-9344079ecd18}, !- Source Object
  17,                                     !- Outlet Port
  {803fcb48-b2a4-4d06-8d89-1c1b2304f873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f78a9ed-be07-4d00-8aea-ce3e80211e38}, !- Handle
  {803fcb48-b2a4-4d06-8d89-1c1b2304f873}, !- Source Object
  3,                                      !- Outlet Port
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b308598-c774-43af-ae3d-a35ab9dbd050}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  3,                                      !- Outlet Port
  {b06b9404-c768-4292-a8d5-ae330cd1f399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0441d9-0666-491c-99dd-7af2f3f66907}, !- Handle
  {8da086e9-f4a6-4c2e-ae3e-1e6f9f924631}, !- Source Object
  3,                                      !- Outlet Port
  {14746a63-54c2-4c9e-b7c6-9344079ecd18}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d45d5e3c-5b1b-48db-9857-b6353cd7fd3d}, !- Handle
  {14746a63-54c2-4c9e-b7c6-9344079ecd18}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df07da99-c141-4bc8-8121-2316e3339be3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {12c647ec-dc40-46d6-a13b-ecc554116122}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {96ae8e74-b6d2-41d3-93ee-d33415268e6c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {12c647ec-dc40-46d6-a13b-ecc554116122}, !- Schedule Type Limits Name
  {0b3bca32-e1d1-4fb1-8935-00ceb918c3be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b3bca32-e1d1-4fb1-8935-00ceb918c3be}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {12c647ec-dc40-46d6-a13b-ecc554116122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bb7973d8-83dc-405b-bd7a-9a12b6382c6a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {96ae8e74-b6d2-41d3-93ee-d33415268e6c}, !- Schedule Name
  {a753bef0-ff7a-4091-b882-84c122cd49d3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {90bd976b-4f31-4dff-95af-9b576cb7c2e6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {708bd740-2162-4106-a627-f581518a8f03}, !- Inlet Node Name
  {3edf9e3a-cd88-418d-b399-3ee7943b5dc2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  385189.783441315,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {67915057-59d5-4414-a210-adc38699d8fb}, !- Handle
  Node 545,                               !- Name
  {3edf9e3a-cd88-418d-b399-3ee7943b5dc2}, !- Inlet Port
  {1b22f742-9658-4660-9dd1-3d630492c976}; !- Outlet Port

OS:Connection,
  {708bd740-2162-4106-a627-f581518a8f03}, !- Handle
  {6a62ea44-63a7-40db-b5f5-4c09482397cc}, !- Source Object
  3,                                      !- Outlet Port
  {90bd976b-4f31-4dff-95af-9b576cb7c2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3edf9e3a-cd88-418d-b399-3ee7943b5dc2}, !- Handle
  {90bd976b-4f31-4dff-95af-9b576cb7c2e6}, !- Source Object
  3,                                      !- Outlet Port
  {67915057-59d5-4414-a210-adc38699d8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b22f742-9658-4660-9dd1-3d630492c976}, !- Handle
  {67915057-59d5-4414-a210-adc38699d8fb}, !- Source Object
  3,                                      !- Outlet Port
  {c014ce57-bdcf-486e-b29b-fbbab29871f0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {421cd2d3-d720-4c81-803b-219130145db2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a4425db8-e9a7-4a89-a22d-8a84175f60d7}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff, !- Name
  1.1396124915472,                        !- Tank Volume {m3}
  {96ae8e74-b6d2-41d3-93ee-d33415268e6c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  59544.752683341,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  105.695718053734,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  105.695718053734,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {45136e44-9691-4672-ba8e-c6a66d210113}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.72726471682924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.72726471682924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a7b05218-feec-48ca-8d2b-63c7dd973397}, !- Use Side Inlet Node Name
  {01d49512-d9b7-4217-a985-375908fbaf6c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1f4c1a47-78e4-4a82-8c76-f342361a4beb}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1c715224-1614-4eae-842b-a0a22fe50ddb}, !- Schedule Type Limits Name
  {01288f11-f79e-4d79-b3d0-414604d1029c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01288f11-f79e-4d79-b3d0-414604d1029c}, !- Handle
  Schedule Day 4,                         !- Name
  {1c715224-1614-4eae-842b-a0a22fe50ddb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f83cd6c3-6922-40e5-aaf6-327e520abb05}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1c715224-1614-4eae-842b-a0a22fe50ddb}, !- Schedule Type Limits Name
  {a5a5cee1-399f-4f67-b03d-24eb309e9128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5a5cee1-399f-4f67-b03d-24eb309e9128}, !- Handle
  Schedule Day 5,                         !- Name
  {1c715224-1614-4eae-842b-a0a22fe50ddb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {adad5d9e-c082-486d-979e-35b45e36f18b}, !- Handle
  {a4425db8-e9a7-4a89-a22d-8a84175f60d7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {45136e44-9691-4672-ba8e-c6a66d210113}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {421cd2d3-d720-4c81-803b-219130145db2}, !- Schedule Type Limits Name
  {8615e607-1b68-4548-9e56-5e002bcffa8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8615e607-1b68-4548-9e56-5e002bcffa8d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {421cd2d3-d720-4c81-803b-219130145db2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e787e346-3e2d-45d4-b60b-a719306f7da9}, !- Handle
  Node 546,                               !- Name
  {01d49512-d9b7-4217-a985-375908fbaf6c}, !- Inlet Port
  {df5e946d-d404-41a9-8fa6-3687c4ba1343}; !- Outlet Port

OS:Connection,
  {a7b05218-feec-48ca-8d2b-63c7dd973397}, !- Handle
  {9a5b3895-43a0-4b61-8c26-ebd8ed8ba888}, !- Source Object
  3,                                      !- Outlet Port
  {a4425db8-e9a7-4a89-a22d-8a84175f60d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {01d49512-d9b7-4217-a985-375908fbaf6c}, !- Handle
  {a4425db8-e9a7-4a89-a22d-8a84175f60d7}, !- Source Object
  32,                                     !- Outlet Port
  {e787e346-3e2d-45d4-b60b-a719306f7da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5e946d-d404-41a9-8fa6-3687c4ba1343}, !- Handle
  {e787e346-3e2d-45d4-b60b-a719306f7da9}, !- Source Object
  3,                                      !- Outlet Port
  {fa750feb-d2e0-4ea1-80e0-ae9a7ad9fee8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2eea81f1-f0db-48f4-8392-ff576614ece5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {01b4e4d1-2956-481f-a5d5-7e46134765f7}, !- Inlet Node Name
  {3697aeb3-041b-4255-84c3-028000147805}; !- Outlet Node Name

OS:Node,
  {8c94747f-0efc-4f8e-a32f-5c0b764a0c81}, !- Handle
  Node 547,                               !- Name
  {0e7dc62f-1973-481a-acbc-2ae84ce16993}, !- Inlet Port
  {01b4e4d1-2956-481f-a5d5-7e46134765f7}; !- Outlet Port

OS:Connection,
  {0e7dc62f-1973-481a-acbc-2ae84ce16993}, !- Handle
  {c014ce57-bdcf-486e-b29b-fbbab29871f0}, !- Source Object
  4,                                      !- Outlet Port
  {8c94747f-0efc-4f8e-a32f-5c0b764a0c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f432f12b-f7b1-4f66-8693-dda0c5d07118}, !- Handle
  Node 548,                               !- Name
  {3697aeb3-041b-4255-84c3-028000147805}, !- Inlet Port
  {60299207-5b4c-4d01-b5b3-7ccb599772da}; !- Outlet Port

OS:Connection,
  {01b4e4d1-2956-481f-a5d5-7e46134765f7}, !- Handle
  {8c94747f-0efc-4f8e-a32f-5c0b764a0c81}, !- Source Object
  3,                                      !- Outlet Port
  {2eea81f1-f0db-48f4-8392-ff576614ece5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3697aeb3-041b-4255-84c3-028000147805}, !- Handle
  {2eea81f1-f0db-48f4-8392-ff576614ece5}, !- Source Object
  3,                                      !- Outlet Port
  {f432f12b-f7b1-4f66-8693-dda0c5d07118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60299207-5b4c-4d01-b5b3-7ccb599772da}, !- Handle
  {f432f12b-f7b1-4f66-8693-dda0c5d07118}, !- Source Object
  3,                                      !- Outlet Port
  {fa750feb-d2e0-4ea1-80e0-ae9a7ad9fee8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ace62816-0d7c-4a42-b09c-9b24f7582a60}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {63911c41-d4ab-4912-a6b6-d766df79010c}, !- Inlet Node Name
  {d9c9f18c-ae5c-4a15-9f9a-8bcee34f3413}; !- Outlet Node Name

OS:Node,
  {545c313e-1482-44ad-8df1-2e73d0d82063}, !- Handle
  Node 549,                               !- Name
  {d9c9f18c-ae5c-4a15-9f9a-8bcee34f3413}, !- Inlet Port
  {5553e2f8-7f00-4f95-a1e5-f53fa6dd2f28}; !- Outlet Port

OS:Connection,
  {63911c41-d4ab-4912-a6b6-d766df79010c}, !- Handle
  {b06b9404-c768-4292-a8d5-ae330cd1f399}, !- Source Object
  3,                                      !- Outlet Port
  {ace62816-0d7c-4a42-b09c-9b24f7582a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c9f18c-ae5c-4a15-9f9a-8bcee34f3413}, !- Handle
  {ace62816-0d7c-4a42-b09c-9b24f7582a60}, !- Source Object
  3,                                      !- Outlet Port
  {545c313e-1482-44ad-8df1-2e73d0d82063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5553e2f8-7f00-4f95-a1e5-f53fa6dd2f28}, !- Handle
  {545c313e-1482-44ad-8df1-2e73d0d82063}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {936f20e4-b8f6-42a4-9e63-1f0b192eb6bd}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a01a89f6-2e50-46d9-a2af-07462febf998}, !- Inlet Node Name
  {d4d8eee0-7220-49fb-aef8-a36f950cb68b}; !- Outlet Node Name

OS:Node,
  {8f8cece8-087f-40ea-b512-01b650015852}, !- Handle
  Node 550,                               !- Name
  {54f69187-e814-400b-9fd0-3a213549d6e2}, !- Inlet Port
  {a01a89f6-2e50-46d9-a2af-07462febf998}; !- Outlet Port

OS:Connection,
  {54f69187-e814-400b-9fd0-3a213549d6e2}, !- Handle
  {fa750feb-d2e0-4ea1-80e0-ae9a7ad9fee8}, !- Source Object
  2,                                      !- Outlet Port
  {8f8cece8-087f-40ea-b512-01b650015852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01a89f6-2e50-46d9-a2af-07462febf998}, !- Handle
  {8f8cece8-087f-40ea-b512-01b650015852}, !- Source Object
  3,                                      !- Outlet Port
  {936f20e4-b8f6-42a4-9e63-1f0b192eb6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d8eee0-7220-49fb-aef8-a36f950cb68b}, !- Handle
  {936f20e4-b8f6-42a4-9e63-1f0b192eb6bd}, !- Source Object
  3,                                      !- Outlet Port
  {a753bef0-ff7a-4091-b882-84c122cd49d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {840417e1-4bdf-4362-88cf-4bf8d965dc8f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6e7a66b2-dfa5-4b27-be1e-aac43118b20d}, !- Inlet Node Name
  {5d90b3dc-d6c8-4828-98d9-ef456f68f261}; !- Outlet Node Name

OS:Node,
  {6bd3e733-93e7-4b2a-ad08-2bdc143db6a2}, !- Handle
  Node 551,                               !- Name
  {6f6aea0f-110b-47db-82a8-abf87d90a51b}, !- Inlet Port
  {6e7a66b2-dfa5-4b27-be1e-aac43118b20d}; !- Outlet Port

OS:Connection,
  {6f6aea0f-110b-47db-82a8-abf87d90a51b}, !- Handle
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Source Object
  2,                                      !- Outlet Port
  {6bd3e733-93e7-4b2a-ad08-2bdc143db6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7a66b2-dfa5-4b27-be1e-aac43118b20d}, !- Handle
  {6bd3e733-93e7-4b2a-ad08-2bdc143db6a2}, !- Source Object
  3,                                      !- Outlet Port
  {840417e1-4bdf-4362-88cf-4bf8d965dc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d90b3dc-d6c8-4828-98d9-ef456f68f261}, !- Handle
  {840417e1-4bdf-4362-88cf-4bf8d965dc8f}, !- Source Object
  3,                                      !- Outlet Port
  {8da086e9-f4a6-4c2e-ae3e-1e6f9f924631}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {659b984a-23a7-46da-a892-8caf5ef6d400}, !- Handle
  Water Use Connections 1,                !- Name
  {8b8878ae-30ca-4cca-8103-3c6787970e74}, !- Inlet Node Name
  {eb51b52b-9a3c-4299-8cac-05c8bb9c851d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d5ae808-4b87-4f97-b069-46d949940168}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65ee3a37-731f-44c9-b9df-fea5f005c9ba}, !- Handle
  F2 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {372d3d85-5ac1-4fe5-b4ab-1f207525e41a}, !- Target Temperature Schedule Name
  {66a0e721-a956-466a-8e9a-51af6b2ff691}, !- Sensible Fraction Schedule Name
  {801b7681-d710-4a8b-b6b6-785b0f253169}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66a0e721-a956-466a-8e9a-51af6b2ff691}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ac681316-0ab2-4dfa-93fe-643210a06509}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac681316-0ab2-4dfa-93fe-643210a06509}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {801b7681-d710-4a8b-b6b6-785b0f253169}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {60f10a1d-8958-4d32-b6c8-c9a072c9297c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60f10a1d-8958-4d32-b6c8-c9a072c9297c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {372d3d85-5ac1-4fe5-b4ab-1f207525e41a}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c59461d6-4fbc-48a2-8a83-434089f16cf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c59461d6-4fbc-48a2-8a83-434089f16cf2}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d5ae808-4b87-4f97-b069-46d949940168}, !- Handle
  F2 n1 apartment Service Water Use 0.06gal/min, !- Name
  {65ee3a37-731f-44c9-b9df-fea5f005c9ba}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  {71bf77cc-a9ac-4a8b-b9e7-1b16cc0446bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71bf77cc-a9ac-4a8b-b9e7-1b16cc0446bc}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {5858b68c-123d-405a-9fbd-ce5a1eb01e66}, !- Handle
  Schedule Rule 17,                       !- Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fded29d4-09ed-4b69-be1d-ed4a9351ef39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fded29d4-09ed-4b69-be1d-ed4a9351ef39}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {a4418f00-9af4-4159-bb5c-e8ca17e45275}, !- Handle
  Schedule Rule 18,                       !- Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfba2878-2f13-4832-9370-b11db6eeaa01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfba2878-2f13-4832-9370-b11db6eeaa01}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f164aa47-e5df-4f87-8a38-fd8b6a6356f9}, !- Handle
  Schedule Rule 19,                       !- Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e295d6c-1364-432b-8f4c-83f5acf512a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e295d6c-1364-432b-8f4c-83f5acf512a9}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {28343aa6-063c-431f-b6cc-6baf86f4df59}, !- Handle
  Node 552,                               !- Name
  {65bd0953-29bc-4a83-95ba-7a11a4b1f143}, !- Inlet Port
  {8b8878ae-30ca-4cca-8103-3c6787970e74}; !- Outlet Port

OS:Connection,
  {65bd0953-29bc-4a83-95ba-7a11a4b1f143}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  4,                                      !- Outlet Port
  {28343aa6-063c-431f-b6cc-6baf86f4df59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98c0f867-294b-4842-9c59-1c9196ffb5ea}, !- Handle
  Node 553,                               !- Name
  {eb51b52b-9a3c-4299-8cac-05c8bb9c851d}, !- Inlet Port
  {c42bc4f5-3f29-4b74-a7e7-36f23a46e98d}; !- Outlet Port

OS:Connection,
  {8b8878ae-30ca-4cca-8103-3c6787970e74}, !- Handle
  {28343aa6-063c-431f-b6cc-6baf86f4df59}, !- Source Object
  3,                                      !- Outlet Port
  {659b984a-23a7-46da-a892-8caf5ef6d400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb51b52b-9a3c-4299-8cac-05c8bb9c851d}, !- Handle
  {659b984a-23a7-46da-a892-8caf5ef6d400}, !- Source Object
  3,                                      !- Outlet Port
  {98c0f867-294b-4842-9c59-1c9196ffb5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42bc4f5-3f29-4b74-a7e7-36f23a46e98d}, !- Handle
  {98c0f867-294b-4842-9c59-1c9196ffb5ea}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0c1c24e8-a648-450a-a777-fe7fccfe9f0d}, !- Handle
  Water Use Connections 2,                !- Name
  {49b23167-a213-4663-81d7-7296b745fdb9}, !- Inlet Node Name
  {282c19c3-68a3-47e8-aea1-d27e5c21b8da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e02d8a5-d20c-4ba2-869f-ceffe95b69b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e99ec61-6739-47d7-b3ae-6170da24f44b}, !- Handle
  F2 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ff96305f-3a1c-4311-b0cc-17cd0cc5fb87}, !- Target Temperature Schedule Name
  {8ed93bf6-d8f0-4594-92d2-24bf55f2df43}, !- Sensible Fraction Schedule Name
  {e25a51db-2af7-4bc0-aa0a-db0121f01367}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ed93bf6-d8f0-4594-92d2-24bf55f2df43}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7d730f07-7bb5-4570-a551-dd93c3031452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d730f07-7bb5-4570-a551-dd93c3031452}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e25a51db-2af7-4bc0-aa0a-db0121f01367}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1b2110ec-3579-4f65-ab52-d7225e710c5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b2110ec-3579-4f65-ab52-d7225e710c5a}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff96305f-3a1c-4311-b0cc-17cd0cc5fb87}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9c1bad5b-cedc-484e-a343-8c33ffc062bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c1bad5b-cedc-484e-a343-8c33ffc062bf}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e02d8a5-d20c-4ba2-869f-ceffe95b69b1}, !- Handle
  F2 n2 apartment Service Water Use 0.06gal/min, !- Name
  {5e99ec61-6739-47d7-b3ae-6170da24f44b}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b216834-0e91-4bc3-8109-1a4c65ac98cc}, !- Handle
  Node 554,                               !- Name
  {bbe69ab4-c3ee-4926-bba8-9a549936ba51}, !- Inlet Port
  {49b23167-a213-4663-81d7-7296b745fdb9}; !- Outlet Port

OS:Connection,
  {bbe69ab4-c3ee-4926-bba8-9a549936ba51}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  5,                                      !- Outlet Port
  {2b216834-0e91-4bc3-8109-1a4c65ac98cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6da2fa66-4c5d-4d17-b3c6-2deb0238bc6c}, !- Handle
  Node 555,                               !- Name
  {282c19c3-68a3-47e8-aea1-d27e5c21b8da}, !- Inlet Port
  {8a630cdf-a485-4242-bf4c-68cb30604cb0}; !- Outlet Port

OS:Connection,
  {49b23167-a213-4663-81d7-7296b745fdb9}, !- Handle
  {2b216834-0e91-4bc3-8109-1a4c65ac98cc}, !- Source Object
  3,                                      !- Outlet Port
  {0c1c24e8-a648-450a-a777-fe7fccfe9f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282c19c3-68a3-47e8-aea1-d27e5c21b8da}, !- Handle
  {0c1c24e8-a648-450a-a777-fe7fccfe9f0d}, !- Source Object
  3,                                      !- Outlet Port
  {6da2fa66-4c5d-4d17-b3c6-2deb0238bc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a630cdf-a485-4242-bf4c-68cb30604cb0}, !- Handle
  {6da2fa66-4c5d-4d17-b3c6-2deb0238bc6c}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1b34fea8-9ad3-4575-a645-d4c1a4416b8b}, !- Handle
  Water Use Connections 3,                !- Name
  {c89ef32e-19b7-4cbf-8792-7a9366084928}, !- Inlet Node Name
  {50d12e17-2f8d-414f-9837-05c8494731b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa0e5bf9-a97b-4367-bbba-966b0c977849}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7f24022-9cbc-407b-bd4e-b54f44432c3f}, !- Handle
  F2 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1dc8766a-f8ee-4dfd-ab7d-fe1f1e036542}, !- Target Temperature Schedule Name
  {c769f63d-cd5a-4f5f-b26a-6337fd524a9f}, !- Sensible Fraction Schedule Name
  {9e8cf467-dd66-4e90-9608-d2664e8f5db1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c769f63d-cd5a-4f5f-b26a-6337fd524a9f}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {61608d43-b2d6-4ede-b715-50882cdba233}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61608d43-b2d6-4ede-b715-50882cdba233}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e8cf467-dd66-4e90-9608-d2664e8f5db1}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b23bd5af-02c3-41b3-a75e-a2b9ff60d4e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b23bd5af-02c3-41b3-a75e-a2b9ff60d4e7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dc8766a-f8ee-4dfd-ab7d-fe1f1e036542}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21354e44-cc2a-4853-a37f-b1cc701d1047}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21354e44-cc2a-4853-a37f-b1cc701d1047}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa0e5bf9-a97b-4367-bbba-966b0c977849}, !- Handle
  F2 ne apartment Service Water Use 0.06gal/min, !- Name
  {c7f24022-9cbc-407b-bd4e-b54f44432c3f}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf245570-980f-4966-94e1-2ca08f6ad8d9}, !- Handle
  Node 556,                               !- Name
  {0ab0aacd-eee1-4c0a-a433-af6153dcbdc4}, !- Inlet Port
  {c89ef32e-19b7-4cbf-8792-7a9366084928}; !- Outlet Port

OS:Connection,
  {0ab0aacd-eee1-4c0a-a433-af6153dcbdc4}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  6,                                      !- Outlet Port
  {cf245570-980f-4966-94e1-2ca08f6ad8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cec31b7d-56ae-4c27-8551-69d58d7dd0ca}, !- Handle
  Node 557,                               !- Name
  {50d12e17-2f8d-414f-9837-05c8494731b9}, !- Inlet Port
  {bf2c73d3-4be2-4778-89da-fd24fbbf7c61}; !- Outlet Port

OS:Connection,
  {c89ef32e-19b7-4cbf-8792-7a9366084928}, !- Handle
  {cf245570-980f-4966-94e1-2ca08f6ad8d9}, !- Source Object
  3,                                      !- Outlet Port
  {1b34fea8-9ad3-4575-a645-d4c1a4416b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d12e17-2f8d-414f-9837-05c8494731b9}, !- Handle
  {1b34fea8-9ad3-4575-a645-d4c1a4416b8b}, !- Source Object
  3,                                      !- Outlet Port
  {cec31b7d-56ae-4c27-8551-69d58d7dd0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2c73d3-4be2-4778-89da-fd24fbbf7c61}, !- Handle
  {cec31b7d-56ae-4c27-8551-69d58d7dd0ca}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b40933a6-321a-4eae-b93a-6d2382d7b6f7}, !- Handle
  Water Use Connections 4,                !- Name
  {b898aeee-8a8f-4e5b-b4b4-d97fa058a6d6}, !- Inlet Node Name
  {73fd2555-191f-4660-85ec-31c06aba41da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0570e556-b94d-4a38-b8c4-c086db543ed0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ceea2836-840c-4870-af5a-3cafab749f0e}, !- Handle
  F2 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {975d4c31-df36-47c9-b2ac-505ab749da1b}, !- Target Temperature Schedule Name
  {d7737054-1e18-413c-af89-c44f9f83fcf5}, !- Sensible Fraction Schedule Name
  {83e6a54c-05e0-4055-a67d-1c74064cb2dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7737054-1e18-413c-af89-c44f9f83fcf5}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d74ecbd-66ef-44a5-b63d-d3068f6b23e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d74ecbd-66ef-44a5-b63d-d3068f6b23e7}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83e6a54c-05e0-4055-a67d-1c74064cb2dc}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {882bf97e-c36f-4649-9492-92f2257c0a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {882bf97e-c36f-4649-9492-92f2257c0a85}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {975d4c31-df36-47c9-b2ac-505ab749da1b}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e94ac001-ca35-42a7-b6cb-e902139cbb25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e94ac001-ca35-42a7-b6cb-e902139cbb25}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0570e556-b94d-4a38-b8c4-c086db543ed0}, !- Handle
  F2 nw apartment Service Water Use 0.06gal/min, !- Name
  {ceea2836-840c-4870-af5a-3cafab749f0e}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c64adbf-449e-431e-a57c-2eaed2dcde50}, !- Handle
  Node 558,                               !- Name
  {b731a50a-6abe-49a9-bd2a-e4bda7073305}, !- Inlet Port
  {b898aeee-8a8f-4e5b-b4b4-d97fa058a6d6}; !- Outlet Port

OS:Connection,
  {b731a50a-6abe-49a9-bd2a-e4bda7073305}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  7,                                      !- Outlet Port
  {0c64adbf-449e-431e-a57c-2eaed2dcde50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bb71a67-9390-405a-a794-4ea1e7ae25b7}, !- Handle
  Node 559,                               !- Name
  {73fd2555-191f-4660-85ec-31c06aba41da}, !- Inlet Port
  {755fd99c-dc84-4024-853c-3ce588988c7c}; !- Outlet Port

OS:Connection,
  {b898aeee-8a8f-4e5b-b4b4-d97fa058a6d6}, !- Handle
  {0c64adbf-449e-431e-a57c-2eaed2dcde50}, !- Source Object
  3,                                      !- Outlet Port
  {b40933a6-321a-4eae-b93a-6d2382d7b6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fd2555-191f-4660-85ec-31c06aba41da}, !- Handle
  {b40933a6-321a-4eae-b93a-6d2382d7b6f7}, !- Source Object
  3,                                      !- Outlet Port
  {4bb71a67-9390-405a-a794-4ea1e7ae25b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755fd99c-dc84-4024-853c-3ce588988c7c}, !- Handle
  {4bb71a67-9390-405a-a794-4ea1e7ae25b7}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f5835d45-00e0-44c1-a5d6-c97d5b0a4c94}, !- Handle
  Water Use Connections 5,                !- Name
  {b7142945-07ef-4d0c-a721-0a2cc1e0b94e}, !- Inlet Node Name
  {b30faf29-236e-44fa-afe9-e49579e583af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6ad8916-a1eb-4281-88c7-830255dfc973}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {54abc2ed-617b-4380-b989-c9f2acbae16d}, !- Handle
  F2 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {577b02a8-bed0-402c-a5a5-d494237c65a0}, !- Target Temperature Schedule Name
  {71f2ce9f-5067-498b-b715-a4a695a0732a}, !- Sensible Fraction Schedule Name
  {29a9daa0-0746-444e-bcad-9321b3581cc4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {71f2ce9f-5067-498b-b715-a4a695a0732a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f8642db-13d5-46d2-a23c-5bc759017933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f8642db-13d5-46d2-a23c-5bc759017933}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29a9daa0-0746-444e-bcad-9321b3581cc4}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7f9e7cf-cd2f-44fe-b196-6bf7b9b81aec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7f9e7cf-cd2f-44fe-b196-6bf7b9b81aec}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {577b02a8-bed0-402c-a5a5-d494237c65a0}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {636bf6b1-249d-4fad-9f04-5397e985b354}; !- Default Day Schedule Name

OS:Schedule:Day,
  {636bf6b1-249d-4fad-9f04-5397e985b354}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6ad8916-a1eb-4281-88c7-830255dfc973}, !- Handle
  F2 s1 apartment Service Water Use 0.06gal/min, !- Name
  {54abc2ed-617b-4380-b989-c9f2acbae16d}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b8846a4-8a57-4355-b139-115a6bcd85e6}, !- Handle
  Node 560,                               !- Name
  {0d0d57cc-46b7-4998-bb54-c56719c1628c}, !- Inlet Port
  {b7142945-07ef-4d0c-a721-0a2cc1e0b94e}; !- Outlet Port

OS:Connection,
  {0d0d57cc-46b7-4998-bb54-c56719c1628c}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  8,                                      !- Outlet Port
  {8b8846a4-8a57-4355-b139-115a6bcd85e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4abbeb2-fc4b-4420-a355-38d2dc57d364}, !- Handle
  Node 561,                               !- Name
  {b30faf29-236e-44fa-afe9-e49579e583af}, !- Inlet Port
  {f8c39406-9d6f-46cb-a034-2c7ba5122b6e}; !- Outlet Port

OS:Connection,
  {b7142945-07ef-4d0c-a721-0a2cc1e0b94e}, !- Handle
  {8b8846a4-8a57-4355-b139-115a6bcd85e6}, !- Source Object
  3,                                      !- Outlet Port
  {f5835d45-00e0-44c1-a5d6-c97d5b0a4c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30faf29-236e-44fa-afe9-e49579e583af}, !- Handle
  {f5835d45-00e0-44c1-a5d6-c97d5b0a4c94}, !- Source Object
  3,                                      !- Outlet Port
  {d4abbeb2-fc4b-4420-a355-38d2dc57d364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c39406-9d6f-46cb-a034-2c7ba5122b6e}, !- Handle
  {d4abbeb2-fc4b-4420-a355-38d2dc57d364}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c1c0161b-437d-426d-8960-ec8b2fffee08}, !- Handle
  Water Use Connections 6,                !- Name
  {740eda5e-0237-400e-bf02-65f367492d0a}, !- Inlet Node Name
  {a637763d-6a0e-4a4e-a3d9-e0314e47e481}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11817013-61c4-409a-8b83-0b9923fba3c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7686fe7b-d816-4dd0-b736-73c7ab49281f}, !- Handle
  F2 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ed7631a9-2d63-4593-b18b-af18a5c437c9}, !- Target Temperature Schedule Name
  {e5c66c36-eac7-45cf-88ef-7fea248455be}, !- Sensible Fraction Schedule Name
  {c5bd5c95-507f-4ee2-864c-472c6ef8dd66}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5c66c36-eac7-45cf-88ef-7fea248455be}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aefbddaa-3734-4fac-85c4-a6fe11823b4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aefbddaa-3734-4fac-85c4-a6fe11823b4e}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5bd5c95-507f-4ee2-864c-472c6ef8dd66}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d668f610-f879-4a43-8541-8efaed3b3eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d668f610-f879-4a43-8541-8efaed3b3eae}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed7631a9-2d63-4593-b18b-af18a5c437c9}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cc127e5-09fa-4ede-9e28-c4c43b302cee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cc127e5-09fa-4ede-9e28-c4c43b302cee}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {11817013-61c4-409a-8b83-0b9923fba3c4}, !- Handle
  F2 s2 apartment Service Water Use 0.06gal/min, !- Name
  {7686fe7b-d816-4dd0-b736-73c7ab49281f}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ed63b56e-5cc8-4af3-9a87-fb48a6ad1758}, !- Handle
  Node 562,                               !- Name
  {0165b44a-c9bd-4c28-a5ea-8d1c361c0aaa}, !- Inlet Port
  {740eda5e-0237-400e-bf02-65f367492d0a}; !- Outlet Port

OS:Connection,
  {0165b44a-c9bd-4c28-a5ea-8d1c361c0aaa}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  9,                                      !- Outlet Port
  {ed63b56e-5cc8-4af3-9a87-fb48a6ad1758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e6aaa16-58d8-45b5-a2e2-25ac14db748e}, !- Handle
  Node 563,                               !- Name
  {a637763d-6a0e-4a4e-a3d9-e0314e47e481}, !- Inlet Port
  {c4f41b0c-75a8-4693-bf51-9491c86e639e}; !- Outlet Port

OS:Connection,
  {740eda5e-0237-400e-bf02-65f367492d0a}, !- Handle
  {ed63b56e-5cc8-4af3-9a87-fb48a6ad1758}, !- Source Object
  3,                                      !- Outlet Port
  {c1c0161b-437d-426d-8960-ec8b2fffee08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a637763d-6a0e-4a4e-a3d9-e0314e47e481}, !- Handle
  {c1c0161b-437d-426d-8960-ec8b2fffee08}, !- Source Object
  3,                                      !- Outlet Port
  {3e6aaa16-58d8-45b5-a2e2-25ac14db748e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f41b0c-75a8-4693-bf51-9491c86e639e}, !- Handle
  {3e6aaa16-58d8-45b5-a2e2-25ac14db748e}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a065152f-91d6-4f5f-ad3c-1d5d33e8c9c0}, !- Handle
  Water Use Connections 7,                !- Name
  {97c98cec-c063-4a32-9564-507031cff6cb}, !- Inlet Node Name
  {85b1de78-fe11-4de5-91b4-d40ffbd39e2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9eaaed79-bfa9-4418-af9f-406d40cd8abd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aedf55c5-3a7d-4678-83b0-bda44204388e}, !- Handle
  F2 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e03bce9d-b530-4b37-8c4e-3ce0bf4f6fed}, !- Target Temperature Schedule Name
  {20292cca-c41a-4f4c-8632-62f71cc8c8d5}, !- Sensible Fraction Schedule Name
  {390fb5c9-185c-42f5-9261-033a29d57341}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20292cca-c41a-4f4c-8632-62f71cc8c8d5}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4e9820f-70fd-46db-92db-c25c85bad3a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4e9820f-70fd-46db-92db-c25c85bad3a4}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {390fb5c9-185c-42f5-9261-033a29d57341}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d73295e-9cfd-4a72-9df4-f91064296f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d73295e-9cfd-4a72-9df4-f91064296f05}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e03bce9d-b530-4b37-8c4e-3ce0bf4f6fed}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b06222a-f758-46c3-bf32-9e19f0544e74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b06222a-f758-46c3-bf32-9e19f0544e74}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9eaaed79-bfa9-4418-af9f-406d40cd8abd}, !- Handle
  F2 se apartment Service Water Use 0.06gal/min, !- Name
  {aedf55c5-3a7d-4678-83b0-bda44204388e}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0807e9c8-da39-4711-bbc1-13c0ceaa7d4a}, !- Handle
  Node 564,                               !- Name
  {0bb26623-6962-4abd-88f9-36da07421ec7}, !- Inlet Port
  {97c98cec-c063-4a32-9564-507031cff6cb}; !- Outlet Port

OS:Connection,
  {0bb26623-6962-4abd-88f9-36da07421ec7}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  10,                                     !- Outlet Port
  {0807e9c8-da39-4711-bbc1-13c0ceaa7d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15b6dfbe-7fce-46d2-846b-6f124163fb53}, !- Handle
  Node 565,                               !- Name
  {85b1de78-fe11-4de5-91b4-d40ffbd39e2d}, !- Inlet Port
  {fa018ff1-9650-4db5-b41a-ae49d72dae8b}; !- Outlet Port

OS:Connection,
  {97c98cec-c063-4a32-9564-507031cff6cb}, !- Handle
  {0807e9c8-da39-4711-bbc1-13c0ceaa7d4a}, !- Source Object
  3,                                      !- Outlet Port
  {a065152f-91d6-4f5f-ad3c-1d5d33e8c9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b1de78-fe11-4de5-91b4-d40ffbd39e2d}, !- Handle
  {a065152f-91d6-4f5f-ad3c-1d5d33e8c9c0}, !- Source Object
  3,                                      !- Outlet Port
  {15b6dfbe-7fce-46d2-846b-6f124163fb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa018ff1-9650-4db5-b41a-ae49d72dae8b}, !- Handle
  {15b6dfbe-7fce-46d2-846b-6f124163fb53}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db40f8ee-7719-4186-816a-a1a5e5278939}, !- Handle
  Water Use Connections 8,                !- Name
  {347ad673-a386-44ad-b012-df9bd3d32a2a}, !- Inlet Node Name
  {4299a2d4-223f-43bd-9099-8053fa6e938e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a88efcc-4b53-4b4b-9200-5c48afbd1987}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {245d6c3a-3db6-4a19-9249-446c672d32b4}, !- Handle
  F2 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a1783982-cf78-4f69-9be6-9ae94f20f4d9}, !- Target Temperature Schedule Name
  {c1061e49-c08d-41d1-9dec-3900fadf397f}, !- Sensible Fraction Schedule Name
  {2847765b-b585-4dd4-8917-63a7778cdfa1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1061e49-c08d-41d1-9dec-3900fadf397f}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee64f873-30b4-4c56-92d4-303bd210864a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee64f873-30b4-4c56-92d4-303bd210864a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2847765b-b585-4dd4-8917-63a7778cdfa1}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6010536f-81da-4ff8-bbd9-4e21b0257c11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6010536f-81da-4ff8-bbd9-4e21b0257c11}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1783982-cf78-4f69-9be6-9ae94f20f4d9}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {870d6793-ea7a-4c69-94e4-5e17c9073188}; !- Default Day Schedule Name

OS:Schedule:Day,
  {870d6793-ea7a-4c69-94e4-5e17c9073188}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a88efcc-4b53-4b4b-9200-5c48afbd1987}, !- Handle
  F2 sw apartment Service Water Use 0.06gal/min, !- Name
  {245d6c3a-3db6-4a19-9249-446c672d32b4}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f4d0d311-2cb8-42d5-b471-e15ae8c3bbf9}, !- Handle
  Node 566,                               !- Name
  {aa186f48-1e2b-43c5-99e3-801001457d06}, !- Inlet Port
  {347ad673-a386-44ad-b012-df9bd3d32a2a}; !- Outlet Port

OS:Connection,
  {aa186f48-1e2b-43c5-99e3-801001457d06}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  11,                                     !- Outlet Port
  {f4d0d311-2cb8-42d5-b471-e15ae8c3bbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f12dcda-d146-4fb7-b0ed-e8c49154a132}, !- Handle
  Node 567,                               !- Name
  {4299a2d4-223f-43bd-9099-8053fa6e938e}, !- Inlet Port
  {e409f7ce-6e37-4707-85e4-58e994381f4d}; !- Outlet Port

OS:Connection,
  {347ad673-a386-44ad-b012-df9bd3d32a2a}, !- Handle
  {f4d0d311-2cb8-42d5-b471-e15ae8c3bbf9}, !- Source Object
  3,                                      !- Outlet Port
  {db40f8ee-7719-4186-816a-a1a5e5278939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4299a2d4-223f-43bd-9099-8053fa6e938e}, !- Handle
  {db40f8ee-7719-4186-816a-a1a5e5278939}, !- Source Object
  3,                                      !- Outlet Port
  {9f12dcda-d146-4fb7-b0ed-e8c49154a132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e409f7ce-6e37-4707-85e4-58e994381f4d}, !- Handle
  {9f12dcda-d146-4fb7-b0ed-e8c49154a132}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ec51092-67f9-4413-8aed-3fafe40d5764}, !- Handle
  Water Use Connections 9,                !- Name
  {db34580e-dac8-493f-9158-0f43800655b2}, !- Inlet Node Name
  {672c0555-1aeb-4583-8e93-dac785e9cf07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {421db260-eb92-4abf-bf41-6ec18f7d8552}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2159068-b16d-44b2-8ca4-8c1d92174b76}, !- Handle
  F3 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {84e1011b-5cf4-4b53-bb2a-82294fa580b1}, !- Target Temperature Schedule Name
  {b61e04b5-12e8-428c-8071-283e6946a072}, !- Sensible Fraction Schedule Name
  {75ffc562-ec7c-4fa6-8636-dfba96682cc5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b61e04b5-12e8-428c-8071-283e6946a072}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fef96f0-5f32-481e-9e0a-80b0c350b5b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fef96f0-5f32-481e-9e0a-80b0c350b5b6}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75ffc562-ec7c-4fa6-8636-dfba96682cc5}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ebbf25a-c14c-4dbf-aa47-25612c632e71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ebbf25a-c14c-4dbf-aa47-25612c632e71}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {84e1011b-5cf4-4b53-bb2a-82294fa580b1}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3a2e072-5e11-4ea1-bc85-5750d6ed9cc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3a2e072-5e11-4ea1-bc85-5750d6ed9cc4}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {421db260-eb92-4abf-bf41-6ec18f7d8552}, !- Handle
  F3 n1 apartment Service Water Use 0.06gal/min, !- Name
  {c2159068-b16d-44b2-8ca4-8c1d92174b76}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3895f5b6-c895-4076-babc-cc9f7c0b4ebc}, !- Handle
  Node 568,                               !- Name
  {4594274c-8671-4733-940e-c4749f5acacf}, !- Inlet Port
  {db34580e-dac8-493f-9158-0f43800655b2}; !- Outlet Port

OS:Connection,
  {4594274c-8671-4733-940e-c4749f5acacf}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  12,                                     !- Outlet Port
  {3895f5b6-c895-4076-babc-cc9f7c0b4ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acb1d32c-32f2-404b-88ac-b32ef160df31}, !- Handle
  Node 569,                               !- Name
  {672c0555-1aeb-4583-8e93-dac785e9cf07}, !- Inlet Port
  {3da4c0c8-b6f3-4d31-a8c3-557093947898}; !- Outlet Port

OS:Connection,
  {db34580e-dac8-493f-9158-0f43800655b2}, !- Handle
  {3895f5b6-c895-4076-babc-cc9f7c0b4ebc}, !- Source Object
  3,                                      !- Outlet Port
  {1ec51092-67f9-4413-8aed-3fafe40d5764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672c0555-1aeb-4583-8e93-dac785e9cf07}, !- Handle
  {1ec51092-67f9-4413-8aed-3fafe40d5764}, !- Source Object
  3,                                      !- Outlet Port
  {acb1d32c-32f2-404b-88ac-b32ef160df31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da4c0c8-b6f3-4d31-a8c3-557093947898}, !- Handle
  {acb1d32c-32f2-404b-88ac-b32ef160df31}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4cffc1c-4f04-41bf-9b97-a186ca468b3c}, !- Handle
  Water Use Connections 10,               !- Name
  {63e1e3fb-7565-46a6-988c-fa0fac683f69}, !- Inlet Node Name
  {c4206254-b97d-4628-9f86-fe2d4822d1d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb2f98d5-ec51-4f68-8605-c42a89090742}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b9c60bd-7234-4805-bef6-2f3622b359b3}, !- Handle
  F3 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f229a223-7c58-4fa8-9f5c-9ed27873d1dd}, !- Target Temperature Schedule Name
  {67de6277-a86c-4b48-b9e8-e07eef265f07}, !- Sensible Fraction Schedule Name
  {7b740b19-d8ed-4a5b-aaca-af0668278992}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67de6277-a86c-4b48-b9e8-e07eef265f07}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad8d945b-ece5-4cb1-a64b-90469109855c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad8d945b-ece5-4cb1-a64b-90469109855c}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b740b19-d8ed-4a5b-aaca-af0668278992}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b19a2503-7d1c-476e-aba9-66d3022d0484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b19a2503-7d1c-476e-aba9-66d3022d0484}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f229a223-7c58-4fa8-9f5c-9ed27873d1dd}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {640ca11b-f8a1-411c-9254-1f79371800e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {640ca11b-f8a1-411c-9254-1f79371800e2}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb2f98d5-ec51-4f68-8605-c42a89090742}, !- Handle
  F3 n2 apartment Service Water Use 0.06gal/min, !- Name
  {8b9c60bd-7234-4805-bef6-2f3622b359b3}, !- Water Use Equipment Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93d04859-b751-4d85-b480-e502323fc644}, !- Handle
  Node 570,                               !- Name
  {ec7951b0-3510-4f30-8751-fbb725092b4e}, !- Inlet Port
  {63e1e3fb-7565-46a6-988c-fa0fac683f69}; !- Outlet Port

OS:Connection,
  {ec7951b0-3510-4f30-8751-fbb725092b4e}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  13,                                     !- Outlet Port
  {93d04859-b751-4d85-b480-e502323fc644}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {787d7d3c-164e-40ed-9dfe-2814a0337db6}, !- Handle
  Node 571,                               !- Name
  {c4206254-b97d-4628-9f86-fe2d4822d1d1}, !- Inlet Port
  {fc9b59f3-7207-42cc-b499-2ddba490ebdf}; !- Outlet Port

OS:Connection,
  {63e1e3fb-7565-46a6-988c-fa0fac683f69}, !- Handle
  {93d04859-b751-4d85-b480-e502323fc644}, !- Source Object
  3,                                      !- Outlet Port
  {b4cffc1c-4f04-41bf-9b97-a186ca468b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4206254-b97d-4628-9f86-fe2d4822d1d1}, !- Handle
  {b4cffc1c-4f04-41bf-9b97-a186ca468b3c}, !- Source Object
  3,                                      !- Outlet Port
  {787d7d3c-164e-40ed-9dfe-2814a0337db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9b59f3-7207-42cc-b499-2ddba490ebdf}, !- Handle
  {787d7d3c-164e-40ed-9dfe-2814a0337db6}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fbf85899-ffc8-4492-942e-6d19da068771}, !- Handle
  Water Use Connections 11,               !- Name
  {5c3cd9a3-f355-4a4b-ba09-7f3258194524}, !- Inlet Node Name
  {62c46a1d-db6e-46b8-ae26-3e242df49958}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0fd6712-bd71-41cb-b13d-4b8c5a36cd62}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5b109ce-fd01-48a1-ac50-f48d65dfc288}, !- Handle
  F3 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {70c24ae6-ba18-478a-a420-45f408cdcd82}, !- Target Temperature Schedule Name
  {7a37821e-3bd1-4165-bd94-f125de088c7b}, !- Sensible Fraction Schedule Name
  {16de83f5-302c-4e57-81bd-14c054a27ff4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a37821e-3bd1-4165-bd94-f125de088c7b}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e5833b1-2875-4af3-9909-5cadbca704e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e5833b1-2875-4af3-9909-5cadbca704e8}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16de83f5-302c-4e57-81bd-14c054a27ff4}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3d0e528-c3d1-4341-8ff6-89d436da43fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3d0e528-c3d1-4341-8ff6-89d436da43fe}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {70c24ae6-ba18-478a-a420-45f408cdcd82}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a47b8adc-fc74-4082-ba01-5988bc701c6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a47b8adc-fc74-4082-ba01-5988bc701c6c}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0fd6712-bd71-41cb-b13d-4b8c5a36cd62}, !- Handle
  F3 ne apartment Service Water Use 0.06gal/min, !- Name
  {e5b109ce-fd01-48a1-ac50-f48d65dfc288}, !- Water Use Equipment Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ea160bb-efe0-415a-9303-941b7663a770}, !- Handle
  Node 572,                               !- Name
  {588bbed0-542c-4d55-a512-43904afb1779}, !- Inlet Port
  {5c3cd9a3-f355-4a4b-ba09-7f3258194524}; !- Outlet Port

OS:Connection,
  {588bbed0-542c-4d55-a512-43904afb1779}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  14,                                     !- Outlet Port
  {4ea160bb-efe0-415a-9303-941b7663a770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e256576a-cb17-47f7-b7ab-90233eb9e932}, !- Handle
  Node 573,                               !- Name
  {62c46a1d-db6e-46b8-ae26-3e242df49958}, !- Inlet Port
  {be55ae5f-78b9-4196-9d5a-7d5002962df0}; !- Outlet Port

OS:Connection,
  {5c3cd9a3-f355-4a4b-ba09-7f3258194524}, !- Handle
  {4ea160bb-efe0-415a-9303-941b7663a770}, !- Source Object
  3,                                      !- Outlet Port
  {fbf85899-ffc8-4492-942e-6d19da068771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c46a1d-db6e-46b8-ae26-3e242df49958}, !- Handle
  {fbf85899-ffc8-4492-942e-6d19da068771}, !- Source Object
  3,                                      !- Outlet Port
  {e256576a-cb17-47f7-b7ab-90233eb9e932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be55ae5f-78b9-4196-9d5a-7d5002962df0}, !- Handle
  {e256576a-cb17-47f7-b7ab-90233eb9e932}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6ea609f-db26-4247-a83b-2a9ef7b3ac74}, !- Handle
  Water Use Connections 12,               !- Name
  {ba30a8a1-750e-4ce3-9444-edcaf13a330e}, !- Inlet Node Name
  {ee9a237d-68fc-423c-bbbb-d31353a87657}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a20952d-fd21-4729-aa03-d72a0c7d3bd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edb3788f-b20c-4dbd-a4ac-bb96249536eb}, !- Handle
  F3 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c955d583-0aee-4c4f-bddc-8cff569f9f05}, !- Target Temperature Schedule Name
  {33cc57c1-1e6e-4a86-a353-a54c4a1f0a7c}, !- Sensible Fraction Schedule Name
  {eb6f5c3a-3ba4-4b2d-8ef2-52f6045a742c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33cc57c1-1e6e-4a86-a353-a54c4a1f0a7c}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f736548-7007-43bd-bb6b-33fc8c51b251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f736548-7007-43bd-bb6b-33fc8c51b251}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb6f5c3a-3ba4-4b2d-8ef2-52f6045a742c}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {027fd72c-4795-4fe2-b71a-61f0fef9540c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {027fd72c-4795-4fe2-b71a-61f0fef9540c}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c955d583-0aee-4c4f-bddc-8cff569f9f05}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a866bc87-7651-43c1-9406-bd89492a01ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a866bc87-7651-43c1-9406-bd89492a01ba}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a20952d-fd21-4729-aa03-d72a0c7d3bd9}, !- Handle
  F3 nw apartment Service Water Use 0.06gal/min, !- Name
  {edb3788f-b20c-4dbd-a4ac-bb96249536eb}, !- Water Use Equipment Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {090a0446-0387-48b1-b79e-fa2fba55e557}, !- Handle
  Node 574,                               !- Name
  {65a50005-5aa3-4fec-b01a-9705925d2ed7}, !- Inlet Port
  {ba30a8a1-750e-4ce3-9444-edcaf13a330e}; !- Outlet Port

OS:Connection,
  {65a50005-5aa3-4fec-b01a-9705925d2ed7}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  15,                                     !- Outlet Port
  {090a0446-0387-48b1-b79e-fa2fba55e557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f855197-91cf-4a04-ab26-60d5a20a9288}, !- Handle
  Node 575,                               !- Name
  {ee9a237d-68fc-423c-bbbb-d31353a87657}, !- Inlet Port
  {6b3e2d33-74a1-4920-a945-710b90230c1f}; !- Outlet Port

OS:Connection,
  {ba30a8a1-750e-4ce3-9444-edcaf13a330e}, !- Handle
  {090a0446-0387-48b1-b79e-fa2fba55e557}, !- Source Object
  3,                                      !- Outlet Port
  {f6ea609f-db26-4247-a83b-2a9ef7b3ac74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9a237d-68fc-423c-bbbb-d31353a87657}, !- Handle
  {f6ea609f-db26-4247-a83b-2a9ef7b3ac74}, !- Source Object
  3,                                      !- Outlet Port
  {8f855197-91cf-4a04-ab26-60d5a20a9288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3e2d33-74a1-4920-a945-710b90230c1f}, !- Handle
  {8f855197-91cf-4a04-ab26-60d5a20a9288}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9951b14c-d367-4899-aee7-de8c1eb7a9a9}, !- Handle
  Water Use Connections 13,               !- Name
  {f9ea2ca5-053f-48c6-a081-d33772295c0c}, !- Inlet Node Name
  {4f902bd2-8e91-4c6e-a0ad-78f6a6e9eff7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {560484e5-f349-41a3-944d-96753b52f8cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0e528b3-4dbd-4878-bbfe-02476d4b0538}, !- Handle
  F3 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3ae5f7f2-dc8c-4062-99ac-3a1254803dfa}, !- Target Temperature Schedule Name
  {6cacefd0-b7f7-4029-a779-59667e417eb2}, !- Sensible Fraction Schedule Name
  {456f444e-fdef-494d-815c-94620ee07d5e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cacefd0-b7f7-4029-a779-59667e417eb2}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdcecb4d-bfa9-4fe1-a66f-d816d5b1f820}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdcecb4d-bfa9-4fe1-a66f-d816d5b1f820}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {456f444e-fdef-494d-815c-94620ee07d5e}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ff640e2-de30-41da-a51e-ed2241d0f19e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ff640e2-de30-41da-a51e-ed2241d0f19e}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ae5f7f2-dc8c-4062-99ac-3a1254803dfa}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d43d06f1-3e3f-4d6d-b485-90f4c4738a40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d43d06f1-3e3f-4d6d-b485-90f4c4738a40}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {560484e5-f349-41a3-944d-96753b52f8cc}, !- Handle
  F3 s1 apartment Service Water Use 0.06gal/min, !- Name
  {e0e528b3-4dbd-4878-bbfe-02476d4b0538}, !- Water Use Equipment Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f2f458c-7704-436a-8b03-1ba5c43006f7}, !- Handle
  Node 576,                               !- Name
  {042286aa-9157-4a07-83e0-7dfdd7d402e3}, !- Inlet Port
  {f9ea2ca5-053f-48c6-a081-d33772295c0c}; !- Outlet Port

OS:Connection,
  {042286aa-9157-4a07-83e0-7dfdd7d402e3}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  16,                                     !- Outlet Port
  {8f2f458c-7704-436a-8b03-1ba5c43006f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2e0f50d-18a1-4be8-8279-04ea4aca4ece}, !- Handle
  Node 577,                               !- Name
  {4f902bd2-8e91-4c6e-a0ad-78f6a6e9eff7}, !- Inlet Port
  {b24f84e0-a9d6-4ed7-9c7c-3a7383088f42}; !- Outlet Port

OS:Connection,
  {f9ea2ca5-053f-48c6-a081-d33772295c0c}, !- Handle
  {8f2f458c-7704-436a-8b03-1ba5c43006f7}, !- Source Object
  3,                                      !- Outlet Port
  {9951b14c-d367-4899-aee7-de8c1eb7a9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f902bd2-8e91-4c6e-a0ad-78f6a6e9eff7}, !- Handle
  {9951b14c-d367-4899-aee7-de8c1eb7a9a9}, !- Source Object
  3,                                      !- Outlet Port
  {a2e0f50d-18a1-4be8-8279-04ea4aca4ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24f84e0-a9d6-4ed7-9c7c-3a7383088f42}, !- Handle
  {a2e0f50d-18a1-4be8-8279-04ea4aca4ece}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {677f6a57-99e0-4257-ab96-8485968ecb99}, !- Handle
  Water Use Connections 14,               !- Name
  {fb438808-9864-4a33-90be-d6675823ac6f}, !- Inlet Node Name
  {01b93178-e0a8-4427-aaca-6882acaf67e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {143fe1b1-46c6-4f74-9659-5f1529bc1e68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc367381-eb9a-4d35-9721-589e97ab316b}, !- Handle
  F3 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e27dd1ba-3825-4a44-ab8b-525f625bd74f}, !- Target Temperature Schedule Name
  {b28b5fa2-235e-4087-b256-aa14ab27d150}, !- Sensible Fraction Schedule Name
  {004e35e5-acde-4499-a307-f82a2e5f4c85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b28b5fa2-235e-4087-b256-aa14ab27d150}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {360ab9a1-26a6-41f2-9a1e-c5c5ee066610}; !- Default Day Schedule Name

OS:Schedule:Day,
  {360ab9a1-26a6-41f2-9a1e-c5c5ee066610}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {004e35e5-acde-4499-a307-f82a2e5f4c85}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {162c3f43-5462-46e0-8eb8-ed3de81caa5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {162c3f43-5462-46e0-8eb8-ed3de81caa5c}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e27dd1ba-3825-4a44-ab8b-525f625bd74f}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ae6101f-fab8-474c-9d65-08040485ace7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ae6101f-fab8-474c-9d65-08040485ace7}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {143fe1b1-46c6-4f74-9659-5f1529bc1e68}, !- Handle
  F3 s2 apartment Service Water Use 0.06gal/min, !- Name
  {cc367381-eb9a-4d35-9721-589e97ab316b}, !- Water Use Equipment Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3fbf0d96-83e7-4263-887a-21d862973367}, !- Handle
  Node 578,                               !- Name
  {4e8c92f4-f99d-45bf-bbd2-ffc3b051e03f}, !- Inlet Port
  {fb438808-9864-4a33-90be-d6675823ac6f}; !- Outlet Port

OS:Connection,
  {4e8c92f4-f99d-45bf-bbd2-ffc3b051e03f}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  17,                                     !- Outlet Port
  {3fbf0d96-83e7-4263-887a-21d862973367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69a6ec82-260e-4953-9da2-b4ec48b0ea1a}, !- Handle
  Node 579,                               !- Name
  {01b93178-e0a8-4427-aaca-6882acaf67e6}, !- Inlet Port
  {77d0cb32-640f-4271-9e61-93165e45d7ce}; !- Outlet Port

OS:Connection,
  {fb438808-9864-4a33-90be-d6675823ac6f}, !- Handle
  {3fbf0d96-83e7-4263-887a-21d862973367}, !- Source Object
  3,                                      !- Outlet Port
  {677f6a57-99e0-4257-ab96-8485968ecb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b93178-e0a8-4427-aaca-6882acaf67e6}, !- Handle
  {677f6a57-99e0-4257-ab96-8485968ecb99}, !- Source Object
  3,                                      !- Outlet Port
  {69a6ec82-260e-4953-9da2-b4ec48b0ea1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d0cb32-640f-4271-9e61-93165e45d7ce}, !- Handle
  {69a6ec82-260e-4953-9da2-b4ec48b0ea1a}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9d9ec25a-2dc5-40d2-9d31-7f0d93b8e88b}, !- Handle
  Water Use Connections 15,               !- Name
  {f925e460-0491-412e-8c6a-b5a713a90239}, !- Inlet Node Name
  {fa790a9c-ec43-4af0-8510-a1885a3a9cdc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c60bab2-fcab-4538-85a9-a4e53a8d12a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed6df4cf-3b97-46ca-a94d-3034e17717e6}, !- Handle
  F3 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6ddc163c-d49e-4c4e-b33f-73ff43af420a}, !- Target Temperature Schedule Name
  {35e4645b-4154-4c64-a51e-c05f6ddabe23}, !- Sensible Fraction Schedule Name
  {89aaf5ab-915e-49a9-9206-902fa309bb8f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35e4645b-4154-4c64-a51e-c05f6ddabe23}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54fdeb47-b178-4ff3-9db3-665ea28a975e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54fdeb47-b178-4ff3-9db3-665ea28a975e}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89aaf5ab-915e-49a9-9206-902fa309bb8f}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cab2865-ba20-412a-84c8-c8a77755c232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cab2865-ba20-412a-84c8-c8a77755c232}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ddc163c-d49e-4c4e-b33f-73ff43af420a}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65cde7d8-b8ed-4dc4-bc7d-c70c6077df9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65cde7d8-b8ed-4dc4-bc7d-c70c6077df9a}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c60bab2-fcab-4538-85a9-a4e53a8d12a9}, !- Handle
  F3 se apartment Service Water Use 0.06gal/min, !- Name
  {ed6df4cf-3b97-46ca-a94d-3034e17717e6}, !- Water Use Equipment Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95cba6da-fa29-44ed-ab03-0de1dfbe7562}, !- Handle
  Node 580,                               !- Name
  {401e56ec-451d-45d8-a940-f0c37f5b1948}, !- Inlet Port
  {f925e460-0491-412e-8c6a-b5a713a90239}; !- Outlet Port

OS:Connection,
  {401e56ec-451d-45d8-a940-f0c37f5b1948}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  18,                                     !- Outlet Port
  {95cba6da-fa29-44ed-ab03-0de1dfbe7562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7ed9a67-cee5-41d5-830e-47d6d3ca8feb}, !- Handle
  Node 581,                               !- Name
  {fa790a9c-ec43-4af0-8510-a1885a3a9cdc}, !- Inlet Port
  {58c91132-66a9-4258-af3f-87705b3fcf95}; !- Outlet Port

OS:Connection,
  {f925e460-0491-412e-8c6a-b5a713a90239}, !- Handle
  {95cba6da-fa29-44ed-ab03-0de1dfbe7562}, !- Source Object
  3,                                      !- Outlet Port
  {9d9ec25a-2dc5-40d2-9d31-7f0d93b8e88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa790a9c-ec43-4af0-8510-a1885a3a9cdc}, !- Handle
  {9d9ec25a-2dc5-40d2-9d31-7f0d93b8e88b}, !- Source Object
  3,                                      !- Outlet Port
  {a7ed9a67-cee5-41d5-830e-47d6d3ca8feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c91132-66a9-4258-af3f-87705b3fcf95}, !- Handle
  {a7ed9a67-cee5-41d5-830e-47d6d3ca8feb}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3aee1b2-3c14-47e3-9d4f-d79274d535f8}, !- Handle
  Water Use Connections 16,               !- Name
  {837be7e6-5ffb-4855-9292-3649a53e3420}, !- Inlet Node Name
  {da9d534f-0cba-47be-ae44-d8f89814622c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0dd2cc7-3f09-484e-96d8-3f4a298d0b7c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77f6e545-b419-4799-b48e-0272227fe725}, !- Handle
  F3 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {157db17b-a041-4c2f-b658-6f5c9e7c50f1}, !- Target Temperature Schedule Name
  {818781b0-b0b6-43d3-8b90-66cc0a6ef660}, !- Sensible Fraction Schedule Name
  {935ab150-8937-49dd-ad23-a65fe9a05348}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {818781b0-b0b6-43d3-8b90-66cc0a6ef660}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78193b7d-5437-4f1e-8031-e69db02ba37a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78193b7d-5437-4f1e-8031-e69db02ba37a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {935ab150-8937-49dd-ad23-a65fe9a05348}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e584106-9835-4fae-9f32-36bd87736add}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e584106-9835-4fae-9f32-36bd87736add}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {157db17b-a041-4c2f-b658-6f5c9e7c50f1}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31c0ca35-0ce8-4b78-95eb-df49521dd049}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31c0ca35-0ce8-4b78-95eb-df49521dd049}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0dd2cc7-3f09-484e-96d8-3f4a298d0b7c}, !- Handle
  F3 sw apartment Service Water Use 0.06gal/min, !- Name
  {77f6e545-b419-4799-b48e-0272227fe725}, !- Water Use Equipment Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25ee62f9-c2c7-47fa-a618-624ba3fcd05d}, !- Handle
  Node 582,                               !- Name
  {c4fe4c17-a320-45a9-a735-d15aebe05634}, !- Inlet Port
  {837be7e6-5ffb-4855-9292-3649a53e3420}; !- Outlet Port

OS:Connection,
  {c4fe4c17-a320-45a9-a735-d15aebe05634}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  19,                                     !- Outlet Port
  {25ee62f9-c2c7-47fa-a618-624ba3fcd05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cd16a44-d366-4480-8c9b-b29431bb7e50}, !- Handle
  Node 583,                               !- Name
  {da9d534f-0cba-47be-ae44-d8f89814622c}, !- Inlet Port
  {032df0dd-a556-426d-8a4b-bd925e193a5a}; !- Outlet Port

OS:Connection,
  {837be7e6-5ffb-4855-9292-3649a53e3420}, !- Handle
  {25ee62f9-c2c7-47fa-a618-624ba3fcd05d}, !- Source Object
  3,                                      !- Outlet Port
  {f3aee1b2-3c14-47e3-9d4f-d79274d535f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9d534f-0cba-47be-ae44-d8f89814622c}, !- Handle
  {f3aee1b2-3c14-47e3-9d4f-d79274d535f8}, !- Source Object
  3,                                      !- Outlet Port
  {2cd16a44-d366-4480-8c9b-b29431bb7e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032df0dd-a556-426d-8a4b-bd925e193a5a}, !- Handle
  {2cd16a44-d366-4480-8c9b-b29431bb7e50}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0fc883d9-5344-4eb8-abb9-55690554c83c}, !- Handle
  Water Use Connections 17,               !- Name
  {c1024ded-e3c6-4580-bd3b-4259fbb13871}, !- Inlet Node Name
  {f3b3e650-0d5b-4b94-b029-f288fbd55037}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a5a7489-9fa8-46d2-a4fa-82d020e98de2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22d9b444-185b-4a57-892b-b9abb02a6fab}, !- Handle
  F4 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {23e16e4c-e876-47ba-954e-e29a96c8580b}, !- Target Temperature Schedule Name
  {7ad906eb-4889-4934-b5fa-e5b43210971e}, !- Sensible Fraction Schedule Name
  {4156842b-45a9-4e04-9053-79f2d396a2c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ad906eb-4889-4934-b5fa-e5b43210971e}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1aa6a9ad-8cbe-449e-849f-424f0ff3a77d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1aa6a9ad-8cbe-449e-849f-424f0ff3a77d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4156842b-45a9-4e04-9053-79f2d396a2c1}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {02f0d6ca-296a-4041-8ebe-503e530ea3b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02f0d6ca-296a-4041-8ebe-503e530ea3b7}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23e16e4c-e876-47ba-954e-e29a96c8580b}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a91496c7-1fca-41b9-81e8-18416654b927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a91496c7-1fca-41b9-81e8-18416654b927}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a5a7489-9fa8-46d2-a4fa-82d020e98de2}, !- Handle
  F4 n1 apartment Service Water Use 0.06gal/min, !- Name
  {22d9b444-185b-4a57-892b-b9abb02a6fab}, !- Water Use Equipment Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {146f3550-2fd3-4bb0-8b87-7c5fc6c7cb95}, !- Handle
  Node 584,                               !- Name
  {3d613646-3649-4291-b103-45b327d1d04e}, !- Inlet Port
  {c1024ded-e3c6-4580-bd3b-4259fbb13871}; !- Outlet Port

OS:Connection,
  {3d613646-3649-4291-b103-45b327d1d04e}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  20,                                     !- Outlet Port
  {146f3550-2fd3-4bb0-8b87-7c5fc6c7cb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17f74d6c-77bf-4bdf-8270-a87ae658f9b6}, !- Handle
  Node 585,                               !- Name
  {f3b3e650-0d5b-4b94-b029-f288fbd55037}, !- Inlet Port
  {23b2c518-deb3-4895-838d-4b1d00264b97}; !- Outlet Port

OS:Connection,
  {c1024ded-e3c6-4580-bd3b-4259fbb13871}, !- Handle
  {146f3550-2fd3-4bb0-8b87-7c5fc6c7cb95}, !- Source Object
  3,                                      !- Outlet Port
  {0fc883d9-5344-4eb8-abb9-55690554c83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b3e650-0d5b-4b94-b029-f288fbd55037}, !- Handle
  {0fc883d9-5344-4eb8-abb9-55690554c83c}, !- Source Object
  3,                                      !- Outlet Port
  {17f74d6c-77bf-4bdf-8270-a87ae658f9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b2c518-deb3-4895-838d-4b1d00264b97}, !- Handle
  {17f74d6c-77bf-4bdf-8270-a87ae658f9b6}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fe242ab9-2d95-4c73-bc61-f2b1c886738b}, !- Handle
  Water Use Connections 18,               !- Name
  {5d1ca0bd-49d6-49e5-8997-232b62b8c6c9}, !- Inlet Node Name
  {a4412c7c-71d8-4815-8596-daf95d2b6147}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {555d8fdc-2d97-4169-b9d1-9cca8b92798f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77c777c7-9074-4560-89d7-a6f7c1b47090}, !- Handle
  F4 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3cb6d5eb-b76f-4698-91ff-aba7fecd5011}, !- Target Temperature Schedule Name
  {21f0f6aa-c592-410d-ac2d-93560ba9caaa}, !- Sensible Fraction Schedule Name
  {152a7bda-76a1-47d5-af46-711e5fa9233d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21f0f6aa-c592-410d-ac2d-93560ba9caaa}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f77afb45-a23d-4204-8ecb-40195f8d23e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f77afb45-a23d-4204-8ecb-40195f8d23e1}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {152a7bda-76a1-47d5-af46-711e5fa9233d}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e668a92-af3f-47ec-a0b5-6065a2aab37e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e668a92-af3f-47ec-a0b5-6065a2aab37e}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cb6d5eb-b76f-4698-91ff-aba7fecd5011}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aad2782e-437c-4451-96ec-89e6a24dd446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aad2782e-437c-4451-96ec-89e6a24dd446}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {555d8fdc-2d97-4169-b9d1-9cca8b92798f}, !- Handle
  F4 n2 apartment Service Water Use 0.06gal/min, !- Name
  {77c777c7-9074-4560-89d7-a6f7c1b47090}, !- Water Use Equipment Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {556db43a-241f-4a0e-a699-6acb2bb2b0d3}, !- Handle
  Node 586,                               !- Name
  {999e765c-eaee-41b0-8fa0-d9c3b6f3631e}, !- Inlet Port
  {5d1ca0bd-49d6-49e5-8997-232b62b8c6c9}; !- Outlet Port

OS:Connection,
  {999e765c-eaee-41b0-8fa0-d9c3b6f3631e}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  21,                                     !- Outlet Port
  {556db43a-241f-4a0e-a699-6acb2bb2b0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dfc60bf-4bc3-4672-a143-c52bf7e312f9}, !- Handle
  Node 587,                               !- Name
  {a4412c7c-71d8-4815-8596-daf95d2b6147}, !- Inlet Port
  {5de5667a-57f3-4da6-b1d1-662f5f7d1dbd}; !- Outlet Port

OS:Connection,
  {5d1ca0bd-49d6-49e5-8997-232b62b8c6c9}, !- Handle
  {556db43a-241f-4a0e-a699-6acb2bb2b0d3}, !- Source Object
  3,                                      !- Outlet Port
  {fe242ab9-2d95-4c73-bc61-f2b1c886738b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4412c7c-71d8-4815-8596-daf95d2b6147}, !- Handle
  {fe242ab9-2d95-4c73-bc61-f2b1c886738b}, !- Source Object
  3,                                      !- Outlet Port
  {7dfc60bf-4bc3-4672-a143-c52bf7e312f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de5667a-57f3-4da6-b1d1-662f5f7d1dbd}, !- Handle
  {7dfc60bf-4bc3-4672-a143-c52bf7e312f9}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {288adbb3-22c6-4c2a-8a10-e51c0248ddcf}, !- Handle
  Water Use Connections 19,               !- Name
  {69689fb6-9961-41ad-bf4a-d8bf95a0f51a}, !- Inlet Node Name
  {461f10da-d317-4a80-a7ce-ecb76c4ab369}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f96129c-ec60-418f-b82f-b6bbb95e0c92}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c784566-dfb0-4dc6-830c-aa5e2b302a79}, !- Handle
  F4 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b49a53f6-0d85-4f5a-ba2d-9bb5be47c901}, !- Target Temperature Schedule Name
  {d4efbe84-026c-4df3-b2bd-7735609caf1a}, !- Sensible Fraction Schedule Name
  {b17e4e56-1f85-4eee-9a6a-b62ed9ca03ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4efbe84-026c-4df3-b2bd-7735609caf1a}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1cb927af-d320-470a-b478-28272e0bab60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cb927af-d320-470a-b478-28272e0bab60}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b17e4e56-1f85-4eee-9a6a-b62ed9ca03ee}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9371874-2efd-4553-a0ac-61afb6ba7a03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9371874-2efd-4553-a0ac-61afb6ba7a03}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b49a53f6-0d85-4f5a-ba2d-9bb5be47c901}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {958b48a4-d0dc-4303-8492-2a635f827657}; !- Default Day Schedule Name

OS:Schedule:Day,
  {958b48a4-d0dc-4303-8492-2a635f827657}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f96129c-ec60-418f-b82f-b6bbb95e0c92}, !- Handle
  F4 ne apartment Service Water Use 0.06gal/min, !- Name
  {5c784566-dfb0-4dc6-830c-aa5e2b302a79}, !- Water Use Equipment Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e344bcca-b1c0-4719-870e-975d2662c645}, !- Handle
  Node 588,                               !- Name
  {cad0c4ca-44be-4d1f-9c6d-b8bc12a60573}, !- Inlet Port
  {69689fb6-9961-41ad-bf4a-d8bf95a0f51a}; !- Outlet Port

OS:Connection,
  {cad0c4ca-44be-4d1f-9c6d-b8bc12a60573}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  22,                                     !- Outlet Port
  {e344bcca-b1c0-4719-870e-975d2662c645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d24029c0-3129-4d35-8178-7c55e796ac67}, !- Handle
  Node 589,                               !- Name
  {461f10da-d317-4a80-a7ce-ecb76c4ab369}, !- Inlet Port
  {6772155b-a620-45cb-968e-7d37ec363bfb}; !- Outlet Port

OS:Connection,
  {69689fb6-9961-41ad-bf4a-d8bf95a0f51a}, !- Handle
  {e344bcca-b1c0-4719-870e-975d2662c645}, !- Source Object
  3,                                      !- Outlet Port
  {288adbb3-22c6-4c2a-8a10-e51c0248ddcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461f10da-d317-4a80-a7ce-ecb76c4ab369}, !- Handle
  {288adbb3-22c6-4c2a-8a10-e51c0248ddcf}, !- Source Object
  3,                                      !- Outlet Port
  {d24029c0-3129-4d35-8178-7c55e796ac67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6772155b-a620-45cb-968e-7d37ec363bfb}, !- Handle
  {d24029c0-3129-4d35-8178-7c55e796ac67}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {461fcf82-4075-45a1-b3ad-d09f250872c8}, !- Handle
  Water Use Connections 20,               !- Name
  {04bc3c53-5ac6-4efb-8c1e-5361626db910}, !- Inlet Node Name
  {de9f8089-f283-4fef-a246-3a898290f012}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {599d753c-5dce-4827-8f36-027a5fe62ae3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f3f957f-fe66-4016-b836-aca48c20d1d8}, !- Handle
  F4 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3db8d108-14fc-4fc0-8714-af20e8fb8c6f}, !- Target Temperature Schedule Name
  {f3e790e9-cadc-447a-a8fb-e0613c798dbb}, !- Sensible Fraction Schedule Name
  {40447e56-9f69-45b6-a2fb-8849a3ddf381}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3e790e9-cadc-447a-a8fb-e0613c798dbb}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa32e8e4-d7f1-4238-9897-773352f3e1f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa32e8e4-d7f1-4238-9897-773352f3e1f2}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40447e56-9f69-45b6-a2fb-8849a3ddf381}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df3443a9-b3c7-46f1-a9d4-e98f9f0838ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df3443a9-b3c7-46f1-a9d4-e98f9f0838ef}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3db8d108-14fc-4fc0-8714-af20e8fb8c6f}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {374e9ec2-3f86-49da-86ee-551c99fcadab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {374e9ec2-3f86-49da-86ee-551c99fcadab}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {599d753c-5dce-4827-8f36-027a5fe62ae3}, !- Handle
  F4 nw apartment Service Water Use 0.06gal/min, !- Name
  {4f3f957f-fe66-4016-b836-aca48c20d1d8}, !- Water Use Equipment Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a5e8e1d-baa5-4d94-af83-e7e3af7567fc}, !- Handle
  Node 590,                               !- Name
  {f5879815-c052-4af0-8d44-80843953351f}, !- Inlet Port
  {04bc3c53-5ac6-4efb-8c1e-5361626db910}; !- Outlet Port

OS:Connection,
  {f5879815-c052-4af0-8d44-80843953351f}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  23,                                     !- Outlet Port
  {8a5e8e1d-baa5-4d94-af83-e7e3af7567fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af09c5b2-7824-4805-a06e-b23b96799ed2}, !- Handle
  Node 591,                               !- Name
  {de9f8089-f283-4fef-a246-3a898290f012}, !- Inlet Port
  {10873598-9c8a-4874-8e6f-79515a62545c}; !- Outlet Port

OS:Connection,
  {04bc3c53-5ac6-4efb-8c1e-5361626db910}, !- Handle
  {8a5e8e1d-baa5-4d94-af83-e7e3af7567fc}, !- Source Object
  3,                                      !- Outlet Port
  {461fcf82-4075-45a1-b3ad-d09f250872c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9f8089-f283-4fef-a246-3a898290f012}, !- Handle
  {461fcf82-4075-45a1-b3ad-d09f250872c8}, !- Source Object
  3,                                      !- Outlet Port
  {af09c5b2-7824-4805-a06e-b23b96799ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10873598-9c8a-4874-8e6f-79515a62545c}, !- Handle
  {af09c5b2-7824-4805-a06e-b23b96799ed2}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e9322f0a-1a4a-4cad-9c65-9e9be7de2c7e}, !- Handle
  Water Use Connections 21,               !- Name
  {477be62c-b315-4b87-a11c-39f81810507a}, !- Inlet Node Name
  {e9e36ae1-3bb3-4620-b537-49d0b6a1ca16}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df32ec63-2874-438a-9d31-698c1d1a889a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8348d3e7-0c17-46a6-9758-473702c45be2}, !- Handle
  F4 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {388c2b79-8081-4f72-87d3-3e85e121971d}, !- Target Temperature Schedule Name
  {9ab80e2a-f3b4-40e9-889a-de94701eb675}, !- Sensible Fraction Schedule Name
  {eed19ef7-9d41-414f-b657-d9d5f2eeec19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ab80e2a-f3b4-40e9-889a-de94701eb675}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2c65261-e963-4d93-a075-0a4a452f604d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2c65261-e963-4d93-a075-0a4a452f604d}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eed19ef7-9d41-414f-b657-d9d5f2eeec19}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30bc9394-a973-4e00-806c-02324e56baa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30bc9394-a973-4e00-806c-02324e56baa5}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {388c2b79-8081-4f72-87d3-3e85e121971d}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09c20793-561c-41a5-8df1-5a0f4744ba91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09c20793-561c-41a5-8df1-5a0f4744ba91}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df32ec63-2874-438a-9d31-698c1d1a889a}, !- Handle
  F4 s1 apartment Service Water Use 0.06gal/min, !- Name
  {8348d3e7-0c17-46a6-9758-473702c45be2}, !- Water Use Equipment Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff104f8f-2805-47f7-b21b-a1ed56b17024}, !- Handle
  Node 592,                               !- Name
  {6b8953f2-1171-4225-8458-979301f29c41}, !- Inlet Port
  {477be62c-b315-4b87-a11c-39f81810507a}; !- Outlet Port

OS:Connection,
  {6b8953f2-1171-4225-8458-979301f29c41}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  24,                                     !- Outlet Port
  {ff104f8f-2805-47f7-b21b-a1ed56b17024}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58737a7b-77ba-4630-9a25-0db6b10cb635}, !- Handle
  Node 593,                               !- Name
  {e9e36ae1-3bb3-4620-b537-49d0b6a1ca16}, !- Inlet Port
  {d4a72a07-21d0-4a0a-b351-89c7a4c17c8f}; !- Outlet Port

OS:Connection,
  {477be62c-b315-4b87-a11c-39f81810507a}, !- Handle
  {ff104f8f-2805-47f7-b21b-a1ed56b17024}, !- Source Object
  3,                                      !- Outlet Port
  {e9322f0a-1a4a-4cad-9c65-9e9be7de2c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e36ae1-3bb3-4620-b537-49d0b6a1ca16}, !- Handle
  {e9322f0a-1a4a-4cad-9c65-9e9be7de2c7e}, !- Source Object
  3,                                      !- Outlet Port
  {58737a7b-77ba-4630-9a25-0db6b10cb635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a72a07-21d0-4a0a-b351-89c7a4c17c8f}, !- Handle
  {58737a7b-77ba-4630-9a25-0db6b10cb635}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd3d1753-1303-4fa9-a3e3-d1b0f74dad6f}, !- Handle
  Water Use Connections 22,               !- Name
  {f69d86bf-912c-49fb-a8bb-ab3721066dd4}, !- Inlet Node Name
  {57cb45d1-6cfe-46e0-8140-5698ca0d8d68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfbc8016-a939-4a16-8f2e-a91c3ae2bf1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5208c12d-bd43-4fe2-ab92-a44bf6370de1}, !- Handle
  F4 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4578ffe6-0d59-481e-b14b-09aed1a3ac60}, !- Target Temperature Schedule Name
  {e4756340-add6-4d24-98eb-982038405c6b}, !- Sensible Fraction Schedule Name
  {6f748101-9c09-478b-9130-73ae2d97a704}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4756340-add6-4d24-98eb-982038405c6b}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3038fe73-e1d2-4216-b865-8ce33a552077}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3038fe73-e1d2-4216-b865-8ce33a552077}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f748101-9c09-478b-9130-73ae2d97a704}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95153568-1225-4ac6-bd88-75e525786f06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95153568-1225-4ac6-bd88-75e525786f06}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4578ffe6-0d59-481e-b14b-09aed1a3ac60}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a41d42ec-9803-4d04-8e82-47331dc248e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a41d42ec-9803-4d04-8e82-47331dc248e3}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfbc8016-a939-4a16-8f2e-a91c3ae2bf1f}, !- Handle
  F4 s2 apartment Service Water Use 0.06gal/min, !- Name
  {5208c12d-bd43-4fe2-ab92-a44bf6370de1}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e8ed083-f548-4f96-80d8-b091869cf296}, !- Handle
  Node 594,                               !- Name
  {1d0e7f5e-7cde-4b4c-aea0-ccbd25b19f8a}, !- Inlet Port
  {f69d86bf-912c-49fb-a8bb-ab3721066dd4}; !- Outlet Port

OS:Connection,
  {1d0e7f5e-7cde-4b4c-aea0-ccbd25b19f8a}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  25,                                     !- Outlet Port
  {7e8ed083-f548-4f96-80d8-b091869cf296}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50864d61-1f4a-4bc1-a0ca-4104d622118c}, !- Handle
  Node 595,                               !- Name
  {57cb45d1-6cfe-46e0-8140-5698ca0d8d68}, !- Inlet Port
  {1e95cdae-ab5b-4dfd-929c-95c546cab836}; !- Outlet Port

OS:Connection,
  {f69d86bf-912c-49fb-a8bb-ab3721066dd4}, !- Handle
  {7e8ed083-f548-4f96-80d8-b091869cf296}, !- Source Object
  3,                                      !- Outlet Port
  {bd3d1753-1303-4fa9-a3e3-d1b0f74dad6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57cb45d1-6cfe-46e0-8140-5698ca0d8d68}, !- Handle
  {bd3d1753-1303-4fa9-a3e3-d1b0f74dad6f}, !- Source Object
  3,                                      !- Outlet Port
  {50864d61-1f4a-4bc1-a0ca-4104d622118c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e95cdae-ab5b-4dfd-929c-95c546cab836}, !- Handle
  {50864d61-1f4a-4bc1-a0ca-4104d622118c}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fc2daa20-3e2e-42f6-a74f-2a463610c714}, !- Handle
  Water Use Connections 23,               !- Name
  {9294e62f-3508-4c3f-bf9c-ac7708c763b2}, !- Inlet Node Name
  {e7ab1b4f-efda-4cbe-b177-0ccb0a67a78d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6744f37-60bd-451c-9eb2-b5dd2812b5c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3b574ab-1ddb-4b96-9cdf-7ded40e8be09}, !- Handle
  F4 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e4207334-4764-4579-b239-23a7b55211b0}, !- Target Temperature Schedule Name
  {6710e165-0ee5-43f5-bddf-c1be617b0ad4}, !- Sensible Fraction Schedule Name
  {ce5c50fd-4d96-4a17-bedd-e4448fbd6708}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6710e165-0ee5-43f5-bddf-c1be617b0ad4}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b7f5c2c-e955-448b-bc8f-5e8f7a38d9b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b7f5c2c-e955-448b-bc8f-5e8f7a38d9b5}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce5c50fd-4d96-4a17-bedd-e4448fbd6708}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06aabe5e-56fb-4bf2-b55d-09cb530cccd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06aabe5e-56fb-4bf2-b55d-09cb530cccd1}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4207334-4764-4579-b239-23a7b55211b0}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6dbc44b-665c-4c4e-8d4e-3784ad2f6c44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6dbc44b-665c-4c4e-8d4e-3784ad2f6c44}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6744f37-60bd-451c-9eb2-b5dd2812b5c8}, !- Handle
  F4 se apartment Service Water Use 0.06gal/min, !- Name
  {c3b574ab-1ddb-4b96-9cdf-7ded40e8be09}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3fda9a3c-6811-4573-9f12-beb3198a1c97}, !- Handle
  Node 596,                               !- Name
  {1a0233cd-97df-4f14-b86b-69b88d9ef941}, !- Inlet Port
  {9294e62f-3508-4c3f-bf9c-ac7708c763b2}; !- Outlet Port

OS:Connection,
  {1a0233cd-97df-4f14-b86b-69b88d9ef941}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  26,                                     !- Outlet Port
  {3fda9a3c-6811-4573-9f12-beb3198a1c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fad11b39-87d2-4513-a4b7-9074f511244e}, !- Handle
  Node 597,                               !- Name
  {e7ab1b4f-efda-4cbe-b177-0ccb0a67a78d}, !- Inlet Port
  {c243ba4b-6742-42f6-a691-578cf7724569}; !- Outlet Port

OS:Connection,
  {9294e62f-3508-4c3f-bf9c-ac7708c763b2}, !- Handle
  {3fda9a3c-6811-4573-9f12-beb3198a1c97}, !- Source Object
  3,                                      !- Outlet Port
  {fc2daa20-3e2e-42f6-a74f-2a463610c714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ab1b4f-efda-4cbe-b177-0ccb0a67a78d}, !- Handle
  {fc2daa20-3e2e-42f6-a74f-2a463610c714}, !- Source Object
  3,                                      !- Outlet Port
  {fad11b39-87d2-4513-a4b7-9074f511244e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c243ba4b-6742-42f6-a691-578cf7724569}, !- Handle
  {fad11b39-87d2-4513-a4b7-9074f511244e}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1742d52d-6d15-42a9-8254-40816e0c2382}, !- Handle
  Water Use Connections 24,               !- Name
  {57b5f90d-0f12-4dad-a430-4e49d9abdd7e}, !- Inlet Node Name
  {317fa584-1358-48f0-a4fb-cb04d645e7af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29720706-ddbc-427b-a198-6c01e39cde47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fea7648f-8751-4266-b189-4a98f17dc09d}, !- Handle
  F4 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9fb1ccbe-fea1-4518-bceb-079312b738c5}, !- Target Temperature Schedule Name
  {13ab7650-4e37-4e9e-9d67-23d4f7039238}, !- Sensible Fraction Schedule Name
  {c1e2b4cc-99ad-415d-957b-2b74f3b61526}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13ab7650-4e37-4e9e-9d67-23d4f7039238}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c99b9574-3d18-4a43-a1fc-ea6558f1e06b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c99b9574-3d18-4a43-a1fc-ea6558f1e06b}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1e2b4cc-99ad-415d-957b-2b74f3b61526}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {156cf8ce-cd4d-4939-9577-433e1b753281}; !- Default Day Schedule Name

OS:Schedule:Day,
  {156cf8ce-cd4d-4939-9577-433e1b753281}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fb1ccbe-fea1-4518-bceb-079312b738c5}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43212d90-2c7a-4a61-8d9d-b930c05efc94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43212d90-2c7a-4a61-8d9d-b930c05efc94}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29720706-ddbc-427b-a198-6c01e39cde47}, !- Handle
  F4 sw apartment Service Water Use 0.06gal/min, !- Name
  {fea7648f-8751-4266-b189-4a98f17dc09d}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42e7c6cc-8a6f-4223-8bfa-bff490b1d99a}, !- Handle
  Node 598,                               !- Name
  {e901167c-d2d2-4f1d-879f-052ed98cd2dd}, !- Inlet Port
  {57b5f90d-0f12-4dad-a430-4e49d9abdd7e}; !- Outlet Port

OS:Connection,
  {e901167c-d2d2-4f1d-879f-052ed98cd2dd}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  27,                                     !- Outlet Port
  {42e7c6cc-8a6f-4223-8bfa-bff490b1d99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8dee37e-c470-4e37-9a0e-d917a2f6f703}, !- Handle
  Node 599,                               !- Name
  {317fa584-1358-48f0-a4fb-cb04d645e7af}, !- Inlet Port
  {35844a3a-c848-45a8-976c-6b2d0848ca76}; !- Outlet Port

OS:Connection,
  {57b5f90d-0f12-4dad-a430-4e49d9abdd7e}, !- Handle
  {42e7c6cc-8a6f-4223-8bfa-bff490b1d99a}, !- Source Object
  3,                                      !- Outlet Port
  {1742d52d-6d15-42a9-8254-40816e0c2382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317fa584-1358-48f0-a4fb-cb04d645e7af}, !- Handle
  {1742d52d-6d15-42a9-8254-40816e0c2382}, !- Source Object
  3,                                      !- Outlet Port
  {b8dee37e-c470-4e37-9a0e-d917a2f6f703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35844a3a-c848-45a8-976c-6b2d0848ca76}, !- Handle
  {b8dee37e-c470-4e37-9a0e-d917a2f6f703}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b5862bdf-d051-488a-b2b0-ae3fafaf9f8b}, !- Handle
  Water Use Connections 25,               !- Name
  {dee32772-e13c-489d-a086-79bcad859fb4}, !- Inlet Node Name
  {ec969a2d-bc3d-4f2d-8943-9a6264dad4ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7030a79b-af02-4e03-bd22-f446bc9b60ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b47c65c8-6a78-4a93-9b2e-5b37016b17aa}, !- Handle
  F6 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {73f94346-7f0c-42fd-b722-9839cc8b6b85}, !- Target Temperature Schedule Name
  {96f3c1ee-4f16-4e9a-9910-c64167638f47}, !- Sensible Fraction Schedule Name
  {d4ce22cc-c927-48bf-a895-4d40089dcd32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96f3c1ee-4f16-4e9a-9910-c64167638f47}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7610e8a-160a-4c3b-9843-59783d7413f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7610e8a-160a-4c3b-9843-59783d7413f6}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4ce22cc-c927-48bf-a895-4d40089dcd32}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5aa5e9c1-faa8-4f10-b6a2-6805202705f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aa5e9c1-faa8-4f10-b6a2-6805202705f2}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {73f94346-7f0c-42fd-b722-9839cc8b6b85}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b44d1a74-a54a-4f68-bba0-699d1ab96ba7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b44d1a74-a54a-4f68-bba0-699d1ab96ba7}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7030a79b-af02-4e03-bd22-f446bc9b60ee}, !- Handle
  F6 n1 apartment Service Water Use 0.06gal/min, !- Name
  {b47c65c8-6a78-4a93-9b2e-5b37016b17aa}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c6e96bb-e88b-4804-abfe-0c00925524be}, !- Handle
  Node 600,                               !- Name
  {64cf95df-5b0e-4771-8a08-20a2b4c1e5c8}, !- Inlet Port
  {dee32772-e13c-489d-a086-79bcad859fb4}; !- Outlet Port

OS:Connection,
  {64cf95df-5b0e-4771-8a08-20a2b4c1e5c8}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  28,                                     !- Outlet Port
  {3c6e96bb-e88b-4804-abfe-0c00925524be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d7e951f-0252-4d07-a154-cd619733e193}, !- Handle
  Node 601,                               !- Name
  {ec969a2d-bc3d-4f2d-8943-9a6264dad4ab}, !- Inlet Port
  {01afb82c-5558-41cd-bc9c-673994970a03}; !- Outlet Port

OS:Connection,
  {dee32772-e13c-489d-a086-79bcad859fb4}, !- Handle
  {3c6e96bb-e88b-4804-abfe-0c00925524be}, !- Source Object
  3,                                      !- Outlet Port
  {b5862bdf-d051-488a-b2b0-ae3fafaf9f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec969a2d-bc3d-4f2d-8943-9a6264dad4ab}, !- Handle
  {b5862bdf-d051-488a-b2b0-ae3fafaf9f8b}, !- Source Object
  3,                                      !- Outlet Port
  {5d7e951f-0252-4d07-a154-cd619733e193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01afb82c-5558-41cd-bc9c-673994970a03}, !- Handle
  {5d7e951f-0252-4d07-a154-cd619733e193}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de2eec68-9d98-4ad6-a352-864a1547296f}, !- Handle
  Water Use Connections 26,               !- Name
  {9b0c29c4-4647-4f33-898b-b40339c38a8f}, !- Inlet Node Name
  {e2baa1f9-3737-43c2-9381-0c639b4d06a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6196901-1bdc-4960-af90-db959b765435}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37dc7f10-d532-411a-a689-7d234a1ca9f4}, !- Handle
  F6 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6b338e15-c8d8-40a7-9a6b-471674bd54c5}, !- Target Temperature Schedule Name
  {0689ae1f-7e05-4e40-b7e1-023695fbbce0}, !- Sensible Fraction Schedule Name
  {a4c69f18-18f4-4b37-a8bc-8066aa6b996b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0689ae1f-7e05-4e40-b7e1-023695fbbce0}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {277a5ffb-21c9-40f2-aa9b-ceeab76eb6c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {277a5ffb-21c9-40f2-aa9b-ceeab76eb6c9}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4c69f18-18f4-4b37-a8bc-8066aa6b996b}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0dc1e9f-59df-4472-858d-d1536e51b507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0dc1e9f-59df-4472-858d-d1536e51b507}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b338e15-c8d8-40a7-9a6b-471674bd54c5}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3f741ac-2db3-4633-9281-edb5ae5eefbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3f741ac-2db3-4633-9281-edb5ae5eefbd}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6196901-1bdc-4960-af90-db959b765435}, !- Handle
  F6 n2 apartment Service Water Use 0.06gal/min, !- Name
  {37dc7f10-d532-411a-a689-7d234a1ca9f4}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8228ab84-1b7e-4443-a73b-786917a99b36}, !- Handle
  Node 602,                               !- Name
  {e83b4c16-52a2-4a5d-9dea-f28a3b52d601}, !- Inlet Port
  {9b0c29c4-4647-4f33-898b-b40339c38a8f}; !- Outlet Port

OS:Connection,
  {e83b4c16-52a2-4a5d-9dea-f28a3b52d601}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  29,                                     !- Outlet Port
  {8228ab84-1b7e-4443-a73b-786917a99b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a026b246-8bbd-411b-9ec7-047f66c8dd61}, !- Handle
  Node 603,                               !- Name
  {e2baa1f9-3737-43c2-9381-0c639b4d06a3}, !- Inlet Port
  {64420efc-a41d-437f-ba74-a515583d0952}; !- Outlet Port

OS:Connection,
  {9b0c29c4-4647-4f33-898b-b40339c38a8f}, !- Handle
  {8228ab84-1b7e-4443-a73b-786917a99b36}, !- Source Object
  3,                                      !- Outlet Port
  {de2eec68-9d98-4ad6-a352-864a1547296f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2baa1f9-3737-43c2-9381-0c639b4d06a3}, !- Handle
  {de2eec68-9d98-4ad6-a352-864a1547296f}, !- Source Object
  3,                                      !- Outlet Port
  {a026b246-8bbd-411b-9ec7-047f66c8dd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64420efc-a41d-437f-ba74-a515583d0952}, !- Handle
  {a026b246-8bbd-411b-9ec7-047f66c8dd61}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {82332ec0-fb85-4aab-8c14-6a8e2f46dfd6}, !- Handle
  Water Use Connections 27,               !- Name
  {61974d84-27f3-4f29-85ae-c670b08bc84d}, !- Inlet Node Name
  {30e8129b-5939-40fd-b3bf-e6ee908cf594}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04c0068c-b01c-46ae-b525-4a25fc4d4a55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44650e0f-f491-47d5-a8e3-49d549628a5c}, !- Handle
  F6 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e00f4f02-5277-493e-89cb-8197b39964cf}, !- Target Temperature Schedule Name
  {fc5ea3c3-c4ee-492e-b4f4-c50dd11396b4}, !- Sensible Fraction Schedule Name
  {a576fde8-8e53-44a6-8e09-67c63ce696e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc5ea3c3-c4ee-492e-b4f4-c50dd11396b4}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c14ec557-cb8b-4f81-9ebf-e7222705ca04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c14ec557-cb8b-4f81-9ebf-e7222705ca04}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a576fde8-8e53-44a6-8e09-67c63ce696e4}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7b3e9e6-0e05-4db1-8a27-73ca284b33b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7b3e9e6-0e05-4db1-8a27-73ca284b33b1}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e00f4f02-5277-493e-89cb-8197b39964cf}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9062788-cd42-4f93-87cc-a4b93852f36f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9062788-cd42-4f93-87cc-a4b93852f36f}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {04c0068c-b01c-46ae-b525-4a25fc4d4a55}, !- Handle
  F6 ne apartment Service Water Use 0.06gal/min, !- Name
  {44650e0f-f491-47d5-a8e3-49d549628a5c}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {704c25e1-5ce9-4973-a6d6-4984b8313e41}, !- Handle
  Node 604,                               !- Name
  {ffcef774-1422-4b3c-8f37-7472fc88ee6c}, !- Inlet Port
  {61974d84-27f3-4f29-85ae-c670b08bc84d}; !- Outlet Port

OS:Connection,
  {ffcef774-1422-4b3c-8f37-7472fc88ee6c}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  30,                                     !- Outlet Port
  {704c25e1-5ce9-4973-a6d6-4984b8313e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa15b8c2-9502-4932-b01f-408c687a055f}, !- Handle
  Node 605,                               !- Name
  {30e8129b-5939-40fd-b3bf-e6ee908cf594}, !- Inlet Port
  {57cb0e48-8254-4b6e-a14b-a5cdc657d471}; !- Outlet Port

OS:Connection,
  {61974d84-27f3-4f29-85ae-c670b08bc84d}, !- Handle
  {704c25e1-5ce9-4973-a6d6-4984b8313e41}, !- Source Object
  3,                                      !- Outlet Port
  {82332ec0-fb85-4aab-8c14-6a8e2f46dfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e8129b-5939-40fd-b3bf-e6ee908cf594}, !- Handle
  {82332ec0-fb85-4aab-8c14-6a8e2f46dfd6}, !- Source Object
  3,                                      !- Outlet Port
  {fa15b8c2-9502-4932-b01f-408c687a055f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57cb0e48-8254-4b6e-a14b-a5cdc657d471}, !- Handle
  {fa15b8c2-9502-4932-b01f-408c687a055f}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2eec6e4-c1f8-46b0-b325-967b35b17fdd}, !- Handle
  Water Use Connections 28,               !- Name
  {4590a1fd-6209-4241-8dab-24af43c29ca7}, !- Inlet Node Name
  {bc91c201-f221-4bb5-bab4-dd8ea51fb98d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70ca13ea-b75b-447c-9f09-c6a85fcbb559}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01f3ece8-fb41-4a03-bb36-4c4694b2964d}, !- Handle
  F6 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7706dac6-60a0-491d-84ef-f31cafef6971}, !- Target Temperature Schedule Name
  {86df80cc-6ae5-47a0-b1e8-1c6ec0d541d2}, !- Sensible Fraction Schedule Name
  {e32aa98e-6233-424d-9d83-576f72cb80d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86df80cc-6ae5-47a0-b1e8-1c6ec0d541d2}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e423f961-f461-4bfa-ae4f-a4db600778e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e423f961-f461-4bfa-ae4f-a4db600778e5}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e32aa98e-6233-424d-9d83-576f72cb80d2}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69bdaba9-2d12-4640-a4d8-fcd136b5b610}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69bdaba9-2d12-4640-a4d8-fcd136b5b610}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7706dac6-60a0-491d-84ef-f31cafef6971}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66620f69-728c-480d-91c1-c7790d04bab1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66620f69-728c-480d-91c1-c7790d04bab1}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70ca13ea-b75b-447c-9f09-c6a85fcbb559}, !- Handle
  F6 nw apartment Service Water Use 0.06gal/min, !- Name
  {01f3ece8-fb41-4a03-bb36-4c4694b2964d}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6854e28-b5c8-4639-9629-b630feb07ac5}, !- Handle
  Node 606,                               !- Name
  {433bae97-eeb2-4398-ba79-5497456ed39d}, !- Inlet Port
  {4590a1fd-6209-4241-8dab-24af43c29ca7}; !- Outlet Port

OS:Connection,
  {433bae97-eeb2-4398-ba79-5497456ed39d}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  31,                                     !- Outlet Port
  {a6854e28-b5c8-4639-9629-b630feb07ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c5dc80-8f9d-42f7-8721-3fc3b81ad32d}, !- Handle
  Node 607,                               !- Name
  {bc91c201-f221-4bb5-bab4-dd8ea51fb98d}, !- Inlet Port
  {0162fed3-0290-4a5a-beab-e6599e684c59}; !- Outlet Port

OS:Connection,
  {4590a1fd-6209-4241-8dab-24af43c29ca7}, !- Handle
  {a6854e28-b5c8-4639-9629-b630feb07ac5}, !- Source Object
  3,                                      !- Outlet Port
  {a2eec6e4-c1f8-46b0-b325-967b35b17fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc91c201-f221-4bb5-bab4-dd8ea51fb98d}, !- Handle
  {a2eec6e4-c1f8-46b0-b325-967b35b17fdd}, !- Source Object
  3,                                      !- Outlet Port
  {73c5dc80-8f9d-42f7-8721-3fc3b81ad32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0162fed3-0290-4a5a-beab-e6599e684c59}, !- Handle
  {73c5dc80-8f9d-42f7-8721-3fc3b81ad32d}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee08496c-4afe-4c9d-a8fa-7919daf8088b}, !- Handle
  Water Use Connections 29,               !- Name
  {f5203cef-56d0-4a90-aaac-b9c75a8965f5}, !- Inlet Node Name
  {aaad90b3-52ca-4e34-b65b-b497ccd7b610}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {766580c8-1d38-4a4a-984e-56db6cb36859}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd5f3309-8caa-49e1-8318-dfec00aafc80}, !- Handle
  F6 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4d107b31-1d31-4d63-9238-9869be9d519d}, !- Target Temperature Schedule Name
  {9c975cde-92ea-4b9c-bc4e-8923d83cd687}, !- Sensible Fraction Schedule Name
  {7f6147a4-560d-48a4-aa30-114ddd7e3ab0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c975cde-92ea-4b9c-bc4e-8923d83cd687}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38b5ca12-d47b-4ff2-a49c-ac2de36301ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38b5ca12-d47b-4ff2-a49c-ac2de36301ab}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f6147a4-560d-48a4-aa30-114ddd7e3ab0}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91e2524b-c847-44a1-8be7-43f30e4e6eec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91e2524b-c847-44a1-8be7-43f30e4e6eec}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d107b31-1d31-4d63-9238-9869be9d519d}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9187b4c-f871-4b67-b3db-8ef73362db86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9187b4c-f871-4b67-b3db-8ef73362db86}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {766580c8-1d38-4a4a-984e-56db6cb36859}, !- Handle
  F6 s1 apartment Service Water Use 0.06gal/min, !- Name
  {cd5f3309-8caa-49e1-8318-dfec00aafc80}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68f52fdc-eae5-47ea-aaa8-13d316724f13}, !- Handle
  Node 608,                               !- Name
  {8bbe8ae5-01a9-44df-b40c-9a21ab1211b7}, !- Inlet Port
  {f5203cef-56d0-4a90-aaac-b9c75a8965f5}; !- Outlet Port

OS:Connection,
  {8bbe8ae5-01a9-44df-b40c-9a21ab1211b7}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  32,                                     !- Outlet Port
  {68f52fdc-eae5-47ea-aaa8-13d316724f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cb58125-f9b7-480c-8083-d9adf4e0694e}, !- Handle
  Node 609,                               !- Name
  {aaad90b3-52ca-4e34-b65b-b497ccd7b610}, !- Inlet Port
  {0344de94-933b-467e-b23d-df2b034ac7e0}; !- Outlet Port

OS:Connection,
  {f5203cef-56d0-4a90-aaac-b9c75a8965f5}, !- Handle
  {68f52fdc-eae5-47ea-aaa8-13d316724f13}, !- Source Object
  3,                                      !- Outlet Port
  {ee08496c-4afe-4c9d-a8fa-7919daf8088b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaad90b3-52ca-4e34-b65b-b497ccd7b610}, !- Handle
  {ee08496c-4afe-4c9d-a8fa-7919daf8088b}, !- Source Object
  3,                                      !- Outlet Port
  {7cb58125-f9b7-480c-8083-d9adf4e0694e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0344de94-933b-467e-b23d-df2b034ac7e0}, !- Handle
  {7cb58125-f9b7-480c-8083-d9adf4e0694e}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {349cb86a-5f6d-48e6-8977-5e2f96a06da8}, !- Handle
  Water Use Connections 30,               !- Name
  {94839688-bebd-4079-919e-51844c5d06ae}, !- Inlet Node Name
  {5fb30b3b-3077-4cfd-b435-8f4c3e1799aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a2f7311-15f9-449f-9c60-2f956833af3b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {247ba496-3110-471d-9d67-5f6fd19321bd}, !- Handle
  F6 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {db4854fa-e870-4f63-9c1b-f51f8684c2af}, !- Target Temperature Schedule Name
  {494284eb-344a-44fc-b114-acf9f5e23f15}, !- Sensible Fraction Schedule Name
  {5c3a1346-bc30-4aca-b452-c475f146762e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {494284eb-344a-44fc-b114-acf9f5e23f15}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91ed1ace-4db8-4336-9690-03f470242284}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91ed1ace-4db8-4336-9690-03f470242284}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c3a1346-bc30-4aca-b452-c475f146762e}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42cb5843-92cf-4477-81f1-62fb29e5c9c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42cb5843-92cf-4477-81f1-62fb29e5c9c4}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {db4854fa-e870-4f63-9c1b-f51f8684c2af}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {978b0e1d-dfd4-4a7f-b0d4-00aa1c59207e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {978b0e1d-dfd4-4a7f-b0d4-00aa1c59207e}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a2f7311-15f9-449f-9c60-2f956833af3b}, !- Handle
  F6 s2 apartment Service Water Use 0.06gal/min, !- Name
  {247ba496-3110-471d-9d67-5f6fd19321bd}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63692a9e-fcf8-4e62-8567-52ffeaff63ef}, !- Handle
  Node 610,                               !- Name
  {13a71b03-1b61-407f-8602-7b7caf867dc7}, !- Inlet Port
  {94839688-bebd-4079-919e-51844c5d06ae}; !- Outlet Port

OS:Connection,
  {13a71b03-1b61-407f-8602-7b7caf867dc7}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  33,                                     !- Outlet Port
  {63692a9e-fcf8-4e62-8567-52ffeaff63ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cccf5c9-2a95-40a4-a277-aa1ef8c66c1f}, !- Handle
  Node 611,                               !- Name
  {5fb30b3b-3077-4cfd-b435-8f4c3e1799aa}, !- Inlet Port
  {d460b65a-e644-4789-a848-8e28b59361fb}; !- Outlet Port

OS:Connection,
  {94839688-bebd-4079-919e-51844c5d06ae}, !- Handle
  {63692a9e-fcf8-4e62-8567-52ffeaff63ef}, !- Source Object
  3,                                      !- Outlet Port
  {349cb86a-5f6d-48e6-8977-5e2f96a06da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb30b3b-3077-4cfd-b435-8f4c3e1799aa}, !- Handle
  {349cb86a-5f6d-48e6-8977-5e2f96a06da8}, !- Source Object
  3,                                      !- Outlet Port
  {9cccf5c9-2a95-40a4-a277-aa1ef8c66c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d460b65a-e644-4789-a848-8e28b59361fb}, !- Handle
  {9cccf5c9-2a95-40a4-a277-aa1ef8c66c1f}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e008fc0-e120-4d9b-9c1e-3482efadc6cb}, !- Handle
  Water Use Connections 31,               !- Name
  {02c1f01b-9d10-43d1-aecc-806bfe79264f}, !- Inlet Node Name
  {7a4feba2-74eb-434e-91cb-22a7987108be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50d0813f-1cc1-4caa-b267-386ee6508e25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cf0ad26-a6ce-46e8-98e2-2d8abd9e2c5d}, !- Handle
  F6 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {0c460442-6eba-4719-bc50-a54f5a36a640}, !- Target Temperature Schedule Name
  {df9b9b3f-9eeb-4446-9488-022e626ee48c}, !- Sensible Fraction Schedule Name
  {a06a704e-0fa6-42b3-80ba-4c7203348bf3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df9b9b3f-9eeb-4446-9488-022e626ee48c}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b541418-040d-42d2-a691-2b19c2f0b1cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b541418-040d-42d2-a691-2b19c2f0b1cf}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a06a704e-0fa6-42b3-80ba-4c7203348bf3}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65f21888-e038-4838-832b-776dac15fc8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65f21888-e038-4838-832b-776dac15fc8c}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c460442-6eba-4719-bc50-a54f5a36a640}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b4e3a40-ee7f-441e-813e-c1f06a9d7389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b4e3a40-ee7f-441e-813e-c1f06a9d7389}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50d0813f-1cc1-4caa-b267-386ee6508e25}, !- Handle
  F6 se apartment Service Water Use 0.06gal/min, !- Name
  {3cf0ad26-a6ce-46e8-98e2-2d8abd9e2c5d}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5fc0d88-db41-4154-8da8-e264b75f3700}, !- Handle
  Node 612,                               !- Name
  {1ce53308-a17c-4af1-b795-18f47d0409f2}, !- Inlet Port
  {02c1f01b-9d10-43d1-aecc-806bfe79264f}; !- Outlet Port

OS:Connection,
  {1ce53308-a17c-4af1-b795-18f47d0409f2}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  34,                                     !- Outlet Port
  {d5fc0d88-db41-4154-8da8-e264b75f3700}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47200170-77b3-44e2-8995-67cd7d4c6e82}, !- Handle
  Node 613,                               !- Name
  {7a4feba2-74eb-434e-91cb-22a7987108be}, !- Inlet Port
  {91795987-8a5f-4ec0-a73f-a899dabdd15b}; !- Outlet Port

OS:Connection,
  {02c1f01b-9d10-43d1-aecc-806bfe79264f}, !- Handle
  {d5fc0d88-db41-4154-8da8-e264b75f3700}, !- Source Object
  3,                                      !- Outlet Port
  {1e008fc0-e120-4d9b-9c1e-3482efadc6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4feba2-74eb-434e-91cb-22a7987108be}, !- Handle
  {1e008fc0-e120-4d9b-9c1e-3482efadc6cb}, !- Source Object
  3,                                      !- Outlet Port
  {47200170-77b3-44e2-8995-67cd7d4c6e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91795987-8a5f-4ec0-a73f-a899dabdd15b}, !- Handle
  {47200170-77b3-44e2-8995-67cd7d4c6e82}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1842f377-3e25-4fda-b13c-31aee2aa942d}, !- Handle
  Water Use Connections 32,               !- Name
  {7f11dc94-ddc2-4495-8a63-9f3576b2f042}, !- Inlet Node Name
  {8507a735-05db-46cb-b350-b272581cdc30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9ac50d7-c3e1-400b-b045-7908fe8d011d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b12d747-b71d-4144-ad23-39f4e195d80f}, !- Handle
  F6 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {206674da-6b14-42c7-8fb4-643b4eb7ee30}, !- Target Temperature Schedule Name
  {d64fefb2-992a-468a-bc83-90f9209b1270}, !- Sensible Fraction Schedule Name
  {6d8f4460-1ed9-424e-a7a2-273c535775aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d64fefb2-992a-468a-bc83-90f9209b1270}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3dbd8c2-93c9-4d73-bc25-01e77e61c5a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3dbd8c2-93c9-4d73-bc25-01e77e61c5a8}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d8f4460-1ed9-424e-a7a2-273c535775aa}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9b394f7-3ccd-4751-8bd5-e5a1760aef4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9b394f7-3ccd-4751-8bd5-e5a1760aef4b}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {206674da-6b14-42c7-8fb4-643b4eb7ee30}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f53af93-f5c5-462b-ac5a-31866c7f72e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f53af93-f5c5-462b-ac5a-31866c7f72e8}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9ac50d7-c3e1-400b-b045-7908fe8d011d}, !- Handle
  F6 sw apartment Service Water Use 0.06gal/min, !- Name
  {5b12d747-b71d-4144-ad23-39f4e195d80f}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {48e270a4-dc37-413d-9c49-6d3aa4ae11b2}, !- Handle
  Node 614,                               !- Name
  {28c125cc-fb83-4240-819e-d8d119dd3a69}, !- Inlet Port
  {7f11dc94-ddc2-4495-8a63-9f3576b2f042}; !- Outlet Port

OS:Connection,
  {28c125cc-fb83-4240-819e-d8d119dd3a69}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  35,                                     !- Outlet Port
  {48e270a4-dc37-413d-9c49-6d3aa4ae11b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18b6c551-028e-490d-83c8-fdd54bbd7dc0}, !- Handle
  Node 615,                               !- Name
  {8507a735-05db-46cb-b350-b272581cdc30}, !- Inlet Port
  {65fb5eeb-33b2-4cc2-b43b-ff1262e9e187}; !- Outlet Port

OS:Connection,
  {7f11dc94-ddc2-4495-8a63-9f3576b2f042}, !- Handle
  {48e270a4-dc37-413d-9c49-6d3aa4ae11b2}, !- Source Object
  3,                                      !- Outlet Port
  {1842f377-3e25-4fda-b13c-31aee2aa942d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8507a735-05db-46cb-b350-b272581cdc30}, !- Handle
  {1842f377-3e25-4fda-b13c-31aee2aa942d}, !- Source Object
  3,                                      !- Outlet Port
  {18b6c551-028e-490d-83c8-fdd54bbd7dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fb5eeb-33b2-4cc2-b43b-ff1262e9e187}, !- Handle
  {18b6c551-028e-490d-83c8-fdd54bbd7dc0}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {324ce89f-89f9-4757-b521-97d5386ed9f2}, !- Handle
  Water Use Connections 33,               !- Name
  {d58a2aa5-6238-4468-bded-ac70406f96ad}, !- Inlet Node Name
  {13ab1026-09ec-4dcb-a38e-a5e91e2ff6d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {145866e7-172d-423d-8fda-33b1135df9fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {236d02eb-5c3b-460f-a7a9-1505ca91303a}, !- Handle
  F7 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6a0f9c8c-1243-4eee-9e4f-87783e996955}, !- Target Temperature Schedule Name
  {1ba95540-396a-45df-96e8-d9bb13fa6ba1}, !- Sensible Fraction Schedule Name
  {65c8fce5-91ba-4c6a-a9af-95740764559f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ba95540-396a-45df-96e8-d9bb13fa6ba1}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5eccbee-471d-4517-a310-e7524b64e7eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5eccbee-471d-4517-a310-e7524b64e7eb}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {65c8fce5-91ba-4c6a-a9af-95740764559f}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41553256-09f1-45d9-a2f1-9b2402418f8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41553256-09f1-45d9-a2f1-9b2402418f8f}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a0f9c8c-1243-4eee-9e4f-87783e996955}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46b4acb3-f00f-4701-8051-4a8f15572ed5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b4acb3-f00f-4701-8051-4a8f15572ed5}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {145866e7-172d-423d-8fda-33b1135df9fa}, !- Handle
  F7 n1 apartment Service Water Use 0.06gal/min, !- Name
  {236d02eb-5c3b-460f-a7a9-1505ca91303a}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ad9aa12-75e0-435b-9310-21bd48840b77}, !- Handle
  Node 616,                               !- Name
  {14ad1969-f399-4e48-83ba-ebdd3a674dc8}, !- Inlet Port
  {d58a2aa5-6238-4468-bded-ac70406f96ad}; !- Outlet Port

OS:Connection,
  {14ad1969-f399-4e48-83ba-ebdd3a674dc8}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  36,                                     !- Outlet Port
  {2ad9aa12-75e0-435b-9310-21bd48840b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f49229dc-53ce-4e10-9115-08ed48e6a2d1}, !- Handle
  Node 617,                               !- Name
  {13ab1026-09ec-4dcb-a38e-a5e91e2ff6d2}, !- Inlet Port
  {fac3066e-d154-4fe2-97dc-af5972a3266a}; !- Outlet Port

OS:Connection,
  {d58a2aa5-6238-4468-bded-ac70406f96ad}, !- Handle
  {2ad9aa12-75e0-435b-9310-21bd48840b77}, !- Source Object
  3,                                      !- Outlet Port
  {324ce89f-89f9-4757-b521-97d5386ed9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ab1026-09ec-4dcb-a38e-a5e91e2ff6d2}, !- Handle
  {324ce89f-89f9-4757-b521-97d5386ed9f2}, !- Source Object
  3,                                      !- Outlet Port
  {f49229dc-53ce-4e10-9115-08ed48e6a2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac3066e-d154-4fe2-97dc-af5972a3266a}, !- Handle
  {f49229dc-53ce-4e10-9115-08ed48e6a2d1}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd67cedf-4bb2-4c1e-839f-49a7442d15bc}, !- Handle
  Water Use Connections 34,               !- Name
  {d3165ce3-827e-4000-985c-33f88a7a40d2}, !- Inlet Node Name
  {53276407-23f2-42c4-8670-226cf5341178}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0fe4ccc-3717-4857-b089-c59e601c73a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d58c14a2-f769-44cf-ac49-09d96fbf38d2}, !- Handle
  F7 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d4dd6ff0-55ef-444a-87af-40925045becf}, !- Target Temperature Schedule Name
  {0a728015-7671-4c94-aa8f-6bb1dcbce6a2}, !- Sensible Fraction Schedule Name
  {3077d679-8f81-4758-b635-c20308fc5f48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a728015-7671-4c94-aa8f-6bb1dcbce6a2}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf3b4038-953e-4dd1-aee8-de23fcb8c001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf3b4038-953e-4dd1-aee8-de23fcb8c001}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3077d679-8f81-4758-b635-c20308fc5f48}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a68ba78-be0d-4485-bcf1-af8509eaaaf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a68ba78-be0d-4485-bcf1-af8509eaaaf9}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4dd6ff0-55ef-444a-87af-40925045becf}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b94a97c1-cd5b-49b2-b6a8-89656e5354e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b94a97c1-cd5b-49b2-b6a8-89656e5354e2}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0fe4ccc-3717-4857-b089-c59e601c73a8}, !- Handle
  F7 n2 apartment Service Water Use 0.06gal/min, !- Name
  {d58c14a2-f769-44cf-ac49-09d96fbf38d2}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {920cc66d-8726-4669-a9c3-06b3d52cce90}, !- Handle
  Node 618,                               !- Name
  {4ef3ebe1-91a4-4ab9-a7be-3f4c0c699b28}, !- Inlet Port
  {d3165ce3-827e-4000-985c-33f88a7a40d2}; !- Outlet Port

OS:Connection,
  {4ef3ebe1-91a4-4ab9-a7be-3f4c0c699b28}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  37,                                     !- Outlet Port
  {920cc66d-8726-4669-a9c3-06b3d52cce90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bba40aa8-c777-4d1b-9f24-1666aad752f1}, !- Handle
  Node 619,                               !- Name
  {53276407-23f2-42c4-8670-226cf5341178}, !- Inlet Port
  {6e92983d-3ffc-4274-bb49-442387360759}; !- Outlet Port

OS:Connection,
  {d3165ce3-827e-4000-985c-33f88a7a40d2}, !- Handle
  {920cc66d-8726-4669-a9c3-06b3d52cce90}, !- Source Object
  3,                                      !- Outlet Port
  {fd67cedf-4bb2-4c1e-839f-49a7442d15bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53276407-23f2-42c4-8670-226cf5341178}, !- Handle
  {fd67cedf-4bb2-4c1e-839f-49a7442d15bc}, !- Source Object
  3,                                      !- Outlet Port
  {bba40aa8-c777-4d1b-9f24-1666aad752f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e92983d-3ffc-4274-bb49-442387360759}, !- Handle
  {bba40aa8-c777-4d1b-9f24-1666aad752f1}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5877d51f-650a-4244-b593-39b47374c21c}, !- Handle
  Water Use Connections 35,               !- Name
  {eb2bd9d9-449e-41f1-bb32-eb789ad71cad}, !- Inlet Node Name
  {27c134a4-b92c-4683-9163-2489de55f9e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7daaf38b-6e61-417a-aafa-c3ee58b7fbb5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de63afd5-97a3-43a2-9539-b36ae89d54e4}, !- Handle
  F7 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b9b6c447-be64-4c6e-be26-bacab5acabac}, !- Target Temperature Schedule Name
  {6040a025-2409-4a84-98d3-bd1cc2e6a576}, !- Sensible Fraction Schedule Name
  {5078c80b-5f14-4f01-b67c-04c785d43a11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6040a025-2409-4a84-98d3-bd1cc2e6a576}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf4fe950-28dd-4014-9721-1c635303c86c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf4fe950-28dd-4014-9721-1c635303c86c}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5078c80b-5f14-4f01-b67c-04c785d43a11}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c75b8e15-411c-483a-ad94-ab70ddf3a62b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c75b8e15-411c-483a-ad94-ab70ddf3a62b}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9b6c447-be64-4c6e-be26-bacab5acabac}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1b8cad4-afa7-4bdd-9cd0-79db2dc7dc0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b8cad4-afa7-4bdd-9cd0-79db2dc7dc0a}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7daaf38b-6e61-417a-aafa-c3ee58b7fbb5}, !- Handle
  F7 ne apartment Service Water Use 0.06gal/min, !- Name
  {de63afd5-97a3-43a2-9539-b36ae89d54e4}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0f4e71c9-9028-4cf7-8440-3edb7875fc9e}, !- Handle
  Node 620,                               !- Name
  {88086f22-9382-4719-b1ac-a2212de77bc9}, !- Inlet Port
  {eb2bd9d9-449e-41f1-bb32-eb789ad71cad}; !- Outlet Port

OS:Connection,
  {88086f22-9382-4719-b1ac-a2212de77bc9}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  38,                                     !- Outlet Port
  {0f4e71c9-9028-4cf7-8440-3edb7875fc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87a2befb-dd5a-4620-a84c-ec3b12ed5670}, !- Handle
  Node 621,                               !- Name
  {27c134a4-b92c-4683-9163-2489de55f9e3}, !- Inlet Port
  {8e43ea77-b2f8-4f67-ab55-efa2d00df5d1}; !- Outlet Port

OS:Connection,
  {eb2bd9d9-449e-41f1-bb32-eb789ad71cad}, !- Handle
  {0f4e71c9-9028-4cf7-8440-3edb7875fc9e}, !- Source Object
  3,                                      !- Outlet Port
  {5877d51f-650a-4244-b593-39b47374c21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c134a4-b92c-4683-9163-2489de55f9e3}, !- Handle
  {5877d51f-650a-4244-b593-39b47374c21c}, !- Source Object
  3,                                      !- Outlet Port
  {87a2befb-dd5a-4620-a84c-ec3b12ed5670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e43ea77-b2f8-4f67-ab55-efa2d00df5d1}, !- Handle
  {87a2befb-dd5a-4620-a84c-ec3b12ed5670}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3762e406-f3a1-4172-ae04-a5f22462d9b1}, !- Handle
  Water Use Connections 36,               !- Name
  {7b0ab5c4-bc99-4cb4-882b-d1a419dc2a16}, !- Inlet Node Name
  {6d5ded62-5ea3-4bad-834e-1f983699cc1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {315d241d-3781-4c7c-b031-22545cef42bb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a6de8d2-439b-4856-8e56-70bdd2744ffd}, !- Handle
  F7 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {901b792a-d7e9-46f7-810d-800418c56220}, !- Target Temperature Schedule Name
  {a098625a-ba87-4e0c-a9d1-69f7d53d17cf}, !- Sensible Fraction Schedule Name
  {1c44aff6-5588-41a6-b2ff-e1da1a0ab79d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a098625a-ba87-4e0c-a9d1-69f7d53d17cf}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f446a1a2-ced0-41e0-9684-f6a53e73404b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f446a1a2-ced0-41e0-9684-f6a53e73404b}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c44aff6-5588-41a6-b2ff-e1da1a0ab79d}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b67055e-8be8-44ae-8672-bfbcdb83858b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b67055e-8be8-44ae-8672-bfbcdb83858b}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {901b792a-d7e9-46f7-810d-800418c56220}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a0c00fa-aadf-4ce1-9344-b099ecbf8e2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a0c00fa-aadf-4ce1-9344-b099ecbf8e2b}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {315d241d-3781-4c7c-b031-22545cef42bb}, !- Handle
  F7 nw apartment Service Water Use 0.06gal/min, !- Name
  {1a6de8d2-439b-4856-8e56-70bdd2744ffd}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83c53bdc-05e9-4344-9120-362c2260a1fb}, !- Handle
  Node 622,                               !- Name
  {8dffc7a8-4a41-494b-b14d-7e5ed4df6926}, !- Inlet Port
  {7b0ab5c4-bc99-4cb4-882b-d1a419dc2a16}; !- Outlet Port

OS:Connection,
  {8dffc7a8-4a41-494b-b14d-7e5ed4df6926}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  39,                                     !- Outlet Port
  {83c53bdc-05e9-4344-9120-362c2260a1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bff32e63-9832-4af6-93da-d4690fc9c315}, !- Handle
  Node 623,                               !- Name
  {6d5ded62-5ea3-4bad-834e-1f983699cc1a}, !- Inlet Port
  {c86ae989-a234-4db0-acb6-b64c5227bf20}; !- Outlet Port

OS:Connection,
  {7b0ab5c4-bc99-4cb4-882b-d1a419dc2a16}, !- Handle
  {83c53bdc-05e9-4344-9120-362c2260a1fb}, !- Source Object
  3,                                      !- Outlet Port
  {3762e406-f3a1-4172-ae04-a5f22462d9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5ded62-5ea3-4bad-834e-1f983699cc1a}, !- Handle
  {3762e406-f3a1-4172-ae04-a5f22462d9b1}, !- Source Object
  3,                                      !- Outlet Port
  {bff32e63-9832-4af6-93da-d4690fc9c315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86ae989-a234-4db0-acb6-b64c5227bf20}, !- Handle
  {bff32e63-9832-4af6-93da-d4690fc9c315}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbd0aa85-2fc5-46ad-b079-d769876476b5}, !- Handle
  Water Use Connections 37,               !- Name
  {86846036-4d9b-4cca-88d8-3d8385cda05d}, !- Inlet Node Name
  {4b2f384a-bf31-4db1-b7cd-779635f90e36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {670daa74-93f5-4e8a-85d7-4f732e383d2c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37c240b9-91a5-427b-b517-a6193cec2747}, !- Handle
  F7 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5b16d719-08f7-4d1a-82f0-d9211b688653}, !- Target Temperature Schedule Name
  {f529dda4-4a8f-4631-a3f0-7b8402eec6ac}, !- Sensible Fraction Schedule Name
  {b14e7da1-6a9e-403d-a7d7-cd4f444b5818}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f529dda4-4a8f-4631-a3f0-7b8402eec6ac}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d0c625cf-d608-46c1-b935-eb83b70a883a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0c625cf-d608-46c1-b935-eb83b70a883a}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b14e7da1-6a9e-403d-a7d7-cd4f444b5818}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {184278c3-7ac5-4888-9a3e-be0914577abd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {184278c3-7ac5-4888-9a3e-be0914577abd}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b16d719-08f7-4d1a-82f0-d9211b688653}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {decac1ae-05f6-4862-95c6-85c182553da9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {decac1ae-05f6-4862-95c6-85c182553da9}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {670daa74-93f5-4e8a-85d7-4f732e383d2c}, !- Handle
  F7 s1 apartment Service Water Use 0.06gal/min, !- Name
  {37c240b9-91a5-427b-b517-a6193cec2747}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c42832f9-cb65-4b6f-8bcc-d332b2c5a555}, !- Handle
  Node 624,                               !- Name
  {7471a145-8f0e-4a9c-be77-cdea45be8d30}, !- Inlet Port
  {86846036-4d9b-4cca-88d8-3d8385cda05d}; !- Outlet Port

OS:Connection,
  {7471a145-8f0e-4a9c-be77-cdea45be8d30}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  40,                                     !- Outlet Port
  {c42832f9-cb65-4b6f-8bcc-d332b2c5a555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b587d2f7-57ed-4e78-8aa8-41376442fef0}, !- Handle
  Node 625,                               !- Name
  {4b2f384a-bf31-4db1-b7cd-779635f90e36}, !- Inlet Port
  {eb6cb92b-1669-4405-a57d-462461d8aff4}; !- Outlet Port

OS:Connection,
  {86846036-4d9b-4cca-88d8-3d8385cda05d}, !- Handle
  {c42832f9-cb65-4b6f-8bcc-d332b2c5a555}, !- Source Object
  3,                                      !- Outlet Port
  {dbd0aa85-2fc5-46ad-b079-d769876476b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2f384a-bf31-4db1-b7cd-779635f90e36}, !- Handle
  {dbd0aa85-2fc5-46ad-b079-d769876476b5}, !- Source Object
  3,                                      !- Outlet Port
  {b587d2f7-57ed-4e78-8aa8-41376442fef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6cb92b-1669-4405-a57d-462461d8aff4}, !- Handle
  {b587d2f7-57ed-4e78-8aa8-41376442fef0}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {126a2ebd-3b17-4dbd-9492-990a33f6184e}, !- Handle
  Water Use Connections 38,               !- Name
  {5370a387-db94-49d2-b678-f21d0c02443b}, !- Inlet Node Name
  {a9916067-02ff-4663-bfbd-c893a038c690}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {109b27a2-e32e-48d2-92d7-0be4a01f650e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af7f70e8-30c7-4971-bcc7-6e1f62990b9b}, !- Handle
  F7 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {196009e5-8318-4715-ade7-55e844bfa284}, !- Target Temperature Schedule Name
  {9932cded-0ea0-439e-819d-14cc41570c82}, !- Sensible Fraction Schedule Name
  {9e112bc7-ffa7-4905-8382-17213d08edeb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9932cded-0ea0-439e-819d-14cc41570c82}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {113a646b-826d-4926-af08-2f798d7cf43e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {113a646b-826d-4926-af08-2f798d7cf43e}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e112bc7-ffa7-4905-8382-17213d08edeb}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed75c2ef-c463-49a2-80e5-7599807062f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed75c2ef-c463-49a2-80e5-7599807062f5}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {196009e5-8318-4715-ade7-55e844bfa284}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f59886c-6581-448f-bf35-2947231938c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f59886c-6581-448f-bf35-2947231938c5}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {109b27a2-e32e-48d2-92d7-0be4a01f650e}, !- Handle
  F7 s2 apartment Service Water Use 0.06gal/min, !- Name
  {af7f70e8-30c7-4971-bcc7-6e1f62990b9b}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e6c6cf3-63f6-444d-97a9-980794f98da2}, !- Handle
  Node 626,                               !- Name
  {24cd865d-65d2-4c37-b507-d4b6a6f7b4c7}, !- Inlet Port
  {5370a387-db94-49d2-b678-f21d0c02443b}; !- Outlet Port

OS:Connection,
  {24cd865d-65d2-4c37-b507-d4b6a6f7b4c7}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  41,                                     !- Outlet Port
  {8e6c6cf3-63f6-444d-97a9-980794f98da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9777e297-05ea-4538-91ee-872377f14753}, !- Handle
  Node 627,                               !- Name
  {a9916067-02ff-4663-bfbd-c893a038c690}, !- Inlet Port
  {dc18ed87-29ec-4143-89e0-b538b6bb01ce}; !- Outlet Port

OS:Connection,
  {5370a387-db94-49d2-b678-f21d0c02443b}, !- Handle
  {8e6c6cf3-63f6-444d-97a9-980794f98da2}, !- Source Object
  3,                                      !- Outlet Port
  {126a2ebd-3b17-4dbd-9492-990a33f6184e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9916067-02ff-4663-bfbd-c893a038c690}, !- Handle
  {126a2ebd-3b17-4dbd-9492-990a33f6184e}, !- Source Object
  3,                                      !- Outlet Port
  {9777e297-05ea-4538-91ee-872377f14753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc18ed87-29ec-4143-89e0-b538b6bb01ce}, !- Handle
  {9777e297-05ea-4538-91ee-872377f14753}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b66aea3-e0e4-44a2-b780-a7c54b1d55f9}, !- Handle
  Water Use Connections 39,               !- Name
  {d9d9e770-12fd-46eb-8045-8562daa808a6}, !- Inlet Node Name
  {50008e90-33a7-4d9c-966e-2dbaa44cd6bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bd1b8b5-eb66-4135-840e-7b41ca85f98d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10cfa22c-6680-480d-b7c9-ee93e638837a}, !- Handle
  F7 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {fb031df7-f019-41d8-83c2-cd379450f084}, !- Target Temperature Schedule Name
  {10d70415-08fa-491d-b5f9-38299b0d7b45}, !- Sensible Fraction Schedule Name
  {fd1abdc1-699b-4660-bc70-1d3a927b9cac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {10d70415-08fa-491d-b5f9-38299b0d7b45}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fcbfa3a5-d714-4198-a8dd-1d09a77defc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcbfa3a5-d714-4198-a8dd-1d09a77defc1}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd1abdc1-699b-4660-bc70-1d3a927b9cac}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16dc416e-0227-42a8-8170-b5ea051c8fa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16dc416e-0227-42a8-8170-b5ea051c8fa7}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb031df7-f019-41d8-83c2-cd379450f084}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb6591fb-7223-4b37-9646-4ab4e593678d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb6591fb-7223-4b37-9646-4ab4e593678d}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1bd1b8b5-eb66-4135-840e-7b41ca85f98d}, !- Handle
  F7 se apartment Service Water Use 0.06gal/min, !- Name
  {10cfa22c-6680-480d-b7c9-ee93e638837a}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a493202-1c16-4f0a-8d64-1561426d6378}, !- Handle
  Node 628,                               !- Name
  {00a877f8-8160-49b1-8edc-4d487bf5cf9b}, !- Inlet Port
  {d9d9e770-12fd-46eb-8045-8562daa808a6}; !- Outlet Port

OS:Connection,
  {00a877f8-8160-49b1-8edc-4d487bf5cf9b}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  42,                                     !- Outlet Port
  {3a493202-1c16-4f0a-8d64-1561426d6378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a005e2-65b6-41b2-9e5d-dcbd357c7b4f}, !- Handle
  Node 629,                               !- Name
  {50008e90-33a7-4d9c-966e-2dbaa44cd6bc}, !- Inlet Port
  {39d6c48a-f187-4fc1-8c5f-48b0210a139e}; !- Outlet Port

OS:Connection,
  {d9d9e770-12fd-46eb-8045-8562daa808a6}, !- Handle
  {3a493202-1c16-4f0a-8d64-1561426d6378}, !- Source Object
  3,                                      !- Outlet Port
  {1b66aea3-e0e4-44a2-b780-a7c54b1d55f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50008e90-33a7-4d9c-966e-2dbaa44cd6bc}, !- Handle
  {1b66aea3-e0e4-44a2-b780-a7c54b1d55f9}, !- Source Object
  3,                                      !- Outlet Port
  {18a005e2-65b6-41b2-9e5d-dcbd357c7b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d6c48a-f187-4fc1-8c5f-48b0210a139e}, !- Handle
  {18a005e2-65b6-41b2-9e5d-dcbd357c7b4f}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f734c2f-f721-4e43-90d9-f8861ca32e23}, !- Handle
  Water Use Connections 40,               !- Name
  {907226ee-352f-4b8f-8bf4-375df56f0454}, !- Inlet Node Name
  {9ba66792-90ad-4fc6-ae7d-5538b4058aa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cf3d78c-a209-4591-bcbd-5aa0e885ab0b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db415c5c-4c9f-4e6c-bcf0-09db26171daf}, !- Handle
  F7 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {80547c68-2eb4-40b3-b4cb-a19c5a15bfd2}, !- Target Temperature Schedule Name
  {b639a3bf-dbcd-474b-9b5a-6eafd20653a1}, !- Sensible Fraction Schedule Name
  {7118dfd2-38cf-4e53-8432-4a2ae2145e5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b639a3bf-dbcd-474b-9b5a-6eafd20653a1}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d8ae8a8-af9e-4ec8-aed8-e3cb67fbc133}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d8ae8a8-af9e-4ec8-aed8-e3cb67fbc133}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7118dfd2-38cf-4e53-8432-4a2ae2145e5c}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e6c08fa1-4e98-4500-b18b-df35a73caa8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6c08fa1-4e98-4500-b18b-df35a73caa8e}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80547c68-2eb4-40b3-b4cb-a19c5a15bfd2}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2e0b6f3-c2a7-4623-ac46-77f6cea952f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2e0b6f3-c2a7-4623-ac46-77f6cea952f1}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cf3d78c-a209-4591-bcbd-5aa0e885ab0b}, !- Handle
  F7 sw apartment Service Water Use 0.06gal/min, !- Name
  {db415c5c-4c9f-4e6c-bcf0-09db26171daf}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe59962d-44f0-4d1e-acd2-763280c88881}, !- Handle
  Node 630,                               !- Name
  {8560124f-7b96-44c1-a627-ac2899b71281}, !- Inlet Port
  {907226ee-352f-4b8f-8bf4-375df56f0454}; !- Outlet Port

OS:Connection,
  {8560124f-7b96-44c1-a627-ac2899b71281}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  43,                                     !- Outlet Port
  {fe59962d-44f0-4d1e-acd2-763280c88881}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5452863-4a15-42f3-8879-2872798c70c5}, !- Handle
  Node 631,                               !- Name
  {9ba66792-90ad-4fc6-ae7d-5538b4058aa0}, !- Inlet Port
  {f5ebade0-c854-4e2e-838e-a83c560c139f}; !- Outlet Port

OS:Connection,
  {907226ee-352f-4b8f-8bf4-375df56f0454}, !- Handle
  {fe59962d-44f0-4d1e-acd2-763280c88881}, !- Source Object
  3,                                      !- Outlet Port
  {9f734c2f-f721-4e43-90d9-f8861ca32e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba66792-90ad-4fc6-ae7d-5538b4058aa0}, !- Handle
  {9f734c2f-f721-4e43-90d9-f8861ca32e23}, !- Source Object
  3,                                      !- Outlet Port
  {e5452863-4a15-42f3-8879-2872798c70c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ebade0-c854-4e2e-838e-a83c560c139f}, !- Handle
  {e5452863-4a15-42f3-8879-2872798c70c5}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d8ea2862-5900-4034-b608-b6ef31fbe31f}, !- Handle
  Water Use Connections 41,               !- Name
  {9d0964d3-4bbf-402a-ab9b-579ef39ed8f3}, !- Inlet Node Name
  {9d895b91-ff5d-44a3-b295-6d2725ba17fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aacc807a-babb-45c4-af59-b4546677ac96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {330a02ff-7b99-499f-82d0-0f0b5d66fa1d}, !- Handle
  F8 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {881779a5-540c-4d99-89fb-a21d10a99404}, !- Target Temperature Schedule Name
  {b5fb3a5e-adb2-4097-92d3-1ff60ea956e0}, !- Sensible Fraction Schedule Name
  {e88a8e30-af71-4954-85e2-a62cdcb66d62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5fb3a5e-adb2-4097-92d3-1ff60ea956e0}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ede300e2-5a61-4f2f-a64f-8ce938f325ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ede300e2-5a61-4f2f-a64f-8ce938f325ff}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e88a8e30-af71-4954-85e2-a62cdcb66d62}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26bb1208-022b-40cc-a3d1-7ce54a1c9da5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26bb1208-022b-40cc-a3d1-7ce54a1c9da5}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {881779a5-540c-4d99-89fb-a21d10a99404}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f0705e1-5586-4aa7-8d05-f4130c018dce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f0705e1-5586-4aa7-8d05-f4130c018dce}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aacc807a-babb-45c4-af59-b4546677ac96}, !- Handle
  F8 n1 apartment Service Water Use 0.06gal/min, !- Name
  {330a02ff-7b99-499f-82d0-0f0b5d66fa1d}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da894d08-251f-43b9-88a9-7c45ae646f9e}, !- Handle
  Node 632,                               !- Name
  {b5a47540-c948-4a9f-9757-33bba68a8fe1}, !- Inlet Port
  {9d0964d3-4bbf-402a-ab9b-579ef39ed8f3}; !- Outlet Port

OS:Connection,
  {b5a47540-c948-4a9f-9757-33bba68a8fe1}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  44,                                     !- Outlet Port
  {da894d08-251f-43b9-88a9-7c45ae646f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cff63b9-7d4e-47c7-9b8b-f665a9cbcdd9}, !- Handle
  Node 633,                               !- Name
  {9d895b91-ff5d-44a3-b295-6d2725ba17fb}, !- Inlet Port
  {d9208a13-4e1c-4578-b73b-6976c4ec74fe}; !- Outlet Port

OS:Connection,
  {9d0964d3-4bbf-402a-ab9b-579ef39ed8f3}, !- Handle
  {da894d08-251f-43b9-88a9-7c45ae646f9e}, !- Source Object
  3,                                      !- Outlet Port
  {d8ea2862-5900-4034-b608-b6ef31fbe31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d895b91-ff5d-44a3-b295-6d2725ba17fb}, !- Handle
  {d8ea2862-5900-4034-b608-b6ef31fbe31f}, !- Source Object
  3,                                      !- Outlet Port
  {5cff63b9-7d4e-47c7-9b8b-f665a9cbcdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9208a13-4e1c-4578-b73b-6976c4ec74fe}, !- Handle
  {5cff63b9-7d4e-47c7-9b8b-f665a9cbcdd9}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8aa6bb25-229f-4c73-9daf-1a25bb44153a}, !- Handle
  Water Use Connections 42,               !- Name
  {6e8e6cd8-b853-4f22-8740-33df81b0acc9}, !- Inlet Node Name
  {59f69df1-77dc-4a40-8220-11acb251cec6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6418d95-b9d0-4698-a1e6-ce89d57cc773}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ee2dc2f-8f83-4007-ad93-a0e71ccba91c}, !- Handle
  F8 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {731b2b2a-365a-480c-bd0f-46c159100202}, !- Target Temperature Schedule Name
  {bd9eb2c3-fefb-4bbd-8db2-44797b4d3ea8}, !- Sensible Fraction Schedule Name
  {340e351a-6a99-4a4e-a5f8-62926e9440a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bd9eb2c3-fefb-4bbd-8db2-44797b4d3ea8}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c7bb8e9-77bb-4058-aea1-98043849669c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c7bb8e9-77bb-4058-aea1-98043849669c}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {340e351a-6a99-4a4e-a5f8-62926e9440a0}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {20ff96d3-415e-44db-a300-c602b636841d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20ff96d3-415e-44db-a300-c602b636841d}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {731b2b2a-365a-480c-bd0f-46c159100202}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40dfef76-9799-47d1-9f52-c25c2f7ede44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40dfef76-9799-47d1-9f52-c25c2f7ede44}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a6418d95-b9d0-4698-a1e6-ce89d57cc773}, !- Handle
  F8 n2 apartment Service Water Use 0.06gal/min, !- Name
  {8ee2dc2f-8f83-4007-ad93-a0e71ccba91c}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c89f59c-0a55-49a6-8fcb-eab2e16a4cd0}, !- Handle
  Node 634,                               !- Name
  {04313f2c-db17-4498-af63-0f59e97a3a73}, !- Inlet Port
  {6e8e6cd8-b853-4f22-8740-33df81b0acc9}; !- Outlet Port

OS:Connection,
  {04313f2c-db17-4498-af63-0f59e97a3a73}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  45,                                     !- Outlet Port
  {1c89f59c-0a55-49a6-8fcb-eab2e16a4cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5eef199c-9e3f-4f00-887a-96bb1f171c8b}, !- Handle
  Node 635,                               !- Name
  {59f69df1-77dc-4a40-8220-11acb251cec6}, !- Inlet Port
  {ee236a84-c56d-49d2-b2b4-00c0c5b63835}; !- Outlet Port

OS:Connection,
  {6e8e6cd8-b853-4f22-8740-33df81b0acc9}, !- Handle
  {1c89f59c-0a55-49a6-8fcb-eab2e16a4cd0}, !- Source Object
  3,                                      !- Outlet Port
  {8aa6bb25-229f-4c73-9daf-1a25bb44153a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f69df1-77dc-4a40-8220-11acb251cec6}, !- Handle
  {8aa6bb25-229f-4c73-9daf-1a25bb44153a}, !- Source Object
  3,                                      !- Outlet Port
  {5eef199c-9e3f-4f00-887a-96bb1f171c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee236a84-c56d-49d2-b2b4-00c0c5b63835}, !- Handle
  {5eef199c-9e3f-4f00-887a-96bb1f171c8b}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {01b4e123-f338-49d2-a929-824bd464e883}, !- Handle
  Water Use Connections 43,               !- Name
  {084dab01-9e9c-42a5-b1c8-f6513d30a81b}, !- Inlet Node Name
  {06ad365c-ff20-4327-bb86-561e49b0ea7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c73d2ba-8e48-475b-8104-8b1af6b831d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0cb9d32-59c3-432e-b2f2-980eb107c047}, !- Handle
  F8 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5f0b95c3-aba3-498c-81ed-1f8b2abd8b59}, !- Target Temperature Schedule Name
  {6e9d699e-9bd7-4f07-9437-e13ae677e53a}, !- Sensible Fraction Schedule Name
  {f61ab112-3cb5-4346-b5fa-e3eedd161220}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e9d699e-9bd7-4f07-9437-e13ae677e53a}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57e6d260-2ed1-4197-9170-215d0117b4e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57e6d260-2ed1-4197-9170-215d0117b4e5}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f61ab112-3cb5-4346-b5fa-e3eedd161220}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa217a38-6c02-46a4-9d42-eed0fc1f7dc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa217a38-6c02-46a4-9d42-eed0fc1f7dc1}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f0b95c3-aba3-498c-81ed-1f8b2abd8b59}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f0aed58e-d033-475c-a1f1-88de70d9415b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0aed58e-d033-475c-a1f1-88de70d9415b}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c73d2ba-8e48-475b-8104-8b1af6b831d5}, !- Handle
  F8 ne apartment Service Water Use 0.06gal/min, !- Name
  {d0cb9d32-59c3-432e-b2f2-980eb107c047}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7194b89-da58-4dd1-9101-36d1a11abe6b}, !- Handle
  Node 636,                               !- Name
  {7e3259f9-15a8-4da1-9670-57b726188ad1}, !- Inlet Port
  {084dab01-9e9c-42a5-b1c8-f6513d30a81b}; !- Outlet Port

OS:Connection,
  {7e3259f9-15a8-4da1-9670-57b726188ad1}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  46,                                     !- Outlet Port
  {a7194b89-da58-4dd1-9101-36d1a11abe6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b009a41-8a47-4417-9567-834caaf82319}, !- Handle
  Node 637,                               !- Name
  {06ad365c-ff20-4327-bb86-561e49b0ea7a}, !- Inlet Port
  {030f84fe-e467-40d9-9e2b-ebbd52fe4d11}; !- Outlet Port

OS:Connection,
  {084dab01-9e9c-42a5-b1c8-f6513d30a81b}, !- Handle
  {a7194b89-da58-4dd1-9101-36d1a11abe6b}, !- Source Object
  3,                                      !- Outlet Port
  {01b4e123-f338-49d2-a929-824bd464e883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ad365c-ff20-4327-bb86-561e49b0ea7a}, !- Handle
  {01b4e123-f338-49d2-a929-824bd464e883}, !- Source Object
  3,                                      !- Outlet Port
  {3b009a41-8a47-4417-9567-834caaf82319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030f84fe-e467-40d9-9e2b-ebbd52fe4d11}, !- Handle
  {3b009a41-8a47-4417-9567-834caaf82319}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bfe1c64-096c-4ae7-af10-16d71d81a152}, !- Handle
  Water Use Connections 44,               !- Name
  {5bcb44d5-3251-48d9-b36a-c00da5f65605}, !- Inlet Node Name
  {fd0a0fbc-8c02-4c7d-9e4b-210bb12b684a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be5a57fc-169f-4be9-b496-123806f04d2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bae3e6e-80df-4d9b-bb2e-54a61e2e3473}, !- Handle
  F8 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {40417dd0-9e26-4ebb-b6b7-f92235ef684d}, !- Target Temperature Schedule Name
  {c6f346f2-579d-496b-87b7-fcef54807af1}, !- Sensible Fraction Schedule Name
  {11ac072e-6ed2-4bfc-a6f6-eeb6deecfa24}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6f346f2-579d-496b-87b7-fcef54807af1}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {526acb3f-0e84-44b9-aaa0-38d587376306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {526acb3f-0e84-44b9-aaa0-38d587376306}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11ac072e-6ed2-4bfc-a6f6-eeb6deecfa24}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9715b892-51aa-4114-b106-b855777cb7e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9715b892-51aa-4114-b106-b855777cb7e4}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {40417dd0-9e26-4ebb-b6b7-f92235ef684d}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6df9bee2-b49b-4c51-bc0d-7039fd9943b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6df9bee2-b49b-4c51-bc0d-7039fd9943b5}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be5a57fc-169f-4be9-b496-123806f04d2e}, !- Handle
  F8 nw apartment Service Water Use 0.06gal/min, !- Name
  {2bae3e6e-80df-4d9b-bb2e-54a61e2e3473}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {158af4f6-083f-4593-a282-c434cd3a3e05}, !- Handle
  Node 638,                               !- Name
  {dd5ad94c-8ee8-4642-ac22-49e0f5ad9157}, !- Inlet Port
  {5bcb44d5-3251-48d9-b36a-c00da5f65605}; !- Outlet Port

OS:Connection,
  {dd5ad94c-8ee8-4642-ac22-49e0f5ad9157}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  47,                                     !- Outlet Port
  {158af4f6-083f-4593-a282-c434cd3a3e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54584b7d-e0cb-4872-a49b-9d80c307b176}, !- Handle
  Node 639,                               !- Name
  {fd0a0fbc-8c02-4c7d-9e4b-210bb12b684a}, !- Inlet Port
  {82050c80-ed4a-412d-902a-8cfb93a0f5c3}; !- Outlet Port

OS:Connection,
  {5bcb44d5-3251-48d9-b36a-c00da5f65605}, !- Handle
  {158af4f6-083f-4593-a282-c434cd3a3e05}, !- Source Object
  3,                                      !- Outlet Port
  {5bfe1c64-096c-4ae7-af10-16d71d81a152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0a0fbc-8c02-4c7d-9e4b-210bb12b684a}, !- Handle
  {5bfe1c64-096c-4ae7-af10-16d71d81a152}, !- Source Object
  3,                                      !- Outlet Port
  {54584b7d-e0cb-4872-a49b-9d80c307b176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82050c80-ed4a-412d-902a-8cfb93a0f5c3}, !- Handle
  {54584b7d-e0cb-4872-a49b-9d80c307b176}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {024b3646-3112-4e7e-8301-7fb833f14ca8}, !- Handle
  Water Use Connections 45,               !- Name
  {305c3d66-6fd6-458c-b2a1-7938ba344e80}, !- Inlet Node Name
  {26edcb76-55c8-45d1-b7af-6a9d2a746e0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e060c0bd-cc76-4173-8956-8e88c4f44805}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {89395edd-40b7-43f1-bfb1-28958d2aafff}, !- Handle
  F8 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {317cabe1-1cfd-4a9c-81da-c05964066bfb}, !- Target Temperature Schedule Name
  {7d5791a9-ce8c-46fe-9240-08cee4e74f99}, !- Sensible Fraction Schedule Name
  {aea7bc63-1d8c-401e-b630-1a8266fca1ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d5791a9-ce8c-46fe-9240-08cee4e74f99}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1023f7b-2773-4cde-a227-634ec14483bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1023f7b-2773-4cde-a227-634ec14483bb}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aea7bc63-1d8c-401e-b630-1a8266fca1ad}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95327223-235b-4e18-9384-bebb076069cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95327223-235b-4e18-9384-bebb076069cf}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {317cabe1-1cfd-4a9c-81da-c05964066bfb}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eaff0076-0eb7-4d2e-a87c-4d4927275cd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaff0076-0eb7-4d2e-a87c-4d4927275cd6}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e060c0bd-cc76-4173-8956-8e88c4f44805}, !- Handle
  F8 s1 apartment Service Water Use 0.06gal/min, !- Name
  {89395edd-40b7-43f1-bfb1-28958d2aafff}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53254fdd-e146-4f28-b43e-1b8904407846}, !- Handle
  Node 640,                               !- Name
  {739ece31-8e58-4e48-b0a8-e2b116ca9814}, !- Inlet Port
  {305c3d66-6fd6-458c-b2a1-7938ba344e80}; !- Outlet Port

OS:Connection,
  {739ece31-8e58-4e48-b0a8-e2b116ca9814}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  48,                                     !- Outlet Port
  {53254fdd-e146-4f28-b43e-1b8904407846}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c054b336-0884-472b-b9a3-974eb4423bff}, !- Handle
  Node 641,                               !- Name
  {26edcb76-55c8-45d1-b7af-6a9d2a746e0c}, !- Inlet Port
  {5a0bbd3d-2507-41e0-a8c6-1a9cf3fd15be}; !- Outlet Port

OS:Connection,
  {305c3d66-6fd6-458c-b2a1-7938ba344e80}, !- Handle
  {53254fdd-e146-4f28-b43e-1b8904407846}, !- Source Object
  3,                                      !- Outlet Port
  {024b3646-3112-4e7e-8301-7fb833f14ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26edcb76-55c8-45d1-b7af-6a9d2a746e0c}, !- Handle
  {024b3646-3112-4e7e-8301-7fb833f14ca8}, !- Source Object
  3,                                      !- Outlet Port
  {c054b336-0884-472b-b9a3-974eb4423bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0bbd3d-2507-41e0-a8c6-1a9cf3fd15be}, !- Handle
  {c054b336-0884-472b-b9a3-974eb4423bff}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {497d98cb-111a-4690-a4fd-1ae2c0e42848}, !- Handle
  Water Use Connections 46,               !- Name
  {d3cf15cb-5ef1-47ea-8c0b-64f0871efc62}, !- Inlet Node Name
  {cee2bedc-5fc1-4d8e-b44f-60cc4629be3d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ea39800-f04c-4a88-8ad1-68fb5bebfa9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e9179fb-5485-4acc-84c6-b47e54c12dd8}, !- Handle
  F8 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8d2e1c72-ed65-44c6-9396-ad86c61698eb}, !- Target Temperature Schedule Name
  {eb896456-93ba-4b60-8f51-8f76f0f91ad3}, !- Sensible Fraction Schedule Name
  {4167d268-5a5e-494b-9d33-77d14e5ee1c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb896456-93ba-4b60-8f51-8f76f0f91ad3}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee442bcf-49de-4c3b-bf48-a4557d0d1396}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee442bcf-49de-4c3b-bf48-a4557d0d1396}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4167d268-5a5e-494b-9d33-77d14e5ee1c6}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54313a63-97a9-4c3f-8496-16366c743132}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54313a63-97a9-4c3f-8496-16366c743132}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d2e1c72-ed65-44c6-9396-ad86c61698eb}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5d545ca-b151-416a-91e8-2354e8f977ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5d545ca-b151-416a-91e8-2354e8f977ab}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ea39800-f04c-4a88-8ad1-68fb5bebfa9f}, !- Handle
  F8 s2 apartment Service Water Use 0.06gal/min, !- Name
  {2e9179fb-5485-4acc-84c6-b47e54c12dd8}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d86347d-4c11-4149-8052-9ea3ff4db506}, !- Handle
  Node 642,                               !- Name
  {70aed02f-ad81-491f-913f-17a3ff965a2b}, !- Inlet Port
  {d3cf15cb-5ef1-47ea-8c0b-64f0871efc62}; !- Outlet Port

OS:Connection,
  {70aed02f-ad81-491f-913f-17a3ff965a2b}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  49,                                     !- Outlet Port
  {2d86347d-4c11-4149-8052-9ea3ff4db506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a006b6-9376-4d8a-9726-602365401511}, !- Handle
  Node 643,                               !- Name
  {cee2bedc-5fc1-4d8e-b44f-60cc4629be3d}, !- Inlet Port
  {3f5ebee1-586f-451d-a1f2-5919f9753299}; !- Outlet Port

OS:Connection,
  {d3cf15cb-5ef1-47ea-8c0b-64f0871efc62}, !- Handle
  {2d86347d-4c11-4149-8052-9ea3ff4db506}, !- Source Object
  3,                                      !- Outlet Port
  {497d98cb-111a-4690-a4fd-1ae2c0e42848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee2bedc-5fc1-4d8e-b44f-60cc4629be3d}, !- Handle
  {497d98cb-111a-4690-a4fd-1ae2c0e42848}, !- Source Object
  3,                                      !- Outlet Port
  {80a006b6-9376-4d8a-9726-602365401511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5ebee1-586f-451d-a1f2-5919f9753299}, !- Handle
  {80a006b6-9376-4d8a-9726-602365401511}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e455dbcf-71ec-4b7d-b1e1-c3e260e88c6b}, !- Handle
  Water Use Connections 47,               !- Name
  {05c7163c-5f83-4ac7-aaf0-2c68f43649f7}, !- Inlet Node Name
  {a04bc22f-3499-4b4d-be57-bd06bd0b3f29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfd744a1-217b-45e7-b6cf-6ac45104af63}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f62f52a-2690-431c-8bc1-45fa5369e103}, !- Handle
  F8 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8592908f-a7ae-4b11-8281-6c4176992710}, !- Target Temperature Schedule Name
  {2226b950-1130-40b8-93a0-8dfb41b2f315}, !- Sensible Fraction Schedule Name
  {1eeb3870-dd49-4992-aef8-5a7363bfa2e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2226b950-1130-40b8-93a0-8dfb41b2f315}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {49a5d6b9-6167-433e-8cd5-bf38fc27896f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49a5d6b9-6167-433e-8cd5-bf38fc27896f}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1eeb3870-dd49-4992-aef8-5a7363bfa2e1}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cadfe5cc-4caa-4fd4-afa6-389fad7597db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cadfe5cc-4caa-4fd4-afa6-389fad7597db}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8592908f-a7ae-4b11-8281-6c4176992710}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5854c289-a1b9-482e-9c54-8856f6b5b9cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5854c289-a1b9-482e-9c54-8856f6b5b9cc}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfd744a1-217b-45e7-b6cf-6ac45104af63}, !- Handle
  F8 se apartment Service Water Use 0.06gal/min, !- Name
  {6f62f52a-2690-431c-8bc1-45fa5369e103}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e40df898-1d12-4477-920c-7961afb9b61e}, !- Handle
  Node 644,                               !- Name
  {29f0b69b-8a9e-4ea0-9b2f-1c1365a44c84}, !- Inlet Port
  {05c7163c-5f83-4ac7-aaf0-2c68f43649f7}; !- Outlet Port

OS:Connection,
  {29f0b69b-8a9e-4ea0-9b2f-1c1365a44c84}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  50,                                     !- Outlet Port
  {e40df898-1d12-4477-920c-7961afb9b61e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ff14af8-c259-4704-8150-cc50a9e1a3d8}, !- Handle
  Node 645,                               !- Name
  {a04bc22f-3499-4b4d-be57-bd06bd0b3f29}, !- Inlet Port
  {266e7d54-862b-4ca6-846a-91164468f574}; !- Outlet Port

OS:Connection,
  {05c7163c-5f83-4ac7-aaf0-2c68f43649f7}, !- Handle
  {e40df898-1d12-4477-920c-7961afb9b61e}, !- Source Object
  3,                                      !- Outlet Port
  {e455dbcf-71ec-4b7d-b1e1-c3e260e88c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04bc22f-3499-4b4d-be57-bd06bd0b3f29}, !- Handle
  {e455dbcf-71ec-4b7d-b1e1-c3e260e88c6b}, !- Source Object
  3,                                      !- Outlet Port
  {5ff14af8-c259-4704-8150-cc50a9e1a3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266e7d54-862b-4ca6-846a-91164468f574}, !- Handle
  {5ff14af8-c259-4704-8150-cc50a9e1a3d8}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {504d0690-af78-47f9-815c-1b7d99be3352}, !- Handle
  Water Use Connections 48,               !- Name
  {03d29634-e069-4b28-9840-bc83c2e167d4}, !- Inlet Node Name
  {4fa45bf7-9aa6-489e-90c2-c16849ca3be9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0121f9c2-a826-4fa5-8ef3-b3248150a377}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba12a176-39d1-43c9-a785-1c54ce8ceee6}, !- Handle
  F8 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {662fb499-0209-490e-9387-7f51d54c3015}, !- Target Temperature Schedule Name
  {6dfb28bf-ce51-42e8-bb2d-33bfcbbe846b}, !- Sensible Fraction Schedule Name
  {09bb8de3-ee5e-45bf-8887-682e45c910a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6dfb28bf-ce51-42e8-bb2d-33bfcbbe846b}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e3266e4-bd2b-4032-bab0-cbe3637bc377}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e3266e4-bd2b-4032-bab0-cbe3637bc377}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09bb8de3-ee5e-45bf-8887-682e45c910a7}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8c85f59-7cd6-407a-a4e6-081c992d8bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8c85f59-7cd6-407a-a4e6-081c992d8bef}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {662fb499-0209-490e-9387-7f51d54c3015}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {60d1cc96-aa35-41fd-8ee3-fe79acac1dc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60d1cc96-aa35-41fd-8ee3-fe79acac1dc3}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0121f9c2-a826-4fa5-8ef3-b3248150a377}, !- Handle
  F8 sw apartment Service Water Use 0.06gal/min, !- Name
  {ba12a176-39d1-43c9-a785-1c54ce8ceee6}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {88a92770-c894-4564-a5f1-0c286353158a}, !- Handle
  Node 646,                               !- Name
  {309ecb84-5d60-4ea3-b1d7-a0bfa79e28bd}, !- Inlet Port
  {03d29634-e069-4b28-9840-bc83c2e167d4}; !- Outlet Port

OS:Connection,
  {309ecb84-5d60-4ea3-b1d7-a0bfa79e28bd}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  51,                                     !- Outlet Port
  {88a92770-c894-4564-a5f1-0c286353158a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799e3aff-a1e5-402e-a186-8fd1bc4a47c3}, !- Handle
  Node 647,                               !- Name
  {4fa45bf7-9aa6-489e-90c2-c16849ca3be9}, !- Inlet Port
  {83757378-4ec5-43b6-93e2-521008b7aae8}; !- Outlet Port

OS:Connection,
  {03d29634-e069-4b28-9840-bc83c2e167d4}, !- Handle
  {88a92770-c894-4564-a5f1-0c286353158a}, !- Source Object
  3,                                      !- Outlet Port
  {504d0690-af78-47f9-815c-1b7d99be3352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa45bf7-9aa6-489e-90c2-c16849ca3be9}, !- Handle
  {504d0690-af78-47f9-815c-1b7d99be3352}, !- Source Object
  3,                                      !- Outlet Port
  {799e3aff-a1e5-402e-a186-8fd1bc4a47c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83757378-4ec5-43b6-93e2-521008b7aae8}, !- Handle
  {799e3aff-a1e5-402e-a186-8fd1bc4a47c3}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e5cdd2a-d338-4a8d-8aa4-70ca1e2d55ca}, !- Handle
  Water Use Connections 49,               !- Name
  {c7a7dd49-8113-49cf-9e22-8ea49d50e7f7}, !- Inlet Node Name
  {ceddec11-540d-46ce-b5e5-befdba622c41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75f17bec-0d17-4fee-9da2-a06b0c3d8390}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc7e28f0-1ea4-4c24-8b1d-f3163b40825c}, !- Handle
  F9 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {df3917bd-e4d5-4d98-9035-5f7dcf876058}, !- Target Temperature Schedule Name
  {645c0a11-b8f7-4754-901f-75050d58def5}, !- Sensible Fraction Schedule Name
  {015bdfb5-1638-4ec0-840d-83e78a549d02}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {645c0a11-b8f7-4754-901f-75050d58def5}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5456a9ef-813d-48ef-9d5b-8a6c3748ebcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5456a9ef-813d-48ef-9d5b-8a6c3748ebcd}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {015bdfb5-1638-4ec0-840d-83e78a549d02}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39ad300e-41ba-4d17-8bf4-e41f4d87637c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39ad300e-41ba-4d17-8bf4-e41f4d87637c}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df3917bd-e4d5-4d98-9035-5f7dcf876058}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {faa4d36b-6eff-4074-ba11-6e4ecd408f6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faa4d36b-6eff-4074-ba11-6e4ecd408f6e}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {75f17bec-0d17-4fee-9da2-a06b0c3d8390}, !- Handle
  F9 n1 apartment Service Water Use 0.06gal/min, !- Name
  {cc7e28f0-1ea4-4c24-8b1d-f3163b40825c}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d0b7081-1e3d-483e-9aed-3acf9c668e37}, !- Handle
  Node 648,                               !- Name
  {e6499601-c1dc-4e81-a542-1ebcf22180cd}, !- Inlet Port
  {c7a7dd49-8113-49cf-9e22-8ea49d50e7f7}; !- Outlet Port

OS:Connection,
  {e6499601-c1dc-4e81-a542-1ebcf22180cd}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  52,                                     !- Outlet Port
  {6d0b7081-1e3d-483e-9aed-3acf9c668e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6fa0022-b177-4bfa-8967-d94673c787da}, !- Handle
  Node 649,                               !- Name
  {ceddec11-540d-46ce-b5e5-befdba622c41}, !- Inlet Port
  {62a1ef20-12cd-4550-b8cd-a4ba9b6a90a9}; !- Outlet Port

OS:Connection,
  {c7a7dd49-8113-49cf-9e22-8ea49d50e7f7}, !- Handle
  {6d0b7081-1e3d-483e-9aed-3acf9c668e37}, !- Source Object
  3,                                      !- Outlet Port
  {1e5cdd2a-d338-4a8d-8aa4-70ca1e2d55ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceddec11-540d-46ce-b5e5-befdba622c41}, !- Handle
  {1e5cdd2a-d338-4a8d-8aa4-70ca1e2d55ca}, !- Source Object
  3,                                      !- Outlet Port
  {c6fa0022-b177-4bfa-8967-d94673c787da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a1ef20-12cd-4550-b8cd-a4ba9b6a90a9}, !- Handle
  {c6fa0022-b177-4bfa-8967-d94673c787da}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4c7a6c54-d0a4-4a1c-a4f8-26bc5e4c79fc}, !- Handle
  Water Use Connections 50,               !- Name
  {8a62dde1-8723-4acb-9eb6-2f96938bccd9}, !- Inlet Node Name
  {667ae3de-aca7-44a4-95d3-93b4cf6d41b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a498d000-aefe-4e16-84e0-47e9645a4e35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cdc0ff1-5aa7-4372-b27e-60c92625cf3d}, !- Handle
  F9 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3e0f3089-face-4db4-aad7-ebcc223097d9}, !- Target Temperature Schedule Name
  {0ee85aaa-9faa-4e53-8be4-b565611e2b10}, !- Sensible Fraction Schedule Name
  {8aa1afa7-5c21-4692-8d74-5db0719ad6e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ee85aaa-9faa-4e53-8be4-b565611e2b10}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {58e1a17d-bb5e-4f26-b8c9-7535029ac68b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58e1a17d-bb5e-4f26-b8c9-7535029ac68b}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aa1afa7-5c21-4692-8d74-5db0719ad6e4}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {524f3ee8-4ff8-4dce-b77b-b2d947928258}; !- Default Day Schedule Name

OS:Schedule:Day,
  {524f3ee8-4ff8-4dce-b77b-b2d947928258}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e0f3089-face-4db4-aad7-ebcc223097d9}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3bb5141-4cee-45bd-acca-9a86fe73b5e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3bb5141-4cee-45bd-acca-9a86fe73b5e9}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a498d000-aefe-4e16-84e0-47e9645a4e35}, !- Handle
  F9 n2 apartment Service Water Use 0.06gal/min, !- Name
  {3cdc0ff1-5aa7-4372-b27e-60c92625cf3d}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5715e680-1872-470a-8496-d3e8e81d5b71}, !- Handle
  Node 650,                               !- Name
  {345ab6f0-2897-4a43-bf55-d92b68795745}, !- Inlet Port
  {8a62dde1-8723-4acb-9eb6-2f96938bccd9}; !- Outlet Port

OS:Connection,
  {345ab6f0-2897-4a43-bf55-d92b68795745}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  53,                                     !- Outlet Port
  {5715e680-1872-470a-8496-d3e8e81d5b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {086da57b-075a-4822-8818-d133e4598d4a}, !- Handle
  Node 651,                               !- Name
  {667ae3de-aca7-44a4-95d3-93b4cf6d41b1}, !- Inlet Port
  {a976a5ca-1f47-4776-99f4-2359b4200696}; !- Outlet Port

OS:Connection,
  {8a62dde1-8723-4acb-9eb6-2f96938bccd9}, !- Handle
  {5715e680-1872-470a-8496-d3e8e81d5b71}, !- Source Object
  3,                                      !- Outlet Port
  {4c7a6c54-d0a4-4a1c-a4f8-26bc5e4c79fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667ae3de-aca7-44a4-95d3-93b4cf6d41b1}, !- Handle
  {4c7a6c54-d0a4-4a1c-a4f8-26bc5e4c79fc}, !- Source Object
  3,                                      !- Outlet Port
  {086da57b-075a-4822-8818-d133e4598d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a976a5ca-1f47-4776-99f4-2359b4200696}, !- Handle
  {086da57b-075a-4822-8818-d133e4598d4a}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {948b9ebe-9707-4320-a936-2b68e18f25df}, !- Handle
  Water Use Connections 51,               !- Name
  {0e8954b6-3939-412e-a80b-fad175002768}, !- Inlet Node Name
  {71a10f0e-154c-431f-85d3-df9af83d497f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a907f762-1315-486f-8fc7-617aafe3ebd0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {822b7232-1909-4181-bca2-3ce83330518a}, !- Handle
  F9 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {749f590a-f207-4293-9f45-4799c5ac0223}, !- Target Temperature Schedule Name
  {6958a3da-ef4a-4f86-a9d6-e14cda825b72}, !- Sensible Fraction Schedule Name
  {365b646d-29b7-4821-bf2f-48bbf9fbde20}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6958a3da-ef4a-4f86-a9d6-e14cda825b72}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fbfba244-2cd1-4298-8ef2-29942e492901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbfba244-2cd1-4298-8ef2-29942e492901}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {365b646d-29b7-4821-bf2f-48bbf9fbde20}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95843ba0-ee0d-4a23-b5b9-ac7111ca4aa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95843ba0-ee0d-4a23-b5b9-ac7111ca4aa2}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {749f590a-f207-4293-9f45-4799c5ac0223}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2795a21-083e-4a96-8261-95c11c8e19ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2795a21-083e-4a96-8261-95c11c8e19ee}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a907f762-1315-486f-8fc7-617aafe3ebd0}, !- Handle
  F9 ne apartment Service Water Use 0.06gal/min, !- Name
  {822b7232-1909-4181-bca2-3ce83330518a}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d02d31e6-8ce6-4686-9c4f-35f01cb94aa2}, !- Handle
  Node 652,                               !- Name
  {d110ad8d-c6a8-4710-80bd-c0bb91b3eee2}, !- Inlet Port
  {0e8954b6-3939-412e-a80b-fad175002768}; !- Outlet Port

OS:Connection,
  {d110ad8d-c6a8-4710-80bd-c0bb91b3eee2}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  54,                                     !- Outlet Port
  {d02d31e6-8ce6-4686-9c4f-35f01cb94aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c90ba4b-ff97-4214-bf30-6ebc8b66b6e7}, !- Handle
  Node 653,                               !- Name
  {71a10f0e-154c-431f-85d3-df9af83d497f}, !- Inlet Port
  {c09c5764-a1fb-4a54-953e-e8731ffc5faa}; !- Outlet Port

OS:Connection,
  {0e8954b6-3939-412e-a80b-fad175002768}, !- Handle
  {d02d31e6-8ce6-4686-9c4f-35f01cb94aa2}, !- Source Object
  3,                                      !- Outlet Port
  {948b9ebe-9707-4320-a936-2b68e18f25df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a10f0e-154c-431f-85d3-df9af83d497f}, !- Handle
  {948b9ebe-9707-4320-a936-2b68e18f25df}, !- Source Object
  3,                                      !- Outlet Port
  {5c90ba4b-ff97-4214-bf30-6ebc8b66b6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09c5764-a1fb-4a54-953e-e8731ffc5faa}, !- Handle
  {5c90ba4b-ff97-4214-bf30-6ebc8b66b6e7}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4c7a57d7-006a-451d-905f-3872f3ab4ff7}, !- Handle
  Water Use Connections 52,               !- Name
  {dfc67bd5-a14b-4d70-baad-3d18d34aa4bb}, !- Inlet Node Name
  {ae4845e5-089e-4079-afac-ca8717200818}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a777b6b-5774-4cda-b9b7-3068ba391b34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9809de8f-31ce-4817-9c87-e2a099027ccd}, !- Handle
  F9 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e672adcd-59a4-4734-8842-b930936dcdaf}, !- Target Temperature Schedule Name
  {42d754da-e7c6-4128-a788-20cdec9cd70b}, !- Sensible Fraction Schedule Name
  {61e01227-644b-4e4a-9383-9439d0481262}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42d754da-e7c6-4128-a788-20cdec9cd70b}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b237305d-c325-4c02-8910-8447d1239779}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b237305d-c325-4c02-8910-8447d1239779}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {61e01227-644b-4e4a-9383-9439d0481262}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {31e670a4-f432-4dbc-af66-93aafd093e6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31e670a4-f432-4dbc-af66-93aafd093e6f}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e672adcd-59a4-4734-8842-b930936dcdaf}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94032d62-3f18-4324-b85e-2f40a679dd07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94032d62-3f18-4324-b85e-2f40a679dd07}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a777b6b-5774-4cda-b9b7-3068ba391b34}, !- Handle
  F9 nw apartment Service Water Use 0.06gal/min, !- Name
  {9809de8f-31ce-4817-9c87-e2a099027ccd}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bd03d35-9559-4425-884d-c8c860268264}, !- Handle
  Node 654,                               !- Name
  {6cf7d259-013a-4f85-94c6-0e9dfaeb46cf}, !- Inlet Port
  {dfc67bd5-a14b-4d70-baad-3d18d34aa4bb}; !- Outlet Port

OS:Connection,
  {6cf7d259-013a-4f85-94c6-0e9dfaeb46cf}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  55,                                     !- Outlet Port
  {4bd03d35-9559-4425-884d-c8c860268264}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81bbacca-f22f-4627-8697-af8fd27de5bf}, !- Handle
  Node 655,                               !- Name
  {ae4845e5-089e-4079-afac-ca8717200818}, !- Inlet Port
  {41fe8f03-b1c4-4063-9d9e-d53f48ff27f4}; !- Outlet Port

OS:Connection,
  {dfc67bd5-a14b-4d70-baad-3d18d34aa4bb}, !- Handle
  {4bd03d35-9559-4425-884d-c8c860268264}, !- Source Object
  3,                                      !- Outlet Port
  {4c7a57d7-006a-451d-905f-3872f3ab4ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4845e5-089e-4079-afac-ca8717200818}, !- Handle
  {4c7a57d7-006a-451d-905f-3872f3ab4ff7}, !- Source Object
  3,                                      !- Outlet Port
  {81bbacca-f22f-4627-8697-af8fd27de5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fe8f03-b1c4-4063-9d9e-d53f48ff27f4}, !- Handle
  {81bbacca-f22f-4627-8697-af8fd27de5bf}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba267dca-bcdf-4b5f-832a-4e0198950d3f}, !- Handle
  Water Use Connections 53,               !- Name
  {af41e865-37a7-4708-9592-e00a329aa529}, !- Inlet Node Name
  {1f4ef22f-4946-4651-9a40-d722bc9ac5de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b616b75b-fe65-42bf-aa3d-93e8359eeac6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {102b69c1-9d30-4ff6-a3c8-338530908538}, !- Handle
  F9 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5cfcbb4b-1b58-4f26-b0ac-cad56613bf30}, !- Target Temperature Schedule Name
  {b9b5e06e-a8d2-4b10-8dcc-f96c001f25b3}, !- Sensible Fraction Schedule Name
  {dc8b0dfa-fb40-49ca-bcaa-572b5d2304ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b9b5e06e-a8d2-4b10-8dcc-f96c001f25b3}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f2773b3-e348-4b4b-ac23-68be9f130316}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f2773b3-e348-4b4b-ac23-68be9f130316}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc8b0dfa-fb40-49ca-bcaa-572b5d2304ff}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d0447ab5-fa2c-41f2-a9cd-7e456eea3a61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0447ab5-fa2c-41f2-a9cd-7e456eea3a61}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cfcbb4b-1b58-4f26-b0ac-cad56613bf30}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78b3e409-aa88-47ee-9d34-f440b3251914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78b3e409-aa88-47ee-9d34-f440b3251914}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b616b75b-fe65-42bf-aa3d-93e8359eeac6}, !- Handle
  F9 s1 apartment Service Water Use 0.06gal/min, !- Name
  {102b69c1-9d30-4ff6-a3c8-338530908538}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10cad37b-f71e-43e0-a3d3-776856fb9d8b}, !- Handle
  Node 656,                               !- Name
  {785d094a-561a-4b00-96fd-6966cc521a5b}, !- Inlet Port
  {af41e865-37a7-4708-9592-e00a329aa529}; !- Outlet Port

OS:Connection,
  {785d094a-561a-4b00-96fd-6966cc521a5b}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  56,                                     !- Outlet Port
  {10cad37b-f71e-43e0-a3d3-776856fb9d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {314f0060-d776-4b6b-ac58-e85131a43270}, !- Handle
  Node 657,                               !- Name
  {1f4ef22f-4946-4651-9a40-d722bc9ac5de}, !- Inlet Port
  {7621272e-7aca-42d1-abce-0bdedec9ebbe}; !- Outlet Port

OS:Connection,
  {af41e865-37a7-4708-9592-e00a329aa529}, !- Handle
  {10cad37b-f71e-43e0-a3d3-776856fb9d8b}, !- Source Object
  3,                                      !- Outlet Port
  {ba267dca-bcdf-4b5f-832a-4e0198950d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4ef22f-4946-4651-9a40-d722bc9ac5de}, !- Handle
  {ba267dca-bcdf-4b5f-832a-4e0198950d3f}, !- Source Object
  3,                                      !- Outlet Port
  {314f0060-d776-4b6b-ac58-e85131a43270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7621272e-7aca-42d1-abce-0bdedec9ebbe}, !- Handle
  {314f0060-d776-4b6b-ac58-e85131a43270}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7f3c410c-c0cc-45f5-b018-91b210552435}, !- Handle
  Water Use Connections 54,               !- Name
  {6d13c2c3-9253-4cec-b97c-e6776e7d6846}, !- Inlet Node Name
  {f79d3c4b-61d0-4d0c-805c-37611163a40a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfb29233-9723-47cb-a8fa-a343a8cbe6c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1405c523-1bbc-40f1-931e-931887792cfe}, !- Handle
  F9 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {cd81b451-6657-46f7-9c1c-3ef016fb24e8}, !- Target Temperature Schedule Name
  {09796cca-434e-4aba-adfc-64560e590e6a}, !- Sensible Fraction Schedule Name
  {436a8a5b-852f-424c-956e-32afcc9e27fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09796cca-434e-4aba-adfc-64560e590e6a}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6d7062a-a0a8-41cf-85a8-ef4aa1042742}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d7062a-a0a8-41cf-85a8-ef4aa1042742}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {436a8a5b-852f-424c-956e-32afcc9e27fd}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf280a2d-61e1-4572-a25a-ffa172eb7395}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf280a2d-61e1-4572-a25a-ffa172eb7395}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd81b451-6657-46f7-9c1c-3ef016fb24e8}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e7734ef-6659-4632-91a2-e031792a2a94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e7734ef-6659-4632-91a2-e031792a2a94}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfb29233-9723-47cb-a8fa-a343a8cbe6c3}, !- Handle
  F9 s2 apartment Service Water Use 0.06gal/min, !- Name
  {1405c523-1bbc-40f1-931e-931887792cfe}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {143f8586-e45d-4560-bbdb-84dafac153a4}, !- Handle
  Node 658,                               !- Name
  {6bf183c8-0b0f-41f3-bfb6-35039fa7a090}, !- Inlet Port
  {6d13c2c3-9253-4cec-b97c-e6776e7d6846}; !- Outlet Port

OS:Connection,
  {6bf183c8-0b0f-41f3-bfb6-35039fa7a090}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  57,                                     !- Outlet Port
  {143f8586-e45d-4560-bbdb-84dafac153a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ceff421-2e4b-466e-9999-f79d97b9b74c}, !- Handle
  Node 659,                               !- Name
  {f79d3c4b-61d0-4d0c-805c-37611163a40a}, !- Inlet Port
  {727e7987-035f-4165-9c04-a6298a0e7da2}; !- Outlet Port

OS:Connection,
  {6d13c2c3-9253-4cec-b97c-e6776e7d6846}, !- Handle
  {143f8586-e45d-4560-bbdb-84dafac153a4}, !- Source Object
  3,                                      !- Outlet Port
  {7f3c410c-c0cc-45f5-b018-91b210552435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79d3c4b-61d0-4d0c-805c-37611163a40a}, !- Handle
  {7f3c410c-c0cc-45f5-b018-91b210552435}, !- Source Object
  3,                                      !- Outlet Port
  {8ceff421-2e4b-466e-9999-f79d97b9b74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727e7987-035f-4165-9c04-a6298a0e7da2}, !- Handle
  {8ceff421-2e4b-466e-9999-f79d97b9b74c}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f401f267-05b6-4011-92ff-4b261d4ef4de}, !- Handle
  Water Use Connections 55,               !- Name
  {5a4baecf-8aa3-401b-8f4e-b21731e73026}, !- Inlet Node Name
  {488e6ef0-cd80-4ba4-88ae-d515914a1b04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06f31533-4298-4601-b870-5a12d9ab9940}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba34acea-f43d-42a8-bd15-8e751d525b45}, !- Handle
  F9 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c898ca3e-df0e-4cac-a2f1-25e0f39a47b8}, !- Target Temperature Schedule Name
  {55391513-3e04-4b59-91e4-1fe5ebd91332}, !- Sensible Fraction Schedule Name
  {d8010b3b-11e6-4490-ad04-c8fad4a7b061}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55391513-3e04-4b59-91e4-1fe5ebd91332}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {564866f2-a23b-4890-9b28-5ef9ee72897b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {564866f2-a23b-4890-9b28-5ef9ee72897b}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8010b3b-11e6-4490-ad04-c8fad4a7b061}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29aaccb3-54be-4657-8847-d237328d8e81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29aaccb3-54be-4657-8847-d237328d8e81}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c898ca3e-df0e-4cac-a2f1-25e0f39a47b8}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9248d920-9d08-47fb-a46e-15ded3e88086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9248d920-9d08-47fb-a46e-15ded3e88086}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06f31533-4298-4601-b870-5a12d9ab9940}, !- Handle
  F9 se apartment Service Water Use 0.06gal/min, !- Name
  {ba34acea-f43d-42a8-bd15-8e751d525b45}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b370f8f3-4e82-4566-96d3-f9163fa48728}, !- Handle
  Node 660,                               !- Name
  {4bc53e94-2b4c-4bd3-b415-e665550c3771}, !- Inlet Port
  {5a4baecf-8aa3-401b-8f4e-b21731e73026}; !- Outlet Port

OS:Connection,
  {4bc53e94-2b4c-4bd3-b415-e665550c3771}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  58,                                     !- Outlet Port
  {b370f8f3-4e82-4566-96d3-f9163fa48728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bc9a992-2bbe-4fc4-a63c-63c1a432c50b}, !- Handle
  Node 661,                               !- Name
  {488e6ef0-cd80-4ba4-88ae-d515914a1b04}, !- Inlet Port
  {00753fd4-c7ef-4ee7-a57b-f6bfd30ea023}; !- Outlet Port

OS:Connection,
  {5a4baecf-8aa3-401b-8f4e-b21731e73026}, !- Handle
  {b370f8f3-4e82-4566-96d3-f9163fa48728}, !- Source Object
  3,                                      !- Outlet Port
  {f401f267-05b6-4011-92ff-4b261d4ef4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488e6ef0-cd80-4ba4-88ae-d515914a1b04}, !- Handle
  {f401f267-05b6-4011-92ff-4b261d4ef4de}, !- Source Object
  3,                                      !- Outlet Port
  {0bc9a992-2bbe-4fc4-a63c-63c1a432c50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00753fd4-c7ef-4ee7-a57b-f6bfd30ea023}, !- Handle
  {0bc9a992-2bbe-4fc4-a63c-63c1a432c50b}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fca0c0af-b61d-4dff-ae67-6e89d2d8375c}, !- Handle
  Water Use Connections 56,               !- Name
  {64a18c28-769c-4aa3-867e-17cf47d7a6b7}, !- Inlet Node Name
  {a7cb9a4f-ce1d-4259-a29a-d724052aec56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98118423-b048-48fd-a93c-34e6e6ca07e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cc82fb3-1076-4cda-9841-89cfc12fca72}, !- Handle
  F9 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {33ed1fdd-51eb-4bb3-8629-30644adc6ae3}, !- Target Temperature Schedule Name
  {0f269814-9f7e-4e36-aee0-859195e101bd}, !- Sensible Fraction Schedule Name
  {78f4935b-131f-4c58-bd1f-8f21d03e4eb4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f269814-9f7e-4e36-aee0-859195e101bd}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc1e3bf7-1c28-4378-a42b-a3c897db5f00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc1e3bf7-1c28-4378-a42b-a3c897db5f00}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78f4935b-131f-4c58-bd1f-8f21d03e4eb4}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f61899c-83fe-48b2-999f-293691b85628}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f61899c-83fe-48b2-999f-293691b85628}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33ed1fdd-51eb-4bb3-8629-30644adc6ae3}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab398715-af53-475a-a2ce-1b6574dd629b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab398715-af53-475a-a2ce-1b6574dd629b}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {98118423-b048-48fd-a93c-34e6e6ca07e6}, !- Handle
  F9 sw apartment Service Water Use 0.06gal/min, !- Name
  {7cc82fb3-1076-4cda-9841-89cfc12fca72}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1dc3ca3c-69d9-462e-9715-f2a7eab82c4f}, !- Handle
  Node 662,                               !- Name
  {9e7e02e3-b89b-4f13-b1d8-8ebad97a94c3}, !- Inlet Port
  {64a18c28-769c-4aa3-867e-17cf47d7a6b7}; !- Outlet Port

OS:Connection,
  {9e7e02e3-b89b-4f13-b1d8-8ebad97a94c3}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  59,                                     !- Outlet Port
  {1dc3ca3c-69d9-462e-9715-f2a7eab82c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e04ec8f6-e9d9-45ad-a87d-869c48d19097}, !- Handle
  Node 663,                               !- Name
  {a7cb9a4f-ce1d-4259-a29a-d724052aec56}, !- Inlet Port
  {6289102a-3bda-447d-84e4-d9af1db4c3e1}; !- Outlet Port

OS:Connection,
  {64a18c28-769c-4aa3-867e-17cf47d7a6b7}, !- Handle
  {1dc3ca3c-69d9-462e-9715-f2a7eab82c4f}, !- Source Object
  3,                                      !- Outlet Port
  {fca0c0af-b61d-4dff-ae67-6e89d2d8375c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cb9a4f-ce1d-4259-a29a-d724052aec56}, !- Handle
  {fca0c0af-b61d-4dff-ae67-6e89d2d8375c}, !- Source Object
  3,                                      !- Outlet Port
  {e04ec8f6-e9d9-45ad-a87d-869c48d19097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6289102a-3bda-447d-84e4-d9af1db4c3e1}, !- Handle
  {e04ec8f6-e9d9-45ad-a87d-869c48d19097}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab3bf7c6-8cf6-4633-b419-c615490836d3}, !- Handle
  Water Use Connections 57,               !- Name
  {5d523a4d-266e-4f35-8a86-a406a478bfe0}, !- Inlet Node Name
  {7cf06e5e-3c22-4730-95b2-bd939516c81b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bed3d9e9-930f-4d4d-8ba3-e096c0febe8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d525128c-a774-4137-b4e7-f5ded2f3c66e}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7e1f6b95-edf2-4bfd-9096-8e83f388ef6b}, !- Target Temperature Schedule Name
  {eb1f2a61-0d51-4489-91d8-73952a8073f0}, !- Sensible Fraction Schedule Name
  {57b38c2b-952b-4d75-83e0-a62425020425}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb1f2a61-0d51-4489-91d8-73952a8073f0}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {511c9271-4e75-4ade-801d-546da7f0efee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {511c9271-4e75-4ade-801d-546da7f0efee}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57b38c2b-952b-4d75-83e0-a62425020425}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fdf6707c-9caf-41ed-bf4c-cf0e4a5b3071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdf6707c-9caf-41ed-bf4c-cf0e4a5b3071}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e1f6b95-edf2-4bfd-9096-8e83f388ef6b}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a1c15af-ba21-4eb2-808d-96d2d772316f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a1c15af-ba21-4eb2-808d-96d2d772316f}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bed3d9e9-930f-4d4d-8ba3-e096c0febe8c}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {d525128c-a774-4137-b4e7-f5ded2f3c66e}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {008bd3d5-4e2e-4d35-86f3-641d28e215a1}, !- Handle
  Node 664,                               !- Name
  {becdb84c-f847-47ac-b63d-0f4561ef7069}, !- Inlet Port
  {5d523a4d-266e-4f35-8a86-a406a478bfe0}; !- Outlet Port

OS:Connection,
  {becdb84c-f847-47ac-b63d-0f4561ef7069}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  60,                                     !- Outlet Port
  {008bd3d5-4e2e-4d35-86f3-641d28e215a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea3c81bb-0e14-4ff4-9bc2-4e2eb552e57d}, !- Handle
  Node 665,                               !- Name
  {7cf06e5e-3c22-4730-95b2-bd939516c81b}, !- Inlet Port
  {966b1d1b-2849-4e80-b18f-e474817491fc}; !- Outlet Port

OS:Connection,
  {5d523a4d-266e-4f35-8a86-a406a478bfe0}, !- Handle
  {008bd3d5-4e2e-4d35-86f3-641d28e215a1}, !- Source Object
  3,                                      !- Outlet Port
  {ab3bf7c6-8cf6-4633-b419-c615490836d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf06e5e-3c22-4730-95b2-bd939516c81b}, !- Handle
  {ab3bf7c6-8cf6-4633-b419-c615490836d3}, !- Source Object
  3,                                      !- Outlet Port
  {ea3c81bb-0e14-4ff4-9bc2-4e2eb552e57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966b1d1b-2849-4e80-b18f-e474817491fc}, !- Handle
  {ea3c81bb-0e14-4ff4-9bc2-4e2eb552e57d}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12247f40-b0a2-4589-97e6-a30aa012ed4a}, !- Handle
  Water Use Connections 58,               !- Name
  {be527157-e53e-4dda-b4e4-019010fc2e84}, !- Inlet Node Name
  {31a1d701-b8d9-44f3-bb59-c5341a06a62f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21718242-3a38-450e-970c-0a46b78e93f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d446b851-55b9-4ea9-abb6-d7f114cd9087}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3c3e09c6-b33d-4860-87c9-0b274a4830d0}, !- Target Temperature Schedule Name
  {1520ee34-8f18-4f32-bffb-17b5e12813ce}, !- Sensible Fraction Schedule Name
  {c42c5fd9-0840-413a-8811-8b7fc6b63283}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1520ee34-8f18-4f32-bffb-17b5e12813ce}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ddec80e6-978c-4c30-9ab3-9ada2a685350}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddec80e6-978c-4c30-9ab3-9ada2a685350}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c42c5fd9-0840-413a-8811-8b7fc6b63283}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ecd2f6e9-240c-47a6-886b-4f88a7e9a3c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecd2f6e9-240c-47a6-886b-4f88a7e9a3c0}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c3e09c6-b33d-4860-87c9-0b274a4830d0}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c28e8e3c-38df-432b-b513-7313257a33c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c28e8e3c-38df-432b-b513-7313257a33c8}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21718242-3a38-450e-970c-0a46b78e93f8}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {d446b851-55b9-4ea9-abb6-d7f114cd9087}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d71dbd49-226c-41c8-b4cb-493e0cfe3433}, !- Handle
  Node 666,                               !- Name
  {72a19fad-2a63-4962-9201-a06e4082a161}, !- Inlet Port
  {be527157-e53e-4dda-b4e4-019010fc2e84}; !- Outlet Port

OS:Connection,
  {72a19fad-2a63-4962-9201-a06e4082a161}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  61,                                     !- Outlet Port
  {d71dbd49-226c-41c8-b4cb-493e0cfe3433}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d2c32a1-1a07-4ae1-b2ed-c3fa90ebb8c4}, !- Handle
  Node 667,                               !- Name
  {31a1d701-b8d9-44f3-bb59-c5341a06a62f}, !- Inlet Port
  {55492e20-3ce1-45f8-b619-178ed260e464}; !- Outlet Port

OS:Connection,
  {be527157-e53e-4dda-b4e4-019010fc2e84}, !- Handle
  {d71dbd49-226c-41c8-b4cb-493e0cfe3433}, !- Source Object
  3,                                      !- Outlet Port
  {12247f40-b0a2-4589-97e6-a30aa012ed4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a1d701-b8d9-44f3-bb59-c5341a06a62f}, !- Handle
  {12247f40-b0a2-4589-97e6-a30aa012ed4a}, !- Source Object
  3,                                      !- Outlet Port
  {4d2c32a1-1a07-4ae1-b2ed-c3fa90ebb8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55492e20-3ce1-45f8-b619-178ed260e464}, !- Handle
  {4d2c32a1-1a07-4ae1-b2ed-c3fa90ebb8c4}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1a089720-430b-4ca5-9006-dbd4e47db222}, !- Handle
  Water Use Connections 59,               !- Name
  {b21cdb94-068b-4552-be29-4bc247eefb8b}, !- Inlet Node Name
  {6dfcc22b-ac60-4092-8c02-76efd72b17df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa96a57e-9ddd-4177-9b88-c634a99949cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3abb14e7-8f71-4447-942d-132b042315f8}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6c1da2e1-f2fe-4568-a1d2-bac6c8b89217}, !- Target Temperature Schedule Name
  {c4705c4c-7b81-4633-87a9-6feae70b15f0}, !- Sensible Fraction Schedule Name
  {8b20700f-6155-4f4b-8b9b-c413dd465c02}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4705c4c-7b81-4633-87a9-6feae70b15f0}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3839b6d8-c546-4da3-87e6-55ac03a6f055}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3839b6d8-c546-4da3-87e6-55ac03a6f055}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b20700f-6155-4f4b-8b9b-c413dd465c02}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1fb9bce8-d440-4311-a795-06f4cdadae9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fb9bce8-d440-4311-a795-06f4cdadae9d}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c1da2e1-f2fe-4568-a1d2-bac6c8b89217}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9226ea6a-ebfb-457b-9c12-7c8bd84c7fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9226ea6a-ebfb-457b-9c12-7c8bd84c7fc2}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa96a57e-9ddd-4177-9b88-c634a99949cd}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {3abb14e7-8f71-4447-942d-132b042315f8}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {467df2fc-96ef-41bc-8954-b486f47f193e}, !- Handle
  Node 668,                               !- Name
  {a6182676-4b87-4525-82db-4753e979447c}, !- Inlet Port
  {b21cdb94-068b-4552-be29-4bc247eefb8b}; !- Outlet Port

OS:Connection,
  {a6182676-4b87-4525-82db-4753e979447c}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  62,                                     !- Outlet Port
  {467df2fc-96ef-41bc-8954-b486f47f193e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79fe402a-68ce-451d-b8b7-8bbae77cba0d}, !- Handle
  Node 669,                               !- Name
  {6dfcc22b-ac60-4092-8c02-76efd72b17df}, !- Inlet Port
  {e16d6b9a-5226-4c90-bf7e-b51f5362705e}; !- Outlet Port

OS:Connection,
  {b21cdb94-068b-4552-be29-4bc247eefb8b}, !- Handle
  {467df2fc-96ef-41bc-8954-b486f47f193e}, !- Source Object
  3,                                      !- Outlet Port
  {1a089720-430b-4ca5-9006-dbd4e47db222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfcc22b-ac60-4092-8c02-76efd72b17df}, !- Handle
  {1a089720-430b-4ca5-9006-dbd4e47db222}, !- Source Object
  3,                                      !- Outlet Port
  {79fe402a-68ce-451d-b8b7-8bbae77cba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16d6b9a-5226-4c90-bf7e-b51f5362705e}, !- Handle
  {79fe402a-68ce-451d-b8b7-8bbae77cba0d}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3bcd6f3-8d26-45e4-8ad5-7a40890233d5}, !- Handle
  Water Use Connections 60,               !- Name
  {34990aae-0d34-4139-b1f5-28f41631e0ed}, !- Inlet Node Name
  {7106c22e-2550-4cfb-af51-35f196cb0952}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3614526b-338b-40cd-8a83-4c687049118a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4b00bb0e-b647-41ca-8c43-3bb7f0f3874e}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8c80e6c4-f686-4257-b8d6-4cb94a3c5db2}, !- Target Temperature Schedule Name
  {c8c93c9a-f4ff-413e-a920-d9cc16df0a18}, !- Sensible Fraction Schedule Name
  {f901e04a-f3ce-43c7-97f7-0e949c295a13}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8c93c9a-f4ff-413e-a920-d9cc16df0a18}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce749703-bcc4-4922-a56b-fd5fe732b992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce749703-bcc4-4922-a56b-fd5fe732b992}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f901e04a-f3ce-43c7-97f7-0e949c295a13}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3cf8a20e-c16b-4cf7-9e49-6c1eb99639e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cf8a20e-c16b-4cf7-9e49-6c1eb99639e9}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c80e6c4-f686-4257-b8d6-4cb94a3c5db2}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7b946fe-809a-4f16-902f-b454e0bf00c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7b946fe-809a-4f16-902f-b454e0bf00c3}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3614526b-338b-40cd-8a83-4c687049118a}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {4b00bb0e-b647-41ca-8c43-3bb7f0f3874e}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cde32497-e9e9-4e10-bacc-85c1f68038dc}, !- Handle
  Node 670,                               !- Name
  {858dc4c5-87df-455e-b033-a99c32ca72e6}, !- Inlet Port
  {34990aae-0d34-4139-b1f5-28f41631e0ed}; !- Outlet Port

OS:Connection,
  {858dc4c5-87df-455e-b033-a99c32ca72e6}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  63,                                     !- Outlet Port
  {cde32497-e9e9-4e10-bacc-85c1f68038dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c08bf07e-073d-42b2-86cf-c5b0a5e7732e}, !- Handle
  Node 671,                               !- Name
  {7106c22e-2550-4cfb-af51-35f196cb0952}, !- Inlet Port
  {363f5523-ac47-4148-a0d2-2d386a8966c1}; !- Outlet Port

OS:Connection,
  {34990aae-0d34-4139-b1f5-28f41631e0ed}, !- Handle
  {cde32497-e9e9-4e10-bacc-85c1f68038dc}, !- Source Object
  3,                                      !- Outlet Port
  {a3bcd6f3-8d26-45e4-8ad5-7a40890233d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7106c22e-2550-4cfb-af51-35f196cb0952}, !- Handle
  {a3bcd6f3-8d26-45e4-8ad5-7a40890233d5}, !- Source Object
  3,                                      !- Outlet Port
  {c08bf07e-073d-42b2-86cf-c5b0a5e7732e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363f5523-ac47-4148-a0d2-2d386a8966c1}, !- Handle
  {c08bf07e-073d-42b2-86cf-c5b0a5e7732e}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aa27139f-28a3-4380-b1a1-dc9b244f72df}, !- Handle
  Water Use Connections 61,               !- Name
  {e10b9057-7678-4dfe-b99d-bf4191c9d717}, !- Inlet Node Name
  {f0d0116b-e73c-42b0-80c3-ff7388a01f06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5938bc5-c9b3-45d1-a7eb-627e07a6783c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec1e080e-3972-4bbd-9df0-4bd208318674}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c736ae7d-a5a2-4c3e-8fab-c7b2d73d12ed}, !- Target Temperature Schedule Name
  {d37d7e5e-5298-4b17-8b2b-53ca92161676}, !- Sensible Fraction Schedule Name
  {0eab4d87-b905-4510-b560-728d652b3bbe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d37d7e5e-5298-4b17-8b2b-53ca92161676}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e53c84e2-dbb2-4d8b-93a2-326329791349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e53c84e2-dbb2-4d8b-93a2-326329791349}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0eab4d87-b905-4510-b560-728d652b3bbe}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61b8bda6-3ab4-4a3c-a23c-514b93d1b934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61b8bda6-3ab4-4a3c-a23c-514b93d1b934}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c736ae7d-a5a2-4c3e-8fab-c7b2d73d12ed}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f69f7ae-6517-432c-bdbe-93724578ba23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f69f7ae-6517-432c-bdbe-93724578ba23}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5938bc5-c9b3-45d1-a7eb-627e07a6783c}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {ec1e080e-3972-4bbd-9df0-4bd208318674}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d397b06-e340-494b-8386-458c201e6d50}, !- Handle
  Node 672,                               !- Name
  {f53a6e67-ffa6-49ff-a191-ef0da9d957d0}, !- Inlet Port
  {e10b9057-7678-4dfe-b99d-bf4191c9d717}; !- Outlet Port

OS:Connection,
  {f53a6e67-ffa6-49ff-a191-ef0da9d957d0}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  64,                                     !- Outlet Port
  {8d397b06-e340-494b-8386-458c201e6d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0492ce1-5a70-4786-a0c0-0ed69931f508}, !- Handle
  Node 673,                               !- Name
  {f0d0116b-e73c-42b0-80c3-ff7388a01f06}, !- Inlet Port
  {89e80faf-ab03-4b44-8a0f-1da971390f21}; !- Outlet Port

OS:Connection,
  {e10b9057-7678-4dfe-b99d-bf4191c9d717}, !- Handle
  {8d397b06-e340-494b-8386-458c201e6d50}, !- Source Object
  3,                                      !- Outlet Port
  {aa27139f-28a3-4380-b1a1-dc9b244f72df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d0116b-e73c-42b0-80c3-ff7388a01f06}, !- Handle
  {aa27139f-28a3-4380-b1a1-dc9b244f72df}, !- Source Object
  3,                                      !- Outlet Port
  {f0492ce1-5a70-4786-a0c0-0ed69931f508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e80faf-ab03-4b44-8a0f-1da971390f21}, !- Handle
  {f0492ce1-5a70-4786-a0c0-0ed69931f508}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ae3d8d39-8e9a-463b-b0c7-5ad167deecb4}, !- Handle
  Water Use Connections 62,               !- Name
  {50b7606f-a325-4373-a841-f113d9439583}, !- Inlet Node Name
  {a707e032-420f-4b1f-b330-97d89389a66c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {520235b2-12c9-4369-90ce-f698df50d81f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebe58e4e-0dba-4d70-bfd2-5b0bfc6c8503}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c7582903-d5ee-4a30-af8c-8ef50083cb92}, !- Target Temperature Schedule Name
  {b45c7a1e-906e-4f91-bb9b-c6ca804373d8}, !- Sensible Fraction Schedule Name
  {dddc1da7-4e23-4652-a18c-7df98c67e003}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b45c7a1e-906e-4f91-bb9b-c6ca804373d8}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2f71f36-aeef-4103-92d0-b6d98568733b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2f71f36-aeef-4103-92d0-b6d98568733b}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dddc1da7-4e23-4652-a18c-7df98c67e003}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d428a809-104c-4c93-a819-cf5fdbb6f16b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d428a809-104c-4c93-a819-cf5fdbb6f16b}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7582903-d5ee-4a30-af8c-8ef50083cb92}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d054bb6-5f24-4a94-82db-8cfbf75f16a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d054bb6-5f24-4a94-82db-8cfbf75f16a0}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {520235b2-12c9-4369-90ce-f698df50d81f}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {ebe58e4e-0dba-4d70-bfd2-5b0bfc6c8503}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dafc73e5-ab88-433f-b738-32dafa6e017b}, !- Handle
  Node 674,                               !- Name
  {777a7332-c408-4069-b4f4-73ab8bb6bf1e}, !- Inlet Port
  {50b7606f-a325-4373-a841-f113d9439583}; !- Outlet Port

OS:Connection,
  {777a7332-c408-4069-b4f4-73ab8bb6bf1e}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  65,                                     !- Outlet Port
  {dafc73e5-ab88-433f-b738-32dafa6e017b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8de62ee6-48b8-4ed6-b2df-b0ce053abf97}, !- Handle
  Node 675,                               !- Name
  {a707e032-420f-4b1f-b330-97d89389a66c}, !- Inlet Port
  {1fd4a2ba-3695-4a59-9f91-0ef6b976ef34}; !- Outlet Port

OS:Connection,
  {50b7606f-a325-4373-a841-f113d9439583}, !- Handle
  {dafc73e5-ab88-433f-b738-32dafa6e017b}, !- Source Object
  3,                                      !- Outlet Port
  {ae3d8d39-8e9a-463b-b0c7-5ad167deecb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a707e032-420f-4b1f-b330-97d89389a66c}, !- Handle
  {ae3d8d39-8e9a-463b-b0c7-5ad167deecb4}, !- Source Object
  3,                                      !- Outlet Port
  {8de62ee6-48b8-4ed6-b2df-b0ce053abf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd4a2ba-3695-4a59-9f91-0ef6b976ef34}, !- Handle
  {8de62ee6-48b8-4ed6-b2df-b0ce053abf97}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c21138fa-6fd7-4902-ace9-0c67e227d261}, !- Handle
  Water Use Connections 63,               !- Name
  {503959c5-594d-4f23-b1d6-36e3f5a21a9e}, !- Inlet Node Name
  {4b905809-49a3-40cf-8eb8-bbf804e7a896}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94e6a325-a470-445c-a918-8c1ad7b5ac38}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {462f2b37-4c27-4624-94c2-063e6452dfae}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {426bad04-4949-4d6d-aa69-1cb315ee4d62}, !- Target Temperature Schedule Name
  {187fc52b-93e6-452d-941e-ebb60fd17f6f}, !- Sensible Fraction Schedule Name
  {1b6e635f-0753-44e6-b660-a62bbcaaf0d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {187fc52b-93e6-452d-941e-ebb60fd17f6f}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4512ff83-ddd2-4031-b749-7a206daf0788}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4512ff83-ddd2-4031-b749-7a206daf0788}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b6e635f-0753-44e6-b660-a62bbcaaf0d8}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c534cfec-325e-4a99-9feb-093f56c298d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c534cfec-325e-4a99-9feb-093f56c298d5}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {426bad04-4949-4d6d-aa69-1cb315ee4d62}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2dea95c-d3f4-441f-aad8-eeb5c88f3d16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2dea95c-d3f4-441f-aad8-eeb5c88f3d16}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {94e6a325-a470-445c-a918-8c1ad7b5ac38}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {462f2b37-4c27-4624-94c2-063e6452dfae}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85fdd054-6296-458a-bd91-6f5a4445d819}, !- Handle
  Node 676,                               !- Name
  {17565ba9-9680-4ebf-b444-f0b79d01f458}, !- Inlet Port
  {503959c5-594d-4f23-b1d6-36e3f5a21a9e}; !- Outlet Port

OS:Connection,
  {17565ba9-9680-4ebf-b444-f0b79d01f458}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  66,                                     !- Outlet Port
  {85fdd054-6296-458a-bd91-6f5a4445d819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50201abb-1626-4af4-8207-86161eb0a672}, !- Handle
  Node 677,                               !- Name
  {4b905809-49a3-40cf-8eb8-bbf804e7a896}, !- Inlet Port
  {da409ee9-2bb2-49ea-9282-3bc6e872cc11}; !- Outlet Port

OS:Connection,
  {503959c5-594d-4f23-b1d6-36e3f5a21a9e}, !- Handle
  {85fdd054-6296-458a-bd91-6f5a4445d819}, !- Source Object
  3,                                      !- Outlet Port
  {c21138fa-6fd7-4902-ace9-0c67e227d261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b905809-49a3-40cf-8eb8-bbf804e7a896}, !- Handle
  {c21138fa-6fd7-4902-ace9-0c67e227d261}, !- Source Object
  3,                                      !- Outlet Port
  {50201abb-1626-4af4-8207-86161eb0a672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da409ee9-2bb2-49ea-9282-3bc6e872cc11}, !- Handle
  {50201abb-1626-4af4-8207-86161eb0a672}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1527866-c8d6-41a7-a705-0e53f09642a6}, !- Handle
  Water Use Connections 64,               !- Name
  {86f4d069-d246-43a6-b85f-ea9487bd01fe}, !- Inlet Node Name
  {ed91ff41-67fb-4755-9218-3e6cb4005804}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81428702-973d-446a-84b1-8e2e25a8ca61}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d43d78b-557b-4d5c-8502-0d4dcca6f9ef}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e6272ce8-21ad-4890-8964-5ba0eff06925}, !- Target Temperature Schedule Name
  {a1e5e9ce-0250-47a9-8ca9-102760829c90}, !- Sensible Fraction Schedule Name
  {a85f2c73-a16d-4abc-b80d-826cd1c2deb6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a1e5e9ce-0250-47a9-8ca9-102760829c90}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {640c616f-627e-4a59-a063-bc3363c2e665}; !- Default Day Schedule Name

OS:Schedule:Day,
  {640c616f-627e-4a59-a063-bc3363c2e665}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a85f2c73-a16d-4abc-b80d-826cd1c2deb6}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8afe6c16-8252-49b9-9471-2b60e53a549d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8afe6c16-8252-49b9-9471-2b60e53a549d}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6272ce8-21ad-4890-8964-5ba0eff06925}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4603839-baa4-44d1-a87a-dabb6a42c912}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4603839-baa4-44d1-a87a-dabb6a42c912}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {81428702-973d-446a-84b1-8e2e25a8ca61}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {6d43d78b-557b-4d5c-8502-0d4dcca6f9ef}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64a2abdf-29a5-4117-a521-32211c29536d}, !- Handle
  Node 678,                               !- Name
  {e035681e-125b-42ee-8842-bd24236161e0}, !- Inlet Port
  {86f4d069-d246-43a6-b85f-ea9487bd01fe}; !- Outlet Port

OS:Connection,
  {e035681e-125b-42ee-8842-bd24236161e0}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  67,                                     !- Outlet Port
  {64a2abdf-29a5-4117-a521-32211c29536d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85439785-a605-4f3a-a5ba-d89997d9c369}, !- Handle
  Node 679,                               !- Name
  {ed91ff41-67fb-4755-9218-3e6cb4005804}, !- Inlet Port
  {c6054588-74d4-4a9e-a92f-3eade7f8ad51}; !- Outlet Port

OS:Connection,
  {86f4d069-d246-43a6-b85f-ea9487bd01fe}, !- Handle
  {64a2abdf-29a5-4117-a521-32211c29536d}, !- Source Object
  3,                                      !- Outlet Port
  {e1527866-c8d6-41a7-a705-0e53f09642a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed91ff41-67fb-4755-9218-3e6cb4005804}, !- Handle
  {e1527866-c8d6-41a7-a705-0e53f09642a6}, !- Source Object
  3,                                      !- Outlet Port
  {85439785-a605-4f3a-a5ba-d89997d9c369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6054588-74d4-4a9e-a92f-3eade7f8ad51}, !- Handle
  {85439785-a605-4f3a-a5ba-d89997d9c369}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a036c658-9c44-430d-a1c5-d803fddf3fdc}, !- Handle
  Water Use Connections 65,               !- Name
  {85aa9a95-be89-469a-abd4-538d02e26cc1}, !- Inlet Node Name
  {3f06c85d-443d-4ef7-a49e-739a65996441}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f9b9e8a-cd9a-4336-a7e2-dd5235c959d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f024af7-ac11-44bf-8f24-a0a891340f20}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a9af6372-1468-4ca5-91df-acc6dbcb5e88}, !- Target Temperature Schedule Name
  {af1f71c5-3a74-4c9a-bf5c-74e00c704168}, !- Sensible Fraction Schedule Name
  {88eaf6ed-daa8-4fd8-81b1-0aaf420a88c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af1f71c5-3a74-4c9a-bf5c-74e00c704168}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ebfae33b-46f2-45a6-bf62-4860c80a5c74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebfae33b-46f2-45a6-bf62-4860c80a5c74}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88eaf6ed-daa8-4fd8-81b1-0aaf420a88c6}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9515b84b-882d-4c67-a8fe-fc01437bc340}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9515b84b-882d-4c67-a8fe-fc01437bc340}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9af6372-1468-4ca5-91df-acc6dbcb5e88}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {450e290f-bd87-4b84-90a4-6a4419ab82e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {450e290f-bd87-4b84-90a4-6a4419ab82e1}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f9b9e8a-cd9a-4336-a7e2-dd5235c959d5}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {5f024af7-ac11-44bf-8f24-a0a891340f20}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {afedd21c-73c3-4800-8755-7ad5eb79f8cd}, !- Handle
  Node 680,                               !- Name
  {a2ed5d65-1562-4194-a584-e663600670f3}, !- Inlet Port
  {85aa9a95-be89-469a-abd4-538d02e26cc1}; !- Outlet Port

OS:Connection,
  {a2ed5d65-1562-4194-a584-e663600670f3}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  68,                                     !- Outlet Port
  {afedd21c-73c3-4800-8755-7ad5eb79f8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49cdd4c4-c216-415b-866b-6f698108b083}, !- Handle
  Node 681,                               !- Name
  {3f06c85d-443d-4ef7-a49e-739a65996441}, !- Inlet Port
  {c5fe857c-1f6d-4a2c-ae5d-4d92913f605e}; !- Outlet Port

OS:Connection,
  {85aa9a95-be89-469a-abd4-538d02e26cc1}, !- Handle
  {afedd21c-73c3-4800-8755-7ad5eb79f8cd}, !- Source Object
  3,                                      !- Outlet Port
  {a036c658-9c44-430d-a1c5-d803fddf3fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f06c85d-443d-4ef7-a49e-739a65996441}, !- Handle
  {a036c658-9c44-430d-a1c5-d803fddf3fdc}, !- Source Object
  3,                                      !- Outlet Port
  {49cdd4c4-c216-415b-866b-6f698108b083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fe857c-1f6d-4a2c-ae5d-4d92913f605e}, !- Handle
  {49cdd4c4-c216-415b-866b-6f698108b083}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9e1182e-2b31-4b04-826c-6f2e3198bb68}, !- Handle
  Water Use Connections 66,               !- Name
  {c65576e8-5c08-4103-b22b-495e6b09d682}, !- Inlet Node Name
  {783bc3fc-dbc4-4d81-9041-053b5630f87d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e94f4e8f-e119-4e6d-8935-16ee1ed755ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d6d7d50-f710-4bf3-98fc-587c9dc8a0a0}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {68acc219-4d2a-40e9-a267-bfb3a11cffb5}, !- Target Temperature Schedule Name
  {11a32a2d-6761-4d85-87dc-69966f65e4d6}, !- Sensible Fraction Schedule Name
  {ac9d8567-9b14-4532-ab1c-3d6380cfac22}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11a32a2d-6761-4d85-87dc-69966f65e4d6}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1a29ce9-a845-4a14-b47f-5adc4e250e7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1a29ce9-a845-4a14-b47f-5adc4e250e7a}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac9d8567-9b14-4532-ab1c-3d6380cfac22}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0602550e-58bb-4e5f-a0de-378d678a3508}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0602550e-58bb-4e5f-a0de-378d678a3508}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68acc219-4d2a-40e9-a267-bfb3a11cffb5}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {49761248-eb54-47db-a47f-751c039b27d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49761248-eb54-47db-a47f-751c039b27d2}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e94f4e8f-e119-4e6d-8935-16ee1ed755ae}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {3d6d7d50-f710-4bf3-98fc-587c9dc8a0a0}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bcb4d77c-99f5-473f-8a1c-c0c152921fd7}, !- Handle
  Node 682,                               !- Name
  {d7546949-4046-4c67-b101-c6c52abf6a96}, !- Inlet Port
  {c65576e8-5c08-4103-b22b-495e6b09d682}; !- Outlet Port

OS:Connection,
  {d7546949-4046-4c67-b101-c6c52abf6a96}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  69,                                     !- Outlet Port
  {bcb4d77c-99f5-473f-8a1c-c0c152921fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43fe3898-9d77-4006-be73-d721b458d0d1}, !- Handle
  Node 683,                               !- Name
  {783bc3fc-dbc4-4d81-9041-053b5630f87d}, !- Inlet Port
  {9cc59148-3ff8-4eb6-b54a-b1d416e90c2f}; !- Outlet Port

OS:Connection,
  {c65576e8-5c08-4103-b22b-495e6b09d682}, !- Handle
  {bcb4d77c-99f5-473f-8a1c-c0c152921fd7}, !- Source Object
  3,                                      !- Outlet Port
  {a9e1182e-2b31-4b04-826c-6f2e3198bb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783bc3fc-dbc4-4d81-9041-053b5630f87d}, !- Handle
  {a9e1182e-2b31-4b04-826c-6f2e3198bb68}, !- Source Object
  3,                                      !- Outlet Port
  {43fe3898-9d77-4006-be73-d721b458d0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc59148-3ff8-4eb6-b54a-b1d416e90c2f}, !- Handle
  {43fe3898-9d77-4006-be73-d721b458d0d1}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {446902fd-3a37-4dc4-9e88-1c8f0c9705ca}, !- Handle
  Water Use Connections 67,               !- Name
  {bb1178cb-2ea0-4af2-aa66-e474aadeb827}, !- Inlet Node Name
  {49eceb84-1ff2-48d4-862f-c2f37c0f11d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a29ac406-f23b-4102-8fb6-962d17b824a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05a39069-1736-421a-8ffe-37581f8a3f5d}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f1f67827-02bd-4237-a54c-cb94cb9460fd}, !- Target Temperature Schedule Name
  {d5a2ca08-39c6-4f89-a25f-be0c2e4524a5}, !- Sensible Fraction Schedule Name
  {828383a9-f308-4adf-a678-f1a24a30ef4f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5a2ca08-39c6-4f89-a25f-be0c2e4524a5}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5626a0c1-f047-4435-8206-a8e2f773b2ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5626a0c1-f047-4435-8206-a8e2f773b2ee}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {828383a9-f308-4adf-a678-f1a24a30ef4f}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9bda8c00-09bd-4b08-a18d-2e7c6f63a482}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bda8c00-09bd-4b08-a18d-2e7c6f63a482}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1f67827-02bd-4237-a54c-cb94cb9460fd}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7afb2828-be4d-47d4-8faa-f7959af4e0fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7afb2828-be4d-47d4-8faa-f7959af4e0fc}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a29ac406-f23b-4102-8fb6-962d17b824a0}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {05a39069-1736-421a-8ffe-37581f8a3f5d}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf8899f5-f684-4f03-9f5d-334a3a448b5d}, !- Handle
  Node 684,                               !- Name
  {8979c78a-e15c-4132-bb54-6511c39c6acd}, !- Inlet Port
  {bb1178cb-2ea0-4af2-aa66-e474aadeb827}; !- Outlet Port

OS:Connection,
  {8979c78a-e15c-4132-bb54-6511c39c6acd}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  70,                                     !- Outlet Port
  {bf8899f5-f684-4f03-9f5d-334a3a448b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa037375-8030-44da-b59d-7d508688611f}, !- Handle
  Node 685,                               !- Name
  {49eceb84-1ff2-48d4-862f-c2f37c0f11d3}, !- Inlet Port
  {bbb2d3e0-6df3-4dbc-b72e-2d233327b7a0}; !- Outlet Port

OS:Connection,
  {bb1178cb-2ea0-4af2-aa66-e474aadeb827}, !- Handle
  {bf8899f5-f684-4f03-9f5d-334a3a448b5d}, !- Source Object
  3,                                      !- Outlet Port
  {446902fd-3a37-4dc4-9e88-1c8f0c9705ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49eceb84-1ff2-48d4-862f-c2f37c0f11d3}, !- Handle
  {446902fd-3a37-4dc4-9e88-1c8f0c9705ca}, !- Source Object
  3,                                      !- Outlet Port
  {fa037375-8030-44da-b59d-7d508688611f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb2d3e0-6df3-4dbc-b72e-2d233327b7a0}, !- Handle
  {fa037375-8030-44da-b59d-7d508688611f}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dabf6992-9cf3-4e4c-a4a9-91661b321f2a}, !- Handle
  Water Use Connections 68,               !- Name
  {007caa5c-050d-4a85-9692-047d9d1811a8}, !- Inlet Node Name
  {183a1590-6aca-442b-9e7e-9f6aa313784b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50098382-9eb9-4732-ba6a-46fd530dde76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bc574d5-e092-4f1d-ae85-1617e514000f}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c1a073e0-d8a2-419f-a88d-0f8d86f51e0b}, !- Target Temperature Schedule Name
  {24e7c7c1-4bb1-4cef-87ff-18be32273411}, !- Sensible Fraction Schedule Name
  {ee4a0bc2-57bf-47f5-bbcc-1b12e78ff708}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24e7c7c1-4bb1-4cef-87ff-18be32273411}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6cd1b3c5-f72f-4a79-8bc1-80cad10f7e2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cd1b3c5-f72f-4a79-8bc1-80cad10f7e2e}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee4a0bc2-57bf-47f5-bbcc-1b12e78ff708}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb281cab-7404-4f6a-91fa-04426d13f386}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb281cab-7404-4f6a-91fa-04426d13f386}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1a073e0-d8a2-419f-a88d-0f8d86f51e0b}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd1f0fd6-9d57-442c-840d-5c60b30e3b5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd1f0fd6-9d57-442c-840d-5c60b30e3b5b}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50098382-9eb9-4732-ba6a-46fd530dde76}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {1bc574d5-e092-4f1d-ae85-1617e514000f}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e837a8e2-d509-458e-9eb4-22a0f3c3aae5}, !- Handle
  Node 686,                               !- Name
  {43f24419-e3e8-4629-b04a-36676c8e90db}, !- Inlet Port
  {007caa5c-050d-4a85-9692-047d9d1811a8}; !- Outlet Port

OS:Connection,
  {43f24419-e3e8-4629-b04a-36676c8e90db}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  71,                                     !- Outlet Port
  {e837a8e2-d509-458e-9eb4-22a0f3c3aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92b0501c-4c28-4467-8d74-63e160c92a06}, !- Handle
  Node 687,                               !- Name
  {183a1590-6aca-442b-9e7e-9f6aa313784b}, !- Inlet Port
  {46acb080-0e11-4431-b842-c29b600b34ad}; !- Outlet Port

OS:Connection,
  {007caa5c-050d-4a85-9692-047d9d1811a8}, !- Handle
  {e837a8e2-d509-458e-9eb4-22a0f3c3aae5}, !- Source Object
  3,                                      !- Outlet Port
  {dabf6992-9cf3-4e4c-a4a9-91661b321f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183a1590-6aca-442b-9e7e-9f6aa313784b}, !- Handle
  {dabf6992-9cf3-4e4c-a4a9-91661b321f2a}, !- Source Object
  3,                                      !- Outlet Port
  {92b0501c-4c28-4467-8d74-63e160c92a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46acb080-0e11-4431-b842-c29b600b34ad}, !- Handle
  {92b0501c-4c28-4467-8d74-63e160c92a06}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9296137a-9b09-4cae-9747-f1f307129d2f}, !- Handle
  Water Use Connections 69,               !- Name
  {7768b081-f184-4367-8347-6b1e474f18c8}, !- Inlet Node Name
  {7a935aab-dcd8-4656-82ee-5fdecff352d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa555178-5aed-40f8-a3ae-aa61554e5ef1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ae183bd-4735-4855-9b06-6da99ec12db8}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b3efa2da-59e7-4d6d-86ab-26fc98f50652}, !- Target Temperature Schedule Name
  {bebb6a66-e7e7-4e86-bf1b-89839c794340}, !- Sensible Fraction Schedule Name
  {4213f701-61bc-40a6-a81e-c06b97416e0f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bebb6a66-e7e7-4e86-bf1b-89839c794340}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be6bdda4-2263-4b92-a1b9-21f99b2328ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be6bdda4-2263-4b92-a1b9-21f99b2328ca}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4213f701-61bc-40a6-a81e-c06b97416e0f}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4480263b-a599-44e1-b60e-a13f9aa01c24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4480263b-a599-44e1-b60e-a13f9aa01c24}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3efa2da-59e7-4d6d-86ab-26fc98f50652}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5765110-65f9-4db7-836d-162dce42e67d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5765110-65f9-4db7-836d-162dce42e67d}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa555178-5aed-40f8-a3ae-aa61554e5ef1}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {5ae183bd-4735-4855-9b06-6da99ec12db8}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9ac4736-6de6-4cf2-b139-b3170e452eeb}, !- Handle
  Node 688,                               !- Name
  {c20a8568-a1aa-4819-a6a7-bf7ccdd27807}, !- Inlet Port
  {7768b081-f184-4367-8347-6b1e474f18c8}; !- Outlet Port

OS:Connection,
  {c20a8568-a1aa-4819-a6a7-bf7ccdd27807}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  72,                                     !- Outlet Port
  {d9ac4736-6de6-4cf2-b139-b3170e452eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e628d42-d92a-4d81-baa3-abb4a53e1778}, !- Handle
  Node 689,                               !- Name
  {7a935aab-dcd8-4656-82ee-5fdecff352d9}, !- Inlet Port
  {61e35460-1476-46a7-a622-2b379f71ddae}; !- Outlet Port

OS:Connection,
  {7768b081-f184-4367-8347-6b1e474f18c8}, !- Handle
  {d9ac4736-6de6-4cf2-b139-b3170e452eeb}, !- Source Object
  3,                                      !- Outlet Port
  {9296137a-9b09-4cae-9747-f1f307129d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a935aab-dcd8-4656-82ee-5fdecff352d9}, !- Handle
  {9296137a-9b09-4cae-9747-f1f307129d2f}, !- Source Object
  3,                                      !- Outlet Port
  {6e628d42-d92a-4d81-baa3-abb4a53e1778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e35460-1476-46a7-a622-2b379f71ddae}, !- Handle
  {6e628d42-d92a-4d81-baa3-abb4a53e1778}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef76e5f5-9e28-4776-9e28-eed8b1f0bac6}, !- Handle
  Water Use Connections 70,               !- Name
  {9b40fd58-2bf6-4dcb-834d-46448bb3722c}, !- Inlet Node Name
  {12cb1742-dc70-4e2e-9166-2e3bb431e6ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7607ef1e-8dbc-4fe5-96b6-5f36ca684182}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56d3baf8-fa21-496f-a7b9-8a0e241e2c9f}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8157fbc5-15a8-405c-8b97-bf8c1660308b}, !- Target Temperature Schedule Name
  {d64879d7-3fe3-41c6-be5e-1b975b584c65}, !- Sensible Fraction Schedule Name
  {45bced24-8f91-4996-aea1-a6759d7f6063}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d64879d7-3fe3-41c6-be5e-1b975b584c65}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5db04469-1f67-419d-b052-6efd8b5c520f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5db04469-1f67-419d-b052-6efd8b5c520f}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45bced24-8f91-4996-aea1-a6759d7f6063}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {22fb963a-9330-409a-bc3f-891cf5f79167}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22fb963a-9330-409a-bc3f-891cf5f79167}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8157fbc5-15a8-405c-8b97-bf8c1660308b}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6321468f-be7a-452b-b4b4-869576d03998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6321468f-be7a-452b-b4b4-869576d03998}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7607ef1e-8dbc-4fe5-96b6-5f36ca684182}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {56d3baf8-fa21-496f-a7b9-8a0e241e2c9f}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae0fece4-15ef-4245-ae9b-3257c34763df}, !- Handle
  Node 690,                               !- Name
  {c58f12f7-3b10-4468-8614-a2c1ac57f7f4}, !- Inlet Port
  {9b40fd58-2bf6-4dcb-834d-46448bb3722c}; !- Outlet Port

OS:Connection,
  {c58f12f7-3b10-4468-8614-a2c1ac57f7f4}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  73,                                     !- Outlet Port
  {ae0fece4-15ef-4245-ae9b-3257c34763df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a216a203-d975-410a-997d-717a6539ee14}, !- Handle
  Node 691,                               !- Name
  {12cb1742-dc70-4e2e-9166-2e3bb431e6ef}, !- Inlet Port
  {6f88576a-0fff-4d03-8cc5-b8e49058b31e}; !- Outlet Port

OS:Connection,
  {9b40fd58-2bf6-4dcb-834d-46448bb3722c}, !- Handle
  {ae0fece4-15ef-4245-ae9b-3257c34763df}, !- Source Object
  3,                                      !- Outlet Port
  {ef76e5f5-9e28-4776-9e28-eed8b1f0bac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12cb1742-dc70-4e2e-9166-2e3bb431e6ef}, !- Handle
  {ef76e5f5-9e28-4776-9e28-eed8b1f0bac6}, !- Source Object
  3,                                      !- Outlet Port
  {a216a203-d975-410a-997d-717a6539ee14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f88576a-0fff-4d03-8cc5-b8e49058b31e}, !- Handle
  {a216a203-d975-410a-997d-717a6539ee14}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86549677-a399-4506-926c-e78863f8d5da}, !- Handle
  Water Use Connections 71,               !- Name
  {4ddc14eb-3238-4ca7-ba5c-e292105a52d5}, !- Inlet Node Name
  {6302bd2c-708d-4ae9-a96e-db2096411757}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f445b30-68ae-476c-ae64-f1fe1ec5a85c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d31ad152-0f6b-4d77-b80c-638550133bd0}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ed23f334-b957-48f8-85f9-58c590ad2896}, !- Target Temperature Schedule Name
  {6023dd0e-2ca6-4d44-a7d7-fd09b410470b}, !- Sensible Fraction Schedule Name
  {f2cd91d5-38bb-416d-9280-dbe078eb6cef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6023dd0e-2ca6-4d44-a7d7-fd09b410470b}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c766c811-8006-4e55-9cda-08f3e9109677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c766c811-8006-4e55-9cda-08f3e9109677}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2cd91d5-38bb-416d-9280-dbe078eb6cef}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {176fdb78-a280-4077-a396-d41992171b17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {176fdb78-a280-4077-a396-d41992171b17}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed23f334-b957-48f8-85f9-58c590ad2896}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3b83cf0-28e0-4840-addd-e737a15c0c64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3b83cf0-28e0-4840-addd-e737a15c0c64}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f445b30-68ae-476c-ae64-f1fe1ec5a85c}, !- Handle
  M sw apartment Service Water Use 0.06gal/min, !- Name
  {d31ad152-0f6b-4d77-b80c-638550133bd0}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbd45c07-7089-44b8-bc72-628d712bfbfb}, !- Handle
  Node 692,                               !- Name
  {7ab40d10-0507-4db1-879e-dedb64566b92}, !- Inlet Port
  {4ddc14eb-3238-4ca7-ba5c-e292105a52d5}; !- Outlet Port

OS:Connection,
  {7ab40d10-0507-4db1-879e-dedb64566b92}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  74,                                     !- Outlet Port
  {fbd45c07-7089-44b8-bc72-628d712bfbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {815707f3-6882-4a5a-8700-74e539910add}, !- Handle
  Node 693,                               !- Name
  {6302bd2c-708d-4ae9-a96e-db2096411757}, !- Inlet Port
  {4e85cc50-8271-48e4-8477-2e110d0a2c26}; !- Outlet Port

OS:Connection,
  {4ddc14eb-3238-4ca7-ba5c-e292105a52d5}, !- Handle
  {fbd45c07-7089-44b8-bc72-628d712bfbfb}, !- Source Object
  3,                                      !- Outlet Port
  {86549677-a399-4506-926c-e78863f8d5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6302bd2c-708d-4ae9-a96e-db2096411757}, !- Handle
  {86549677-a399-4506-926c-e78863f8d5da}, !- Source Object
  3,                                      !- Outlet Port
  {815707f3-6882-4a5a-8700-74e539910add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e85cc50-8271-48e4-8477-2e110d0a2c26}, !- Handle
  {815707f3-6882-4a5a-8700-74e539910add}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66e42f1e-d5b5-4fa1-b53d-ce0ca861a5c0}, !- Handle
  Water Use Connections 72,               !- Name
  {82ee4b63-aa60-46bc-b95f-4123f930d05d}, !- Inlet Node Name
  {81d78de1-935c-4ab3-80e6-b4be69b5663b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35b898a1-8d41-4263-8bf8-65b6b0d52030}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c47c7a2a-6e6d-4585-ba8b-6864109fbebe}, !- Handle
  Office Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3032dfce-6095-4e3c-8f06-81592f74643e}, !- Target Temperature Schedule Name
  {68410d6d-993a-4c83-87f5-de0dd026a8c2}, !- Sensible Fraction Schedule Name
  {2366e9eb-4ccb-4329-ba3c-e75120265cac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {68410d6d-993a-4c83-87f5-de0dd026a8c2}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d71d6f86-b1e4-4f5a-b33f-2b0d4f21e1b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d71d6f86-b1e4-4f5a-b33f-2b0d4f21e1b0}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2366e9eb-4ccb-4329-ba3c-e75120265cac}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56359aad-86af-4029-8ee6-4475dd65d9b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56359aad-86af-4029-8ee6-4475dd65d9b5}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3032dfce-6095-4e3c-8f06-81592f74643e}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d50a0db-49ef-41c4-9730-c2d1e41e6ce4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d50a0db-49ef-41c4-9730-c2d1e41e6ce4}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35b898a1-8d41-4263-8bf8-65b6b0d52030}, !- Handle
  Office Service Water Use 0.06gal/min,   !- Name
  {c47c7a2a-6e6d-4585-ba8b-6864109fbebe}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1fd0a592-8772-406b-a0c9-2eb824a4cf9a}, !- Handle
  Node 694,                               !- Name
  {456251d0-c370-46b8-8b39-4cac735782d8}, !- Inlet Port
  {82ee4b63-aa60-46bc-b95f-4123f930d05d}; !- Outlet Port

OS:Connection,
  {456251d0-c370-46b8-8b39-4cac735782d8}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  75,                                     !- Outlet Port
  {1fd0a592-8772-406b-a0c9-2eb824a4cf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {534bf1df-2150-44fa-b4ad-32299d06f10b}, !- Handle
  Node 695,                               !- Name
  {81d78de1-935c-4ab3-80e6-b4be69b5663b}, !- Inlet Port
  {cdd10fde-1905-4c10-a6fb-05049f42308e}; !- Outlet Port

OS:Connection,
  {82ee4b63-aa60-46bc-b95f-4123f930d05d}, !- Handle
  {1fd0a592-8772-406b-a0c9-2eb824a4cf9a}, !- Source Object
  3,                                      !- Outlet Port
  {66e42f1e-d5b5-4fa1-b53d-ce0ca861a5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d78de1-935c-4ab3-80e6-b4be69b5663b}, !- Handle
  {66e42f1e-d5b5-4fa1-b53d-ce0ca861a5c0}, !- Source Object
  3,                                      !- Outlet Port
  {534bf1df-2150-44fa-b4ad-32299d06f10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd10fde-1905-4c10-a6fb-05049f42308e}, !- Handle
  {534bf1df-2150-44fa-b4ad-32299d06f10b}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f879b60a-8e01-4d9c-afc3-fd4ec2934c05}, !- Handle
  Water Use Connections 73,               !- Name
  {03e9fe64-53fa-4ef0-98a5-9dbd98f2e253}, !- Inlet Node Name
  {2a70eb3d-ebf5-4fea-8d77-0f6efd8d1a72}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {891932e9-c0da-41c4-94e5-3eefcff3cd78}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e574a579-293e-4f3e-b777-5b74d70cc6a5}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2e9d8300-05f6-4da0-8e40-051b463978c3}, !- Target Temperature Schedule Name
  {a8f8c3b8-2054-4ecd-87dd-06f08e2894ea}, !- Sensible Fraction Schedule Name
  {2497c9a9-eeb2-410c-b08d-a3e132520f9d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8f8c3b8-2054-4ecd-87dd-06f08e2894ea}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc05a016-244f-4932-80f6-a6d1b9b711ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc05a016-244f-4932-80f6-a6d1b9b711ae}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2497c9a9-eeb2-410c-b08d-a3e132520f9d}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9ca3bd9d-7947-4b95-8892-59350392a026}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ca3bd9d-7947-4b95-8892-59350392a026}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e9d8300-05f6-4da0-8e40-051b463978c3}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02883105-43a5-4f9a-a662-578f4c66a765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02883105-43a5-4f9a-a662-578f4c66a765}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {891932e9-c0da-41c4-94e5-3eefcff3cd78}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {e574a579-293e-4f3e-b777-5b74d70cc6a5}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ae0b99e-45fe-4adf-861e-9eba4e9c0671}, !- Handle
  Node 696,                               !- Name
  {6db68354-ab46-4ae3-bb54-2ebd2d9b6ac6}, !- Inlet Port
  {03e9fe64-53fa-4ef0-98a5-9dbd98f2e253}; !- Outlet Port

OS:Connection,
  {6db68354-ab46-4ae3-bb54-2ebd2d9b6ac6}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  76,                                     !- Outlet Port
  {9ae0b99e-45fe-4adf-861e-9eba4e9c0671}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8be932b5-6b48-4d89-8769-e09764d2932d}, !- Handle
  Node 697,                               !- Name
  {2a70eb3d-ebf5-4fea-8d77-0f6efd8d1a72}, !- Inlet Port
  {39850e06-77ea-43e2-bbca-6002065f9417}; !- Outlet Port

OS:Connection,
  {03e9fe64-53fa-4ef0-98a5-9dbd98f2e253}, !- Handle
  {9ae0b99e-45fe-4adf-861e-9eba4e9c0671}, !- Source Object
  3,                                      !- Outlet Port
  {f879b60a-8e01-4d9c-afc3-fd4ec2934c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a70eb3d-ebf5-4fea-8d77-0f6efd8d1a72}, !- Handle
  {f879b60a-8e01-4d9c-afc3-fd4ec2934c05}, !- Source Object
  3,                                      !- Outlet Port
  {8be932b5-6b48-4d89-8769-e09764d2932d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39850e06-77ea-43e2-bbca-6002065f9417}, !- Handle
  {8be932b5-6b48-4d89-8769-e09764d2932d}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {89aa6784-946d-4746-afbc-5ccc9944c240}, !- Handle
  Water Use Connections 74,               !- Name
  {52b21f1f-d9c8-46e4-9ac4-d9f11c568250}, !- Inlet Node Name
  {33cbe7a3-42b9-43ec-94db-476232a8b2ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b4b24db-ab74-4ee0-836a-c724b989f3aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {773dbeb3-f977-44e1-a3aa-24626ce06377}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {71102023-f3ad-4678-afeb-84f515f9beee}, !- Target Temperature Schedule Name
  {0309a560-8eac-435a-b19f-2dbc3b05ec50}, !- Sensible Fraction Schedule Name
  {7dade4d2-8a1b-4bfa-88a5-30b4762669c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0309a560-8eac-435a-b19f-2dbc3b05ec50}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {76ebf524-aea4-4151-848a-a72a3ec7cceb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76ebf524-aea4-4151-848a-a72a3ec7cceb}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dade4d2-8a1b-4bfa-88a5-30b4762669c3}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b7b4062-a25f-4a97-8a59-80709488f78c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b7b4062-a25f-4a97-8a59-80709488f78c}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {71102023-f3ad-4678-afeb-84f515f9beee}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e7daba9-4bf7-4306-b7cc-d2ad06005c13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e7daba9-4bf7-4306-b7cc-d2ad06005c13}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b4b24db-ab74-4ee0-836a-c724b989f3aa}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {773dbeb3-f977-44e1-a3aa-24626ce06377}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5fdbe412-55f6-4970-a5fa-984db7c4f9c4}, !- Handle
  Node 698,                               !- Name
  {522518d1-a764-4212-9d73-c7613e21d8e9}, !- Inlet Port
  {52b21f1f-d9c8-46e4-9ac4-d9f11c568250}; !- Outlet Port

OS:Connection,
  {522518d1-a764-4212-9d73-c7613e21d8e9}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  77,                                     !- Outlet Port
  {5fdbe412-55f6-4970-a5fa-984db7c4f9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc6849c-da30-43a9-8711-bed0e48f6a31}, !- Handle
  Node 699,                               !- Name
  {33cbe7a3-42b9-43ec-94db-476232a8b2ca}, !- Inlet Port
  {1b6b39a0-a3cc-46e8-8673-af178af559e9}; !- Outlet Port

OS:Connection,
  {52b21f1f-d9c8-46e4-9ac4-d9f11c568250}, !- Handle
  {5fdbe412-55f6-4970-a5fa-984db7c4f9c4}, !- Source Object
  3,                                      !- Outlet Port
  {89aa6784-946d-4746-afbc-5ccc9944c240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cbe7a3-42b9-43ec-94db-476232a8b2ca}, !- Handle
  {89aa6784-946d-4746-afbc-5ccc9944c240}, !- Source Object
  3,                                      !- Outlet Port
  {5dc6849c-da30-43a9-8711-bed0e48f6a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6b39a0-a3cc-46e8-8673-af178af559e9}, !- Handle
  {5dc6849c-da30-43a9-8711-bed0e48f6a31}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0959c4a-e567-49a7-8aa6-24cd5d47bc8a}, !- Handle
  Water Use Connections 75,               !- Name
  {ae7715a2-b062-4480-8ab7-c084c2994511}, !- Inlet Node Name
  {1b054689-cd42-43e0-b7e9-126a4530f4da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7be23e6-7072-4bed-867e-11e019a87787}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90d5c73e-2653-4d02-a6bf-8702c2ee71e6}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {77e16580-f3ef-4800-af33-c4c57744af1a}, !- Target Temperature Schedule Name
  {19057e20-2a0b-4fa5-ace5-5ae6f572df47}, !- Sensible Fraction Schedule Name
  {cee80f97-aac0-44d1-b81b-ee0f2f634927}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {19057e20-2a0b-4fa5-ace5-5ae6f572df47}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2a56eac-80f5-48ff-bf67-2ea9d4a47766}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2a56eac-80f5-48ff-bf67-2ea9d4a47766}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cee80f97-aac0-44d1-b81b-ee0f2f634927}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {12d05b6d-c112-4034-b5ac-ce013136268d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12d05b6d-c112-4034-b5ac-ce013136268d}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {77e16580-f3ef-4800-af33-c4c57744af1a}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {33ea5e2c-0180-48ea-8bb0-b9442f90cc7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33ea5e2c-0180-48ea-8bb0-b9442f90cc7d}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f7be23e6-7072-4bed-867e-11e019a87787}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {90d5c73e-2653-4d02-a6bf-8702c2ee71e6}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0c3b832-0ddd-436e-923c-c2ce6191b0f6}, !- Handle
  Node 700,                               !- Name
  {26cb4fd8-635a-44b2-928b-cbb05171c8a8}, !- Inlet Port
  {ae7715a2-b062-4480-8ab7-c084c2994511}; !- Outlet Port

OS:Connection,
  {26cb4fd8-635a-44b2-928b-cbb05171c8a8}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  78,                                     !- Outlet Port
  {e0c3b832-0ddd-436e-923c-c2ce6191b0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {586b55e9-7166-4242-b142-af8451c8e542}, !- Handle
  Node 701,                               !- Name
  {1b054689-cd42-43e0-b7e9-126a4530f4da}, !- Inlet Port
  {9e07768a-4fd1-49b7-8041-4e54d730dfb2}; !- Outlet Port

OS:Connection,
  {ae7715a2-b062-4480-8ab7-c084c2994511}, !- Handle
  {e0c3b832-0ddd-436e-923c-c2ce6191b0f6}, !- Source Object
  3,                                      !- Outlet Port
  {f0959c4a-e567-49a7-8aa6-24cd5d47bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b054689-cd42-43e0-b7e9-126a4530f4da}, !- Handle
  {f0959c4a-e567-49a7-8aa6-24cd5d47bc8a}, !- Source Object
  3,                                      !- Outlet Port
  {586b55e9-7166-4242-b142-af8451c8e542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e07768a-4fd1-49b7-8041-4e54d730dfb2}, !- Handle
  {586b55e9-7166-4242-b142-af8451c8e542}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d7443259-aa73-4a42-8522-851e3983cc8f}, !- Handle
  Water Use Connections 76,               !- Name
  {11bd3505-fa85-4cf8-a136-41674e9b25d0}, !- Inlet Node Name
  {8893ae91-ab0f-46e7-a5ff-f7e5336696e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bc9a154-aac9-49ce-a4dc-88346241b22f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af4bdf10-2061-4f18-a78f-dc68585db943}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {42749536-7320-4f7b-8a92-160a645a7f22}, !- Target Temperature Schedule Name
  {4cfeec45-6284-450e-b9d0-b05fcb4d079d}, !- Sensible Fraction Schedule Name
  {f621350d-12a3-4d26-ad30-529fc7b3ce00}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4cfeec45-6284-450e-b9d0-b05fcb4d079d}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c104c8f6-e7cd-419e-b20b-82f3d99a9336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c104c8f6-e7cd-419e-b20b-82f3d99a9336}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f621350d-12a3-4d26-ad30-529fc7b3ce00}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c1c2003-b9cd-43e0-ab7b-340e32e0bf12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c1c2003-b9cd-43e0-ab7b-340e32e0bf12}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42749536-7320-4f7b-8a92-160a645a7f22}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {075600fc-21b5-4011-8a1c-7cfd8f104b98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {075600fc-21b5-4011-8a1c-7cfd8f104b98}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2bc9a154-aac9-49ce-a4dc-88346241b22f}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {af4bdf10-2061-4f18-a78f-dc68585db943}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c7954fe-0558-4f87-90ec-8ce781849088}, !- Handle
  Node 702,                               !- Name
  {ecd6fb66-6bbd-4f78-86cd-9624f11225ec}, !- Inlet Port
  {11bd3505-fa85-4cf8-a136-41674e9b25d0}; !- Outlet Port

OS:Connection,
  {ecd6fb66-6bbd-4f78-86cd-9624f11225ec}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  79,                                     !- Outlet Port
  {5c7954fe-0558-4f87-90ec-8ce781849088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6f02519-d687-4b69-8e35-b223b8c3d750}, !- Handle
  Node 703,                               !- Name
  {8893ae91-ab0f-46e7-a5ff-f7e5336696e9}, !- Inlet Port
  {aaded219-acad-443a-98d0-8707b82d4cef}; !- Outlet Port

OS:Connection,
  {11bd3505-fa85-4cf8-a136-41674e9b25d0}, !- Handle
  {5c7954fe-0558-4f87-90ec-8ce781849088}, !- Source Object
  3,                                      !- Outlet Port
  {d7443259-aa73-4a42-8522-851e3983cc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8893ae91-ab0f-46e7-a5ff-f7e5336696e9}, !- Handle
  {d7443259-aa73-4a42-8522-851e3983cc8f}, !- Source Object
  3,                                      !- Outlet Port
  {e6f02519-d687-4b69-8e35-b223b8c3d750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaded219-acad-443a-98d0-8707b82d4cef}, !- Handle
  {e6f02519-d687-4b69-8e35-b223b8c3d750}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5f7fdc2-76fd-4fbb-a69a-87068d26cebc}, !- Handle
  Water Use Connections 77,               !- Name
  {a11ba912-2734-46cd-a6c1-825cb6979437}, !- Inlet Node Name
  {3a3171ea-54fb-4cdb-a14c-de30aa66943d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d1ca6df-43e2-4905-844d-a8c7a6d28620}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {297c7673-f455-4441-997b-31ecd2f50498}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {edc25290-06be-440f-8a7f-d06265d960e3}, !- Target Temperature Schedule Name
  {4a31a89b-9e19-4a0b-babb-4b0bc2868d54}, !- Sensible Fraction Schedule Name
  {f8121fa1-63d5-41ea-a066-471929fdf2a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a31a89b-9e19-4a0b-babb-4b0bc2868d54}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b518ab3e-d9c1-43f7-8fbc-056d99302901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b518ab3e-d9c1-43f7-8fbc-056d99302901}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8121fa1-63d5-41ea-a066-471929fdf2a6}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {24398848-5379-4d9c-9795-1e24edcd8af3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24398848-5379-4d9c-9795-1e24edcd8af3}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {edc25290-06be-440f-8a7f-d06265d960e3}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {85dfbd75-be38-4763-a61e-7a9c8d01b8f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85dfbd75-be38-4763-a61e-7a9c8d01b8f7}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6d1ca6df-43e2-4905-844d-a8c7a6d28620}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {297c7673-f455-4441-997b-31ecd2f50498}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {077e40d5-ccc6-4fe8-ac30-483e7da26e21}, !- Handle
  Node 704,                               !- Name
  {c3aeb8b1-beaa-4a2e-984b-7252d6ff4fa1}, !- Inlet Port
  {a11ba912-2734-46cd-a6c1-825cb6979437}; !- Outlet Port

OS:Connection,
  {c3aeb8b1-beaa-4a2e-984b-7252d6ff4fa1}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  80,                                     !- Outlet Port
  {077e40d5-ccc6-4fe8-ac30-483e7da26e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5900423-d97c-4b0e-b263-0de0b3ab9a22}, !- Handle
  Node 705,                               !- Name
  {3a3171ea-54fb-4cdb-a14c-de30aa66943d}, !- Inlet Port
  {8a479f50-690a-4f3b-b310-ceefb91f908b}; !- Outlet Port

OS:Connection,
  {a11ba912-2734-46cd-a6c1-825cb6979437}, !- Handle
  {077e40d5-ccc6-4fe8-ac30-483e7da26e21}, !- Source Object
  3,                                      !- Outlet Port
  {f5f7fdc2-76fd-4fbb-a69a-87068d26cebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3171ea-54fb-4cdb-a14c-de30aa66943d}, !- Handle
  {f5f7fdc2-76fd-4fbb-a69a-87068d26cebc}, !- Source Object
  3,                                      !- Outlet Port
  {c5900423-d97c-4b0e-b263-0de0b3ab9a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a479f50-690a-4f3b-b310-ceefb91f908b}, !- Handle
  {c5900423-d97c-4b0e-b263-0de0b3ab9a22}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {448d6162-99e5-40c6-8ed0-1c93dd016410}, !- Handle
  Water Use Connections 78,               !- Name
  {2a8f5749-bbc0-4c23-ad01-b81c0fb0ae3c}, !- Inlet Node Name
  {c4988d83-4b7e-4396-a0ba-b2a6d6126934}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3872cf12-1310-4999-8cff-e1360da860d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {40a032cb-15d6-45f3-a51f-2426fe0b8127}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6c9955c8-792a-46fb-9455-71fad58b0e0c}, !- Target Temperature Schedule Name
  {016051a4-5c46-4b04-af8b-ef44d6a7dea2}, !- Sensible Fraction Schedule Name
  {8a7e5deb-dac7-4571-8059-432752d0e952}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {016051a4-5c46-4b04-af8b-ef44d6a7dea2}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05641147-0de0-4511-bec1-6d6626110773}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05641147-0de0-4511-bec1-6d6626110773}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a7e5deb-dac7-4571-8059-432752d0e952}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41c0d891-0c87-46ac-90be-6e0d277841c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41c0d891-0c87-46ac-90be-6e0d277841c9}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c9955c8-792a-46fb-9455-71fad58b0e0c}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {347800b5-24ef-4557-97a7-5c2cd914b351}; !- Default Day Schedule Name

OS:Schedule:Day,
  {347800b5-24ef-4557-97a7-5c2cd914b351}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3872cf12-1310-4999-8cff-e1360da860d3}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {40a032cb-15d6-45f3-a51f-2426fe0b8127}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {334d9dda-1843-4d84-816b-df489d4c1f58}, !- Handle
  Node 706,                               !- Name
  {db0701f7-d06b-43c7-a40c-6547e3f48895}, !- Inlet Port
  {2a8f5749-bbc0-4c23-ad01-b81c0fb0ae3c}; !- Outlet Port

OS:Connection,
  {db0701f7-d06b-43c7-a40c-6547e3f48895}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  81,                                     !- Outlet Port
  {334d9dda-1843-4d84-816b-df489d4c1f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0c3f019-824f-464d-8604-cf4f2fb935da}, !- Handle
  Node 707,                               !- Name
  {c4988d83-4b7e-4396-a0ba-b2a6d6126934}, !- Inlet Port
  {c2debbf1-ada4-46ca-9f67-7d7912ee24bb}; !- Outlet Port

OS:Connection,
  {2a8f5749-bbc0-4c23-ad01-b81c0fb0ae3c}, !- Handle
  {334d9dda-1843-4d84-816b-df489d4c1f58}, !- Source Object
  3,                                      !- Outlet Port
  {448d6162-99e5-40c6-8ed0-1c93dd016410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4988d83-4b7e-4396-a0ba-b2a6d6126934}, !- Handle
  {448d6162-99e5-40c6-8ed0-1c93dd016410}, !- Source Object
  3,                                      !- Outlet Port
  {a0c3f019-824f-464d-8604-cf4f2fb935da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2debbf1-ada4-46ca-9f67-7d7912ee24bb}, !- Handle
  {a0c3f019-824f-464d-8604-cf4f2fb935da}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {085a8ed5-56ef-45ee-8dbf-af7e46ce9036}, !- Handle
  Water Use Connections 79,               !- Name
  {f37151a6-1a55-4580-b14b-48e29c573f50}, !- Inlet Node Name
  {dba698f0-e0d0-4c82-9b5e-b42df9b48ec0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e279b87d-473b-4e95-82f1-51f9fa4d5171}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3dbd0198-9978-42e7-be54-d37e1efb341c}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c770c834-c406-40c2-9e09-89e70365b1e5}, !- Target Temperature Schedule Name
  {b6e74501-a267-4cdc-b352-989cb49aee44}, !- Sensible Fraction Schedule Name
  {d4b8e190-4319-4992-80dd-0370a2202596}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6e74501-a267-4cdc-b352-989cb49aee44}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ab260d5-a7c1-46c9-919e-494e2ca0a903}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ab260d5-a7c1-46c9-919e-494e2ca0a903}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4b8e190-4319-4992-80dd-0370a2202596}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {734d6234-30a3-46a5-a2da-7252b0712ec7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {734d6234-30a3-46a5-a2da-7252b0712ec7}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c770c834-c406-40c2-9e09-89e70365b1e5}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2fa4b633-c279-496d-853a-4c8cba4353e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fa4b633-c279-496d-853a-4c8cba4353e2}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e279b87d-473b-4e95-82f1-51f9fa4d5171}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {3dbd0198-9978-42e7-be54-d37e1efb341c}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a1d5999-bf5e-488a-b070-ca8a0bc0d1a1}, !- Handle
  Node 708,                               !- Name
  {e9175043-1e1d-4f22-8d8c-5377f5ef2a7c}, !- Inlet Port
  {f37151a6-1a55-4580-b14b-48e29c573f50}; !- Outlet Port

OS:Connection,
  {e9175043-1e1d-4f22-8d8c-5377f5ef2a7c}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  82,                                     !- Outlet Port
  {3a1d5999-bf5e-488a-b070-ca8a0bc0d1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef4b1845-0098-4fc3-9970-a9ea8bee32c5}, !- Handle
  Node 709,                               !- Name
  {dba698f0-e0d0-4c82-9b5e-b42df9b48ec0}, !- Inlet Port
  {a22b88a9-6a13-4f50-a8e7-33333a6b2e8a}; !- Outlet Port

OS:Connection,
  {f37151a6-1a55-4580-b14b-48e29c573f50}, !- Handle
  {3a1d5999-bf5e-488a-b070-ca8a0bc0d1a1}, !- Source Object
  3,                                      !- Outlet Port
  {085a8ed5-56ef-45ee-8dbf-af7e46ce9036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba698f0-e0d0-4c82-9b5e-b42df9b48ec0}, !- Handle
  {085a8ed5-56ef-45ee-8dbf-af7e46ce9036}, !- Source Object
  3,                                      !- Outlet Port
  {ef4b1845-0098-4fc3-9970-a9ea8bee32c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22b88a9-6a13-4f50-a8e7-33333a6b2e8a}, !- Handle
  {ef4b1845-0098-4fc3-9970-a9ea8bee32c5}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e8ecc89-daa9-42e2-a7eb-0b2dca97e5ec}, !- Handle
  Water Use Connections 80,               !- Name
  {b0ebe268-c43e-4c85-9472-b352e57b8093}, !- Inlet Node Name
  {a0929a72-b3f6-4c47-adbf-f5e46d95e9fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20677a6c-19a1-40ac-a3b1-71f258a52a18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1706481c-e11a-4677-8165-586055b4a8f6}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f2a666eb-3fb0-4e90-a8cb-7d85f3305ec9}, !- Target Temperature Schedule Name
  {c96235a7-d13a-4f30-b36c-515cb84e8a98}, !- Sensible Fraction Schedule Name
  {3c6065cf-45ff-4285-b1ae-cee81c312755}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c96235a7-d13a-4f30-b36c-515cb84e8a98}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea036ed0-9f98-4c4e-a583-324f76d7aef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea036ed0-9f98-4c4e-a583-324f76d7aef8}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c6065cf-45ff-4285-b1ae-cee81c312755}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f603d780-04af-4aef-81ae-539461e488a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f603d780-04af-4aef-81ae-539461e488a2}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2a666eb-3fb0-4e90-a8cb-7d85f3305ec9}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64b55537-93d3-4d68-8419-f6f20a8ff71f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64b55537-93d3-4d68-8419-f6f20a8ff71f}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {20677a6c-19a1-40ac-a3b1-71f258a52a18}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {1706481c-e11a-4677-8165-586055b4a8f6}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {90b4f583-b76c-4e42-a08f-a6b9b4daa5fa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9134d4dd-17fe-47b3-94e5-ca6cd28b5ada}, !- Handle
  Node 710,                               !- Name
  {0bff9c69-203e-4b8d-9f8e-defff5b96703}, !- Inlet Port
  {b0ebe268-c43e-4c85-9472-b352e57b8093}; !- Outlet Port

OS:Connection,
  {0bff9c69-203e-4b8d-9f8e-defff5b96703}, !- Handle
  {f8090c9c-d293-43f7-b5b6-f9deaa4f5a8b}, !- Source Object
  83,                                     !- Outlet Port
  {9134d4dd-17fe-47b3-94e5-ca6cd28b5ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e3bda4a-6bc2-4928-b527-721d693f4482}, !- Handle
  Node 711,                               !- Name
  {a0929a72-b3f6-4c47-adbf-f5e46d95e9fc}, !- Inlet Port
  {d49c6f31-45c1-4bc2-b69f-2315bd0d3fd5}; !- Outlet Port

OS:Connection,
  {b0ebe268-c43e-4c85-9472-b352e57b8093}, !- Handle
  {9134d4dd-17fe-47b3-94e5-ca6cd28b5ada}, !- Source Object
  3,                                      !- Outlet Port
  {3e8ecc89-daa9-42e2-a7eb-0b2dca97e5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0929a72-b3f6-4c47-adbf-f5e46d95e9fc}, !- Handle
  {3e8ecc89-daa9-42e2-a7eb-0b2dca97e5ec}, !- Source Object
  3,                                      !- Outlet Port
  {3e3bda4a-6bc2-4928-b527-721d693f4482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49c6f31-45c1-4bc2-b69f-2315bd0d3fd5}, !- Handle
  {3e3bda4a-6bc2-4928-b527-721d693f4482}, !- Source Object
  3,                                      !- Outlet Port
  {7afdffb6-cca4-4e90-b660-a8213e899e58}, !- Target Object
  83;                                     !- Inlet Port

OS:Sizing:Parameters,
  {8ae6a2b6-097e-4099-8c4a-6fa6631e0dd8}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {3b4eb9c8-7070-406b-a1a0-d3495f5f2452}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {0274bce2-556b-418e-947b-2c6f1a1ea9cb}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {51e5c870-128a-4a7e-b00b-85c9679e9aea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51e5c870-128a-4a7e-b00b-85c9679e9aea}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {52b5e24d-c9c0-4e9e-bb72-8171acacf585}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {91bfb74f-6962-439e-bdfd-6bca84c7d5c1}, !- Control Zone or Zone List Name
  {2139423b-7f66-4369-bd2c-5e3fb3f3a82c}, !- Cooling Control Zone or Zone List Name
  {f6a524f5-8a01-493f-af8c-51aee2019daa}, !- Heating Control Zone or Zone List Name
  {9b38e1fa-ff0b-4c16-99a1-ab3be6500430}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {91bfb74f-6962-439e-bdfd-6bca84c7d5c1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2139423b-7f66-4369-bd2c-5e3fb3f3a82c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f6a524f5-8a01-493f-af8c-51aee2019daa}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b38e1fa-ff0b-4c16-99a1-ab3be6500430}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4514a3af-df6e-437c-924c-74e31959cf50}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  {0f0a8541-b4ac-416e-a701-1108f5756056}, !- Default Day Schedule Name
  {d8603874-c929-484e-8aa0-c3b6811c0386}, !- Summer Design Day Schedule Name
  {c923456f-c15b-41c1-aceb-466527ef2a06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f0a8541-b4ac-416e-a701-1108f5756056}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bb00850d-a1b9-4f3a-ab64-ce387dded86a}, !- Handle
  {4514a3af-df6e-437c-924c-74e31959cf50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  117.78771423109553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  80,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-22 15:16:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-22 15:16:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f90cad82-2d7e-4df3-8c42-9d377b696ef3}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c923456f-c15b-41c1-aceb-466527ef2a06}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68928fda-c514-473b-83ba-8a601a219b48}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8603874-c929-484e-8aa0-c3b6811c0386}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5e5057d1-df23-46d7-b5ac-6fc8ec44de3f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {535d9fd9-0cb8-4324-9344-bb1212af9323}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {66cd295d-f955-4cca-bf12-90d0dcf286e5}, !- Control Zone or Zone List Name
  {07f41e2f-0926-4d4d-9228-4f684ca0bfa7}, !- Cooling Control Zone or Zone List Name
  {e89b9efc-092a-4a76-a340-b96ad6e93572}, !- Heating Control Zone or Zone List Name
  {c744a590-645f-46d8-a86e-f1823eebc0b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66cd295d-f955-4cca-bf12-90d0dcf286e5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {07f41e2f-0926-4d4d-9228-4f684ca0bfa7}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e89b9efc-092a-4a76-a340-b96ad6e93572}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c744a590-645f-46d8-a86e-f1823eebc0b7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {394ab8c6-ec57-46e3-b16d-eae38c8a144a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  {f5146de5-3f8f-4345-a14a-4ee9057467db}, !- Default Day Schedule Name
  {b9a10f47-a08c-4c9c-9890-cc25302238ad}, !- Summer Design Day Schedule Name
  {8076ebd4-32d4-42cb-9d71-ee0a79ee998d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5146de5-3f8f-4345-a14a-4ee9057467db}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5e47fe38-f55e-40eb-87d8-05d0eaeb21d9}, !- Handle
  {394ab8c6-ec57-46e3-b16d-eae38c8a144a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7739502690869635,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-22 15:16:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-22 15:16:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b09e56bc-6b8f-4b1f-b835-7567d53b7187}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8076ebd4-32d4-42cb-9d71-ee0a79ee998d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2952a1e3-19df-4474-9060-522c9776ae46}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9a10f47-a08c-4c9c-9890-cc25302238ad}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {231b6278-1e40-4cb0-a78d-bd2f6cf33f0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {046d5d9b-b815-412e-a2f2-b7d98265923a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6aefa247-9901-40df-afcd-c4ac30f0b038}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47c33c37-72a7-4d5f-87a4-39933c9b33cc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8abae8d0-a62d-49b9-8bbe-1621944ca71d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c6efd678-dffc-46f0-ba69-98710ed3199c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

