  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f7e485d9-aa4d-49d4-be81-b9fc4e651c51}, !- Supply Air Fan Name
  {f956cb69-68ba-4d2d-8b45-23a12b8bb0ed}, !- Heating Coil Name
  {180685ec-314a-4ff4-bb49-46d3a74843d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f1a671ac-902a-4f40-9583-e6c6877eeff2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 PTAC Inlet Air Node, !- Name
  {3ca74be6-4d46-4a0c-987f-56e160295b31}, !- Inlet Port
  {e03abb5f-8b30-4dd8-ad40-a27d2951a968}; !- Outlet Port

OS:Connection,
  {3ca74be6-4d46-4a0c-987f-56e160295b31}, !- Handle
  {b8fe45c6-e9b4-4ed9-8dbe-7e70909d1c7e}, !- Source Object
  2,                                      !- Outlet Port
  {f1a671ac-902a-4f40-9583-e6c6877eeff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e03abb5f-8b30-4dd8-ad40-a27d2951a968}, !- Handle
  {f1a671ac-902a-4f40-9583-e6c6877eeff2}, !- Source Object
  3,                                      !- Outlet Port
  {3543d682-05d8-4256-a92c-473a5df3c73c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bef5b601-bb8b-4f2e-bb45-2ff1c4f4c7ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 PTAC Outlet Air Node, !- Name
  {de8072ea-95b0-4372-9fbf-8b38727cfadd}, !- Inlet Port
  {5e99b75f-cac6-4556-904d-562d86bb26c7}; !- Outlet Port

OS:Connection,
  {5e99b75f-cac6-4556-904d-562d86bb26c7}, !- Handle
  {bef5b601-bb8b-4f2e-bb45-2ff1c4f4c7ba}, !- Source Object
  3,                                      !- Outlet Port
  {0f57ed75-f337-4530-af70-ee43a60cc1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8072ea-95b0-4372-9fbf-8b38727cfadd}, !- Handle
  {3543d682-05d8-4256-a92c-473a5df3c73c}, !- Source Object
  4,                                      !- Outlet Port
  {bef5b601-bb8b-4f2e-bb45-2ff1c4f4c7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3fdad02c-efcd-45a9-b388-a2ae543f7895}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1350422-a359-42d2-b49a-dfa6fddce006}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {8cdf88dc-6376-4a27-bac6-5d470c4f287a}, !- Air Inlet Node Name
  {f1a32dab-6c15-4702-92bd-2b5214681287}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41305d8c-c7ab-4f63-ba88-24ca3d8907b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {f1a32dab-6c15-4702-92bd-2b5214681287}, !- Inlet Port
  {9f58aabc-8a1b-4e8d-81df-704a46647565}; !- Outlet Port

OS:Node,
  {5afb7088-1d0b-4086-82a7-df120d916257}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Return Air Node, !- Name
  {418da285-35ef-4877-be2e-afd3c8bbec9b}, !- Inlet Port
  {7f43aa04-3b47-4434-8b10-f058e9fea80e}; !- Outlet Port

OS:Connection,
  {9f58aabc-8a1b-4e8d-81df-704a46647565}, !- Handle
  {41305d8c-c7ab-4f63-ba88-24ca3d8907b8}, !- Source Object
  3,                                      !- Outlet Port
  {0f57ed75-f337-4530-af70-ee43a60cc1c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {418da285-35ef-4877-be2e-afd3c8bbec9b}, !- Handle
  {6280676d-d508-4055-b47b-5688af225a41}, !- Source Object
  2,                                      !- Outlet Port
  {5afb7088-1d0b-4086-82a7-df120d916257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f43aa04-3b47-4434-8b10-f058e9fea80e}, !- Handle
  {5afb7088-1d0b-4086-82a7-df120d916257}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {e5f3e558-8df1-4ca1-9f7b-193b09a19e9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {f94ffb09-e03f-4e98-a693-555320baf3e3}, !- Inlet Port
  {8cdf88dc-6376-4a27-bac6-5d470c4f287a}; !- Outlet Port

OS:Connection,
  {f94ffb09-e03f-4e98-a693-555320baf3e3}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  35,                                     !- Outlet Port
  {e5f3e558-8df1-4ca1-9f7b-193b09a19e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdf88dc-6376-4a27-bac6-5d470c4f287a}, !- Handle
  {e5f3e558-8df1-4ca1-9f7b-193b09a19e9d}, !- Source Object
  3,                                      !- Outlet Port
  {d1350422-a359-42d2-b49a-dfa6fddce006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1a32dab-6c15-4702-92bd-2b5214681287}, !- Handle
  {d1350422-a359-42d2-b49a-dfa6fddce006}, !- Source Object
  4,                                      !- Outlet Port
  {41305d8c-c7ab-4f63-ba88-24ca3d8907b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {38f6f93f-46f7-497d-aa8f-b595b13c8e26}, !- Handle
  Coil Heating Electric 35,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {286ec8e2-1545-43c1-9bcf-6041fcb05b6f}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c64d9af-5c5b-42ae-8f65-96cfe41bcc39}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b1d4692-bce2-438f-bcf3-5bd10bc8ddd5}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2175d3d-744f-4a23-b3c4-933b4e97b264}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c160e715-b7cf-4a78-958b-d3566405eecb}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a59b916f-42cd-460d-8bbe-0282f4a9d2c5}, !- Handle
  Coil Cooling DX Single Speed 34 15kBtu/hr 9.4EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25314959631991,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {29f518bb-4235-462f-ab54-8fcda33e8ea2}, !- Handle
  Fan On Off 34,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3db6360a-ea12-4b1f-9940-17911b5055a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be4f82d3-a591-4744-858b-7ff34b7ee00e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3db6360a-ea12-4b1f-9940-17911b5055a5}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be4f82d3-a591-4744-858b-7ff34b7ee00e}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a325a84a-cc17-421c-abcf-d31273256ea9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d2fe763d-3285-48ef-b6cd-8a59801816ff}, !- Air Inlet Node Name
  {7c3d9830-3b45-49bf-b793-ec4a426c9f7b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29f518bb-4235-462f-ab54-8fcda33e8ea2}, !- Supply Air Fan Name
  {38f6f93f-46f7-497d-aa8f-b595b13c8e26}, !- Heating Coil Name
  {a59b916f-42cd-460d-8bbe-0282f4a9d2c5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {059b3a3c-3881-4c08-b951-d27fe532ac3f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC Inlet Air Node, !- Name
  {f1430526-b797-41d2-a6de-03478d48e776}, !- Inlet Port
  {d2fe763d-3285-48ef-b6cd-8a59801816ff}; !- Outlet Port

OS:Connection,
  {f1430526-b797-41d2-a6de-03478d48e776}, !- Handle
  {fd2d0d3f-3885-42a9-b818-652dc5d58eb4}, !- Source Object
  2,                                      !- Outlet Port
  {059b3a3c-3881-4c08-b951-d27fe532ac3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fe763d-3285-48ef-b6cd-8a59801816ff}, !- Handle
  {059b3a3c-3881-4c08-b951-d27fe532ac3f}, !- Source Object
  3,                                      !- Outlet Port
  {a325a84a-cc17-421c-abcf-d31273256ea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c866406-02ac-4bd3-b7ed-e1f3ab5a32a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC Outlet Air Node, !- Name
  {7c3d9830-3b45-49bf-b793-ec4a426c9f7b}, !- Inlet Port
  {be2adb12-1d6f-4bf1-b883-dadf4829468c}; !- Outlet Port

OS:Connection,
  {be2adb12-1d6f-4bf1-b883-dadf4829468c}, !- Handle
  {2c866406-02ac-4bd3-b7ed-e1f3ab5a32a2}, !- Source Object
  3,                                      !- Outlet Port
  {7967997d-3d22-409c-9bac-186cc71b21ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3d9830-3b45-49bf-b793-ec4a426c9f7b}, !- Handle
  {a325a84a-cc17-421c-abcf-d31273256ea9}, !- Source Object
  4,                                      !- Outlet Port
  {2c866406-02ac-4bd3-b7ed-e1f3ab5a32a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac4c8cf8-8b49-46e1-970d-85125b9fec7c}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53ffcf47-1354-418d-ae8e-0c5232ffb580}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {73d2fdd4-1655-4de9-b3b0-fedf1634084f}, !- Air Inlet Node Name
  {b187f319-74a3-42f0-a792-c0972f03d587}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ac77710-441a-41c5-b822-4eef0bf70d33}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {b187f319-74a3-42f0-a792-c0972f03d587}, !- Inlet Port
  {049c6b71-bf1e-49bf-93ee-9afb9c43c64f}; !- Outlet Port

OS:Node,
  {106c960f-6572-43a9-bbf3-4bf9cfcf3286}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Return Air Node, !- Name
  {3698607a-28d9-45a2-b4bf-d9b14869b228}, !- Inlet Port
  {256f4cdb-c738-4da1-a28d-1636cc8f6198}; !- Outlet Port

OS:Connection,
  {049c6b71-bf1e-49bf-93ee-9afb9c43c64f}, !- Handle
  {5ac77710-441a-41c5-b822-4eef0bf70d33}, !- Source Object
  3,                                      !- Outlet Port
  {7967997d-3d22-409c-9bac-186cc71b21ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3698607a-28d9-45a2-b4bf-d9b14869b228}, !- Handle
  {a9aa0a2c-b27b-45be-b305-42df5242a72c}, !- Source Object
  2,                                      !- Outlet Port
  {106c960f-6572-43a9-bbf3-4bf9cfcf3286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256f4cdb-c738-4da1-a28d-1636cc8f6198}, !- Handle
  {106c960f-6572-43a9-bbf3-4bf9cfcf3286}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {ec5d703a-10c2-4ac8-80bd-64a79f1e1f9a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {4f17dd28-b8be-4ff2-93f2-ca7d160df923}, !- Inlet Port
  {73d2fdd4-1655-4de9-b3b0-fedf1634084f}; !- Outlet Port

OS:Connection,
  {4f17dd28-b8be-4ff2-93f2-ca7d160df923}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  36,                                     !- Outlet Port
  {ec5d703a-10c2-4ac8-80bd-64a79f1e1f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d2fdd4-1655-4de9-b3b0-fedf1634084f}, !- Handle
  {ec5d703a-10c2-4ac8-80bd-64a79f1e1f9a}, !- Source Object
  3,                                      !- Outlet Port
  {53ffcf47-1354-418d-ae8e-0c5232ffb580}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b187f319-74a3-42f0-a792-c0972f03d587}, !- Handle
  {53ffcf47-1354-418d-ae8e-0c5232ffb580}, !- Source Object
  4,                                      !- Outlet Port
  {5ac77710-441a-41c5-b822-4eef0bf70d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ad94803e-c9e0-45c4-b84f-c74d92417a1f}, !- Handle
  Coil Heating Electric 36,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {375f4fc6-1b96-4026-a031-f6215ba579c9}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {799921ac-b399-446b-a5a0-fa18d7255e0a}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e79871b4-34ef-4328-8220-8fd4b8167c15}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0600611c-33b1-4897-bcda-2b6f7e10fc64}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cbe205d6-c4b6-424a-84c8-db2d5f2556a5}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {83541328-61d3-4df9-b04e-8d787ea50af3}, !- Handle
  Coil Cooling DX Single Speed 35 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41923636124995,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {976d6f1c-710f-41c4-a24c-820c4f6044ca}, !- Handle
  Fan On Off 35,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e737c45-c0a2-4ec8-b4cb-ae78a7d81bcc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4971f10-977f-4ee6-84fa-cecc59bef134}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e737c45-c0a2-4ec8-b4cb-ae78a7d81bcc}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4971f10-977f-4ee6-84fa-cecc59bef134}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ce2f345b-b173-45d3-9446-3219261c5165}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {6fc4e40c-9228-40f3-927c-8ee420ee2ec1}, !- Air Inlet Node Name
  {417cac63-2a6e-4206-918d-380a8d779c76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {976d6f1c-710f-41c4-a24c-820c4f6044ca}, !- Supply Air Fan Name
  {ad94803e-c9e0-45c4-b84f-c74d92417a1f}, !- Heating Coil Name
  {83541328-61d3-4df9-b04e-8d787ea50af3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1877c503-33f5-4ec3-84c2-b36b7d7354a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC Inlet Air Node, !- Name
  {f5550017-24ac-4292-bdce-fc903fc7f375}, !- Inlet Port
  {6fc4e40c-9228-40f3-927c-8ee420ee2ec1}; !- Outlet Port

OS:Connection,
  {f5550017-24ac-4292-bdce-fc903fc7f375}, !- Handle
  {95cadccc-345d-49bc-a3a5-065a6dc29fda}, !- Source Object
  2,                                      !- Outlet Port
  {1877c503-33f5-4ec3-84c2-b36b7d7354a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc4e40c-9228-40f3-927c-8ee420ee2ec1}, !- Handle
  {1877c503-33f5-4ec3-84c2-b36b7d7354a2}, !- Source Object
  3,                                      !- Outlet Port
  {ce2f345b-b173-45d3-9446-3219261c5165}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aabaaa59-c08a-433c-9e02-2425c6a742bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG PTAC Outlet Air Node, !- Name
  {417cac63-2a6e-4206-918d-380a8d779c76}, !- Inlet Port
  {8d1f0444-b31b-471a-a4a9-037f13de2495}; !- Outlet Port

OS:Connection,
  {8d1f0444-b31b-471a-a4a9-037f13de2495}, !- Handle
  {aabaaa59-c08a-433c-9e02-2425c6a742bf}, !- Source Object
  3,                                      !- Outlet Port
  {95f95f50-ccef-46f1-8a18-0e2bc2e8a9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417cac63-2a6e-4206-918d-380a8d779c76}, !- Handle
  {ce2f345b-b173-45d3-9446-3219261c5165}, !- Source Object
  4,                                      !- Outlet Port
  {aabaaa59-c08a-433c-9e02-2425c6a742bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e5d5229-e41e-433d-8a57-6d57b9d99912}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84364dd6-2819-4daf-ac82-8556747b65f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {99613d03-c04b-4c7d-90e5-61acaedf14d0}, !- Air Inlet Node Name
  {31ce8cda-5557-433d-98a3-1d051729d92d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {513487a3-0248-4ac0-9de2-9ded951111b6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {31ce8cda-5557-433d-98a3-1d051729d92d}, !- Inlet Port
  {ed4b2e4d-d269-48ef-b7ca-e9f85063e9d7}; !- Outlet Port

OS:Node,
  {645be424-07a9-4315-8901-345e03dc4886}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Return Air Node, !- Name
  {0cbd16e8-97d7-4a96-9106-b9d387249b2f}, !- Inlet Port
  {29e9254d-7a84-4b63-b2c0-572a5c0df5eb}; !- Outlet Port

OS:Connection,
  {ed4b2e4d-d269-48ef-b7ca-e9f85063e9d7}, !- Handle
  {513487a3-0248-4ac0-9de2-9ded951111b6}, !- Source Object
  3,                                      !- Outlet Port
  {95f95f50-ccef-46f1-8a18-0e2bc2e8a9a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cbd16e8-97d7-4a96-9106-b9d387249b2f}, !- Handle
  {9087fee0-5f3c-4a77-87e6-a9b03991579a}, !- Source Object
  2,                                      !- Outlet Port
  {645be424-07a9-4315-8901-345e03dc4886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e9254d-7a84-4b63-b2c0-572a5c0df5eb}, !- Handle
  {645be424-07a9-4315-8901-345e03dc4886}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {10fbec5a-1c8a-440a-8b20-3cbe2f2dc007}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {3bb6857b-3f6b-46fd-af7f-f27f455231b0}, !- Inlet Port
  {99613d03-c04b-4c7d-90e5-61acaedf14d0}; !- Outlet Port

OS:Connection,
  {3bb6857b-3f6b-46fd-af7f-f27f455231b0}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  37,                                     !- Outlet Port
  {10fbec5a-1c8a-440a-8b20-3cbe2f2dc007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99613d03-c04b-4c7d-90e5-61acaedf14d0}, !- Handle
  {10fbec5a-1c8a-440a-8b20-3cbe2f2dc007}, !- Source Object
  3,                                      !- Outlet Port
  {84364dd6-2819-4daf-ac82-8556747b65f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31ce8cda-5557-433d-98a3-1d051729d92d}, !- Handle
  {84364dd6-2819-4daf-ac82-8556747b65f5}, !- Source Object
  4,                                      !- Outlet Port
  {513487a3-0248-4ac0-9de2-9ded951111b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91b25791-1ead-48d8-a5a6-db3dfcfcb810}, !- Handle
  Coil Heating Electric 37,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6e625e19-da50-41a3-9499-6777e8255cae}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {284d383f-ed9f-4d9b-b0fa-2dac691589f4}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b448c8b3-e9a0-4a12-8093-3302b18a9034}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {741afd7e-5189-4aac-baa5-776421c431b3}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa2af45d-8573-4884-827d-e8713c4e967b}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c7693fe-973b-4f8a-8f30-265cd997cbe6}, !- Handle
  Coil Cooling DX Single Speed 36 18kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {39b26a25-c025-4c09-8e01-98e55fb33d99}, !- Handle
  Fan On Off 36,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6b8792d-60f6-4213-98cc-1074139df6f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {731e5b85-edc1-4d3b-8304-fd85ad4f9cf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6b8792d-60f6-4213-98cc-1074139df6f9}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {731e5b85-edc1-4d3b-8304-fd85ad4f9cf9}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f04e8fca-64c5-4441-9714-2dfe9e8fd851}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d7a2f899-63d7-45b0-abcf-c59eb5058072}, !- Air Inlet Node Name
  {f63268c8-768c-4d31-a3a6-2fc66dbd2d51}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39b26a25-c025-4c09-8e01-98e55fb33d99}, !- Supply Air Fan Name
  {91b25791-1ead-48d8-a5a6-db3dfcfcb810}, !- Heating Coil Name
  {0c7693fe-973b-4f8a-8f30-265cd997cbe6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e9c858e3-e4ee-466c-b9bf-1fcc78ea7519}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC Inlet Air Node, !- Name
  {afbccf1b-8c9b-4217-a20d-f4b85df236b6}, !- Inlet Port
  {d7a2f899-63d7-45b0-abcf-c59eb5058072}; !- Outlet Port

OS:Connection,
  {afbccf1b-8c9b-4217-a20d-f4b85df236b6}, !- Handle
  {f0b9210d-1e11-4e43-95a3-e4f65b23c43f}, !- Source Object
  2,                                      !- Outlet Port
  {e9c858e3-e4ee-466c-b9bf-1fcc78ea7519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a2f899-63d7-45b0-abcf-c59eb5058072}, !- Handle
  {e9c858e3-e4ee-466c-b9bf-1fcc78ea7519}, !- Source Object
  3,                                      !- Outlet Port
  {f04e8fca-64c5-4441-9714-2dfe9e8fd851}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d39a453-b145-4980-b972-eefc87f30905}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC Outlet Air Node, !- Name
  {f63268c8-768c-4d31-a3a6-2fc66dbd2d51}, !- Inlet Port
  {705e7e7b-dbeb-48ab-bb0e-81ad0e9a9094}; !- Outlet Port

OS:Connection,
  {705e7e7b-dbeb-48ab-bb0e-81ad0e9a9094}, !- Handle
  {7d39a453-b145-4980-b972-eefc87f30905}, !- Source Object
  3,                                      !- Outlet Port
  {96fde296-b0c2-4de4-9eea-5c7f7f9371aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63268c8-768c-4d31-a3a6-2fc66dbd2d51}, !- Handle
  {f04e8fca-64c5-4441-9714-2dfe9e8fd851}, !- Source Object
  4,                                      !- Outlet Port
  {7d39a453-b145-4980-b972-eefc87f30905}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {94359b14-1537-461b-82b9-c7de1c04c2f7}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4cbc8cfd-4376-47f9-a03f-af6a18e34573}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {cceffc57-8ff3-4549-8e99-e46ef3ed549a}, !- Air Inlet Node Name
  {86d8c6c4-7a08-4919-9725-4950381a861d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46c8d754-2c70-4267-a31b-79087a11c35b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {86d8c6c4-7a08-4919-9725-4950381a861d}, !- Inlet Port
  {c60f40b0-bf5d-4885-992e-5173a2f8a396}; !- Outlet Port

OS:Node,
  {703fbf11-4cb5-435e-88c6-f5826e53ee59}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Return Air Node, !- Name
  {4c628399-21f3-4aee-8652-551f6f9d5679}, !- Inlet Port
  {314c6ed1-1df0-4cef-82b6-f50b4e11cc6a}; !- Outlet Port

OS:Connection,
  {c60f40b0-bf5d-4885-992e-5173a2f8a396}, !- Handle
  {46c8d754-2c70-4267-a31b-79087a11c35b}, !- Source Object
  3,                                      !- Outlet Port
  {96fde296-b0c2-4de4-9eea-5c7f7f9371aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c628399-21f3-4aee-8652-551f6f9d5679}, !- Handle
  {3d02ca9d-5b92-4e10-909b-ce6eebae2a96}, !- Source Object
  2,                                      !- Outlet Port
  {703fbf11-4cb5-435e-88c6-f5826e53ee59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314c6ed1-1df0-4cef-82b6-f50b4e11cc6a}, !- Handle
  {703fbf11-4cb5-435e-88c6-f5826e53ee59}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {6b23519a-7074-4d54-b15b-27c19b87d9cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {4fcf831c-effb-4df1-a6b2-54f336cfa186}, !- Inlet Port
  {cceffc57-8ff3-4549-8e99-e46ef3ed549a}; !- Outlet Port

OS:Connection,
  {4fcf831c-effb-4df1-a6b2-54f336cfa186}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  38,                                     !- Outlet Port
  {6b23519a-7074-4d54-b15b-27c19b87d9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cceffc57-8ff3-4549-8e99-e46ef3ed549a}, !- Handle
  {6b23519a-7074-4d54-b15b-27c19b87d9cd}, !- Source Object
  3,                                      !- Outlet Port
  {4cbc8cfd-4376-47f9-a03f-af6a18e34573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86d8c6c4-7a08-4919-9725-4950381a861d}, !- Handle
  {4cbc8cfd-4376-47f9-a03f-af6a18e34573}, !- Source Object
  4,                                      !- Outlet Port
  {46c8d754-2c70-4267-a31b-79087a11c35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {967f8e6d-21a4-4253-adaf-13b68142ec95}, !- Handle
  Coil Heating Electric 38,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ef917201-7000-4c5c-b8d3-117bca9bbb1d}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb1e510d-4dff-45ab-b391-ec528f140707}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb3347c6-c881-4ffc-981a-7a716ecba440}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37cef5b0-39c7-4465-965e-0b93418dd93f}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {17a85e66-d22d-45de-b26f-28e256c8f04c}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {328397e6-1805-4953-9c21-a331c0b2894c}, !- Handle
  Coil Cooling DX Single Speed 37 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7dfb8353-621e-41cf-b87c-9d72907a6c93}, !- Handle
  Fan On Off 37,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3617abd5-7638-4caa-9264-7b559277d433}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e4a2373-86cc-4977-a4a3-3cdd34657ea7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3617abd5-7638-4caa-9264-7b559277d433}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e4a2373-86cc-4977-a4a3-3cdd34657ea7}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9987ef3a-3af9-45a6-ad13-cf1421d997a7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a37ee4e4-22fc-4e5c-bf37-607388fb332c}, !- Air Inlet Node Name
  {a9c8d971-89a2-44af-981f-3c5f8542dbf7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7dfb8353-621e-41cf-b87c-9d72907a6c93}, !- Supply Air Fan Name
  {967f8e6d-21a4-4253-adaf-13b68142ec95}, !- Heating Coil Name
  {328397e6-1805-4953-9c21-a331c0b2894c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3129e948-ba8b-4237-afcb-7e5e4e944f67}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC Inlet Air Node, !- Name
  {563adbf9-6b4f-4c9c-8223-c6565107a418}, !- Inlet Port
  {a37ee4e4-22fc-4e5c-bf37-607388fb332c}; !- Outlet Port

OS:Connection,
  {563adbf9-6b4f-4c9c-8223-c6565107a418}, !- Handle
  {2d35baa0-940c-425b-83fd-903877f07d06}, !- Source Object
  2,                                      !- Outlet Port
  {3129e948-ba8b-4237-afcb-7e5e4e944f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37ee4e4-22fc-4e5c-bf37-607388fb332c}, !- Handle
  {3129e948-ba8b-4237-afcb-7e5e4e944f67}, !- Source Object
  3,                                      !- Outlet Port
  {9987ef3a-3af9-45a6-ad13-cf1421d997a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ffcf029-90d7-4189-8cca-5acfde2f6a11}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC Outlet Air Node, !- Name
  {a9c8d971-89a2-44af-981f-3c5f8542dbf7}, !- Inlet Port
  {696bde37-c8fa-40fe-b6c3-6271339f8653}; !- Outlet Port

OS:Connection,
  {696bde37-c8fa-40fe-b6c3-6271339f8653}, !- Handle
  {2ffcf029-90d7-4189-8cca-5acfde2f6a11}, !- Source Object
  3,                                      !- Outlet Port
  {c72cf2e6-f4a1-46db-8d64-e36595479e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c8d971-89a2-44af-981f-3c5f8542dbf7}, !- Handle
  {9987ef3a-3af9-45a6-ad13-cf1421d997a7}, !- Source Object
  4,                                      !- Outlet Port
  {2ffcf029-90d7-4189-8cca-5acfde2f6a11}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {873c3dd7-fa90-4186-b795-b5171107bc40}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a1d4554-29ca-4a09-8692-e964f6c95956}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {ea35850b-85c6-4feb-bd1e-8254ac90e0f8}, !- Air Inlet Node Name
  {5e097c61-4c99-4d88-a330-3e052e2cd8b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a996bd2-5b9b-40ad-994e-d163ac10b981}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {5e097c61-4c99-4d88-a330-3e052e2cd8b7}, !- Inlet Port
  {069878df-6f07-48ae-a9d4-a3e9d8ca08aa}; !- Outlet Port

OS:Node,
  {ec659e3f-65bd-46cd-8381-669a3049cc3f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Return Air Node, !- Name
  {ffca9a18-c258-4824-907a-704134e0925a}, !- Inlet Port
  {ade68485-c2bd-4d1e-b090-beec8e799f8d}; !- Outlet Port

OS:Connection,
  {069878df-6f07-48ae-a9d4-a3e9d8ca08aa}, !- Handle
  {6a996bd2-5b9b-40ad-994e-d163ac10b981}, !- Source Object
  3,                                      !- Outlet Port
  {c72cf2e6-f4a1-46db-8d64-e36595479e99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffca9a18-c258-4824-907a-704134e0925a}, !- Handle
  {fb67665a-8dc8-4b23-bde1-6063d9dec95e}, !- Source Object
  2,                                      !- Outlet Port
  {ec659e3f-65bd-46cd-8381-669a3049cc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade68485-c2bd-4d1e-b090-beec8e799f8d}, !- Handle
  {ec659e3f-65bd-46cd-8381-669a3049cc3f}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {8bafe84b-1c1c-4629-9871-6a1b326abe95}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {f778af53-c111-4bd5-813f-55419a4e9904}, !- Inlet Port
  {ea35850b-85c6-4feb-bd1e-8254ac90e0f8}; !- Outlet Port

OS:Connection,
  {f778af53-c111-4bd5-813f-55419a4e9904}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  39,                                     !- Outlet Port
  {8bafe84b-1c1c-4629-9871-6a1b326abe95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea35850b-85c6-4feb-bd1e-8254ac90e0f8}, !- Handle
  {8bafe84b-1c1c-4629-9871-6a1b326abe95}, !- Source Object
  3,                                      !- Outlet Port
  {9a1d4554-29ca-4a09-8692-e964f6c95956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e097c61-4c99-4d88-a330-3e052e2cd8b7}, !- Handle
  {9a1d4554-29ca-4a09-8692-e964f6c95956}, !- Source Object
  4,                                      !- Outlet Port
  {6a996bd2-5b9b-40ad-994e-d163ac10b981}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f607c1de-de97-4332-bf1d-8104c9ecf7b0}, !- Handle
  Coil Heating Electric 39,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fdca6715-9218-4dd4-90f3-8459ae89cf1b}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd6afb95-c261-40f3-84ae-e76db8e00802}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1407202-3483-4a24-a606-6fccd3e51151}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {427217c6-db43-4ef6-865f-874820676db4}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93c6a57b-47ad-43f2-a8d3-794790bf17c6}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9b391a9a-e1f8-48d0-84fd-04da68de5da9}, !- Handle
  Coil Cooling DX Single Speed 38 7kBtu/hr 10.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78114577129152,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8c2de9f9-c9a6-4ed0-a5dd-4dd13ff7f41f}, !- Handle
  Fan On Off 38,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25f213f2-7915-46c2-ac9a-cc52c9bd2666}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7fafeb85-9ac6-42d2-ac44-f146345ded1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25f213f2-7915-46c2-ac9a-cc52c9bd2666}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7fafeb85-9ac6-42d2-ac44-f146345ded1a}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ed3daa91-92e2-49c8-8a21-9abf17ac65b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a9435eec-f3cc-46c7-b3b1-e789e5f48da0}, !- Air Inlet Node Name
  {6e0be3aa-775b-494e-a7e3-10407d592dad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c2de9f9-c9a6-4ed0-a5dd-4dd13ff7f41f}, !- Supply Air Fan Name
  {f607c1de-de97-4332-bf1d-8104c9ecf7b0}, !- Heating Coil Name
  {9b391a9a-e1f8-48d0-84fd-04da68de5da9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f2264b8e-1caa-45c4-90ed-fd9f2ff56ecd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC Inlet Air Node, !- Name
  {3a51049b-e1b5-4f3e-9280-32dfa23d1a9f}, !- Inlet Port
  {a9435eec-f3cc-46c7-b3b1-e789e5f48da0}; !- Outlet Port

OS:Connection,
  {3a51049b-e1b5-4f3e-9280-32dfa23d1a9f}, !- Handle
  {6ed40785-5acd-473a-ae4a-1254157c48c8}, !- Source Object
  2,                                      !- Outlet Port
  {f2264b8e-1caa-45c4-90ed-fd9f2ff56ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9435eec-f3cc-46c7-b3b1-e789e5f48da0}, !- Handle
  {f2264b8e-1caa-45c4-90ed-fd9f2ff56ecd}, !- Source Object
  3,                                      !- Outlet Port
  {ed3daa91-92e2-49c8-8a21-9abf17ac65b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {727e9240-a914-4ce5-b402-fa5bc636cb3d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC Outlet Air Node, !- Name
  {6e0be3aa-775b-494e-a7e3-10407d592dad}, !- Inlet Port
  {dfc178cf-643a-488e-b797-26109fd4eaaf}; !- Outlet Port

OS:Connection,
  {dfc178cf-643a-488e-b797-26109fd4eaaf}, !- Handle
  {727e9240-a914-4ce5-b402-fa5bc636cb3d}, !- Source Object
  3,                                      !- Outlet Port
  {4df32cb1-104d-403f-8827-36a30efab6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0be3aa-775b-494e-a7e3-10407d592dad}, !- Handle
  {ed3daa91-92e2-49c8-8a21-9abf17ac65b7}, !- Source Object
  4,                                      !- Outlet Port
  {727e9240-a914-4ce5-b402-fa5bc636cb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {77187c47-9cc5-4a1c-8eb9-ead7e916fc24}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8cb223e-0ffd-4457-a7f1-7330c30ccf71}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a7364801-c592-4c12-b218-6ffb577cb2ab}, !- Air Inlet Node Name
  {f59a4503-fc82-4abc-8d0d-1f5cdbddc8a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7b58b22-376f-4889-a462-9ce04a197172}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {f59a4503-fc82-4abc-8d0d-1f5cdbddc8a8}, !- Inlet Port
  {d03fb1c1-374a-4095-be7f-5988dba797bd}; !- Outlet Port

OS:Node,
  {8e677b77-12f7-4608-bb70-ff49d13d1472}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Return Air Node, !- Name
  {e06a0f45-d959-4c10-b011-b1a631d76149}, !- Inlet Port
  {685c57bd-23bf-406a-881c-c4f5c7f69619}; !- Outlet Port

OS:Connection,
  {d03fb1c1-374a-4095-be7f-5988dba797bd}, !- Handle
  {d7b58b22-376f-4889-a462-9ce04a197172}, !- Source Object
  3,                                      !- Outlet Port
  {4df32cb1-104d-403f-8827-36a30efab6a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e06a0f45-d959-4c10-b011-b1a631d76149}, !- Handle
  {4c4cca20-cb6b-4f22-a3c3-ff8c1eb0d697}, !- Source Object
  2,                                      !- Outlet Port
  {8e677b77-12f7-4608-bb70-ff49d13d1472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685c57bd-23bf-406a-881c-c4f5c7f69619}, !- Handle
  {8e677b77-12f7-4608-bb70-ff49d13d1472}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {9b83de5d-5786-4112-b1d2-7725c9358d8f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {a713489c-3089-48d0-b66d-33b951bda9c9}, !- Inlet Port
  {a7364801-c592-4c12-b218-6ffb577cb2ab}; !- Outlet Port

OS:Connection,
  {a713489c-3089-48d0-b66d-33b951bda9c9}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  40,                                     !- Outlet Port
  {9b83de5d-5786-4112-b1d2-7725c9358d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7364801-c592-4c12-b218-6ffb577cb2ab}, !- Handle
  {9b83de5d-5786-4112-b1d2-7725c9358d8f}, !- Source Object
  3,                                      !- Outlet Port
  {f8cb223e-0ffd-4457-a7f1-7330c30ccf71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f59a4503-fc82-4abc-8d0d-1f5cdbddc8a8}, !- Handle
  {f8cb223e-0ffd-4457-a7f1-7330c30ccf71}, !- Source Object
  4,                                      !- Outlet Port
  {d7b58b22-376f-4889-a462-9ce04a197172}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e132d3b-3c5c-40d9-bafd-74700695dc24}, !- Handle
  Coil Heating Electric 40,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1c951de7-dc5d-421a-8c9f-0318e72018c6}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da4f8358-5ffd-4b9f-ba92-c439588f5a34}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6bd9926-2646-48ae-9fba-f59fcb6a8191}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ff6406d-8f59-4443-b979-48fe09f222a0}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b794a167-d691-4369-a910-bc8d65dc3657}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {078e6c13-c761-40b0-99c1-fc0202b24e6b}, !- Handle
  Coil Cooling DX Single Speed 39 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41855603314664,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c60e8e76-949e-4f56-a934-446fe837b297}, !- Handle
  Fan On Off 39,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d181520a-8e30-4761-9251-c442d14038dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1dbe45ed-1da1-4be7-a887-1ab00cb35a3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d181520a-8e30-4761-9251-c442d14038dd}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1dbe45ed-1da1-4be7-a887-1ab00cb35a3d}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a83ebe14-71fa-48a1-90f2-09261ccf8d2c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {527fc4a4-488b-4eda-8e3e-842170555952}, !- Air Inlet Node Name
  {691edd97-7e10-4310-b506-856a09ba7d00}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c60e8e76-949e-4f56-a934-446fe837b297}, !- Supply Air Fan Name
  {4e132d3b-3c5c-40d9-bafd-74700695dc24}, !- Heating Coil Name
  {078e6c13-c761-40b0-99c1-fc0202b24e6b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ef0ab208-f0fe-4885-a3d8-728b0ccb92b1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC Inlet Air Node, !- Name
  {505aa3be-03bd-4f66-8fec-870083ba6409}, !- Inlet Port
  {527fc4a4-488b-4eda-8e3e-842170555952}; !- Outlet Port

OS:Connection,
  {505aa3be-03bd-4f66-8fec-870083ba6409}, !- Handle
  {4f0a3159-80e4-46b4-bb7b-4e260e415c6d}, !- Source Object
  2,                                      !- Outlet Port
  {ef0ab208-f0fe-4885-a3d8-728b0ccb92b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527fc4a4-488b-4eda-8e3e-842170555952}, !- Handle
  {ef0ab208-f0fe-4885-a3d8-728b0ccb92b1}, !- Source Object
  3,                                      !- Outlet Port
  {a83ebe14-71fa-48a1-90f2-09261ccf8d2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77efcb3f-c682-4895-a9e6-63159af9954a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC Outlet Air Node, !- Name
  {691edd97-7e10-4310-b506-856a09ba7d00}, !- Inlet Port
  {ea92b664-37fa-4450-8684-bd7dc8c75dc5}; !- Outlet Port

OS:Connection,
  {ea92b664-37fa-4450-8684-bd7dc8c75dc5}, !- Handle
  {77efcb3f-c682-4895-a9e6-63159af9954a}, !- Source Object
  3,                                      !- Outlet Port
  {7464ecca-146e-4fb3-b9a0-cf488cbcd027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691edd97-7e10-4310-b506-856a09ba7d00}, !- Handle
  {a83ebe14-71fa-48a1-90f2-09261ccf8d2c}, !- Source Object
  4,                                      !- Outlet Port
  {77efcb3f-c682-4895-a9e6-63159af9954a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3c44e031-c5c9-45aa-9bc8-c155473edec6}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ce14370-7ddd-4454-a4c2-671447ffb4f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {17bf2172-d445-4e63-abb1-4bd41a743392}, !- Air Inlet Node Name
  {136b3e16-f716-4137-a6fc-16160ef59dcf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f9cd565-b7e5-423c-bd0c-13306fe033f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {136b3e16-f716-4137-a6fc-16160ef59dcf}, !- Inlet Port
  {e1c5784e-2734-4330-a0a0-ce72f77c1d6c}; !- Outlet Port

OS:Node,
  {afda3f91-2f68-409f-8315-1adbafda3265}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Return Air Node, !- Name
  {b1b6e80d-d4c7-41db-a15e-fa3bf6c4d854}, !- Inlet Port
  {36d3fa03-f1d6-4ac3-898a-62a371bf40d7}; !- Outlet Port

OS:Connection,
  {e1c5784e-2734-4330-a0a0-ce72f77c1d6c}, !- Handle
  {8f9cd565-b7e5-423c-bd0c-13306fe033f6}, !- Source Object
  3,                                      !- Outlet Port
  {7464ecca-146e-4fb3-b9a0-cf488cbcd027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1b6e80d-d4c7-41db-a15e-fa3bf6c4d854}, !- Handle
  {9b9b5faf-c064-44b4-9f7d-cb6c6f1f4aa9}, !- Source Object
  2,                                      !- Outlet Port
  {afda3f91-2f68-409f-8315-1adbafda3265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d3fa03-f1d6-4ac3-898a-62a371bf40d7}, !- Handle
  {afda3f91-2f68-409f-8315-1adbafda3265}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {c61e9cf3-69c8-4611-b118-6ace75664ae8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {00e45d13-9017-49fb-a6d3-72c9095b86e4}, !- Inlet Port
  {17bf2172-d445-4e63-abb1-4bd41a743392}; !- Outlet Port

OS:Connection,
  {00e45d13-9017-49fb-a6d3-72c9095b86e4}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  41,                                     !- Outlet Port
  {c61e9cf3-69c8-4611-b118-6ace75664ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bf2172-d445-4e63-abb1-4bd41a743392}, !- Handle
  {c61e9cf3-69c8-4611-b118-6ace75664ae8}, !- Source Object
  3,                                      !- Outlet Port
  {3ce14370-7ddd-4454-a4c2-671447ffb4f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {136b3e16-f716-4137-a6fc-16160ef59dcf}, !- Handle
  {3ce14370-7ddd-4454-a4c2-671447ffb4f4}, !- Source Object
  4,                                      !- Outlet Port
  {8f9cd565-b7e5-423c-bd0c-13306fe033f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1dd8a6ca-c75b-4890-a9be-d411e679a789}, !- Handle
  Coil Heating Electric 41,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a0699ab0-0396-47df-bad6-a912db7e661c}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1211906-0c5b-4cf2-8ab5-19d295affcb6}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {affee25c-0c6b-4798-bf75-1831143758de}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5721eaf7-0aca-48ad-8331-81dce4d24aab}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ceaa0f42-dd40-4e55-ba7b-2dead5294d97}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4102eed-04c3-462c-87c4-938284bf1d04}, !- Handle
  Coil Cooling DX Single Speed 40 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41791324732173,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {47999a4b-0d37-4bad-8c29-b6f273a226c6}, !- Handle
  Fan On Off 40,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b20d20d-b1ab-4aec-82db-bc692ca2b1d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59866683-0249-4abf-a570-6c10169aed62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b20d20d-b1ab-4aec-82db-bc692ca2b1d4}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59866683-0249-4abf-a570-6c10169aed62}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a684fc44-43cc-4fd8-8b33-d8d10dd733d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {1a837c4a-d08c-4c53-bd0f-61c9514c862c}, !- Air Inlet Node Name
  {9dbd0170-9f1e-4f03-9b7b-6aa5c5543e12}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {47999a4b-0d37-4bad-8c29-b6f273a226c6}, !- Supply Air Fan Name
  {1dd8a6ca-c75b-4890-a9be-d411e679a789}, !- Heating Coil Name
  {d4102eed-04c3-462c-87c4-938284bf1d04}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {86b25828-b645-4795-83b3-ebb79a21374f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC Inlet Air Node, !- Name
  {59676790-641e-4146-8d4e-5ca24b4e9cdc}, !- Inlet Port
  {1a837c4a-d08c-4c53-bd0f-61c9514c862c}; !- Outlet Port

OS:Connection,
  {59676790-641e-4146-8d4e-5ca24b4e9cdc}, !- Handle
  {5405dac1-675a-4e92-8fcc-f46af168eab8}, !- Source Object
  2,                                      !- Outlet Port
  {86b25828-b645-4795-83b3-ebb79a21374f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a837c4a-d08c-4c53-bd0f-61c9514c862c}, !- Handle
  {86b25828-b645-4795-83b3-ebb79a21374f}, !- Source Object
  3,                                      !- Outlet Port
  {a684fc44-43cc-4fd8-8b33-d8d10dd733d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3da66933-bccd-4403-bd8c-e73a7510f50c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC Outlet Air Node, !- Name
  {9dbd0170-9f1e-4f03-9b7b-6aa5c5543e12}, !- Inlet Port
  {b6f7adbb-97ef-4b99-ace1-2550127f019c}; !- Outlet Port

OS:Connection,
  {b6f7adbb-97ef-4b99-ace1-2550127f019c}, !- Handle
  {3da66933-bccd-4403-bd8c-e73a7510f50c}, !- Source Object
  3,                                      !- Outlet Port
  {d7f9c5b0-b7d2-4cde-8ec3-b9fd1c2a5516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbd0170-9f1e-4f03-9b7b-6aa5c5543e12}, !- Handle
  {a684fc44-43cc-4fd8-8b33-d8d10dd733d2}, !- Source Object
  4,                                      !- Outlet Port
  {3da66933-bccd-4403-bd8c-e73a7510f50c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a363eb81-1521-4711-9daf-a3fd72135ce2}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dfe1bfb7-df83-49cb-acbf-f2fd016ce5de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {fb4ec82f-d2b5-4c06-9026-68d55bb419fc}, !- Air Inlet Node Name
  {a07c1c7e-eba6-4633-8c44-7816e36a199f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b1496cd-a493-4c2f-8dae-57aec74743f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {a07c1c7e-eba6-4633-8c44-7816e36a199f}, !- Inlet Port
  {0989a86b-5a7e-4f64-9e05-f8b28522b7e8}; !- Outlet Port

OS:Node,
  {505e02dc-9cda-4e91-8380-9148ff2ca8e5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Return Air Node, !- Name
  {acbb3193-b1e3-48f1-aa83-dd887ea34c8a}, !- Inlet Port
  {169dcc91-6ccc-4a47-ac13-d55d96792c03}; !- Outlet Port

OS:Connection,
  {0989a86b-5a7e-4f64-9e05-f8b28522b7e8}, !- Handle
  {1b1496cd-a493-4c2f-8dae-57aec74743f8}, !- Source Object
  3,                                      !- Outlet Port
  {d7f9c5b0-b7d2-4cde-8ec3-b9fd1c2a5516}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acbb3193-b1e3-48f1-aa83-dd887ea34c8a}, !- Handle
  {cd0752b7-f6e5-47e0-9c26-44ede46765e9}, !- Source Object
  2,                                      !- Outlet Port
  {505e02dc-9cda-4e91-8380-9148ff2ca8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169dcc91-6ccc-4a47-ac13-d55d96792c03}, !- Handle
  {505e02dc-9cda-4e91-8380-9148ff2ca8e5}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {6b4815f1-c620-421b-b91f-7486250e30b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {dd1a9d23-d79d-4f42-b6bb-4be44399cf35}, !- Inlet Port
  {fb4ec82f-d2b5-4c06-9026-68d55bb419fc}; !- Outlet Port

OS:Connection,
  {dd1a9d23-d79d-4f42-b6bb-4be44399cf35}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  42,                                     !- Outlet Port
  {6b4815f1-c620-421b-b91f-7486250e30b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4ec82f-d2b5-4c06-9026-68d55bb419fc}, !- Handle
  {6b4815f1-c620-421b-b91f-7486250e30b7}, !- Source Object
  3,                                      !- Outlet Port
  {dfe1bfb7-df83-49cb-acbf-f2fd016ce5de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a07c1c7e-eba6-4633-8c44-7816e36a199f}, !- Handle
  {dfe1bfb7-df83-49cb-acbf-f2fd016ce5de}, !- Source Object
  4,                                      !- Outlet Port
  {1b1496cd-a493-4c2f-8dae-57aec74743f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4728436f-07ef-401c-8652-694d8385f051}, !- Handle
  Coil Heating Electric 42,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cf93f855-38af-46d4-bc8d-a13f49312f97}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {773e6c93-dea7-4694-9017-f2ec9c53ae19}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bd8beac-7d36-46ba-829c-973ad937cac5}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03a8e080-efc2-40d4-ab2b-6e66187ea8b6}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9150729c-c148-4248-97ac-066c3d1c016e}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f547a30-4a17-4f58-8094-89a0e4fcfc60}, !- Handle
  Coil Cooling DX Single Speed 41 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78294443018752,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d0d0bfea-b765-4d7c-acdc-b63b86b4d082}, !- Handle
  Fan On Off 41,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12287d2d-b409-4557-b242-403c1ed31877}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a013344d-672a-4c98-a7da-d9bf0a31a6c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {12287d2d-b409-4557-b242-403c1ed31877}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a013344d-672a-4c98-a7da-d9bf0a31a6c5}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ea56f410-6812-41ce-9e2d-60a252d4e4d5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {f9c6d97d-e6b3-48d8-bbab-c65368cbf088}, !- Air Inlet Node Name
  {4edc3c79-92a9-4268-b2c3-eb4c36f8ec6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d0d0bfea-b765-4d7c-acdc-b63b86b4d082}, !- Supply Air Fan Name
  {4728436f-07ef-401c-8652-694d8385f051}, !- Heating Coil Name
  {0f547a30-4a17-4f58-8094-89a0e4fcfc60}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eebc2949-b4cd-4037-907b-e3a41ddc380f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC Inlet Air Node, !- Name
  {7178e7f3-cabd-4ee8-bb22-1a0a9f476d38}, !- Inlet Port
  {f9c6d97d-e6b3-48d8-bbab-c65368cbf088}; !- Outlet Port

OS:Connection,
  {7178e7f3-cabd-4ee8-bb22-1a0a9f476d38}, !- Handle
  {1e5c6df3-682c-4418-9caf-24cbdc8ae6f3}, !- Source Object
  2,                                      !- Outlet Port
  {eebc2949-b4cd-4037-907b-e3a41ddc380f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c6d97d-e6b3-48d8-bbab-c65368cbf088}, !- Handle
  {eebc2949-b4cd-4037-907b-e3a41ddc380f}, !- Source Object
  3,                                      !- Outlet Port
  {ea56f410-6812-41ce-9e2d-60a252d4e4d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03895a0a-b5ad-4608-8f16-72d7f053cbb7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 PTAC Outlet Air Node, !- Name
  {4edc3c79-92a9-4268-b2c3-eb4c36f8ec6a}, !- Inlet Port
  {d6863c90-7c4e-4ef3-8553-fae99fac62ab}; !- Outlet Port

OS:Connection,
  {d6863c90-7c4e-4ef3-8553-fae99fac62ab}, !- Handle
  {03895a0a-b5ad-4608-8f16-72d7f053cbb7}, !- Source Object
  3,                                      !- Outlet Port
  {c2e59811-ba94-47f5-97d2-35ce64fa818e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4edc3c79-92a9-4268-b2c3-eb4c36f8ec6a}, !- Handle
  {ea56f410-6812-41ce-9e2d-60a252d4e4d5}, !- Source Object
  4,                                      !- Outlet Port
  {03895a0a-b5ad-4608-8f16-72d7f053cbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {223632b0-a453-48cf-810c-52b885ae0d99}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {391d11c3-f812-4d7b-a787-d2ffee22b21a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {7ab4d346-9cad-450c-8c5b-aadfb4df8c15}, !- Air Inlet Node Name
  {4ac8b523-32ec-4d50-848b-d4292c260686}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78678507-41c5-4c6c-9833-292173d4b772}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {4ac8b523-32ec-4d50-848b-d4292c260686}, !- Inlet Port
  {b52ea108-0f66-4d46-9f6f-6160bcba9aaf}; !- Outlet Port

OS:Node,
  {e86147cd-27ff-4bb0-a535-647c16760757}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Return Air Node, !- Name
  {c7c81959-632f-48f4-9242-c074a76680c0}, !- Inlet Port
  {3f788daa-a0d4-4675-87aa-f2d0aa694cc4}; !- Outlet Port

OS:Connection,
  {b52ea108-0f66-4d46-9f6f-6160bcba9aaf}, !- Handle
  {78678507-41c5-4c6c-9833-292173d4b772}, !- Source Object
  3,                                      !- Outlet Port
  {c2e59811-ba94-47f5-97d2-35ce64fa818e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7c81959-632f-48f4-9242-c074a76680c0}, !- Handle
  {38ea3d29-5e53-452e-bbe2-d0fbc90fdb1c}, !- Source Object
  2,                                      !- Outlet Port
  {e86147cd-27ff-4bb0-a535-647c16760757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f788daa-a0d4-4675-87aa-f2d0aa694cc4}, !- Handle
  {e86147cd-27ff-4bb0-a535-647c16760757}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {16ee3631-ab3f-4ec7-9d3f-604cc509c2a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {a85b6704-c969-47c1-95ed-c2df8ddf40b3}, !- Inlet Port
  {7ab4d346-9cad-450c-8c5b-aadfb4df8c15}; !- Outlet Port

OS:Connection,
  {a85b6704-c969-47c1-95ed-c2df8ddf40b3}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  43,                                     !- Outlet Port
  {16ee3631-ab3f-4ec7-9d3f-604cc509c2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab4d346-9cad-450c-8c5b-aadfb4df8c15}, !- Handle
  {16ee3631-ab3f-4ec7-9d3f-604cc509c2a5}, !- Source Object
  3,                                      !- Outlet Port
  {391d11c3-f812-4d7b-a787-d2ffee22b21a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ac8b523-32ec-4d50-848b-d4292c260686}, !- Handle
  {391d11c3-f812-4d7b-a787-d2ffee22b21a}, !- Source Object
  4,                                      !- Outlet Port
  {78678507-41c5-4c6c-9833-292173d4b772}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34725a77-b9a4-493c-93e4-ee96ac0bcd00}, !- Handle
  Coil Heating Electric 43,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eda55e8d-2903-416e-972d-2a06f1ba61f3}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94fdce50-4168-463a-bd88-bd639789c2f5}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fb25596-184e-494b-89cb-379600d21801}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d8076e3-0ea3-4d6a-804d-e6e24301a7bf}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2ba4311-cd9a-4eac-bae3-c0c7dee605f2}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1139613-ff6b-4e69-8c20-d3a8c22141db}, !- Handle
  Coil Cooling DX Single Speed 42 14kBtu/hr 9.6EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32363240809881,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e3aaa66b-ee05-4b2e-a24d-92e112e5a574}, !- Handle
  Fan On Off 42,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {236fe1a2-03bd-4769-9e9d-294833006fa3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3f19899-6ce1-46e5-9450-db99c75242b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {236fe1a2-03bd-4769-9e9d-294833006fa3}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3f19899-6ce1-46e5-9450-db99c75242b8}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2649e324-b0fd-4268-a6a0-ca1bb7421b6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {f4f1908a-78af-4fa9-b8b4-7e27d93490fd}, !- Air Inlet Node Name
  {2fef45cf-4620-4c36-832c-083e104384f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e3aaa66b-ee05-4b2e-a24d-92e112e5a574}, !- Supply Air Fan Name
  {34725a77-b9a4-493c-93e4-ee96ac0bcd00}, !- Heating Coil Name
  {f1139613-ff6b-4e69-8c20-d3a8c22141db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {97aa4c16-4747-43b5-9736-ff935579be03}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC Inlet Air Node, !- Name
  {7f4acb8b-7059-49b3-bea3-0b793e3802fd}, !- Inlet Port
  {f4f1908a-78af-4fa9-b8b4-7e27d93490fd}; !- Outlet Port

OS:Connection,
  {7f4acb8b-7059-49b3-bea3-0b793e3802fd}, !- Handle
  {37a6108a-7c10-4417-b992-27f77cbbdb44}, !- Source Object
  2,                                      !- Outlet Port
  {97aa4c16-4747-43b5-9736-ff935579be03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f1908a-78af-4fa9-b8b4-7e27d93490fd}, !- Handle
  {97aa4c16-4747-43b5-9736-ff935579be03}, !- Source Object
  3,                                      !- Outlet Port
  {2649e324-b0fd-4268-a6a0-ca1bb7421b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ab752d1-4284-4595-af9b-899982a55727}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC Outlet Air Node, !- Name
  {2fef45cf-4620-4c36-832c-083e104384f1}, !- Inlet Port
  {b8a10f5a-1778-4f94-9ff3-009f7de50cac}; !- Outlet Port

OS:Connection,
  {b8a10f5a-1778-4f94-9ff3-009f7de50cac}, !- Handle
  {9ab752d1-4284-4595-af9b-899982a55727}, !- Source Object
  3,                                      !- Outlet Port
  {4cc48dc5-c95a-404c-b29b-d66bb2125910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fef45cf-4620-4c36-832c-083e104384f1}, !- Handle
  {2649e324-b0fd-4268-a6a0-ca1bb7421b6f}, !- Source Object
  4,                                      !- Outlet Port
  {9ab752d1-4284-4595-af9b-899982a55727}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d0882379-c022-4a94-98c2-d9972875555b}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9b9b5e6-9f08-495d-895e-501dfa716e15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {7a28738b-e102-4683-96be-cc4a6b28d330}, !- Air Inlet Node Name
  {c2d2337e-912e-46dd-a08d-1fbc389e17e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5182de4a-8393-436d-ae22-723a1cdc068d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {c2d2337e-912e-46dd-a08d-1fbc389e17e7}, !- Inlet Port
  {6e2001a5-29dc-41dd-8a4e-aa997a07cf5b}; !- Outlet Port

OS:Node,
  {7138a1df-7d70-4a53-a9a4-495a86a9e168}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {1299f1f6-ad81-4140-9266-cb40a7467494}, !- Inlet Port
  {6aed4db7-df69-475d-8b47-f7717fd8605f}; !- Outlet Port

OS:Connection,
  {6e2001a5-29dc-41dd-8a4e-aa997a07cf5b}, !- Handle
  {5182de4a-8393-436d-ae22-723a1cdc068d}, !- Source Object
  3,                                      !- Outlet Port
  {4cc48dc5-c95a-404c-b29b-d66bb2125910}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1299f1f6-ad81-4140-9266-cb40a7467494}, !- Handle
  {ef870397-5442-4e62-944c-b201e19ede6b}, !- Source Object
  2,                                      !- Outlet Port
  {7138a1df-7d70-4a53-a9a4-495a86a9e168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aed4db7-df69-475d-8b47-f7717fd8605f}, !- Handle
  {7138a1df-7d70-4a53-a9a4-495a86a9e168}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {365b1f25-b58b-4745-b0a5-eb9f8e45e2e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {17565f46-67c6-4a8b-9b27-74a1b302280a}, !- Inlet Port
  {7a28738b-e102-4683-96be-cc4a6b28d330}; !- Outlet Port

OS:Connection,
  {17565f46-67c6-4a8b-9b27-74a1b302280a}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  44,                                     !- Outlet Port
  {365b1f25-b58b-4745-b0a5-eb9f8e45e2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a28738b-e102-4683-96be-cc4a6b28d330}, !- Handle
  {365b1f25-b58b-4745-b0a5-eb9f8e45e2e4}, !- Source Object
  3,                                      !- Outlet Port
  {d9b9b5e6-9f08-495d-895e-501dfa716e15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2d2337e-912e-46dd-a08d-1fbc389e17e7}, !- Handle
  {d9b9b5e6-9f08-495d-895e-501dfa716e15}, !- Source Object
  4,                                      !- Outlet Port
  {5182de4a-8393-436d-ae22-723a1cdc068d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2dfecd3f-a286-4c93-8fc5-45cb3b44588c}, !- Handle
  Coil Heating Electric 44,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d6bfc79e-c11a-43da-b61e-208fefccf1e8}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c1d648e-c072-4f95-af0d-53dc8a7d1069}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2af422b3-589e-4403-8090-1af82afb2499}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54836721-6dbe-4b33-b46c-363f3d8bde37}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72e2aeb7-f408-47ac-826c-1f54c8826cd7}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d59f78d6-c490-4f09-a815-638f8414ddfd}, !- Handle
  Coil Cooling DX Single Speed 43 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44145151878502,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d517168b-d6cd-4646-853c-c84afa6f2a25}, !- Handle
  Fan On Off 43,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98148f43-e843-455d-b27e-f62a2fddd783}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c55a65d-95ae-4aad-870e-87b12acf9298}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {98148f43-e843-455d-b27e-f62a2fddd783}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c55a65d-95ae-4aad-870e-87b12acf9298}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a7cc249c-00be-4a38-a90b-1d305993c551}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9166f5cd-4741-49f9-be2c-d840b2626f33}, !- Air Inlet Node Name
  {885856f1-0b2e-4fa2-ae8d-c1be2e939ca4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d517168b-d6cd-4646-853c-c84afa6f2a25}, !- Supply Air Fan Name
  {2dfecd3f-a286-4c93-8fc5-45cb3b44588c}, !- Heating Coil Name
  {d59f78d6-c490-4f09-a815-638f8414ddfd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cbfbafe5-48e2-4a8b-8e76-53e50084fbc0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC Inlet Air Node, !- Name
  {39adaa47-0c69-40c7-8f32-1bf5c0485ac0}, !- Inlet Port
  {9166f5cd-4741-49f9-be2c-d840b2626f33}; !- Outlet Port

OS:Connection,
  {39adaa47-0c69-40c7-8f32-1bf5c0485ac0}, !- Handle
  {ccddd845-0190-40f7-9cce-68756d86f4ad}, !- Source Object
  2,                                      !- Outlet Port
  {cbfbafe5-48e2-4a8b-8e76-53e50084fbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9166f5cd-4741-49f9-be2c-d840b2626f33}, !- Handle
  {cbfbafe5-48e2-4a8b-8e76-53e50084fbc0}, !- Source Object
  3,                                      !- Outlet Port
  {a7cc249c-00be-4a38-a90b-1d305993c551}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {061e7c67-79ed-4a8c-a500-7f9315e8d47d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC Outlet Air Node, !- Name
  {885856f1-0b2e-4fa2-ae8d-c1be2e939ca4}, !- Inlet Port
  {a2f2d0ef-17fa-4004-9fd1-46b3e30b9f2e}; !- Outlet Port

OS:Connection,
  {a2f2d0ef-17fa-4004-9fd1-46b3e30b9f2e}, !- Handle
  {061e7c67-79ed-4a8c-a500-7f9315e8d47d}, !- Source Object
  3,                                      !- Outlet Port
  {0bee215f-934a-43fe-98c3-e762ffcf76d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885856f1-0b2e-4fa2-ae8d-c1be2e939ca4}, !- Handle
  {a7cc249c-00be-4a38-a90b-1d305993c551}, !- Source Object
  4,                                      !- Outlet Port
  {061e7c67-79ed-4a8c-a500-7f9315e8d47d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1a744c7b-63b5-4ddc-881c-598d1a9b0428}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbe67367-b81e-4c09-a3ac-dae47ab7dce6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {940ee2e4-64d5-426b-8bf2-2ec4d7ddb807}, !- Air Inlet Node Name
  {11817805-7f55-462b-a15b-5f72c5501cc5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {051adfaf-66ec-4e5d-a635-e32efb816496}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {11817805-7f55-462b-a15b-5f72c5501cc5}, !- Inlet Port
  {80df1d4f-7ce5-4610-a66e-1850a0e54705}; !- Outlet Port

OS:Node,
  {49ee1f2d-ceec-46e2-9e87-b5ea93bb4ded}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Return Air Node, !- Name
  {ffff8b64-e020-48ce-9fa8-95321f033c18}, !- Inlet Port
  {fa806bdd-0e66-4a96-a22e-6bfdc5f05f4e}; !- Outlet Port

OS:Connection,
  {80df1d4f-7ce5-4610-a66e-1850a0e54705}, !- Handle
  {051adfaf-66ec-4e5d-a635-e32efb816496}, !- Source Object
  3,                                      !- Outlet Port
  {0bee215f-934a-43fe-98c3-e762ffcf76d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffff8b64-e020-48ce-9fa8-95321f033c18}, !- Handle
  {e936a2dd-9df6-4d3a-a9c0-924c44c7f934}, !- Source Object
  2,                                      !- Outlet Port
  {49ee1f2d-ceec-46e2-9e87-b5ea93bb4ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa806bdd-0e66-4a96-a22e-6bfdc5f05f4e}, !- Handle
  {49ee1f2d-ceec-46e2-9e87-b5ea93bb4ded}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {e6d8c970-749b-4898-a11e-1537111d8414}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {08f5b964-7c94-410b-8aaa-a3cff5de533f}, !- Inlet Port
  {940ee2e4-64d5-426b-8bf2-2ec4d7ddb807}; !- Outlet Port

OS:Connection,
  {08f5b964-7c94-410b-8aaa-a3cff5de533f}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  45,                                     !- Outlet Port
  {e6d8c970-749b-4898-a11e-1537111d8414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940ee2e4-64d5-426b-8bf2-2ec4d7ddb807}, !- Handle
  {e6d8c970-749b-4898-a11e-1537111d8414}, !- Source Object
  3,                                      !- Outlet Port
  {fbe67367-b81e-4c09-a3ac-dae47ab7dce6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11817805-7f55-462b-a15b-5f72c5501cc5}, !- Handle
  {fbe67367-b81e-4c09-a3ac-dae47ab7dce6}, !- Source Object
  4,                                      !- Outlet Port
  {051adfaf-66ec-4e5d-a635-e32efb816496}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe2d7fab-89f5-40a9-9ff2-cb1df20dc918}, !- Handle
  Coil Heating Electric 45,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2f388199-dc38-4656-bf2b-3bfd42801c78}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f23c889-25e4-4ec7-a10c-c152c6a27259}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8daa9206-e6b2-4d95-a061-4a4cfc557b6e}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dad28003-8245-4dd9-a800-aefe93c0acb4}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09843176-dd27-4f90-a165-b131cab5ef45}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {185ffc0c-80ba-4d53-a00d-71735c56f133}, !- Handle
  Coil Cooling DX Single Speed 44 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78422421381397,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d0611a9a-b447-4127-b4ae-6ef59c396eed}, !- Handle
  Fan On Off 44,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36fb3680-9800-4452-ab35-fecf4cc79a12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2bcc6dc1-e100-4a44-9b6c-b4373408dec4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36fb3680-9800-4452-ab35-fecf4cc79a12}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2bcc6dc1-e100-4a44-9b6c-b4373408dec4}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {912834e3-ae0f-44e4-ac41-e3f4305517e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {10f1405b-4ebd-4bb1-818c-e9173a56fd7e}, !- Air Inlet Node Name
  {3603ca39-acf0-4697-aebd-a006cf829ab2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d0611a9a-b447-4127-b4ae-6ef59c396eed}, !- Supply Air Fan Name
  {fe2d7fab-89f5-40a9-9ff2-cb1df20dc918}, !- Heating Coil Name
  {185ffc0c-80ba-4d53-a00d-71735c56f133}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fc0fe344-6f8e-475b-82a4-881b6bf02814}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC Inlet Air Node, !- Name
  {73666748-6447-4dbd-b7d6-acb70294ac4a}, !- Inlet Port
  {10f1405b-4ebd-4bb1-818c-e9173a56fd7e}; !- Outlet Port

OS:Connection,
  {73666748-6447-4dbd-b7d6-acb70294ac4a}, !- Handle
  {69fd3684-c00e-4c0e-ae2c-6dd2c601e3a0}, !- Source Object
  2,                                      !- Outlet Port
  {fc0fe344-6f8e-475b-82a4-881b6bf02814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f1405b-4ebd-4bb1-818c-e9173a56fd7e}, !- Handle
  {fc0fe344-6f8e-475b-82a4-881b6bf02814}, !- Source Object
  3,                                      !- Outlet Port
  {912834e3-ae0f-44e4-ac41-e3f4305517e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2b0011e-3c28-4ff1-b52b-9f6de2de52cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC Outlet Air Node, !- Name
  {3603ca39-acf0-4697-aebd-a006cf829ab2}, !- Inlet Port
  {a7e594fd-248f-48c8-a831-13f315096b2e}; !- Outlet Port

OS:Connection,
  {a7e594fd-248f-48c8-a831-13f315096b2e}, !- Handle
  {f2b0011e-3c28-4ff1-b52b-9f6de2de52cc}, !- Source Object
  3,                                      !- Outlet Port
  {56340882-b549-44ae-8328-be70a07d44e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3603ca39-acf0-4697-aebd-a006cf829ab2}, !- Handle
  {912834e3-ae0f-44e4-ac41-e3f4305517e4}, !- Source Object
  4,                                      !- Outlet Port
  {f2b0011e-3c28-4ff1-b52b-9f6de2de52cc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0dbc621b-3ea7-4dd4-99b8-28f9d78ab80a}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32946888-b946-4eb6-a56a-a240900b46c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {49c63fbf-3157-474f-ad25-133f061a19d7}, !- Air Inlet Node Name
  {3295dc40-f3e5-4f11-acd1-bf5d8038b1fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {944a9a46-e6c0-449d-821e-e9f103fae907}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {3295dc40-f3e5-4f11-acd1-bf5d8038b1fb}, !- Inlet Port
  {a709fad3-b299-4822-a14a-b35c0fefd257}; !- Outlet Port

OS:Node,
  {a2afbac5-aab7-4866-85bd-30ff32d05181}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Return Air Node, !- Name
  {05c75a8d-135c-4009-bfdc-531753734291}, !- Inlet Port
  {e4de71cb-f772-46ed-a4c6-7f87a317a28d}; !- Outlet Port

OS:Connection,
  {a709fad3-b299-4822-a14a-b35c0fefd257}, !- Handle
  {944a9a46-e6c0-449d-821e-e9f103fae907}, !- Source Object
  3,                                      !- Outlet Port
  {56340882-b549-44ae-8328-be70a07d44e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05c75a8d-135c-4009-bfdc-531753734291}, !- Handle
  {a3e17b52-5c9e-467d-9702-4eae266ddd06}, !- Source Object
  2,                                      !- Outlet Port
  {a2afbac5-aab7-4866-85bd-30ff32d05181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4de71cb-f772-46ed-a4c6-7f87a317a28d}, !- Handle
  {a2afbac5-aab7-4866-85bd-30ff32d05181}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {f89bd3a2-1614-416f-a9dd-624a0ed500c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {b6871114-4ac3-419b-a668-b00bd98e3af8}, !- Inlet Port
  {49c63fbf-3157-474f-ad25-133f061a19d7}; !- Outlet Port

OS:Connection,
  {b6871114-4ac3-419b-a668-b00bd98e3af8}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  46,                                     !- Outlet Port
  {f89bd3a2-1614-416f-a9dd-624a0ed500c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c63fbf-3157-474f-ad25-133f061a19d7}, !- Handle
  {f89bd3a2-1614-416f-a9dd-624a0ed500c8}, !- Source Object
  3,                                      !- Outlet Port
  {32946888-b946-4eb6-a56a-a240900b46c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3295dc40-f3e5-4f11-acd1-bf5d8038b1fb}, !- Handle
  {32946888-b946-4eb6-a56a-a240900b46c3}, !- Source Object
  4,                                      !- Outlet Port
  {944a9a46-e6c0-449d-821e-e9f103fae907}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a45ce694-e71a-45df-ac58-eda55ae83ddc}, !- Handle
  Coil Heating Electric 46,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5986063c-67f4-4be6-9b73-665f965f0c84}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {734636df-86bd-46dd-81d8-58c68973cb4c}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17120053-f84e-4e0f-9c6b-f42503a193b5}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ac86453-2bc2-486d-8faf-1519e1a846c0}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {138dbb8f-f27e-4e76-a174-9c0519f835e8}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {37d40b9d-e1f7-411e-ab20-cbc349ffdf51}, !- Handle
  Coil Cooling DX Single Speed 45 17kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b6890e86-b649-4212-89b3-e871c49e8e94}, !- Handle
  Fan On Off 45,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5263d470-c585-44e8-9350-11777ebf7548}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4319758-073f-42c5-9ca3-6754d9338d8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5263d470-c585-44e8-9350-11777ebf7548}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4319758-073f-42c5-9ca3-6754d9338d8d}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fe689d20-9eda-467f-be5d-5cc7abb4a086}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {79675f4d-3e2e-43fa-8e19-d75e8b2d2529}, !- Air Inlet Node Name
  {abf123bf-7f66-47ee-a4f4-e6a5625fcf53}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b6890e86-b649-4212-89b3-e871c49e8e94}, !- Supply Air Fan Name
  {a45ce694-e71a-45df-ac58-eda55ae83ddc}, !- Heating Coil Name
  {37d40b9d-e1f7-411e-ab20-cbc349ffdf51}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53ddd62e-e213-49a6-b594-7043610dc65c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC Inlet Air Node, !- Name
  {9fa0bf90-9c52-445e-bda6-eea536393436}, !- Inlet Port
  {79675f4d-3e2e-43fa-8e19-d75e8b2d2529}; !- Outlet Port

OS:Connection,
  {9fa0bf90-9c52-445e-bda6-eea536393436}, !- Handle
  {ebaf89ef-4602-4682-bc5f-3ad79d9cc693}, !- Source Object
  2,                                      !- Outlet Port
  {53ddd62e-e213-49a6-b594-7043610dc65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79675f4d-3e2e-43fa-8e19-d75e8b2d2529}, !- Handle
  {53ddd62e-e213-49a6-b594-7043610dc65c}, !- Source Object
  3,                                      !- Outlet Port
  {fe689d20-9eda-467f-be5d-5cc7abb4a086}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad144048-a536-4b7a-88ec-aa131167e5ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC Outlet Air Node, !- Name
  {abf123bf-7f66-47ee-a4f4-e6a5625fcf53}, !- Inlet Port
  {6568accf-bf53-4567-9f19-8c66e3e490fa}; !- Outlet Port

OS:Connection,
  {6568accf-bf53-4567-9f19-8c66e3e490fa}, !- Handle
  {ad144048-a536-4b7a-88ec-aa131167e5ff}, !- Source Object
  3,                                      !- Outlet Port
  {0680d4fe-8241-496e-9804-2916bd9ff059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf123bf-7f66-47ee-a4f4-e6a5625fcf53}, !- Handle
  {fe689d20-9eda-467f-be5d-5cc7abb4a086}, !- Source Object
  4,                                      !- Outlet Port
  {ad144048-a536-4b7a-88ec-aa131167e5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43e65324-05ee-413d-9fab-a5fd99830d30}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd9e439e-d50b-405d-935d-4eacec22e692}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9235e21c-b2db-4bd5-af40-0ae7b45c0308}, !- Air Inlet Node Name
  {664f6924-924c-4526-870e-0520b7257fbd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d973eff-beac-4eb3-818f-f8dde0e129bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {664f6924-924c-4526-870e-0520b7257fbd}, !- Inlet Port
  {3d4af290-dce1-448c-90cc-5064e09be6a3}; !- Outlet Port

OS:Node,
  {e152cb50-8951-4754-b024-d981a19281bb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Return Air Node, !- Name
  {c8ffd208-8f22-4f11-984e-a50b384baa1a}, !- Inlet Port
  {4cab4f53-cb6f-48d9-abfb-5edc3c46b6d6}; !- Outlet Port

OS:Connection,
  {3d4af290-dce1-448c-90cc-5064e09be6a3}, !- Handle
  {1d973eff-beac-4eb3-818f-f8dde0e129bf}, !- Source Object
  3,                                      !- Outlet Port
  {0680d4fe-8241-496e-9804-2916bd9ff059}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8ffd208-8f22-4f11-984e-a50b384baa1a}, !- Handle
  {63f4194e-07af-42bf-9e89-242b0d61a5fd}, !- Source Object
  2,                                      !- Outlet Port
  {e152cb50-8951-4754-b024-d981a19281bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cab4f53-cb6f-48d9-abfb-5edc3c46b6d6}, !- Handle
  {e152cb50-8951-4754-b024-d981a19281bb}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {439ca984-0ab9-4614-9d32-6592631c0ee5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {df3c073b-53bd-404b-9c0a-b372d6e05fe4}, !- Inlet Port
  {9235e21c-b2db-4bd5-af40-0ae7b45c0308}; !- Outlet Port

OS:Connection,
  {df3c073b-53bd-404b-9c0a-b372d6e05fe4}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  47,                                     !- Outlet Port
  {439ca984-0ab9-4614-9d32-6592631c0ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9235e21c-b2db-4bd5-af40-0ae7b45c0308}, !- Handle
  {439ca984-0ab9-4614-9d32-6592631c0ee5}, !- Source Object
  3,                                      !- Outlet Port
  {cd9e439e-d50b-405d-935d-4eacec22e692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {664f6924-924c-4526-870e-0520b7257fbd}, !- Handle
  {cd9e439e-d50b-405d-935d-4eacec22e692}, !- Source Object
  4,                                      !- Outlet Port
  {1d973eff-beac-4eb3-818f-f8dde0e129bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70b1e563-58e5-4394-8ea1-584b1b556fbd}, !- Handle
  Coil Heating Electric 47,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5535425c-5550-4326-85da-b47f6a80f8ed}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8651f150-8b19-4d29-b48f-9d883d6138b9}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a2aca84-6971-42b1-bc90-2452e57bd9a4}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2532b9b6-c78c-4398-810a-f8e7325402d4}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {80b15ad4-bca8-4c1d-b09d-bfb63f74a91e}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f6ac4d79-1157-40b8-8a1a-a5562d3b86f0}, !- Handle
  Coil Cooling DX Single Speed 46 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43641039468072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {268378d5-7e29-487e-af3e-7d9233c6c221}, !- Handle
  Fan On Off 46,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b5a9209-06a2-4002-93e3-783d40803767}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abe40f7c-d6f0-4445-9515-f392bede755a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b5a9209-06a2-4002-93e3-783d40803767}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abe40f7c-d6f0-4445-9515-f392bede755a}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f601eb9c-eade-46b0-a532-a1f0150a8aa8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {11698e35-e103-4b5b-bc36-1cb40deb2c32}, !- Air Inlet Node Name
  {9abbcd38-fe11-4a7c-a69d-ad5256bb779a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {268378d5-7e29-487e-af3e-7d9233c6c221}, !- Supply Air Fan Name
  {70b1e563-58e5-4394-8ea1-584b1b556fbd}, !- Heating Coil Name
  {f6ac4d79-1157-40b8-8a1a-a5562d3b86f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0fe33d4c-5451-4276-8520-97a798b811dd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC Inlet Air Node, !- Name
  {8236da31-024b-4883-ad8f-6fcf7abed40f}, !- Inlet Port
  {11698e35-e103-4b5b-bc36-1cb40deb2c32}; !- Outlet Port

OS:Connection,
  {8236da31-024b-4883-ad8f-6fcf7abed40f}, !- Handle
  {a604887d-51ad-4e80-aeb1-13bf0461b7ce}, !- Source Object
  2,                                      !- Outlet Port
  {0fe33d4c-5451-4276-8520-97a798b811dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11698e35-e103-4b5b-bc36-1cb40deb2c32}, !- Handle
  {0fe33d4c-5451-4276-8520-97a798b811dd}, !- Source Object
  3,                                      !- Outlet Port
  {f601eb9c-eade-46b0-a532-a1f0150a8aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61971a54-767a-41c3-b8ae-05528df773ed}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC Outlet Air Node, !- Name
  {9abbcd38-fe11-4a7c-a69d-ad5256bb779a}, !- Inlet Port
  {0c7312eb-b16b-4e44-a6c9-7817ef20e8ed}; !- Outlet Port

OS:Connection,
  {0c7312eb-b16b-4e44-a6c9-7817ef20e8ed}, !- Handle
  {61971a54-767a-41c3-b8ae-05528df773ed}, !- Source Object
  3,                                      !- Outlet Port
  {810caeaa-f186-48b6-b989-54c2bf7f5f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abbcd38-fe11-4a7c-a69d-ad5256bb779a}, !- Handle
  {f601eb9c-eade-46b0-a532-a1f0150a8aa8}, !- Source Object
  4,                                      !- Outlet Port
  {61971a54-767a-41c3-b8ae-05528df773ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bec2f130-7e83-4a78-9370-6e5c12b1d6ef}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b1f93e9-2bab-462f-b496-476b76c24578}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {8ee23220-40b7-4a1c-96a4-153416cdab00}, !- Air Inlet Node Name
  {b4473140-4306-405f-af25-5e489a0ded85}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8abe0675-1406-4194-a27f-5f22598f558f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {b4473140-4306-405f-af25-5e489a0ded85}, !- Inlet Port
  {cafc96c9-8fba-4db9-86d9-f3dfae198c32}; !- Outlet Port

OS:Node,
  {53e8b4e9-baee-41d8-9503-2b49898fddb3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Return Air Node, !- Name
  {c3e58812-d297-408a-ae12-6e7fa25b4862}, !- Inlet Port
  {5772f116-f0b2-4995-a72a-a4bda7e53cdb}; !- Outlet Port

OS:Connection,
  {cafc96c9-8fba-4db9-86d9-f3dfae198c32}, !- Handle
  {8abe0675-1406-4194-a27f-5f22598f558f}, !- Source Object
  3,                                      !- Outlet Port
  {810caeaa-f186-48b6-b989-54c2bf7f5f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3e58812-d297-408a-ae12-6e7fa25b4862}, !- Handle
  {d31ff2d6-72b1-46a8-8a16-ba819cb215ec}, !- Source Object
  2,                                      !- Outlet Port
  {53e8b4e9-baee-41d8-9503-2b49898fddb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5772f116-f0b2-4995-a72a-a4bda7e53cdb}, !- Handle
  {53e8b4e9-baee-41d8-9503-2b49898fddb3}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {76732ae2-3d07-4ec1-bc8d-f2f54192573c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {c94cd174-4d6c-4b3b-92e8-b88740f7bc85}, !- Inlet Port
  {8ee23220-40b7-4a1c-96a4-153416cdab00}; !- Outlet Port

OS:Connection,
  {c94cd174-4d6c-4b3b-92e8-b88740f7bc85}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  48,                                     !- Outlet Port
  {76732ae2-3d07-4ec1-bc8d-f2f54192573c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee23220-40b7-4a1c-96a4-153416cdab00}, !- Handle
  {76732ae2-3d07-4ec1-bc8d-f2f54192573c}, !- Source Object
  3,                                      !- Outlet Port
  {0b1f93e9-2bab-462f-b496-476b76c24578}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4473140-4306-405f-af25-5e489a0ded85}, !- Handle
  {0b1f93e9-2bab-462f-b496-476b76c24578}, !- Source Object
  4,                                      !- Outlet Port
  {8abe0675-1406-4194-a27f-5f22598f558f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d3a4f79-7208-4d51-8da4-818e46f9e6b3}, !- Handle
  Coil Heating Electric 48,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b8cd00ae-c5d3-4578-a2d7-121bf66e0ef1}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a9ef183-cd1c-4c3f-b04c-a2ba6b85238b}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e76b5f9c-8378-4ad0-8a42-8334cc360464}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7658afc-a01a-4578-9a55-eaab0f212ef2}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b40d323-698f-4233-b816-2d4e9bc2ba49}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4ae86337-8537-4d13-a3ca-b5d93e4262d6}, !- Handle
  Coil Cooling DX Single Speed 47 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f7ca37a8-a55e-42c6-b49f-3631353f025f}, !- Handle
  Fan On Off 47,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {918bfc93-a5c1-497f-8bc8-7e1de527b53e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0233a675-1583-4557-8a78-b91d3fa3ef2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {918bfc93-a5c1-497f-8bc8-7e1de527b53e}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0233a675-1583-4557-8a78-b91d3fa3ef2c}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {55b95603-19ad-4630-9aab-051ad4b9a753}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {73a13817-efbc-41ff-872f-47bb20f7d3ea}, !- Air Inlet Node Name
  {c7d71bad-ce62-4677-bdb4-99e23a223e65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f7ca37a8-a55e-42c6-b49f-3631353f025f}, !- Supply Air Fan Name
  {4d3a4f79-7208-4d51-8da4-818e46f9e6b3}, !- Heating Coil Name
  {4ae86337-8537-4d13-a3ca-b5d93e4262d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6bdee713-e372-47c2-b8b7-640958b49ed4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC Inlet Air Node, !- Name
  {24ce4baa-6252-402e-aa57-094cb99be448}, !- Inlet Port
  {73a13817-efbc-41ff-872f-47bb20f7d3ea}; !- Outlet Port

OS:Connection,
  {24ce4baa-6252-402e-aa57-094cb99be448}, !- Handle
  {9ec6f9bc-e1ba-4300-b06e-ae5f57fa5d01}, !- Source Object
  2,                                      !- Outlet Port
  {6bdee713-e372-47c2-b8b7-640958b49ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a13817-efbc-41ff-872f-47bb20f7d3ea}, !- Handle
  {6bdee713-e372-47c2-b8b7-640958b49ed4}, !- Source Object
  3,                                      !- Outlet Port
  {55b95603-19ad-4630-9aab-051ad4b9a753}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7431d6d-5313-4264-8ef2-8463d70c6aa6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC Outlet Air Node, !- Name
  {c7d71bad-ce62-4677-bdb4-99e23a223e65}, !- Inlet Port
  {cb197d61-c1d5-4fdc-a5aa-aed800f0ebe8}; !- Outlet Port

OS:Connection,
  {cb197d61-c1d5-4fdc-a5aa-aed800f0ebe8}, !- Handle
  {a7431d6d-5313-4264-8ef2-8463d70c6aa6}, !- Source Object
  3,                                      !- Outlet Port
  {77eb7a07-8a9b-462e-b8d4-e37d6e88706b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d71bad-ce62-4677-bdb4-99e23a223e65}, !- Handle
  {55b95603-19ad-4630-9aab-051ad4b9a753}, !- Source Object
  4,                                      !- Outlet Port
  {a7431d6d-5313-4264-8ef2-8463d70c6aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af2143e5-55ec-476c-8ac4-78c69d5e87e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3e88487-e424-440f-a427-28830c8537a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {affaf7cc-329e-49e8-b7f1-c68a1a69c18a}, !- Air Inlet Node Name
  {d1ce7c20-4c31-4f81-8580-bae20c8d7a5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c29855c3-a6f9-4af9-aa39-f004e9b1925b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {d1ce7c20-4c31-4f81-8580-bae20c8d7a5e}, !- Inlet Port
  {cdba647e-0558-433b-b9be-7e0579a611e9}; !- Outlet Port

OS:Node,
  {97cbb55b-e20e-4e07-9c0d-1f44590d101d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Return Air Node, !- Name
  {a371b27c-9079-4870-89b5-96cd4c6dc225}, !- Inlet Port
  {8171fa09-d24b-449d-b349-73598f4fa517}; !- Outlet Port

OS:Connection,
  {cdba647e-0558-433b-b9be-7e0579a611e9}, !- Handle
  {c29855c3-a6f9-4af9-aa39-f004e9b1925b}, !- Source Object
  3,                                      !- Outlet Port
  {77eb7a07-8a9b-462e-b8d4-e37d6e88706b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a371b27c-9079-4870-89b5-96cd4c6dc225}, !- Handle
  {65682a7a-196d-4c6b-a0b6-ae061c21dd7d}, !- Source Object
  2,                                      !- Outlet Port
  {97cbb55b-e20e-4e07-9c0d-1f44590d101d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8171fa09-d24b-449d-b349-73598f4fa517}, !- Handle
  {97cbb55b-e20e-4e07-9c0d-1f44590d101d}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {133309ab-28c9-4502-872f-b00d83facdbc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {ea2977a0-1ef1-4d0f-ae53-d2e6272592a1}, !- Inlet Port
  {affaf7cc-329e-49e8-b7f1-c68a1a69c18a}; !- Outlet Port

OS:Connection,
  {ea2977a0-1ef1-4d0f-ae53-d2e6272592a1}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  49,                                     !- Outlet Port
  {133309ab-28c9-4502-872f-b00d83facdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affaf7cc-329e-49e8-b7f1-c68a1a69c18a}, !- Handle
  {133309ab-28c9-4502-872f-b00d83facdbc}, !- Source Object
  3,                                      !- Outlet Port
  {b3e88487-e424-440f-a427-28830c8537a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1ce7c20-4c31-4f81-8580-bae20c8d7a5e}, !- Handle
  {b3e88487-e424-440f-a427-28830c8537a5}, !- Source Object
  4,                                      !- Outlet Port
  {c29855c3-a6f9-4af9-aa39-f004e9b1925b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {751a05ff-4c6f-4ff1-8d21-18ab16438842}, !- Handle
  Coil Heating Electric 49,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {74e8bcf8-c2be-4ca2-a857-67f9611baa81}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3e96f78-ea22-4e11-ab42-4f4e0108ec2d}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9d82fd8-f3f8-4a40-8a0b-0df8e61429d8}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf2d9fa3-b0d2-4952-b047-50d01f5fb832}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab2dadee-1c68-48d8-b80d-c4ac2f621b69}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {61b08742-2567-4daf-ac91-b554750f57f0}, !- Handle
  Coil Cooling DX Single Speed 48 6kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {962f7d81-3a0d-4e67-bbf6-53834a89947f}, !- Handle
  Fan On Off 48,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9e0348b-fdf8-4253-a978-5f70880ce938}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55fe0e9a-5386-4afa-bc01-30961ed5e622}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9e0348b-fdf8-4253-a978-5f70880ce938}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55fe0e9a-5386-4afa-bc01-30961ed5e622}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4092106e-e0b9-4b34-88de-5808156690c6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {ef11cd09-3954-452a-bd9b-f1474bb92898}, !- Air Inlet Node Name
  {e3283bfc-5415-4ec5-b8af-d1a26f6d6aed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {962f7d81-3a0d-4e67-bbf6-53834a89947f}, !- Supply Air Fan Name
  {751a05ff-4c6f-4ff1-8d21-18ab16438842}, !- Heating Coil Name
  {61b08742-2567-4daf-ac91-b554750f57f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fcd5f690-4d9f-4e4d-b18d-2e305d1732f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC Inlet Air Node, !- Name
  {e5cc97f9-0732-4db9-9fad-ed06896d7ad4}, !- Inlet Port
  {ef11cd09-3954-452a-bd9b-f1474bb92898}; !- Outlet Port

OS:Connection,
  {e5cc97f9-0732-4db9-9fad-ed06896d7ad4}, !- Handle
  {06a37649-1fd9-48f5-8c7e-aa0396a1ab43}, !- Source Object
  2,                                      !- Outlet Port
  {fcd5f690-4d9f-4e4d-b18d-2e305d1732f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef11cd09-3954-452a-bd9b-f1474bb92898}, !- Handle
  {fcd5f690-4d9f-4e4d-b18d-2e305d1732f1}, !- Source Object
  3,                                      !- Outlet Port
  {4092106e-e0b9-4b34-88de-5808156690c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68a7eade-2c0e-4e16-b3a6-172cef54e5c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC Outlet Air Node, !- Name
  {e3283bfc-5415-4ec5-b8af-d1a26f6d6aed}, !- Inlet Port
  {ecb18981-22e6-4125-b117-42128dea519f}; !- Outlet Port

OS:Connection,
  {ecb18981-22e6-4125-b117-42128dea519f}, !- Handle
  {68a7eade-2c0e-4e16-b3a6-172cef54e5c7}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e9252-76b1-4aaf-9b47-595f98949c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3283bfc-5415-4ec5-b8af-d1a26f6d6aed}, !- Handle
  {4092106e-e0b9-4b34-88de-5808156690c6}, !- Source Object
  4,                                      !- Outlet Port
  {68a7eade-2c0e-4e16-b3a6-172cef54e5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3cc2fb57-4337-4c1a-ab14-55b9af347c25}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1f41ce4-e75c-4b47-a8ed-076a1b70958a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a72bbce6-c467-4a3a-9bbb-51ef32aecc71}, !- Air Inlet Node Name
  {1a6cf68a-f7b0-4846-93bf-ec3e380b2a04}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7fa0549f-fc8f-4093-b998-99523a1971c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {1a6cf68a-f7b0-4846-93bf-ec3e380b2a04}, !- Inlet Port
  {fcccaa76-18dc-4009-bcff-455536cf8792}; !- Outlet Port

OS:Node,
  {8c0aab75-c9d9-4533-9564-6dd0506de0a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {7d606b31-f292-45eb-b770-343d3e914841}, !- Inlet Port
  {38ad12d2-b1fc-4a03-8662-86831201fa2a}; !- Outlet Port

OS:Connection,
  {fcccaa76-18dc-4009-bcff-455536cf8792}, !- Handle
  {7fa0549f-fc8f-4093-b998-99523a1971c9}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e9252-76b1-4aaf-9b47-595f98949c90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d606b31-f292-45eb-b770-343d3e914841}, !- Handle
  {7cbbb0b5-7684-4bf7-8732-7eb180c1b5cf}, !- Source Object
  2,                                      !- Outlet Port
  {8c0aab75-c9d9-4533-9564-6dd0506de0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ad12d2-b1fc-4a03-8662-86831201fa2a}, !- Handle
  {8c0aab75-c9d9-4533-9564-6dd0506de0a4}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {d1176487-e0d6-46ac-aec8-3c964812a831}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {730ac9b1-feee-4a23-81a2-6f4c33f8328c}, !- Inlet Port
  {a72bbce6-c467-4a3a-9bbb-51ef32aecc71}; !- Outlet Port

OS:Connection,
  {730ac9b1-feee-4a23-81a2-6f4c33f8328c}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  50,                                     !- Outlet Port
  {d1176487-e0d6-46ac-aec8-3c964812a831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72bbce6-c467-4a3a-9bbb-51ef32aecc71}, !- Handle
  {d1176487-e0d6-46ac-aec8-3c964812a831}, !- Source Object
  3,                                      !- Outlet Port
  {c1f41ce4-e75c-4b47-a8ed-076a1b70958a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a6cf68a-f7b0-4846-93bf-ec3e380b2a04}, !- Handle
  {c1f41ce4-e75c-4b47-a8ed-076a1b70958a}, !- Source Object
  4,                                      !- Outlet Port
  {7fa0549f-fc8f-4093-b998-99523a1971c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {571c6fe8-5b4b-46b3-ad97-12353b2a1943}, !- Handle
  Coil Heating Electric 50,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {01eb926a-e675-4e69-a987-1250cd78d316}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2c2b70e-7796-4b41-8037-20fb1354f3c1}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53c4ec30-ba26-44f0-8d98-55b56d94ccfd}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87c36dac-8019-4d93-84c9-dc9eb6c1f276}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dce10fe5-ad9d-46ec-87ac-3e9ac07b1de8}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {743b945a-9dae-4f53-90ee-1977354c2540}, !- Handle
  Coil Cooling DX Single Speed 49 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {98f83401-7d5a-4e4c-b25a-0edf2ae86b06}, !- Handle
  Fan On Off 49,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cd8816f-b31b-486a-be12-41aa4cd8c3d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be5fbd0e-c37e-4eda-a091-676671c7b4b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8cd8816f-b31b-486a-be12-41aa4cd8c3d4}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be5fbd0e-c37e-4eda-a091-676671c7b4b4}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b0522dc3-0b36-4e1d-8ee7-4e71e5f4cac4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {02fe40e6-eda7-42aa-8266-5d077be570cf}, !- Air Inlet Node Name
  {2ddcc2fc-1b06-4845-a089-1457b3645cba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {98f83401-7d5a-4e4c-b25a-0edf2ae86b06}, !- Supply Air Fan Name
  {571c6fe8-5b4b-46b3-ad97-12353b2a1943}, !- Heating Coil Name
  {743b945a-9dae-4f53-90ee-1977354c2540}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e962ad3f-56eb-4408-957c-44a4531d693f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC Inlet Air Node, !- Name
  {a1b2a347-d209-4247-b635-a6870d86c1b2}, !- Inlet Port
  {02fe40e6-eda7-42aa-8266-5d077be570cf}; !- Outlet Port

OS:Connection,
  {a1b2a347-d209-4247-b635-a6870d86c1b2}, !- Handle
  {01911c04-19e0-479c-ad1c-8d546719a098}, !- Source Object
  2,                                      !- Outlet Port
  {e962ad3f-56eb-4408-957c-44a4531d693f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fe40e6-eda7-42aa-8266-5d077be570cf}, !- Handle
  {e962ad3f-56eb-4408-957c-44a4531d693f}, !- Source Object
  3,                                      !- Outlet Port
  {b0522dc3-0b36-4e1d-8ee7-4e71e5f4cac4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f17725af-79f3-4a15-968e-cf9dd9111e89}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC Outlet Air Node, !- Name
  {2ddcc2fc-1b06-4845-a089-1457b3645cba}, !- Inlet Port
  {d477212c-4ea0-4461-b23f-9ec08c1be2ac}; !- Outlet Port

OS:Connection,
  {d477212c-4ea0-4461-b23f-9ec08c1be2ac}, !- Handle
  {f17725af-79f3-4a15-968e-cf9dd9111e89}, !- Source Object
  3,                                      !- Outlet Port
  {c2cffdd2-8863-401d-af72-57d5862839e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddcc2fc-1b06-4845-a089-1457b3645cba}, !- Handle
  {b0522dc3-0b36-4e1d-8ee7-4e71e5f4cac4}, !- Source Object
  4,                                      !- Outlet Port
  {f17725af-79f3-4a15-968e-cf9dd9111e89}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c284a579-f7b0-4664-999f-da0a3a7213fa}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82efa2ba-61e5-4958-9403-b9e056155044}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {64e61480-a01c-4ec7-b3da-b80eedfe2f5a}, !- Air Inlet Node Name
  {711bf57e-ded1-4bc2-9bfc-1ce7d0766954}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ad4f98f-d49d-4495-88fb-74e9f8952717}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {711bf57e-ded1-4bc2-9bfc-1ce7d0766954}, !- Inlet Port
  {0ef0ef72-2179-4ca1-980b-a6b51db178fc}; !- Outlet Port

OS:Node,
  {f345e084-060f-4a3e-83d1-0e4f2d9e74b4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {b8fc5938-d6db-4678-830a-0f4d52c110d1}, !- Inlet Port
  {3cc58a65-ec40-4f74-8b60-f9b6b48c948a}; !- Outlet Port

OS:Connection,
  {0ef0ef72-2179-4ca1-980b-a6b51db178fc}, !- Handle
  {9ad4f98f-d49d-4495-88fb-74e9f8952717}, !- Source Object
  3,                                      !- Outlet Port
  {c2cffdd2-8863-401d-af72-57d5862839e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8fc5938-d6db-4678-830a-0f4d52c110d1}, !- Handle
  {02eb4ea6-9843-4140-904f-3d92e5048112}, !- Source Object
  2,                                      !- Outlet Port
  {f345e084-060f-4a3e-83d1-0e4f2d9e74b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc58a65-ec40-4f74-8b60-f9b6b48c948a}, !- Handle
  {f345e084-060f-4a3e-83d1-0e4f2d9e74b4}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {8da54091-567f-4828-bc64-605aef87ea17}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {977c7579-b6b0-46ec-ace8-c5581ba1ffba}, !- Inlet Port
  {64e61480-a01c-4ec7-b3da-b80eedfe2f5a}; !- Outlet Port

OS:Connection,
  {977c7579-b6b0-46ec-ace8-c5581ba1ffba}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  51,                                     !- Outlet Port
  {8da54091-567f-4828-bc64-605aef87ea17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e61480-a01c-4ec7-b3da-b80eedfe2f5a}, !- Handle
  {8da54091-567f-4828-bc64-605aef87ea17}, !- Source Object
  3,                                      !- Outlet Port
  {82efa2ba-61e5-4958-9403-b9e056155044}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {711bf57e-ded1-4bc2-9bfc-1ce7d0766954}, !- Handle
  {82efa2ba-61e5-4958-9403-b9e056155044}, !- Source Object
  4,                                      !- Outlet Port
  {9ad4f98f-d49d-4495-88fb-74e9f8952717}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {febbacfa-b133-4a6c-9875-08f55cdf57c3}, !- Handle
  Coil Heating Electric 51,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {903d06e5-b872-402f-810a-5eb58306331e}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07ca9e99-48b9-40eb-a3eb-5d02bd2367b5}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5e55fdd-3a2a-4acc-9cd9-d83d5103aff3}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3267e160-4e04-4639-a56b-386aca7b3691}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6027d28c-2bcd-4426-85fe-25b7efb1b456}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a1374ad4-3704-4ecd-89a3-19db356e23c3}, !- Handle
  Coil Cooling DX Single Speed 50 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43319281454826,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9e956d4b-27de-4e8f-a8d7-c20f887fe735}, !- Handle
  Fan On Off 50,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0194755f-16b3-46dc-8b23-f2ab894025dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d36a40e-06bd-4d76-8cc0-d40c4e1e46eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0194755f-16b3-46dc-8b23-f2ab894025dd}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d36a40e-06bd-4d76-8cc0-d40c4e1e46eb}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5c749cf-517f-43f9-816d-3d26d9f871e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {1f523bdf-aae2-4d25-a1ec-3844dea59ece}, !- Air Inlet Node Name
  {7f2eba9f-387a-44b6-ad60-2e9b0ef6260a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e956d4b-27de-4e8f-a8d7-c20f887fe735}, !- Supply Air Fan Name
  {febbacfa-b133-4a6c-9875-08f55cdf57c3}, !- Heating Coil Name
  {a1374ad4-3704-4ecd-89a3-19db356e23c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fad7f801-5e10-44f6-a367-8f7a92ea603e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC Inlet Air Node, !- Name
  {780ad254-bf05-4250-b773-5eb5438e90f4}, !- Inlet Port
  {1f523bdf-aae2-4d25-a1ec-3844dea59ece}; !- Outlet Port

OS:Connection,
  {780ad254-bf05-4250-b773-5eb5438e90f4}, !- Handle
  {19db2232-fad1-4f8c-8385-469f74be5631}, !- Source Object
  2,                                      !- Outlet Port
  {fad7f801-5e10-44f6-a367-8f7a92ea603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f523bdf-aae2-4d25-a1ec-3844dea59ece}, !- Handle
  {fad7f801-5e10-44f6-a367-8f7a92ea603e}, !- Source Object
  3,                                      !- Outlet Port
  {e5c749cf-517f-43f9-816d-3d26d9f871e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0a5bdf6-6c31-448e-af22-337da1fa6c48}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC Outlet Air Node, !- Name
  {7f2eba9f-387a-44b6-ad60-2e9b0ef6260a}, !- Inlet Port
  {d4642652-3ab3-4e05-aef7-e516ecf36da9}; !- Outlet Port

OS:Connection,
  {d4642652-3ab3-4e05-aef7-e516ecf36da9}, !- Handle
  {e0a5bdf6-6c31-448e-af22-337da1fa6c48}, !- Source Object
  3,                                      !- Outlet Port
  {bbecbe8e-4c3c-4299-80af-976aced8e28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2eba9f-387a-44b6-ad60-2e9b0ef6260a}, !- Handle
  {e5c749cf-517f-43f9-816d-3d26d9f871e4}, !- Source Object
  4,                                      !- Outlet Port
  {e0a5bdf6-6c31-448e-af22-337da1fa6c48}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {747a974e-afe1-4854-8d38-eaf776f1603f}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f59c714-40bc-416b-82c4-9097cb15cfd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9f63a7b8-5e43-4423-8c9f-3360c8ed90bb}, !- Air Inlet Node Name
  {5dfaf69f-d5cc-4f9a-abb3-9723c60003c6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8539ff17-e942-4d42-ac9f-bc81b08289a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Name
  {5dfaf69f-d5cc-4f9a-abb3-9723c60003c6}, !- Inlet Port
  {e872cf18-80b9-4310-b98a-812dd8a22a6c}; !- Outlet Port

OS:Node,
  {4b764cab-ab15-4e53-8d07-9e318f4c496a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Return Air Node, !- Name
  {c0646f3e-3f33-4f4b-bfc2-6c07289ecd04}, !- Inlet Port
  {803f7e4f-4b8c-46ce-b3ca-17929dd26b6a}; !- Outlet Port

OS:Connection,
  {e872cf18-80b9-4310-b98a-812dd8a22a6c}, !- Handle
  {8539ff17-e942-4d42-ac9f-bc81b08289a6}, !- Source Object
  3,                                      !- Outlet Port
  {bbecbe8e-4c3c-4299-80af-976aced8e28b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0646f3e-3f33-4f4b-bfc2-6c07289ecd04}, !- Handle
  {5e076105-f899-4437-80b5-0e68fe60ee7b}, !- Source Object
  2,                                      !- Outlet Port
  {4b764cab-ab15-4e53-8d07-9e318f4c496a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803f7e4f-4b8c-46ce-b3ca-17929dd26b6a}, !- Handle
  {4b764cab-ab15-4e53-8d07-9e318f4c496a}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {20187c56-b7f8-4565-ab5c-fcad6eccc452}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Name
  {b06bc05c-f463-4f5c-8969-49ff87331f69}, !- Inlet Port
  {9f63a7b8-5e43-4423-8c9f-3360c8ed90bb}; !- Outlet Port

OS:Connection,
  {b06bc05c-f463-4f5c-8969-49ff87331f69}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  52,                                     !- Outlet Port
  {20187c56-b7f8-4565-ab5c-fcad6eccc452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f63a7b8-5e43-4423-8c9f-3360c8ed90bb}, !- Handle
  {20187c56-b7f8-4565-ab5c-fcad6eccc452}, !- Source Object
  3,                                      !- Outlet Port
  {2f59c714-40bc-416b-82c4-9097cb15cfd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dfaf69f-d5cc-4f9a-abb3-9723c60003c6}, !- Handle
  {2f59c714-40bc-416b-82c4-9097cb15cfd2}, !- Source Object
  4,                                      !- Outlet Port
  {8539ff17-e942-4d42-ac9f-bc81b08289a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {17686bfc-26b2-4eaf-8ab6-c77c2c6caf71}, !- Handle
  Coil Heating Electric 52,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dfa0b924-8c2e-401a-9bac-7dbf66273eed}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19df9724-1e8f-4ea7-807a-e00220b5d46f}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5de1c473-18ad-4d94-959f-ad18b72c096e}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a0500f8-777d-464d-ad75-0d94885f69e1}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {919451d1-05cd-40e4-ac02-b10cb336fceb}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {798b4713-256f-403e-ab55-39980fc20a9b}, !- Handle
  Coil Cooling DX Single Speed 51 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8307e81b-94ca-4ab5-b9a8-735fd724f572}, !- Handle
  Fan On Off 51,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {193edb3a-542f-4ec2-9d27-a08dc603fa8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6224e036-8e76-4b2a-9fac-3d68515f98b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {193edb3a-542f-4ec2-9d27-a08dc603fa8f}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6224e036-8e76-4b2a-9fac-3d68515f98b8}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {613a7649-6b77-493b-ba4b-ffabf0363daa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {148f73df-3f7a-4b4e-9dea-233075e56f72}, !- Air Inlet Node Name
  {24b1d8b2-1d57-44d7-8808-decbdd3149f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8307e81b-94ca-4ab5-b9a8-735fd724f572}, !- Supply Air Fan Name
  {17686bfc-26b2-4eaf-8ab6-c77c2c6caf71}, !- Heating Coil Name
  {798b4713-256f-403e-ab55-39980fc20a9b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {394cdf02-3fd4-431d-9a42-5264356a0a98}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC Inlet Air Node, !- Name
  {c1a5bc67-d856-48f9-be5d-ec2ffdbeb965}, !- Inlet Port
  {148f73df-3f7a-4b4e-9dea-233075e56f72}; !- Outlet Port

OS:Connection,
  {c1a5bc67-d856-48f9-be5d-ec2ffdbeb965}, !- Handle
  {ebc39150-af50-4d84-8dc5-2ba737557cdf}, !- Source Object
  2,                                      !- Outlet Port
  {394cdf02-3fd4-431d-9a42-5264356a0a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148f73df-3f7a-4b4e-9dea-233075e56f72}, !- Handle
  {394cdf02-3fd4-431d-9a42-5264356a0a98}, !- Source Object
  3,                                      !- Outlet Port
  {613a7649-6b77-493b-ba4b-ffabf0363daa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a7e5ff5-fb95-44ab-af39-9e57aee40b68}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC Outlet Air Node, !- Name
  {24b1d8b2-1d57-44d7-8808-decbdd3149f4}, !- Inlet Port
  {6470d48f-2c6f-4cf0-ac75-5776cb238d1b}; !- Outlet Port

OS:Connection,
  {6470d48f-2c6f-4cf0-ac75-5776cb238d1b}, !- Handle
  {4a7e5ff5-fb95-44ab-af39-9e57aee40b68}, !- Source Object
  3,                                      !- Outlet Port
  {051ca908-8329-4e42-8a99-dbfcdfc67abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b1d8b2-1d57-44d7-8808-decbdd3149f4}, !- Handle
  {613a7649-6b77-493b-ba4b-ffabf0363daa}, !- Source Object
  4,                                      !- Outlet Port
  {4a7e5ff5-fb95-44ab-af39-9e57aee40b68}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b29ad14-7c28-4299-84e3-6166e53f4ea2}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b74990b9-1332-4b2d-b0b2-d6937fd3a827}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d2cd445d-35c6-4157-9db0-7cd153f9feef}, !- Air Inlet Node Name
  {0e8cdd78-5bb4-46a9-9058-e747d5a36e72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72bca164-86a8-4790-b367-e00927eb6759}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Name
  {0e8cdd78-5bb4-46a9-9058-e747d5a36e72}, !- Inlet Port
  {d3f4c2fb-0655-47c9-9777-0369cebab023}; !- Outlet Port

OS:Node,
  {b52430bc-3341-4bea-a5f0-fb7f1d049a26}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Return Air Node, !- Name
  {1c18c3d1-58e5-4a08-9590-fbf826ba35e5}, !- Inlet Port
  {afc99893-6b7e-4c0b-be42-4e7db93031b2}; !- Outlet Port

OS:Connection,
  {d3f4c2fb-0655-47c9-9777-0369cebab023}, !- Handle
  {72bca164-86a8-4790-b367-e00927eb6759}, !- Source Object
  3,                                      !- Outlet Port
  {051ca908-8329-4e42-8a99-dbfcdfc67abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c18c3d1-58e5-4a08-9590-fbf826ba35e5}, !- Handle
  {99a61ef9-1e16-49ca-b9f2-a33400f82c59}, !- Source Object
  2,                                      !- Outlet Port
  {b52430bc-3341-4bea-a5f0-fb7f1d049a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc99893-6b7e-4c0b-be42-4e7db93031b2}, !- Handle
  {b52430bc-3341-4bea-a5f0-fb7f1d049a26}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {f19e2c49-926c-4fa4-aa2b-741550d47c55}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Name
  {875fb668-a7f1-4cd2-a974-101e73b42660}, !- Inlet Port
  {d2cd445d-35c6-4157-9db0-7cd153f9feef}; !- Outlet Port

OS:Connection,
  {875fb668-a7f1-4cd2-a974-101e73b42660}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  53,                                     !- Outlet Port
  {f19e2c49-926c-4fa4-aa2b-741550d47c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cd445d-35c6-4157-9db0-7cd153f9feef}, !- Handle
  {f19e2c49-926c-4fa4-aa2b-741550d47c55}, !- Source Object
  3,                                      !- Outlet Port
  {b74990b9-1332-4b2d-b0b2-d6937fd3a827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e8cdd78-5bb4-46a9-9058-e747d5a36e72}, !- Handle
  {b74990b9-1332-4b2d-b0b2-d6937fd3a827}, !- Source Object
  4,                                      !- Outlet Port
  {72bca164-86a8-4790-b367-e00927eb6759}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9259b9b7-296e-4908-ae88-af0ba0eac18d}, !- Handle
  Coil Heating Electric 53,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8dab2c52-dbf7-4e8d-b2a8-2bddec5b214f}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0681781-e70a-4164-a76d-b03d35c5c2b7}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5591330f-741b-4fb6-951e-8938854da244}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {375f6820-89d0-46b8-bb16-440ca7a69d6e}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe1b4e2e-109e-44aa-bf55-09fc5c086509}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c6607eec-716a-48f8-9ed6-14731764fb91}, !- Handle
  Coil Cooling DX Single Speed 52 25kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b3518f53-cef5-4e31-b45f-d462b5a6b095}, !- Handle
  Fan On Off 52,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4db225ae-9af3-4d21-80fa-2fbbc62e9358}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5508197-da9c-4a46-8789-42a7a5dc2d0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4db225ae-9af3-4d21-80fa-2fbbc62e9358}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5508197-da9c-4a46-8789-42a7a5dc2d0a}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {42d40359-8dd1-4bfd-8a61-a0e28ce3ae8a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {61fc320f-2daa-4fb9-8b5f-0be6841f36c2}, !- Air Inlet Node Name
  {4b4a42cf-deda-46e8-b55c-482660e96fba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3518f53-cef5-4e31-b45f-d462b5a6b095}, !- Supply Air Fan Name
  {9259b9b7-296e-4908-ae88-af0ba0eac18d}, !- Heating Coil Name
  {c6607eec-716a-48f8-9ed6-14731764fb91}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9d792575-5582-4bf2-9c54-44cd6a59475b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC Inlet Air Node, !- Name
  {5bd56163-d21e-432c-b467-65abe4aa0745}, !- Inlet Port
  {61fc320f-2daa-4fb9-8b5f-0be6841f36c2}; !- Outlet Port

OS:Connection,
  {5bd56163-d21e-432c-b467-65abe4aa0745}, !- Handle
  {d341393f-43fb-48e8-a84d-a262d7963fe1}, !- Source Object
  2,                                      !- Outlet Port
  {9d792575-5582-4bf2-9c54-44cd6a59475b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fc320f-2daa-4fb9-8b5f-0be6841f36c2}, !- Handle
  {9d792575-5582-4bf2-9c54-44cd6a59475b}, !- Source Object
  3,                                      !- Outlet Port
  {42d40359-8dd1-4bfd-8a61-a0e28ce3ae8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0fa6e67d-ac16-42d7-b4d9-823c64fd3bcf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC Outlet Air Node, !- Name
  {4b4a42cf-deda-46e8-b55c-482660e96fba}, !- Inlet Port
  {e0d93f1a-39f9-4608-977e-532e385edeb0}; !- Outlet Port

OS:Connection,
  {e0d93f1a-39f9-4608-977e-532e385edeb0}, !- Handle
  {0fa6e67d-ac16-42d7-b4d9-823c64fd3bcf}, !- Source Object
  3,                                      !- Outlet Port
  {6daa712f-71e0-49c0-bc19-61c5c4f60450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4a42cf-deda-46e8-b55c-482660e96fba}, !- Handle
  {42d40359-8dd1-4bfd-8a61-a0e28ce3ae8a}, !- Source Object
  4,                                      !- Outlet Port
  {0fa6e67d-ac16-42d7-b4d9-823c64fd3bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fae4797c-ca38-4c0e-a77d-e05c94b04128}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3be069d-d402-4a69-88aa-9ccd5dfbcc70}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9979cdd1-0f41-44ae-ae58-feaa9df15032}, !- Air Inlet Node Name
  {e802ecb5-4891-448e-ab9f-1c4fb06549fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c016b62-c6e0-42d3-bb06-6470907c9871}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Name
  {e802ecb5-4891-448e-ab9f-1c4fb06549fb}, !- Inlet Port
  {188b7ed8-1ec3-442c-85f3-813c5c77b320}; !- Outlet Port

OS:Node,
  {5f5ff0a7-ae78-4655-9423-892e169abb41}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Return Air Node, !- Name
  {c659d4d4-740b-4dde-9b3c-df5c84ac8345}, !- Inlet Port
  {216b4a7c-133f-4927-abd8-b94e9a8d8e3b}; !- Outlet Port

OS:Connection,
  {188b7ed8-1ec3-442c-85f3-813c5c77b320}, !- Handle
  {7c016b62-c6e0-42d3-bb06-6470907c9871}, !- Source Object
  3,                                      !- Outlet Port
  {6daa712f-71e0-49c0-bc19-61c5c4f60450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c659d4d4-740b-4dde-9b3c-df5c84ac8345}, !- Handle
  {86f71c37-11d7-4031-addb-725b4e93e342}, !- Source Object
  2,                                      !- Outlet Port
  {5f5ff0a7-ae78-4655-9423-892e169abb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216b4a7c-133f-4927-abd8-b94e9a8d8e3b}, !- Handle
  {5f5ff0a7-ae78-4655-9423-892e169abb41}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {359fd400-13d5-4aa1-9b7e-4bd57abe1695}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Name
  {09b94507-4032-4a28-aa37-4460370a7f52}, !- Inlet Port
  {9979cdd1-0f41-44ae-ae58-feaa9df15032}; !- Outlet Port

OS:Connection,
  {09b94507-4032-4a28-aa37-4460370a7f52}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  54,                                     !- Outlet Port
  {359fd400-13d5-4aa1-9b7e-4bd57abe1695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9979cdd1-0f41-44ae-ae58-feaa9df15032}, !- Handle
  {359fd400-13d5-4aa1-9b7e-4bd57abe1695}, !- Source Object
  3,                                      !- Outlet Port
  {a3be069d-d402-4a69-88aa-9ccd5dfbcc70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e802ecb5-4891-448e-ab9f-1c4fb06549fb}, !- Handle
  {a3be069d-d402-4a69-88aa-9ccd5dfbcc70}, !- Source Object
  4,                                      !- Outlet Port
  {7c016b62-c6e0-42d3-bb06-6470907c9871}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {429f3932-baed-4592-827c-5caae26f4f5c}, !- Handle
  Coil Heating Electric 54,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0e86eb73-45c9-4985-bc23-d67dfa7cbe60}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16f7cba1-203c-450d-9815-f24e40f175b6}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2074ea4f-4482-4440-b3e3-cdc8753b8f34}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {523bdb48-dbc7-4167-b824-173e2b5f1049}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e24a340-9dd0-4c66-b5ec-87efed114473}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {598b6c72-e3c7-43d5-8201-a842c689f9e9}, !- Handle
  Coil Cooling DX Single Speed 53 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4447133294143,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {01595424-946f-46d2-9ccd-77a100160d60}, !- Handle
  Fan On Off 53,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25754b99-5a3b-4a9f-bd21-1cc186cfe26d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b4fbe2b-4fdc-498c-854b-c7bbc41def54}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25754b99-5a3b-4a9f-bd21-1cc186cfe26d}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b4fbe2b-4fdc-498c-854b-c7bbc41def54}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e654d322-6968-4e7c-94ba-43e6828d89ab}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {2c0ee8dd-6d5a-471f-af2e-0abb0013341a}, !- Air Inlet Node Name
  {bff69e3d-643b-4659-b879-c409dbf381ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {01595424-946f-46d2-9ccd-77a100160d60}, !- Supply Air Fan Name
  {429f3932-baed-4592-827c-5caae26f4f5c}, !- Heating Coil Name
  {598b6c72-e3c7-43d5-8201-a842c689f9e9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4585a6e9-ed43-43b6-8384-9f2ea751cf67}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC Inlet Air Node, !- Name
  {d001f8b8-feb9-40cd-8942-0f4319832ba4}, !- Inlet Port
  {2c0ee8dd-6d5a-471f-af2e-0abb0013341a}; !- Outlet Port

OS:Connection,
  {d001f8b8-feb9-40cd-8942-0f4319832ba4}, !- Handle
  {bf39fcad-2735-4544-8f8d-7bdb9014e487}, !- Source Object
  2,                                      !- Outlet Port
  {4585a6e9-ed43-43b6-8384-9f2ea751cf67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0ee8dd-6d5a-471f-af2e-0abb0013341a}, !- Handle
  {4585a6e9-ed43-43b6-8384-9f2ea751cf67}, !- Source Object
  3,                                      !- Outlet Port
  {e654d322-6968-4e7c-94ba-43e6828d89ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e75fd8e5-05ff-48e6-bde9-829c19514854}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC Outlet Air Node, !- Name
  {bff69e3d-643b-4659-b879-c409dbf381ae}, !- Inlet Port
  {03bdbed4-a122-42b2-bb1d-8a81a00c7c0b}; !- Outlet Port

OS:Connection,
  {03bdbed4-a122-42b2-bb1d-8a81a00c7c0b}, !- Handle
  {e75fd8e5-05ff-48e6-bde9-829c19514854}, !- Source Object
  3,                                      !- Outlet Port
  {90827d61-a482-482a-8453-a01518d4afe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff69e3d-643b-4659-b879-c409dbf381ae}, !- Handle
  {e654d322-6968-4e7c-94ba-43e6828d89ab}, !- Source Object
  4,                                      !- Outlet Port
  {e75fd8e5-05ff-48e6-bde9-829c19514854}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b821e115-54a7-4e52-b602-d1352459e183}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6127b72d-f5e3-4ea6-b7f8-9b944c863343}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {bda3297a-bbb3-4816-9e69-42cf705e7ed0}, !- Air Inlet Node Name
  {01d7786b-a777-46a4-9892-9ef4a72603ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e103515f-5b0f-4095-91cb-ef9971f97fa9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Name
  {01d7786b-a777-46a4-9892-9ef4a72603ce}, !- Inlet Port
  {29693a8c-6943-489f-9435-ccd2cda975fc}; !- Outlet Port

OS:Node,
  {d8af60f9-113d-4fe9-8177-b4c6ccf6cbf0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Return Air Node, !- Name
  {31c17543-379a-4625-abe4-6f757524bf1f}, !- Inlet Port
  {ded72c59-2922-4b37-8406-77d89d3fc0e0}; !- Outlet Port

OS:Connection,
  {29693a8c-6943-489f-9435-ccd2cda975fc}, !- Handle
  {e103515f-5b0f-4095-91cb-ef9971f97fa9}, !- Source Object
  3,                                      !- Outlet Port
  {90827d61-a482-482a-8453-a01518d4afe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c17543-379a-4625-abe4-6f757524bf1f}, !- Handle
  {091dfde0-bf94-4d07-9dcd-75391399caae}, !- Source Object
  2,                                      !- Outlet Port
  {d8af60f9-113d-4fe9-8177-b4c6ccf6cbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded72c59-2922-4b37-8406-77d89d3fc0e0}, !- Handle
  {d8af60f9-113d-4fe9-8177-b4c6ccf6cbf0}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {60f770c6-52c2-4bfd-9305-ab87df09f0e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Name
  {6f65ca31-e655-499b-9064-212a9b46a46c}, !- Inlet Port
  {bda3297a-bbb3-4816-9e69-42cf705e7ed0}; !- Outlet Port

OS:Connection,
  {6f65ca31-e655-499b-9064-212a9b46a46c}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  55,                                     !- Outlet Port
  {60f770c6-52c2-4bfd-9305-ab87df09f0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda3297a-bbb3-4816-9e69-42cf705e7ed0}, !- Handle
  {60f770c6-52c2-4bfd-9305-ab87df09f0e7}, !- Source Object
  3,                                      !- Outlet Port
  {6127b72d-f5e3-4ea6-b7f8-9b944c863343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d7786b-a777-46a4-9892-9ef4a72603ce}, !- Handle
  {6127b72d-f5e3-4ea6-b7f8-9b944c863343}, !- Source Object
  4,                                      !- Outlet Port
  {e103515f-5b0f-4095-91cb-ef9971f97fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c121f3f7-6617-4cbc-8486-0cf1f97542f3}, !- Handle
  Coil Heating Electric 55,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5503c374-c9aa-42e3-9e6f-c2970fdc0440}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed6137da-ab3d-4433-b469-3603340a9708}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccc51044-4c32-4cc0-8b57-2f1a5c0e394c}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff63ea49-314c-4116-b4b5-47bfea16b5bc}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c0441df2-fb88-4b57-8f6d-58785c40a1ee}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {21f72da6-f844-4cc8-9ff1-9ca8103a6eef}, !- Handle
  Coil Cooling DX Single Speed 54 17kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {96679cc9-905d-4b8d-b6dd-bac8c8b69ac3}, !- Handle
  Fan On Off 54,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa5f9af2-eb8f-4bb6-b0ba-754643b3fecc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c3cb4b3-518a-4c12-ad60-1b6232573051}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa5f9af2-eb8f-4bb6-b0ba-754643b3fecc}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c3cb4b3-518a-4c12-ad60-1b6232573051}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4978ae09-49eb-4550-896f-9c6dccc24ce4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {1cf6aabe-82ec-4037-98f9-17e0e585dbde}, !- Air Inlet Node Name
  {b51086bd-a779-452e-ae28-80dce1668103}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96679cc9-905d-4b8d-b6dd-bac8c8b69ac3}, !- Supply Air Fan Name
  {c121f3f7-6617-4cbc-8486-0cf1f97542f3}, !- Heating Coil Name
  {21f72da6-f844-4cc8-9ff1-9ca8103a6eef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1bbaf0b8-d271-4dda-8e13-0aada463191c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC Inlet Air Node, !- Name
  {ce7cef6e-81ac-415a-97cc-4f71f7e3a5ec}, !- Inlet Port
  {1cf6aabe-82ec-4037-98f9-17e0e585dbde}; !- Outlet Port

OS:Connection,
  {ce7cef6e-81ac-415a-97cc-4f71f7e3a5ec}, !- Handle
  {10b1dff9-01f3-42cd-8db9-0ff55dd0ee89}, !- Source Object
  2,                                      !- Outlet Port
  {1bbaf0b8-d271-4dda-8e13-0aada463191c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf6aabe-82ec-4037-98f9-17e0e585dbde}, !- Handle
  {1bbaf0b8-d271-4dda-8e13-0aada463191c}, !- Source Object
  3,                                      !- Outlet Port
  {4978ae09-49eb-4550-896f-9c6dccc24ce4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e77f7c8-cc01-42e3-8410-ce58e70cd979}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC Outlet Air Node, !- Name
  {b51086bd-a779-452e-ae28-80dce1668103}, !- Inlet Port
  {b56809ce-f360-46a2-8be1-7763a39e8a0d}; !- Outlet Port

OS:Connection,
  {b56809ce-f360-46a2-8be1-7763a39e8a0d}, !- Handle
  {7e77f7c8-cc01-42e3-8410-ce58e70cd979}, !- Source Object
  3,                                      !- Outlet Port
  {a59e37c9-3403-49f6-a47f-3dba18edb1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51086bd-a779-452e-ae28-80dce1668103}, !- Handle
  {4978ae09-49eb-4550-896f-9c6dccc24ce4}, !- Source Object
  4,                                      !- Outlet Port
  {7e77f7c8-cc01-42e3-8410-ce58e70cd979}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e17c870b-6594-4b2c-9453-3d19129475d3}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0aad09a-9f7a-4c9f-93ce-1ac91d23b85c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {25169fce-ab69-4f32-b78b-854d3ff9c677}, !- Air Inlet Node Name
  {7a006378-5e22-45f0-b37d-97c9424e74dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6020b90d-68ac-43e4-898c-1a763279d1c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Name
  {7a006378-5e22-45f0-b37d-97c9424e74dd}, !- Inlet Port
  {bf65c618-7ab9-445a-9bf9-85bbc92b8c92}; !- Outlet Port

OS:Node,
  {548eb823-f40d-4722-ac56-da718348e9c3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Return Air Node, !- Name
  {05a551d9-3d49-48ac-8a9f-3530b54380b6}, !- Inlet Port
  {f3136317-8dd3-46d2-8210-5ea22e51c85a}; !- Outlet Port

OS:Connection,
  {bf65c618-7ab9-445a-9bf9-85bbc92b8c92}, !- Handle
  {6020b90d-68ac-43e4-898c-1a763279d1c1}, !- Source Object
  3,                                      !- Outlet Port
  {a59e37c9-3403-49f6-a47f-3dba18edb1ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05a551d9-3d49-48ac-8a9f-3530b54380b6}, !- Handle
  {3daaace4-838d-4f11-964e-c3ee9b43b41d}, !- Source Object
  2,                                      !- Outlet Port
  {548eb823-f40d-4722-ac56-da718348e9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3136317-8dd3-46d2-8210-5ea22e51c85a}, !- Handle
  {548eb823-f40d-4722-ac56-da718348e9c3}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {3e596c57-ee02-4a13-b707-53558197c14b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Name
  {de2ca611-5f9a-4966-b64c-ec4db897326d}, !- Inlet Port
  {25169fce-ab69-4f32-b78b-854d3ff9c677}; !- Outlet Port

OS:Connection,
  {de2ca611-5f9a-4966-b64c-ec4db897326d}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  56,                                     !- Outlet Port
  {3e596c57-ee02-4a13-b707-53558197c14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25169fce-ab69-4f32-b78b-854d3ff9c677}, !- Handle
  {3e596c57-ee02-4a13-b707-53558197c14b}, !- Source Object
  3,                                      !- Outlet Port
  {a0aad09a-9f7a-4c9f-93ce-1ac91d23b85c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a006378-5e22-45f0-b37d-97c9424e74dd}, !- Handle
  {a0aad09a-9f7a-4c9f-93ce-1ac91d23b85c}, !- Source Object
  4,                                      !- Outlet Port
  {6020b90d-68ac-43e4-898c-1a763279d1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6f148a6e-dcad-40b1-b241-17110e522ecd}, !- Handle
  Coil Heating Electric 56,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {426c75ba-c461-4e11-80d3-9fb3c08e4773}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77d5bf02-f420-462c-bf24-268f03102cca}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {916bdd83-b77e-4c33-b101-55da865f5145}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fefabf06-2913-4b3a-93dd-b5c84172f25f}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {51b28bfc-0587-4f31-aa7b-17cfa07465c7}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1bfaf44a-a318-4a20-8f3b-7945a3ee5818}, !- Handle
  Coil Cooling DX Single Speed 55 15kBtu/hr 9.4EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25273351844969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c776e7f-5d2d-4e09-bb77-f0a6619d8093}, !- Handle
  Fan On Off 55,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97d9979b-cef7-4f70-a263-daa7a6d3baf7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1e44a0a-df06-4555-a608-098e2a1e3172}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {97d9979b-cef7-4f70-a263-daa7a6d3baf7}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1e44a0a-df06-4555-a608-098e2a1e3172}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {44016321-43ec-40e5-b629-17a719f67c62}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {1945760d-a3c0-4055-829d-cafce8e64e36}, !- Air Inlet Node Name
  {c3305557-e216-47c0-898e-4ad284f618ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c776e7f-5d2d-4e09-bb77-f0a6619d8093}, !- Supply Air Fan Name
  {6f148a6e-dcad-40b1-b241-17110e522ecd}, !- Heating Coil Name
  {1bfaf44a-a318-4a20-8f3b-7945a3ee5818}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dce9a196-9044-406a-8420-436e25c3e6b4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC Inlet Air Node, !- Name
  {ac67f2ac-849c-4a95-a632-e3483dc420c7}, !- Inlet Port
  {1945760d-a3c0-4055-829d-cafce8e64e36}; !- Outlet Port

OS:Connection,
  {ac67f2ac-849c-4a95-a632-e3483dc420c7}, !- Handle
  {78208536-ccbe-48e7-ad39-7b791e4a77f1}, !- Source Object
  2,                                      !- Outlet Port
  {dce9a196-9044-406a-8420-436e25c3e6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1945760d-a3c0-4055-829d-cafce8e64e36}, !- Handle
  {dce9a196-9044-406a-8420-436e25c3e6b4}, !- Source Object
  3,                                      !- Outlet Port
  {44016321-43ec-40e5-b629-17a719f67c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8c808d3-e0ab-422a-a437-7366c3960a32}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC Outlet Air Node, !- Name
  {c3305557-e216-47c0-898e-4ad284f618ff}, !- Inlet Port
  {5b35d1c9-8662-442a-bfcf-2d3d8555b43b}; !- Outlet Port

OS:Connection,
  {5b35d1c9-8662-442a-bfcf-2d3d8555b43b}, !- Handle
  {b8c808d3-e0ab-422a-a437-7366c3960a32}, !- Source Object
  3,                                      !- Outlet Port
  {ee77a630-9420-471b-8560-3b5ad1b9e636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3305557-e216-47c0-898e-4ad284f618ff}, !- Handle
  {44016321-43ec-40e5-b629-17a719f67c62}, !- Source Object
  4,                                      !- Outlet Port
  {b8c808d3-e0ab-422a-a437-7366c3960a32}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f51558e-5f2f-482c-8873-3b49178bce67}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f77c08e-486c-48bd-b9c8-f2bbee26971c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {bcd18881-bb44-44ce-8fa5-bc25b89022c2}, !- Air Inlet Node Name
  {777bce79-27ec-4622-8301-e5ed787d28bb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf61462f-62e1-4f2d-bcfa-4d9baee8261c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Name
  {777bce79-27ec-4622-8301-e5ed787d28bb}, !- Inlet Port
  {0de91148-86fe-46c6-8b73-75ec7af27fe7}; !- Outlet Port

OS:Node,
  {5ce1bbd0-0f6f-4e11-805d-9b0f0e0d86a6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Return Air Node, !- Name
  {f5c353ed-cbe5-478d-b05b-4e092dde875b}, !- Inlet Port
  {6fc6906f-1bc9-44aa-afba-97edfaee5d08}; !- Outlet Port

OS:Connection,
  {0de91148-86fe-46c6-8b73-75ec7af27fe7}, !- Handle
  {bf61462f-62e1-4f2d-bcfa-4d9baee8261c}, !- Source Object
  3,                                      !- Outlet Port
  {ee77a630-9420-471b-8560-3b5ad1b9e636}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5c353ed-cbe5-478d-b05b-4e092dde875b}, !- Handle
  {b35a6f26-5baf-42c4-94e0-0d7062460acd}, !- Source Object
  2,                                      !- Outlet Port
  {5ce1bbd0-0f6f-4e11-805d-9b0f0e0d86a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc6906f-1bc9-44aa-afba-97edfaee5d08}, !- Handle
  {5ce1bbd0-0f6f-4e11-805d-9b0f0e0d86a6}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {cf9589a7-94ab-4b3c-8c40-d070b6ee2cdd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Name
  {d466b4d2-86c5-4317-a271-71545deb71c4}, !- Inlet Port
  {bcd18881-bb44-44ce-8fa5-bc25b89022c2}; !- Outlet Port

OS:Connection,
  {d466b4d2-86c5-4317-a271-71545deb71c4}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  57,                                     !- Outlet Port
  {cf9589a7-94ab-4b3c-8c40-d070b6ee2cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd18881-bb44-44ce-8fa5-bc25b89022c2}, !- Handle
  {cf9589a7-94ab-4b3c-8c40-d070b6ee2cdd}, !- Source Object
  3,                                      !- Outlet Port
  {9f77c08e-486c-48bd-b9c8-f2bbee26971c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {777bce79-27ec-4622-8301-e5ed787d28bb}, !- Handle
  {9f77c08e-486c-48bd-b9c8-f2bbee26971c}, !- Source Object
  4,                                      !- Outlet Port
  {bf61462f-62e1-4f2d-bcfa-4d9baee8261c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc41bef3-03d5-4ccf-9472-a0872ff192d2}, !- Handle
  Coil Heating Electric 57,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d6ffd7fd-7264-416d-9268-0fbbfba67976}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad5f9719-a6ca-4afc-bf8f-bc37d4d67cc1}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a6517b8-9874-475c-a317-c8267ab7d0f0}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c416307f-bf0d-4411-9c9c-77e48a5d6392}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2619540-abcb-4e37-9719-acaebf3e7e8d}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a0637397-c1f3-474e-b954-bee140d44e70}, !- Handle
  Coil Cooling DX Single Speed 56 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ecb20488-769a-4bde-869a-7854f769011a}, !- Handle
  Fan On Off 56,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b6efcb4-c9e3-427b-a2bd-73e1f1e2f523}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df0889cb-8637-41be-8728-87aba28534f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b6efcb4-c9e3-427b-a2bd-73e1f1e2f523}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df0889cb-8637-41be-8728-87aba28534f9}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8c7623f4-81b1-4082-8cf7-050a198d7e72}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {62fe9b66-1c13-420e-aff1-aa17a16a395f}, !- Air Inlet Node Name
  {b06f6210-c9dd-49d7-9354-2604c2dc9cae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ecb20488-769a-4bde-869a-7854f769011a}, !- Supply Air Fan Name
  {cc41bef3-03d5-4ccf-9472-a0872ff192d2}, !- Heating Coil Name
  {a0637397-c1f3-474e-b954-bee140d44e70}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2e053049-2be1-4aed-97cb-297298940e39}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC Inlet Air Node, !- Name
  {be45e5a2-afa2-4ca7-96a0-ec09e8f4ee24}, !- Inlet Port
  {62fe9b66-1c13-420e-aff1-aa17a16a395f}; !- Outlet Port

OS:Connection,
  {be45e5a2-afa2-4ca7-96a0-ec09e8f4ee24}, !- Handle
  {e1eacacb-c7ed-4bc6-a344-264068c03451}, !- Source Object
  2,                                      !- Outlet Port
  {2e053049-2be1-4aed-97cb-297298940e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fe9b66-1c13-420e-aff1-aa17a16a395f}, !- Handle
  {2e053049-2be1-4aed-97cb-297298940e39}, !- Source Object
  3,                                      !- Outlet Port
  {8c7623f4-81b1-4082-8cf7-050a198d7e72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1965c6d6-16cb-4f11-96ea-e11073d3aed7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC Outlet Air Node, !- Name
  {b06f6210-c9dd-49d7-9354-2604c2dc9cae}, !- Inlet Port
  {eefbaab6-dda4-4519-8b66-7cda806fc4dd}; !- Outlet Port

OS:Connection,
  {eefbaab6-dda4-4519-8b66-7cda806fc4dd}, !- Handle
  {1965c6d6-16cb-4f11-96ea-e11073d3aed7}, !- Source Object
  3,                                      !- Outlet Port
  {526a5707-9ce6-4532-8005-4f553ce1adc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06f6210-c9dd-49d7-9354-2604c2dc9cae}, !- Handle
  {8c7623f4-81b1-4082-8cf7-050a198d7e72}, !- Source Object
  4,                                      !- Outlet Port
  {1965c6d6-16cb-4f11-96ea-e11073d3aed7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43a39bbd-58f0-49ca-aca6-06355f6ec7f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18af9812-0af2-4a1b-939b-558cc0910b1b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {eb67b5f9-e85b-49b4-aa84-6b71f24cee39}, !- Air Inlet Node Name
  {b721a952-a0b1-400f-b82c-0744c60f0447}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5adc5637-37fc-40f5-9861-f92ef8dcfdcc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Name
  {b721a952-a0b1-400f-b82c-0744c60f0447}, !- Inlet Port
  {8b575b3f-b24b-4459-a3c1-abea17718caa}; !- Outlet Port

OS:Node,
  {a3dfe2e7-04d7-4b95-ae66-ddd174aebe2c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {62bf75a0-c84a-47d1-8479-e8403f2ad870}, !- Inlet Port
  {b222dabb-ee83-48fe-ad03-4946a34c3ce5}; !- Outlet Port

OS:Connection,
  {8b575b3f-b24b-4459-a3c1-abea17718caa}, !- Handle
  {5adc5637-37fc-40f5-9861-f92ef8dcfdcc}, !- Source Object
  3,                                      !- Outlet Port
  {526a5707-9ce6-4532-8005-4f553ce1adc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62bf75a0-c84a-47d1-8479-e8403f2ad870}, !- Handle
  {93f92773-887e-4605-be9d-03e5436dbd5c}, !- Source Object
  2,                                      !- Outlet Port
  {a3dfe2e7-04d7-4b95-ae66-ddd174aebe2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b222dabb-ee83-48fe-ad03-4946a34c3ce5}, !- Handle
  {a3dfe2e7-04d7-4b95-ae66-ddd174aebe2c}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {c3921acc-ab8a-4708-b965-6691b471eb9c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Name
  {a477a967-9ddf-45af-8a31-a2b395d48d53}, !- Inlet Port
  {eb67b5f9-e85b-49b4-aa84-6b71f24cee39}; !- Outlet Port

OS:Connection,
  {a477a967-9ddf-45af-8a31-a2b395d48d53}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  58,                                     !- Outlet Port
  {c3921acc-ab8a-4708-b965-6691b471eb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb67b5f9-e85b-49b4-aa84-6b71f24cee39}, !- Handle
  {c3921acc-ab8a-4708-b965-6691b471eb9c}, !- Source Object
  3,                                      !- Outlet Port
  {18af9812-0af2-4a1b-939b-558cc0910b1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b721a952-a0b1-400f-b82c-0744c60f0447}, !- Handle
  {18af9812-0af2-4a1b-939b-558cc0910b1b}, !- Source Object
  4,                                      !- Outlet Port
  {5adc5637-37fc-40f5-9861-f92ef8dcfdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f52da8d8-b66a-4d3e-9476-d62fb5da0e29}, !- Handle
  Coil Heating Electric 58,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8bc28d7d-c091-4357-ab6e-aad9d77d6525}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ccd717b-7092-43b9-b76e-ea0da1c98fd7}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aabcdaf8-b209-4281-a8cb-a32ee1173382}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96f3fc59-7dd8-4944-8910-cbefe620e584}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77028133-5156-49ff-8849-f53b260bb458}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9fb86aeb-7a42-4c0c-9f40-86b19e97346b}, !- Handle
  Coil Cooling DX Single Speed 57 23kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {406c2f5d-4176-4f46-a714-686ba6ccdec4}, !- Handle
  Fan On Off 57,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf440dd5-c756-45f3-a232-8afd37374a74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7dbb7c3-bdd5-4541-8bbd-cfd32c4f26ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf440dd5-c756-45f3-a232-8afd37374a74}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7dbb7c3-bdd5-4541-8bbd-cfd32c4f26ad}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a515fcb3-d372-4c13-bd8a-f88a3ab39969}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9f8205d7-cffb-4616-abb7-e103dd703d76}, !- Air Inlet Node Name
  {cc4ae9e3-aeeb-48b1-af17-40aab59affc0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {406c2f5d-4176-4f46-a714-686ba6ccdec4}, !- Supply Air Fan Name
  {f52da8d8-b66a-4d3e-9476-d62fb5da0e29}, !- Heating Coil Name
  {9fb86aeb-7a42-4c0c-9f40-86b19e97346b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c734adb0-a5d1-4dba-9de3-b0336c46f199}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC Inlet Air Node, !- Name
  {7c56a8b5-a318-44b3-9bff-5de7dfda86b9}, !- Inlet Port
  {9f8205d7-cffb-4616-abb7-e103dd703d76}; !- Outlet Port

OS:Connection,
  {7c56a8b5-a318-44b3-9bff-5de7dfda86b9}, !- Handle
  {37620e71-7a56-4549-b7bf-2b9f1d2d6bc3}, !- Source Object
  2,                                      !- Outlet Port
  {c734adb0-a5d1-4dba-9de3-b0336c46f199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8205d7-cffb-4616-abb7-e103dd703d76}, !- Handle
  {c734adb0-a5d1-4dba-9de3-b0336c46f199}, !- Source Object
  3,                                      !- Outlet Port
  {a515fcb3-d372-4c13-bd8a-f88a3ab39969}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35cd7f94-f8a8-4ebc-971a-0a1ee4515720}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC Outlet Air Node, !- Name
  {cc4ae9e3-aeeb-48b1-af17-40aab59affc0}, !- Inlet Port
  {742f1f4f-68ef-4ee4-862a-0b1cd8376669}; !- Outlet Port

OS:Connection,
  {742f1f4f-68ef-4ee4-862a-0b1cd8376669}, !- Handle
  {35cd7f94-f8a8-4ebc-971a-0a1ee4515720}, !- Source Object
  3,                                      !- Outlet Port
  {ac1c8b83-d099-4572-9aa2-677478f70f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4ae9e3-aeeb-48b1-af17-40aab59affc0}, !- Handle
  {a515fcb3-d372-4c13-bd8a-f88a3ab39969}, !- Source Object
  4,                                      !- Outlet Port
  {35cd7f94-f8a8-4ebc-971a-0a1ee4515720}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e042168e-7a59-40fb-8f67-bcf416eb4e29}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5985a38b-87eb-4832-95d2-8cf55012be01}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {18146d0f-3f08-4751-a151-8eaa69310c4d}, !- Air Inlet Node Name
  {e8103a87-1a9d-4718-9dd0-f6199d73c2e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c20c3291-ef13-4ea8-8afe-e27a33793035}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Name
  {e8103a87-1a9d-4718-9dd0-f6199d73c2e4}, !- Inlet Port
  {5959aded-bab9-4758-ab36-10fe6d2a3528}; !- Outlet Port

OS:Node,
  {062c08f6-4e16-42ac-abb1-9a7b66abc99d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Return Air Node, !- Name
  {02748e88-a7db-48b7-8741-b94a19b79ebc}, !- Inlet Port
  {2d281aa5-9889-4b4f-ad51-d6a383f40c30}; !- Outlet Port

OS:Connection,
  {5959aded-bab9-4758-ab36-10fe6d2a3528}, !- Handle
  {c20c3291-ef13-4ea8-8afe-e27a33793035}, !- Source Object
  3,                                      !- Outlet Port
  {ac1c8b83-d099-4572-9aa2-677478f70f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02748e88-a7db-48b7-8741-b94a19b79ebc}, !- Handle
  {8770fb93-68e5-4442-8956-c8fb8e49c7e3}, !- Source Object
  2,                                      !- Outlet Port
  {062c08f6-4e16-42ac-abb1-9a7b66abc99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d281aa5-9889-4b4f-ad51-d6a383f40c30}, !- Handle
  {062c08f6-4e16-42ac-abb1-9a7b66abc99d}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {25ce612c-5281-4389-945d-b8399d373796}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Name
  {81c432e9-504c-4b13-8740-ed8e428f9038}, !- Inlet Port
  {18146d0f-3f08-4751-a151-8eaa69310c4d}; !- Outlet Port

OS:Connection,
  {81c432e9-504c-4b13-8740-ed8e428f9038}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  59,                                     !- Outlet Port
  {25ce612c-5281-4389-945d-b8399d373796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18146d0f-3f08-4751-a151-8eaa69310c4d}, !- Handle
  {25ce612c-5281-4389-945d-b8399d373796}, !- Source Object
  3,                                      !- Outlet Port
  {5985a38b-87eb-4832-95d2-8cf55012be01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8103a87-1a9d-4718-9dd0-f6199d73c2e4}, !- Handle
  {5985a38b-87eb-4832-95d2-8cf55012be01}, !- Source Object
  4,                                      !- Outlet Port
  {c20c3291-ef13-4ea8-8afe-e27a33793035}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5082cd84-4959-445f-aae8-42dffbe94237}, !- Handle
  Coil Heating Electric 59,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {20afdbed-51c2-4e9a-afe5-be250e613f1d}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b284a29f-e10b-41c5-a1ce-5aef207ed34f}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {242bf09f-3b60-40c5-8734-d35f79c3fbf8}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {393437d4-9d31-4729-ad1f-fd19229eb987}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6a333e3-b407-42a4-ba1e-1cdf01003b66}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {20fb3b3e-9cc5-4eaa-acac-fcef22bf9d9c}, !- Handle
  Coil Cooling DX Single Speed 58 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43167692051968,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8561d56c-625c-4f64-8dd7-3df70dc80a22}, !- Handle
  Fan On Off 58,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e99331cd-c57d-45a8-8d0b-5d4f00d200da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a14ec46-7f79-4059-be20-13cafe0d4d98}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e99331cd-c57d-45a8-8d0b-5d4f00d200da}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a14ec46-7f79-4059-be20-13cafe0d4d98}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f647a586-bf72-4bcc-9a50-6c860c254835}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {ffb38512-cbba-4a5f-9571-5954a203f42a}, !- Air Inlet Node Name
  {2b473ce7-2036-45c0-ad90-8ef20399dde6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8561d56c-625c-4f64-8dd7-3df70dc80a22}, !- Supply Air Fan Name
  {5082cd84-4959-445f-aae8-42dffbe94237}, !- Heating Coil Name
  {20fb3b3e-9cc5-4eaa-acac-fcef22bf9d9c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {babc68c6-b6cc-4ea2-ab0d-370811bf4ddb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC Inlet Air Node, !- Name
  {b94833af-0cd4-4d68-a5db-230d7c3fc5e1}, !- Inlet Port
  {ffb38512-cbba-4a5f-9571-5954a203f42a}; !- Outlet Port

OS:Connection,
  {b94833af-0cd4-4d68-a5db-230d7c3fc5e1}, !- Handle
  {b185a22b-19aa-4ce3-bb06-af2a933de237}, !- Source Object
  2,                                      !- Outlet Port
  {babc68c6-b6cc-4ea2-ab0d-370811bf4ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb38512-cbba-4a5f-9571-5954a203f42a}, !- Handle
  {babc68c6-b6cc-4ea2-ab0d-370811bf4ddb}, !- Source Object
  3,                                      !- Outlet Port
  {f647a586-bf72-4bcc-9a50-6c860c254835}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4043c7d9-7ef6-4469-9e60-9801a7b79d0d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC Outlet Air Node, !- Name
  {2b473ce7-2036-45c0-ad90-8ef20399dde6}, !- Inlet Port
  {0678c6f0-4d90-420f-bc18-def642db756d}; !- Outlet Port

OS:Connection,
  {0678c6f0-4d90-420f-bc18-def642db756d}, !- Handle
  {4043c7d9-7ef6-4469-9e60-9801a7b79d0d}, !- Source Object
  3,                                      !- Outlet Port
  {53adb557-6a4e-417a-b4d7-c0d6d272438b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b473ce7-2036-45c0-ad90-8ef20399dde6}, !- Handle
  {f647a586-bf72-4bcc-9a50-6c860c254835}, !- Source Object
  4,                                      !- Outlet Port
  {4043c7d9-7ef6-4469-9e60-9801a7b79d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc884b99-30de-4f7f-a6bb-9a43ef861dcf}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73aa584b-b174-4e2c-a34d-eaccfe87aa50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {42f419b7-2f88-4cdb-ae3d-92a60442c6f0}, !- Air Inlet Node Name
  {66e0e4bd-137f-4c00-baae-8d69bfa81cff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {928f87ae-f294-474a-be1f-45cc3d4114f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Name
  {66e0e4bd-137f-4c00-baae-8d69bfa81cff}, !- Inlet Port
  {e9c8abb3-48f0-4ae8-adbd-9f50396e3c86}; !- Outlet Port

OS:Node,
  {06c22183-9921-49b3-bf6f-5a5840cd7044}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {b526e745-6533-4174-b070-48589b33ded5}, !- Inlet Port
  {6d0a08d4-ab3c-4910-be0f-e1902cdac561}; !- Outlet Port

OS:Connection,
  {e9c8abb3-48f0-4ae8-adbd-9f50396e3c86}, !- Handle
  {928f87ae-f294-474a-be1f-45cc3d4114f4}, !- Source Object
  3,                                      !- Outlet Port
  {53adb557-6a4e-417a-b4d7-c0d6d272438b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b526e745-6533-4174-b070-48589b33ded5}, !- Handle
  {8c5df121-cb9c-4da5-8441-5c9325098282}, !- Source Object
  2,                                      !- Outlet Port
  {06c22183-9921-49b3-bf6f-5a5840cd7044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0a08d4-ab3c-4910-be0f-e1902cdac561}, !- Handle
  {06c22183-9921-49b3-bf6f-5a5840cd7044}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {cdaf1a15-9867-444c-831a-4d2801320921}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {1ce74cb9-f602-4cb2-a2bb-9803aaf0f9cb}, !- Inlet Port
  {42f419b7-2f88-4cdb-ae3d-92a60442c6f0}; !- Outlet Port

OS:Connection,
  {1ce74cb9-f602-4cb2-a2bb-9803aaf0f9cb}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  60,                                     !- Outlet Port
  {cdaf1a15-9867-444c-831a-4d2801320921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f419b7-2f88-4cdb-ae3d-92a60442c6f0}, !- Handle
  {cdaf1a15-9867-444c-831a-4d2801320921}, !- Source Object
  3,                                      !- Outlet Port
  {73aa584b-b174-4e2c-a34d-eaccfe87aa50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66e0e4bd-137f-4c00-baae-8d69bfa81cff}, !- Handle
  {73aa584b-b174-4e2c-a34d-eaccfe87aa50}, !- Source Object
  4,                                      !- Outlet Port
  {928f87ae-f294-474a-be1f-45cc3d4114f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6455e97a-0d90-4b83-ada5-c75fde178b62}, !- Handle
  Coil Heating Electric 60,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {628bab94-7921-4b22-b37f-68354a696622}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ef55fc5-f4f4-4d6b-92dd-457d997e9830}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfe40bf0-e9ba-47a2-9581-20c711791ea6}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {710e2c03-da5b-478e-badd-10bdccc8170a}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62522b98-592e-492e-9a17-bcda17a7237f}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6d6498c4-95d7-4992-90fe-71df9757149c}, !- Handle
  Coil Cooling DX Single Speed 59 11kBtu/hr 10.2EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5193244215196,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {88087521-c057-4442-95af-7f26d9853899}, !- Handle
  Fan On Off 59,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d221bf18-1e26-42c3-a673-383dcb051cb0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42e6b240-3f77-4421-afd5-ee3bb0f637ac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d221bf18-1e26-42c3-a673-383dcb051cb0}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42e6b240-3f77-4421-afd5-ee3bb0f637ac}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7e757a0c-8005-4e7e-ad40-8475c28094d5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9f151a4f-9c22-4c80-b3e3-06c87c914859}, !- Air Inlet Node Name
  {cec0629c-95b8-4f03-9d14-4988944bb186}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88087521-c057-4442-95af-7f26d9853899}, !- Supply Air Fan Name
  {6455e97a-0d90-4b83-ada5-c75fde178b62}, !- Heating Coil Name
  {6d6498c4-95d7-4992-90fe-71df9757149c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a61ecf61-cd09-4130-a1c4-1832e0743512}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC Inlet Air Node, !- Name
  {07ea28b5-7236-4194-8b44-f85da6d6b029}, !- Inlet Port
  {9f151a4f-9c22-4c80-b3e3-06c87c914859}; !- Outlet Port

OS:Connection,
  {07ea28b5-7236-4194-8b44-f85da6d6b029}, !- Handle
  {0055ca80-dadb-4b07-b874-376a17465b1e}, !- Source Object
  2,                                      !- Outlet Port
  {a61ecf61-cd09-4130-a1c4-1832e0743512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f151a4f-9c22-4c80-b3e3-06c87c914859}, !- Handle
  {a61ecf61-cd09-4130-a1c4-1832e0743512}, !- Source Object
  3,                                      !- Outlet Port
  {7e757a0c-8005-4e7e-ad40-8475c28094d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {446c09ca-faf5-4d9c-b2c1-ab4edf44d755}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC Outlet Air Node, !- Name
  {cec0629c-95b8-4f03-9d14-4988944bb186}, !- Inlet Port
  {190e780d-8f58-4884-8992-efbf7d92bbd5}; !- Outlet Port

OS:Connection,
  {190e780d-8f58-4884-8992-efbf7d92bbd5}, !- Handle
  {446c09ca-faf5-4d9c-b2c1-ab4edf44d755}, !- Source Object
  3,                                      !- Outlet Port
  {b72b6e2d-11e1-4158-99cf-be95207fd571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec0629c-95b8-4f03-9d14-4988944bb186}, !- Handle
  {7e757a0c-8005-4e7e-ad40-8475c28094d5}, !- Source Object
  4,                                      !- Outlet Port
  {446c09ca-faf5-4d9c-b2c1-ab4edf44d755}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7416089b-3f16-4b6c-8057-26dfdf43ffa7}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16b4b90d-c2f0-41ab-9203-6e9feb42f200}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {63625977-1fda-4e18-9bd2-e2c36b2d3592}, !- Air Inlet Node Name
  {3abedf5b-ca11-4607-8257-223412f23e91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26f70c45-ab18-47ac-8ac3-e862fa5e86f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {3abedf5b-ca11-4607-8257-223412f23e91}, !- Inlet Port
  {540840e6-f118-4ed1-99a0-73aa33fb0b7f}; !- Outlet Port

OS:Node,
  {b6258ba7-f241-4b32-adb0-598cc8edab1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {2939d4a2-d85f-4efd-a9fd-e14e7ed9c5a0}, !- Inlet Port
  {d556a904-b90a-4e30-be2d-30c676153e90}; !- Outlet Port

OS:Connection,
  {540840e6-f118-4ed1-99a0-73aa33fb0b7f}, !- Handle
  {26f70c45-ab18-47ac-8ac3-e862fa5e86f4}, !- Source Object
  3,                                      !- Outlet Port
  {b72b6e2d-11e1-4158-99cf-be95207fd571}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2939d4a2-d85f-4efd-a9fd-e14e7ed9c5a0}, !- Handle
  {c517fe11-353b-4ce0-83a9-2c7404b84e36}, !- Source Object
  2,                                      !- Outlet Port
  {b6258ba7-f241-4b32-adb0-598cc8edab1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d556a904-b90a-4e30-be2d-30c676153e90}, !- Handle
  {b6258ba7-f241-4b32-adb0-598cc8edab1d}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {4115bb41-bca2-4c28-b8a7-0d4aead67ba8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {f1adacfc-65c3-4d79-ba77-c5c4cf6b7fc8}, !- Inlet Port
  {63625977-1fda-4e18-9bd2-e2c36b2d3592}; !- Outlet Port

OS:Connection,
  {f1adacfc-65c3-4d79-ba77-c5c4cf6b7fc8}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  61,                                     !- Outlet Port
  {4115bb41-bca2-4c28-b8a7-0d4aead67ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63625977-1fda-4e18-9bd2-e2c36b2d3592}, !- Handle
  {4115bb41-bca2-4c28-b8a7-0d4aead67ba8}, !- Source Object
  3,                                      !- Outlet Port
  {16b4b90d-c2f0-41ab-9203-6e9feb42f200}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3abedf5b-ca11-4607-8257-223412f23e91}, !- Handle
  {16b4b90d-c2f0-41ab-9203-6e9feb42f200}, !- Source Object
  4,                                      !- Outlet Port
  {26f70c45-ab18-47ac-8ac3-e862fa5e86f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e56fc885-a53c-410e-aac9-e9283955a4d4}, !- Handle
  Coil Heating Electric 61,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {993f5ef3-9bf8-4f19-ab0e-b4d0fbc2f5ea}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5784c08c-9641-4156-94ec-06d30c3268e4}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b42a05b-5ed3-4757-b09e-e691c4115eff}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {feb65865-598a-4f41-b122-43b92d194235}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2668ca6f-51d3-4d8b-832f-3aac45c0c30d}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5c6bfb3e-6bbf-4a9c-8c02-258230e506b1}, !- Handle
  Coil Cooling DX Single Speed 60 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {55cd1936-dc49-4127-9f97-7cff01e6a1f7}, !- Handle
  Fan On Off 60,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77cb731d-5b88-4fee-92e9-41b46f6fdec4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc79e441-5e19-4550-ab86-10de86f279a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77cb731d-5b88-4fee-92e9-41b46f6fdec4}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc79e441-5e19-4550-ab86-10de86f279a7}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {46a30d80-d47f-4a36-9218-a3ac7e220b49}, !- Handle
