  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d21c73e9-7975-47dc-af8a-8a8a0c7c9ac9}, !- Air Inlet Node Name
  {b962dd4e-edf9-4a85-a2e9-5eda7fc57f77}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {55cd1936-dc49-4127-9f97-7cff01e6a1f7}, !- Supply Air Fan Name
  {e56fc885-a53c-410e-aac9-e9283955a4d4}, !- Heating Coil Name
  {5c6bfb3e-6bbf-4a9c-8c02-258230e506b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cd52d41d-46fa-4e4f-abb3-e4f7980cc5f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC Inlet Air Node, !- Name
  {d640d355-73e2-4ed2-827a-e820e33e81a9}, !- Inlet Port
  {d21c73e9-7975-47dc-af8a-8a8a0c7c9ac9}; !- Outlet Port

OS:Connection,
  {d640d355-73e2-4ed2-827a-e820e33e81a9}, !- Handle
  {fdb94dd4-4c76-4a61-b3a1-b4e30fe81c12}, !- Source Object
  2,                                      !- Outlet Port
  {cd52d41d-46fa-4e4f-abb3-e4f7980cc5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21c73e9-7975-47dc-af8a-8a8a0c7c9ac9}, !- Handle
  {cd52d41d-46fa-4e4f-abb3-e4f7980cc5f1}, !- Source Object
  3,                                      !- Outlet Port
  {46a30d80-d47f-4a36-9218-a3ac7e220b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7838a0bb-2f23-4852-b5d2-0f64ed8bbded}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC Outlet Air Node, !- Name
  {b962dd4e-edf9-4a85-a2e9-5eda7fc57f77}, !- Inlet Port
  {b30b033c-da4f-4281-8638-6d0d8f62179a}; !- Outlet Port

OS:Connection,
  {b30b033c-da4f-4281-8638-6d0d8f62179a}, !- Handle
  {7838a0bb-2f23-4852-b5d2-0f64ed8bbded}, !- Source Object
  3,                                      !- Outlet Port
  {64d51583-03fa-4caa-95f4-16414342c6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b962dd4e-edf9-4a85-a2e9-5eda7fc57f77}, !- Handle
  {46a30d80-d47f-4a36-9218-a3ac7e220b49}, !- Source Object
  4,                                      !- Outlet Port
  {7838a0bb-2f23-4852-b5d2-0f64ed8bbded}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b777129-4c65-4809-8eee-af55ee14028e}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8335333a-22a2-432e-a874-9dab87c5a64d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {4f8378cb-a917-437e-bc78-7974b79b92ae}, !- Air Inlet Node Name
  {5a75034b-3ba2-48f1-b877-813a684622d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8de6a21-c63d-453e-83e7-09c6cfbd07a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {5a75034b-3ba2-48f1-b877-813a684622d0}, !- Inlet Port
  {34c78c6a-9a6f-4dd5-8ff5-45c52611835d}; !- Outlet Port

OS:Node,
  {a262ae0e-ef78-4d62-8c3e-f13c9fd3072a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Return Air Node, !- Name
  {21b32974-93dc-4b2f-90f9-f62cd0370fa0}, !- Inlet Port
  {9aa7001e-e387-4404-8f42-3ef7dda28048}; !- Outlet Port

OS:Connection,
  {34c78c6a-9a6f-4dd5-8ff5-45c52611835d}, !- Handle
  {d8de6a21-c63d-453e-83e7-09c6cfbd07a1}, !- Source Object
  3,                                      !- Outlet Port
  {64d51583-03fa-4caa-95f4-16414342c6f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21b32974-93dc-4b2f-90f9-f62cd0370fa0}, !- Handle
  {f4e11863-54ca-4598-9a2a-703e1289903c}, !- Source Object
  2,                                      !- Outlet Port
  {a262ae0e-ef78-4d62-8c3e-f13c9fd3072a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa7001e-e387-4404-8f42-3ef7dda28048}, !- Handle
  {a262ae0e-ef78-4d62-8c3e-f13c9fd3072a}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {a0d728a1-3b7d-4b43-a1b6-31119d331bf0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {fc33254c-abe9-4de6-9956-56780ec4e389}, !- Inlet Port
  {4f8378cb-a917-437e-bc78-7974b79b92ae}; !- Outlet Port

OS:Connection,
  {fc33254c-abe9-4de6-9956-56780ec4e389}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  62,                                     !- Outlet Port
  {a0d728a1-3b7d-4b43-a1b6-31119d331bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8378cb-a917-437e-bc78-7974b79b92ae}, !- Handle
  {a0d728a1-3b7d-4b43-a1b6-31119d331bf0}, !- Source Object
  3,                                      !- Outlet Port
  {8335333a-22a2-432e-a874-9dab87c5a64d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a75034b-3ba2-48f1-b877-813a684622d0}, !- Handle
  {8335333a-22a2-432e-a874-9dab87c5a64d}, !- Source Object
  4,                                      !- Outlet Port
  {d8de6a21-c63d-453e-83e7-09c6cfbd07a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4966a0f-2e04-492c-b32f-75e521628fbc}, !- Handle
  Coil Heating Electric 62,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1e9204da-25f1-49be-9dd2-fd6dcff9aea2}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {519360a2-ac90-4d51-8e56-1db8f13be4f2}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19ee80d3-cc0e-4211-a678-566575b2dc67}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73345206-ba60-4b69-a1cb-7e8743fffc80}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4ada1e90-d117-4b01-b9c0-2e351617ec1f}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {56e9dd21-3034-4b85-a6eb-f21b57795124}, !- Handle
  Coil Cooling DX Single Speed 61 30kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {76ad5dc8-71d6-4f52-a6ef-5567bf87c293}, !- Handle
  Fan On Off 61,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da4a8a9f-0e2c-4e45-b042-757cd85ae7f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8dacd597-c739-4051-8610-5d547c167dba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da4a8a9f-0e2c-4e45-b042-757cd85ae7f9}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8dacd597-c739-4051-8610-5d547c167dba}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dc8ccaf6-884d-44fc-b735-512fc959b2ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {be13b22f-2532-4724-96a9-3074625b7509}, !- Air Inlet Node Name
  {a9126a02-7c1c-4a46-a20e-1e17cd73cded}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76ad5dc8-71d6-4f52-a6ef-5567bf87c293}, !- Supply Air Fan Name
  {c4966a0f-2e04-492c-b32f-75e521628fbc}, !- Heating Coil Name
  {56e9dd21-3034-4b85-a6eb-f21b57795124}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {26d5e212-b9da-49f0-a16a-35f0f290eca5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC Inlet Air Node, !- Name
  {e7ce8b10-db9f-4ed1-9595-2ab5ff69518b}, !- Inlet Port
  {be13b22f-2532-4724-96a9-3074625b7509}; !- Outlet Port

OS:Connection,
  {e7ce8b10-db9f-4ed1-9595-2ab5ff69518b}, !- Handle
  {b6bc3f40-c6cf-4ead-a622-c665fa02acf3}, !- Source Object
  2,                                      !- Outlet Port
  {26d5e212-b9da-49f0-a16a-35f0f290eca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be13b22f-2532-4724-96a9-3074625b7509}, !- Handle
  {26d5e212-b9da-49f0-a16a-35f0f290eca5}, !- Source Object
  3,                                      !- Outlet Port
  {dc8ccaf6-884d-44fc-b735-512fc959b2ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae657315-56ae-42e3-8f50-3c53f683bd9e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC Outlet Air Node, !- Name
  {a9126a02-7c1c-4a46-a20e-1e17cd73cded}, !- Inlet Port
  {4f500e36-73a1-4956-bb1e-56291d01ea52}; !- Outlet Port

OS:Connection,
  {4f500e36-73a1-4956-bb1e-56291d01ea52}, !- Handle
  {ae657315-56ae-42e3-8f50-3c53f683bd9e}, !- Source Object
  3,                                      !- Outlet Port
  {895b91b1-4fab-479f-8ed9-491d4d259487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9126a02-7c1c-4a46-a20e-1e17cd73cded}, !- Handle
  {dc8ccaf6-884d-44fc-b735-512fc959b2ce}, !- Source Object
  4,                                      !- Outlet Port
  {ae657315-56ae-42e3-8f50-3c53f683bd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bbadc94a-908d-4051-81ce-b6ba14cd4843}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d176afd5-cac1-48ed-a012-ae385b110cc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {5440e3b5-6393-44de-b187-f9507cbd9d2f}, !- Air Inlet Node Name
  {a3dadd09-aa30-40b9-8dea-1071f0c75b4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad6fe839-2cc5-47d7-b80e-45e516292238}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Name
  {a3dadd09-aa30-40b9-8dea-1071f0c75b4f}, !- Inlet Port
  {902772c7-3f45-4ef9-89ce-f1e02167eb45}; !- Outlet Port

OS:Node,
  {d1b97daf-58c7-4b27-96e3-009650abae04}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Return Air Node, !- Name
  {d39d69ee-4ef0-4373-8f87-648bdcf74f6b}, !- Inlet Port
  {a6b1671d-d428-4525-893d-3638d2bdd070}; !- Outlet Port

OS:Connection,
  {902772c7-3f45-4ef9-89ce-f1e02167eb45}, !- Handle
  {ad6fe839-2cc5-47d7-b80e-45e516292238}, !- Source Object
  3,                                      !- Outlet Port
  {895b91b1-4fab-479f-8ed9-491d4d259487}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d39d69ee-4ef0-4373-8f87-648bdcf74f6b}, !- Handle
  {85768efe-034a-4b38-abba-2370d84ab2f2}, !- Source Object
  2,                                      !- Outlet Port
  {d1b97daf-58c7-4b27-96e3-009650abae04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b1671d-d428-4525-893d-3638d2bdd070}, !- Handle
  {d1b97daf-58c7-4b27-96e3-009650abae04}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {61d5d510-21e7-4fa1-8bd7-cd488e5ea488}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Name
  {120a88ed-0404-4fe3-a074-752c0b9f9083}, !- Inlet Port
  {5440e3b5-6393-44de-b187-f9507cbd9d2f}; !- Outlet Port

OS:Connection,
  {120a88ed-0404-4fe3-a074-752c0b9f9083}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  63,                                     !- Outlet Port
  {61d5d510-21e7-4fa1-8bd7-cd488e5ea488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5440e3b5-6393-44de-b187-f9507cbd9d2f}, !- Handle
  {61d5d510-21e7-4fa1-8bd7-cd488e5ea488}, !- Source Object
  3,                                      !- Outlet Port
  {d176afd5-cac1-48ed-a012-ae385b110cc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3dadd09-aa30-40b9-8dea-1071f0c75b4f}, !- Handle
  {d176afd5-cac1-48ed-a012-ae385b110cc2}, !- Source Object
  4,                                      !- Outlet Port
  {ad6fe839-2cc5-47d7-b80e-45e516292238}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b05ee89a-02d1-499d-b1cc-ede10aadf97a}, !- Handle
  Coil Heating Electric 63,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {393ebf11-ee78-45a5-9511-2dfc3f803821}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88d4ae8f-eab7-4282-b1a7-10c05cadfa0f}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06daac24-6a18-44ac-9d57-90fb0fb6c32b}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf32a76d-5920-401c-a877-d536ecee3357}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9afd11fd-621c-4bcf-8bab-5065b4882e10}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2349a88a-8b43-40ab-94cf-46e74c731c07}, !- Handle
  Coil Cooling DX Single Speed 62 6kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {56bcc50f-ac6e-4b80-a06d-f55247bc3995}, !- Handle
  Fan On Off 62,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5c4893c-93db-4e3e-8719-f25a2c1ff3a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8fc9bea-40f4-4376-b7d2-57c337d37d4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d5c4893c-93db-4e3e-8719-f25a2c1ff3a8}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8fc9bea-40f4-4376-b7d2-57c337d37d4d}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3720ed8e-49ec-4164-8082-f4277eee1436}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a2e11a10-94ee-4d69-8931-bbc178861b6c}, !- Air Inlet Node Name
  {0144e94d-0696-4073-bbe8-a5dcfa209e54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56bcc50f-ac6e-4b80-a06d-f55247bc3995}, !- Supply Air Fan Name
  {b05ee89a-02d1-499d-b1cc-ede10aadf97a}, !- Heating Coil Name
  {2349a88a-8b43-40ab-94cf-46e74c731c07}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f113c6e3-ab97-4521-8787-8cde4afcc8f4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC Inlet Air Node, !- Name
  {205178f2-fcb2-4d70-8b9f-c4dddb030acf}, !- Inlet Port
  {a2e11a10-94ee-4d69-8931-bbc178861b6c}; !- Outlet Port

OS:Connection,
  {205178f2-fcb2-4d70-8b9f-c4dddb030acf}, !- Handle
  {46e50bdf-3d21-4e8c-9164-7d5673b3abe3}, !- Source Object
  2,                                      !- Outlet Port
  {f113c6e3-ab97-4521-8787-8cde4afcc8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e11a10-94ee-4d69-8931-bbc178861b6c}, !- Handle
  {f113c6e3-ab97-4521-8787-8cde4afcc8f4}, !- Source Object
  3,                                      !- Outlet Port
  {3720ed8e-49ec-4164-8082-f4277eee1436}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99ec8637-898f-44df-9517-d3f06cf08d3f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC Outlet Air Node, !- Name
  {0144e94d-0696-4073-bbe8-a5dcfa209e54}, !- Inlet Port
  {08ec9c60-87f2-4b3b-a6ca-2418f187b852}; !- Outlet Port

OS:Connection,
  {08ec9c60-87f2-4b3b-a6ca-2418f187b852}, !- Handle
  {99ec8637-898f-44df-9517-d3f06cf08d3f}, !- Source Object
  3,                                      !- Outlet Port
  {858ca0ed-98ad-49c5-b5ce-9e51ecb5120d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0144e94d-0696-4073-bbe8-a5dcfa209e54}, !- Handle
  {3720ed8e-49ec-4164-8082-f4277eee1436}, !- Source Object
  4,                                      !- Outlet Port
  {99ec8637-898f-44df-9517-d3f06cf08d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ffd1bab-2063-4b8a-a791-4a53e417fda5}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4438a8b4-8313-4b8e-81b9-b6338456357b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {9c1279fa-9249-4c9f-9e3b-f42f00127fae}, !- Air Inlet Node Name
  {50d24d26-2b35-4936-a7ee-9cda3a3fd5c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59c4a18f-940d-4639-8d0f-1e74e1d97afd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Name
  {50d24d26-2b35-4936-a7ee-9cda3a3fd5c5}, !- Inlet Port
  {f38f6f6d-ead4-4acb-85cc-a650d5c47d51}; !- Outlet Port

OS:Node,
  {10aaa584-dd8f-46ab-8c00-30c87953327c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {aef35530-ca90-47f3-9128-7bb7091bbdf4}, !- Inlet Port
  {e4aa3d76-3b22-4502-8f32-6a99b580d803}; !- Outlet Port

OS:Connection,
  {f38f6f6d-ead4-4acb-85cc-a650d5c47d51}, !- Handle
  {59c4a18f-940d-4639-8d0f-1e74e1d97afd}, !- Source Object
  3,                                      !- Outlet Port
  {858ca0ed-98ad-49c5-b5ce-9e51ecb5120d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aef35530-ca90-47f3-9128-7bb7091bbdf4}, !- Handle
  {ddc78577-cbdd-43ef-b4a9-12a974a6994f}, !- Source Object
  2,                                      !- Outlet Port
  {10aaa584-dd8f-46ab-8c00-30c87953327c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4aa3d76-3b22-4502-8f32-6a99b580d803}, !- Handle
  {10aaa584-dd8f-46ab-8c00-30c87953327c}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {01c550d9-945e-436e-a0bc-3fc3a9d5de62}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Inlet Air Node, !- Name
  {93c47ec3-d8a8-4944-baf9-25181ff90dec}, !- Inlet Port
  {9c1279fa-9249-4c9f-9e3b-f42f00127fae}; !- Outlet Port

OS:Connection,
  {93c47ec3-d8a8-4944-baf9-25181ff90dec}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  64,                                     !- Outlet Port
  {01c550d9-945e-436e-a0bc-3fc3a9d5de62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1279fa-9249-4c9f-9e3b-f42f00127fae}, !- Handle
  {01c550d9-945e-436e-a0bc-3fc3a9d5de62}, !- Source Object
  3,                                      !- Outlet Port
  {4438a8b4-8313-4b8e-81b9-b6338456357b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50d24d26-2b35-4936-a7ee-9cda3a3fd5c5}, !- Handle
  {4438a8b4-8313-4b8e-81b9-b6338456357b}, !- Source Object
  4,                                      !- Outlet Port
  {59c4a18f-940d-4639-8d0f-1e74e1d97afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f1d7e7bd-7502-447a-a310-f0a32fa62297}, !- Handle
  Coil Heating Electric 64,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e17e3741-3dd2-4049-898e-92a8ca0bce9a}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2446ace-38b4-4643-9efc-70b961f780b0}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cab021d6-d1e2-48bb-9746-269cc85f2198}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb3f6f74-3f8a-4f33-a133-b73e1e26af7a}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4bef77f0-14e3-409a-8c95-853b38219e0b}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2c89195d-1ac0-4ff6-9ae0-26788cf18552}, !- Handle
  Coil Cooling DX Single Speed 63 9kBtu/hr 10.5EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.64440548107939,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {00a4905f-d4a6-47c7-a9af-5ca4116ae817}, !- Handle
  Fan On Off 63,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46ad42a4-d2bf-4e00-a11d-1c6e1329f536}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d03c892-2b5f-40fc-97b3-c821cf6e72d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {46ad42a4-d2bf-4e00-a11d-1c6e1329f536}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d03c892-2b5f-40fc-97b3-c821cf6e72d2}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {12db891b-709a-45b7-876c-a48fe2a7da08}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {8e18ba6b-566f-4e69-852d-af0199c01545}, !- Air Inlet Node Name
  {236042cf-e52b-430b-92d6-8967b68cd863}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00a4905f-d4a6-47c7-a9af-5ca4116ae817}, !- Supply Air Fan Name
  {f1d7e7bd-7502-447a-a310-f0a32fa62297}, !- Heating Coil Name
  {2c89195d-1ac0-4ff6-9ae0-26788cf18552}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {087e2bd3-b133-4f81-91bf-f5314049d0d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC Inlet Air Node, !- Name
  {4f5f57a9-26f4-4b91-941e-09d7fee3cb16}, !- Inlet Port
  {8e18ba6b-566f-4e69-852d-af0199c01545}; !- Outlet Port

OS:Connection,
  {4f5f57a9-26f4-4b91-941e-09d7fee3cb16}, !- Handle
  {b1f4b456-9e57-456f-a555-1c5f20c37d17}, !- Source Object
  2,                                      !- Outlet Port
  {087e2bd3-b133-4f81-91bf-f5314049d0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e18ba6b-566f-4e69-852d-af0199c01545}, !- Handle
  {087e2bd3-b133-4f81-91bf-f5314049d0d2}, !- Source Object
  3,                                      !- Outlet Port
  {12db891b-709a-45b7-876c-a48fe2a7da08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3386d9e6-1b98-492d-afd5-f9bd49bda53c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC Outlet Air Node, !- Name
  {236042cf-e52b-430b-92d6-8967b68cd863}, !- Inlet Port
  {2b5f7d3d-7b35-4583-bd22-07cb11ff1032}; !- Outlet Port

OS:Connection,
  {2b5f7d3d-7b35-4583-bd22-07cb11ff1032}, !- Handle
  {3386d9e6-1b98-492d-afd5-f9bd49bda53c}, !- Source Object
  3,                                      !- Outlet Port
  {da2930cf-8f6f-4e0e-9d89-2b5ea1ed3454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236042cf-e52b-430b-92d6-8967b68cd863}, !- Handle
  {12db891b-709a-45b7-876c-a48fe2a7da08}, !- Source Object
  4,                                      !- Outlet Port
  {3386d9e6-1b98-492d-afd5-f9bd49bda53c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {547a0ca7-60db-4896-b9dd-e8a5ed4345b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b01ea831-4d99-4620-993b-cf93e35c8714}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {931541f5-1e4b-4672-b349-d3ce783cb1d5}, !- Air Inlet Node Name
  {73102ce3-c0a0-4789-af6d-4adf86afb494}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bba84812-631d-42f0-a7dd-810c6a1c8004}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Outlet Air Node, !- Name
  {73102ce3-c0a0-4789-af6d-4adf86afb494}, !- Inlet Port
  {648ffe13-43fd-42d0-8cf3-831cd6ad1571}; !- Outlet Port

OS:Node,
  {045bc904-1623-4c9b-b0f3-48fadd91aec5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {e262b987-5bda-4b75-ba3a-b548a92b2d98}, !- Inlet Port
  {c44df5fd-3cc1-4075-bb2a-71d8361469b3}; !- Outlet Port

OS:Connection,
  {648ffe13-43fd-42d0-8cf3-831cd6ad1571}, !- Handle
  {bba84812-631d-42f0-a7dd-810c6a1c8004}, !- Source Object
  3,                                      !- Outlet Port
  {da2930cf-8f6f-4e0e-9d89-2b5ea1ed3454}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e262b987-5bda-4b75-ba3a-b548a92b2d98}, !- Handle
  {886472d6-43f1-48af-b244-3604b8df1959}, !- Source Object
  2,                                      !- Outlet Port
  {045bc904-1623-4c9b-b0f3-48fadd91aec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44df5fd-3cc1-4075-bb2a-71d8361469b3}, !- Handle
  {045bc904-1623-4c9b-b0f3-48fadd91aec5}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {02b86f25-b6b8-443a-b274-ccf930c70c56}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63 Inlet Air Node, !- Name
  {f2ca8a46-ce3c-43e9-9213-4c93edac45f5}, !- Inlet Port
  {931541f5-1e4b-4672-b349-d3ce783cb1d5}; !- Outlet Port

OS:Connection,
  {f2ca8a46-ce3c-43e9-9213-4c93edac45f5}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  65,                                     !- Outlet Port
  {02b86f25-b6b8-443a-b274-ccf930c70c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931541f5-1e4b-4672-b349-d3ce783cb1d5}, !- Handle
  {02b86f25-b6b8-443a-b274-ccf930c70c56}, !- Source Object
  3,                                      !- Outlet Port
  {b01ea831-4d99-4620-993b-cf93e35c8714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73102ce3-c0a0-4789-af6d-4adf86afb494}, !- Handle
  {b01ea831-4d99-4620-993b-cf93e35c8714}, !- Source Object
  4,                                      !- Outlet Port
  {bba84812-631d-42f0-a7dd-810c6a1c8004}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d254fa05-fd51-4e9f-adf3-0567e5aa5484}, !- Handle
  Coil Heating Electric 65,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d05668c2-b2be-4c24-8b82-29bf18893606}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f2bb170-447a-41dd-bd2e-3caddfd807d9}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc8c3832-83c9-4226-be2a-afd945e66187}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e11dd016-3d1e-4f24-aadb-b928b7699f26}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c78dd940-7f61-4c14-84dd-4743e0604d5c}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {da261b1a-2330-4895-87bc-8284484152dd}, !- Handle
  Coil Cooling DX Single Speed 64 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44060821230568,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {88c4855e-6067-4212-9da9-1016cb0802ec}, !- Handle
  Fan On Off 64,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d87dbfd-3eb1-4e79-a809-4bff3a96f243}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8fa4c1e4-d1b3-4d10-b34a-1d28fc8b730f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d87dbfd-3eb1-4e79-a809-4bff3a96f243}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8fa4c1e4-d1b3-4d10-b34a-1d28fc8b730f}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0db8501f-89d0-4098-a04e-64b93a22e05d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {742c1746-eaae-4eb8-ac12-c33a294ae69f}, !- Air Inlet Node Name
  {0d46d6aa-00c4-4c2d-8b41-fb9a023a4a90}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88c4855e-6067-4212-9da9-1016cb0802ec}, !- Supply Air Fan Name
  {d254fa05-fd51-4e9f-adf3-0567e5aa5484}, !- Heating Coil Name
  {da261b1a-2330-4895-87bc-8284484152dd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1f2affee-e58f-4076-bf0c-bd6808c81223}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC Inlet Air Node, !- Name
  {fc45c0f1-94b8-4947-ac73-335209a28db9}, !- Inlet Port
  {742c1746-eaae-4eb8-ac12-c33a294ae69f}; !- Outlet Port

OS:Connection,
  {fc45c0f1-94b8-4947-ac73-335209a28db9}, !- Handle
  {6453e114-771c-4086-b13f-83b32f6d1bb8}, !- Source Object
  2,                                      !- Outlet Port
  {1f2affee-e58f-4076-bf0c-bd6808c81223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742c1746-eaae-4eb8-ac12-c33a294ae69f}, !- Handle
  {1f2affee-e58f-4076-bf0c-bd6808c81223}, !- Source Object
  3,                                      !- Outlet Port
  {0db8501f-89d0-4098-a04e-64b93a22e05d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e51c281-bc61-45f8-b416-61f082ab4d92}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC Outlet Air Node, !- Name
  {0d46d6aa-00c4-4c2d-8b41-fb9a023a4a90}, !- Inlet Port
  {d0f4f813-1dc9-43c2-83a0-b30e788b5b2d}; !- Outlet Port

OS:Connection,
  {d0f4f813-1dc9-43c2-83a0-b30e788b5b2d}, !- Handle
  {6e51c281-bc61-45f8-b416-61f082ab4d92}, !- Source Object
  3,                                      !- Outlet Port
  {e970bcdc-5b1b-4c07-b280-ddd2304d9e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d46d6aa-00c4-4c2d-8b41-fb9a023a4a90}, !- Handle
  {0db8501f-89d0-4098-a04e-64b93a22e05d}, !- Source Object
  4,                                      !- Outlet Port
  {6e51c281-bc61-45f8-b416-61f082ab4d92}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a2a7082e-4d66-4cf3-b4b7-a79968e5ddbe}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19ea2ffe-8c48-4cb7-a20c-c1bfea1f5ee0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {78e06cea-c33a-4dac-82d1-42a57ad481e3}, !- Air Inlet Node Name
  {5a342e61-95e0-46f9-90a7-3dfb0c25c617}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa0fd548-9b5b-479c-92aa-e9f0672c3b48}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Outlet Air Node, !- Name
  {5a342e61-95e0-46f9-90a7-3dfb0c25c617}, !- Inlet Port
  {14f6806d-b487-4e43-9ddc-84f679067f24}; !- Outlet Port

OS:Node,
  {7e697e8e-9b51-4db5-9b0e-76727ec24db2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Return Air Node, !- Name
  {2fcb1c56-ecef-44dd-bcc4-c9f6e380e20b}, !- Inlet Port
  {1f05a7d3-ee8a-43fd-bfaf-7e918430cdb0}; !- Outlet Port

OS:Connection,
  {14f6806d-b487-4e43-9ddc-84f679067f24}, !- Handle
  {fa0fd548-9b5b-479c-92aa-e9f0672c3b48}, !- Source Object
  3,                                      !- Outlet Port
  {e970bcdc-5b1b-4c07-b280-ddd2304d9e1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fcb1c56-ecef-44dd-bcc4-c9f6e380e20b}, !- Handle
  {a93db125-edd3-405d-88c9-3a6408572519}, !- Source Object
  2,                                      !- Outlet Port
  {7e697e8e-9b51-4db5-9b0e-76727ec24db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f05a7d3-ee8a-43fd-bfaf-7e918430cdb0}, !- Handle
  {7e697e8e-9b51-4db5-9b0e-76727ec24db2}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {47007b99-f1ba-4f1e-9c90-56f640369a76}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64 Inlet Air Node, !- Name
  {063fe613-0d63-480e-83e0-4340e2c6edac}, !- Inlet Port
  {78e06cea-c33a-4dac-82d1-42a57ad481e3}; !- Outlet Port

OS:Connection,
  {063fe613-0d63-480e-83e0-4340e2c6edac}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  66,                                     !- Outlet Port
  {47007b99-f1ba-4f1e-9c90-56f640369a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e06cea-c33a-4dac-82d1-42a57ad481e3}, !- Handle
  {47007b99-f1ba-4f1e-9c90-56f640369a76}, !- Source Object
  3,                                      !- Outlet Port
  {19ea2ffe-8c48-4cb7-a20c-c1bfea1f5ee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a342e61-95e0-46f9-90a7-3dfb0c25c617}, !- Handle
  {19ea2ffe-8c48-4cb7-a20c-c1bfea1f5ee0}, !- Source Object
  4,                                      !- Outlet Port
  {fa0fd548-9b5b-479c-92aa-e9f0672c3b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9fe4f922-919c-48df-b911-fcfffa7640f6}, !- Handle
  Coil Heating Electric 66,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {47df5438-3940-4d7f-92ce-ed376ba1db95}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {010fabff-e0b5-45e4-9245-e15fcffc5a25}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be477f39-83db-484a-ba9b-36060b252154}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87aa6477-7c6e-4cc3-95dc-1f6862c42562}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e230188d-1d9a-4d0a-8b81-aa4920e4e1e2}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c26b9446-a5f9-4a82-ad6c-21f8264ff7c9}, !- Handle
  Coil Cooling DX Single Speed 65 18kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {02cb12b1-fa6c-44be-bd77-ffa95f6de640}, !- Handle
  Fan On Off 65,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f1c6547-7c35-47fb-a803-7f5525768d59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f47f52a7-e195-432e-8c40-1cb1e0e59032}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f1c6547-7c35-47fb-a803-7f5525768d59}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f47f52a7-e195-432e-8c40-1cb1e0e59032}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b97ae131-56ba-4a87-9c5b-818d667b7f18}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a53e7182-0682-46d5-bede-c8846683de32}, !- Air Inlet Node Name
  {6aa3b29f-3a0a-4e96-919b-1be0414bc44c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02cb12b1-fa6c-44be-bd77-ffa95f6de640}, !- Supply Air Fan Name
  {9fe4f922-919c-48df-b911-fcfffa7640f6}, !- Heating Coil Name
  {c26b9446-a5f9-4a82-ad6c-21f8264ff7c9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {07a70f96-0807-4439-b486-dd907334bb93}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC Inlet Air Node, !- Name
  {248f5bbc-2d5d-4b2a-8ecf-1a8d60622a66}, !- Inlet Port
  {a53e7182-0682-46d5-bede-c8846683de32}; !- Outlet Port

OS:Connection,
  {248f5bbc-2d5d-4b2a-8ecf-1a8d60622a66}, !- Handle
  {4f54be52-a098-4f23-925b-99bd27b09b8d}, !- Source Object
  2,                                      !- Outlet Port
  {07a70f96-0807-4439-b486-dd907334bb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53e7182-0682-46d5-bede-c8846683de32}, !- Handle
  {07a70f96-0807-4439-b486-dd907334bb93}, !- Source Object
  3,                                      !- Outlet Port
  {b97ae131-56ba-4a87-9c5b-818d667b7f18}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3d9dd5c-21c5-484f-8ccc-a6e67f83408b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC Outlet Air Node, !- Name
  {6aa3b29f-3a0a-4e96-919b-1be0414bc44c}, !- Inlet Port
  {a46c159c-c5ea-403e-b8bb-2bb26dceccc2}; !- Outlet Port

OS:Connection,
  {a46c159c-c5ea-403e-b8bb-2bb26dceccc2}, !- Handle
  {b3d9dd5c-21c5-484f-8ccc-a6e67f83408b}, !- Source Object
  3,                                      !- Outlet Port
  {4f195fd4-3921-45a8-8159-f0d53daed116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa3b29f-3a0a-4e96-919b-1be0414bc44c}, !- Handle
  {b97ae131-56ba-4a87-9c5b-818d667b7f18}, !- Source Object
  4,                                      !- Outlet Port
  {b3d9dd5c-21c5-484f-8ccc-a6e67f83408b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {42af6490-046a-40b6-907c-9a3f741ad78f}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e924b752-be1c-4647-9e98-c812bb427870}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {734e6fa3-ea97-4132-8f5e-4fbad6b1ee32}, !- Air Inlet Node Name
  {5c3d1789-2949-448a-9deb-87b2d09bc8cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04f17b50-9ed8-42ea-a452-f88c6adfe100}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Outlet Air Node, !- Name
  {5c3d1789-2949-448a-9deb-87b2d09bc8cc}, !- Inlet Port
  {d5f0384a-624d-4b94-ae5d-561b23a4ee97}; !- Outlet Port

OS:Node,
  {09961452-ad83-4bf7-b914-df018769a1f4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Return Air Node, !- Name
  {d58d04f0-88ed-4442-924b-5e8444980d06}, !- Inlet Port
  {c87e91fb-38be-4574-b455-bc3f69abfc75}; !- Outlet Port

OS:Connection,
  {d5f0384a-624d-4b94-ae5d-561b23a4ee97}, !- Handle
  {04f17b50-9ed8-42ea-a452-f88c6adfe100}, !- Source Object
  3,                                      !- Outlet Port
  {4f195fd4-3921-45a8-8159-f0d53daed116}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d58d04f0-88ed-4442-924b-5e8444980d06}, !- Handle
  {94e0da54-f628-4726-8b0a-7c283c07c5b9}, !- Source Object
  2,                                      !- Outlet Port
  {09961452-ad83-4bf7-b914-df018769a1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87e91fb-38be-4574-b455-bc3f69abfc75}, !- Handle
  {09961452-ad83-4bf7-b914-df018769a1f4}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {5a16bead-db6c-467d-beaf-108142efb6c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65 Inlet Air Node, !- Name
  {db67c0ce-c6be-49df-87f1-3902dcb92e3a}, !- Inlet Port
  {734e6fa3-ea97-4132-8f5e-4fbad6b1ee32}; !- Outlet Port

OS:Connection,
  {db67c0ce-c6be-49df-87f1-3902dcb92e3a}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  67,                                     !- Outlet Port
  {5a16bead-db6c-467d-beaf-108142efb6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734e6fa3-ea97-4132-8f5e-4fbad6b1ee32}, !- Handle
  {5a16bead-db6c-467d-beaf-108142efb6c2}, !- Source Object
  3,                                      !- Outlet Port
  {e924b752-be1c-4647-9e98-c812bb427870}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c3d1789-2949-448a-9deb-87b2d09bc8cc}, !- Handle
  {e924b752-be1c-4647-9e98-c812bb427870}, !- Source Object
  4,                                      !- Outlet Port
  {04f17b50-9ed8-42ea-a452-f88c6adfe100}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f9105fb9-e511-4a6a-8e2c-3294ff4bfe86}, !- Handle
  Coil Heating Electric 67,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c415e351-d02d-4104-8e11-89e90a76b0c2}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9433b18d-3632-48c7-9389-e5cc98e85f05}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31065528-b547-4456-8566-c63fedf187c0}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3f70d96-40c1-4bea-bd23-be5bd04ead2c}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8b640875-c7ff-44fa-be0b-ea0b6ffd4f53}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {44e4eaa4-a928-497d-b2a3-2390affa486c}, !- Handle
  Coil Cooling DX Single Speed 66 19kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a0dbb19a-246c-4212-8426-914d14e6020f}, !- Handle
  Fan On Off 66,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f16829a-c5bd-48de-b451-ffae34b6fbda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93f44dcb-26cf-414b-88a7-9fa43c900f3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f16829a-c5bd-48de-b451-ffae34b6fbda}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93f44dcb-26cf-414b-88a7-9fa43c900f3e}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f29c935-c54c-4477-9085-8ab8fd6e3788}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {e96ddbc4-9a7f-4b74-8b84-88ce993aac32}, !- Air Inlet Node Name
  {9c5b0972-208f-406d-9fa9-fc97281390ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0dbb19a-246c-4212-8426-914d14e6020f}, !- Supply Air Fan Name
  {f9105fb9-e511-4a6a-8e2c-3294ff4bfe86}, !- Heating Coil Name
  {44e4eaa4-a928-497d-b2a3-2390affa486c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {08aeba0b-bba1-4876-9a80-e15b01129cc7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC Inlet Air Node, !- Name
  {e976c369-69c7-4b78-bf10-af36c0e974cf}, !- Inlet Port
  {e96ddbc4-9a7f-4b74-8b84-88ce993aac32}; !- Outlet Port

OS:Connection,
  {e976c369-69c7-4b78-bf10-af36c0e974cf}, !- Handle
  {95be1d6e-93d3-4c6d-a379-82a3e783eacc}, !- Source Object
  2,                                      !- Outlet Port
  {08aeba0b-bba1-4876-9a80-e15b01129cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96ddbc4-9a7f-4b74-8b84-88ce993aac32}, !- Handle
  {08aeba0b-bba1-4876-9a80-e15b01129cc7}, !- Source Object
  3,                                      !- Outlet Port
  {4f29c935-c54c-4477-9085-8ab8fd6e3788}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4522ba53-c9ba-47b3-85b7-62427e5bb802}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC Outlet Air Node, !- Name
  {9c5b0972-208f-406d-9fa9-fc97281390ac}, !- Inlet Port
  {ac6761ef-d119-4135-b0be-4cac19aa32d5}; !- Outlet Port

OS:Connection,
  {ac6761ef-d119-4135-b0be-4cac19aa32d5}, !- Handle
  {4522ba53-c9ba-47b3-85b7-62427e5bb802}, !- Source Object
  3,                                      !- Outlet Port
  {cfd79c0d-57cd-42e3-ba14-970cafe5f1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5b0972-208f-406d-9fa9-fc97281390ac}, !- Handle
  {4f29c935-c54c-4477-9085-8ab8fd6e3788}, !- Source Object
  4,                                      !- Outlet Port
  {4522ba53-c9ba-47b3-85b7-62427e5bb802}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1866c94b-356c-470b-b9ed-17b441ce16d9}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5adf18c0-8678-4926-a1f5-128d43228cfe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {1949179c-7e12-4b00-a351-34ef22f92e6a}, !- Air Inlet Node Name
  {116ff6a4-9a7a-4d60-b821-6f99db6d6594}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {581e95f0-2323-4a67-99a5-2b78cc6bec70}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66 Outlet Air Node, !- Name
  {116ff6a4-9a7a-4d60-b821-6f99db6d6594}, !- Inlet Port
  {1d49ddc6-0746-46fe-be8c-da9bddd2387c}; !- Outlet Port

OS:Node,
  {83c63414-8066-47fb-b29e-edaac39f4c87}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Return Air Node, !- Name
  {77470c22-26bd-45ba-91b9-2118652e8566}, !- Inlet Port
  {a02e1b35-788a-4bdb-b95f-4e62d9430374}; !- Outlet Port

OS:Connection,
  {1d49ddc6-0746-46fe-be8c-da9bddd2387c}, !- Handle
  {581e95f0-2323-4a67-99a5-2b78cc6bec70}, !- Source Object
  3,                                      !- Outlet Port
  {cfd79c0d-57cd-42e3-ba14-970cafe5f1c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77470c22-26bd-45ba-91b9-2118652e8566}, !- Handle
  {28db9d7c-4a53-4c8c-b356-cb79c359c642}, !- Source Object
  2,                                      !- Outlet Port
  {83c63414-8066-47fb-b29e-edaac39f4c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02e1b35-788a-4bdb-b95f-4e62d9430374}, !- Handle
  {83c63414-8066-47fb-b29e-edaac39f4c87}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {42b71227-dafd-43dd-ac7c-07cd27f83e01}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66 Inlet Air Node, !- Name
  {464d3906-79dc-455e-a49b-8e87f288f712}, !- Inlet Port
  {1949179c-7e12-4b00-a351-34ef22f92e6a}; !- Outlet Port

OS:Connection,
  {464d3906-79dc-455e-a49b-8e87f288f712}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  68,                                     !- Outlet Port
  {42b71227-dafd-43dd-ac7c-07cd27f83e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1949179c-7e12-4b00-a351-34ef22f92e6a}, !- Handle
  {42b71227-dafd-43dd-ac7c-07cd27f83e01}, !- Source Object
  3,                                      !- Outlet Port
  {5adf18c0-8678-4926-a1f5-128d43228cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {116ff6a4-9a7a-4d60-b821-6f99db6d6594}, !- Handle
  {5adf18c0-8678-4926-a1f5-128d43228cfe}, !- Source Object
  4,                                      !- Outlet Port
  {581e95f0-2323-4a67-99a5-2b78cc6bec70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b0ef32b4-36cc-4a75-aefd-17c895d2863b}, !- Handle
  Coil Heating Electric 68,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4fba703b-235f-4bb4-bed8-63b85a7e44f2}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21da7e27-298f-443c-876f-6dc2589e74d7}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82c7f4e7-38fc-40aa-b56c-13c5b18c759e}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f27899e1-bffa-4ecb-b627-6d04c9d1a3b3}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5e704a5-9cda-4e73-96d4-f56169a21975}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52bf5e08-0ba0-4f24-99a0-d34c0fab8add}, !- Handle
  Coil Cooling DX Single Speed 67 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.416386470961,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {149e39b5-d5e0-46d5-8179-a558d6b1f8e9}, !- Handle
  Fan On Off 67,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5997cc7-1179-40e4-8c45-84fa4ae0d20d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcb9f159-3294-4073-8b82-bfd0306452eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c5997cc7-1179-40e4-8c45-84fa4ae0d20d}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcb9f159-3294-4073-8b82-bfd0306452eb}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f8c2263-002c-4cb3-aed4-2e600f92d728}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {cc715ad9-058e-4b91-b332-6708f0175237}, !- Air Inlet Node Name
  {01ae28e3-40a5-4b3b-a4b0-78d192b1c150}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {149e39b5-d5e0-46d5-8179-a558d6b1f8e9}, !- Supply Air Fan Name
  {b0ef32b4-36cc-4a75-aefd-17c895d2863b}, !- Heating Coil Name
  {52bf5e08-0ba0-4f24-99a0-d34c0fab8add}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {99c9b689-b62c-4d26-b232-05c11c5c6b24}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC Inlet Air Node, !- Name
  {9c70c342-718a-4685-b502-44d2512201b3}, !- Inlet Port
  {cc715ad9-058e-4b91-b332-6708f0175237}; !- Outlet Port

OS:Connection,
  {9c70c342-718a-4685-b502-44d2512201b3}, !- Handle
  {1d9c38ab-cd82-424f-b0bc-0b92a9e56bcc}, !- Source Object
  2,                                      !- Outlet Port
  {99c9b689-b62c-4d26-b232-05c11c5c6b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc715ad9-058e-4b91-b332-6708f0175237}, !- Handle
  {99c9b689-b62c-4d26-b232-05c11c5c6b24}, !- Source Object
  3,                                      !- Outlet Port
  {4f8c2263-002c-4cb3-aed4-2e600f92d728}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96209529-24af-4d8b-b54a-312ff159bd08}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC Outlet Air Node, !- Name
  {01ae28e3-40a5-4b3b-a4b0-78d192b1c150}, !- Inlet Port
  {3eab75b7-2711-453a-b6a0-6ddffa4364bc}; !- Outlet Port

OS:Connection,
  {3eab75b7-2711-453a-b6a0-6ddffa4364bc}, !- Handle
  {96209529-24af-4d8b-b54a-312ff159bd08}, !- Source Object
  3,                                      !- Outlet Port
  {78f78511-e17a-412c-b79b-231fbceb88ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ae28e3-40a5-4b3b-a4b0-78d192b1c150}, !- Handle
  {4f8c2263-002c-4cb3-aed4-2e600f92d728}, !- Source Object
  4,                                      !- Outlet Port
  {96209529-24af-4d8b-b54a-312ff159bd08}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ddf67c3-76e4-4e1b-b0b7-97670a3d1e71}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d232aac1-d121-42dc-be05-a6afa110e613}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {1d5bb27d-10b5-4f9b-9f5b-18b0963b1857}, !- Air Inlet Node Name
  {0aac7d73-cf8c-45cf-a02b-9001f1516c3e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {251e956a-ee54-419e-a0f5-14a76e67195a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67 Outlet Air Node, !- Name
  {0aac7d73-cf8c-45cf-a02b-9001f1516c3e}, !- Inlet Port
  {18fa52ad-f0c0-4321-9a54-52149b5b3c55}; !- Outlet Port

OS:Node,
  {0bae02df-9690-4334-83f6-6016a324abef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Return Air Node, !- Name
  {9632fd3a-d42f-409c-a7ed-226c6b3009e2}, !- Inlet Port
  {3a6d0c1d-9388-4ea9-a28b-8c9616153f91}; !- Outlet Port

OS:Connection,
  {18fa52ad-f0c0-4321-9a54-52149b5b3c55}, !- Handle
  {251e956a-ee54-419e-a0f5-14a76e67195a}, !- Source Object
  3,                                      !- Outlet Port
  {78f78511-e17a-412c-b79b-231fbceb88ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9632fd3a-d42f-409c-a7ed-226c6b3009e2}, !- Handle
  {d3774f68-a9bb-4dfe-b81a-9aec00d64910}, !- Source Object
  2,                                      !- Outlet Port
  {0bae02df-9690-4334-83f6-6016a324abef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6d0c1d-9388-4ea9-a28b-8c9616153f91}, !- Handle
  {0bae02df-9690-4334-83f6-6016a324abef}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {feaa9199-c067-4d27-a4ee-e26d3d0ffff7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67 Inlet Air Node, !- Name
  {341f746a-5b14-4062-9dd0-b8cdbbe34ea1}, !- Inlet Port
  {1d5bb27d-10b5-4f9b-9f5b-18b0963b1857}; !- Outlet Port

OS:Connection,
  {341f746a-5b14-4062-9dd0-b8cdbbe34ea1}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  69,                                     !- Outlet Port
  {feaa9199-c067-4d27-a4ee-e26d3d0ffff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5bb27d-10b5-4f9b-9f5b-18b0963b1857}, !- Handle
  {feaa9199-c067-4d27-a4ee-e26d3d0ffff7}, !- Source Object
  3,                                      !- Outlet Port
  {d232aac1-d121-42dc-be05-a6afa110e613}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aac7d73-cf8c-45cf-a02b-9001f1516c3e}, !- Handle
  {d232aac1-d121-42dc-be05-a6afa110e613}, !- Source Object
  4,                                      !- Outlet Port
  {251e956a-ee54-419e-a0f5-14a76e67195a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e3040c44-9fcf-43c0-b91e-837ec56b7b73}, !- Handle
  Coil Heating Electric 69,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {72c818a0-5427-4f83-8596-555b5418938c}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {879a4890-e7e0-4b24-9881-2ed76cb51cce}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7b05b35-4a0e-4511-9dfb-ad3ef45d2739}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e0b3d67-031a-43d5-924b-d038c12e9cc9}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c88723ee-78f3-47ad-8065-085d049caad2}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a16dfa05-fd4a-4caa-b727-e39f43e66d03}, !- Handle
  Coil Cooling DX Single Speed 68 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79652094398429,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e2a726f7-f01d-4b57-96db-8f8b2fa8e2e6}, !- Handle
  Fan On Off 68,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0875f24-4a60-4230-8d8e-aaf6789aaac7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e318756-1c04-46d3-88cb-ca04284d2dcf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0875f24-4a60-4230-8d8e-aaf6789aaac7}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e318756-1c04-46d3-88cb-ca04284d2dcf}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b909bfba-c7c5-4d30-a509-b7fc14450f8a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {70194fe5-3e04-47a5-830e-7f5ac32cdf87}, !- Air Inlet Node Name
  {265a0f5e-2543-49b2-aec3-4ea0fcf891bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2a726f7-f01d-4b57-96db-8f8b2fa8e2e6}, !- Supply Air Fan Name
  {e3040c44-9fcf-43c0-b91e-837ec56b7b73}, !- Heating Coil Name
  {a16dfa05-fd4a-4caa-b727-e39f43e66d03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c49ad6f1-25d0-4873-825b-e7f044784039}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC Inlet Air Node, !- Name
  {7e767eab-73ef-4b90-b892-3f0988dc9064}, !- Inlet Port
  {70194fe5-3e04-47a5-830e-7f5ac32cdf87}; !- Outlet Port

OS:Connection,
  {7e767eab-73ef-4b90-b892-3f0988dc9064}, !- Handle
  {4b6c059b-2f65-41b5-a383-7776bb1b04a7}, !- Source Object
  2,                                      !- Outlet Port
  {c49ad6f1-25d0-4873-825b-e7f044784039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70194fe5-3e04-47a5-830e-7f5ac32cdf87}, !- Handle
  {c49ad6f1-25d0-4873-825b-e7f044784039}, !- Source Object
  3,                                      !- Outlet Port
  {b909bfba-c7c5-4d30-a509-b7fc14450f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03feaac8-e160-4b73-a04a-a3aef7d056ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC Outlet Air Node, !- Name
  {265a0f5e-2543-49b2-aec3-4ea0fcf891bf}, !- Inlet Port
  {8ef418ca-5f70-4fd4-9817-2cdaa276de1d}; !- Outlet Port

OS:Connection,
  {8ef418ca-5f70-4fd4-9817-2cdaa276de1d}, !- Handle
  {03feaac8-e160-4b73-a04a-a3aef7d056ef}, !- Source Object
  3,                                      !- Outlet Port
  {96d55eea-1bd1-4494-af41-9438d9f06d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265a0f5e-2543-49b2-aec3-4ea0fcf891bf}, !- Handle
  {b909bfba-c7c5-4d30-a509-b7fc14450f8a}, !- Source Object
  4,                                      !- Outlet Port
  {03feaac8-e160-4b73-a04a-a3aef7d056ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {76d4a393-a6fb-49f8-9ea6-e70db2f016cf}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a4f756d-03f3-409b-a576-122821d0e575}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {63af3f84-0100-440d-9cf2-32c59106fccb}, !- Air Inlet Node Name
  {77d25670-c0d5-4fa4-8833-0cadfb23883d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {961a1503-e04b-44ed-923b-cc2839de59f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68 Outlet Air Node, !- Name
  {77d25670-c0d5-4fa4-8833-0cadfb23883d}, !- Inlet Port
  {f34c00b5-bc05-482b-a035-0a54147d3446}; !- Outlet Port

OS:Node,
  {6120e722-0c5d-442d-8935-fd3e04aebb86}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Return Air Node, !- Name
  {15181e39-7f61-464c-8061-c154afe7c178}, !- Inlet Port
  {864d1594-f88b-481c-857c-cb125f84bfa8}; !- Outlet Port

OS:Connection,
  {f34c00b5-bc05-482b-a035-0a54147d3446}, !- Handle
  {961a1503-e04b-44ed-923b-cc2839de59f8}, !- Source Object
  3,                                      !- Outlet Port
  {96d55eea-1bd1-4494-af41-9438d9f06d68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15181e39-7f61-464c-8061-c154afe7c178}, !- Handle
  {80ca1d96-3d49-4726-b428-3916394597a7}, !- Source Object
  2,                                      !- Outlet Port
  {6120e722-0c5d-442d-8935-fd3e04aebb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864d1594-f88b-481c-857c-cb125f84bfa8}, !- Handle
  {6120e722-0c5d-442d-8935-fd3e04aebb86}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {c3ca5fd6-4fcc-470c-aef3-0ba10137bf1f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68 Inlet Air Node, !- Name
  {beebc4a3-b216-4dd1-bc59-00bf08d37eae}, !- Inlet Port
  {63af3f84-0100-440d-9cf2-32c59106fccb}; !- Outlet Port

OS:Connection,
  {beebc4a3-b216-4dd1-bc59-00bf08d37eae}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  70,                                     !- Outlet Port
  {c3ca5fd6-4fcc-470c-aef3-0ba10137bf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63af3f84-0100-440d-9cf2-32c59106fccb}, !- Handle
  {c3ca5fd6-4fcc-470c-aef3-0ba10137bf1f}, !- Source Object
  3,                                      !- Outlet Port
  {8a4f756d-03f3-409b-a576-122821d0e575}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77d25670-c0d5-4fa4-8833-0cadfb23883d}, !- Handle
  {8a4f756d-03f3-409b-a576-122821d0e575}, !- Source Object
  4,                                      !- Outlet Port
  {961a1503-e04b-44ed-923b-cc2839de59f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ad267a12-4cb5-4bc9-a791-fbafcaee51a0}, !- Handle
  Coil Heating Electric 70,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {64227c95-0589-4294-bba9-8931198c751d}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9833b86-6662-4375-b456-a918ae41a781}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8473e041-93ca-4477-ab3b-1068b33b6a84}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9f8b3e4-13ae-4609-a5de-8171d618a935}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a60c2872-4bf2-4187-b26e-bbae02948109}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {89cc36bf-997b-4238-a973-42208779d5ee}, !- Handle
  Coil Cooling DX Single Speed 69 15kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7410850a-c9e7-4df6-96f5-e07fcc63c34f}, !- Handle
  Fan On Off 69,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41df0d7c-644e-41d7-91c2-ced2177fcaca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1cb0b5c6-f2d4-4ff8-8660-6a84b2bb65db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41df0d7c-644e-41d7-91c2-ced2177fcaca}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cb0b5c6-f2d4-4ff8-8660-6a84b2bb65db}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bc35f2ca-5a0a-44df-ba18-5890a5ebc106}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d61f6bf0-ec70-43d1-a193-a2bb07d6ed1a}, !- Air Inlet Node Name
  {7c1f8b4c-160a-4633-9516-5bf8cd410bce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7410850a-c9e7-4df6-96f5-e07fcc63c34f}, !- Supply Air Fan Name
  {ad267a12-4cb5-4bc9-a791-fbafcaee51a0}, !- Heating Coil Name
  {89cc36bf-997b-4238-a973-42208779d5ee}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d8245d27-93df-47ac-bc76-c43f2e0c996d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC Inlet Air Node, !- Name
  {15bbfef9-3238-49a8-a4f0-60a3d30bdb6d}, !- Inlet Port
  {d61f6bf0-ec70-43d1-a193-a2bb07d6ed1a}; !- Outlet Port

OS:Connection,
  {15bbfef9-3238-49a8-a4f0-60a3d30bdb6d}, !- Handle
  {640d64d8-67d7-4550-aaf4-ffe40db084fa}, !- Source Object
  2,                                      !- Outlet Port
  {d8245d27-93df-47ac-bc76-c43f2e0c996d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61f6bf0-ec70-43d1-a193-a2bb07d6ed1a}, !- Handle
  {d8245d27-93df-47ac-bc76-c43f2e0c996d}, !- Source Object
  3,                                      !- Outlet Port
  {bc35f2ca-5a0a-44df-ba18-5890a5ebc106}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2b0ffb4-0f8b-4d70-a19b-bd9c8a81098b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC Outlet Air Node, !- Name
  {7c1f8b4c-160a-4633-9516-5bf8cd410bce}, !- Inlet Port
  {6198ae04-3dd5-429e-91f5-0aaa9c0d0daf}; !- Outlet Port

OS:Connection,
  {6198ae04-3dd5-429e-91f5-0aaa9c0d0daf}, !- Handle
  {d2b0ffb4-0f8b-4d70-a19b-bd9c8a81098b}, !- Source Object
  3,                                      !- Outlet Port
  {9ba6373f-2800-4f3c-b75d-089aa672617a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1f8b4c-160a-4633-9516-5bf8cd410bce}, !- Handle
  {bc35f2ca-5a0a-44df-ba18-5890a5ebc106}, !- Source Object
  4,                                      !- Outlet Port
  {d2b0ffb4-0f8b-4d70-a19b-bd9c8a81098b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73c36a05-76e2-4a00-a1e2-0497a7321a47}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f33023e-6a23-4345-985a-3b449d84c89c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {636e3ded-e919-4085-a44f-5a76329fbf34}, !- Air Inlet Node Name
  {fa35d5f6-340b-40de-951f-bcc8a93ba5e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7779028f-808e-4548-a8a8-226a25e4354b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69 Outlet Air Node, !- Name
  {fa35d5f6-340b-40de-951f-bcc8a93ba5e9}, !- Inlet Port
  {33945e5d-7d58-4b5a-92aa-67548fd30acb}; !- Outlet Port

OS:Node,
  {f1598b12-12b1-4bd0-8a17-f357ae869cda}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Return Air Node, !- Name
  {faf3f70e-39de-4e3f-86ce-3c1ca5783cef}, !- Inlet Port
  {d57d4b35-b4f5-49ea-9481-3a5c7a70dd47}; !- Outlet Port

OS:Connection,
  {33945e5d-7d58-4b5a-92aa-67548fd30acb}, !- Handle
  {7779028f-808e-4548-a8a8-226a25e4354b}, !- Source Object
  3,                                      !- Outlet Port
  {9ba6373f-2800-4f3c-b75d-089aa672617a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faf3f70e-39de-4e3f-86ce-3c1ca5783cef}, !- Handle
  {d5d07bde-4e66-4d3e-a555-9563c2478752}, !- Source Object
  2,                                      !- Outlet Port
  {f1598b12-12b1-4bd0-8a17-f357ae869cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57d4b35-b4f5-49ea-9481-3a5c7a70dd47}, !- Handle
  {f1598b12-12b1-4bd0-8a17-f357ae869cda}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {8d32a94c-a573-49c0-8741-4a49adacd1d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69 Inlet Air Node, !- Name
  {a369e1df-c9ef-4b8e-b371-0515dd6f3f30}, !- Inlet Port
  {636e3ded-e919-4085-a44f-5a76329fbf34}; !- Outlet Port

OS:Connection,
  {a369e1df-c9ef-4b8e-b371-0515dd6f3f30}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  71,                                     !- Outlet Port
  {8d32a94c-a573-49c0-8741-4a49adacd1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636e3ded-e919-4085-a44f-5a76329fbf34}, !- Handle
  {8d32a94c-a573-49c0-8741-4a49adacd1d9}, !- Source Object
  3,                                      !- Outlet Port
  {4f33023e-6a23-4345-985a-3b449d84c89c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa35d5f6-340b-40de-951f-bcc8a93ba5e9}, !- Handle
  {4f33023e-6a23-4345-985a-3b449d84c89c}, !- Source Object
  4,                                      !- Outlet Port
  {7779028f-808e-4548-a8a8-226a25e4354b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b4dc2ce-fefe-470e-a778-0dfc69de4a73}, !- Handle
  Coil Heating Electric 71,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f4cf041b-23ea-439a-8cdb-3a8306b97ccd}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cf29ef5-60a0-4907-a226-9951b7586c98}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1776e878-2c68-4a96-9e38-9954fefc277b}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56c4b2ee-6cca-42fd-b4c8-5c88b245ff75}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0fbd1839-3863-490c-a643-bac2a470b28a}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7c760601-930c-478d-a0c4-b46918e4a961}, !- Handle
  Coil Cooling DX Single Speed 70 12kBtu/hr 9.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43236126825665,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {18754ce9-8934-47e7-8fad-eb580fb6b391}, !- Handle
  Fan On Off 70,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a4fc9ed-7db6-42d2-ae5c-51c56fd69951}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c333b65d-355b-49e4-8d77-b248d6c23c7b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a4fc9ed-7db6-42d2-ae5c-51c56fd69951}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c333b65d-355b-49e4-8d77-b248d6c23c7b}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5517e0f9-f356-4bf8-9811-e8bbdfef51f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {53ed3571-b7e9-4254-8628-5e8a615a68a4}, !- Air Inlet Node Name
  {6a5b8dec-7e8e-44f1-bcab-8cd46a28c716}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18754ce9-8934-47e7-8fad-eb580fb6b391}, !- Supply Air Fan Name
  {2b4dc2ce-fefe-470e-a778-0dfc69de4a73}, !- Heating Coil Name
  {7c760601-930c-478d-a0c4-b46918e4a961}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {30074412-16f9-496f-8e29-5f89d3734c9b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC Inlet Air Node, !- Name
  {3c279f2c-949a-4556-8d6e-33240bcef937}, !- Inlet Port
  {53ed3571-b7e9-4254-8628-5e8a615a68a4}; !- Outlet Port

OS:Connection,
  {3c279f2c-949a-4556-8d6e-33240bcef937}, !- Handle
  {76d268e8-d7b5-4792-88d3-52afa56091e3}, !- Source Object
  2,                                      !- Outlet Port
  {30074412-16f9-496f-8e29-5f89d3734c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ed3571-b7e9-4254-8628-5e8a615a68a4}, !- Handle
  {30074412-16f9-496f-8e29-5f89d3734c9b}, !- Source Object
  3,                                      !- Outlet Port
  {5517e0f9-f356-4bf8-9811-e8bbdfef51f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {908713fb-6880-4467-b47c-995cd0e214b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC Outlet Air Node, !- Name
  {6a5b8dec-7e8e-44f1-bcab-8cd46a28c716}, !- Inlet Port
  {8ae51e23-043a-4992-8eb2-cd95732a29e7}; !- Outlet Port

OS:Connection,
  {8ae51e23-043a-4992-8eb2-cd95732a29e7}, !- Handle
  {908713fb-6880-4467-b47c-995cd0e214b5}, !- Source Object
  3,                                      !- Outlet Port
  {0552c1c9-7e55-43bb-be39-868293f12315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5b8dec-7e8e-44f1-bcab-8cd46a28c716}, !- Handle
  {5517e0f9-f356-4bf8-9811-e8bbdfef51f7}, !- Source Object
  4,                                      !- Outlet Port
  {908713fb-6880-4467-b47c-995cd0e214b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {47f14e57-da1c-4a27-b50e-bda487de56fa}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17fd6c08-bb2f-4922-b23d-4de27eae917e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {f43f9dce-169a-47ea-bc3b-dee0baecfa6d}, !- Air Inlet Node Name
  {29190352-829e-4718-bc28-0e8fd17192bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a1d01c9-d256-4d78-b10e-89e1c0b0ef79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70 Outlet Air Node, !- Name
  {29190352-829e-4718-bc28-0e8fd17192bd}, !- Inlet Port
  {40302392-7421-4d2b-a2ce-112198265a8e}; !- Outlet Port

OS:Node,
  {5c51c25c-1cb0-4187-b70e-e9bec742af95}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Return Air Node, !- Name
  {e5a50e2d-4eb7-44f4-88eb-7d8baa12ecb5}, !- Inlet Port
  {aac525b9-0a11-4c51-b791-2b69243e7484}; !- Outlet Port

OS:Connection,
  {40302392-7421-4d2b-a2ce-112198265a8e}, !- Handle
  {6a1d01c9-d256-4d78-b10e-89e1c0b0ef79}, !- Source Object
  3,                                      !- Outlet Port
  {0552c1c9-7e55-43bb-be39-868293f12315}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5a50e2d-4eb7-44f4-88eb-7d8baa12ecb5}, !- Handle
  {d497498f-e50d-45d7-9c44-de6bb831cd73}, !- Source Object
  2,                                      !- Outlet Port
  {5c51c25c-1cb0-4187-b70e-e9bec742af95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac525b9-0a11-4c51-b791-2b69243e7484}, !- Handle
  {5c51c25c-1cb0-4187-b70e-e9bec742af95}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {8c866a7f-685a-4b79-9d77-aa504bcba472}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70 Inlet Air Node, !- Name
  {f0af0b8c-dff3-4f1c-8d82-7df6965bcba8}, !- Inlet Port
  {f43f9dce-169a-47ea-bc3b-dee0baecfa6d}; !- Outlet Port

OS:Connection,
  {f0af0b8c-dff3-4f1c-8d82-7df6965bcba8}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  72,                                     !- Outlet Port
  {8c866a7f-685a-4b79-9d77-aa504bcba472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43f9dce-169a-47ea-bc3b-dee0baecfa6d}, !- Handle
  {8c866a7f-685a-4b79-9d77-aa504bcba472}, !- Source Object
  3,                                      !- Outlet Port
  {17fd6c08-bb2f-4922-b23d-4de27eae917e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29190352-829e-4718-bc28-0e8fd17192bd}, !- Handle
  {17fd6c08-bb2f-4922-b23d-4de27eae917e}, !- Source Object
  4,                                      !- Outlet Port
  {6a1d01c9-d256-4d78-b10e-89e1c0b0ef79}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e21e8d8c-6332-4ebf-b01a-034a33be3562}, !- Handle
  Coil Heating Electric 72,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {56c8ca91-9c35-40c6-8bf7-282d640870ef}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd762242-d721-4523-84b8-ea97760eef26}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {503a8360-4126-40be-a195-596f248ce616}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89e35074-8152-4dca-aa2a-7e0b691b199d}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3793df6-e098-4f9d-ac36-811c977020e8}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d9d2cd6-3b9b-48a8-9c46-15c8b7c6bd0a}, !- Handle
  Coil Cooling DX Single Speed 71 7kBtu/hr 10.9EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.77057833635532,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d778ce45-9bbe-4007-95f4-d942ab4b3351}, !- Handle
  Fan On Off 71,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b52d2ff0-8431-41b2-975f-377eb4d87ed9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac7a2178-e64e-4cf8-a965-dba3ebcb5c47}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b52d2ff0-8431-41b2-975f-377eb4d87ed9}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac7a2178-e64e-4cf8-a965-dba3ebcb5c47}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {acf2bea9-0d1c-44ff-a006-3f92453c4fda}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {7a68f245-c576-4829-a6cb-f61aba24893a}, !- Air Inlet Node Name
  {de51bcad-72d9-4bf8-b11d-df344c8566b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d778ce45-9bbe-4007-95f4-d942ab4b3351}, !- Supply Air Fan Name
  {e21e8d8c-6332-4ebf-b01a-034a33be3562}, !- Heating Coil Name
  {2d9d2cd6-3b9b-48a8-9c46-15c8b7c6bd0a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d255411-d343-4441-94d9-ea1ed89e73a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC Inlet Air Node, !- Name
  {120673e0-4fcf-4922-ae89-39d272df33d6}, !- Inlet Port
  {7a68f245-c576-4829-a6cb-f61aba24893a}; !- Outlet Port

OS:Connection,
  {120673e0-4fcf-4922-ae89-39d272df33d6}, !- Handle
  {545ac7c4-31cc-4093-b08b-90f2be5c2b05}, !- Source Object
  2,                                      !- Outlet Port
  {5d255411-d343-4441-94d9-ea1ed89e73a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a68f245-c576-4829-a6cb-f61aba24893a}, !- Handle
  {5d255411-d343-4441-94d9-ea1ed89e73a0}, !- Source Object
  3,                                      !- Outlet Port
  {acf2bea9-0d1c-44ff-a006-3f92453c4fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a4715a2-2e40-42eb-bb3d-9917477268c8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC Outlet Air Node, !- Name
  {de51bcad-72d9-4bf8-b11d-df344c8566b9}, !- Inlet Port
  {778c6e2f-82e9-4cdd-b5c9-d42063af12ee}; !- Outlet Port

OS:Connection,
  {778c6e2f-82e9-4cdd-b5c9-d42063af12ee}, !- Handle
  {4a4715a2-2e40-42eb-bb3d-9917477268c8}, !- Source Object
  3,                                      !- Outlet Port
  {468a5d8f-324f-4233-b6f6-8c4e16baf52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de51bcad-72d9-4bf8-b11d-df344c8566b9}, !- Handle
  {acf2bea9-0d1c-44ff-a006-3f92453c4fda}, !- Source Object
  4,                                      !- Outlet Port
  {4a4715a2-2e40-42eb-bb3d-9917477268c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {10e27705-684f-4f30-8480-e1bc1625d56e}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5b0a9d5-b129-4156-9a97-0298794bdfca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {18f11d2e-5e88-4503-9eaa-f55e7759880c}, !- Air Inlet Node Name
  {c31e13ed-e213-4809-8768-9cf43abc6053}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {555cf786-10b6-43b5-8992-b4fe5c62c124}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71 Outlet Air Node, !- Name
  {c31e13ed-e213-4809-8768-9cf43abc6053}, !- Inlet Port
  {7c6b74d4-586e-4bce-82d7-dda792efc52f}; !- Outlet Port

OS:Node,
  {cfbccd90-0f83-4a4c-aae1-e46ba5efa096}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Return Air Node, !- Name
  {208e38dc-7bba-40b8-bd55-87ba72f70437}, !- Inlet Port
  {9a87a454-3c40-401e-92d3-6cac6f5fc44b}; !- Outlet Port

OS:Connection,
  {7c6b74d4-586e-4bce-82d7-dda792efc52f}, !- Handle
  {555cf786-10b6-43b5-8992-b4fe5c62c124}, !- Source Object
  3,                                      !- Outlet Port
  {468a5d8f-324f-4233-b6f6-8c4e16baf52e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {208e38dc-7bba-40b8-bd55-87ba72f70437}, !- Handle
  {d6ef7ea5-3a83-41ef-8487-24dc66d0f00a}, !- Source Object
  2,                                      !- Outlet Port
  {cfbccd90-0f83-4a4c-aae1-e46ba5efa096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a87a454-3c40-401e-92d3-6cac6f5fc44b}, !- Handle
  {cfbccd90-0f83-4a4c-aae1-e46ba5efa096}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {a870854e-23a2-4534-92a7-bc17a2f518c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71 Inlet Air Node, !- Name
  {f233575b-d233-4ac6-87bc-7e7daf5aedbe}, !- Inlet Port
  {18f11d2e-5e88-4503-9eaa-f55e7759880c}; !- Outlet Port

OS:Connection,
  {f233575b-d233-4ac6-87bc-7e7daf5aedbe}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  73,                                     !- Outlet Port
  {a870854e-23a2-4534-92a7-bc17a2f518c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f11d2e-5e88-4503-9eaa-f55e7759880c}, !- Handle
  {a870854e-23a2-4534-92a7-bc17a2f518c8}, !- Source Object
  3,                                      !- Outlet Port
  {d5b0a9d5-b129-4156-9a97-0298794bdfca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c31e13ed-e213-4809-8768-9cf43abc6053}, !- Handle
  {d5b0a9d5-b129-4156-9a97-0298794bdfca}, !- Source Object
  4,                                      !- Outlet Port
  {555cf786-10b6-43b5-8992-b4fe5c62c124}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63e235f5-7730-404e-831b-5f5ae92ca63e}, !- Handle
  Coil Heating Electric 73,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b2a70a17-ac50-476d-9443-551953953569}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a468f362-04c2-4f3a-b21c-69c59709e552}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {265f7bde-e707-4a88-91a6-227433e76d26}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed4dc9fd-b0cd-4ee8-bc60-618be4665ed2}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {67347c33-e89b-40e6-964f-457caa6665ae}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7e7dc2e7-5f54-471a-a96a-ce295df07cc7}, !- Handle
  Coil Cooling DX Single Speed 72 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79308251372273,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4f5a77a0-5412-4817-9250-da3a9b2710b6}, !- Handle
  Fan On Off 72,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cb5caa4-9fb2-44c4-af0b-66c32869b1e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0e6081b-b9b2-448e-8bc4-e527fe399949}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5cb5caa4-9fb2-44c4-af0b-66c32869b1e8}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0e6081b-b9b2-448e-8bc4-e527fe399949}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {046371ba-fe2f-4948-ba25-3d4514dd0fc1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d50df9ed-cc38-4520-9aed-344b977fbcd8}, !- Air Inlet Node Name
  {4923d170-7dd4-4820-8538-32b0e7bd2f45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4f5a77a0-5412-4817-9250-da3a9b2710b6}, !- Supply Air Fan Name
  {63e235f5-7730-404e-831b-5f5ae92ca63e}, !- Heating Coil Name
  {7e7dc2e7-5f54-471a-a96a-ce295df07cc7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {62ad0d64-49a1-4762-b616-631bfa0c3b2f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC Inlet Air Node, !- Name
  {ca7d8b3f-83e2-4f00-a9dc-8ce2f212196c}, !- Inlet Port
  {d50df9ed-cc38-4520-9aed-344b977fbcd8}; !- Outlet Port

OS:Connection,
  {ca7d8b3f-83e2-4f00-a9dc-8ce2f212196c}, !- Handle
  {f90cea83-4119-4265-b6ee-864c5d672bcd}, !- Source Object
  2,                                      !- Outlet Port
  {62ad0d64-49a1-4762-b616-631bfa0c3b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50df9ed-cc38-4520-9aed-344b977fbcd8}, !- Handle
  {62ad0d64-49a1-4762-b616-631bfa0c3b2f}, !- Source Object
  3,                                      !- Outlet Port
  {046371ba-fe2f-4948-ba25-3d4514dd0fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc62545b-f637-4dab-b507-b6a81dd1119d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC Outlet Air Node, !- Name
  {4923d170-7dd4-4820-8538-32b0e7bd2f45}, !- Inlet Port
  {1094f970-c462-4edb-8a33-7c03e4b8407e}; !- Outlet Port

OS:Connection,
  {1094f970-c462-4edb-8a33-7c03e4b8407e}, !- Handle
  {fc62545b-f637-4dab-b507-b6a81dd1119d}, !- Source Object
  3,                                      !- Outlet Port
  {c19e5e81-4dac-433a-b40a-a93c89b27972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4923d170-7dd4-4820-8538-32b0e7bd2f45}, !- Handle
  {046371ba-fe2f-4948-ba25-3d4514dd0fc1}, !- Source Object
  4,                                      !- Outlet Port
  {fc62545b-f637-4dab-b507-b6a81dd1119d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ae20546-5566-4a9d-8ad3-801cc02759cd}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34829d0c-14c1-4cad-aa33-8f7d9dfa2342}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {518ce702-4a77-4209-ab9e-fa469aeffd93}, !- Air Inlet Node Name
  {07208721-94f5-4a08-ac1c-f2645406cf89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {169fa9ce-c878-462f-9418-59cb95975cd8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72 Outlet Air Node, !- Name
  {07208721-94f5-4a08-ac1c-f2645406cf89}, !- Inlet Port
  {a48a391e-33dc-4283-8147-f2b00228dd9a}; !- Outlet Port

OS:Node,
  {7a4b0dac-77f1-4b7c-9d49-ea47b178bd0f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {faff5ccb-5ae1-40f0-9770-2d72bab8191b}, !- Inlet Port
  {4353f4b7-714d-4df6-a3fe-4ee8fb947bb8}; !- Outlet Port

OS:Connection,
  {a48a391e-33dc-4283-8147-f2b00228dd9a}, !- Handle
  {169fa9ce-c878-462f-9418-59cb95975cd8}, !- Source Object
  3,                                      !- Outlet Port
  {c19e5e81-4dac-433a-b40a-a93c89b27972}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faff5ccb-5ae1-40f0-9770-2d72bab8191b}, !- Handle
  {ce604689-1e7d-45ef-aa48-e68768a96fd9}, !- Source Object
  2,                                      !- Outlet Port
  {7a4b0dac-77f1-4b7c-9d49-ea47b178bd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4353f4b7-714d-4df6-a3fe-4ee8fb947bb8}, !- Handle
  {7a4b0dac-77f1-4b7c-9d49-ea47b178bd0f}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {7cbccfeb-2f01-4c4c-941b-8f0bdb73c6b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72 Inlet Air Node, !- Name
  {19d366b8-3660-47e6-8095-6bbf470ad759}, !- Inlet Port
  {518ce702-4a77-4209-ab9e-fa469aeffd93}; !- Outlet Port

OS:Connection,
  {19d366b8-3660-47e6-8095-6bbf470ad759}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  74,                                     !- Outlet Port
  {7cbccfeb-2f01-4c4c-941b-8f0bdb73c6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518ce702-4a77-4209-ab9e-fa469aeffd93}, !- Handle
  {7cbccfeb-2f01-4c4c-941b-8f0bdb73c6b1}, !- Source Object
  3,                                      !- Outlet Port
  {34829d0c-14c1-4cad-aa33-8f7d9dfa2342}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07208721-94f5-4a08-ac1c-f2645406cf89}, !- Handle
  {34829d0c-14c1-4cad-aa33-8f7d9dfa2342}, !- Source Object
  4,                                      !- Outlet Port
  {169fa9ce-c878-462f-9418-59cb95975cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1118bb56-c6ed-4906-8822-13a8171a5139}, !- Handle
  Coil Heating Electric 74,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c62f82e5-188c-46a0-a731-a13116c23f25}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff77fdaa-b04f-4878-b5d5-f9a2e6d357f8}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d80d14ca-6484-44e5-b36e-80f91c277f69}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b954001f-a22b-4e0b-81b2-099653758602}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d7454b4-5e2b-4ebe-a153-c19d260d97ae}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8d85b66e-76e8-40ba-a156-6c97e91bbe41}, !- Handle
  Coil Cooling DX Single Speed 73 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79475141288568,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bd0f8f5b-6296-42a2-ad03-e912143f14ac}, !- Handle
  Fan On Off 73,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba082a09-729f-4ecd-98e7-134cd038fa6d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab8a4a34-a3f7-4cc8-9785-c2a7de98be90}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba082a09-729f-4ecd-98e7-134cd038fa6d}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab8a4a34-a3f7-4cc8-9785-c2a7de98be90}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fa515933-ac8c-4cb2-8dd5-e15ed81959f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {c31be572-f47f-439b-92b4-3f20d1209b87}, !- Air Inlet Node Name
  {ab54b77c-f838-43a9-83d0-116aaf16b20e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd0f8f5b-6296-42a2-ad03-e912143f14ac}, !- Supply Air Fan Name
  {1118bb56-c6ed-4906-8822-13a8171a5139}, !- Heating Coil Name
  {8d85b66e-76e8-40ba-a156-6c97e91bbe41}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5dc7b4d0-514d-41ce-993a-54d74d617c6d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC Inlet Air Node, !- Name
  {837f4f50-16f9-4f20-a2fa-fc3f7628f81d}, !- Inlet Port
  {c31be572-f47f-439b-92b4-3f20d1209b87}; !- Outlet Port

OS:Connection,
  {837f4f50-16f9-4f20-a2fa-fc3f7628f81d}, !- Handle
  {5efc6366-ab97-4a3b-a5fd-38723daead6f}, !- Source Object
  2,                                      !- Outlet Port
  {5dc7b4d0-514d-41ce-993a-54d74d617c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31be572-f47f-439b-92b4-3f20d1209b87}, !- Handle
  {5dc7b4d0-514d-41ce-993a-54d74d617c6d}, !- Source Object
  3,                                      !- Outlet Port
  {fa515933-ac8c-4cb2-8dd5-e15ed81959f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02acade6-f843-4d3c-9384-9fe6dfe01638}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC Outlet Air Node, !- Name
  {ab54b77c-f838-43a9-83d0-116aaf16b20e}, !- Inlet Port
  {dfd05236-a149-4f96-a8e2-281f47e8918b}; !- Outlet Port

OS:Connection,
  {dfd05236-a149-4f96-a8e2-281f47e8918b}, !- Handle
  {02acade6-f843-4d3c-9384-9fe6dfe01638}, !- Source Object
  3,                                      !- Outlet Port
  {95038696-0665-4705-9489-6935aa0eab4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab54b77c-f838-43a9-83d0-116aaf16b20e}, !- Handle
  {fa515933-ac8c-4cb2-8dd5-e15ed81959f2}, !- Source Object
  4,                                      !- Outlet Port
  {02acade6-f843-4d3c-9384-9fe6dfe01638}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1d37854b-12b0-45fe-9a0e-e2d6f38d3660}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e61da692-9526-4d24-b353-30637309b036}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {f82eb59c-d3b4-4474-8ac0-541544dff065}, !- Air Inlet Node Name
  {4b641170-390e-4f54-977d-f654a0606397}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70eda3b6-fb85-4839-a4de-66017229f66d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73 Outlet Air Node, !- Name
  {4b641170-390e-4f54-977d-f654a0606397}, !- Inlet Port
  {9db625d2-8566-4c4f-bfb9-9d1e468dd4ba}; !- Outlet Port

OS:Node,
  {248e7b6b-2bfb-4b6d-abb8-e06246f611bd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Return Air Node, !- Name
  {83f3eb91-a75f-4f0c-8022-7c3bf8e969ff}, !- Inlet Port
  {0ad34a77-b4f8-40ad-a7b1-3692d878f3c9}; !- Outlet Port

OS:Connection,
  {9db625d2-8566-4c4f-bfb9-9d1e468dd4ba}, !- Handle
  {70eda3b6-fb85-4839-a4de-66017229f66d}, !- Source Object
  3,                                      !- Outlet Port
  {95038696-0665-4705-9489-6935aa0eab4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83f3eb91-a75f-4f0c-8022-7c3bf8e969ff}, !- Handle
  {07934257-303f-41fc-bf48-e6854c1ea1ad}, !- Source Object
  2,                                      !- Outlet Port
  {248e7b6b-2bfb-4b6d-abb8-e06246f611bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad34a77-b4f8-40ad-a7b1-3692d878f3c9}, !- Handle
  {248e7b6b-2bfb-4b6d-abb8-e06246f611bd}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {79993776-5443-475b-958f-d864ceafa720}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73 Inlet Air Node, !- Name
  {4bc210bc-0035-4209-9f9f-da18160cf0a0}, !- Inlet Port
  {f82eb59c-d3b4-4474-8ac0-541544dff065}; !- Outlet Port

OS:Connection,
  {4bc210bc-0035-4209-9f9f-da18160cf0a0}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  75,                                     !- Outlet Port
  {79993776-5443-475b-958f-d864ceafa720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82eb59c-d3b4-4474-8ac0-541544dff065}, !- Handle
  {79993776-5443-475b-958f-d864ceafa720}, !- Source Object
  3,                                      !- Outlet Port
  {e61da692-9526-4d24-b353-30637309b036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b641170-390e-4f54-977d-f654a0606397}, !- Handle
  {e61da692-9526-4d24-b353-30637309b036}, !- Source Object
  4,                                      !- Outlet Port
  {70eda3b6-fb85-4839-a4de-66017229f66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {41bb5d56-1a06-4473-913e-b74cc9d02d5b}, !- Handle
  Coil Heating Electric 75,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {411b4246-82bb-4f5d-aa8f-148eb532fdc6}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {264ec33f-fea5-42bd-b47d-56af7acdf2d4}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86bbe198-7448-4a32-bc90-da0d9f52086d}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44b567ae-d39d-453a-82cf-2b940f2f9fd4}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {562effbc-bd55-450d-a6e4-1040fcd1d0ee}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {57dc30ee-9662-4ffc-955f-9fa9034aa589}, !- Handle
  Coil Cooling DX Single Speed 74 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {82ddfc71-ff44-4a06-83b7-b41c6764f66a}, !- Handle
  Fan On Off 74,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e5f8a25-3e1d-46a1-9a58-59e1ab24c0fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54de6236-97e3-4c4f-ba7f-eef2c682644a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e5f8a25-3e1d-46a1-9a58-59e1ab24c0fe}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54de6236-97e3-4c4f-ba7f-eef2c682644a}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2f7be577-0782-4122-ba72-d3787e5bc2bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {5abbb9d0-56df-422c-9e86-c3057e09f18c}, !- Air Inlet Node Name
  {32e6d91b-e803-4ff8-a7ce-78dc4d173cec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82ddfc71-ff44-4a06-83b7-b41c6764f66a}, !- Supply Air Fan Name
  {41bb5d56-1a06-4473-913e-b74cc9d02d5b}, !- Heating Coil Name
  {57dc30ee-9662-4ffc-955f-9fa9034aa589}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {880f940f-c5bf-4244-88bd-8a021a8deab2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC Inlet Air Node, !- Name
  {ced6b040-00f3-40b8-b221-fe83ef65b25f}, !- Inlet Port
  {5abbb9d0-56df-422c-9e86-c3057e09f18c}; !- Outlet Port

OS:Connection,
  {ced6b040-00f3-40b8-b221-fe83ef65b25f}, !- Handle
  {9f02e138-f89d-4bca-b1fa-e1115d3fdcbb}, !- Source Object
  2,                                      !- Outlet Port
  {880f940f-c5bf-4244-88bd-8a021a8deab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abbb9d0-56df-422c-9e86-c3057e09f18c}, !- Handle
  {880f940f-c5bf-4244-88bd-8a021a8deab2}, !- Source Object
  3,                                      !- Outlet Port
  {2f7be577-0782-4122-ba72-d3787e5bc2bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f93d9771-f8d4-4078-aa6d-6be9f0ba36a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC Outlet Air Node, !- Name
  {32e6d91b-e803-4ff8-a7ce-78dc4d173cec}, !- Inlet Port
  {67fa1040-c108-4689-880a-77e234a0a17b}; !- Outlet Port

OS:Connection,
  {67fa1040-c108-4689-880a-77e234a0a17b}, !- Handle
  {f93d9771-f8d4-4078-aa6d-6be9f0ba36a8}, !- Source Object
  3,                                      !- Outlet Port
  {fc6ce5ab-c6ef-4f5d-8c7e-369b730d5cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e6d91b-e803-4ff8-a7ce-78dc4d173cec}, !- Handle
  {2f7be577-0782-4122-ba72-d3787e5bc2bf}, !- Source Object
  4,                                      !- Outlet Port
  {f93d9771-f8d4-4078-aa6d-6be9f0ba36a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1d1ee97f-2c0c-4613-a5b6-d74cf2bbf7ab}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56852554-a970-4bd3-9620-1ef55e4842c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {d77d4e51-cb3b-4d4a-a46e-fbd6ba08566c}, !- Air Inlet Node Name
  {d3db0377-94ae-406a-9ff8-3f482e77033e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7de8a5ee-25a4-48d6-ba3c-39801a99af44}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74 Outlet Air Node, !- Name
  {d3db0377-94ae-406a-9ff8-3f482e77033e}, !- Inlet Port
  {003e68fe-df5b-42c2-94ad-17de61127122}; !- Outlet Port

OS:Node,
  {a5769659-7bad-4833-b2ab-743642ab77f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {6225cf32-0431-4c5b-aa51-ca4cff239973}, !- Inlet Port
  {7815e0d5-45f0-4629-8343-4de8fec17458}; !- Outlet Port

OS:Connection,
  {003e68fe-df5b-42c2-94ad-17de61127122}, !- Handle
  {7de8a5ee-25a4-48d6-ba3c-39801a99af44}, !- Source Object
  3,                                      !- Outlet Port
  {fc6ce5ab-c6ef-4f5d-8c7e-369b730d5cfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6225cf32-0431-4c5b-aa51-ca4cff239973}, !- Handle
  {8a6c980c-d76e-48f2-bddf-426d7f959645}, !- Source Object
  2,                                      !- Outlet Port
  {a5769659-7bad-4833-b2ab-743642ab77f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7815e0d5-45f0-4629-8343-4de8fec17458}, !- Handle
  {a5769659-7bad-4833-b2ab-743642ab77f9}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {7a8b1b4d-e659-48d2-9a40-a97385e6a427}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74 Inlet Air Node, !- Name
  {dcc8ca9f-c5b7-4b64-b546-822328966e4e}, !- Inlet Port
  {d77d4e51-cb3b-4d4a-a46e-fbd6ba08566c}; !- Outlet Port

OS:Connection,
  {dcc8ca9f-c5b7-4b64-b546-822328966e4e}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  76,                                     !- Outlet Port
  {7a8b1b4d-e659-48d2-9a40-a97385e6a427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77d4e51-cb3b-4d4a-a46e-fbd6ba08566c}, !- Handle
  {7a8b1b4d-e659-48d2-9a40-a97385e6a427}, !- Source Object
  3,                                      !- Outlet Port
  {56852554-a970-4bd3-9620-1ef55e4842c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3db0377-94ae-406a-9ff8-3f482e77033e}, !- Handle
  {56852554-a970-4bd3-9620-1ef55e4842c8}, !- Source Object
  4,                                      !- Outlet Port
  {7de8a5ee-25a4-48d6-ba3c-39801a99af44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {650b824e-7f9c-49b9-8017-cc3de16d02bc}, !- Handle
  Coil Heating Electric 76,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c822409d-0515-4d57-be01-ce223668f9e4}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dad9231-939d-4de3-b752-9d580d25978e}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {028db64a-ea5b-4c49-8d9d-53a95fed4f90}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d72af3b9-e9a2-4582-a9ac-5283facdba13}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1297bd7a-bf37-44cb-a028-3be0e1e26b1b}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c87fa740-a142-4ba2-8a86-a7ff3c710208}, !- Handle
  Coil Cooling DX Single Speed 75 15kBtu/hr 9.4EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25502446315241,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7654d8da-1519-46b9-9a3e-bd2780787770}, !- Handle
  Fan On Off 75,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {204b0c1b-a838-4f24-a492-ac1da64e9041}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc862ae8-de93-46b4-97f1-501848301ae4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {204b0c1b-a838-4f24-a492-ac1da64e9041}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc862ae8-de93-46b4-97f1-501848301ae4}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1ba1f21-bed8-4d7b-a10b-8567f9dab696}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {c73ceae9-3355-47b7-912b-b852b90b0a2d}, !- Air Inlet Node Name
  {450a17fb-df40-4f5b-a858-00f11ebba9de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7654d8da-1519-46b9-9a3e-bd2780787770}, !- Supply Air Fan Name
  {650b824e-7f9c-49b9-8017-cc3de16d02bc}, !- Heating Coil Name
  {c87fa740-a142-4ba2-8a86-a7ff3c710208}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7f47a815-089e-448a-bdaf-014479c3e31a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC Inlet Air Node, !- Name
  {b7b908dd-aff1-4ff6-a139-8c67ebfac8b6}, !- Inlet Port
  {c73ceae9-3355-47b7-912b-b852b90b0a2d}; !- Outlet Port

OS:Connection,
  {b7b908dd-aff1-4ff6-a139-8c67ebfac8b6}, !- Handle
  {f09ebb5b-58f0-4f49-be55-ea3df1415179}, !- Source Object
  2,                                      !- Outlet Port
  {7f47a815-089e-448a-bdaf-014479c3e31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73ceae9-3355-47b7-912b-b852b90b0a2d}, !- Handle
  {7f47a815-089e-448a-bdaf-014479c3e31a}, !- Source Object
  3,                                      !- Outlet Port
  {d1ba1f21-bed8-4d7b-a10b-8567f9dab696}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff804a3a-69cd-40c8-a2f6-bd9fc4aa56a1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC Outlet Air Node, !- Name
  {450a17fb-df40-4f5b-a858-00f11ebba9de}, !- Inlet Port
  {8a5496e5-5e7e-45b2-8245-5d4648b9e548}; !- Outlet Port

OS:Connection,
  {8a5496e5-5e7e-45b2-8245-5d4648b9e548}, !- Handle
  {ff804a3a-69cd-40c8-a2f6-bd9fc4aa56a1}, !- Source Object
  3,                                      !- Outlet Port
  {0a67e6fa-6285-4182-8d6e-43972b82f27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450a17fb-df40-4f5b-a858-00f11ebba9de}, !- Handle
  {d1ba1f21-bed8-4d7b-a10b-8567f9dab696}, !- Source Object
  4,                                      !- Outlet Port
  {ff804a3a-69cd-40c8-a2f6-bd9fc4aa56a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5cff57c-cca2-4674-a2b8-f384b7681869}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7be303d3-ffcc-4399-b99e-d2c8977cffdc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {65454389-2dce-409e-a287-109b749b2b16}, !- Air Inlet Node Name
  {f6527b64-98ee-4638-84cd-a8b81c3fdb19}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2492b094-2240-4394-acd8-5cb221edf783}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75 Outlet Air Node, !- Name
  {f6527b64-98ee-4638-84cd-a8b81c3fdb19}, !- Inlet Port
  {703a773a-1893-4c6a-ad3b-514f50bc3066}; !- Outlet Port

OS:Node,
  {9f3a2af3-19de-4164-af15-489d2faf8df1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 Return Air Node, !- Name
  {43f7a5e1-3e75-40ad-84c9-69cdfae22342}, !- Inlet Port
  {66cd85cb-736b-4437-a9bc-071d70628f0a}; !- Outlet Port

OS:Connection,
  {703a773a-1893-4c6a-ad3b-514f50bc3066}, !- Handle
  {2492b094-2240-4394-acd8-5cb221edf783}, !- Source Object
  3,                                      !- Outlet Port
  {0a67e6fa-6285-4182-8d6e-43972b82f27c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43f7a5e1-3e75-40ad-84c9-69cdfae22342}, !- Handle
  {3ca3bbf3-633c-472a-a86b-b088abdba8b6}, !- Source Object
  2,                                      !- Outlet Port
  {9f3a2af3-19de-4164-af15-489d2faf8df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cd85cb-736b-4437-a9bc-071d70628f0a}, !- Handle
  {9f3a2af3-19de-4164-af15-489d2faf8df1}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {5d5165da-22d1-466a-b0d5-511f9b50151a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75 Inlet Air Node, !- Name
  {da930ce1-e17b-4120-abc0-9292d6a8b1ad}, !- Inlet Port
  {65454389-2dce-409e-a287-109b749b2b16}; !- Outlet Port

OS:Connection,
  {da930ce1-e17b-4120-abc0-9292d6a8b1ad}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  77,                                     !- Outlet Port
  {5d5165da-22d1-466a-b0d5-511f9b50151a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65454389-2dce-409e-a287-109b749b2b16}, !- Handle
  {5d5165da-22d1-466a-b0d5-511f9b50151a}, !- Source Object
  3,                                      !- Outlet Port
  {7be303d3-ffcc-4399-b99e-d2c8977cffdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6527b64-98ee-4638-84cd-a8b81c3fdb19}, !- Handle
  {7be303d3-ffcc-4399-b99e-d2c8977cffdc}, !- Source Object
  4,                                      !- Outlet Port
  {2492b094-2240-4394-acd8-5cb221edf783}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {28e821b1-9467-4602-9460-d6149663cd95}, !- Handle
  Coil Heating Electric 77,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5093cd31-8347-4e2c-8c30-d1ea2fbf5468}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a966b9fb-d083-47af-a2fc-f41fc7e49c6a}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ecea9db-9e39-4621-9092-46a36cd872f2}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a50faabf-8223-4ad2-bb92-3315040873c2}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78d5c928-54db-45a4-a7ae-b1fa7feb7751}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8ebd424d-79e5-4c71-bf05-eaf807213770}, !- Handle
  Coil Cooling DX Single Speed 76 16kBtu/hr 9.3EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aad5982c-f2a7-4e52-b42b-b8d8da324be6}, !- Handle
  Fan On Off 76,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f3c8e47-ede8-4f59-903e-3f3ee5c8500f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f3c8223-44e4-4aa3-b736-1f1879090e08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f3c8e47-ede8-4f59-903e-3f3ee5c8500f}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f3c8223-44e4-4aa3-b736-1f1879090e08}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0a0ba401-cc9e-413d-889e-bd68cc5bfadd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {704c6577-9b3f-46a4-8b73-08d4a979bc33}, !- Air Inlet Node Name
  {35066a8d-fe9d-45d5-9acb-2500a9daa845}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aad5982c-f2a7-4e52-b42b-b8d8da324be6}, !- Supply Air Fan Name
  {28e821b1-9467-4602-9460-d6149663cd95}, !- Heating Coil Name
  {8ebd424d-79e5-4c71-bf05-eaf807213770}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1654a20d-3912-431f-8fde-67afd3cf0875}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC Inlet Air Node, !- Name
  {dedc17c3-428d-4ff2-b76c-f9450f31e731}, !- Inlet Port
  {704c6577-9b3f-46a4-8b73-08d4a979bc33}; !- Outlet Port

OS:Connection,
  {dedc17c3-428d-4ff2-b76c-f9450f31e731}, !- Handle
  {299c4bb2-62a1-429b-92e0-929dd10d5161}, !- Source Object
  2,                                      !- Outlet Port
  {1654a20d-3912-431f-8fde-67afd3cf0875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704c6577-9b3f-46a4-8b73-08d4a979bc33}, !- Handle
  {1654a20d-3912-431f-8fde-67afd3cf0875}, !- Source Object
  3,                                      !- Outlet Port
  {0a0ba401-cc9e-413d-889e-bd68cc5bfadd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1d62787-0eca-4a5a-9e21-2a70e105e3f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC Outlet Air Node, !- Name
  {35066a8d-fe9d-45d5-9acb-2500a9daa845}, !- Inlet Port
  {8a20aa01-656d-4bec-8439-91b826211a4f}; !- Outlet Port

OS:Connection,
  {8a20aa01-656d-4bec-8439-91b826211a4f}, !- Handle
  {d1d62787-0eca-4a5a-9e21-2a70e105e3f1}, !- Source Object
  3,                                      !- Outlet Port
  {e43ed021-ccfe-4e17-8c56-a670eabfc84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35066a8d-fe9d-45d5-9acb-2500a9daa845}, !- Handle
  {0a0ba401-cc9e-413d-889e-bd68cc5bfadd}, !- Source Object
  4,                                      !- Outlet Port
  {d1d62787-0eca-4a5a-9e21-2a70e105e3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0d67b45e-4f32-4538-9760-0265da493702}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6d87231-9674-4896-a1a4-4b6905a1be83}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {4efbb895-b284-4a4c-8d28-d3cebb589593}, !- Air Inlet Node Name
  {094cb843-b0f1-4e31-af7b-ac96cc393f80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1e92376-7ec3-4fa2-9274-8988d8d6da01}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76 Outlet Air Node, !- Name
  {094cb843-b0f1-4e31-af7b-ac96cc393f80}, !- Inlet Port
  {711a6cd8-e3ce-40e5-a71f-a7a34d176862}; !- Outlet Port

OS:Node,
  {941fb0e9-29c0-42a5-838d-55283a0406f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 Return Air Node, !- Name
  {6279abef-b2a7-4294-af20-56d8cb1b732b}, !- Inlet Port
  {1ff8bf2a-f65a-4de4-a0fd-44222064aec7}; !- Outlet Port

OS:Connection,
  {711a6cd8-e3ce-40e5-a71f-a7a34d176862}, !- Handle
  {a1e92376-7ec3-4fa2-9274-8988d8d6da01}, !- Source Object
  3,                                      !- Outlet Port
  {e43ed021-ccfe-4e17-8c56-a670eabfc84c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6279abef-b2a7-4294-af20-56d8cb1b732b}, !- Handle
  {0f73d174-5413-4079-9932-594802195371}, !- Source Object
  2,                                      !- Outlet Port
  {941fb0e9-29c0-42a5-838d-55283a0406f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff8bf2a-f65a-4de4-a0fd-44222064aec7}, !- Handle
  {941fb0e9-29c0-42a5-838d-55283a0406f6}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {d15f2195-0d24-4961-a633-a2e5db6ca492}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76 Inlet Air Node, !- Name
  {84d37e6d-2050-4197-94a4-9b502761b9a8}, !- Inlet Port
  {4efbb895-b284-4a4c-8d28-d3cebb589593}; !- Outlet Port

OS:Connection,
  {84d37e6d-2050-4197-94a4-9b502761b9a8}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  78,                                     !- Outlet Port
  {d15f2195-0d24-4961-a633-a2e5db6ca492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4efbb895-b284-4a4c-8d28-d3cebb589593}, !- Handle
  {d15f2195-0d24-4961-a633-a2e5db6ca492}, !- Source Object
  3,                                      !- Outlet Port
  {b6d87231-9674-4896-a1a4-4b6905a1be83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {094cb843-b0f1-4e31-af7b-ac96cc393f80}, !- Handle
  {b6d87231-9674-4896-a1a4-4b6905a1be83}, !- Source Object
  4,                                      !- Outlet Port
  {a1e92376-7ec3-4fa2-9274-8988d8d6da01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4bb2cb31-7720-4abe-ab8c-5ac796d54187}, !- Handle
  Coil Heating Electric 78,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f04f1eb3-a06f-46da-b42a-6c1283e05e97}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2dcb356-153f-4889-ada5-946a83023450}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49902009-2049-42db-8e2d-5df313fef59f}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8de0657-ed6d-4675-8aa1-75df07c9cb9a}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f5fe1c39-5210-48f1-9f47-87616123d867}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c1a03fd0-89be-49be-bfc5-17f0a814705f}, !- Handle
  Coil Cooling DX Single Speed 77 12kBtu/hr 10.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45874039769005,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ab7707f1-a657-44d7-ba49-b019d3dad169}, !- Handle
  Fan On Off 77,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63f47301-5793-470b-89b7-30d4a9d5eeeb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {96a44d7a-3f67-4101-b19a-1d6f02876dba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63f47301-5793-470b-89b7-30d4a9d5eeeb}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {96a44d7a-3f67-4101-b19a-1d6f02876dba}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4a0a4e99-d4ae-48e0-9953-62d97a56e297}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {14cb61e0-53ec-4637-8364-2b93b43bb969}, !- Air Inlet Node Name
  {461a6cd4-f07e-4174-9869-b31e9afa4e8c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab7707f1-a657-44d7-ba49-b019d3dad169}, !- Supply Air Fan Name
  {4bb2cb31-7720-4abe-ab8c-5ac796d54187}, !- Heating Coil Name
  {c1a03fd0-89be-49be-bfc5-17f0a814705f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5cc92c50-2192-4dfe-9f8d-a06ca45d9520}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC Inlet Air Node, !- Name
  {cb0afd82-38a1-4f50-a4c3-acdbbfda2b8c}, !- Inlet Port
  {14cb61e0-53ec-4637-8364-2b93b43bb969}; !- Outlet Port

OS:Connection,
  {cb0afd82-38a1-4f50-a4c3-acdbbfda2b8c}, !- Handle
  {e5ed823d-ecfe-4c81-9cdb-08bff5fd3827}, !- Source Object
  2,                                      !- Outlet Port
  {5cc92c50-2192-4dfe-9f8d-a06ca45d9520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cb61e0-53ec-4637-8364-2b93b43bb969}, !- Handle
  {5cc92c50-2192-4dfe-9f8d-a06ca45d9520}, !- Source Object
  3,                                      !- Outlet Port
  {4a0a4e99-d4ae-48e0-9953-62d97a56e297}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2329b87f-8c31-436f-b046-bad3792f9eab}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC Outlet Air Node, !- Name
  {461a6cd4-f07e-4174-9869-b31e9afa4e8c}, !- Inlet Port
  {6e05f6e6-c1b0-44fa-a89b-a2edb2257458}; !- Outlet Port

OS:Connection,
  {6e05f6e6-c1b0-44fa-a89b-a2edb2257458}, !- Handle
  {2329b87f-8c31-436f-b046-bad3792f9eab}, !- Source Object
  3,                                      !- Outlet Port
  {b49efa0a-e8a0-42a3-b903-ae486851289d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461a6cd4-f07e-4174-9869-b31e9afa4e8c}, !- Handle
  {4a0a4e99-d4ae-48e0-9953-62d97a56e297}, !- Source Object
  4,                                      !- Outlet Port
  {2329b87f-8c31-436f-b046-bad3792f9eab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b995dc84-d56a-42a9-b726-73448717ce6c}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bd2b34ef-afc0-4ce2-8240-bfc5253c9702}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {b8d84282-314c-4776-9a1b-5aed58276535}, !- Air Inlet Node Name
  {6f7d3be6-60c7-4456-bf56-f77faf1aff30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0e58f8e-3379-4854-98f9-df94b8868842}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77 Outlet Air Node, !- Name
  {6f7d3be6-60c7-4456-bf56-f77faf1aff30}, !- Inlet Port
  {3ba80479-a437-4352-8a36-3b1b3168f771}; !- Outlet Port

OS:Node,
  {d2d1d41f-92bd-424f-937a-3c49c04dddc4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {7b9c2f43-592c-4006-966d-21754d05dfb1}, !- Inlet Port
  {31f19923-8768-4510-8f07-30d1ede2f2b6}; !- Outlet Port

OS:Connection,
  {3ba80479-a437-4352-8a36-3b1b3168f771}, !- Handle
  {c0e58f8e-3379-4854-98f9-df94b8868842}, !- Source Object
  3,                                      !- Outlet Port
  {b49efa0a-e8a0-42a3-b903-ae486851289d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b9c2f43-592c-4006-966d-21754d05dfb1}, !- Handle
  {a0fca511-6e23-4588-9dce-fe1ff6750500}, !- Source Object
  2,                                      !- Outlet Port
  {d2d1d41f-92bd-424f-937a-3c49c04dddc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f19923-8768-4510-8f07-30d1ede2f2b6}, !- Handle
  {d2d1d41f-92bd-424f-937a-3c49c04dddc4}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {ebed9268-0df2-4acb-b520-15d3b5efdd97}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77 Inlet Air Node, !- Name
  {41b8d3cd-9028-4b49-9094-ecc5c0a22014}, !- Inlet Port
  {b8d84282-314c-4776-9a1b-5aed58276535}; !- Outlet Port

OS:Connection,
  {41b8d3cd-9028-4b49-9094-ecc5c0a22014}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  79,                                     !- Outlet Port
  {ebed9268-0df2-4acb-b520-15d3b5efdd97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d84282-314c-4776-9a1b-5aed58276535}, !- Handle
  {ebed9268-0df2-4acb-b520-15d3b5efdd97}, !- Source Object
  3,                                      !- Outlet Port
  {bd2b34ef-afc0-4ce2-8240-bfc5253c9702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f7d3be6-60c7-4456-bf56-f77faf1aff30}, !- Handle
  {bd2b34ef-afc0-4ce2-8240-bfc5253c9702}, !- Source Object
  4,                                      !- Outlet Port
  {c0e58f8e-3379-4854-98f9-df94b8868842}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8eaba02c-77a8-432f-bf4e-8ad26648b103}, !- Handle
  Coil Heating Electric 79,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dac0a141-14f1-407f-b74d-3bf9b7b8404e}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e97c689-4113-4f12-9bf4-0ea4b27fcda9}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4db92f40-181a-4c9d-a8bd-56e380ecfa15}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ba9cb7a-039a-476f-bf19-7b724c5ad1e7}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {176616e3-23c3-4a80-a3d4-9818263cb8fc}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7e8ad1f6-7d18-428b-89de-a5bf66b25de3}, !- Handle
  Coil Cooling DX Single Speed 78 11kBtu/hr 10.1EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5062372262072,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9b0de325-aa20-4e30-9e7a-07697650d3ce}, !- Handle
  Fan On Off 78,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20e16d7f-6b88-4675-8941-8c211e1d84bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc853cd2-c9af-4699-b1a3-f1411ced89d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20e16d7f-6b88-4675-8941-8c211e1d84bf}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc853cd2-c9af-4699-b1a3-f1411ced89d6}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8929b6f3-0f95-4d86-824a-0ba972e2630a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {12247f7b-bdee-4db2-b1be-6aba93a30141}, !- Air Inlet Node Name
  {0bea393a-a12a-481a-8895-be380abb94ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9b0de325-aa20-4e30-9e7a-07697650d3ce}, !- Supply Air Fan Name
  {8eaba02c-77a8-432f-bf4e-8ad26648b103}, !- Heating Coil Name
  {7e8ad1f6-7d18-428b-89de-a5bf66b25de3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {34c9d8fa-b788-4eb7-855d-870430f9c331}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC Inlet Air Node, !- Name
  {2d9f5582-ef1b-4b4d-a8f6-c952c7eabcf9}, !- Inlet Port
  {12247f7b-bdee-4db2-b1be-6aba93a30141}; !- Outlet Port

OS:Connection,
  {2d9f5582-ef1b-4b4d-a8f6-c952c7eabcf9}, !- Handle
  {7483e29a-7d1a-4c12-8075-947240679a1b}, !- Source Object
  2,                                      !- Outlet Port
  {34c9d8fa-b788-4eb7-855d-870430f9c331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12247f7b-bdee-4db2-b1be-6aba93a30141}, !- Handle
  {34c9d8fa-b788-4eb7-855d-870430f9c331}, !- Source Object
  3,                                      !- Outlet Port
  {8929b6f3-0f95-4d86-824a-0ba972e2630a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb82254f-dd00-4f5a-b61a-33260fa89209}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC Outlet Air Node, !- Name
  {0bea393a-a12a-481a-8895-be380abb94ae}, !- Inlet Port
  {6dea436f-9827-45ed-8c5b-1c770022d6d4}; !- Outlet Port

OS:Connection,
  {6dea436f-9827-45ed-8c5b-1c770022d6d4}, !- Handle
  {cb82254f-dd00-4f5a-b61a-33260fa89209}, !- Source Object
  3,                                      !- Outlet Port
  {ff17699c-ab36-4fa5-b610-5092daf40b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bea393a-a12a-481a-8895-be380abb94ae}, !- Handle
  {8929b6f3-0f95-4d86-824a-0ba972e2630a}, !- Source Object
  4,                                      !- Outlet Port
  {cb82254f-dd00-4f5a-b61a-33260fa89209}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d732c991-25b5-42e9-86fa-cf037cdfc9e4}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b626c802-8601-4f3f-9367-6357931932bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {7bc80a68-27f7-446b-bccd-3ad9b9dec52f}, !- Air Inlet Node Name
  {3d6e28f5-fb13-435f-a09a-0bc49f97f8ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7c62069-42f6-4954-8015-518bf9faefff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78 Outlet Air Node, !- Name
  {3d6e28f5-fb13-435f-a09a-0bc49f97f8ce}, !- Inlet Port
  {ffd66f5f-05f3-440b-8268-e1e195bfa25e}; !- Outlet Port

OS:Node,
  {cbd91493-f1ef-437a-88d1-f8e651b6a1c5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {2655f50b-4e8f-42c4-9e87-07710d15eb2a}, !- Inlet Port
  {60c85ee0-087e-42e2-ab7f-6c46ca02462a}; !- Outlet Port

OS:Connection,
  {ffd66f5f-05f3-440b-8268-e1e195bfa25e}, !- Handle
  {d7c62069-42f6-4954-8015-518bf9faefff}, !- Source Object
  3,                                      !- Outlet Port
  {ff17699c-ab36-4fa5-b610-5092daf40b7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2655f50b-4e8f-42c4-9e87-07710d15eb2a}, !- Handle
  {d29bcdba-c5f7-442a-a55a-6ee7e3c4af4d}, !- Source Object
  2,                                      !- Outlet Port
  {cbd91493-f1ef-437a-88d1-f8e651b6a1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c85ee0-087e-42e2-ab7f-6c46ca02462a}, !- Handle
  {cbd91493-f1ef-437a-88d1-f8e651b6a1c5}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {9fae03a7-5550-4135-92e9-7575dfa1d963}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78 Inlet Air Node, !- Name
  {1fa0d6e3-4bb2-41ac-bdd7-eddc3e44ebda}, !- Inlet Port
  {7bc80a68-27f7-446b-bccd-3ad9b9dec52f}; !- Outlet Port

OS:Connection,
  {1fa0d6e3-4bb2-41ac-bdd7-eddc3e44ebda}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  80,                                     !- Outlet Port
  {9fae03a7-5550-4135-92e9-7575dfa1d963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc80a68-27f7-446b-bccd-3ad9b9dec52f}, !- Handle
  {9fae03a7-5550-4135-92e9-7575dfa1d963}, !- Source Object
  3,                                      !- Outlet Port
  {b626c802-8601-4f3f-9367-6357931932bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d6e28f5-fb13-435f-a09a-0bc49f97f8ce}, !- Handle
  {b626c802-8601-4f3f-9367-6357931932bf}, !- Source Object
  4,                                      !- Outlet Port
  {d7c62069-42f6-4954-8015-518bf9faefff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {409d6007-4cf5-4ba8-a383-bf93964a6f64}, !- Handle
  Coil Heating Electric 80,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4763f1dd-1627-420b-9164-49e24e75642d}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35a2f55a-2df2-4261-8c33-3cc94db33248}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5044d366-744e-4b23-898c-c472bbcd009c}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eba905be-4173-4408-ba1f-2b7618fa0055}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c55728b-0adc-4c9b-8564-b55693b4b8ab}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f40633c-5446-47ab-bb3e-a85205063a90}, !- Handle
  Coil Cooling DX Single Speed 79 7kBtu/hr 11.0EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79356745409139,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1897f7b1-810b-4b08-872b-09d929668043}, !- Handle
  Fan On Off 79,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c6eeea5-f27d-44bd-9aec-f0198c4859a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17665515-efeb-48c2-8d2b-a483a83d9e67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c6eeea5-f27d-44bd-9aec-f0198c4859a8}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17665515-efeb-48c2-8d2b-a483a83d9e67}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0fdc6f76-f832-4018-a328-e3aaa8a7c817}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {ed4be607-4125-4139-9ee4-c6dac2b2506a}, !- Air Inlet Node Name
  {c3619c31-797d-4ef9-b5bc-1f2f10d33a52}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1897f7b1-810b-4b08-872b-09d929668043}, !- Supply Air Fan Name
  {409d6007-4cf5-4ba8-a383-bf93964a6f64}, !- Heating Coil Name
  {2f40633c-5446-47ab-bb3e-a85205063a90}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {655b9465-3173-4e27-9a59-77621714451e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC Inlet Air Node, !- Name
  {d1527d75-3b6d-47ae-ab50-c27d0cfd34b4}, !- Inlet Port
  {ed4be607-4125-4139-9ee4-c6dac2b2506a}; !- Outlet Port

OS:Connection,
  {d1527d75-3b6d-47ae-ab50-c27d0cfd34b4}, !- Handle
  {a580602a-9408-4ff0-8a0e-563773a0711a}, !- Source Object
  2,                                      !- Outlet Port
  {655b9465-3173-4e27-9a59-77621714451e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4be607-4125-4139-9ee4-c6dac2b2506a}, !- Handle
  {655b9465-3173-4e27-9a59-77621714451e}, !- Source Object
  3,                                      !- Outlet Port
  {0fdc6f76-f832-4018-a328-e3aaa8a7c817}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {896aa70a-985c-4aaa-a945-7b924947dd9e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC Outlet Air Node, !- Name
  {c3619c31-797d-4ef9-b5bc-1f2f10d33a52}, !- Inlet Port
  {51415530-8aa9-4d17-9969-7260dc1e5db6}; !- Outlet Port

OS:Connection,
  {51415530-8aa9-4d17-9969-7260dc1e5db6}, !- Handle
  {896aa70a-985c-4aaa-a945-7b924947dd9e}, !- Source Object
  3,                                      !- Outlet Port
  {c59adaac-e153-4038-8767-f2de9587cd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3619c31-797d-4ef9-b5bc-1f2f10d33a52}, !- Handle
  {0fdc6f76-f832-4018-a328-e3aaa8a7c817}, !- Source Object
  4,                                      !- Outlet Port
  {896aa70a-985c-4aaa-a945-7b924947dd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {72334f58-ed59-4ede-9470-de8889e3a6a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cde9646c-440d-409b-b435-bd9452f465ed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {2e122f26-03b5-4c8e-a47b-0be3f37cd6df}, !- Air Inlet Node Name
  {0fe6eb29-7cec-4552-8cc0-eaabf5b8639c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c906e49-cc4f-4745-94b3-4b6cc53fe315}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79 Outlet Air Node, !- Name
  {0fe6eb29-7cec-4552-8cc0-eaabf5b8639c}, !- Inlet Port
  {5e42186e-d9e8-4d38-b941-a5d38e18a048}; !- Outlet Port

OS:Node,
  {29339cd5-362e-4d55-9da4-feb236f64ba5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 Return Air Node, !- Name
  {4badf91e-43d6-42f5-a6fa-f22a6553b4ce}, !- Inlet Port
  {6979a8f4-ebe3-4ad4-b796-8fd4836bad28}; !- Outlet Port

OS:Connection,
  {5e42186e-d9e8-4d38-b941-a5d38e18a048}, !- Handle
  {5c906e49-cc4f-4745-94b3-4b6cc53fe315}, !- Source Object
  3,                                      !- Outlet Port
  {c59adaac-e153-4038-8767-f2de9587cd4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4badf91e-43d6-42f5-a6fa-f22a6553b4ce}, !- Handle
  {a2a13d7b-463b-4aba-95ff-de106e57e495}, !- Source Object
  2,                                      !- Outlet Port
  {29339cd5-362e-4d55-9da4-feb236f64ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6979a8f4-ebe3-4ad4-b796-8fd4836bad28}, !- Handle
  {29339cd5-362e-4d55-9da4-feb236f64ba5}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {1044cb6a-668a-4e46-b50f-308aecf86bb5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79 Inlet Air Node, !- Name
  {a69e1547-41e7-46ff-8dbd-5d935637e4bf}, !- Inlet Port
  {2e122f26-03b5-4c8e-a47b-0be3f37cd6df}; !- Outlet Port

OS:Connection,
  {a69e1547-41e7-46ff-8dbd-5d935637e4bf}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  81,                                     !- Outlet Port
  {1044cb6a-668a-4e46-b50f-308aecf86bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e122f26-03b5-4c8e-a47b-0be3f37cd6df}, !- Handle
  {1044cb6a-668a-4e46-b50f-308aecf86bb5}, !- Source Object
  3,                                      !- Outlet Port
  {cde9646c-440d-409b-b435-bd9452f465ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fe6eb29-7cec-4552-8cc0-eaabf5b8639c}, !- Handle
  {cde9646c-440d-409b-b435-bd9452f465ed}, !- Source Object
  4,                                      !- Outlet Port
  {5c906e49-cc4f-4745-94b3-4b6cc53fe315}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b90c8f26-6935-4812-87f6-66a671e88d95}, !- Handle
  Coil Heating Electric 81,               !- Name
  {1d71e726-efa6-4040-b60d-14d689d52269}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7d87c719-c0d1-4789-8df9-3f6c90a83077}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4564375-5f4a-42df-a344-3cf9832f91dc}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32597886-b52d-433e-bbbc-d635fe504700}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3551460d-3357-41c7-95ea-27330670dcfb}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {190092a5-1c83-41f7-a6b2-ca9f85b844c1}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e2a9fb6b-7f32-4260-b0d8-efbf11bcd6ef}, !- Handle
  Coil Cooling DX Single Speed 80 11kBtu/hr 10.1EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51045296074797,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {51e9aaa5-e8cb-4064-a97c-6479ff6e820a}, !- Handle
  Fan On Off 80,                          !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54af16f2-aae8-49c3-88fa-f1e6d9f48fe9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c215088-6d17-4333-8927-cd6692e5380d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54af16f2-aae8-49c3-88fa-f1e6d9f48fe9}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c215088-6d17-4333-8927-cd6692e5380d}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dc5550cd-d2a8-44c8-9e4c-2ff5ab04beff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {81611a5d-d1ed-4634-8e95-81b7ce4630aa}, !- Air Inlet Node Name
  {a0f59981-c02d-418f-b65c-b8bc28bcf71e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {51e9aaa5-e8cb-4064-a97c-6479ff6e820a}, !- Supply Air Fan Name
  {b90c8f26-6935-4812-87f6-66a671e88d95}, !- Heating Coil Name
  {e2a9fb6b-7f32-4260-b0d8-efbf11bcd6ef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {1d71e726-efa6-4040-b60d-14d689d52269}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da5081c3-a3f2-44e2-859c-2417ac4563ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC Inlet Air Node, !- Name
  {556b8f73-e785-4f1e-b32f-e0e9d620e907}, !- Inlet Port
  {81611a5d-d1ed-4634-8e95-81b7ce4630aa}; !- Outlet Port

OS:Connection,
  {556b8f73-e785-4f1e-b32f-e0e9d620e907}, !- Handle
  {c009507b-5026-40dd-8ca1-d7fc87667c2c}, !- Source Object
  2,                                      !- Outlet Port
  {da5081c3-a3f2-44e2-859c-2417ac4563ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81611a5d-d1ed-4634-8e95-81b7ce4630aa}, !- Handle
  {da5081c3-a3f2-44e2-859c-2417ac4563ef}, !- Source Object
  3,                                      !- Outlet Port
  {dc5550cd-d2a8-44c8-9e4c-2ff5ab04beff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f5f8c04-446d-4e23-ac29-47537c2cc67a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC Outlet Air Node, !- Name
  {a0f59981-c02d-418f-b65c-b8bc28bcf71e}, !- Inlet Port
  {bdc0ff0e-d9bf-49a2-b8b2-121cd2ce95a0}; !- Outlet Port

OS:Connection,
  {bdc0ff0e-d9bf-49a2-b8b2-121cd2ce95a0}, !- Handle
  {6f5f8c04-446d-4e23-ac29-47537c2cc67a}, !- Source Object
  3,                                      !- Outlet Port
  {6a1d557d-6c0b-47e8-815d-4c512502e2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f59981-c02d-418f-b65c-b8bc28bcf71e}, !- Handle
  {dc5550cd-d2a8-44c8-9e4c-2ff5ab04beff}, !- Source Object
  4,                                      !- Outlet Port
  {6f5f8c04-446d-4e23-ac29-47537c2cc67a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2982e5ae-1398-4695-b2b7-13d2ee4b372a}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08ee71bc-1b2d-452e-a26b-fffe938707f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {2efc8ef7-5634-4de4-850e-5648644651e9}, !- Air Inlet Node Name
  {19dbbf43-126e-4ea8-aeb8-878849d67e44}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a765242-8fd1-4f0b-ad0b-86046f498e85}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80 Outlet Air Node, !- Name
  {19dbbf43-126e-4ea8-aeb8-878849d67e44}, !- Inlet Port
  {23722ca3-94c2-436d-8df1-8c4593304f55}; !- Outlet Port

OS:Node,
  {feb0ef34-fc86-4cd1-a9e6-91b969503721}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {8af6bc51-0542-4852-9353-8be0daa9c105}, !- Inlet Port
  {0de88cba-fc38-4b45-97b4-139a84d8ab86}; !- Outlet Port

OS:Connection,
  {23722ca3-94c2-436d-8df1-8c4593304f55}, !- Handle
  {4a765242-8fd1-4f0b-ad0b-86046f498e85}, !- Source Object
  3,                                      !- Outlet Port
  {6a1d557d-6c0b-47e8-815d-4c512502e2f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8af6bc51-0542-4852-9353-8be0daa9c105}, !- Handle
  {3a17fbe8-7ab8-4e6e-9315-a7ae257d9948}, !- Source Object
  2,                                      !- Outlet Port
  {feb0ef34-fc86-4cd1-a9e6-91b969503721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de88cba-fc38-4b45-97b4-139a84d8ab86}, !- Handle
  {feb0ef34-fc86-4cd1-a9e6-91b969503721}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8bda4-0654-4d04-baeb-64384a2f5e1d}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {e4fa36f6-b70d-431b-8d8a-cdd54523ab66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80 Inlet Air Node, !- Name
  {5b55ce93-cbc1-44a1-828e-54e909d47261}, !- Inlet Port
  {2efc8ef7-5634-4de4-850e-5648644651e9}; !- Outlet Port

OS:Connection,
  {5b55ce93-cbc1-44a1-828e-54e909d47261}, !- Handle
  {52350f05-0451-4403-84da-9b67b30428f7}, !- Source Object
  82,                                     !- Outlet Port
  {e4fa36f6-b70d-431b-8d8a-cdd54523ab66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efc8ef7-5634-4de4-850e-5648644651e9}, !- Handle
  {e4fa36f6-b70d-431b-8d8a-cdd54523ab66}, !- Source Object
  3,                                      !- Outlet Port
  {08ee71bc-1b2d-452e-a26b-fffe938707f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19dbbf43-126e-4ea8-aeb8-878849d67e44}, !- Handle
  {08ee71bc-1b2d-452e-a26b-fffe938707f0}, !- Source Object
  4,                                      !- Outlet Port
  {4a765242-8fd1-4f0b-ad0b-86046f498e85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f4d8176a-c8e2-451f-982e-85d8185ff37f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {806c505c-e226-48bb-aa4e-c142e699d1eb}, !- Availability Schedule
  {780fa791-b564-4dfd-85c2-1a1a963c3e16}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {11b3cfeb-7ab9-45a9-adb2-7879c68e7b79}, !- Supply Side Inlet Node Name
  {8a57dde5-c887-4f4e-8c81-0ccba49ab2d5}, !- Demand Side Outlet Node Name
  {f3ac1524-7bd9-4cb8-bf63-31633f2f4c02}, !- Demand Side Inlet Node A
  {d2bde131-9a1d-4f86-8de1-965df32877ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Demand Mixer Name
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e7eafb8e-9ca9-4520-938f-16e2b15cf7a0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {11b3cfeb-7ab9-45a9-adb2-7879c68e7b79}, !- Inlet Port
  {5aba7099-f345-4703-99dc-cb0a91631954}; !- Outlet Port

OS:Node,
  {73019c3a-06b8-488e-9177-0d6a518381bd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {e40f64ae-dc84-4a4c-af2d-e38cb638912a}, !- Inlet Port
  {d2bde131-9a1d-4f86-8de1-965df32877ab}; !- Outlet Port

OS:Connection,
  {11b3cfeb-7ab9-45a9-adb2-7879c68e7b79}, !- Handle
  {f4d8176a-c8e2-451f-982e-85d8185ff37f}, !- Source Object
  9,                                      !- Outlet Port
  {e7eafb8e-9ca9-4520-938f-16e2b15cf7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2bde131-9a1d-4f86-8de1-965df32877ab}, !- Handle
  {73019c3a-06b8-488e-9177-0d6a518381bd}, !- Source Object
  3,                                      !- Outlet Port
  {f4d8176a-c8e2-451f-982e-85d8185ff37f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {017c8d9b-99e6-417f-88e9-a81ed3114f65}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {f3ac1524-7bd9-4cb8-bf63-31633f2f4c02}, !- Inlet Port
  {2509da0d-6409-4577-9aa4-7362d74500d1}; !- Outlet Port

OS:Node,
  {96077a2a-0864-4c02-9453-a90235e9af60}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {7aa82be2-c493-485e-a7e5-e683bde3d278}, !- Inlet Port
  {8a57dde5-c887-4f4e-8c81-0ccba49ab2d5}; !- Outlet Port

OS:Node,
  {65e14a5f-8bc8-4d0e-90ef-8b959a023d18}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81 Outlet Air Node, !- Name
  {85fb878f-8b85-432a-8bac-25cffe330dc0}, !- Inlet Port
  {d366873f-320f-463d-8953-2a3122dd8ecc}; !- Outlet Port

OS:Connection,
  {f3ac1524-7bd9-4cb8-bf63-31633f2f4c02}, !- Handle
  {f4d8176a-c8e2-451f-982e-85d8185ff37f}, !- Source Object
  11,                                     !- Outlet Port
  {017c8d9b-99e6-417f-88e9-a81ed3114f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a57dde5-c887-4f4e-8c81-0ccba49ab2d5}, !- Handle
  {96077a2a-0864-4c02-9453-a90235e9af60}, !- Source Object
  3,                                      !- Outlet Port
  {f4d8176a-c8e2-451f-982e-85d8185ff37f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2509da0d-6409-4577-9aa4-7362d74500d1}, !- Inlet Node Name
  {466804e2-3303-4352-a6c7-46f6e0abd4e2}, !- Outlet Node Name 1
  {ba8ebd3c-9da2-48af-a4a7-22468869c0fd}, !- Outlet Node Name 2
  {70c433fe-221c-410c-a709-29a46474a248}, !- Outlet Node Name 3
  {41fb97b9-0fd2-4386-8c62-51a6e1bf2d3a}, !- Outlet Node Name 4
  {5f23aa2f-559d-4843-8d40-e1e1a663c469}, !- Outlet Node Name 5
  {de34a796-bed4-49e3-a1ea-a829fbb4d387}, !- Outlet Node Name 6
  {b2cfabbe-cefa-4c59-934b-a067a3620cdd}, !- Outlet Node Name 7
  {cb9e5531-d53b-4a4a-8dcd-97693698594c}, !- Outlet Node Name 8
  {5b0426b5-c413-4cb1-9357-85e6ac8d1306}, !- Outlet Node Name 9
  {f34184e5-7bd8-472e-a9eb-6ead6e68cf56}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7aa82be2-c493-485e-a7e5-e683bde3d278}, !- Outlet Node Name
  {3c3fbc61-0ef4-4b7c-bded-9842e43759de}, !- Inlet Node Name 1
  {6054ac99-6cec-4869-89bd-51f0b80842f4}, !- Inlet Node Name 2
  {68c84710-327c-495e-ab9e-b3c97c23bf1e}, !- Inlet Node Name 3
  {3bf68fb6-146f-47f4-95b3-c996ae2a062f}, !- Inlet Node Name 4
  {b0e04014-316b-49c0-b6e0-cddaab6a4bac}, !- Inlet Node Name 5
  {e4e978e5-e89d-4871-bd1a-b9677b24bf32}, !- Inlet Node Name 6
  {94f91c80-517b-4ea8-97db-2320eb8a21e1}, !- Inlet Node Name 7
  {ed88c5bd-2710-4e58-8683-37528608a9fb}, !- Inlet Node Name 8
  {2cdfd4d6-3502-4aad-a479-87e59edbdbbf}, !- Inlet Node Name 9
  {ef930320-8257-49ce-a418-598b7f347bee}; !- Inlet Node Name 10

OS:Connection,
  {2509da0d-6409-4577-9aa4-7362d74500d1}, !- Handle
  {017c8d9b-99e6-417f-88e9-a81ed3114f65}, !- Source Object
  3,                                      !- Outlet Port
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa82be2-c493-485e-a7e5-e683bde3d278}, !- Handle
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Source Object
  2,                                      !- Outlet Port
  {96077a2a-0864-4c02-9453-a90235e9af60}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc6ec710-0298-42b5-bea3-b832e7c030fd}, !- Handle
  {f4d8176a-c8e2-451f-982e-85d8185ff37f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {780fa791-b564-4dfd-85c2-1a1a963c3e16}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {14449d7c-3088-4a89-b4c2-1f0dd6284a59}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {402597a9-9f98-481c-9180-34eb5c7e27ef}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {051a0e19-b04a-4d66-a272-0ffe43e9786b}, !- Air Inlet Node Name
  {e40f64ae-dc84-4a4c-af2d-e38cb638912a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {6e45b0c2-dcf3-4744-8835-f565b97cfc17}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dbf5451-4b9c-42f1-81bd-3c419bba0f48}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e068a083-235f-4d58-82dd-acef53842351}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96c20367-e6ab-4b97-a008-b5872b1ceba3}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {da9a885c-741f-42fb-b53c-f663c226a605}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {af0b271b-8300-4e33-bf00-cf1c34a9b88f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 96kBtu/hr 9.7EER, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a45be322-3aa3-4e7a-9f66-70da2dc8f5d3}, !- Air Inlet Node Name
  {015146e9-e681-40f4-84a0-a34309fb8a35}, !- Air Outlet Node Name
  {85320a85-2c6f-4ee9-a8f9-b250d9ef6e15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1e8b466-2a8a-477b-8774-757fb9e25883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9d3e3997-0e3c-415b-a3cc-9bf2909382d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {07993ea7-251c-4740-9403-c68e86ba2947}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aae8d214-55d9-4cc1-9019-51481bd469d1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {70e2295e-27aa-48dc-8d3d-c1cf18a4cf2a}, !- Handle
  Coil Heating Electric 82,               !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3b79d09b-84c0-4ac2-9bed-f6c1e11b9fca}, !- Air Inlet Node Name
  {e02c9600-6467-4f21-a286-75b893145f65}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {1cbc4117-c8b5-4f95-94c3-d0d2d2958222}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {806c505c-e226-48bb-aa4e-c142e699d1eb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {910a1a0e-5192-4157-931c-e879b5acc925}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {910a1a0e-5192-4157-931c-e879b5acc925}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {292b3319-b202-4d26-8536-053eda612f8e}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {1cbc4117-c8b5-4f95-94c3-d0d2d2958222}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc605c64-ec7a-4578-81dd-6c971fa09069}, !- Mixed Air Node Name
  {d539c452-a11a-47cf-bbff-c57c474791bf}, !- Outdoor Air Stream Node Name
  {a0294934-3cdc-4071-b08f-36f518eec2d0}, !- Relief Air Stream Node Name
  {5aba7099-f345-4703-99dc-cb0a91631954}; !- Return Air Stream Node Name

OS:Node,
  {97a8cc39-ef75-49e7-81f3-a877309932a9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d539c452-a11a-47cf-bbff-c57c474791bf}; !- Outlet Port

OS:Connection,
  {d539c452-a11a-47cf-bbff-c57c474791bf}, !- Handle
  {97a8cc39-ef75-49e7-81f3-a877309932a9}, !- Source Object
  3,                                      !- Outlet Port
  {292b3319-b202-4d26-8536-053eda612f8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8646d5b0-dff5-4ff3-ada4-7600965e47d4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {a0294934-3cdc-4071-b08f-36f518eec2d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0294934-3cdc-4071-b08f-36f518eec2d0}, !- Handle
  {292b3319-b202-4d26-8536-053eda612f8e}, !- Source Object
  7,                                      !- Outlet Port
  {8646d5b0-dff5-4ff3-ada4-7600965e47d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40f64ae-dc84-4a4c-af2d-e38cb638912a}, !- Handle
  {402597a9-9f98-481c-9180-34eb5c7e27ef}, !- Source Object
  9,                                      !- Outlet Port
  {73019c3a-06b8-488e-9177-0d6a518381bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df786e45-3d3e-4769-a981-6a668d32c651}, !- Handle
  Coil Heating Electric 82 Outlet Air Node, !- Name
  {e02c9600-6467-4f21-a286-75b893145f65}, !- Inlet Port
  {051a0e19-b04a-4d66-a272-0ffe43e9786b}; !- Outlet Port

OS:Connection,
  {e02c9600-6467-4f21-a286-75b893145f65}, !- Handle
  {70e2295e-27aa-48dc-8d3d-c1cf18a4cf2a}, !- Source Object
  6,                                      !- Outlet Port
  {df786e45-3d3e-4769-a981-6a668d32c651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051a0e19-b04a-4d66-a272-0ffe43e9786b}, !- Handle
  {df786e45-3d3e-4769-a981-6a668d32c651}, !- Source Object
  3,                                      !- Outlet Port
  {402597a9-9f98-481c-9180-34eb5c7e27ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c95992c0-5b3d-4130-9db2-e9d8222ccfd8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 96kBtu/hr 9.7EER Outlet Air Node, !- Name
  {015146e9-e681-40f4-84a0-a34309fb8a35}, !- Inlet Port
  {3b79d09b-84c0-4ac2-9bed-f6c1e11b9fca}; !- Outlet Port

OS:Connection,
  {015146e9-e681-40f4-84a0-a34309fb8a35}, !- Handle
  {af0b271b-8300-4e33-bf00-cf1c34a9b88f}, !- Source Object
  10,                                     !- Outlet Port
  {c95992c0-5b3d-4130-9db2-e9d8222ccfd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b79d09b-84c0-4ac2-9bed-f6c1e11b9fca}, !- Handle
  {c95992c0-5b3d-4130-9db2-e9d8222ccfd8}, !- Source Object
  3,                                      !- Outlet Port
  {70e2295e-27aa-48dc-8d3d-c1cf18a4cf2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ca8b467-b5c3-46a3-bcd7-386cdffa6c0d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {fc605c64-ec7a-4578-81dd-6c971fa09069}, !- Inlet Port
  {a45be322-3aa3-4e7a-9f66-70da2dc8f5d3}; !- Outlet Port

OS:Connection,
  {5aba7099-f345-4703-99dc-cb0a91631954}, !- Handle
  {e7eafb8e-9ca9-4520-938f-16e2b15cf7a0}, !- Source Object
  3,                                      !- Outlet Port
  {292b3319-b202-4d26-8536-053eda612f8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc605c64-ec7a-4578-81dd-6c971fa09069}, !- Handle
  {292b3319-b202-4d26-8536-053eda612f8e}, !- Source Object
  5,                                      !- Outlet Port
  {5ca8b467-b5c3-46a3-bcd7-386cdffa6c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45be322-3aa3-4e7a-9f66-70da2dc8f5d3}, !- Handle
  {5ca8b467-b5c3-46a3-bcd7-386cdffa6c0d}, !- Source Object
  3,                                      !- Outlet Port
  {af0b271b-8300-4e33-bf00-cf1c34a9b88f}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {affe064e-7f06-48a7-be70-957ed9a89b99}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2d331ec9-7522-4870-ac0e-6094859467f7}, !- Control Zone Name
  {73019c3a-06b8-488e-9177-0d6a518381bd}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {500e7f47-a8fe-4ced-b354-418b77e17406}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17801f7e-5ed7-4216-a93a-b374304dc385}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {183acc8e-3dd8-4be5-b0b0-ddb65372b6ad}, !- Air Inlet Node Name
  {85fb878f-8b85-432a-8bac-25cffe330dc0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e74a3e1-1de8-493d-aa81-d85ff5f29729}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G Return Air Node, !- Name
  {43574b37-8184-4234-9137-e89c0cac2406}, !- Inlet Port
  {3c3fbc61-0ef4-4b7c-bded-9842e43759de}; !- Outlet Port

OS:Connection,
  {d366873f-320f-463d-8953-2a3122dd8ecc}, !- Handle
  {65e14a5f-8bc8-4d0e-90ef-8b959a023d18}, !- Source Object
  3,                                      !- Outlet Port
  {35d414c4-24bc-4421-809d-4421ff49184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43574b37-8184-4234-9137-e89c0cac2406}, !- Handle
  {8cc4e7b3-5587-4546-9dfc-751313179f52}, !- Source Object
  2,                                      !- Outlet Port
  {7e74a3e1-1de8-493d-aa81-d85ff5f29729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3fbc61-0ef4-4b7c-bded-9842e43759de}, !- Handle
  {7e74a3e1-1de8-493d-aa81-d85ff5f29729}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab26666e-1315-4946-ba39-ea73e97e58f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81 Inlet Air Node, !- Name
  {466804e2-3303-4352-a6c7-46f6e0abd4e2}, !- Inlet Port
  {183acc8e-3dd8-4be5-b0b0-ddb65372b6ad}; !- Outlet Port

OS:Connection,
  {466804e2-3303-4352-a6c7-46f6e0abd4e2}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  3,                                      !- Outlet Port
  {ab26666e-1315-4946-ba39-ea73e97e58f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183acc8e-3dd8-4be5-b0b0-ddb65372b6ad}, !- Handle
  {ab26666e-1315-4946-ba39-ea73e97e58f0}, !- Source Object
  3,                                      !- Outlet Port
  {17801f7e-5ed7-4216-a93a-b374304dc385}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85fb878f-8b85-432a-8bac-25cffe330dc0}, !- Handle
  {17801f7e-5ed7-4216-a93a-b374304dc385}, !- Source Object
  4,                                      !- Outlet Port
  {65e14a5f-8bc8-4d0e-90ef-8b959a023d18}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af8eb71a-c5bd-4c5c-b3d6-e4af2242169b}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d550fd5-2597-46ca-acc5-c3c0aae2125e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {05f6d22d-1d17-4b25-965a-2b160046b9e9}, !- Air Inlet Node Name
  {6f23b93a-78fc-43ea-8cdd-28bc715e7210}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e249b679-de75-4905-becf-47c266a35669}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82 Outlet Air Node, !- Name
  {6f23b93a-78fc-43ea-8cdd-28bc715e7210}, !- Inlet Port
  {6ad5cdb2-ff23-4158-97bd-36f233520731}; !- Outlet Port

OS:Node,
  {e225379a-c832-4661-b3b8-d8d23db3316a}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {605ad83e-ba64-40e6-bd44-4585f6383e43}, !- Inlet Port
  {6054ac99-6cec-4869-89bd-51f0b80842f4}; !- Outlet Port

OS:Connection,
  {6ad5cdb2-ff23-4158-97bd-36f233520731}, !- Handle
  {e249b679-de75-4905-becf-47c266a35669}, !- Source Object
  3,                                      !- Outlet Port
  {94d28911-9731-4ccc-b391-b05b5ef91032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605ad83e-ba64-40e6-bd44-4585f6383e43}, !- Handle
  {7be8616c-3740-461f-b677-e8836cef04dd}, !- Source Object
  2,                                      !- Outlet Port
  {e225379a-c832-4661-b3b8-d8d23db3316a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6054ac99-6cec-4869-89bd-51f0b80842f4}, !- Handle
  {e225379a-c832-4661-b3b8-d8d23db3316a}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {eaf11077-7fca-424e-9649-a355eb79eab7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82 Inlet Air Node, !- Name
  {ba8ebd3c-9da2-48af-a4a7-22468869c0fd}, !- Inlet Port
  {05f6d22d-1d17-4b25-965a-2b160046b9e9}; !- Outlet Port

OS:Connection,
  {ba8ebd3c-9da2-48af-a4a7-22468869c0fd}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  4,                                      !- Outlet Port
  {eaf11077-7fca-424e-9649-a355eb79eab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f6d22d-1d17-4b25-965a-2b160046b9e9}, !- Handle
  {eaf11077-7fca-424e-9649-a355eb79eab7}, !- Source Object
  3,                                      !- Outlet Port
  {1d550fd5-2597-46ca-acc5-c3c0aae2125e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f23b93a-78fc-43ea-8cdd-28bc715e7210}, !- Handle
  {1d550fd5-2597-46ca-acc5-c3c0aae2125e}, !- Source Object
  4,                                      !- Outlet Port
  {e249b679-de75-4905-becf-47c266a35669}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57541858-7017-4dd5-af31-c86d58026397}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f9b042d-be51-46c8-becd-a8504c0b5b6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {cee4c967-9025-4353-8eca-3e034057bcc1}, !- Air Inlet Node Name
  {48b4ac7f-9d5b-4d4f-bda9-a3642061e444}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b667daa8-e4dd-40cd-a516-2848b117f4bc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83 Outlet Air Node, !- Name
  {48b4ac7f-9d5b-4d4f-bda9-a3642061e444}, !- Inlet Port
  {74c29a2f-f561-449e-b3ed-a1b6614c5639}; !- Outlet Port

OS:Node,
  {52c65466-bf1b-4803-8acd-44898b6855e5}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G Return Air Node, !- Name
  {07ca6454-1111-4a10-a615-97ca57d723e3}, !- Inlet Port
  {68c84710-327c-495e-ab9e-b3c97c23bf1e}; !- Outlet Port

OS:Connection,
  {74c29a2f-f561-449e-b3ed-a1b6614c5639}, !- Handle
  {b667daa8-e4dd-40cd-a516-2848b117f4bc}, !- Source Object
  3,                                      !- Outlet Port
  {0e75b0ab-92aa-4109-84d6-efe47e1b06ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ca6454-1111-4a10-a615-97ca57d723e3}, !- Handle
  {829c15e7-a50d-4791-a7b9-91bd323dfd5e}, !- Source Object
  2,                                      !- Outlet Port
  {52c65466-bf1b-4803-8acd-44898b6855e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c84710-327c-495e-ab9e-b3c97c23bf1e}, !- Handle
  {52c65466-bf1b-4803-8acd-44898b6855e5}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ae4fce36-7a57-48c4-971e-d1fc9a43e4b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83 Inlet Air Node, !- Name
  {70c433fe-221c-410c-a709-29a46474a248}, !- Inlet Port
  {cee4c967-9025-4353-8eca-3e034057bcc1}; !- Outlet Port

OS:Connection,
  {70c433fe-221c-410c-a709-29a46474a248}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  5,                                      !- Outlet Port
  {ae4fce36-7a57-48c4-971e-d1fc9a43e4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee4c967-9025-4353-8eca-3e034057bcc1}, !- Handle
  {ae4fce36-7a57-48c4-971e-d1fc9a43e4b8}, !- Source Object
  3,                                      !- Outlet Port
  {8f9b042d-be51-46c8-becd-a8504c0b5b6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48b4ac7f-9d5b-4d4f-bda9-a3642061e444}, !- Handle
  {8f9b042d-be51-46c8-becd-a8504c0b5b6c}, !- Source Object
  4,                                      !- Outlet Port
  {b667daa8-e4dd-40cd-a516-2848b117f4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cbfa19be-1da6-4039-8aa4-96645d84f798}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e7d240e-8797-4f94-9f97-5cd075867737}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {c720ef7f-85c2-45eb-98cc-fc95e6c35429}, !- Air Inlet Node Name
  {de081ac4-65ce-4b83-8208-81c4e12cee61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cee30cbf-77dd-49bc-a2cf-4f0ead612603}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84 Outlet Air Node, !- Name
  {de081ac4-65ce-4b83-8208-81c4e12cee61}, !- Inlet Port
  {04a4045a-9222-4779-a828-d43a5f2e39f7}; !- Outlet Port

OS:Node,
  {7fede093-05b6-4d00-afb2-a8f72744493e}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G Return Air Node, !- Name
  {d19e5f30-3715-4933-802f-42583c583898}, !- Inlet Port
  {3bf68fb6-146f-47f4-95b3-c996ae2a062f}; !- Outlet Port

OS:Connection,
  {04a4045a-9222-4779-a828-d43a5f2e39f7}, !- Handle
  {cee30cbf-77dd-49bc-a2cf-4f0ead612603}, !- Source Object
  3,                                      !- Outlet Port
  {fa5ff346-27a0-492f-a161-93b7f7e9b1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19e5f30-3715-4933-802f-42583c583898}, !- Handle
  {7913de08-2862-4691-b739-1fc899c1c215}, !- Source Object
  2,                                      !- Outlet Port
  {7fede093-05b6-4d00-afb2-a8f72744493e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf68fb6-146f-47f4-95b3-c996ae2a062f}, !- Handle
  {7fede093-05b6-4d00-afb2-a8f72744493e}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {433b660b-fecc-48fd-b028-a042ea42a48f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84 Inlet Air Node, !- Name
  {41fb97b9-0fd2-4386-8c62-51a6e1bf2d3a}, !- Inlet Port
  {c720ef7f-85c2-45eb-98cc-fc95e6c35429}; !- Outlet Port

OS:Connection,
  {41fb97b9-0fd2-4386-8c62-51a6e1bf2d3a}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  6,                                      !- Outlet Port
  {433b660b-fecc-48fd-b028-a042ea42a48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c720ef7f-85c2-45eb-98cc-fc95e6c35429}, !- Handle
  {433b660b-fecc-48fd-b028-a042ea42a48f}, !- Source Object
  3,                                      !- Outlet Port
  {4e7d240e-8797-4f94-9f97-5cd075867737}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de081ac4-65ce-4b83-8208-81c4e12cee61}, !- Handle
  {4e7d240e-8797-4f94-9f97-5cd075867737}, !- Source Object
  4,                                      !- Outlet Port
  {cee30cbf-77dd-49bc-a2cf-4f0ead612603}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ebc247de-788d-4b3f-a8db-16c4ad1e46d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc99d9d7-40e8-4437-98b4-de77e1c7f9bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {3a372ca4-03c5-48d9-ac60-1c1ff45f63fb}, !- Air Inlet Node Name
  {e74c6cb1-61df-4af5-be21-8909c7673439}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80327cee-b4a8-4322-a9a9-0bf96a1eef80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85 Outlet Air Node, !- Name
  {e74c6cb1-61df-4af5-be21-8909c7673439}, !- Inlet Port
  {ff89d295-9019-48a7-9639-6dea4e7ac308}; !- Outlet Port

OS:Node,
  {b96555be-aaaa-49bc-9dee-173d98f8d782}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G Return Air Node, !- Name
  {9d27f6c9-aa12-4da2-9fef-1e2e60fef4a9}, !- Inlet Port
  {b0e04014-316b-49c0-b6e0-cddaab6a4bac}; !- Outlet Port

OS:Connection,
  {ff89d295-9019-48a7-9639-6dea4e7ac308}, !- Handle
  {80327cee-b4a8-4322-a9a9-0bf96a1eef80}, !- Source Object
  3,                                      !- Outlet Port
  {450c7811-a73d-439b-9861-dc25d5eda966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d27f6c9-aa12-4da2-9fef-1e2e60fef4a9}, !- Handle
  {1838ddcf-e75f-42f1-8cf6-8078b66a02f6}, !- Source Object
  2,                                      !- Outlet Port
  {b96555be-aaaa-49bc-9dee-173d98f8d782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e04014-316b-49c0-b6e0-cddaab6a4bac}, !- Handle
  {b96555be-aaaa-49bc-9dee-173d98f8d782}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {05eab702-6e83-4888-ab07-0105d24f7353}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85 Inlet Air Node, !- Name
  {5f23aa2f-559d-4843-8d40-e1e1a663c469}, !- Inlet Port
  {3a372ca4-03c5-48d9-ac60-1c1ff45f63fb}; !- Outlet Port

OS:Connection,
  {5f23aa2f-559d-4843-8d40-e1e1a663c469}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  7,                                      !- Outlet Port
  {05eab702-6e83-4888-ab07-0105d24f7353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a372ca4-03c5-48d9-ac60-1c1ff45f63fb}, !- Handle
  {05eab702-6e83-4888-ab07-0105d24f7353}, !- Source Object
  3,                                      !- Outlet Port
  {bc99d9d7-40e8-4437-98b4-de77e1c7f9bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e74c6cb1-61df-4af5-be21-8909c7673439}, !- Handle
  {bc99d9d7-40e8-4437-98b4-de77e1c7f9bf}, !- Source Object
  4,                                      !- Outlet Port
  {80327cee-b4a8-4322-a9a9-0bf96a1eef80}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe80e454-c670-4c06-a8dd-27fb9f91600d}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf9b0b36-d018-4578-a58c-1bbe690a8533}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {5b616a28-95fa-49f3-8d5e-f58bfcc6f4cc}, !- Air Inlet Node Name
  {d377e5a6-fb62-4217-af0f-708b7604a3e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adbf9931-6a7e-4901-9e19-ead5362a88f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86 Outlet Air Node, !- Name
  {d377e5a6-fb62-4217-af0f-708b7604a3e1}, !- Inlet Port
  {42d35e68-70df-4665-a961-826eda65bbc3}; !- Outlet Port

OS:Node,
  {89bdaddf-a8c3-4d6d-955e-8236624a1079}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G Return Air Node, !- Name
  {e5df9ba8-a60f-493a-b5ba-88ef1e36aa57}, !- Inlet Port
  {e4e978e5-e89d-4871-bd1a-b9677b24bf32}; !- Outlet Port

OS:Connection,
  {42d35e68-70df-4665-a961-826eda65bbc3}, !- Handle
  {adbf9931-6a7e-4901-9e19-ead5362a88f4}, !- Source Object
  3,                                      !- Outlet Port
  {ff3f5c78-f99a-43e3-ac85-d6aaa5de9fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5df9ba8-a60f-493a-b5ba-88ef1e36aa57}, !- Handle
  {c3b089c6-8e09-4c97-9459-15fb014cdb32}, !- Source Object
  2,                                      !- Outlet Port
  {89bdaddf-a8c3-4d6d-955e-8236624a1079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e978e5-e89d-4871-bd1a-b9677b24bf32}, !- Handle
  {89bdaddf-a8c3-4d6d-955e-8236624a1079}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5acc41cc-2e87-4887-bd5c-5320d464d1d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86 Inlet Air Node, !- Name
  {de34a796-bed4-49e3-a1ea-a829fbb4d387}, !- Inlet Port
  {5b616a28-95fa-49f3-8d5e-f58bfcc6f4cc}; !- Outlet Port

OS:Connection,
  {de34a796-bed4-49e3-a1ea-a829fbb4d387}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  8,                                      !- Outlet Port
  {5acc41cc-2e87-4887-bd5c-5320d464d1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b616a28-95fa-49f3-8d5e-f58bfcc6f4cc}, !- Handle
  {5acc41cc-2e87-4887-bd5c-5320d464d1d2}, !- Source Object
  3,                                      !- Outlet Port
  {bf9b0b36-d018-4578-a58c-1bbe690a8533}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d377e5a6-fb62-4217-af0f-708b7604a3e1}, !- Handle
  {bf9b0b36-d018-4578-a58c-1bbe690a8533}, !- Source Object
  4,                                      !- Outlet Port
  {adbf9931-6a7e-4901-9e19-ead5362a88f4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02422e85-0324-4eec-bbf5-3a9e6f818933}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b128e8a-9383-41a8-a5c4-b90cf50e109b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {60605f4b-7dc8-4eb9-a1b3-4d75d47cd3c8}, !- Air Inlet Node Name
  {6bdeb3d5-c912-4aaa-8897-1cfc0142613b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4900b359-0bf9-4a12-b888-c57552532e41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87 Outlet Air Node, !- Name
  {6bdeb3d5-c912-4aaa-8897-1cfc0142613b}, !- Inlet Port
  {d525a7db-105a-4779-a272-442b7811ec95}; !- Outlet Port

OS:Node,
  {7f8f88e8-e8a6-46b8-9448-fa12e72fe9bb}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G Return Air Node, !- Name
  {408e1ec8-6b38-4c16-b81b-ef2a881241e6}, !- Inlet Port
  {94f91c80-517b-4ea8-97db-2320eb8a21e1}; !- Outlet Port

OS:Connection,
  {d525a7db-105a-4779-a272-442b7811ec95}, !- Handle
  {4900b359-0bf9-4a12-b888-c57552532e41}, !- Source Object
  3,                                      !- Outlet Port
  {d5d29351-3971-47b8-9dc4-76c8e376fca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408e1ec8-6b38-4c16-b81b-ef2a881241e6}, !- Handle
  {67d986d4-e9d9-49ad-b1d2-d586fd2c82de}, !- Source Object
  2,                                      !- Outlet Port
  {7f8f88e8-e8a6-46b8-9448-fa12e72fe9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f91c80-517b-4ea8-97db-2320eb8a21e1}, !- Handle
  {7f8f88e8-e8a6-46b8-9448-fa12e72fe9bb}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2725d93b-eb16-4726-9b2d-f408593ae1a4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87 Inlet Air Node, !- Name
  {b2cfabbe-cefa-4c59-934b-a067a3620cdd}, !- Inlet Port
  {60605f4b-7dc8-4eb9-a1b3-4d75d47cd3c8}; !- Outlet Port

OS:Connection,
  {b2cfabbe-cefa-4c59-934b-a067a3620cdd}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  9,                                      !- Outlet Port
  {2725d93b-eb16-4726-9b2d-f408593ae1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60605f4b-7dc8-4eb9-a1b3-4d75d47cd3c8}, !- Handle
  {2725d93b-eb16-4726-9b2d-f408593ae1a4}, !- Source Object
  3,                                      !- Outlet Port
  {8b128e8a-9383-41a8-a5c4-b90cf50e109b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bdeb3d5-c912-4aaa-8897-1cfc0142613b}, !- Handle
  {8b128e8a-9383-41a8-a5c4-b90cf50e109b}, !- Source Object
  4,                                      !- Outlet Port
  {4900b359-0bf9-4a12-b888-c57552532e41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {baf671b5-57b8-45d2-8e11-e7ddefa033e9}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1469b0f-c9fa-42de-8e10-d053123f7adf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {5188f7a2-d88e-40a7-ab47-8c331ab7acc1}, !- Air Inlet Node Name
  {d9cab4a4-d9fc-4eca-aafc-157ed2bacc94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0692876a-57fa-4639-a40e-d1af753686bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88 Outlet Air Node, !- Name
  {d9cab4a4-d9fc-4eca-aafc-157ed2bacc94}, !- Inlet Port
  {e34c3f0e-ef77-4eaa-87fa-9544e094a953}; !- Outlet Port

OS:Node,
  {5ea53a4b-06cc-45b3-a2d5-0ebd52dcbff5}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G Return Air Node, !- Name
  {6212c0c3-4c4b-4332-928c-1a26ebd194f9}, !- Inlet Port
  {ed88c5bd-2710-4e58-8683-37528608a9fb}; !- Outlet Port

OS:Connection,
  {e34c3f0e-ef77-4eaa-87fa-9544e094a953}, !- Handle
  {0692876a-57fa-4639-a40e-d1af753686bd}, !- Source Object
  3,                                      !- Outlet Port
  {f57aa88b-8d4c-475d-80e7-9e16511f51df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6212c0c3-4c4b-4332-928c-1a26ebd194f9}, !- Handle
  {f3f763bc-f0e1-4e4e-9d42-4abb4b18699b}, !- Source Object
  2,                                      !- Outlet Port
  {5ea53a4b-06cc-45b3-a2d5-0ebd52dcbff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed88c5bd-2710-4e58-8683-37528608a9fb}, !- Handle
  {5ea53a4b-06cc-45b3-a2d5-0ebd52dcbff5}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {17edbc4c-86ff-46c8-a744-a3fc4d2adc2d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88 Inlet Air Node, !- Name
  {cb9e5531-d53b-4a4a-8dcd-97693698594c}, !- Inlet Port
  {5188f7a2-d88e-40a7-ab47-8c331ab7acc1}; !- Outlet Port

OS:Connection,
  {cb9e5531-d53b-4a4a-8dcd-97693698594c}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  10,                                     !- Outlet Port
  {17edbc4c-86ff-46c8-a744-a3fc4d2adc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5188f7a2-d88e-40a7-ab47-8c331ab7acc1}, !- Handle
  {17edbc4c-86ff-46c8-a744-a3fc4d2adc2d}, !- Source Object
  3,                                      !- Outlet Port
  {e1469b0f-c9fa-42de-8e10-d053123f7adf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9cab4a4-d9fc-4eca-aafc-157ed2bacc94}, !- Handle
  {e1469b0f-c9fa-42de-8e10-d053123f7adf}, !- Source Object
  4,                                      !- Outlet Port
  {0692876a-57fa-4639-a40e-d1af753686bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4ee2244-08a7-424a-a4a1-d761d2206f31}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a89efbd1-ebcc-4aca-9a9b-21932dd38fc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {a5652df9-e1fc-4180-a284-f3ae1a59c932}, !- Air Inlet Node Name
  {d820c2e7-47f1-4662-9429-c623ea75944e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23af0b1a-f062-4e6c-9b9f-25f4744d886a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89 Outlet Air Node, !- Name
  {d820c2e7-47f1-4662-9429-c623ea75944e}, !- Inlet Port
  {c06f1243-f449-4028-abbc-7137d3f94ffd}; !- Outlet Port

OS:Node,
  {de9c3b44-f7fd-4eff-842b-b63cfbd8c0ad}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {e6cbb09f-966a-4a93-af09-b9962c678635}, !- Inlet Port
  {2cdfd4d6-3502-4aad-a479-87e59edbdbbf}; !- Outlet Port

OS:Connection,
  {c06f1243-f449-4028-abbc-7137d3f94ffd}, !- Handle
  {23af0b1a-f062-4e6c-9b9f-25f4744d886a}, !- Source Object
  3,                                      !- Outlet Port
  {4a560b54-7956-4c09-a248-6b01e8f6c620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6cbb09f-966a-4a93-af09-b9962c678635}, !- Handle
  {e03202d8-d9b7-4d45-a78b-ef63e6640e52}, !- Source Object
  2,                                      !- Outlet Port
  {de9c3b44-f7fd-4eff-842b-b63cfbd8c0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdfd4d6-3502-4aad-a479-87e59edbdbbf}, !- Handle
  {de9c3b44-f7fd-4eff-842b-b63cfbd8c0ad}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a0004320-38af-41db-abb7-bfddd7461657}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89 Inlet Air Node, !- Name
  {5b0426b5-c413-4cb1-9357-85e6ac8d1306}, !- Inlet Port
  {a5652df9-e1fc-4180-a284-f3ae1a59c932}; !- Outlet Port

OS:Connection,
  {5b0426b5-c413-4cb1-9357-85e6ac8d1306}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  11,                                     !- Outlet Port
  {a0004320-38af-41db-abb7-bfddd7461657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5652df9-e1fc-4180-a284-f3ae1a59c932}, !- Handle
  {a0004320-38af-41db-abb7-bfddd7461657}, !- Source Object
  3,                                      !- Outlet Port
  {a89efbd1-ebcc-4aca-9a9b-21932dd38fc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d820c2e7-47f1-4662-9429-c623ea75944e}, !- Handle
  {a89efbd1-ebcc-4aca-9a9b-21932dd38fc9}, !- Source Object
  4,                                      !- Outlet Port
  {23af0b1a-f062-4e6c-9b9f-25f4744d886a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27ffb5ee-95ec-41f3-8a66-644e387778ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aae4530c-80f3-4dba-8fad-08d3c3deee44}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {686f6fc3-ac17-4b10-b066-507a5972083c}, !- Availability Schedule Name
  {96eca17e-2727-485d-8d82-af3e3e2c4bf7}, !- Air Inlet Node Name
  {3165adab-acb4-4e4e-8bf3-9853c1f3e658}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60c50ed0-23af-4554-bb59-ad4c0f639de2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90 Outlet Air Node, !- Name
  {3165adab-acb4-4e4e-8bf3-9853c1f3e658}, !- Inlet Port
  {805a570e-be88-4e7e-b8dd-0b8d3eea9a65}; !- Outlet Port

OS:Node,
  {b2ffa130-13b1-4cf5-b1b2-8565c5198f96}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {12f33edb-b823-463e-8bc2-b7b9a0e2358e}, !- Inlet Port
  {ef930320-8257-49ce-a418-598b7f347bee}; !- Outlet Port

OS:Connection,
  {805a570e-be88-4e7e-b8dd-0b8d3eea9a65}, !- Handle
  {60c50ed0-23af-4554-bb59-ad4c0f639de2}, !- Source Object
  3,                                      !- Outlet Port
  {af6d9419-f6de-45b7-9e68-532241b08725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f33edb-b823-463e-8bc2-b7b9a0e2358e}, !- Handle
  {fea2b31d-f286-423a-a16e-4506b4692d30}, !- Source Object
  2,                                      !- Outlet Port
  {b2ffa130-13b1-4cf5-b1b2-8565c5198f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef930320-8257-49ce-a418-598b7f347bee}, !- Handle
  {b2ffa130-13b1-4cf5-b1b2-8565c5198f96}, !- Source Object
  3,                                      !- Outlet Port
  {7283ded8-0a99-468b-890a-970ad8d570b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6e620c70-a99d-474a-8c0b-fcb95f0c1d82}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90 Inlet Air Node, !- Name
  {f34184e5-7bd8-472e-a9eb-6ead6e68cf56}, !- Inlet Port
  {96eca17e-2727-485d-8d82-af3e3e2c4bf7}; !- Outlet Port

OS:Connection,
  {f34184e5-7bd8-472e-a9eb-6ead6e68cf56}, !- Handle
  {ab6a7a66-8788-4f5e-8744-3713948042d9}, !- Source Object
  12,                                     !- Outlet Port
  {6e620c70-a99d-474a-8c0b-fcb95f0c1d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96eca17e-2727-485d-8d82-af3e3e2c4bf7}, !- Handle
  {6e620c70-a99d-474a-8c0b-fcb95f0c1d82}, !- Source Object
  3,                                      !- Outlet Port
  {aae4530c-80f3-4dba-8fad-08d3c3deee44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3165adab-acb4-4e4e-8bf3-9853c1f3e658}, !- Handle
  {aae4530c-80f3-4dba-8fad-08d3c3deee44}, !- Source Object
  4,                                      !- Outlet Port
  {60c50ed0-23af-4554-bb59-ad4c0f639de2}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {297ea11f-f029-4f26-b608-8bafa78c7c99}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e3f64f9-37ed-403a-b91f-676c1b40fe52}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {24df26f3-8df0-49ff-8329-7a64ad5e953c}, !- Plant Side Inlet Node Name
  {7f278817-213b-463c-ba1f-18697aae569a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {193fb9ee-4ecc-4be7-9a03-4cf6eaed093c}, !- Demand Side Inlet Node Name
  {907e4e41-afc5-4be8-a11f-1a8b7c53a732}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c4b19339-a009-4e5c-86ec-50b0d3f16537}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a4c36b5d-3f97-46ce-a6ff-7c886d14c6b4}, !- Demand Mixer Name
  {047d701a-81a8-4f1e-ae3d-bd3f05d3f90b}, !- Demand Splitter Name
  {1f8b5e82-dea2-4f66-bc7a-d7e73857422d}, !- Supply Mixer Name
  {4f6a992f-9910-4da2-9646-aeb7558138ba}; !- Supply Splitter Name

OS:Node,
  {98a0f0ea-85a0-4367-988f-3c64e13d981d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {24df26f3-8df0-49ff-8329-7a64ad5e953c}, !- Inlet Port
  {82f99f07-b224-46e6-a48d-93e4f46966d5}; !- Outlet Port

OS:Node,
  {8e3f64f9-37ed-403a-b91f-676c1b40fe52}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ac9d9c0f-594e-4fe0-afb9-c55f08684cc7}, !- Inlet Port
  {7f278817-213b-463c-ba1f-18697aae569a}; !- Outlet Port

OS:Node,
  {00054a35-dacb-4dda-8b22-ce52c0a37a6a}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {0ca81c31-3ecc-4292-8ad9-e556fc1a6cd8}, !- Inlet Port
  {b02a4b62-6c52-427a-90b4-5c118b7b5201}; !- Outlet Port

OS:Connector:Mixer,
  {1f8b5e82-dea2-4f66-bc7a-d7e73857422d}, !- Handle
  Connector Mixer 1,                      !- Name
  {bb0655b5-1afc-4b68-81ce-0fd1f7397d08}, !- Outlet Branch Name
  {c02c027c-4924-4c8b-92bf-010e8eb9aa4b}, !- Inlet Branch Name 1
  {7762f3ac-c296-4f69-8254-d23c7df79c39}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4f6a992f-9910-4da2-9646-aeb7558138ba}, !- Handle
  Connector Splitter 1,                   !- Name
  {8ee27d81-2431-4ff9-aa7b-917d62ca038d}, !- Inlet Branch Name
  {0ca81c31-3ecc-4292-8ad9-e556fc1a6cd8}, !- Outlet Branch Name 1
  {69f06ddb-16b2-4df5-8176-fbf4c94f4296}; !- Outlet Branch Name 2

OS:Connection,
  {24df26f3-8df0-49ff-8329-7a64ad5e953c}, !- Handle
  {297ea11f-f029-4f26-b608-8bafa78c7c99}, !- Source Object
  14,                                     !- Outlet Port
  {98a0f0ea-85a0-4367-988f-3c64e13d981d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca81c31-3ecc-4292-8ad9-e556fc1a6cd8}, !- Handle
  {4f6a992f-9910-4da2-9646-aeb7558138ba}, !- Source Object
  3,                                      !- Outlet Port
  {00054a35-dacb-4dda-8b22-ce52c0a37a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f278817-213b-463c-ba1f-18697aae569a}, !- Handle
  {8e3f64f9-37ed-403a-b91f-676c1b40fe52}, !- Source Object
  3,                                      !- Outlet Port
  {297ea11f-f029-4f26-b608-8bafa78c7c99}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e872dc5-f420-48e4-9d15-409d00733040}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {193fb9ee-4ecc-4be7-9a03-4cf6eaed093c}, !- Inlet Port
  {fcca9266-327c-44e3-ad1b-cab44a090f52}; !- Outlet Port

OS:Node,
  {c4e0afd4-3613-4b05-b71d-30aa23c7d16f}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {4316d37a-6832-4dcb-b202-7b761eeefc2d}, !- Inlet Port
  {907e4e41-afc5-4be8-a11f-1a8b7c53a732}; !- Outlet Port

OS:Node,
  {0497208f-f38d-4a5f-a4ef-264fd82b829c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2abdd3be-b139-455f-b0bf-d9e2020cad27}, !- Inlet Port
  {f3cf659a-b342-4d62-b706-dbf5b314d581}; !- Outlet Port

OS:Connector:Mixer,
  {a4c36b5d-3f97-46ce-a6ff-7c886d14c6b4}, !- Handle
  Connector Mixer 2,                      !- Name
  {de3260ce-b192-4e90-9426-c1b7fb6cb1db}, !- Outlet Branch Name
  {e47beda2-0658-423f-88ed-74f8ca174add}, !- Inlet Branch Name 1
  {42251b77-5064-4c12-8ba8-eb21e3bb9d63}, !- Inlet Branch Name 2
  {507a5664-c9d8-42e2-81df-4fe4f4478cf0}, !- Inlet Branch Name 3
  {538eb44e-1554-418d-af1e-188fb0f998cb}, !- Inlet Branch Name 4
  {0d998f08-1c6c-449e-adcd-2505ad62bbea}, !- Inlet Branch Name 5
  {e6e18bbe-0ca4-490a-b991-3309b82418da}, !- Inlet Branch Name 6
  {adf274d7-56d9-4f5a-aeb8-20281e08d86a}, !- Inlet Branch Name 7
  {f109e202-07a9-42f4-851b-a1491232b6ff}, !- Inlet Branch Name 8
  {242ff037-3094-468d-8191-d43e61e669b6}, !- Inlet Branch Name 9
  {7711a889-7471-49cb-a4ec-1434907b7100}, !- Inlet Branch Name 10
  {e053c454-f823-4d70-bc0e-ea7f582ab2d5}, !- Inlet Branch Name 11
  {9b1ebca7-5ccc-443f-a051-ae8784f65640}, !- Inlet Branch Name 12
  {aa4cf35c-de1c-4563-9885-15b1d9949677}, !- Inlet Branch Name 13
  {dd95f2d9-f5bc-4ac8-b90e-5e27740f1892}, !- Inlet Branch Name 14
  {4f5c6772-7e8e-47e7-bba5-19a776f19c23}, !- Inlet Branch Name 15
  {46eab32c-9a81-4467-be77-70397c57e4a0}, !- Inlet Branch Name 16
  {92b38dc2-6039-49e0-b1b4-0cdc05f4d041}, !- Inlet Branch Name 17
  {500b650d-8ffb-4515-bd89-1c241cb69fa0}, !- Inlet Branch Name 18
  {401adda6-b818-448a-9c36-0654a69faecf}, !- Inlet Branch Name 19
  {6146d60a-01b1-4991-91c3-c60ef4ef3376}, !- Inlet Branch Name 20
  {6e6ab3cf-0d3b-47de-9c2b-bfabee7474b1}, !- Inlet Branch Name 21
  {d8d58e14-cea0-4596-9049-82eba22c476b}, !- Inlet Branch Name 22
  {5cfeb47a-133f-455d-b5ea-b5b20abb338a}, !- Inlet Branch Name 23
  {3cbd47a4-9d61-4dea-9e1d-987d937b6b36}, !- Inlet Branch Name 24
  {e6353fab-6c26-4697-91c0-38a4963bf08d}, !- Inlet Branch Name 25
  {fd866938-6cdf-455a-945f-746c5a271495}, !- Inlet Branch Name 26
  {7fa3eb63-17ef-4b04-8040-9e0da81d4fd9}, !- Inlet Branch Name 27
  {915b6d4b-3a3e-49b1-b7f3-428ec04f27c1}, !- Inlet Branch Name 28
  {eba5008d-e2c7-471f-bd1b-5aa7981a5009}, !- Inlet Branch Name 29
  {d1b89b6c-ce22-4341-bf31-d5e5cf8f1e60}, !- Inlet Branch Name 30
  {1367efae-b306-45eb-b5f7-6e6ed4cba90f}, !- Inlet Branch Name 31
  {b4bf138f-7d4b-49b2-9968-981aca0d9a5b}, !- Inlet Branch Name 32
  {78129169-81e4-4ff9-b338-e9f76743e8d5}, !- Inlet Branch Name 33
  {de7a016e-8923-4c85-8c63-2c8c575f7c3b}, !- Inlet Branch Name 34
  {9e240dfd-bc4a-4da2-b841-8b37543eaaa3}, !- Inlet Branch Name 35
  {c2278c42-28c2-47ad-b9c4-009c8bc38e0e}, !- Inlet Branch Name 36
  {b4f7ce29-ff5f-4460-b614-c0e50491c2f8}, !- Inlet Branch Name 37
  {a17c19fa-823e-4aa5-ba64-29ad32e40276}, !- Inlet Branch Name 38
  {25c17f36-bf63-4f2d-a3f2-52fa56b256ea}, !- Inlet Branch Name 39
  {c5da295b-67ec-4024-8a08-214cdcc09c02}, !- Inlet Branch Name 40
  {6a94eac0-cc5d-4d14-b51e-c1ff8262b7c3}, !- Inlet Branch Name 41
  {ee5309ed-a639-4f96-a016-a837a36af3ac}, !- Inlet Branch Name 42
  {4bd91b01-1be7-4405-8270-d6701e1294c6}, !- Inlet Branch Name 43
  {5aa04753-7b91-4fda-9efd-ed36a22f074d}, !- Inlet Branch Name 44
  {d27d6720-287c-49d1-acc9-4be339b2c0d3}, !- Inlet Branch Name 45
  {8e5111bf-9518-41a5-b01c-0336799bc554}, !- Inlet Branch Name 46
  {402007f3-649e-41ce-bdd5-b69c4f08abca}, !- Inlet Branch Name 47
  {da2f015c-a07a-4e81-b1b0-55024b6d5ca6}, !- Inlet Branch Name 48
  {54385fa7-1c88-48fa-92cc-65d8166b3350}, !- Inlet Branch Name 49
  {e4317788-e5f1-46b5-9ace-dad6bc1f1d47}, !- Inlet Branch Name 50
  {683447fe-4448-400d-8ab6-fc7c53080f45}, !- Inlet Branch Name 51
  {9bc2ec7b-2dde-4c23-99e7-bf5184601fe7}, !- Inlet Branch Name 52
  {3c612585-3b01-43aa-928f-37cb614ebdfb}, !- Inlet Branch Name 53
  {4e4a07e2-a31e-4c48-bc9e-0e4abcce19b3}, !- Inlet Branch Name 54
  {ba458ece-e374-43e4-907d-5621339bf97f}, !- Inlet Branch Name 55
  {f454c166-ae2b-4528-b6ed-feb821b572c1}, !- Inlet Branch Name 56
  {6343d9ad-c79a-47a8-955b-859f5bece5b3}, !- Inlet Branch Name 57
  {35c999aa-0128-4797-9651-c7660483433e}, !- Inlet Branch Name 58
  {42d9556e-88fd-434f-a1d3-c6b68b869174}, !- Inlet Branch Name 59
  {0fdfb6fc-7d98-4839-ab21-69fc0ae734f8}, !- Inlet Branch Name 60
  {52c6ac4d-ff6b-401d-a86f-2ab13e26550a}, !- Inlet Branch Name 61
  {32de91ae-bb08-4018-8d1e-e26e49e03250}, !- Inlet Branch Name 62
  {73c38e0a-2826-41d8-9cb9-1e8d7d3aa755}, !- Inlet Branch Name 63
  {b3446e8d-5f5b-4fd3-9758-a2f7e7a4e9ba}, !- Inlet Branch Name 64
  {0f7ff48d-6c10-480e-9a35-e96d3d46bf02}, !- Inlet Branch Name 65
  {6f33df4f-91d8-4fac-9613-d37f6a9ace4f}, !- Inlet Branch Name 66
  {bdbcd571-b244-480a-8f76-59b1ba4ea85e}, !- Inlet Branch Name 67
  {20f48a6d-f55d-4d81-aca9-397200a65c7b}, !- Inlet Branch Name 68
  {cc76f627-2aa1-4c5f-98ab-4bb485f65367}, !- Inlet Branch Name 69
  {19333bfc-1003-4643-9d8c-09940830ba3f}, !- Inlet Branch Name 70
  {efb77be5-6967-4a4c-8b3f-04bcacc45de9}, !- Inlet Branch Name 71
  {d8caf94a-5c9f-4f8c-ae09-c1835845b2b2}, !- Inlet Branch Name 72
  {a53386e5-445d-42f9-a824-25abe41eb0cf}, !- Inlet Branch Name 73
  {a9902d76-c19c-4f0e-97a2-6e0f15417494}, !- Inlet Branch Name 74
  {e7ad4dac-5b71-48b6-be41-b31d8c719519}, !- Inlet Branch Name 75
  {e648821d-12e9-4e7f-8e8c-7542c99dd904}, !- Inlet Branch Name 76
  {c8c54be7-a182-4009-a277-73a92ddc757e}, !- Inlet Branch Name 77
  {dbfce6bf-46bc-455e-a375-8efcdc71a58b}, !- Inlet Branch Name 78
  {13286fb0-8953-4f7e-90db-58c68db15db9}, !- Inlet Branch Name 79
  {811b1d77-b540-4231-a1d6-4ff10064241f}, !- Inlet Branch Name 80
  {bdd82bcb-c5d7-4b43-a798-efc09cac7566}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {047d701a-81a8-4f1e-ae3d-bd3f05d3f90b}, !- Handle
  Connector Splitter 2,                   !- Name
  {fcca9266-327c-44e3-ad1b-cab44a090f52}, !- Inlet Branch Name
  {2abdd3be-b139-455f-b0bf-d9e2020cad27}, !- Outlet Branch Name 1
  {b24156a2-25df-4537-9b88-33c90e82683d}, !- Outlet Branch Name 2
  {9311d4bb-e6f9-467c-939f-6105ed85a530}, !- Outlet Branch Name 3
  {e3d74504-e112-4f06-94eb-5775c7c4f953}, !- Outlet Branch Name 4
  {f7b645ce-8f54-48cf-8f60-8c733eb44f2f}, !- Outlet Branch Name 5
  {773e62d3-afc2-4be8-b589-7075697d6bc0}, !- Outlet Branch Name 6
  {4f3d262e-2c64-43a0-8c00-cb5cb0b45439}, !- Outlet Branch Name 7
  {cc764deb-4106-406d-8db6-418c5891e205}, !- Outlet Branch Name 8
  {86f9c5b5-58c0-4e7a-b201-4b5db9d89154}, !- Outlet Branch Name 9
  {89312afb-fbc2-4ac4-b95c-e7cda463e864}, !- Outlet Branch Name 10
  {5131b7e8-e4fa-4629-8c86-d4f9977e9782}, !- Outlet Branch Name 11
  {1aa1d22a-351e-4c98-b341-de9fd0e1b225}, !- Outlet Branch Name 12
  {0c85830e-b9b6-4f63-9edc-a39c5d617568}, !- Outlet Branch Name 13
  {11144ba8-5dbb-43a0-a3d1-20dc9b913ac6}, !- Outlet Branch Name 14
  {5906aed6-9b78-429e-a0d4-3e7914f91b0d}, !- Outlet Branch Name 15
  {14c0f53d-afa8-4bf4-8c27-5030c39c81ea}, !- Outlet Branch Name 16
  {ab7acbd0-6def-4482-ba7f-0d3ed3d57401}, !- Outlet Branch Name 17
  {210fa76f-0ec2-4876-b4e0-398e21da8206}, !- Outlet Branch Name 18
  {b505ed11-bd40-4395-a188-1b1a3686952e}, !- Outlet Branch Name 19
  {7e348e99-582e-434d-b87d-7684de61b9bd}, !- Outlet Branch Name 20
  {a482190a-1f70-43b2-a4ba-54753104eae6}, !- Outlet Branch Name 21
  {50ca1d8e-102c-4588-8282-92f156812b1e}, !- Outlet Branch Name 22
  {4b8c0841-bbed-412f-a530-e43ce79d67f2}, !- Outlet Branch Name 23
  {81ed5d9c-983e-47ee-a923-d21d3eae8e9d}, !- Outlet Branch Name 24
  {76741c5e-c9ed-414d-a7a2-fea2a5dfe725}, !- Outlet Branch Name 25
  {ab18c9ee-f5d8-4c21-9d78-1f3b08887512}, !- Outlet Branch Name 26
  {0a99558a-3c02-4f63-9868-4967cc7b8382}, !- Outlet Branch Name 27
  {8d87e007-0dbb-45e2-9496-01f91ac96a32}, !- Outlet Branch Name 28
  {38edbe73-fdb1-49fb-bd3a-170475bd1a59}, !- Outlet Branch Name 29
  {1fbd61c2-3318-4bb9-b0ae-03c4ee03ddba}, !- Outlet Branch Name 30
  {fec83c80-9ae2-4f68-99c3-33a152a0fb1a}, !- Outlet Branch Name 31
  {968c5dcf-bdab-4a42-9582-27cbfb1a7120}, !- Outlet Branch Name 32
  {fdb3fb2e-9078-4d5c-adb7-55187fa6f8b9}, !- Outlet Branch Name 33
  {29b6fdc4-0e42-46e8-af80-776ccfb72458}, !- Outlet Branch Name 34
  {0b5b4064-ce26-4eb8-840a-f3a98ecce3c4}, !- Outlet Branch Name 35
  {523df6ee-7fde-433c-9da3-6e23f786feab}, !- Outlet Branch Name 36
  {2683862f-a402-403a-9259-799a3fe57dbc}, !- Outlet Branch Name 37
  {340b10ab-2a1d-4f0f-a226-92e5d9364de6}, !- Outlet Branch Name 38
  {86a8c664-e11d-411d-b1ee-cc47b9b8f868}, !- Outlet Branch Name 39
  {430a487e-a468-40f2-a57f-e879deee4c1f}, !- Outlet Branch Name 40
  {48ecb104-84fd-401e-b92f-c12b05c80468}, !- Outlet Branch Name 41
  {0528ae53-f180-41af-aa43-a0b93734288a}, !- Outlet Branch Name 42
  {1c6c6663-e04e-4c3d-b776-97c2caf69809}, !- Outlet Branch Name 43
  {48cef535-f8c8-447c-8990-9c9d67a42520}, !- Outlet Branch Name 44
  {62f3424f-a51e-4ba0-84ff-d42798b97f77}, !- Outlet Branch Name 45
  {171e0b8b-7aee-4a80-a933-a2efa6037d96}, !- Outlet Branch Name 46
  {8ae163a9-daf7-49fb-badc-6bcfede1013d}, !- Outlet Branch Name 47
  {3d30632f-788d-4745-82c2-fe39f9a5197f}, !- Outlet Branch Name 48
  {db6de8a6-aa88-4e5e-bc5c-d93a6fabb215}, !- Outlet Branch Name 49
  {78e1b816-cb73-432c-a786-7250647124ab}, !- Outlet Branch Name 50
  {0bb19573-2206-41a5-99d0-2944ae7aa50a}, !- Outlet Branch Name 51
  {06134118-0f6d-4d62-ab58-b5f0040edfeb}, !- Outlet Branch Name 52
  {bfc373f3-9bc4-4552-94ee-6888f247b85f}, !- Outlet Branch Name 53
  {f89a5ab3-b42f-411c-bca1-25803fad8bcb}, !- Outlet Branch Name 54
  {840baf15-e343-421d-968f-2670bf25996e}, !- Outlet Branch Name 55
  {d22f20c9-5e07-48b1-a803-4cf07f09c29b}, !- Outlet Branch Name 56
  {aac36059-f264-4c35-a781-a2bc76f1e16b}, !- Outlet Branch Name 57
  {cafb538d-4723-4871-a3ad-30d7c6315461}, !- Outlet Branch Name 58
  {0fcf0e26-1cbd-4b47-884a-4547e9aa4f46}, !- Outlet Branch Name 59
  {5c9ce386-1f0d-4a57-8285-6c02fca82c86}, !- Outlet Branch Name 60
  {731e32ec-b261-4ec1-9ff9-1b6b8ba1737c}, !- Outlet Branch Name 61
  {ff10674d-6eea-42df-999b-cb4438caec8c}, !- Outlet Branch Name 62
  {5aa2f820-9822-4071-8449-34e5c0cc1dc5}, !- Outlet Branch Name 63
  {2b40be3b-5210-4171-a9bd-bd873ee1ce44}, !- Outlet Branch Name 64
  {49eed2c0-b42e-440a-b6c3-ff1bc3510644}, !- Outlet Branch Name 65
  {cfd80993-2b49-43b9-887b-45eb29941caf}, !- Outlet Branch Name 66
  {1fb2b129-43e9-4e73-9d1d-78979f90b243}, !- Outlet Branch Name 67
  {77d47d1a-7cca-45e8-a6b8-b5a82f03f617}, !- Outlet Branch Name 68
  {b974da4c-1a84-4128-91df-55fd589a1a55}, !- Outlet Branch Name 69
  {7e1f9968-a139-4695-8db0-014cf9b7e186}, !- Outlet Branch Name 70
  {b125c826-c2bd-45c4-a909-866bc0cbe73d}, !- Outlet Branch Name 71
  {5df457ab-8244-4dd0-a978-ba40a31298f6}, !- Outlet Branch Name 72
  {238fa943-2640-4ca8-ae54-2c4829f5d493}, !- Outlet Branch Name 73
  {22da281b-9fa7-4836-a98a-335ebf3888da}, !- Outlet Branch Name 74
  {069c2840-5a01-411d-b528-c61a721add59}, !- Outlet Branch Name 75
  {f83bee8c-1b1a-45ec-b080-9e4a2e423b57}, !- Outlet Branch Name 76
  {bd2d75d8-fcc6-443a-ac0e-73090d7e8e5e}, !- Outlet Branch Name 77
  {611e75b6-1b65-4bd8-8352-5a90c08e4fa2}, !- Outlet Branch Name 78
  {fa3eb7dc-098a-489f-b4ca-1b996e6da08f}, !- Outlet Branch Name 79
  {5d4a52ad-2358-432e-95e1-99f2f93c32f0}, !- Outlet Branch Name 80
  {87e604c5-b5c3-46cb-848d-991a849f3a7a}; !- Outlet Branch Name 81

OS:Connection,
  {193fb9ee-4ecc-4be7-9a03-4cf6eaed093c}, !- Handle
  {297ea11f-f029-4f26-b608-8bafa78c7c99}, !- Source Object
  17,                                     !- Outlet Port
  {6e872dc5-f420-48e4-9d15-409d00733040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcca9266-327c-44e3-ad1b-cab44a090f52}, !- Handle
  {6e872dc5-f420-48e4-9d15-409d00733040}, !- Source Object
  3,                                      !- Outlet Port
  {047d701a-81a8-4f1e-ae3d-bd3f05d3f90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2abdd3be-b139-455f-b0bf-d9e2020cad27}, !- Handle
  {047d701a-81a8-4f1e-ae3d-bd3f05d3f90b}, !- Source Object
  3,                                      !- Outlet Port
  {0497208f-f38d-4a5f-a4ef-264fd82b829c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907e4e41-afc5-4be8-a11f-1a8b7c53a732}, !- Handle
  {c4e0afd4-3613-4b05-b71d-30aa23c7d16f}, !- Source Object
  3,                                      !- Outlet Port
  {297ea11f-f029-4f26-b608-8bafa78c7c99}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ab5b8218-ca8c-476d-9a0b-6b15983f9294}, !- Handle
  {297ea11f-f029-4f26-b608-8bafa78c7c99}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c4b19339-a009-4e5c-86ec-50b0d3f16537}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a2a93445-da61-4cb0-a0ce-a02bd899c73c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c3623017-dad2-422b-87f3-b99ee47c3f87}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a2a93445-da61-4cb0-a0ce-a02bd899c73c}, !- Schedule Type Limits Name
  {3ca39b21-2507-4f45-9b8d-6439f55f0201}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ca39b21-2507-4f45-9b8d-6439f55f0201}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a2a93445-da61-4cb0-a0ce-a02bd899c73c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d30bba2a-a540-484c-9702-e59c78ec0126}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c3623017-dad2-422b-87f3-b99ee47c3f87}, !- Schedule Name
  {8e3f64f9-37ed-403a-b91f-676c1b40fe52}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d1f04c32-d8bf-4031-9975-8c3d30e914f6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {82f99f07-b224-46e6-a48d-93e4f46966d5}, !- Inlet Node Name
  {5806b34a-88c8-4c2e-9e5c-81abf1f0208a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  386385.804898084,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {aa816bc1-ea55-4559-a2f8-2f25c44bceba}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {5806b34a-88c8-4c2e-9e5c-81abf1f0208a}, !- Inlet Port
  {8ee27d81-2431-4ff9-aa7b-917d62ca038d}; !- Outlet Port

OS:Connection,
  {82f99f07-b224-46e6-a48d-93e4f46966d5}, !- Handle
  {98a0f0ea-85a0-4367-988f-3c64e13d981d}, !- Source Object
  3,                                      !- Outlet Port
  {d1f04c32-d8bf-4031-9975-8c3d30e914f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5806b34a-88c8-4c2e-9e5c-81abf1f0208a}, !- Handle
  {d1f04c32-d8bf-4031-9975-8c3d30e914f6}, !- Source Object
  3,                                      !- Outlet Port
  {aa816bc1-ea55-4559-a2f8-2f25c44bceba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee27d81-2431-4ff9-aa7b-917d62ca038d}, !- Handle
  {aa816bc1-ea55-4559-a2f8-2f25c44bceba}, !- Source Object
  3,                                      !- Outlet Port
  {4f6a992f-9910-4da2-9646-aeb7558138ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8a64b6ea-6e2b-42ea-8cd1-8d548ed8e1c3}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {af362608-ba66-413b-a3ad-3bf775e7cfe2}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff, !- Name
  1.1396124915472,                        !- Tank Volume {m3}
  {c3623017-dad2-422b-87f3-b99ee47c3f87}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  59544.752683341,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  105.695718053734,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  105.695718053734,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a1777450-6f9c-4c85-9c18-398af58d0f9b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.72726471682924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.72726471682924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b02a4b62-6c52-427a-90b4-5c118b7b5201}, !- Use Side Inlet Node Name
  {9041f74f-5cea-4c50-90bf-6a90d91511ee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bb69dc38-fcb9-4b03-9a32-5b91bc6c1433}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9ddbfda3-c807-4ae1-ae4b-ffe20c269af7}, !- Schedule Type Limits Name
  {dfa5a4d7-c8a5-420f-863d-43b9d27c26a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfa5a4d7-c8a5-420f-863d-43b9d27c26a6}, !- Handle
  Schedule Day 4,                         !- Name
  {9ddbfda3-c807-4ae1-ae4b-ffe20c269af7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6748f0cf-5bd5-4960-bd35-be35cfd23d9c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {9ddbfda3-c807-4ae1-ae4b-ffe20c269af7}, !- Schedule Type Limits Name
  {d118d492-3488-4fb4-8cc6-aab870a27840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d118d492-3488-4fb4-8cc6-aab870a27840}, !- Handle
  Schedule Day 5,                         !- Name
  {9ddbfda3-c807-4ae1-ae4b-ffe20c269af7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {669d8c50-3fa2-4f99-a2c1-4e38b477c6e8}, !- Handle
  {af362608-ba66-413b-a3ad-3bf775e7cfe2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a1777450-6f9c-4c85-9c18-398af58d0f9b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {8a64b6ea-6e2b-42ea-8cd1-8d548ed8e1c3}, !- Schedule Type Limits Name
  {a26ef235-9bce-4459-bd7c-eb55df0794cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a26ef235-9bce-4459-bd7c-eb55df0794cd}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {8a64b6ea-6e2b-42ea-8cd1-8d548ed8e1c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b656526f-381d-4dda-9d87-60ba941180e6}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {9041f74f-5cea-4c50-90bf-6a90d91511ee}, !- Inlet Port
  {c02c027c-4924-4c8b-92bf-010e8eb9aa4b}; !- Outlet Port

OS:Connection,
  {b02a4b62-6c52-427a-90b4-5c118b7b5201}, !- Handle
  {00054a35-dacb-4dda-8b22-ce52c0a37a6a}, !- Source Object
  3,                                      !- Outlet Port
  {af362608-ba66-413b-a3ad-3bf775e7cfe2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9041f74f-5cea-4c50-90bf-6a90d91511ee}, !- Handle
  {af362608-ba66-413b-a3ad-3bf775e7cfe2}, !- Source Object
  32,                                     !- Outlet Port
  {b656526f-381d-4dda-9d87-60ba941180e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02c027c-4924-4c8b-92bf-010e8eb9aa4b}, !- Handle
  {b656526f-381d-4dda-9d87-60ba941180e6}, !- Source Object
  3,                                      !- Outlet Port
  {1f8b5e82-dea2-4f66-bc7a-d7e73857422d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {041ceecc-0952-4a2e-a289-616139607f7d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1f173693-a742-4985-9891-f55f9716552c}, !- Inlet Node Name
  {84aa96c6-de3a-4e12-b3b2-a8b54999a8fc}; !- Outlet Node Name

OS:Node,
  {1d9e0e9b-dfe3-4b19-b8e7-1e8b604e470b}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {69f06ddb-16b2-4df5-8176-fbf4c94f4296}, !- Inlet Port
  {1f173693-a742-4985-9891-f55f9716552c}; !- Outlet Port

OS:Connection,
  {69f06ddb-16b2-4df5-8176-fbf4c94f4296}, !- Handle
  {4f6a992f-9910-4da2-9646-aeb7558138ba}, !- Source Object
  4,                                      !- Outlet Port
  {1d9e0e9b-dfe3-4b19-b8e7-1e8b604e470b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53a244a1-83e1-4cd2-b767-17d7170b64bf}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {84aa96c6-de3a-4e12-b3b2-a8b54999a8fc}, !- Inlet Port
  {7762f3ac-c296-4f69-8254-d23c7df79c39}; !- Outlet Port

OS:Connection,
  {1f173693-a742-4985-9891-f55f9716552c}, !- Handle
  {1d9e0e9b-dfe3-4b19-b8e7-1e8b604e470b}, !- Source Object
  3,                                      !- Outlet Port
  {041ceecc-0952-4a2e-a289-616139607f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84aa96c6-de3a-4e12-b3b2-a8b54999a8fc}, !- Handle
  {041ceecc-0952-4a2e-a289-616139607f7d}, !- Source Object
  3,                                      !- Outlet Port
  {53a244a1-83e1-4cd2-b767-17d7170b64bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7762f3ac-c296-4f69-8254-d23c7df79c39}, !- Handle
  {53a244a1-83e1-4cd2-b767-17d7170b64bf}, !- Source Object
  3,                                      !- Outlet Port
  {1f8b5e82-dea2-4f66-bc7a-d7e73857422d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6467d45a-fb80-4fa7-b85a-64e900d9950f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f3cf659a-b342-4d62-b706-dbf5b314d581}, !- Inlet Node Name
  {87a3c744-33f3-4a9f-9e5a-715c0b3749a6}; !- Outlet Node Name

OS:Node,
  {9413b18e-9395-4d6a-a053-7a8f1b2571c2}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {87a3c744-33f3-4a9f-9e5a-715c0b3749a6}, !- Inlet Port
  {e47beda2-0658-423f-88ed-74f8ca174add}; !- Outlet Port

OS:Connection,
  {f3cf659a-b342-4d62-b706-dbf5b314d581}, !- Handle
  {0497208f-f38d-4a5f-a4ef-264fd82b829c}, !- Source Object
  3,                                      !- Outlet Port
  {6467d45a-fb80-4fa7-b85a-64e900d9950f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a3c744-33f3-4a9f-9e5a-715c0b3749a6}, !- Handle
  {6467d45a-fb80-4fa7-b85a-64e900d9950f}, !- Source Object
  3,                                      !- Outlet Port
  {9413b18e-9395-4d6a-a053-7a8f1b2571c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47beda2-0658-423f-88ed-74f8ca174add}, !- Handle
  {9413b18e-9395-4d6a-a053-7a8f1b2571c2}, !- Source Object
  3,                                      !- Outlet Port
  {a4c36b5d-3f97-46ce-a6ff-7c886d14c6b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fd866fe-c176-426c-ad0f-a80b535e5b9e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5562cddb-6c15-49a6-b5c7-03be53d07a21}, !- Inlet Node Name
  {ac9d9c0f-594e-4fe0-afb9-c55f08684cc7}; !- Outlet Node Name

OS:Node,
  {6836d2fb-3729-456c-9473-8a432545ef1e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {bb0655b5-1afc-4b68-81ce-0fd1f7397d08}, !- Inlet Port
  {5562cddb-6c15-49a6-b5c7-03be53d07a21}; !- Outlet Port

OS:Connection,
  {bb0655b5-1afc-4b68-81ce-0fd1f7397d08}, !- Handle
  {1f8b5e82-dea2-4f66-bc7a-d7e73857422d}, !- Source Object
  2,                                      !- Outlet Port
  {6836d2fb-3729-456c-9473-8a432545ef1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5562cddb-6c15-49a6-b5c7-03be53d07a21}, !- Handle
  {6836d2fb-3729-456c-9473-8a432545ef1e}, !- Source Object
  3,                                      !- Outlet Port
  {9fd866fe-c176-426c-ad0f-a80b535e5b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9d9c0f-594e-4fe0-afb9-c55f08684cc7}, !- Handle
  {9fd866fe-c176-426c-ad0f-a80b535e5b9e}, !- Source Object
  3,                                      !- Outlet Port
  {8e3f64f9-37ed-403a-b91f-676c1b40fe52}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {394579cc-b653-4b93-979f-3078ebaf1b06}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {da98b9cd-f114-4870-8066-3caabbd2013c}, !- Inlet Node Name
  {4316d37a-6832-4dcb-b202-7b761eeefc2d}; !- Outlet Node Name

OS:Node,
  {f5269232-04c9-4c9d-aa44-e345469e0772}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {de3260ce-b192-4e90-9426-c1b7fb6cb1db}, !- Inlet Port
  {da98b9cd-f114-4870-8066-3caabbd2013c}; !- Outlet Port

OS:Connection,
  {de3260ce-b192-4e90-9426-c1b7fb6cb1db}, !- Handle
  {a4c36b5d-3f97-46ce-a6ff-7c886d14c6b4}, !- Source Object
  2,                                      !- Outlet Port
  {f5269232-04c9-4c9d-aa44-e345469e0772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da98b9cd-f114-4870-8066-3caabbd2013c}, !- Handle
  {f5269232-04c9-4c9d-aa44-e345469e0772}, !- Source Object
  3,                                      !- Outlet Port
  {394579cc-b653-4b93-979f-3078ebaf1b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4316d37a-6832-4dcb-b202-7b761eeefc2d}, !- Handle
  {394579cc-b653-4b93-979f-3078ebaf1b06}, !- Source Object
  3,                                      !- Outlet Port
  {c4e0afd4-3613-4b05-b71d-30aa23c7d16f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c578a083-49f2-4180-be0e-d3ae73824a66}, !- Handle
  Water Use Connections 1,                !- Name
  {da55f5da-0792-470a-b53f-e38a895d5d85}, !- Inlet Node Name
  {27d108a2-4dc3-42e2-a6a5-46f458ec57ec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d374cc49-708f-47c2-ab71-c984fd77b8d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5089dfd1-e0bb-49dd-903c-61261134e1f4}, !- Handle
  F2 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2ff6c2d9-84ef-47de-8e2d-1fc86a43a8e6}, !- Target Temperature Schedule Name
  {6f9e72bc-45c0-4c52-9e76-47df68d06379}, !- Sensible Fraction Schedule Name
  {7133ba19-9232-4641-99ee-51f5ffa2a7da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f9e72bc-45c0-4c52-9e76-47df68d06379}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9d0596db-7d3f-47e5-940e-782ed3c0adf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d0596db-7d3f-47e5-940e-782ed3c0adf4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7133ba19-9232-4641-99ee-51f5ffa2a7da}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f386bd95-5cd7-431e-b872-f43953a0ef40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f386bd95-5cd7-431e-b872-f43953a0ef40}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ff6c2d9-84ef-47de-8e2d-1fc86a43a8e6}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
