  F4 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528063c4-bac4-4def-84a3-4976ceeb926a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a8c78a-d761-4df5-93cc-955118409f06}, !- Handle
  F6 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae78df2-118d-455b-a679-84e8c8b7fc43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b05bf6-3c58-4be5-828f-d9e468400a7b}, !- Handle
  F8 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12be9857-aa35-4845-b5a8-7606d5516d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438a48ed-c4c5-4850-bb4c-83795d0ef9fa}, !- Handle
  F9 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e82995-d3d0-4b9b-b20e-bfc9e7546c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e82995-d3d0-4b9b-b20e-bfc9e7546c75}, !- Handle
  F9 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438a48ed-c4c5-4850-bb4c-83795d0ef9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da167045-1698-4fbe-bd6e-810f70ee24e4}, !- Handle
  F3 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf177a3-e53c-48cc-a280-01f4718260cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68aa1b0-88ae-49dd-a7e5-72015a2635f4}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14334432-f56d-4912-a0c1-d2bb4a18833d}, !- Handle
  F3 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a1fde2-c11c-47f3-83f7-44a86e9b4d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c213ff-45f9-456c-b063-f88c3b39d127}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e647fe-3358-40e1-8e7d-18cd656492a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e647fe-3358-40e1-8e7d-18cd656492a4}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c213ff-45f9-456c-b063-f88c3b39d127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045ba1a9-dd03-4db7-a0b9-1081e9c2b091}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5ae9ab-f398-4d7b-a465-6dc9241deff2}, !- Handle
  F7 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54754d09-f2e8-476a-a955-3a6ef1b51b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4db9ddd-9a88-400e-9281-e5bfba5a2160}, !- Handle
  F8 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94958f8-ce6f-429f-a9ee-8aa5d9efe5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be331bc-2829-4312-8840-8039d5feb13f}, !- Handle
  F7 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e3353f-efb1-4413-9e08-a5cec89ab6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e3353f-efb1-4413-9e08-a5cec89ab6ba}, !- Handle
  F7 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be331bc-2829-4312-8840-8039d5feb13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1403dc-c610-4db6-92a1-17b246e964b2}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af04676-d651-41b8-ada3-06bcb3700189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af04676-d651-41b8-ada3-06bcb3700189}, !- Handle
  t EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1403dc-c610-4db6-92a1-17b246e964b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f342be-b284-44cf-8141-32d25c48ce2c}, !- Handle
  F7 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {868b253c-bbaf-4bef-b379-bf853c124b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b0a891-9142-4eb1-a876-21cff72fed77}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b71f3b-368b-450b-a023-e72fc15a90c7}, !- Handle
  F2 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a17ef4-dba5-41c7-bb32-1937ae1f848d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a17ef4-dba5-41c7-bb32-1937ae1f848d}, !- Handle
  F2 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b71f3b-368b-450b-a023-e72fc15a90c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ead370-3dc2-42d4-b9ca-ae715e6f32b6}, !- Handle
  F6 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb89258-1a33-4fe2-af1c-171131ea153d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385b539d-7969-43b1-b917-f7969f846667}, !- Handle
  F7 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a901a598-d61b-4670-a207-ed52599b211d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a901a598-d61b-4670-a207-ed52599b211d}, !- Handle
  F7 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385b539d-7969-43b1-b917-f7969f846667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743dcb29-fe3b-48ed-8158-ce0fedb60444}, !- Handle
  F7 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d2b31a-8a2e-48a4-892a-3b177ab1cc16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d2b31a-8a2e-48a4-892a-3b177ab1cc16}, !- Handle
  F7 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743dcb29-fe3b-48ed-8158-ce0fedb60444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d52f420-5c30-4f43-904d-3b64c4230a4a}, !- Handle
  F2 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039168c9-5d95-4ec0-a25b-d65d75bd52f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3d96be-1b2b-4e62-ac54-3b1683518a5c}, !- Handle
  F3 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b34216fa-fe36-429d-b9e5-a968d542d184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4039c45a-6779-4d32-9e0f-74c2bf238206}, !- Handle
  F3 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c6a724-2d13-46a4-bad5-003c46728a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbd90fb-3af4-49a9-bfb3-0b2cd5cf92d9}, !- Handle
  F3 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277f92c6-a402-4bbf-be3c-347abdca6464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277f92c6-a402-4bbf-be3c-347abdca6464}, !- Handle
  F3 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fbd90fb-3af4-49a9-bfb3-0b2cd5cf92d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b30aea8-8a2b-44da-a1bb-7f10a00311e2}, !- Handle
  F2 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c45626-13ce-4729-84a7-ce0581f6ff0b}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d743e61d-11df-411e-9e47-61708fc32aea}, !- Handle
  F7 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdff4009-9eb6-4e3a-a270-404e0946879b}, !- Handle
  F8 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797330f2-03de-4475-b609-4bf5687ffafd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797330f2-03de-4475-b609-4bf5687ffafd}, !- Handle
  F8 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdff4009-9eb6-4e3a-a270-404e0946879b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1929450-3369-48ff-a43c-3145739b86f5}, !- Handle
  F8 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc51aaf-9a32-4f32-aa1a-941557ba24ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60344048-bced-4fef-b6c6-0a128e4bb8e1}, !- Handle
  F8 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a45384b-0ba9-44b2-8ec2-d0b7df4cc81e}, !- Handle
  F8 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7208f08-b9a4-4ac8-a6e3-5fa1be6f1bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7208f08-b9a4-4ac8-a6e3-5fa1be6f1bf0}, !- Handle
  F8 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a45384b-0ba9-44b2-8ec2-d0b7df4cc81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654899d6-6511-42fb-957c-d1868c1e0ec3}, !- Handle
  F6 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a75f4e5-3f83-402c-be38-bfe96148035e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34cfffb1-cd44-4cda-a827-504c08147be0}, !- Handle
  F4 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76276fd-d907-42e2-a313-d2b04d17ace4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb89258-1a33-4fe2-af1c-171131ea153d}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ead370-3dc2-42d4-b9ca-ae715e6f32b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beacce52-5f8f-4d0d-a320-e1b0179e3633}, !- Handle
  F4 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {349066ae-7886-4169-a4f5-633d11d2e781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349066ae-7886-4169-a4f5-633d11d2e781}, !- Handle
  F4 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beacce52-5f8f-4d0d-a320-e1b0179e3633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405a2dc0-b284-48f2-b727-7d0e9253d2f8}, !- Handle
  F2 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f936e80-44e2-4fa0-b6f5-6cf33cd80035}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805bafb7-aa86-4a52-aab4-167759e5f057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805bafb7-aa86-4a52-aab4-167759e5f057}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f936e80-44e2-4fa0-b6f5-6cf33cd80035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59468038-3afd-4621-b176-fb07283bd41a}, !- Handle
  F8 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d969208c-ee8b-4d70-9090-a2633dafbea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8498b64d-f93b-49a9-8cc0-de757b0d1fab}, !- Handle
  F8 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be33418-f4bd-41d7-9e94-2547f30631b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be33418-f4bd-41d7-9e94-2547f30631b7}, !- Handle
  F8 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8498b64d-f93b-49a9-8cc0-de757b0d1fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc577c8-e25b-4c8a-b4f4-0bb51c2313a5}, !- Handle
  F3 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {590d3eb8-6df7-403f-8d6e-439f772faac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590d3eb8-6df7-403f-8d6e-439f772faac6}, !- Handle
  F3 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc577c8-e25b-4c8a-b4f4-0bb51c2313a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca93859-e8cb-4662-b7c9-a1da42b11ce9}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4eb6b3-39bf-4e38-bb60-c6926010fae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4eb6b3-39bf-4e38-bb60-c6926010fae9}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca93859-e8cb-4662-b7c9-a1da42b11ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88f4016-d1fe-484b-9145-e557f3163430}, !- Handle
  F3 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c09ac5-e9e7-4212-897d-7a270a893f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbaf767-7370-4a39-b802-c2d4bab80cd5}, !- Handle
  F9 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7f567d-06b3-4a77-9c6e-7493a29b8560}, !- Handle
  F4 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7049f653-721e-4a02-9e23-9a0302dd73dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2a292e-62c1-4685-a6b2-b734783dc738}, !- Handle
  F3 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99554d8a-2b04-4b37-bf24-a5e9bc5da515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f2cb88-f564-48a9-8a79-4be6a7d31d8a}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3350c79b-72c6-4dc3-8877-5b48baffdc4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3350c79b-72c6-4dc3-8877-5b48baffdc4b}, !- Handle
  t SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f2cb88-f564-48a9-8a79-4be6a7d31d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd762da-dee8-4f37-9333-87de1bc0e730}, !- Handle
  F3 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d4a50c-e004-430b-8843-1eb851f4ebea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d4a50c-e004-430b-8843-1eb851f4ebea}, !- Handle
  F3 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd762da-dee8-4f37-9333-87de1bc0e730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8f730c-0630-4f8d-ae4d-77a56b5a06ae}, !- Handle
  F7 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5480c346-2d7e-4c8d-9024-ac716d806c5e}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5500783-2bd9-4487-aaa2-c8d05b7921ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {8462daba-5cd9-46fb-90b9-de8f334c4c05}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {5571b640-fa03-4040-ac25-535171abf36c}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62338ed-5f9c-4375-a358-a14789e11158}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f519face-4635-490b-8097-84ee693d1888}, !- Handle
  F7 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69f2d08-e2a6-4308-8db0-d688cb5c4da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69f2d08-e2a6-4308-8db0-d688cb5c4da3}, !- Handle
  F7 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f519face-4635-490b-8097-84ee693d1888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ac519d-8f74-4fb5-9f97-1f381352200a}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6c0179-7869-40ac-bd86-ee2dea930d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fdae887-9e5e-48c0-bc89-4f2587400526}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a30e298c-442a-4ba6-889c-8073ad58f518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30e298c-442a-4ba6-889c-8073ad58f518}, !- Handle
  t EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fdae887-9e5e-48c0-bc89-4f2587400526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4db9ed-46b6-4a30-a908-8a7073a0fa2e}, !- Handle
  F9 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e762bf-b9ec-496f-83c1-16d4133705c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e762bf-b9ec-496f-83c1-16d4133705c9}, !- Handle
  F9 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4db9ed-46b6-4a30-a908-8a7073a0fa2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb9b886-c7ec-49c6-b6a9-b359545597ec}, !- Handle
  F7 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce622ae-8c0e-41ea-86e7-9a1499fc16d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce622ae-8c0e-41ea-86e7-9a1499fc16d8}, !- Handle
  F7 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb9b886-c7ec-49c6-b6a9-b359545597ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c6a724-2d13-46a4-bad5-003c46728a1a}, !- Handle
  F2 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4039c45a-6779-4d32-9e0f-74c2bf238206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7133f97-ffca-47e7-b2c6-a818679b3193}, !- Handle
  F8 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81b2836-466b-472e-b115-ee6a62cff9fc}, !- Handle
  F2 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070d94ff-bfa1-4f95-aec0-a17969c61606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a18bf4c-3978-4631-981e-646106c4d1c6}, !- Handle
  F9 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c80144-4424-4595-9d39-9b8517f7a7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64525d7d-088a-4340-b89f-d02bf480c19c}, !- Handle
  F6 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbedf31b-2376-4717-bc9d-b55967517dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbedf31b-2376-4717-bc9d-b55967517dad}, !- Handle
  F6 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64525d7d-088a-4340-b89f-d02bf480c19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f95e33-b3d4-4f1a-8fa4-c3703df75acf}, !- Handle
  F4 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6f5e8c-6e1b-41f4-841b-b543873e2b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cebb1ffd-e020-4bb7-9137-3a40d894843f}, !- Handle
  F8 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c3750b-25ae-4e5c-928f-33086510611e}, !- Handle
  F3 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabe4a2f-7664-4233-9b50-0e3468a124e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabe4a2f-7664-4233-9b50-0e3468a124e3}, !- Handle
  F3 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c3750b-25ae-4e5c-928f-33086510611e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852001be-51df-43ac-a6fa-0828ff651696}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85b4c06-93a7-4e0a-b18f-02572c014186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85b4c06-93a7-4e0a-b18f-02572c014186}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852001be-51df-43ac-a6fa-0828ff651696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e9d2c5-cbae-42d4-bbff-bcc3e99671c3}, !- Handle
  F3 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d506c64-4d5c-4594-932f-0d544bc0b339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cacb1ea-59c9-4bf6-a459-c5bc1f7c0e7e}, !- Handle
  F9 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad0bef9-423c-4acd-9258-e342de466d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad0bef9-423c-4acd-9258-e342de466d8a}, !- Handle
  F9 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cacb1ea-59c9-4bf6-a459-c5bc1f7c0e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee69c555-16cd-4cf5-9cd5-9e3fcf17a39a}, !- Handle
  F9 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc03bc9f-8e16-4a50-a6b8-b2e570b98e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc03bc9f-8e16-4a50-a6b8-b2e570b98e0e}, !- Handle
  F9 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee69c555-16cd-4cf5-9cd5-9e3fcf17a39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d927eae2-7c4c-47bc-8c5e-bc207f454feb}, !- Handle
  F9 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0830bf17-afb8-49b8-b85b-e7c6df17817d}, !- Handle
  F7 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3fc5e1-24e5-4bd9-8262-8d31fa953bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3fc5e1-24e5-4bd9-8262-8d31fa953bde}, !- Handle
  F7 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0830bf17-afb8-49b8-b85b-e7c6df17817d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc94c45-cd85-497a-a41a-3cbeeccc6e62}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0caa67b-748b-468b-b078-e72b220c398e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ec9420-dad0-44c9-ba54-f55e80a010ad}, !- Handle
  F4 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5bab380-10c0-4203-8731-2e774686a2ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bab380-10c0-4203-8731-2e774686a2ae}, !- Handle
  F4 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ec9420-dad0-44c9-ba54-f55e80a010ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35982605-58bc-4831-95e5-1961692b9b1a}, !- Handle
  F2 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {681417b0-27f1-41c4-a7d1-88b363d373e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4c4b51-36d2-4699-ab1f-5141059eadad}, !- Handle
  F2 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60aa1128-58f6-419f-87ef-528fb182059d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e313f3c-dba1-4674-8236-c5d6c75c1b4e}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afc37cd-6888-4441-9d00-0942a7720f9b}, !- Handle
  F6 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f89a1e8-5324-4a70-8695-4deafdfbbd72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f89a1e8-5324-4a70-8695-4deafdfbbd72}, !- Handle
  F6 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afc37cd-6888-4441-9d00-0942a7720f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185b2a90-23e2-4b22-8806-8852b54db80c}, !- Handle
  F9 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee0464f-c969-4fae-b581-da345559a3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d902641e-d7cf-4a8c-bc94-273f0a919411}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58605598-01b0-464f-8a56-6d7fbc8e8d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58605598-01b0-464f-8a56-6d7fbc8e8d46}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d902641e-d7cf-4a8c-bc94-273f0a919411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5889bdec-b946-49e8-988b-ab32d392e7aa}, !- Handle
  F8 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75c930b-d696-47cd-8b5b-939c2dbbf930}, !- Handle
  F4 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b40582-df2c-4bc3-a4df-ef0fe6deaa11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b40582-df2c-4bc3-a4df-ef0fe6deaa11}, !- Handle
  F4 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75c930b-d696-47cd-8b5b-939c2dbbf930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2821b75-f051-47d4-9d6e-15589ebcab4c}, !- Handle
  F6 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d76d77d2-7976-4da4-a79e-d76537bb7278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76d77d2-7976-4da4-a79e-d76537bb7278}, !- Handle
  F6 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2821b75-f051-47d4-9d6e-15589ebcab4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df5ec8f-9bb4-4ab8-a642-e1674c74b676}, !- Handle
  F3 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb2acd5-d63f-4873-b904-d34dec7f4bc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2595ab-7ac8-4b30-87d9-675cf39f5008}, !- Handle
  F4 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625570c3-5bba-4d7e-9015-f1be1e0bd2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625570c3-5bba-4d7e-9015-f1be1e0bd2d5}, !- Handle
  F4 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c2595ab-7ac8-4b30-87d9-675cf39f5008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7c4aa8-cbb9-40ea-a77e-73c7e92f8631}, !- Handle
  F7 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c063680d-492b-45ba-9928-9165b15ce255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c948340-d762-475b-8020-84539bde3d7e}, !- Handle
  F4 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee126f7-e770-4828-9d8d-eb9484a0f052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee126f7-e770-4828-9d8d-eb9484a0f052}, !- Handle
  F4 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c948340-d762-475b-8020-84539bde3d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f763a068-a528-4a8e-bec0-0e1d1fc8ae0b}, !- Handle
  F8 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6aca527-11a7-41d1-bbe6-c3e5db043f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aca527-11a7-41d1-bbe6-c3e5db043f33}, !- Handle
  F8 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f763a068-a528-4a8e-bec0-0e1d1fc8ae0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37bde9a-52a0-42cd-b7c5-931c5b6a26bd}, !- Handle
  F9 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4040830f-7ebf-4c9d-a49e-867cbbe2c6f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9897b646-30be-4da2-a64f-df5e0281a4b8}, !- Handle
  F4 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f11a8855-2652-4ce8-88bf-63a4e7cd6a43}, !- Handle
  F2 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3acfd2-e231-42b8-9410-6b71d4994a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3acfd2-e231-42b8-9410-6b71d4994a03}, !- Handle
  F2 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f11a8855-2652-4ce8-88bf-63a4e7cd6a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c992f39-ded4-42e0-b29b-c0e2025cabac}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d24ab71-4ff7-439b-964d-fe2d6500e26c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ae1d38-d23e-4f20-b198-c0b62b0c83c1}, !- Handle
  F7 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039168c9-5d95-4ec0-a25b-d65d75bd52f8}, !- Handle
  F3 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d52f420-5c30-4f43-904d-3b64c4230a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e43a46-a703-4c8c-ae7b-7b29861b7d2e}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd610d2-48ed-4403-9f51-c7b914cfd189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f950b975-5647-46a5-9bd3-f0d647e18f4d}, !- Handle
  F2 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {820e9e23-c7d2-48cb-9fa8-0dd4b037f2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820e9e23-c7d2-48cb-9fa8-0dd4b037f2f6}, !- Handle
  F2 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f950b975-5647-46a5-9bd3-f0d647e18f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7049f653-721e-4a02-9e23-9a0302dd73dd}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7f567d-06b3-4a77-9c6e-7493a29b8560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3faef8af-e0c9-45e8-8b27-df3dd3d52903}, !- Handle
  F3 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85dbd5be-d05a-4ec7-a31c-0c06e5f1a946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be18ad70-9a9e-4b62-84bc-e3adef026935}, !- Handle
  F6 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf53b3b-8bf0-4ca0-99b4-aecb34bcee6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596ab5ea-8aad-4d93-b9eb-7fa1d9652894}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5f0654-c97d-47df-934f-2dff018e49b8}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1137f6-74e6-498b-a55f-d76a74218ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1137f6-74e6-498b-a55f-d76a74218ed6}, !- Handle
  t SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5f0654-c97d-47df-934f-2dff018e49b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5d98ee-6a1d-4c83-83b2-58934631ffb0}, !- Handle
  F4 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2921143-eddd-4157-8774-b3c30a072284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0710d81-74c9-4162-8a0c-5158659e03a8}, !- Handle
  F9 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89bcc20f-7c14-4ada-ac19-ca7ef6447939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3361f96-c0e4-4edd-a71d-34cf227b138f}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568cb56a-1150-48a6-b3b6-c1282595c3db}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af518b6-e7f1-46cd-8679-41c676c0070c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af518b6-e7f1-46cd-8679-41c676c0070c}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568cb56a-1150-48a6-b3b6-c1282595c3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c31520-b6cb-467b-abb8-9faa2ae023d5}, !- Handle
  F8 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29fd4e14-5970-4514-b015-e283d00d1566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29fd4e14-5970-4514-b015-e283d00d1566}, !- Handle
  F8 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c31520-b6cb-467b-abb8-9faa2ae023d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6399a63-65f3-4f87-95cf-44e4c7beb344}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c163603-4662-4519-a87d-8bdf8a5eeb7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8592c09f-cf7c-4854-8e0c-97c8288bc0fc}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5771a61e-893c-490f-981a-ba1d61e18afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6f5e8c-6e1b-41f4-841b-b543873e2b0f}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0f95e33-b3d4-4f1a-8fa4-c3703df75acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0b9da9-c397-4672-8e27-652675aadca8}, !- Handle
  F2 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d960e2-b43d-41a0-85b5-157b93ca4ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c11cfc-4b1c-4f5f-8472-9c1957487416}, !- Handle
  F9 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6bab623-b89c-4df8-83b1-02192901d76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {1b1e601c-6ab2-453c-ba5e-8578c577cc5f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {f4e3a4bb-49ec-403a-aee6-d5e71360204c}, !- Handle
  F4 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3886bf-b783-4080-b2a3-08066f6980b0}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e8496a4-2306-43d5-b4dd-6a5574a733d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8496a4-2306-43d5-b4dd-6a5574a733d4}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3886bf-b783-4080-b2a3-08066f6980b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad48153-239e-46e8-b676-7e5afc93342c}, !- Handle
  F2 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd4b07b-be70-43e2-8900-5be8b42a5351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd4b07b-be70-43e2-8900-5be8b42a5351}, !- Handle
  F2 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad48153-239e-46e8-b676-7e5afc93342c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d312dd5-dd4f-48f1-a9e9-7144e2f3734a}, !- Handle
  F8 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c184bc3d-1f8f-48e1-845f-41311088d52f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c184bc3d-1f8f-48e1-845f-41311088d52f}, !- Handle
  F8 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d312dd5-dd4f-48f1-a9e9-7144e2f3734a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316b320b-24ff-41d2-a7a7-8ea106bc8a6a}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2178326-757a-4fc9-891b-8dc0bb906f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2178326-757a-4fc9-891b-8dc0bb906f81}, !- Handle
  m NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316b320b-24ff-41d2-a7a7-8ea106bc8a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d189ebc-a0fa-440b-9440-86d1710eb95e}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a6ebb7-31eb-4b71-a1a4-9c4a39865b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a6ebb7-31eb-4b71-a1a4-9c4a39865b5c}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d189ebc-a0fa-440b-9440-86d1710eb95e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {764f3689-4802-4103-80b0-94cbd914b915}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {a3789a3a-ae25-45e6-bf2c-d231d481a775}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {bf591ddf-f48d-4b76-a6f6-b69c455d01d6}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Building,
  {586eee9f-0959-42dd-8f3c-7b61ed86bab5}, !- Handle
  HighriseApartment,                      !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {011812f4-8a1e-4c57-b56f-fc0dc9ba341b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  10,                                     !- Standards Number of Stories
  10,                                     !- Standards Number of Above Ground Stories
  NECB2011,                               !- Standards Template
  HighriseApartment;                      !- Standards Building Type

OS:Surface,
  {6fd6faf4-c658-4c39-b921-71d08f638185}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6ecdd9-4bb2-4fb3-8a27-d60269453e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6ecdd9-4bb2-4fb3-8a27-d60269453e70}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd6faf4-c658-4c39-b921-71d08f638185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3dc5ac-8ffb-451b-a046-3eedb4a9abb5}, !- Handle
  F2 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb2a083-763a-470d-bdd9-1333b963716a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {831d13b9-c648-4acc-8a8e-ba2a9691c550}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a10141-ed72-46cf-9d8a-55ccfa1e578b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a10141-ed72-46cf-9d8a-55ccfa1e578b}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {831d13b9-c648-4acc-8a8e-ba2a9691c550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3762212-ceeb-430c-b7a6-18b85678da1e}, !- Handle
  F4 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69992ef8-7d7d-4bb4-8294-367b0a2fe7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69992ef8-7d7d-4bb4-8294-367b0a2fe7a0}, !- Handle
  F4 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3762212-ceeb-430c-b7a6-18b85678da1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {de564790-af99-4a94-a76e-27f258dff022}, !- Handle
  5,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {375b1d83-75c6-4fc9-9d66-294115eebc4e}, !- Handle
  F8 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20f3708-b0fc-4f48-bce3-5b0c9e6211af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20f3708-b0fc-4f48-bce3-5b0c9e6211af}, !- Handle
  F8 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375b1d83-75c6-4fc9-9d66-294115eebc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26032a70-e2b7-47d2-afe5-20a794a54cc7}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d3fa35-bb6e-49b6-b640-d68ab46deefa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c063680d-492b-45ba-9928-9165b15ce255}, !- Handle
  F8 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7c4aa8-cbb9-40ea-a77e-73c7e92f8631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b28d2a2-6a08-483d-9a9e-f4d8e0dbdf13}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2275ec-dd60-4dd8-b96c-4b1055c8b528}, !- Handle
  F2 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a52e732-7f52-4bc4-a0b7-166766ee6890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a52e732-7f52-4bc4-a0b7-166766ee6890}, !- Handle
  F2 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2275ec-dd60-4dd8-b96c-4b1055c8b528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef74a21-be55-4036-9ba9-dab7c1649d1b}, !- Handle
  F8 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da920be-958e-4cdc-b5c9-551e67b19125}, !- Handle
  F8 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131a671e-dd31-4610-8501-d6512e49d464}, !- Handle
  F3 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1006ee3c-a891-4c79-a72b-cb9e7b87cc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1006ee3c-a891-4c79-a72b-cb9e7b87cc27}, !- Handle
  F3 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131a671e-dd31-4610-8501-d6512e49d464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129f346e-c00b-489a-8d43-d84b63d11489}, !- Handle
  F7 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af115958-9a59-468d-885f-a1dc25b2c97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e29cfcf-8065-418e-a74e-66283fbb0d4d}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a068ba4a-3140-4bea-beba-82da4c955dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af17fc5-d3a1-45ef-b250-70f1f0d22ea6}, !- Handle
  F8 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d420d57-1b6c-462b-ba68-7c49cbfcaef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97299516-b09b-475d-b463-0131adaeb757}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7801182-5bab-408c-a59c-03edf860e68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7801182-5bab-408c-a59c-03edf860e68e}, !- Handle
  m EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97299516-b09b-475d-b463-0131adaeb757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b1a0b1-a9d1-46c0-aa57-97eb88f68cc6}, !- Handle
  F3 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4591a4-2625-42e9-8f78-9a2f9a2e92ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4591a4-2625-42e9-8f78-9a2f9a2e92ea}, !- Handle
  F3 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b1a0b1-a9d1-46c0-aa57-97eb88f68cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {cee7d405-dc2e-4001-b979-946e0756f6ae}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {7a969145-1edf-4f3d-9657-b65858f0f9de}, !- Handle
  F8 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b90deda-ae38-429a-8119-0a09132b9bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90deda-ae38-429a-8119-0a09132b9bea}, !- Handle
  F8 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a969145-1edf-4f3d-9657-b65858f0f9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb09154f-2a2e-44a1-999b-7f0ad6e0ba4b}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d2e441-c9f6-4ba4-99c1-da7ec3692f98}, !- Handle
  F4 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd44a59-19bb-4def-900d-20b9a9d965df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd44a59-19bb-4def-900d-20b9a9d965df}, !- Handle
  F4 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d2e441-c9f6-4ba4-99c1-da7ec3692f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bd93a5-3775-4846-bc1e-4061a3c9d3f5}, !- Handle
  F9 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c245c118-a873-4815-8195-7314362a4c7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4cecaa07-ec7d-48dc-ac82-00a96f0f56ac}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5a344334-18e8-4910-9c31-077800713781}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0145c10-ff69-40cf-8047-c11e67d71186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0145c10-ff69-40cf-8047-c11e67d71186}, !- Handle
  g SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a344334-18e8-4910-9c31-077800713781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e169c79-d2a4-4888-bc35-4414f678c38f}, !- Handle
  F7 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9020b8c-7540-438e-85e6-f50976ba8dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9020b8c-7540-438e-85e6-f50976ba8dbf}, !- Handle
  F7 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e169c79-d2a4-4888-bc35-4414f678c38f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc896f23-8fa0-4773-b3f4-ae9e41344b90}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b02c07-f4f6-45bd-9003-1a5f8da35f2d}, !- Handle
  F6 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29b1499-f03a-4e45-88d9-8f35b903f1d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3788f9-8650-4be3-addd-6c13b7dc20de}, !- Handle
  F6 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa1d7d6-a611-4e0b-9834-d55b3d12046b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa1d7d6-a611-4e0b-9834-d55b3d12046b}, !- Handle
  F6 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3788f9-8650-4be3-addd-6c13b7dc20de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d1604b-77dd-415c-a247-6d79d4b2aec4}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5679bb9b-650e-4d74-bcc9-b8d6734b4e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5679bb9b-650e-4d74-bcc9-b8d6734b4e27}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d1604b-77dd-415c-a247-6d79d4b2aec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40bfb5c7-eb67-49c7-bf3c-f2e2a7fb7d7c}, !- Handle
  F3 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9415ff11-451e-4271-9016-ba617f6c488b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9415ff11-451e-4271-9016-ba617f6c488b}, !- Handle
  F3 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40bfb5c7-eb67-49c7-bf3c-f2e2a7fb7d7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c27403b-d50a-4fa2-85d5-050c9b3f29c8}, !- Handle
  F4 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea703c17-fa97-4fbe-9f53-f9e6b9855688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea703c17-fa97-4fbe-9f53-f9e6b9855688}, !- Handle
  F4 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c27403b-d50a-4fa2-85d5-050c9b3f29c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d354182-d285-49fc-a7ef-726b23b87306}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf53b3b-8bf0-4ca0-99b4-aecb34bcee6a}, !- Handle
  F7 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be18ad70-9a9e-4b62-84bc-e3adef026935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbec7af6-76df-4d8e-9af7-4568d7f3f08d}, !- Handle
  F3 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd041872-0f77-4531-ad0c-e02b186882c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd041872-0f77-4531-ad0c-e02b186882c1}, !- Handle
  F3 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbec7af6-76df-4d8e-9af7-4568d7f3f08d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f62fde-dd26-4e88-b520-f30d49a1af50}, !- Handle
  F3 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16d52d7-4759-4f2b-bcf1-8ad13ad0bce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae78df2-118d-455b-a679-84e8c8b7fc43}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a8c78a-d761-4df5-93cc-955118409f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc998e0c-defc-444a-a323-e8de28f1a555}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {39032f0f-0f8f-4784-9484-1dcb2b14b879}, !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {742eab15-6e24-41b8-8d44-e84ca6cba71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77af217-8b7a-4d23-9eec-7c247cbf6843}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d24ab71-4ff7-439b-964d-fe2d6500e26c}, !- Handle
  F9 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c992f39-ded4-42e0-b29b-c0e2025cabac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00fb062-3206-47d2-a9b7-fb98f88f3339}, !- Handle
  F6 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943c4ac9-e013-48ee-94e9-92ad1ece5315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943c4ac9-e013-48ee-94e9-92ad1ece5315}, !- Handle
  F6 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00fb062-3206-47d2-a9b7-fb98f88f3339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37700a8-e1ed-4713-a906-c466df1145ba}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07fb144a-d3bf-4ed5-aea7-7122740bd547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fb144a-d3bf-4ed5-aea7-7122740bd547}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37700a8-e1ed-4713-a906-c466df1145ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a734a106-3ddf-4203-a11b-d553825506a8}, !- Handle
  F9 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c163603-4662-4519-a87d-8bdf8a5eeb7e}, !- Handle
  F2 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6399a63-65f3-4f87-95cf-44e4c7beb344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c504ed30-8561-4722-ac94-8e3c2ce885fb}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832bb207-5be8-40fa-b6a0-076ba7151fae}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d463ba-6e5f-43d8-a5af-7cdaa0609c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d463ba-6e5f-43d8-a5af-7cdaa0609c75}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832bb207-5be8-40fa-b6a0-076ba7151fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29729d57-3694-4cc4-a50d-86886ecb44ac}, !- Handle
  F2 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7accca8-5293-4720-b562-03c9b5e7a839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16d52d7-4759-4f2b-bcf1-8ad13ad0bce0}, !- Handle
  F4 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f62fde-dd26-4e88-b520-f30d49a1af50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bab623-b89c-4df8-83b1-02192901d76e}, !- Handle
  F8 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c11cfc-4b1c-4f5f-8472-9c1957487416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c5fccd-829f-4687-82e4-7396eb5cfd2b}, !- Handle
  F4 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e463eb6-f1c2-4bfa-a697-8384057010ab}, !- Handle
  F6 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4994306-0720-4909-8388-93c11212e926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e29597-12ef-4a2e-863b-592d2edb4974}, !- Handle
  F6 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025e3cd7-1ef2-4aa6-85dd-4b9be9f84c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025e3cd7-1ef2-4aa6-85dd-4b9be9f84c4a}, !- Handle
  F6 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e29597-12ef-4a2e-863b-592d2edb4974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1b848b-3c10-44d2-903f-674f9e963159}, !- Handle
  F4 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99554d8a-2b04-4b37-bf24-a5e9bc5da515}, !- Handle
  F4 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2a292e-62c1-4685-a6b2-b734783dc738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7484050-ef4b-49ea-b73f-1bc657a61192}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73174ec0-5fb7-4d01-bf8a-0c0b54279fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8057a9-0e1d-4a70-93e1-a8293cd23add}, !- Handle
  F9 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d48ca31-e576-4a5b-bf4d-b6c1f8d5b5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b078c9a2-486a-4dae-a529-ae7e889c5e59}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60aa1128-58f6-419f-87ef-528fb182059d}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4c4b51-36d2-4699-ab1f-5141059eadad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:EvaporativeFluidCooler:SingleSpeed,
  {822282e8-6bd6-41b7-9797-e064cbc36279}, !- Handle
  Central Tower,                          !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  0.002208,                               !- Design Spray Water Flow Rate {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Standard Design Capacity {W}
  autosize,                               !- U-factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- User Specified Design Capacity {W}
  ,                                       !- Design Entering Water Temperature {C}
  ,                                       !- Design Entering Air Temperature {C}
  ,                                       !- Design Entering Air Wet-bulb Temperature {C}
  FanCycling,                             !- Capacity Control
  1,                                      !- Sizing Factor
  SaturatedExit,                          !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ;                                       !- Supply Water Storage Tank Name

OS:Surface,
  {2521c522-355f-4694-beba-69ad43096036}, !- Handle
  F9 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba26034e-1ac7-4295-a91b-d644a7a14d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba26034e-1ac7-4295-a91b-d644a7a14d5b}, !- Handle
  F9 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2521c522-355f-4694-beba-69ad43096036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6c0179-7869-40ac-bd86-ee2dea930d09}, !- Handle
  F2 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ac519d-8f74-4fb5-9f97-1f381352200a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008dd632-a28b-4d95-bbde-4b94b784ad95}, !- Handle
  F3 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ad9f81-5efe-4522-8440-3371c989cfc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ad9f81-5efe-4522-8440-3371c989cfc2}, !- Handle
  F3 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008dd632-a28b-4d95-bbde-4b94b784ad95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67716934-8dff-4e7b-be80-f416d47bd220}, !- Handle
  F4 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1970dc-b8cf-4849-959c-696fe6c5f6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1970dc-b8cf-4849-959c-696fe6c5f6d9}, !- Handle
  F4 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67716934-8dff-4e7b-be80-f416d47bd220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1845930-9600-4129-8cf1-ea9575fd0286}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec3226c-666d-4576-a73f-4e0d3f69a216}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd84299-ccab-47be-9a25-36da6c081c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd84299-ccab-47be-9a25-36da6c081c2b}, !- Handle
  m EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec3226c-666d-4576-a73f-4e0d3f69a216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4463cbc2-1ea1-4a1b-bab1-0444e0f2e9d2}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {1dd33f50-8e18-43da-9009-1fef4dc82e94}, !- Handle
  F7 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa8d3b8-d42f-4088-8036-8e2867890266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a976a286-3e30-48e1-a024-edde715d45fa}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a2e4ec1-b597-42af-b1b2-37d3ccd1c455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2e4ec1-b597-42af-b1b2-37d3ccd1c455}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a976a286-3e30-48e1-a024-edde715d45fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e331e306-37d6-47ba-bbaf-1d15370fb13d}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0cf86ea-9db5-414b-8cba-19a7c137cdda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7accca8-5293-4720-b562-03c9b5e7a839}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29729d57-3694-4cc4-a50d-86886ecb44ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d3fa35-bb6e-49b6-b640-d68ab46deefa}, !- Handle
  F6 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26032a70-e2b7-47d2-afe5-20a794a54cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576d8f43-9516-4fc7-b020-2e137b4ca493}, !- Handle
  F7 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61290c72-634b-45ae-9148-d7c5fdf4705c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61290c72-634b-45ae-9148-d7c5fdf4705c}, !- Handle
  F7 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576d8f43-9516-4fc7-b020-2e137b4ca493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {94cfae96-c540-45fb-a3b8-adaca2d00220}; !- Handle

OS:BuildingStory,
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2b53559b-463f-44d1-a32e-ee96df956b08}; !- Group Rendering Name

OS:BuildingStory,
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Handle
  Building Story 2,                       !- Name
  3.0478,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c4ada521-e2bd-4d8b-861e-5d0e911c9cbd}; !- Group Rendering Name

OS:BuildingStory,
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Handle
  Building Story 3,                       !- Name
  6.0957,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {67dacd6f-dfbf-4618-a33b-0ccdcd92a131}; !- Group Rendering Name

OS:BuildingStory,
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Handle
  Building Story 4,                       !- Name
  9.1435,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5ed504c4-b408-4ecb-950c-73f6d964df89}; !- Group Rendering Name

OS:BuildingStory,
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Handle
  Building Story 5,                       !- Name
  12.1914,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6709c7f8-8a3d-44ec-9271-5ff3d2759d5e}; !- Group Rendering Name

OS:BuildingStory,
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Handle
  Building Story 6,                       !- Name
  15.2393,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2ae18fcc-33e9-41d8-af79-b59fd0ab1c15}; !- Group Rendering Name

OS:BuildingStory,
  {7359995c-5e35-43af-b359-334de67128e9}, !- Handle
  Building Story 7,                       !- Name
  18.2871,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {212ebcb8-0ff3-4f27-90cb-b4da73e3a676}; !- Group Rendering Name

OS:BuildingStory,
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Handle
  Building Story 8,                       !- Name
  21.3349,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9a66f859-73aa-4098-9658-2eca068ef9b6}; !- Group Rendering Name

OS:BuildingStory,
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Handle
  Building Story 9,                       !- Name
  24.3828,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {06831041-f622-4099-8435-163aaefec348}; !- Group Rendering Name

OS:BuildingStory,
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Handle
  Building Story 10,                      !- Name
  27.4307,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bdbecfd2-a3af-4a68-b586-707d55f7e2bc}; !- Group Rendering Name

OS:Site:WaterMainsTemperature,
  {46f9205d-82a3-4a34-9325-5c6cf08886c4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {998a80eb-f8f0-4364-b0d3-6482fabf42b8}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {60033ff6-8b3e-4fb2-9f59-6687c207d7be}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {5d50117c-4553-4d61-93a5-c94784ba30a8}, !- Default Schedule Set Name
  {7d11afed-1569-4db7-953c-f8b2011977c8}, !- Group Rendering Name
  {6bf48a42-0c3d-4218-94df-340ea0d6b25b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-G;                !- Standards Space Type

OS:Rendering:Color,
  {0ab328ab-7fed-41b7-b72d-5c9972b44bc7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  ,                                       !- Default Construction Set Name
  {42565ac0-cb16-4677-bd32-27b0ae666982}, !- Default Schedule Set Name
  {10fe0a03-529f-4a42-95a5-e2b3a0454fad}, !- Group Rendering Name
  {d3f95bc8-502b-45f6-ba6b-ea85e1cc0eb0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling Unit(s);                       !- Standards Space Type

OS:Rendering:Color,
  {e99de02f-88b5-4c3e-aee4-0b0345583656}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ClimateZones,
  {b9687a32-07c7-42ad-97dc-d90c8f1f9aa8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {f900ac10-aeaa-4ad6-9f81-99532db49e94}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {253afc2d-177e-428c-bfa8-d14b92734c43}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ZoneControl:Humidistat,
  {de781f63-2ac8-4d15-b9ec-6b19bcee2eb6}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2a996eba-c9f8-4b7f-91c2-aa1ce2a8654c}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {67d6ef2a-060f-48eb-b2f2-ddbd8a669d96}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c96d2ec7-2e24-470e-b4b4-d91bf42a5052}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {591c5042-9da8-48d0-a8da-a040dc04eb29}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {b68c07f6-b1a4-479d-8b94-325dc3abf6de}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8f067f31-2dd1-42e5-85d9-0cb315cb66cd}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8c32573f-be2f-40d7-9c6c-d6237efad1aa}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e3e59950-48c2-4ee1-972c-d99ef92302a1}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7d7a2843-f476-423b-831d-0193450dd381}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {35a2b0b8-9480-44b6-ac82-1b8269108368}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c086172e-92fa-4c08-b4d0-4be79559951d}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {cd0fe8f3-bbc4-4082-8d75-6acc70ac47d2}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8401d5b1-5e45-4e67-a58e-d5947a86db48}, !- Handle
  Zone Control Humidistat 14,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {ba85bd9c-0d81-450e-bc4f-702ece380e45}, !- Handle
  Zone Control Humidistat 15,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {1c586f18-e21c-4a0c-bae6-994fb000280c}, !- Handle
  Zone Control Humidistat 16,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {453086f7-ca3a-4b3a-8768-7dd79710ae1f}, !- Handle
  Zone Control Humidistat 17,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7613921f-a06c-459f-b020-9b9da00bd98b}, !- Handle
  Zone Control Humidistat 18,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d761fa11-d1fa-4325-9a6e-e39895df9c05}, !- Handle
  Zone Control Humidistat 19,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4e27b13a-b68a-4040-9e1e-ae5a06e6b312}, !- Handle
  Zone Control Humidistat 20,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f6fc436a-926c-4537-9072-80f1fa7656ca}, !- Handle
  Zone Control Humidistat 21,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {538d5c82-1ee4-4109-8ccd-cb1afaa4081c}, !- Handle
  Zone Control Humidistat 22,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {edd9e9bc-88db-4bf2-8b25-4c8203cb7cae}, !- Handle
  Zone Control Humidistat 23,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c712f8e8-8aa3-427a-a5bd-4b3d21c82839}, !- Handle
  Zone Control Humidistat 24,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {819ec4dc-c44a-4f68-97a5-81fabb4002b9}, !- Handle
  Zone Control Humidistat 25,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8fe7766f-f898-40f4-bd9f-84306647671d}, !- Handle
  Zone Control Humidistat 26,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7a94c0c0-474e-4b77-b492-a75bbeacdb4e}, !- Handle
  Zone Control Humidistat 27,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4fe15729-7d8d-4641-b78d-530af5aedbda}, !- Handle
  Zone Control Humidistat 28,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {769e7f54-9a4e-48d4-bfcf-2405179a6e29}, !- Handle
  Zone Control Humidistat 29,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f417a0a8-70da-49f5-9476-5bec235c2ad7}, !- Handle
  Zone Control Humidistat 30,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {0f238e09-a2c0-4a79-a77f-576525bbd469}, !- Handle
  Zone Control Humidistat 31,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {0d9129d6-75ac-498c-818d-2e512477afd7}, !- Handle
  Zone Control Humidistat 32,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5ee5a0f3-a31b-48e1-978b-064656107a8e}, !- Handle
  Zone Control Humidistat 33,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {23dbf79d-e6db-4976-852a-88930c2e285c}, !- Handle
  Zone Control Humidistat 34,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a9205c90-f2aa-4e2e-bee3-9eaea7fd2473}, !- Handle
  Zone Control Humidistat 35,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8f9712b7-b666-4d7b-8f3a-7c4d3ef53fa0}, !- Handle
  Zone Control Humidistat 36,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {850999f8-64dd-4992-8608-abe720b8ac6d}, !- Handle
  Zone Control Humidistat 37,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2cceb7f2-706c-456f-b317-7460ba541f5e}, !- Handle
  Zone Control Humidistat 38,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e9f08bb1-3593-40bb-89ba-8c5d35395338}, !- Handle
  Zone Control Humidistat 39,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00d9dded-679e-482d-ac75-88dbc2c38f09}, !- Handle
  Zone Control Humidistat 40,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {fb0f5379-b505-469b-be78-767e35c06195}, !- Handle
  Zone Control Humidistat 41,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eb9443cf-216a-46cd-8453-d485b8fcc99a}, !- Handle
  Zone Control Humidistat 42,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4945977a-ab1f-4b64-98a4-517dd8577ca0}, !- Handle
  Zone Control Humidistat 43,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {3b6e1e7c-0c04-44ce-bbfd-59b82c86835b}, !- Handle
  Zone Control Humidistat 44,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a725c9dc-fdec-4b2c-9e11-7b8accf3a007}, !- Handle
  Zone Control Humidistat 45,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {6b4dfc3c-3d76-4c43-905f-40f5f2f2e37e}, !- Handle
  Zone Control Humidistat 46,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4949eb31-ad49-453c-9e17-5cf8ec4bdd06}, !- Handle
  Zone Control Humidistat 47,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d6dacac4-4799-40e8-8c00-aabbd76d52e4}, !- Handle
  Zone Control Humidistat 48,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {88e87c44-efac-4539-ac57-8ca38bc89344}, !- Handle
  Zone Control Humidistat 49,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f1b0b520-4c25-4f80-8cf0-cdd591f881b0}, !- Handle
  Zone Control Humidistat 50,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8a783cda-719c-4bb0-9adb-4bf6893f10c3}, !- Handle
  Zone Control Humidistat 51,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5740878e-0844-4195-a74c-9ebdea18a85a}, !- Handle
  Zone Control Humidistat 52,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {ae13a2c5-d905-4c6b-bfa9-aa04c743e984}, !- Handle
  Zone Control Humidistat 53,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {ac0e8968-4875-402a-8be4-21e1c1bcfb29}, !- Handle
  Zone Control Humidistat 54,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4efa0a4e-b1dd-4475-ab96-87857f892ccd}, !- Handle
  Zone Control Humidistat 55,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d7e83e83-70d2-4b9b-ad4f-5dc192a1b136}, !- Handle
  Zone Control Humidistat 56,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a842f8cb-8983-4967-9f32-b6ea6208608b}, !- Handle
  Zone Control Humidistat 57,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {99f50b6d-fd08-453a-a132-485e20ad8247}, !- Handle
  Zone Control Humidistat 58,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {61f51bda-9adc-43e3-a885-2f28034b621e}, !- Handle
  Zone Control Humidistat 59,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {be08cb00-1249-434b-92b1-163376fc1339}, !- Handle
  Zone Control Humidistat 60,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {91be658b-942c-4065-b2a5-3c7a376f6479}, !- Handle
  Zone Control Humidistat 61,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e4d580e2-03d0-40fe-a014-45ed2fea574a}, !- Handle
  Zone Control Humidistat 62,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f8d2858f-a2b1-4ada-a409-f0a97d0b42ad}, !- Handle
  Zone Control Humidistat 63,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f657349c-e3cb-4220-be59-212bc4160d46}, !- Handle
  Zone Control Humidistat 64,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {55343a3b-c8d5-4e01-a78f-73656f40449c}, !- Handle
  Zone Control Humidistat 65,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2101b6c6-2881-4d5f-a9d6-33c1778ee2d5}, !- Handle
  Zone Control Humidistat 66,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {87d020c7-8c3d-4ea2-a30d-bfee29663ab8}, !- Handle
  Zone Control Humidistat 67,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {85a2107c-c60d-460a-b3f5-c5dfa79f8211}, !- Handle
  Zone Control Humidistat 68,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {6cac8353-346c-4887-86b7-1a39ce2b5d8a}, !- Handle
  Zone Control Humidistat 69,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {465e782a-e203-4e03-a56b-bd1ab304c55d}, !- Handle
  Zone Control Humidistat 70,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {83068d1b-8f7c-4a20-a10e-9c40646535d7}, !- Handle
  Zone Control Humidistat 71,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a7310b00-1e60-40b6-98d4-a0fda0014809}, !- Handle
  Zone Control Humidistat 72,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c4409f1-a177-485d-895b-e46c6da13adc}, !- Handle
  Zone Control Humidistat 73,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e0116f96-7a69-420f-bdbc-e8a5515ca1bb}, !- Handle
  Zone Control Humidistat 74,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f26aaaff-90dc-4209-b960-769b29642060}, !- Handle
  Zone Control Humidistat 75,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a4bf2a1d-1e49-40f2-b3e6-ff0c5b932ef3}, !- Handle
  Zone Control Humidistat 76,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8e0f0bcb-b0a3-4f65-b1e3-29d7237e9263}, !- Handle
  Zone Control Humidistat 77,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {72ba5302-ffb5-4ef2-ac54-fa21319db05a}, !- Handle
  Zone Control Humidistat 78,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8b14b80e-27af-49fd-b916-db8535f294cf}, !- Handle
  Zone Control Humidistat 79,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {69cfc698-1f8a-4e6f-b32c-fe037af5da3f}, !- Handle
  Zone Control Humidistat 80,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {99820ad6-de29-4df8-b7c9-6be179be94e4}, !- Handle
  Zone Control Humidistat 81,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {83e0124e-74d6-4e9a-aab4-581dfd18a390}, !- Handle
  Zone Control Humidistat 82,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eff322fd-5ab2-46a5-8eb8-09f912ab49fb}, !- Handle
  Zone Control Humidistat 83,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {c97cd991-0a59-47bd-a8ad-40884584a47e}, !- Handle
  Zone Control Humidistat 84,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {23cc2c79-ee28-4ac2-aeb5-361b27c30611}, !- Handle
  Zone Control Humidistat 85,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {1f25a38a-6b5b-475a-9da8-b0499c143107}, !- Handle
  Zone Control Humidistat 86,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e73ad859-8e17-4648-884f-f7a825f4d100}, !- Handle
  Zone Control Humidistat 87,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {e66753eb-82ab-4e3c-ba37-1519ee0450fc}, !- Handle
  Zone Control Humidistat 88,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8ada6ad4-1086-442d-b162-43cc68ada82e}, !- Handle
  Zone Control Humidistat 89,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {42fc8c1d-6e7e-4bd8-b99a-58de7fb53ad2}, !- Handle
  Zone Control Humidistat 90,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Rendering:Color,
  {470b0854-10ee-41c9-a8c0-2e1d233d8c86}, !- Handle
  Rendering Color 1,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95f4127b-8e7b-47e3-ae27-21b2edb9c30e}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb3f2712-5650-40c0-8bbf-42907729dc09}, !- Handle
  Rendering Color 3,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55f5af58-b33c-4d4b-94fa-15373cbd3d44}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ef88455-02b5-47c9-bea3-e6e6781538ac}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f149386-5e4a-481e-bdb0-bde76d323055}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e37dacb-bd52-43cc-95a4-a9b834a56004}, !- Handle
  Rendering Color 7,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4548c5d-5efe-494c-828b-ea23368f978d}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dce50d7a-1e64-4708-b5f6-7df210d6daf2}, !- Handle
  Rendering Color 9,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f89483a-2377-4ef7-bd83-65f7c917291d}, !- Handle
  Rendering Color 10,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5776671d-3f23-425c-b8b0-c5711a9492f1}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1206b94-7b94-48f0-be9f-8701cc4a02bc}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec92a690-6118-4e22-a656-f5e5fdaf080e}, !- Handle
  Rendering Color 13,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef378d1c-c240-4ef7-89da-9bb17a1457f9}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74efb10f-ec8c-480f-85c5-3a209cd01478}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f15ac74f-04dd-484d-8824-de2fa35a1809}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85f5ae77-39ef-4150-96a7-6ca33e8a091c}, !- Handle
  Rendering Color 17,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee7a2b4e-a910-4eda-830d-a583c19296be}, !- Handle
  Rendering Color 18,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e522865-680c-4fae-80f9-d33976fe97be}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d87427b1-dbb6-47d7-ae1d-8df92cbf09da}, !- Handle
  Rendering Color 20,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d0c35c8-89d0-4090-b960-285710ba3d72}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82969c9-a619-430e-ac93-f8a7777a1d20}, !- Handle
  Rendering Color 22,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {246da69f-05f6-469f-a4de-acf5bd736ec3}, !- Handle
  Rendering Color 23,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00e0168a-c8f2-4ebc-a585-ffcb974abd12}, !- Handle
  Rendering Color 24,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5bcce08-c50c-4c74-aad1-3cd66f06416b}, !- Handle
  Rendering Color 25,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b709e4ab-ac16-4eee-af88-a197da23867c}, !- Handle
  Rendering Color 26,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9821228f-8809-41f2-8021-166fa9438076}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31e4e714-a60c-4321-8aca-e78f64878426}, !- Handle
  Rendering Color 28,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36296cc9-b37d-4e72-96dd-d1da11b19078}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7740330-1825-458a-b8a3-0af789e41288}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65c6216b-b56a-4d2b-a492-87f4b2d54b7c}, !- Handle
  Rendering Color 31,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4619da74-0f19-48c4-9215-c4489e027af7}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23192050-98ab-40d4-89d4-61de5595ce7b}, !- Handle
  Rendering Color 33,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37d4d35a-bbfa-41bc-bc4a-effb6a5def4d}, !- Handle
  Rendering Color 34,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a56ce37a-1d3d-4f24-bc18-c6a5f6c45b91}, !- Handle
  Rendering Color 35,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc5d07d5-bd88-4d31-b994-b3ed8cd31f21}, !- Handle
  Rendering Color 36,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ccd386e-2f53-4552-8e42-8089ae4f7d7b}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {250039c3-eb61-4729-8e5a-8f901c7e9264}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a57f332-0187-4f1f-b7ca-295fb0971380}, !- Handle
  Rendering Color 39,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32137320-0eff-4430-b438-67f983f45a8a}, !- Handle
  Rendering Color 40,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9d739db-391c-4db4-983e-320204a9dcdb}, !- Handle
  Rendering Color 41,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3eb88ad2-dc59-4806-91c5-ff062486e1c8}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef79618d-6e30-4442-9b58-bd4b6e4571f2}, !- Handle
  Rendering Color 43,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d30b63d-5510-4a69-8647-ed915e459e2a}, !- Handle
  Rendering Color 44,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76d0b379-7b69-4715-966c-4122946ec7b3}, !- Handle
  Rendering Color 45,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eceb145-55b6-4562-8007-d64f33ef4a81}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97fe32ed-e525-460a-8498-b09e3e439739}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f867eb4-10fc-40ee-a844-db137e98b968}, !- Handle
  Rendering Color 48,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac2cba62-cc59-4351-8d9d-f2bce1c94883}, !- Handle
  Rendering Color 49,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {564e08ed-23fa-4e18-a033-62be70309d0d}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff28734-0137-4039-8cef-b1e3df880a01}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac3ba39-f770-46fe-9408-59d93b16f947}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5c2cc21b-a3db-4ed5-8b80-25ecfd4b5d07}, !- Handle
  Rendering Color 53,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c7aa783-c566-42b2-a262-fa6a1405551a}, !- Handle
  Rendering Color 54,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {304e9af4-5987-44f5-abfc-fc76c6fa2424}, !- Handle
  Rendering Color 55,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cecf46e4-c280-41a4-a0dc-723c39b9b0f4}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1881c591-4e64-4193-9f47-60e734ae9677}, !- Handle
  Rendering Color 57,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c30832b-a374-44d9-a96d-51c984f49062}, !- Handle
  Rendering Color 58,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c7cbb7e-3aa2-43cb-8232-d8ced1e0498f}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd24121e-4c02-4b0f-9542-3288e7b1ae9c}, !- Handle
  Rendering Color 60,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e40207fe-55dc-4402-b860-9d3bfffec9bb}, !- Handle
  Rendering Color 61,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {037598cd-cdbd-4c04-b4d1-94a4c454676e}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df7f4485-b8c4-4015-b052-8ec2eaf5d23d}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {441ee485-eaa4-4e3f-97e1-54e2be9c30b3}, !- Handle
  Rendering Color 64,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8daa547d-13b5-4c48-b774-995f9f7b5aad}, !- Handle
  Rendering Color 65,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99818d30-bf9b-4153-9b6c-084a87a8c534}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d3b984be-0454-4cce-9811-32a49a2a5a22}, !- Handle
  Rendering Color 67,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e416833-4cbb-41e5-9932-9baf0ebc566a}, !- Handle
  Rendering Color 68,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b774b504-0365-4c6f-a052-f7ebe5cec990}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55d9cccd-f5f9-4597-8d3d-34b818bde473}, !- Handle
  Rendering Color 70,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d23fc748-539f-44c3-8d1c-e0e426221d5e}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76aa12d4-260a-4df3-acb7-3ac4c4550c41}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47657c73-289b-49b6-b47d-5d75f4d61f47}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a61538f8-8455-423b-a874-cee708a7711a}, !- Handle
  Rendering Color 74,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8b7fab5-c134-4cc3-aaa9-21a17ca43b7e}, !- Handle
  Rendering Color 75,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86547898-b618-492c-9b6c-6f390ed38781}, !- Handle
  Rendering Color 76,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {541e7935-adbf-4a17-a464-29299c118226}, !- Handle
  Rendering Color 77,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57776e21-5692-4fbf-97f6-6d9ae75185a2}, !- Handle
  Rendering Color 78,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e5c48c0-a4bc-42c2-a3c3-5fa94e644e9a}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8932cb12-9291-4e03-98bf-5d18abfefe71}, !- Handle
  Rendering Color 80,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abb57953-075a-4af9-afb2-e8e390384ebd}, !- Handle
  Rendering Color 81,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa847ff9-7738-4f25-afce-0b6c28ff354e}, !- Handle
  Rendering Color 82,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b117e6c-2713-4bd0-83b1-daf5ba7a2618}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edf018e0-7366-48da-a67d-39d51c1b3293}, !- Handle
  Rendering Color 84,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf53a00-ab76-4054-99fc-a6235f01d080}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {93397176-2a77-43b2-b39c-fba21ac077d0}, !- Handle
  Rendering Color 86,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a94ad82-418e-44f8-a35e-30aa2a984464}, !- Handle
  Rendering Color 87,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc2f784c-2db6-4b70-90d6-d3422d040c20}, !- Handle
  Rendering Color 88,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c154038b-6665-4e69-8dbd-27bcb726eacb}, !- Handle
  Rendering Color 89,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7ee6af4-8095-47f5-a4ac-ed73e0854639}, !- Handle
  Rendering Color 90,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67dacd6f-dfbf-4618-a33b-0ccdcd92a131}, !- Handle
  Rendering Color 91,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b53559b-463f-44d1-a32e-ee96df956b08}, !- Handle
  Rendering Color 92,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4ada521-e2bd-4d8b-861e-5d0e911c9cbd}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6709c7f8-8a3d-44ec-9271-5ff3d2759d5e}, !- Handle
  Rendering Color 94,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a66f859-73aa-4098-9658-2eca068ef9b6}, !- Handle
  Rendering Color 95,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ae18fcc-33e9-41d8-af79-b59fd0ab1c15}, !- Handle
  Rendering Color 96,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ed504c4-b408-4ecb-950c-73f6d964df89}, !- Handle
  Rendering Color 97,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {212ebcb8-0ff3-4f27-90cb-b4da73e3a676}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06831041-f622-4099-8435-163aaefec348}, !- Handle
  Rendering Color 99,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdbecfd2-a3af-4a68-b586-707d55f7e2bc}, !- Handle
  Rendering Color 100,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WeatherFile,
  {f3244c21-50b9-4b01-aa62-f08a05e6136f}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {c9d2c2b2-4531-4d75-95fe-dd5fdb282639}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f7bce5ed-4464-4766-aa2d-979d0b02ee98}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -28.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {b1b1163f-ae1b-4ab4-8abd-f7ff3c7eedb2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1bae4115-1397-40d5-b966-84cd64a09e3b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f05e2753-84f1-410b-8ec3-0ccfad616ad1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {1bae4115-1397-40d5-b966-84cd64a09e3b}, !- People Definition Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5b03f19-9345-43d8-b299-8a9ff92f9754}, !- Work Efficiency Schedule Name
  {b07406be-0559-45bf-9f42-b36d44389bc7}, !- Clothing Insulation Schedule Name
  {7a7b9ee1-bef1-4a74-805f-5a75c7ce686c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b07406be-0559-45bf-9f42-b36d44389bc7}, !- Handle
  Clothing Schedule,                      !- Name
  {2f66690a-debd-4864-9986-a15cef356797}, !- Schedule Type Limits Name
  {da224ff2-eda5-4340-afd1-6ce313d3cbf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da224ff2-eda5-4340-afd1-6ce313d3cbf5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2f66690a-debd-4864-9986-a15cef356797}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cc405d8-2abb-4f19-b056-a00010ddf8e0}, !- Handle
  Schedule Rule 1,                        !- Name
  {b07406be-0559-45bf-9f42-b36d44389bc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02d249aa-1743-4b69-beb5-adc88c31e962}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02d249aa-1743-4b69-beb5-adc88c31e962}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2f66690a-debd-4864-9986-a15cef356797}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2f66690a-debd-4864-9986-a15cef356797}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {7a7b9ee1-bef1-4a74-805f-5a75c7ce686c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {69ed62af-d2ae-40c2-8f73-0b52f643421a}, !- Schedule Type Limits Name
  {1c3d19da-25a5-4376-afad-6587a2f9f26f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3d19da-25a5-4376-afad-6587a2f9f26f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {69ed62af-d2ae-40c2-8f73-0b52f643421a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69ed62af-d2ae-40c2-8f73-0b52f643421a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f5b03f19-9345-43d8-b299-8a9ff92f9754}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  {2f4723f7-e6ef-4029-8cfb-2726e893fc54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f4723f7-e6ef-4029-8cfb-2726e893fc54}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b4832b38-e039-486f-b9e2-0c24a2f0f09b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {46bc8c4b-0d9c-4d85-b93e-424ae377d6e3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {b4832b38-e039-486f-b9e2-0c24a2f0f09b}, !- Lights Definition Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bf48a42-0c3d-4218-94df-340ea0d6b25b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d50117c-4553-4d61-93a5-c94784ba30a8}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a3c3b48f-ef43-4bf8-8a2f-e29f9db230d3}, !- Number of People Schedule Name
  {fec96bed-f5ea-4b08-acd3-e7ba89315748}, !- People Activity Level Schedule Name
  {79021cfc-2f77-4ccd-a3c5-a4a14be6c626}, !- Lighting Schedule Name
  {69623a0e-8767-4d02-a062-8cb8bb6109ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1293b462-0a9a-4b00-81cb-94887b7d5ea2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a3c3b48f-ef43-4bf8-8a2f-e29f9db230d3}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  {6967f195-7d66-406e-af73-6f1c6ac56177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6967f195-7d66-406e-af73-6f1c6ac56177}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bcfb0369-57e6-4f8e-8bfc-00d50ac3c528}, !- Handle
  Schedule Rule 2,                        !- Name
  {a3c3b48f-ef43-4bf8-8a2f-e29f9db230d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49af9d49-1505-4820-928b-cce5e41217f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49af9d49-1505-4820-928b-cce5e41217f7}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {280b6996-add9-4060-bc07-7546056ca6e1}, !- Handle
  Schedule Rule 3,                        !- Name
  {a3c3b48f-ef43-4bf8-8a2f-e29f9db230d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d39fd4a-9901-4135-bf6f-2cd0947c7c48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d39fd4a-9901-4135-bf6f-2cd0947c7c48}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {3ff4e866-aa2a-4fff-b90a-1b80126ccad8}, !- Handle
  Schedule Rule 4,                        !- Name
  {a3c3b48f-ef43-4bf8-8a2f-e29f9db230d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bca8777d-993b-4240-a408-6f5ae8d7fc8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bca8777d-993b-4240-a408-6f5ae8d7fc8a}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {fec96bed-f5ea-4b08-acd3-e7ba89315748}, !- Handle
  NECB-Activity,                          !- Name
  {b2166c28-db1d-4c01-8081-c33c3951f3ee}, !- Schedule Type Limits Name
  {981c34c7-6ae6-413a-975a-07df5397bf56}, !- Default Day Schedule Name
  {3ce2093b-84f0-4806-931f-17eb2cb0b6ed}, !- Summer Design Day Schedule Name
  {f03c1542-970c-4af5-83fc-fe306ae32a3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {981c34c7-6ae6-413a-975a-07df5397bf56}, !- Handle
  NECB-Activity Default,                  !- Name
  {b2166c28-db1d-4c01-8081-c33c3951f3ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e6d90f98-5e26-48f5-ba76-e8d57ce21458}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f03c1542-970c-4af5-83fc-fe306ae32a3e}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {b2166c28-db1d-4c01-8081-c33c3951f3ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4c9e799c-ed31-444e-94ea-fb27dadac131}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ce2093b-84f0-4806-931f-17eb2cb0b6ed}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {b2166c28-db1d-4c01-8081-c33c3951f3ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b2166c28-db1d-4c01-8081-c33c3951f3ee}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {79021cfc-2f77-4ccd-a3c5-a4a14be6c626}, !- Handle
  NECB-G-Lighting,                        !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  {d623500b-b17d-48d6-a8b6-22ebc5a34359}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d623500b-b17d-48d6-a8b6-22ebc5a34359}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {f34d490f-a8c9-41e7-bf7d-b63f0078c59c}, !- Handle
  Schedule Rule 5,                        !- Name
  {79021cfc-2f77-4ccd-a3c5-a4a14be6c626}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44ebaaa0-13b0-401b-b2f4-9f927138a3ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44ebaaa0-13b0-401b-b2f4-9f927138a3ab}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {779efb7c-77a3-463a-aa7c-c753e9ae8132}, !- Handle
  Schedule Rule 6,                        !- Name
  {79021cfc-2f77-4ccd-a3c5-a4a14be6c626}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7462e82c-8abc-48ac-97e4-f14762025933}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7462e82c-8abc-48ac-97e4-f14762025933}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {99563759-e1a0-4ae0-8a8b-f7a91edfc89f}, !- Handle
  Schedule Rule 7,                        !- Name
  {79021cfc-2f77-4ccd-a3c5-a4a14be6c626}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dcf0cc1-23eb-4310-bfc1-35f345128ca3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dcf0cc1-23eb-4310-bfc1-35f345128ca3}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {69623a0e-8767-4d02-a062-8cb8bb6109ab}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  {3cb4fe0d-ad77-439c-86c7-9f057dc02dee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb4fe0d-ad77-439c-86c7-9f057dc02dee}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {00b71624-b000-4571-8503-d9dc117c3c39}, !- Handle
  Schedule Rule 8,                        !- Name
  {69623a0e-8767-4d02-a062-8cb8bb6109ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6e164c0-e613-4632-912c-580a479c5023}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6e164c0-e613-4632-912c-580a479c5023}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {dc72eb3b-0301-44c0-89c1-bae329de67c9}, !- Handle
  Schedule Rule 9,                        !- Name
  {69623a0e-8767-4d02-a062-8cb8bb6109ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c0f7827-eb0d-4e3d-9c36-c34ee6daa5f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c0f7827-eb0d-4e3d-9c36-c34ee6daa5f4}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {e3d1fc2f-8ef5-4342-bd0b-3f1bd38c3298}, !- Handle
  Schedule Rule 10,                       !- Name
  {69623a0e-8767-4d02-a062-8cb8bb6109ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9983de8d-152e-4e54-b20e-244af4dcf6e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9983de8d-152e-4e54-b20e-244af4dcf6e6}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {1293b462-0a9a-4b00-81cb-94887b7d5ea2}, !- Handle
  Always On,                              !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  {9ca894df-80c8-418e-bfc3-203bf6882c30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ca894df-80c8-418e-bfc3-203bf6882c30}, !- Handle
  Always On Default,                      !- Name
  {2c89c344-c627-490f-b711-09e3689ffc2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d727576e-f6e0-4a2c-bd35-4737df07dd1c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  {b76b7b0a-9d6f-4e75-aede-a7c643435729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b76b7b0a-9d6f-4e75-aede-a7c643435729}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0e2c07d8-e62f-4dfe-8929-2b18c20c5610}, !- Handle
  Schedule Rule 11,                       !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d6e2665-eb72-4086-817c-3f0bc6096cfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d6e2665-eb72-4086-817c-3f0bc6096cfc}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6ea4b7b1-4cd5-4c87-be12-ec5a71106df0}, !- Handle
  Schedule Rule 12,                       !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35329c2e-9896-487f-a9ed-7a5cfcc5df72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35329c2e-9896-487f-a9ed-7a5cfcc5df72}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8dc5d799-3e3c-4942-88ea-42505a5479c5}, !- Handle
  Schedule Rule 13,                       !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {808de504-3518-4d9c-a38a-54c03a1acf85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {808de504-3518-4d9c-a38a-54c03a1acf85}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  {6145326d-935a-471a-8d9b-1ede98e9fe95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6145326d-935a-471a-8d9b-1ede98e9fe95}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cac22ac9-976d-4a99-b60a-7d1bb92971f3}, !- Handle
  Schedule Rule 14,                       !- Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e666d35e-9f7d-43a6-9552-40356c1857d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e666d35e-9f7d-43a6-9552-40356c1857d3}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {22956d68-dfc6-47ed-a150-cc31587488a4}, !- Handle
  Schedule Rule 15,                       !- Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45c01371-e63e-4192-a182-12c18cbbfb21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45c01371-e63e-4192-a182-12c18cbbfb21}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {56f5eaef-c7cc-4578-962b-1663252c4662}, !- Handle
  Schedule Rule 16,                       !- Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a82672e1-705f-49a2-820c-e0ac38cc5aa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a82672e1-705f-49a2-820c-e0ac38cc5aa9}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {a675c3c7-cb1b-483d-b111-ca65c8ee80b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {c11f08a2-e1f0-48f8-8c23-fbcfaa7d0557}, !- Handle
  Space Function Dwelling Unit(s) 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b2462d6c-3687-4f4f-916c-40f546d3723e}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {db5448cc-e27d-40ee-9ca2-e3ebc7af8bb3}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {b2462d6c-3687-4f4f-916c-40f546d3723e}, !- People Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f5b03f19-9345-43d8-b299-8a9ff92f9754}, !- Work Efficiency Schedule Name
  {b07406be-0559-45bf-9f42-b36d44389bc7}, !- Clothing Insulation Schedule Name
  {7a7b9ee1-bef1-4a74-805f-5a75c7ce686c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4ebe43c7-9f07-4261-93cf-94b02b047375}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {35d3ffe4-1995-4d6d-afcf-4900daab8c29}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {4ebe43c7-9f07-4261-93cf-94b02b047375}, !- Lights Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {98166794-0fb5-4c3a-bee7-3d0382181a46}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {320a0893-bda8-460b-a997-aad68e6f58a5}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {98166794-0fb5-4c3a-bee7-3d0382181a46}, !- Electric Equipment Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d3f95bc8-502b-45f6-ba6b-ea85e1cc0eb0}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {42565ac0-cb16-4677-bd32-27b0ae666982}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a3c3b48f-ef43-4bf8-8a2f-e29f9db230d3}, !- Number of People Schedule Name
  {fec96bed-f5ea-4b08-acd3-e7ba89315748}, !- People Activity Level Schedule Name
  {79021cfc-2f77-4ccd-a3c5-a4a14be6c626}, !- Lighting Schedule Name
  {69623a0e-8767-4d02-a062-8cb8bb6109ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1293b462-0a9a-4b00-81cb-94887b7d5ea2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e118c6c-7a2c-4e97-a952-25f9cc4329b1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Handle
  Always On Discrete,                     !- Name
  {2992a1b2-cc35-4d6f-891c-986685da75da}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2992a1b2-cc35-4d6f-891c-986685da75da}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {16bab4b7-6bb4-4907-84f8-5450bb8db10c}, !- Handle
  F2 Corridor Infiltration,               !- Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99ac4221-05dc-40a5-8677-b32e396d197f}, !- Handle
  F2 N1 Apartment Infiltration,           !- Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52415db7-3c5a-4e81-a18d-1d84d3b0078a}, !- Handle
  F2 N2 Apartment Infiltration,           !- Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {563449b1-08a6-408c-bed7-821014ddeac4}, !- Handle
  F2 NE Apartment Infiltration,           !- Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37c6b0bb-9141-442c-829a-efd85a545e08}, !- Handle
  F2 NW Apartment Infiltration,           !- Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbcac676-5cd9-4c04-b82f-58888bab9775}, !- Handle
  F2 S1 Apartment Infiltration,           !- Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76e5bf00-95c1-49bb-97e3-a9e315d3bf4b}, !- Handle
  F2 S2 Apartment Infiltration,           !- Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {317231db-1399-408f-8dbf-2893ba47b443}, !- Handle
  F2 SE Apartment Infiltration,           !- Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88e9f6a2-922c-47d6-a124-ab42f24e762b}, !- Handle
  F2 SW Apartment Infiltration,           !- Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d262c4e6-f77a-4165-bdde-2a25d33be551}, !- Handle
  F3 Corridor Infiltration,               !- Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {060dfb15-a618-4eac-8448-b4867c97d23d}, !- Handle
  F3 N1 Apartment Infiltration,           !- Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7276a68-9b85-4659-ae8f-94ec35e2e332}, !- Handle
  F3 N2 Apartment Infiltration,           !- Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80274d69-ec74-4d5e-9070-ba64b33e633a}, !- Handle
  F3 NE Apartment Infiltration,           !- Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {255121a0-a8d9-48ac-b89b-7a09dd02cc60}, !- Handle
  F3 NW Apartment Infiltration,           !- Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c22f940-6234-4a9a-9c94-05fe9736e5ee}, !- Handle
  F3 S1 Apartment Infiltration,           !- Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c54991c-96e4-4a2e-ba31-5afc3223eb0e}, !- Handle
  F3 S2 Apartment Infiltration,           !- Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54fffaef-9938-4e79-a7c2-33fe938d575c}, !- Handle
  F3 SE Apartment Infiltration,           !- Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d74a27e-c4fe-4141-9d13-d6be21f97023}, !- Handle
  F3 SW Apartment Infiltration,           !- Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fda37a2-935e-4634-968f-25cffc658e8b}, !- Handle
  F4 Corridor Infiltration,               !- Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e70ed40c-ff43-464e-b283-6e5967157ac4}, !- Handle
  F4 N1 Apartment Infiltration,           !- Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6180682-f9e8-4108-87db-f6ddc9cc56b6}, !- Handle
  F4 N2 Apartment Infiltration,           !- Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1109e911-5539-487a-b83c-48625796b94c}, !- Handle
  F4 NE Apartment Infiltration,           !- Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2abe1669-f04f-4f92-9f7f-19b4bb2fa678}, !- Handle
  F4 NW Apartment Infiltration,           !- Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1612f02-af5d-45c7-b699-99dee2f94ec1}, !- Handle
  F4 S1 Apartment Infiltration,           !- Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8be27866-0e39-442e-a95d-a01f9263a1ee}, !- Handle
  F4 S2 Apartment Infiltration,           !- Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {431927ea-2681-4619-8e36-d25405d057c9}, !- Handle
  F4 SE Apartment Infiltration,           !- Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {632509ee-9ab2-4ee4-bc7b-101eaad943f6}, !- Handle
  F4 SW Apartment Infiltration,           !- Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3957b8ae-1e16-4a17-8b30-89e5264b765e}, !- Handle
  F6 Corridor Infiltration,               !- Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space or SpaceType Name
  {d9c58438-9e45-4a02-b5ae-cacb1dc7a5b6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {125e5b1a-636a-4dc9-84cc-063339acf31c}, !- Handle
