  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2d7f342-6292-4a38-ab38-0fcce03e13f8}, !- Zone Air Inlet Port List
  {55236352-fc8d-4d45-99be-b41eaf2623a9}, !- Zone Air Exhaust Port List
  {40ba37bb-dad3-4603-9ce6-0e9c5003f9ea}, !- Zone Air Node Name
  {7af02fb7-f100-4970-8309-68fffccf70ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b46dc575-e161-45a7-ab18-3d7f883c02af}, !- Group Rendering Name
  {79677378-3078-487b-8751-0fa038a821d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd1b1fbb-921f-4000-9db1-9c8f851aad26}, !- Handle
  Node 43,                                !- Name
  {40ba37bb-dad3-4603-9ce6-0e9c5003f9ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40ba37bb-dad3-4603-9ce6-0e9c5003f9ea}, !- Handle
  {a4b1a074-2396-49d3-a215-534457cf7d4c}, !- Source Object
  11,                                     !- Outlet Port
  {bd1b1fbb-921f-4000-9db1-9c8f851aad26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2d7f342-6292-4a38-ab38-0fcce03e13f8}, !- Handle
  {a4b1a074-2396-49d3-a215-534457cf7d4c}, !- HVAC Component
  {15711f35-4861-43de-ad07-fb5a81f02b12}; !- Port 1

OS:PortList,
  {55236352-fc8d-4d45-99be-b41eaf2623a9}, !- Handle
  {a4b1a074-2396-49d3-a215-534457cf7d4c}; !- HVAC Component

OS:PortList,
  {7af02fb7-f100-4970-8309-68fffccf70ca}, !- Handle
  {a4b1a074-2396-49d3-a215-534457cf7d4c}, !- HVAC Component
  {6fbe24f0-d5b8-4402-8c54-ad68ad0d3337}; !- Port 1

OS:Sizing:Zone,
  {2e1f7ef4-b2d3-4013-b440-5a9dd83c99b5}, !- Handle
  {a4b1a074-2396-49d3-a215-534457cf7d4c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86199c27-7596-4fc0-b9d9-6185c6eb26e2}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a4b1a074-2396-49d3-a215-534457cf7d4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5cb5944-4d23-41ae-a1c2-3d36b8716277}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a44eb1b-351b-4bc6-8864-6ca6853fcabf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {79677378-3078-487b-8751-0fa038a821d5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 175, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81b4a860-55d1-4548-9da7-d53fb3dee752}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c8073ef-bae5-4051-9f10-233cf11a9d03}, !- Zone Air Inlet Port List
  {f1ffd40f-cfc4-4a93-beff-38e502774c0c}, !- Zone Air Exhaust Port List
  {19704142-6213-4cb0-a404-db28386c1861}, !- Zone Air Node Name
  {b45eac48-cc82-40f7-b443-075f532fd015}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c678474e-2c27-440f-b460-4254c95672f8}, !- Group Rendering Name
  {55c781a2-8f5b-4a96-a0de-964b6fde8b61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42c98664-45d5-43c4-9edc-50e53e5534e9}, !- Handle
  Node 46,                                !- Name
  {19704142-6213-4cb0-a404-db28386c1861}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19704142-6213-4cb0-a404-db28386c1861}, !- Handle
  {81b4a860-55d1-4548-9da7-d53fb3dee752}, !- Source Object
  11,                                     !- Outlet Port
  {42c98664-45d5-43c4-9edc-50e53e5534e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c8073ef-bae5-4051-9f10-233cf11a9d03}, !- Handle
  {81b4a860-55d1-4548-9da7-d53fb3dee752}, !- HVAC Component
  {78838e9a-d7d4-416d-b917-a10f51d017ff}; !- Port 1

OS:PortList,
  {f1ffd40f-cfc4-4a93-beff-38e502774c0c}, !- Handle
  {81b4a860-55d1-4548-9da7-d53fb3dee752}; !- HVAC Component

OS:PortList,
  {b45eac48-cc82-40f7-b443-075f532fd015}, !- Handle
  {81b4a860-55d1-4548-9da7-d53fb3dee752}, !- HVAC Component
  {f628b866-b610-4df5-b377-88dc4a8dc1e8}; !- Port 1

OS:Sizing:Zone,
  {9626514d-4e8e-473e-a127-54b2cb0017b2}, !- Handle
  {81b4a860-55d1-4548-9da7-d53fb3dee752}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b3508e7c-990f-4141-aca3-f2c671164e1f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {81b4a860-55d1-4548-9da7-d53fb3dee752}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {815809de-7194-4b21-a033-522aef6740fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6a10afc-be18-44a9-8ea0-ea0240b322de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {55c781a2-8f5b-4a96-a0de-964b6fde8b61}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 176, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e00b58c-13bc-4ca7-8b9d-27faeb02c0b0}, !- Zone Air Inlet Port List
  {a54e6efe-66de-4be6-b6c7-bfaa7947caf3}, !- Zone Air Exhaust Port List
  {02342fb2-d04b-46c4-b654-c527755b5226}, !- Zone Air Node Name
  {081a0bbf-6798-4b09-ba7e-e70f56c9e35b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d846b514-3703-4598-b56b-1bb5a6cdafff}, !- Group Rendering Name
  {a53c3d8a-1e29-4c27-9337-12afdc311ef4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ecc900e-af8e-4a5c-92f1-61f493899bb9}, !- Handle
  Node 49,                                !- Name
  {02342fb2-d04b-46c4-b654-c527755b5226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02342fb2-d04b-46c4-b654-c527755b5226}, !- Handle
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}, !- Source Object
  11,                                     !- Outlet Port
  {8ecc900e-af8e-4a5c-92f1-61f493899bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e00b58c-13bc-4ca7-8b9d-27faeb02c0b0}, !- Handle
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}, !- HVAC Component
  {b4addf9a-3dbc-439b-b33d-1eb8551148d2}; !- Port 1

OS:PortList,
  {a54e6efe-66de-4be6-b6c7-bfaa7947caf3}, !- Handle
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}; !- HVAC Component

OS:PortList,
  {081a0bbf-6798-4b09-ba7e-e70f56c9e35b}, !- Handle
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}, !- HVAC Component
  {581a6dd6-a1f0-41b4-b1a1-37eead6de021}; !- Port 1

OS:Sizing:Zone,
  {159cb401-67b4-4dc3-8441-c414d74abd33}, !- Handle
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {397062c9-f52c-4be3-a952-03800f8056a2}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {c79c2fd6-632d-4371-97e0-2254f1c90c01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8af21c4a-9ce1-4cdc-94d8-1a58ee97510b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {575ca0a9-d14d-4fab-97e1-300a17277c90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a53c3d8a-1e29-4c27-9337-12afdc311ef4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 177, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eee2d1a9-ff28-44f0-a828-126f1f46ea4b}, !- Zone Air Inlet Port List
  {783011d2-1ecf-4c24-8c06-77f27e4eb09d}, !- Zone Air Exhaust Port List
  {eea06cdc-7e49-4005-a0eb-c1866b6a885e}, !- Zone Air Node Name
  {f6e509e7-ae2a-4943-96f1-cfbe2098b115}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc4b5b3d-494c-47ac-8fbc-cbe6fd79ded6}, !- Group Rendering Name
  {b6c9b7b9-8f4a-43df-9a4f-8f3b6c567139}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64848b31-1d86-4795-a50b-e1671e64fbd6}, !- Handle
  Node 52,                                !- Name
  {eea06cdc-7e49-4005-a0eb-c1866b6a885e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eea06cdc-7e49-4005-a0eb-c1866b6a885e}, !- Handle
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}, !- Source Object
  11,                                     !- Outlet Port
  {64848b31-1d86-4795-a50b-e1671e64fbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eee2d1a9-ff28-44f0-a828-126f1f46ea4b}, !- Handle
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}, !- HVAC Component
  {91259bc2-82c6-4735-a35a-b9642c049460}; !- Port 1

OS:PortList,
  {783011d2-1ecf-4c24-8c06-77f27e4eb09d}, !- Handle
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}; !- HVAC Component

OS:PortList,
  {f6e509e7-ae2a-4943-96f1-cfbe2098b115}, !- Handle
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}, !- HVAC Component
  {c276dc48-da3b-498a-adb7-549e1ad9342d}; !- Port 1

OS:Sizing:Zone,
  {d9cccc21-aad9-4752-bf5a-d9008595b6b4}, !- Handle
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69161a58-44b3-4952-abb5-e6094792661c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5ba5a81d-ee2e-42ff-b27a-d5c20c9f1ca8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd8a26ff-a977-4ca0-8c72-cde170b0a02c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18dd2a94-2dae-45bd-9e1b-abfa6d56f21d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b6c9b7b9-8f4a-43df-9a4f-8f3b6c567139}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 178, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad55ed18-b1df-4849-9c8b-7fbe54304f19}, !- Zone Air Inlet Port List
  {12e9a3c8-66d7-4043-8000-4f329d6c1095}, !- Zone Air Exhaust Port List
  {60b82994-29fb-4901-a12a-b217e7550bd4}, !- Zone Air Node Name
  {d12616aa-eb17-4cbf-bc6d-4dcf7701b6ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87c0fc70-72aa-4653-97ab-3ecbc68a42a4}, !- Group Rendering Name
  {376bfaf9-28ed-4608-b74b-a6634009c823}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01aa784f-50ac-44d5-921a-cf678db0a953}, !- Handle
  Node 55,                                !- Name
  {60b82994-29fb-4901-a12a-b217e7550bd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b82994-29fb-4901-a12a-b217e7550bd4}, !- Handle
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}, !- Source Object
  11,                                     !- Outlet Port
  {01aa784f-50ac-44d5-921a-cf678db0a953}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad55ed18-b1df-4849-9c8b-7fbe54304f19}, !- Handle
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}, !- HVAC Component
  {e5f144cd-6dc1-44e7-9cc6-a56562abd343}; !- Port 1

OS:PortList,
  {12e9a3c8-66d7-4043-8000-4f329d6c1095}, !- Handle
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}; !- HVAC Component

OS:PortList,
  {d12616aa-eb17-4cbf-bc6d-4dcf7701b6ab}, !- Handle
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}, !- HVAC Component
  {e25d2eec-a15b-4c3c-86e5-aa0223d159d3}; !- Port 1

OS:Sizing:Zone,
  {7f0cc628-d013-44ba-ac23-c1f45f560ec2}, !- Handle
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7a59b68-08bc-4679-82e3-c2a8414ce062}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {95e7bcb1-d7e8-4929-be31-2937f20e3d91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ed71b01-d46d-41eb-a840-9faf65d16e3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e081d9a8-6438-4488-aab0-697afb73ef64}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {376bfaf9-28ed-4608-b74b-a6634009c823}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 179, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08fdbf59-a365-4b61-b339-647a275e7db3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {381aca35-7cc2-45e3-908a-e81bfac0f90f}, !- Zone Air Inlet Port List
  {b0b89c50-9502-4eb6-be49-083fe289046e}, !- Zone Air Exhaust Port List
  {2652a129-22a7-4063-9194-b527c358d6cd}, !- Zone Air Node Name
  {1b6a84a7-94d2-425a-8fe8-722492e03a1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e9f4de7-e79b-4267-9544-7ff6d1584f88}, !- Group Rendering Name
  {f5200681-8927-45fa-b88a-0b816fd1f4b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad69807c-2f80-4a6b-8bdf-db472352d4ed}, !- Handle
  Node 58,                                !- Name
  {2652a129-22a7-4063-9194-b527c358d6cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2652a129-22a7-4063-9194-b527c358d6cd}, !- Handle
  {08fdbf59-a365-4b61-b339-647a275e7db3}, !- Source Object
  11,                                     !- Outlet Port
  {ad69807c-2f80-4a6b-8bdf-db472352d4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {381aca35-7cc2-45e3-908a-e81bfac0f90f}, !- Handle
  {08fdbf59-a365-4b61-b339-647a275e7db3}, !- HVAC Component
  {ea6a0f94-7714-4fd9-b8fa-962edb6763e2}; !- Port 1

OS:PortList,
  {b0b89c50-9502-4eb6-be49-083fe289046e}, !- Handle
  {08fdbf59-a365-4b61-b339-647a275e7db3}; !- HVAC Component

OS:PortList,
  {1b6a84a7-94d2-425a-8fe8-722492e03a1e}, !- Handle
  {08fdbf59-a365-4b61-b339-647a275e7db3}, !- HVAC Component
  {110eded3-edeb-41c8-a0f8-56f73844e0a3}; !- Port 1

OS:Sizing:Zone,
  {858bf17e-2161-44e6-9f0c-545b02f8d71f}, !- Handle
  {08fdbf59-a365-4b61-b339-647a275e7db3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {552c00ed-d41c-4b5a-9436-d9c8a9bb4eea}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {08fdbf59-a365-4b61-b339-647a275e7db3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec9434e7-a27c-4909-8bdb-ef68d2775a0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0082cc99-8b51-4d39-a47a-d1a9646bcc17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f5200681-8927-45fa-b88a-0b816fd1f4b5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 180, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf82f01-eb0f-4957-9c32-4a9819ae7a96}, !- Zone Air Inlet Port List
  {8b5c5518-b642-41d7-be41-b1012912084a}, !- Zone Air Exhaust Port List
  {00718b59-9a51-4175-9c58-0fe0ac65e766}, !- Zone Air Node Name
  {dc6901cb-bb78-4c51-a84b-6b8ecf1f7446}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {246f3851-1312-40a4-9fba-ddd9345ef8c9}, !- Group Rendering Name
  {d451ffea-081c-415d-b716-4580bd635065}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac748e4e-6884-406b-8053-bb0224986068}, !- Handle
  Node 61,                                !- Name
  {00718b59-9a51-4175-9c58-0fe0ac65e766}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00718b59-9a51-4175-9c58-0fe0ac65e766}, !- Handle
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}, !- Source Object
  11,                                     !- Outlet Port
  {ac748e4e-6884-406b-8053-bb0224986068}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf82f01-eb0f-4957-9c32-4a9819ae7a96}, !- Handle
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}, !- HVAC Component
  {5e27312a-4b02-412b-a237-d9454608c491}; !- Port 1

OS:PortList,
  {8b5c5518-b642-41d7-be41-b1012912084a}, !- Handle
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}; !- HVAC Component

OS:PortList,
  {dc6901cb-bb78-4c51-a84b-6b8ecf1f7446}, !- Handle
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}, !- HVAC Component
  {b3368f9a-e9e0-44db-8da2-9a02905677f6}; !- Port 1

OS:Sizing:Zone,
  {fe7e27cf-dfc1-4b0a-a00d-8cb9e1502155}, !- Handle
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5de8e31-327d-409d-90e9-eea667c81a06}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {cb3a75c8-ea97-4013-bbfa-3208f48d6ac1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4f81450-dcf4-4db1-baea-edebc8af39eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fe7859f-f791-4cee-9279-87c82a958129}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d451ffea-081c-415d-b716-4580bd635065}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 181, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {429670b3-a8a8-4a71-9a4f-84801a8f18ae}, !- Zone Air Inlet Port List
  {fd7adad3-34d6-48f0-a027-3eb0c761ef3a}, !- Zone Air Exhaust Port List
  {ecffb1c0-7722-4ac5-9379-5785fa6a5f57}, !- Zone Air Node Name
  {acfd5941-e049-4655-bde4-6bd081d9599d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d857eac-f626-4162-893e-9af2ecb35877}, !- Group Rendering Name
  {f2c71c71-4c55-4cfe-be92-b93f224acc56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d2df364-2379-4061-96bb-fccfb44dee70}, !- Handle
  Node 64,                                !- Name
  {ecffb1c0-7722-4ac5-9379-5785fa6a5f57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecffb1c0-7722-4ac5-9379-5785fa6a5f57}, !- Handle
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}, !- Source Object
  11,                                     !- Outlet Port
  {3d2df364-2379-4061-96bb-fccfb44dee70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {429670b3-a8a8-4a71-9a4f-84801a8f18ae}, !- Handle
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}, !- HVAC Component
  {e2841c03-0dde-4372-8934-4790464ad727}; !- Port 1

OS:PortList,
  {fd7adad3-34d6-48f0-a027-3eb0c761ef3a}, !- Handle
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}; !- HVAC Component

OS:PortList,
  {acfd5941-e049-4655-bde4-6bd081d9599d}, !- Handle
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}, !- HVAC Component
  {26e74c77-adb7-43c9-8fad-fc16e1ad63e6}; !- Port 1

OS:Sizing:Zone,
  {2dec298b-b98c-4fdd-9888-95244621aa1f}, !- Handle
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a354e5c-5ce8-4390-a34e-28e446a95923}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {afe302fe-ec37-4d4d-9005-d31325adb2ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b53f38e4-e7d8-4ec5-b699-1f03593ef46b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e956d984-5814-4cc6-b4e4-9b69c00870de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2c71c71-4c55-4cfe-be92-b93f224acc56}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 182, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1b9b473-0afe-496c-9e93-51515de606fa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {035aaf5b-d12b-4a08-8f49-997b26708444}, !- Zone Air Inlet Port List
  {c7b723d6-f7d5-45b9-8d2a-10dceafdc668}, !- Zone Air Exhaust Port List
  {50551e2d-565f-44a8-9712-3bde6b00988b}, !- Zone Air Node Name
  {a28c75db-9349-4679-8349-62220a6e8185}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0e63c48-12d2-457f-81a4-9d25bd2b1c05}, !- Group Rendering Name
  {3bd3e592-9533-482a-8bd7-6b14f65ff497}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e995bae4-cd26-4682-a975-6e1450348042}, !- Handle
  Node 67,                                !- Name
  {50551e2d-565f-44a8-9712-3bde6b00988b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50551e2d-565f-44a8-9712-3bde6b00988b}, !- Handle
  {b1b9b473-0afe-496c-9e93-51515de606fa}, !- Source Object
  11,                                     !- Outlet Port
  {e995bae4-cd26-4682-a975-6e1450348042}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {035aaf5b-d12b-4a08-8f49-997b26708444}, !- Handle
  {b1b9b473-0afe-496c-9e93-51515de606fa}, !- HVAC Component
  {17fd77bd-23c0-4aa8-b8ce-de41dc6131e5}; !- Port 1

OS:PortList,
  {c7b723d6-f7d5-45b9-8d2a-10dceafdc668}, !- Handle
  {b1b9b473-0afe-496c-9e93-51515de606fa}; !- HVAC Component

OS:PortList,
  {a28c75db-9349-4679-8349-62220a6e8185}, !- Handle
  {b1b9b473-0afe-496c-9e93-51515de606fa}, !- HVAC Component
  {ff0db062-225a-40c6-854e-e6fceba9e7e2}; !- Port 1

OS:Sizing:Zone,
  {6f51d12c-5b52-45d6-b779-079e7ff3decd}, !- Handle
  {b1b9b473-0afe-496c-9e93-51515de606fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02b5231a-0929-415a-93ae-818066067ee0}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {b1b9b473-0afe-496c-9e93-51515de606fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10e09160-cd0f-421d-a466-30edcfea32e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce928a72-e827-4fd9-980f-448030c181a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3bd3e592-9533-482a-8bd7-6b14f65ff497}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 183, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e904da9f-dafb-41a3-88dd-3ce7389de673}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {711abb52-870c-474b-b5a4-2c9c041f190c}, !- Zone Air Inlet Port List
  {7c1bef34-6d66-4cc9-9941-14270b69807b}, !- Zone Air Exhaust Port List
  {b8b035e3-7273-422d-9d05-bede222d686e}, !- Zone Air Node Name
  {1411e300-823d-473a-b122-814a92922392}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5802d7e2-9d49-49fc-ad2f-1649c9fb2cab}, !- Group Rendering Name
  {c29df95d-eff5-416d-be45-ec9e43d2175a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b25e7b50-42b4-45bf-9048-a89a1479e3a8}, !- Handle
  Node 70,                                !- Name
  {b8b035e3-7273-422d-9d05-bede222d686e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8b035e3-7273-422d-9d05-bede222d686e}, !- Handle
  {e904da9f-dafb-41a3-88dd-3ce7389de673}, !- Source Object
  11,                                     !- Outlet Port
  {b25e7b50-42b4-45bf-9048-a89a1479e3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {711abb52-870c-474b-b5a4-2c9c041f190c}, !- Handle
  {e904da9f-dafb-41a3-88dd-3ce7389de673}, !- HVAC Component
  {725f8608-4855-42dc-b10d-8529b5ee837d}; !- Port 1

OS:PortList,
  {7c1bef34-6d66-4cc9-9941-14270b69807b}, !- Handle
  {e904da9f-dafb-41a3-88dd-3ce7389de673}; !- HVAC Component

OS:PortList,
  {1411e300-823d-473a-b122-814a92922392}, !- Handle
  {e904da9f-dafb-41a3-88dd-3ce7389de673}, !- HVAC Component
  {dcc69528-fed5-4a1d-87dc-51a578abf64e}; !- Port 1

OS:Sizing:Zone,
  {76b56e3a-84cb-4390-be24-6adaa86c79e6}, !- Handle
  {e904da9f-dafb-41a3-88dd-3ce7389de673}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aeef1715-9e2f-4018-a883-c2f857f3ff3e}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {e904da9f-dafb-41a3-88dd-3ce7389de673}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30792076-f935-4230-8ac3-6190dd138b86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e988e237-6828-4f08-81fc-24615a70c710}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c29df95d-eff5-416d-be45-ec9e43d2175a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 184, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6c93fa4-cc70-417f-b9c3-d5e42a137c8d}, !- Zone Air Inlet Port List
  {69ddf2f3-8f71-4b51-99db-c4a5e26abdd4}, !- Zone Air Exhaust Port List
  {4705816c-bb6a-460e-a12f-2072e4d544e7}, !- Zone Air Node Name
  {fbf9b865-fa3b-447d-8a2c-37f6f4233d63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9845bd9-6449-4e08-a952-98208062c36b}, !- Group Rendering Name
  {14230d69-ff0b-4319-bfcd-77be309dcdb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f43fdc2-4ff2-4a0f-8076-b8115398c7c1}, !- Handle
  Node 73,                                !- Name
  {4705816c-bb6a-460e-a12f-2072e4d544e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4705816c-bb6a-460e-a12f-2072e4d544e7}, !- Handle
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}, !- Source Object
  11,                                     !- Outlet Port
  {8f43fdc2-4ff2-4a0f-8076-b8115398c7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6c93fa4-cc70-417f-b9c3-d5e42a137c8d}, !- Handle
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}, !- HVAC Component
  {abb8e73e-b0c1-4f80-9ec1-2bef654b0091}; !- Port 1

OS:PortList,
  {69ddf2f3-8f71-4b51-99db-c4a5e26abdd4}, !- Handle
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}; !- HVAC Component

OS:PortList,
  {fbf9b865-fa3b-447d-8a2c-37f6f4233d63}, !- Handle
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}, !- HVAC Component
  {e89a5bf8-8aca-4041-a413-0de2760ac774}; !- Port 1

OS:Sizing:Zone,
  {d4cadad5-726d-47a1-92cd-fab87e72511f}, !- Handle
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e0638e6-3736-461f-8931-29162db342fa}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {dff09a0f-dd43-4545-9c20-63c1017a0c49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93ef691c-3ffe-44ec-b430-132bd6090aae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb8719e1-07fd-4253-8545-7adbff169b06}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {14230d69-ff0b-4319-bfcd-77be309dcdb7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 185, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {387741e0-55d9-4b92-a53a-a93b49d6461f}, !- Zone Air Inlet Port List
  {9804314e-822b-49f9-8c60-d3490eacf9e3}, !- Zone Air Exhaust Port List
  {9a71b96a-0aa2-4a58-b3ca-57e41587fdef}, !- Zone Air Node Name
  {0a05bfef-2db1-4123-96aa-78585ebb9c11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {baae8b29-93e8-4e95-b231-0df0b0500ae6}, !- Group Rendering Name
  {9ed9c15d-fc97-4100-8207-66c2e19c1f56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1259e2de-bfe3-4c5f-a81c-f40e1e6cb829}, !- Handle
  Node 76,                                !- Name
  {9a71b96a-0aa2-4a58-b3ca-57e41587fdef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a71b96a-0aa2-4a58-b3ca-57e41587fdef}, !- Handle
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}, !- Source Object
  11,                                     !- Outlet Port
  {1259e2de-bfe3-4c5f-a81c-f40e1e6cb829}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {387741e0-55d9-4b92-a53a-a93b49d6461f}, !- Handle
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}, !- HVAC Component
  {5c932980-b045-4d41-9033-57e5f751a462}; !- Port 1

OS:PortList,
  {9804314e-822b-49f9-8c60-d3490eacf9e3}, !- Handle
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}; !- HVAC Component

OS:PortList,
  {0a05bfef-2db1-4123-96aa-78585ebb9c11}, !- Handle
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}, !- HVAC Component
  {928028b5-25ec-41f4-a473-a9093c8d3d5d}; !- Port 1

OS:Sizing:Zone,
  {ab87bab4-efc9-453b-9acf-dc39b9e7f12a}, !- Handle
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52489511-5b37-4e8b-b0a2-2730c86d7d56}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {966eb64e-feca-48b7-b8dc-cbb882fe83f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3dd1dc53-ebc4-4b98-b157-8612c7fcf2b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e46d57e6-399c-4f9f-a362-443e904bcea0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9ed9c15d-fc97-4100-8207-66c2e19c1f56}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 186, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5c21e85-cacf-4a5b-8f99-2bd0c809c029}, !- Zone Air Inlet Port List
  {ba3c467a-d91a-49c8-96ca-e9f81080880e}, !- Zone Air Exhaust Port List
  {b78f0f9e-7cd3-407f-927f-5d2f23f9e09c}, !- Zone Air Node Name
  {1d061b52-fdf3-4272-897a-93b00767424f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {714b3d46-9f52-4129-bdf1-b7e1bffbc08d}, !- Group Rendering Name
  {b15ac35c-cf6f-41f1-a043-e99b69c13c3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66f7ac63-1e82-4fba-835b-d02357afd3a7}, !- Handle
  Node 79,                                !- Name
  {b78f0f9e-7cd3-407f-927f-5d2f23f9e09c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b78f0f9e-7cd3-407f-927f-5d2f23f9e09c}, !- Handle
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}, !- Source Object
  11,                                     !- Outlet Port
  {66f7ac63-1e82-4fba-835b-d02357afd3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5c21e85-cacf-4a5b-8f99-2bd0c809c029}, !- Handle
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}, !- HVAC Component
  {47bba67b-f4ff-4324-a6ca-a5bca9dcd5fd}; !- Port 1

OS:PortList,
  {ba3c467a-d91a-49c8-96ca-e9f81080880e}, !- Handle
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}; !- HVAC Component

OS:PortList,
  {1d061b52-fdf3-4272-897a-93b00767424f}, !- Handle
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}, !- HVAC Component
  {7379098c-59f9-4e05-adc8-f9099e713e08}; !- Port 1

OS:Sizing:Zone,
  {34d4ffb6-1322-44b2-ab56-926f9b9ba77e}, !- Handle
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d2bceec-0006-4792-8983-28cd0f157b21}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {cc6df922-9a2f-400a-84cd-831a8aeae3f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3062489f-dba5-4457-861b-fed09e4d9bb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bae36dd-cbde-4a90-9264-5f888bb3e86f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b15ac35c-cf6f-41f1-a043-e99b69c13c3e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 187, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b8f67e4-b841-43b9-a6db-9a6308d53828}, !- Zone Air Inlet Port List
  {e8ecee91-7672-40f4-81dd-8a826a0a21c2}, !- Zone Air Exhaust Port List
  {6d34d670-4062-42b1-bd58-3e05eb85fd79}, !- Zone Air Node Name
  {81cee64e-b744-4ca2-b29c-3eafc3626e1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {087cc63a-416a-4e6c-9a8b-b93a7d06d5fa}, !- Group Rendering Name
  {45d226c6-8736-4b4f-96a7-ac9441d2862d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84c38228-190a-4762-ad5a-3b3c37b16ed6}, !- Handle
  Node 82,                                !- Name
  {6d34d670-4062-42b1-bd58-3e05eb85fd79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d34d670-4062-42b1-bd58-3e05eb85fd79}, !- Handle
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}, !- Source Object
  11,                                     !- Outlet Port
  {84c38228-190a-4762-ad5a-3b3c37b16ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b8f67e4-b841-43b9-a6db-9a6308d53828}, !- Handle
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}, !- HVAC Component
  {38dc4c11-fb0b-4ee7-a409-ad46fba1badb}; !- Port 1

OS:PortList,
  {e8ecee91-7672-40f4-81dd-8a826a0a21c2}, !- Handle
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}; !- HVAC Component

OS:PortList,
  {81cee64e-b744-4ca2-b29c-3eafc3626e1a}, !- Handle
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}, !- HVAC Component
  {f900f21c-ddf4-421b-92eb-0ef1d7ebf487}; !- Port 1

OS:Sizing:Zone,
  {cccebaf7-a268-469d-adc5-99fc68471e64}, !- Handle
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d544352f-a5cb-4414-9060-f822df1e9b24}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {bfe9fcbb-481a-4559-86c8-ae529d7e8adc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82b25000-d2ee-4379-9bf0-adafa34f7681}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ac6e373-bb6b-4e81-a94e-c8df5c0652ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {45d226c6-8736-4b4f-96a7-ac9441d2862d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 188, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fff0374-4afb-486f-9d2c-a17aa3952d38}, !- Zone Air Inlet Port List
  {f8c68498-229b-4c97-a7b7-e354db11c79a}, !- Zone Air Exhaust Port List
  {460e8648-df19-4717-bf6f-1fbe53fb2dd1}, !- Zone Air Node Name
  {969af56d-4ce1-4a39-976f-182df2bd49cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4662cb73-733c-4041-aa82-f1b657044ef7}, !- Group Rendering Name
  {58eb69f5-3540-49a0-ac79-38886376ef6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {681e6cca-e3d3-4c1e-8334-be226f42a60a}, !- Handle
  Node 85,                                !- Name
  {460e8648-df19-4717-bf6f-1fbe53fb2dd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {460e8648-df19-4717-bf6f-1fbe53fb2dd1}, !- Handle
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}, !- Source Object
  11,                                     !- Outlet Port
  {681e6cca-e3d3-4c1e-8334-be226f42a60a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fff0374-4afb-486f-9d2c-a17aa3952d38}, !- Handle
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}, !- HVAC Component
  {cb060dbe-a62e-43e4-8cf3-7798c40dd6c3}; !- Port 1

OS:PortList,
  {f8c68498-229b-4c97-a7b7-e354db11c79a}, !- Handle
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}; !- HVAC Component

OS:PortList,
  {969af56d-4ce1-4a39-976f-182df2bd49cc}, !- Handle
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}, !- HVAC Component
  {f85604be-0487-4d59-8894-f45bac26ba34}; !- Port 1

OS:Sizing:Zone,
  {0dcc9ae4-bf49-487f-b8fc-40259f738d76}, !- Handle
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e65c0c2-f254-49f5-aaff-9cf09723311d}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {8f2c4d59-95be-4e5a-a52b-989b5babf853}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec3aa37e-9bd4-4f18-99de-34f98084f41c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f035fe2e-bf9a-4263-b90b-b7df092ec8b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {58eb69f5-3540-49a0-ac79-38886376ef6d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 189, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55df1d88-f7db-46d0-9e0a-edc98ff3bbca}, !- Zone Air Inlet Port List
  {d04b0c8e-7800-4b7a-9c10-2152ec95856b}, !- Zone Air Exhaust Port List
  {adc2395a-cd91-47a6-b945-4e5ab0a30e31}, !- Zone Air Node Name
  {af96ff4d-1f2b-46eb-b4e4-003006b37b7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef533258-bc5c-44a0-98a1-da25578dd451}, !- Group Rendering Name
  {8ba79c28-2d5a-4216-b269-d0f2f0b21b5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {752a393e-2206-496a-bc7d-afbbdbb7ccec}, !- Handle
  Node 88,                                !- Name
  {adc2395a-cd91-47a6-b945-4e5ab0a30e31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adc2395a-cd91-47a6-b945-4e5ab0a30e31}, !- Handle
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}, !- Source Object
  11,                                     !- Outlet Port
  {752a393e-2206-496a-bc7d-afbbdbb7ccec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55df1d88-f7db-46d0-9e0a-edc98ff3bbca}, !- Handle
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}, !- HVAC Component
  {5c62ab0a-aac6-48c6-869c-4314a18e8004}; !- Port 1

OS:PortList,
  {d04b0c8e-7800-4b7a-9c10-2152ec95856b}, !- Handle
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}; !- HVAC Component

OS:PortList,
  {af96ff4d-1f2b-46eb-b4e4-003006b37b7f}, !- Handle
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}, !- HVAC Component
  {3414ae69-85a6-4344-a5bc-7e32e8d55629}; !- Port 1

OS:Sizing:Zone,
  {64d43606-12cd-4d88-8398-7ae83d819c04}, !- Handle
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f9cdf34f-e005-453a-8c33-40eec02ad54e}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {e15dda0a-e6d2-4ffd-a6d1-a6a901c6e057}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f8d6eb7-274f-42b0-bf19-73f53472d46c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff6be95f-4753-46df-8e18-3acb2ca93762}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ba79c28-2d5a-4216-b269-d0f2f0b21b5c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 190, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6606f063-905d-4f6d-a475-78d547028ddb}, !- Zone Air Inlet Port List
  {515e9b39-5924-40a6-a5b5-a6ac9bef60c6}, !- Zone Air Exhaust Port List
  {8bee05da-63e2-47ee-af94-57662f19e0af}, !- Zone Air Node Name
  {92f3661a-7803-4082-bf37-5a94e1f838dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {515407ef-0a62-4ce9-9228-6b803ff02c36}, !- Group Rendering Name
  {cf6185f6-0832-426e-99d7-6361e40d5a7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20b8e356-1d15-4e7d-b2bc-8a590bb8535f}, !- Handle
  Node 91,                                !- Name
  {8bee05da-63e2-47ee-af94-57662f19e0af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bee05da-63e2-47ee-af94-57662f19e0af}, !- Handle
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}, !- Source Object
  11,                                     !- Outlet Port
  {20b8e356-1d15-4e7d-b2bc-8a590bb8535f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6606f063-905d-4f6d-a475-78d547028ddb}, !- Handle
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}, !- HVAC Component
  {61077a67-a9e5-4990-bc67-0c4cde9e444c}; !- Port 1

OS:PortList,
  {515e9b39-5924-40a6-a5b5-a6ac9bef60c6}, !- Handle
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}; !- HVAC Component

OS:PortList,
  {92f3661a-7803-4082-bf37-5a94e1f838dc}, !- Handle
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}, !- HVAC Component
  {9b2e34a4-ffe0-446e-ae59-a9f5f96e0b0c}; !- Port 1

OS:Sizing:Zone,
  {7aef3c66-5183-4369-94e0-e832f7c7bc7e}, !- Handle
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5da6d439-99ac-4562-9cca-20f47935e98d}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {cc8f2821-2eb7-4f5a-a859-b3ce1f5fa769}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f179374-9353-46ef-b0a0-3477ab9e68c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d721b6b-a914-4bae-a375-7151f0461fce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cf6185f6-0832-426e-99d7-6361e40d5a7f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 191, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe53e2d4-c9e2-4292-ba32-52d71d0cbd9a}, !- Zone Air Inlet Port List
  {e3a0fac6-2890-4369-b789-ed01b6ad6e2e}, !- Zone Air Exhaust Port List
  {7a1b93bb-c275-49bf-85cd-52d438545cc8}, !- Zone Air Node Name
  {0f7615c5-1d4c-4952-9a41-3f4ab7bb40bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84bcb736-190e-4ae8-a3bd-0c6b14a13890}, !- Group Rendering Name
  {1deb04a8-e195-47ff-b777-e2cf8cd3d2ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {308e43a2-40c8-4b98-88fe-be7bee52bee1}, !- Handle
  Node 94,                                !- Name
  {7a1b93bb-c275-49bf-85cd-52d438545cc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a1b93bb-c275-49bf-85cd-52d438545cc8}, !- Handle
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}, !- Source Object
  11,                                     !- Outlet Port
  {308e43a2-40c8-4b98-88fe-be7bee52bee1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe53e2d4-c9e2-4292-ba32-52d71d0cbd9a}, !- Handle
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}, !- HVAC Component
  {26b0b7b4-8ec1-443f-b7be-1f5ce8ff88f2}; !- Port 1

OS:PortList,
  {e3a0fac6-2890-4369-b789-ed01b6ad6e2e}, !- Handle
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}; !- HVAC Component

OS:PortList,
  {0f7615c5-1d4c-4952-9a41-3f4ab7bb40bb}, !- Handle
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}, !- HVAC Component
  {77a51b27-27d1-4e78-9853-71f179ccfe57}; !- Port 1

OS:Sizing:Zone,
  {dd35e547-bd90-4ba6-bb1c-b056b6c59b78}, !- Handle
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58e0d3be-19bd-4fb7-b692-10ed1f3a7d98}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {9a91f983-b3b9-457c-964d-1b31f3a5dfcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d954dee-8a8c-43d3-b956-4d5baa534cf2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e738f1a-86c5-4cff-b2ad-a14d55c90f07}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1deb04a8-e195-47ff-b777-e2cf8cd3d2ce}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 192, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7946913-ef11-4292-b507-1e10e5fde6f5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a035651f-64b1-4adf-aba0-05c713b1d45a}, !- Zone Air Inlet Port List
  {52c53c9a-1d66-4aa2-b389-18ac1818516d}, !- Zone Air Exhaust Port List
  {726c0057-389f-4540-96a1-7644e34f7a19}, !- Zone Air Node Name
  {4ce3fbda-b678-433e-a20b-9ee8e5b07f21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f94ed0ff-6acb-489f-b5d5-b5116ec32afb}, !- Group Rendering Name
  {8213b8a4-fb7a-41e2-8ef7-78f7a8d80e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee2d8244-15f9-4162-a788-f8d8f831e799}, !- Handle
  Node 97,                                !- Name
  {726c0057-389f-4540-96a1-7644e34f7a19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {726c0057-389f-4540-96a1-7644e34f7a19}, !- Handle
  {a7946913-ef11-4292-b507-1e10e5fde6f5}, !- Source Object
  11,                                     !- Outlet Port
  {ee2d8244-15f9-4162-a788-f8d8f831e799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a035651f-64b1-4adf-aba0-05c713b1d45a}, !- Handle
  {a7946913-ef11-4292-b507-1e10e5fde6f5}, !- HVAC Component
  {5be56b2f-6f17-48e4-8813-3ac37bd03dec}; !- Port 1

OS:PortList,
  {52c53c9a-1d66-4aa2-b389-18ac1818516d}, !- Handle
  {a7946913-ef11-4292-b507-1e10e5fde6f5}; !- HVAC Component

OS:PortList,
  {4ce3fbda-b678-433e-a20b-9ee8e5b07f21}, !- Handle
  {a7946913-ef11-4292-b507-1e10e5fde6f5}, !- HVAC Component
  {7e9c5175-8666-41b3-838e-9983154c4c43}; !- Port 1

OS:Sizing:Zone,
  {addc57ca-7a29-4b32-a745-c791bcc38034}, !- Handle
  {a7946913-ef11-4292-b507-1e10e5fde6f5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {492e58b0-403a-4921-81d1-39e398099ea9}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {a7946913-ef11-4292-b507-1e10e5fde6f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7384454c-d7cb-4129-8768-715c570b1610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8db4d151-8c5a-49f6-98a2-a81277ad3464}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8213b8a4-fb7a-41e2-8ef7-78f7a8d80e07}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 193, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c5069f8-f0d3-4817-aef2-a6ecd9db5dc3}, !- Zone Air Inlet Port List
  {f957b31a-7955-40bc-b75e-dd31c8f2b8f2}, !- Zone Air Exhaust Port List
  {f2e27ba0-0ec1-4fa8-a89d-7c6e631b5ea7}, !- Zone Air Node Name
  {350ec574-dceb-47eb-ac6d-07e10e76c590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce01c606-5820-4205-a2c0-a0fe0d5b71c3}, !- Group Rendering Name
  {a9c4f0ac-52f5-416c-841d-cfaeede02ab4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0c560a0-4274-4135-b52b-3b2b2b19a296}, !- Handle
  Node 100,                               !- Name
  {f2e27ba0-0ec1-4fa8-a89d-7c6e631b5ea7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2e27ba0-0ec1-4fa8-a89d-7c6e631b5ea7}, !- Handle
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}, !- Source Object
  11,                                     !- Outlet Port
  {c0c560a0-4274-4135-b52b-3b2b2b19a296}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c5069f8-f0d3-4817-aef2-a6ecd9db5dc3}, !- Handle
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}, !- HVAC Component
  {ce93d220-e50d-40af-99f0-ef3faa1fa515}; !- Port 1

OS:PortList,
  {f957b31a-7955-40bc-b75e-dd31c8f2b8f2}, !- Handle
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}; !- HVAC Component

OS:PortList,
  {350ec574-dceb-47eb-ac6d-07e10e76c590}, !- Handle
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}, !- HVAC Component
  {94743a41-e9d7-4c14-b798-374abeae5e22}; !- Port 1

OS:Sizing:Zone,
  {9467027c-c825-459a-b31b-b334c7e49740}, !- Handle
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f39da29-b098-41e1-934b-549f0f337c13}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {81c7d4db-ea43-4ada-9ce7-3f0b1934ae92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {704f4e48-4a2d-415c-a258-508efd6bb578}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5427d3f4-e49f-41c7-83be-1acdcfbbab51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9c4f0ac-52f5-416c-841d-cfaeede02ab4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 194, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60441cf8-6f72-4779-8e31-2143a6fc456b}, !- Zone Air Inlet Port List
  {70500f84-d9b5-4c59-b1a9-b5ce3ea3246d}, !- Zone Air Exhaust Port List
  {8743ca49-559a-4e7b-bc63-66ba1b705f8a}, !- Zone Air Node Name
  {741437b4-6269-4239-83a0-8d6f375cc6ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df940c84-c534-4ea1-bb3d-0b71ae8c1cc3}, !- Group Rendering Name
  {b5c303c2-ea9a-4991-82fe-ea229211bcfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d4287c5-93b2-4a68-a4fd-a1c8d0a73a2e}, !- Handle
  Node 103,                               !- Name
  {8743ca49-559a-4e7b-bc63-66ba1b705f8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8743ca49-559a-4e7b-bc63-66ba1b705f8a}, !- Handle
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}, !- Source Object
  11,                                     !- Outlet Port
  {7d4287c5-93b2-4a68-a4fd-a1c8d0a73a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60441cf8-6f72-4779-8e31-2143a6fc456b}, !- Handle
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}, !- HVAC Component
  {eed71961-f82c-428a-b795-d31d53d71e62}; !- Port 1

OS:PortList,
  {70500f84-d9b5-4c59-b1a9-b5ce3ea3246d}, !- Handle
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}; !- HVAC Component

OS:PortList,
  {741437b4-6269-4239-83a0-8d6f375cc6ca}, !- Handle
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}, !- HVAC Component
  {205442a9-24aa-4f9c-9c80-b964deddce8c}; !- Port 1

OS:Sizing:Zone,
  {c4a0f82f-32d7-4a36-8f03-0fce8a295e5f}, !- Handle
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0d90f044-b0a5-4b8b-a1dd-e2612aa79fb1}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {f9fc8973-56a8-488b-b912-e0aacfeeed4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cf99922-39dd-4820-82f3-337c91f78832}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21522a4f-dc09-43ea-965b-e7c04b7ccc30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b5c303c2-ea9a-4991-82fe-ea229211bcfd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 195, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66dea622-5787-448a-8b32-dfeb3291102d}, !- Zone Air Inlet Port List
  {722a9f9b-10da-4f3e-831f-ef9eb87a6f4e}, !- Zone Air Exhaust Port List
  {b941f1d9-90b7-43d4-b902-583075aab614}, !- Zone Air Node Name
  {28e78221-86f0-412e-bdbc-8f969b169006}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6d9caf5-26c4-45af-8e8d-02b809986e01}, !- Group Rendering Name
  {f874d27e-3be5-4289-8d9f-5ecf98c9500c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60c1d677-22a3-4a4b-9fac-4800cc78569a}, !- Handle
  Node 106,                               !- Name
  {b941f1d9-90b7-43d4-b902-583075aab614}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b941f1d9-90b7-43d4-b902-583075aab614}, !- Handle
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}, !- Source Object
  11,                                     !- Outlet Port
  {60c1d677-22a3-4a4b-9fac-4800cc78569a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66dea622-5787-448a-8b32-dfeb3291102d}, !- Handle
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}, !- HVAC Component
  {4039f935-df81-4889-a96c-a15bcd610feb}; !- Port 1

OS:PortList,
  {722a9f9b-10da-4f3e-831f-ef9eb87a6f4e}, !- Handle
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}; !- HVAC Component

OS:PortList,
  {28e78221-86f0-412e-bdbc-8f969b169006}, !- Handle
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}, !- HVAC Component
  {bb82405d-fe45-47c7-a331-b31813c21407}; !- Port 1

OS:Sizing:Zone,
  {31290a91-fa39-4808-8886-4f0204f1a619}, !- Handle
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b632ba1-d425-4981-8b0f-b15301a01d4f}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f0333faa-6c36-480c-a6e8-4bf46cc28b7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd29a9c8-d775-4386-944f-831d784c9758}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bf1303c-7918-4ca2-bfd3-4993da825288}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f874d27e-3be5-4289-8d9f-5ecf98c9500c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 196, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22b96f56-d087-4162-865c-b358897b69c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8df7dd51-3f9a-400b-974d-b6d8bcfcffc7}, !- Zone Air Inlet Port List
  {1a3ea39a-e507-42d9-8cbb-890d4b27e639}, !- Zone Air Exhaust Port List
  {532896e2-7ebd-46f1-aa0e-f86be472e641}, !- Zone Air Node Name
  {a2920505-2849-43f2-b8fc-366e8c290ea2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0454723-1db4-4eb1-8967-63993e18736a}, !- Group Rendering Name
  {7a970a0b-6644-42fd-bdbc-370e9c9e848f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c9ee43e-4305-4109-af1d-4d0c8406e0a1}, !- Handle
  Node 109,                               !- Name
  {532896e2-7ebd-46f1-aa0e-f86be472e641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {532896e2-7ebd-46f1-aa0e-f86be472e641}, !- Handle
  {22b96f56-d087-4162-865c-b358897b69c7}, !- Source Object
  11,                                     !- Outlet Port
  {9c9ee43e-4305-4109-af1d-4d0c8406e0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8df7dd51-3f9a-400b-974d-b6d8bcfcffc7}, !- Handle
  {22b96f56-d087-4162-865c-b358897b69c7}, !- HVAC Component
  {488d726e-8a03-4f7a-b665-6afb71a7fca5}; !- Port 1

OS:PortList,
  {1a3ea39a-e507-42d9-8cbb-890d4b27e639}, !- Handle
  {22b96f56-d087-4162-865c-b358897b69c7}; !- HVAC Component

OS:PortList,
  {a2920505-2849-43f2-b8fc-366e8c290ea2}, !- Handle
  {22b96f56-d087-4162-865c-b358897b69c7}, !- HVAC Component
  {aea67f9c-0634-4342-a0aa-db613c9d7b9e}; !- Port 1

OS:Sizing:Zone,
  {290c7828-3df9-4253-b3a1-8f95ddeb021c}, !- Handle
  {22b96f56-d087-4162-865c-b358897b69c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd3f62f4-c972-45a1-97ee-62d7c67f8bfb}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {22b96f56-d087-4162-865c-b358897b69c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61e0ec6e-984d-4f62-bdc5-4ccd34ac2165}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6151e74-25cb-47e9-9db8-3189c3103ef7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7a970a0b-6644-42fd-bdbc-370e9c9e848f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 197, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a5bcaa2-0ecd-469b-abac-b7e78e3cd48d}, !- Zone Air Inlet Port List
  {45975802-aeb9-4999-bfbc-b6422197fe15}, !- Zone Air Exhaust Port List
  {4874e2f2-e2a2-4dac-88a2-15f1f00470c9}, !- Zone Air Node Name
  {bdca4d54-7d6c-4905-aaf6-13c4d4a9cf97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7713cfb1-fcc9-4bee-a963-7927b3afc972}, !- Group Rendering Name
  {8d4d442b-9227-42dc-9f0e-82737e030f8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64d65725-9e58-44b2-838b-5096ffd14c8f}, !- Handle
  Node 112,                               !- Name
  {4874e2f2-e2a2-4dac-88a2-15f1f00470c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4874e2f2-e2a2-4dac-88a2-15f1f00470c9}, !- Handle
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}, !- Source Object
  11,                                     !- Outlet Port
  {64d65725-9e58-44b2-838b-5096ffd14c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a5bcaa2-0ecd-469b-abac-b7e78e3cd48d}, !- Handle
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}, !- HVAC Component
  {d82aa244-3ec4-424b-b58d-41b1f9d488c6}; !- Port 1

OS:PortList,
  {45975802-aeb9-4999-bfbc-b6422197fe15}, !- Handle
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}; !- HVAC Component

OS:PortList,
  {bdca4d54-7d6c-4905-aaf6-13c4d4a9cf97}, !- Handle
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}, !- HVAC Component
  {33609db8-9360-4728-8f26-0bf11921eb80}; !- Port 1

OS:Sizing:Zone,
  {11047162-a4ca-4eb4-829a-1ab04c826c74}, !- Handle
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ab1d91e-77e1-4451-bd47-b90a39f81e84}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {8fc719a5-18bb-46c7-9adf-f8ea20c774ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8fe6e3c-36e1-46cd-9b3d-4c2a3aa4aa09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {233578e7-5ed1-4623-8fae-f57e53b8560e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8d4d442b-9227-42dc-9f0e-82737e030f8f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 198, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0db2646-0ac6-4310-894c-91a76d43ea1d}, !- Zone Air Inlet Port List
  {ff671efa-8d72-4f13-92c9-6eda15372f0f}, !- Zone Air Exhaust Port List
  {0222ebd7-3939-4530-9712-d71b80cc7057}, !- Zone Air Node Name
  {3d10df29-e769-472b-88e4-b4479f0fe4b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {249a28d9-5d15-4f86-b1d4-d92951276e0a}, !- Group Rendering Name
  {34e8bf06-9bfa-4661-bb4d-820ee93d567d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4b29521-fab1-4649-b5d0-e772dda9b332}, !- Handle
  Node 115,                               !- Name
  {0222ebd7-3939-4530-9712-d71b80cc7057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0222ebd7-3939-4530-9712-d71b80cc7057}, !- Handle
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}, !- Source Object
  11,                                     !- Outlet Port
  {c4b29521-fab1-4649-b5d0-e772dda9b332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0db2646-0ac6-4310-894c-91a76d43ea1d}, !- Handle
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}, !- HVAC Component
  {fd64107b-0fa9-4945-8b8e-736802d15e90}; !- Port 1

OS:PortList,
  {ff671efa-8d72-4f13-92c9-6eda15372f0f}, !- Handle
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}; !- HVAC Component

OS:PortList,
  {3d10df29-e769-472b-88e4-b4479f0fe4b5}, !- Handle
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}, !- HVAC Component
  {f705cf6d-7757-4547-a3d9-5045df0f5cee}; !- Port 1

OS:Sizing:Zone,
  {1fa4b39b-133c-462c-89ff-a0b652b67b49}, !- Handle
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84b26b47-ac59-46a3-9c5d-13b83f29da5d}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {56f5ccb3-9f0b-478d-be30-d63b7757e3f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acfb5a19-fcbe-4f66-851d-9e6638c91a61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94e455dc-1cf2-4b11-b3e2-25de3ae62001}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {34e8bf06-9bfa-4661-bb4d-820ee93d567d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 199, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9588bb45-6c42-4bcd-848f-63f9842230c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {491021b2-9cef-455c-b3c6-ac897f331fcb}, !- Zone Air Inlet Port List
  {f686d2bf-9467-49c0-bfe2-70d575ca3d94}, !- Zone Air Exhaust Port List
  {88b49954-05bb-45b4-b233-ef71ccb39113}, !- Zone Air Node Name
  {866e5731-c32c-4491-a867-5ad1bc0ce187}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79784d36-bb24-40c1-b665-fd954a6b7695}, !- Group Rendering Name
  {4162b27b-6713-476a-a31d-f366491daeac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce3f8243-83c8-408e-86aa-c4885cc21bbf}, !- Handle
  Node 118,                               !- Name
  {88b49954-05bb-45b4-b233-ef71ccb39113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88b49954-05bb-45b4-b233-ef71ccb39113}, !- Handle
  {9588bb45-6c42-4bcd-848f-63f9842230c9}, !- Source Object
  11,                                     !- Outlet Port
  {ce3f8243-83c8-408e-86aa-c4885cc21bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {491021b2-9cef-455c-b3c6-ac897f331fcb}, !- Handle
  {9588bb45-6c42-4bcd-848f-63f9842230c9}, !- HVAC Component
  {c682ccd8-a0a3-4529-898a-7b3e21787c47}; !- Port 1

OS:PortList,
  {f686d2bf-9467-49c0-bfe2-70d575ca3d94}, !- Handle
  {9588bb45-6c42-4bcd-848f-63f9842230c9}; !- HVAC Component

OS:PortList,
  {866e5731-c32c-4491-a867-5ad1bc0ce187}, !- Handle
  {9588bb45-6c42-4bcd-848f-63f9842230c9}, !- HVAC Component
  {29369889-ff7b-4ba6-b857-157dc24c71fe}; !- Port 1

OS:Sizing:Zone,
  {37e28a71-b1d5-4eec-87e3-08b14464fc38}, !- Handle
  {9588bb45-6c42-4bcd-848f-63f9842230c9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efc1b3e0-1756-49e8-983e-b4a3cec0d4ce}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {9588bb45-6c42-4bcd-848f-63f9842230c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4aec977d-6668-4c6b-83aa-b4af632cb86a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dee4b916-a04d-4a75-8661-6168adc74689}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4162b27b-6713-476a-a31d-f366491daeac}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 200, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f866704b-03ef-47c0-bdd4-f6c2581058ae}, !- Zone Air Inlet Port List
  {a2ae5813-5432-4016-afe0-947347d68b65}, !- Zone Air Exhaust Port List
  {5d3fd69a-c289-4481-b60b-662aac8a38d0}, !- Zone Air Node Name
  {3717f684-2851-4512-8f1a-34a14768fc9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0490fa9e-f650-4067-898a-f589689c1d9b}, !- Group Rendering Name
  {89cf3f78-3e63-4b69-8ea2-ce7ddb0b689d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32eb8f14-25a3-430f-8c22-4582b1593357}, !- Handle
  Node 121,                               !- Name
  {5d3fd69a-c289-4481-b60b-662aac8a38d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d3fd69a-c289-4481-b60b-662aac8a38d0}, !- Handle
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}, !- Source Object
  11,                                     !- Outlet Port
  {32eb8f14-25a3-430f-8c22-4582b1593357}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f866704b-03ef-47c0-bdd4-f6c2581058ae}, !- Handle
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}, !- HVAC Component
  {82b68634-112a-4ebe-8eb9-44fe5570e02f}; !- Port 1

OS:PortList,
  {a2ae5813-5432-4016-afe0-947347d68b65}, !- Handle
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}; !- HVAC Component

OS:PortList,
  {3717f684-2851-4512-8f1a-34a14768fc9b}, !- Handle
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}, !- HVAC Component
  {3c99efaf-9442-4241-915e-2bb2d7abb71d}; !- Port 1

OS:Sizing:Zone,
  {583c747c-bb8d-4a5b-b6c3-cb79fbb767fd}, !- Handle
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5ad7673-b80b-45fa-8fd9-e8e761d240a7}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {e49c9af5-c1d1-48ac-a097-6862c2837c10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f93d301-2b3d-462b-9d85-a2a5d8917f76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e20057e-c553-4e3b-a384-f9a52ca9078f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {89cf3f78-3e63-4b69-8ea2-ce7ddb0b689d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 201, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {914f0a69-f6b3-45b4-9d8e-43339eed983b}, !- Zone Air Inlet Port List
  {c5a86e40-d823-4766-b28c-b15c619e42b8}, !- Zone Air Exhaust Port List
  {ee539cb7-f98d-4441-92bc-c4d9a686f32d}, !- Zone Air Node Name
  {f45e9922-d46b-4202-be61-b89b20734354}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d531a96-b75a-4ed1-885c-499ce96df58e}, !- Group Rendering Name
  {e7d91840-bb0c-4223-a4ad-5b3bac314b44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {183a930c-7aea-43a2-bfb8-6462ba0bf92f}, !- Handle
  Node 124,                               !- Name
  {ee539cb7-f98d-4441-92bc-c4d9a686f32d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee539cb7-f98d-4441-92bc-c4d9a686f32d}, !- Handle
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}, !- Source Object
  11,                                     !- Outlet Port
  {183a930c-7aea-43a2-bfb8-6462ba0bf92f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {914f0a69-f6b3-45b4-9d8e-43339eed983b}, !- Handle
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}, !- HVAC Component
  {a95a3475-4a07-4979-8d81-0fd7039b0b68}; !- Port 1

OS:PortList,
  {c5a86e40-d823-4766-b28c-b15c619e42b8}, !- Handle
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}; !- HVAC Component

OS:PortList,
  {f45e9922-d46b-4202-be61-b89b20734354}, !- Handle
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}, !- HVAC Component
  {6ed9faed-b178-45fd-a2aa-0aa689950c6e}; !- Port 1

OS:Sizing:Zone,
  {73603265-e839-4217-b8bb-d1db0b5381c2}, !- Handle
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b317954-000b-4bce-b721-bbc073217360}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {6bf17cca-64c5-4e01-9eea-ab3d9e635948}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2fbe69b-c471-46d3-8539-4a726fff36f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d716c74f-c74e-4c10-afaa-8e13506aea9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e7d91840-bb0c-4223-a4ad-5b3bac314b44}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 202, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa084010-3477-46ba-bf7d-59da04e420a9}, !- Zone Air Inlet Port List
  {3658733e-f4aa-4b2a-9bf5-9959b78037c9}, !- Zone Air Exhaust Port List
  {29644835-869b-46b0-8b05-bd3ae0b6e1b4}, !- Zone Air Node Name
  {8be91bc2-1ef7-4e42-ad95-92ced2438160}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e088f41c-7a62-44e1-a108-78242d51c1ba}, !- Group Rendering Name
  {870ffdfd-24fb-47bf-a8d1-15377172c8a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5d38454-ee48-4985-8faa-2c74e2ee9cc9}, !- Handle
  Node 127,                               !- Name
  {29644835-869b-46b0-8b05-bd3ae0b6e1b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29644835-869b-46b0-8b05-bd3ae0b6e1b4}, !- Handle
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}, !- Source Object
  11,                                     !- Outlet Port
  {b5d38454-ee48-4985-8faa-2c74e2ee9cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa084010-3477-46ba-bf7d-59da04e420a9}, !- Handle
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}, !- HVAC Component
  {4bd3923b-eaa1-42bb-882a-7b56aa30f9d9}; !- Port 1

OS:PortList,
  {3658733e-f4aa-4b2a-9bf5-9959b78037c9}, !- Handle
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}; !- HVAC Component

OS:PortList,
  {8be91bc2-1ef7-4e42-ad95-92ced2438160}, !- Handle
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}, !- HVAC Component
  {43d8c983-0f41-4b24-a695-e321097b32b1}; !- Port 1

OS:Sizing:Zone,
  {39b43d26-d7ba-4b5a-a07a-7e44580c39a5}, !- Handle
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1515a44a-5dbb-48b2-a32a-7da9abb09f07}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {56334b07-4eb8-42e3-b452-ff47bf5e0c5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8377cb18-6ee4-4227-bd4a-89b0bfc060cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {670772ee-8424-4b38-86df-dd9f8b4088de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {870ffdfd-24fb-47bf-a8d1-15377172c8a7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 203, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a451aabe-09da-487e-9371-e03ee7743089}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faba38ef-6c4e-4b5f-9471-3e83f23a5a65}, !- Zone Air Inlet Port List
  {d66f7a8d-871c-4e49-b013-aa1c24ac60fb}, !- Zone Air Exhaust Port List
  {e4ee54e3-4ac4-4672-aaba-9c82ecd676af}, !- Zone Air Node Name
  {4f695ed0-d295-4ec8-ba01-b8bdf33c050f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be2f5d1a-2522-46d7-8ea1-c2a4928d3ba3}, !- Group Rendering Name
  {11d9691b-0f90-4f30-981b-2b249fd902fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae9fa768-6b74-41c3-8e8d-83827b8b7b43}, !- Handle
  Node 130,                               !- Name
  {e4ee54e3-4ac4-4672-aaba-9c82ecd676af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4ee54e3-4ac4-4672-aaba-9c82ecd676af}, !- Handle
  {a451aabe-09da-487e-9371-e03ee7743089}, !- Source Object
  11,                                     !- Outlet Port
  {ae9fa768-6b74-41c3-8e8d-83827b8b7b43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faba38ef-6c4e-4b5f-9471-3e83f23a5a65}, !- Handle
  {a451aabe-09da-487e-9371-e03ee7743089}, !- HVAC Component
  {d79ce7ef-ef98-437d-b274-3b38897949ba}; !- Port 1

OS:PortList,
  {d66f7a8d-871c-4e49-b013-aa1c24ac60fb}, !- Handle
  {a451aabe-09da-487e-9371-e03ee7743089}; !- HVAC Component

OS:PortList,
  {4f695ed0-d295-4ec8-ba01-b8bdf33c050f}, !- Handle
  {a451aabe-09da-487e-9371-e03ee7743089}, !- HVAC Component
  {78014abe-a483-4d95-ba5d-1af01edfb802}; !- Port 1

OS:Sizing:Zone,
  {d1124870-9d0a-43ec-b4de-3e981e6b03a8}, !- Handle
  {a451aabe-09da-487e-9371-e03ee7743089}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {793fdb1b-319c-4c1d-8b68-e42dc1e9b51b}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {a451aabe-09da-487e-9371-e03ee7743089}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dc03a69-3b78-4e64-a77d-79ac9ac54984}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db7ceaa6-d56c-4863-939b-d7a1d264eee8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {11d9691b-0f90-4f30-981b-2b249fd902fb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 204, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89481498-ccef-4aa6-aee4-3f5af58f0e34}, !- Zone Air Inlet Port List
  {06da9da6-f2a1-4537-97e1-978325c335de}, !- Zone Air Exhaust Port List
  {862326d3-902b-4d9e-9e0f-58a1c6dd338b}, !- Zone Air Node Name
  {f5bd6928-bb97-4fcc-97bd-c2f350c82eb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1eb6317-e4d4-4055-8e75-9034f46406f4}, !- Group Rendering Name
  {b5839469-f0fa-4817-8e69-09f650ae2266}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34172a4e-5887-4af7-ab32-ea7e2bbf169a}, !- Handle
  Node 133,                               !- Name
  {862326d3-902b-4d9e-9e0f-58a1c6dd338b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {862326d3-902b-4d9e-9e0f-58a1c6dd338b}, !- Handle
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}, !- Source Object
  11,                                     !- Outlet Port
  {34172a4e-5887-4af7-ab32-ea7e2bbf169a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89481498-ccef-4aa6-aee4-3f5af58f0e34}, !- Handle
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}, !- HVAC Component
  {a2e4bc6b-2b66-48ae-9bc2-1ee153b2c451}; !- Port 1

OS:PortList,
  {06da9da6-f2a1-4537-97e1-978325c335de}, !- Handle
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}; !- HVAC Component

OS:PortList,
  {f5bd6928-bb97-4fcc-97bd-c2f350c82eb6}, !- Handle
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}, !- HVAC Component
  {ee793056-4820-43f5-a40a-79ba69f97a34}; !- Port 1

OS:Sizing:Zone,
  {5ba61e65-967f-4a2e-bb50-9c5ff35a2b14}, !- Handle
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {926b659f-65ca-45cf-a4e3-44de22f8e412}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {c807ad17-0a04-4aef-b6a1-b65aee41a88a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c53f2f7-7b2a-4b3e-ba92-b931a82ff17a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bdbef12e-a6dc-4fc9-bf8c-e5188f7652b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b5839469-f0fa-4817-8e69-09f650ae2266}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 205, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b8b9781-c9d1-49cf-8bda-8487c1e17071}, !- Zone Air Inlet Port List
  {08bc1205-2440-413b-9805-b4a4640edc5a}, !- Zone Air Exhaust Port List
  {8e9c89d0-31bb-4061-8040-3432d4c38dbd}, !- Zone Air Node Name
  {60fef020-2a51-467e-9ccb-99d08b5b6434}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3d86703-737f-4565-a468-d704280707c9}, !- Group Rendering Name
  {89afe1bf-fcbc-4a8c-81d5-c2ee6338947e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc046fc7-a82b-4191-ace7-91252fc03625}, !- Handle
  Node 136,                               !- Name
  {8e9c89d0-31bb-4061-8040-3432d4c38dbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e9c89d0-31bb-4061-8040-3432d4c38dbd}, !- Handle
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}, !- Source Object
  11,                                     !- Outlet Port
  {cc046fc7-a82b-4191-ace7-91252fc03625}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b8b9781-c9d1-49cf-8bda-8487c1e17071}, !- Handle
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}, !- HVAC Component
  {64f51d46-4eb2-4604-baa5-2a574d0fe297}; !- Port 1

OS:PortList,
  {08bc1205-2440-413b-9805-b4a4640edc5a}, !- Handle
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}; !- HVAC Component

OS:PortList,
  {60fef020-2a51-467e-9ccb-99d08b5b6434}, !- Handle
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}, !- HVAC Component
  {0040ccb0-0ea1-4c0b-825d-41cedf7efdee}; !- Port 1

OS:Sizing:Zone,
  {a260739d-e589-422d-bbb7-23918ccd1346}, !- Handle
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2dd3665f-e207-49e0-865d-9440eed8b9b7}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {ba0e35df-bd4d-47b6-ae41-75471575eb88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b15db94a-21bc-43ea-ab6c-cdb9da873cbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81ae58f4-f383-4b17-9b9a-0734bfcc2b9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {89afe1bf-fcbc-4a8c-81d5-c2ee6338947e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 206, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bedec1a-6b4d-4100-bf9e-d8cc7c46d648}, !- Zone Air Inlet Port List
  {1c6543b3-4352-4a35-b9cc-605b7693112e}, !- Zone Air Exhaust Port List
  {9f1636cb-ecbd-4493-a624-292e288cf433}, !- Zone Air Node Name
  {021de9cc-123e-44d8-8b0f-803710b53d51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd642bb7-c7be-4b1e-ae19-d0b41a7507de}, !- Group Rendering Name
  {bcc25b78-4e5b-43af-b4ff-07537d30b7d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3dc5720-6cca-4167-84bc-ff32656b9080}, !- Handle
  Node 139,                               !- Name
  {9f1636cb-ecbd-4493-a624-292e288cf433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f1636cb-ecbd-4493-a624-292e288cf433}, !- Handle
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}, !- Source Object
  11,                                     !- Outlet Port
  {b3dc5720-6cca-4167-84bc-ff32656b9080}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bedec1a-6b4d-4100-bf9e-d8cc7c46d648}, !- Handle
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}, !- HVAC Component
  {8d464cf3-1517-4046-a078-94935c4d1b5c}; !- Port 1

OS:PortList,
  {1c6543b3-4352-4a35-b9cc-605b7693112e}, !- Handle
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}; !- HVAC Component

OS:PortList,
  {021de9cc-123e-44d8-8b0f-803710b53d51}, !- Handle
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}, !- HVAC Component
  {e5ce9d7c-bbc9-4196-b1cb-8e26fd3470c7}; !- Port 1

OS:Sizing:Zone,
  {8dd29b24-a341-4fb9-a5d3-63623a916f90}, !- Handle
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a45068c-9061-439e-8ae6-1facaf9ea299}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {7b7b5150-b5d7-41f2-a653-a647ca89dc04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eafee5a8-4a6c-4bc3-80c0-a355ceff3879}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f16a2e2c-7e73-457f-9d21-ef9bd1954226}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bcc25b78-4e5b-43af-b4ff-07537d30b7d9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 207, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {193aabb6-b514-49ab-9081-242030f1635b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af215817-fcb9-45de-9aa3-04465fcccc8a}, !- Zone Air Inlet Port List
  {692e12df-4582-424c-ad68-6ff6a52b8225}, !- Zone Air Exhaust Port List
  {201f3b40-b718-45dc-af59-4c848cc794a6}, !- Zone Air Node Name
  {42acaad7-b160-405f-9f88-7f5685c68958}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {811ed0c0-7e8a-48ec-9651-0fff2ce4470a}, !- Group Rendering Name
  {f405f1f3-3905-46b9-a8d4-bfea0d41a6a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef519349-1e5b-463d-bddd-f1b56ee0eb9e}, !- Handle
  Node 142,                               !- Name
  {201f3b40-b718-45dc-af59-4c848cc794a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {201f3b40-b718-45dc-af59-4c848cc794a6}, !- Handle
  {193aabb6-b514-49ab-9081-242030f1635b}, !- Source Object
  11,                                     !- Outlet Port
  {ef519349-1e5b-463d-bddd-f1b56ee0eb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af215817-fcb9-45de-9aa3-04465fcccc8a}, !- Handle
  {193aabb6-b514-49ab-9081-242030f1635b}, !- HVAC Component
  {acc8ccc0-6121-48a0-960b-d888b7d429e8}; !- Port 1

OS:PortList,
  {692e12df-4582-424c-ad68-6ff6a52b8225}, !- Handle
  {193aabb6-b514-49ab-9081-242030f1635b}; !- HVAC Component

OS:PortList,
  {42acaad7-b160-405f-9f88-7f5685c68958}, !- Handle
  {193aabb6-b514-49ab-9081-242030f1635b}, !- HVAC Component
  {a2572d74-57f8-4e0c-9dd0-4b660e6de98a}; !- Port 1

OS:Sizing:Zone,
  {82864708-5eae-401a-a4ee-0645fceebe2e}, !- Handle
  {193aabb6-b514-49ab-9081-242030f1635b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29553bec-8805-421c-ac5a-20fd6b61469a}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {193aabb6-b514-49ab-9081-242030f1635b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f4a613a-a23a-4b30-870b-a9d075022dbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a5d4be2-f34d-400c-a89b-6123b217db3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f405f1f3-3905-46b9-a8d4-bfea0d41a6a4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 208, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3565be3a-41ab-4376-a23e-a6f582dd7071}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45276696-6a3a-4779-ad15-315f2cbec0ee}, !- Zone Air Inlet Port List
  {4b406e89-6f35-4d34-8eb6-287aace0687d}, !- Zone Air Exhaust Port List
  {3af46df6-f69c-47c5-9301-f876f6a250d1}, !- Zone Air Node Name
  {670e9fbe-e7b2-4663-96df-2511ec45b58b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac708b48-a35c-4203-bdba-a666f331ab0c}, !- Group Rendering Name
  {2e255ecf-d665-47ee-8bd3-d02625f4351b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b5c03c0-a2ce-4b2a-8072-68928b7ea9a3}, !- Handle
  Node 145,                               !- Name
  {3af46df6-f69c-47c5-9301-f876f6a250d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af46df6-f69c-47c5-9301-f876f6a250d1}, !- Handle
  {3565be3a-41ab-4376-a23e-a6f582dd7071}, !- Source Object
  11,                                     !- Outlet Port
  {0b5c03c0-a2ce-4b2a-8072-68928b7ea9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45276696-6a3a-4779-ad15-315f2cbec0ee}, !- Handle
  {3565be3a-41ab-4376-a23e-a6f582dd7071}, !- HVAC Component
  {6ed14221-551f-4cfb-8858-6243f9951480}; !- Port 1

OS:PortList,
  {4b406e89-6f35-4d34-8eb6-287aace0687d}, !- Handle
  {3565be3a-41ab-4376-a23e-a6f582dd7071}; !- HVAC Component

OS:PortList,
  {670e9fbe-e7b2-4663-96df-2511ec45b58b}, !- Handle
  {3565be3a-41ab-4376-a23e-a6f582dd7071}, !- HVAC Component
  {a50d7925-05fa-4778-bce3-9b2ca4ca346e}; !- Port 1

OS:Sizing:Zone,
  {e1779de5-2d64-44e7-8726-77d540484b1f}, !- Handle
  {3565be3a-41ab-4376-a23e-a6f582dd7071}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52f1a4e0-ceb2-49e0-95ca-3772e7e5893e}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {3565be3a-41ab-4376-a23e-a6f582dd7071}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ab3d3a9-ddc0-490e-baf5-029de11efd3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {651cb579-717d-41e0-80bf-6afa69fd8062}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e255ecf-d665-47ee-8bd3-d02625f4351b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 209, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20ef6ca3-147d-447c-afba-9eafc4611438}, !- Zone Air Inlet Port List
  {a7ff5df3-9ad0-48db-94eb-f62b78d36b31}, !- Zone Air Exhaust Port List
  {0074d4b0-bb02-4dea-9fdf-9e86585f3d67}, !- Zone Air Node Name
  {51e229bd-36ae-45d9-9df7-ff7009917332}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0223db2b-eeac-4de5-aa8e-7967bf3d91d2}, !- Group Rendering Name
  {e2faf214-880c-45b3-b865-6557e95a6057}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2662e94-5363-4808-a420-91160aa49bef}, !- Handle
  Node 148,                               !- Name
  {0074d4b0-bb02-4dea-9fdf-9e86585f3d67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0074d4b0-bb02-4dea-9fdf-9e86585f3d67}, !- Handle
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}, !- Source Object
  11,                                     !- Outlet Port
  {b2662e94-5363-4808-a420-91160aa49bef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20ef6ca3-147d-447c-afba-9eafc4611438}, !- Handle
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}, !- HVAC Component
  {b2f3bdb1-7876-4245-a448-e408bfe21452}; !- Port 1

OS:PortList,
  {a7ff5df3-9ad0-48db-94eb-f62b78d36b31}, !- Handle
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}; !- HVAC Component

OS:PortList,
  {51e229bd-36ae-45d9-9df7-ff7009917332}, !- Handle
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}, !- HVAC Component
  {39c3dc37-d10b-4ac2-b395-96c73a2eecb7}; !- Port 1

OS:Sizing:Zone,
  {8c818928-1bec-442e-b6be-5781925e55ce}, !- Handle
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75a63d8c-9dd5-43a8-947f-cde1f9a6d0dc}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {05970f71-5fcf-4514-8eb8-e7fd0ea55d89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {525e456f-d807-4334-b0b0-28492e46e222}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbbc397b-ad87-4d02-8c3a-8607fdb43d01}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e2faf214-880c-45b3-b865-6557e95a6057}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 210, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05a02221-e12c-4e48-9599-03db3d505368}, !- Zone Air Inlet Port List
  {abc56560-06a6-4511-bdaa-f8da54c80d44}, !- Zone Air Exhaust Port List
  {a6c5ee3d-29e2-4de0-9f67-33f86224d033}, !- Zone Air Node Name
  {f727ab6d-d9ee-4fdc-a863-f9c9fdcec925}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f81b8270-c7e9-49af-8783-34753f065f9a}, !- Group Rendering Name
  {59c2d23b-4240-496c-8da8-1067b2739755}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32f0dd50-b607-4859-a738-a114ffb32137}, !- Handle
  Node 151,                               !- Name
  {a6c5ee3d-29e2-4de0-9f67-33f86224d033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6c5ee3d-29e2-4de0-9f67-33f86224d033}, !- Handle
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}, !- Source Object
  11,                                     !- Outlet Port
  {32f0dd50-b607-4859-a738-a114ffb32137}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05a02221-e12c-4e48-9599-03db3d505368}, !- Handle
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}, !- HVAC Component
  {44f4f120-23cf-459b-bd37-da89337a8711}; !- Port 1

OS:PortList,
  {abc56560-06a6-4511-bdaa-f8da54c80d44}, !- Handle
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}; !- HVAC Component

OS:PortList,
  {f727ab6d-d9ee-4fdc-a863-f9c9fdcec925}, !- Handle
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}, !- HVAC Component
  {0f49e421-02ea-4915-9908-ed7dbfa68d21}; !- Port 1

OS:Sizing:Zone,
  {37e198ca-1756-47c5-a57b-8b6e446744cb}, !- Handle
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59459fb9-2b61-49b4-92a6-d84c85595eb2}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {c839c005-5dae-4ce5-b258-f88fb98f2cc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a335b73-25dd-42a0-b9c8-3111fea1b784}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d2b9c5d-7002-4df1-b486-977fbcfc6ee8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {59c2d23b-4240-496c-8da8-1067b2739755}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 211, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5ad3f05-1108-40fa-b7fe-763c833ecbb6}, !- Zone Air Inlet Port List
  {1fcbd235-6985-4545-ab2b-8b2698c6e4fd}, !- Zone Air Exhaust Port List
  {2d0843a7-96aa-4537-ab6e-f03c56ca80af}, !- Zone Air Node Name
  {c5b51a12-e618-49fc-8864-5eb07f956634}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9325a355-a193-4829-a0e1-9db44e740dba}, !- Group Rendering Name
  {614408a5-3284-41d5-9cc4-ee27db5c1552}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c8f36c2-c0ef-4a8b-a9e7-e5cf50f90e67}, !- Handle
  Node 154,                               !- Name
  {2d0843a7-96aa-4537-ab6e-f03c56ca80af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d0843a7-96aa-4537-ab6e-f03c56ca80af}, !- Handle
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}, !- Source Object
  11,                                     !- Outlet Port
  {6c8f36c2-c0ef-4a8b-a9e7-e5cf50f90e67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5ad3f05-1108-40fa-b7fe-763c833ecbb6}, !- Handle
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}, !- HVAC Component
  {623f42c5-4a8a-4f31-877a-bdb1b3ea2fce}; !- Port 1

OS:PortList,
  {1fcbd235-6985-4545-ab2b-8b2698c6e4fd}, !- Handle
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}; !- HVAC Component

OS:PortList,
  {c5b51a12-e618-49fc-8864-5eb07f956634}, !- Handle
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}, !- HVAC Component
  {79a0ad01-1198-4c3f-8011-fa355c03d9e9}; !- Port 1

OS:Sizing:Zone,
  {bfb741ff-27c4-4adf-a2bf-c9b8f570b1c0}, !- Handle
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d5ea6fc-19db-41a3-8974-46b3fd8764be}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {0f61973a-abf2-4d61-a54e-9a13251b2e7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {866140d4-96e5-4480-85d8-54fccde12a6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b020b09a-1890-4028-b14b-d974802181c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {614408a5-3284-41d5-9cc4-ee27db5c1552}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 212, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e99a9d2-7e50-4680-a78d-cff81466a7de}, !- Zone Air Inlet Port List
  {b915be08-24af-46b6-b258-c66299e328b6}, !- Zone Air Exhaust Port List
  {56df35d8-9917-40c1-8258-09f0bba4370c}, !- Zone Air Node Name
  {13eb802a-cd1f-4f12-b8f2-143ff596386d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb606754-5d6c-43ce-ab26-d042973338ba}, !- Group Rendering Name
  {43f0c5a2-b803-47a9-b141-5e54a20611ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d995441c-0601-47fa-a0cd-5cac0868e60c}, !- Handle
  Node 157,                               !- Name
  {56df35d8-9917-40c1-8258-09f0bba4370c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56df35d8-9917-40c1-8258-09f0bba4370c}, !- Handle
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}, !- Source Object
  11,                                     !- Outlet Port
  {d995441c-0601-47fa-a0cd-5cac0868e60c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e99a9d2-7e50-4680-a78d-cff81466a7de}, !- Handle
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}, !- HVAC Component
  {311b775c-ec79-4386-940a-2bd8cc6ff246}; !- Port 1

OS:PortList,
  {b915be08-24af-46b6-b258-c66299e328b6}, !- Handle
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}; !- HVAC Component

OS:PortList,
  {13eb802a-cd1f-4f12-b8f2-143ff596386d}, !- Handle
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}, !- HVAC Component
  {cda25f15-a4bb-4f43-896c-8533d3249c60}; !- Port 1

OS:Sizing:Zone,
  {05fa8305-921c-4407-90a8-6006d2781953}, !- Handle
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a67e2b9b-7d26-48ca-bed5-ce583cc06465}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {50d1db8c-2ea1-4182-a7e7-13299c9e4013}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c40de34a-5742-4454-8050-28fb43ca8709}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73d1f94a-3c83-4685-9bcb-b55c67ad24e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {43f0c5a2-b803-47a9-b141-5e54a20611ae}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 213, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dadbaaf8-6afd-4119-bf4f-1678ff56cc91}, !- Zone Air Inlet Port List
  {f8112b2a-63b7-493d-834f-69f287d1a5b7}, !- Zone Air Exhaust Port List
  {69c65557-9c9f-4a4a-b989-8aaef986bf8a}, !- Zone Air Node Name
  {f6f2a2a2-4a65-44c3-9ba8-3cfc3475c619}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26179067-aca7-403b-a2a0-5c4ca3aac604}, !- Group Rendering Name
  {0c22ddac-5054-48c0-b047-d2181b4c0460}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afb676cd-3d7b-4718-b1df-1decff96233f}, !- Handle
  Node 160,                               !- Name
  {69c65557-9c9f-4a4a-b989-8aaef986bf8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69c65557-9c9f-4a4a-b989-8aaef986bf8a}, !- Handle
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}, !- Source Object
  11,                                     !- Outlet Port
  {afb676cd-3d7b-4718-b1df-1decff96233f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dadbaaf8-6afd-4119-bf4f-1678ff56cc91}, !- Handle
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}, !- HVAC Component
  {10b7a8b1-abb5-4d1d-8b6c-98f05a571650}; !- Port 1

OS:PortList,
  {f8112b2a-63b7-493d-834f-69f287d1a5b7}, !- Handle
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}; !- HVAC Component

OS:PortList,
  {f6f2a2a2-4a65-44c3-9ba8-3cfc3475c619}, !- Handle
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}, !- HVAC Component
  {da730f3b-0070-4cb1-9489-5e16370e3275}; !- Port 1

OS:Sizing:Zone,
  {d086c68f-0588-42c9-8366-976d3f3b8aea}, !- Handle
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d67cf450-5949-4bdb-ab22-fcc1bd8a3050}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {a5462b5c-4103-45e3-a1af-8cc417973f0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6ba469d-c74c-4dfb-a82b-9c2c17ee6d08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49e4263d-dcf6-4672-b223-4f5e017900d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c22ddac-5054-48c0-b047-d2181b4c0460}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 214, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b748793b-dcd9-4608-8563-8c94e48c193b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bec0800-9344-4082-83aa-8aa1813e2712}, !- Zone Air Inlet Port List
  {564dadf1-d45d-4374-9487-00cf27caccda}, !- Zone Air Exhaust Port List
  {d683019a-4512-4d48-a236-b8ca5d2fb345}, !- Zone Air Node Name
  {2ba4f24e-7faf-440d-a1b3-1dd2fe96db80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d7b734b-e281-4f7b-b3ad-960cf1c37af3}, !- Group Rendering Name
  {fc576677-5f07-45a5-b262-b49c8b62dc08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bd1c117-636d-4190-97df-bad4dfcec308}, !- Handle
  Node 163,                               !- Name
  {d683019a-4512-4d48-a236-b8ca5d2fb345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d683019a-4512-4d48-a236-b8ca5d2fb345}, !- Handle
  {b748793b-dcd9-4608-8563-8c94e48c193b}, !- Source Object
  11,                                     !- Outlet Port
  {5bd1c117-636d-4190-97df-bad4dfcec308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bec0800-9344-4082-83aa-8aa1813e2712}, !- Handle
  {b748793b-dcd9-4608-8563-8c94e48c193b}, !- HVAC Component
  {b52eb373-478a-4885-b819-18fa35ba9755}; !- Port 1

OS:PortList,
  {564dadf1-d45d-4374-9487-00cf27caccda}, !- Handle
  {b748793b-dcd9-4608-8563-8c94e48c193b}; !- HVAC Component

OS:PortList,
  {2ba4f24e-7faf-440d-a1b3-1dd2fe96db80}, !- Handle
  {b748793b-dcd9-4608-8563-8c94e48c193b}, !- HVAC Component
  {eefb1f59-16af-49d6-a6ea-a812de4855df}; !- Port 1

OS:Sizing:Zone,
  {26a2efd9-69e4-4afa-9133-02d335c597bc}, !- Handle
  {b748793b-dcd9-4608-8563-8c94e48c193b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ccab45fa-d0d6-4778-b811-98f74970eced}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {b748793b-dcd9-4608-8563-8c94e48c193b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2accbba-cfb5-4bac-8324-f537d1cc6fbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c634b859-ceb5-457f-bb59-06b57032e26c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fc576677-5f07-45a5-b262-b49c8b62dc08}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 215, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd5aafe3-65ec-484d-95b7-e02328befff3}, !- Zone Air Inlet Port List
  {4846bc4e-8e9b-4427-a19e-caf9c1de8187}, !- Zone Air Exhaust Port List
  {295ea6ba-0973-4df5-a030-3d026716567d}, !- Zone Air Node Name
  {b2c0b1e3-ddc4-4e2d-b6f8-0a6e3300358a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15792dd2-ab53-4448-a6e6-1ec3a3e4c519}, !- Group Rendering Name
  {f52567f0-2185-412e-a8a0-cbe393536105}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d23edd56-2b34-4792-bc62-c4eb1dd3357f}, !- Handle
  Node 166,                               !- Name
  {295ea6ba-0973-4df5-a030-3d026716567d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {295ea6ba-0973-4df5-a030-3d026716567d}, !- Handle
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}, !- Source Object
  11,                                     !- Outlet Port
  {d23edd56-2b34-4792-bc62-c4eb1dd3357f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd5aafe3-65ec-484d-95b7-e02328befff3}, !- Handle
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}, !- HVAC Component
  {bca00c64-7a84-4ed2-b4f4-f988d4361fe5}; !- Port 1

OS:PortList,
  {4846bc4e-8e9b-4427-a19e-caf9c1de8187}, !- Handle
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}; !- HVAC Component

OS:PortList,
  {b2c0b1e3-ddc4-4e2d-b6f8-0a6e3300358a}, !- Handle
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}, !- HVAC Component
  {9f6a7f0b-a4c1-4c79-9f8d-38b1412a9301}; !- Port 1

OS:Sizing:Zone,
  {436ec01f-7cf3-4922-aec1-d490de17b57e}, !- Handle
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {494c5eec-6036-4b45-b717-43189a3eea80}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {8db23a2d-9387-4b82-806a-323d4c45a8fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8b5e870-2f78-4071-a688-d14a731ac46f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1bd32a1-0ac9-41a1-af92-a1ecc1b1a4bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f52567f0-2185-412e-a8a0-cbe393536105}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 216, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {396d39cb-b84b-4e68-a00a-82a0285301a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {364245f4-2abd-46bb-98f6-923e56e11bb2}, !- Zone Air Inlet Port List
  {a77efa2f-00dc-4155-a5a5-8962562c265a}, !- Zone Air Exhaust Port List
  {d342cf9b-845c-495f-95d3-8551ea4310b4}, !- Zone Air Node Name
  {aaeb11b0-d9aa-44c8-9c3a-00334e391ebf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {387ba162-5acc-4988-b87c-5bbbe4844dfd}, !- Group Rendering Name
  {bb0f1eb2-4d9f-4c61-9afc-e11eead6c51b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bf67b33-e4de-429a-b023-cd638cc47811}, !- Handle
  Node 169,                               !- Name
  {d342cf9b-845c-495f-95d3-8551ea4310b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d342cf9b-845c-495f-95d3-8551ea4310b4}, !- Handle
  {396d39cb-b84b-4e68-a00a-82a0285301a5}, !- Source Object
  11,                                     !- Outlet Port
  {6bf67b33-e4de-429a-b023-cd638cc47811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {364245f4-2abd-46bb-98f6-923e56e11bb2}, !- Handle
  {396d39cb-b84b-4e68-a00a-82a0285301a5}, !- HVAC Component
  {02cf15fa-e9fb-493e-b65a-bb0b22c7f668}; !- Port 1

OS:PortList,
  {a77efa2f-00dc-4155-a5a5-8962562c265a}, !- Handle
  {396d39cb-b84b-4e68-a00a-82a0285301a5}; !- HVAC Component

OS:PortList,
  {aaeb11b0-d9aa-44c8-9c3a-00334e391ebf}, !- Handle
  {396d39cb-b84b-4e68-a00a-82a0285301a5}, !- HVAC Component
  {7e3fa47d-2749-43ef-bc19-1e29ad35ddf4}; !- Port 1

OS:Sizing:Zone,
  {a83135fd-1ab2-4ff5-9352-848e35381993}, !- Handle
  {396d39cb-b84b-4e68-a00a-82a0285301a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {974803cc-b0ea-43f4-80e5-39b9d976f36c}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {396d39cb-b84b-4e68-a00a-82a0285301a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3aae0ee1-adb4-449e-ae38-57a005f0b6b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {69102395-6fe7-4e3b-926f-8848dd21bed0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bb0f1eb2-4d9f-4c61-9afc-e11eead6c51b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 217, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac93bf7-00c5-462f-8f64-a47fe742460a}, !- Zone Air Inlet Port List
  {bb7c3f7b-4a1e-41a2-b87f-1f182e406414}, !- Zone Air Exhaust Port List
  {b7091d3d-eee6-42a6-80cb-75db110c8d7b}, !- Zone Air Node Name
  {7603e0c1-ba62-4d97-b806-6950bab968d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc00d810-68d4-43a9-89ce-aad4455b7838}, !- Group Rendering Name
  {9bac9763-dfbc-44e8-8ed8-18f4375c056e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d4f7e4b-9f1b-4315-a4a5-8dec30774d9d}, !- Handle
  Node 172,                               !- Name
  {b7091d3d-eee6-42a6-80cb-75db110c8d7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7091d3d-eee6-42a6-80cb-75db110c8d7b}, !- Handle
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}, !- Source Object
  11,                                     !- Outlet Port
  {9d4f7e4b-9f1b-4315-a4a5-8dec30774d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac93bf7-00c5-462f-8f64-a47fe742460a}, !- Handle
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}, !- HVAC Component
  {7d0b22c1-6ad5-4dcb-9682-57097ad8641d}; !- Port 1

OS:PortList,
  {bb7c3f7b-4a1e-41a2-b87f-1f182e406414}, !- Handle
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}; !- HVAC Component

OS:PortList,
  {7603e0c1-ba62-4d97-b806-6950bab968d5}, !- Handle
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}, !- HVAC Component
  {78f046a9-d8f0-4edb-b1e7-873cd9cdc363}; !- Port 1

OS:Sizing:Zone,
  {355ef93a-7229-48eb-8cad-a0172e22b50d}, !- Handle
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {082a30c5-800e-4bf3-8d2c-d104b1480b01}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {cdfdbfb5-1392-4c5a-8633-1dcd30fa656b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {050064dd-42b7-4498-8548-4d13928b26fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40f31e46-0afa-4734-a7c3-3686bc25f432}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9bac9763-dfbc-44e8-8ed8-18f4375c056e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 218, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb8f939d-95b9-4c86-9a80-439482b88ae2}, !- Zone Air Inlet Port List
  {e8e2be82-dc51-47a9-8296-e4f83711564b}, !- Zone Air Exhaust Port List
  {3a8b8805-a496-49d0-961c-95e68bca6957}, !- Zone Air Node Name
  {eacf036c-7e63-4f72-b2ec-e8a1795cf82c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62339513-b896-4dbc-aa07-c1fb0a66a8c3}, !- Group Rendering Name
  {68e28ef7-ecdd-406d-96ca-e3cc9503a84d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {507f8db8-2cca-40c6-bcdd-be992c4ed939}, !- Handle
  Node 175,                               !- Name
  {3a8b8805-a496-49d0-961c-95e68bca6957}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a8b8805-a496-49d0-961c-95e68bca6957}, !- Handle
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}, !- Source Object
  11,                                     !- Outlet Port
  {507f8db8-2cca-40c6-bcdd-be992c4ed939}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb8f939d-95b9-4c86-9a80-439482b88ae2}, !- Handle
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}, !- HVAC Component
  {88675b26-d397-436c-ba06-1f75d618ef6f}; !- Port 1

OS:PortList,
  {e8e2be82-dc51-47a9-8296-e4f83711564b}, !- Handle
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}; !- HVAC Component

OS:PortList,
  {eacf036c-7e63-4f72-b2ec-e8a1795cf82c}, !- Handle
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}, !- HVAC Component
  {b66363e2-5bd2-4e33-8aa0-4a8113f1e940}; !- Port 1

OS:Sizing:Zone,
  {2fd72816-63c6-40d4-9b60-375ebd0c19cd}, !- Handle
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cae2f409-ab97-4db0-b06a-70b5a4b9afc3}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {31f82c21-5e1a-4f23-bf3f-bd38d2e1a4cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1165e5a4-2236-4b96-b6e0-12977488ffb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53e09539-646b-43b9-be88-90dd14f2796c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {68e28ef7-ecdd-406d-96ca-e3cc9503a84d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 219, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a4895b7-4a60-4cef-83dd-521fa4f8df9d}, !- Zone Air Inlet Port List
  {b6f85940-ba9c-40bb-b001-f4d28bf81e7f}, !- Zone Air Exhaust Port List
  {48caec4c-2582-4d8d-8d58-b28a40da1b90}, !- Zone Air Node Name
  {34c34248-5781-4253-bbe5-227538e3e188}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80cd7278-eed2-41e9-a91d-a7dec58be80e}, !- Group Rendering Name
  {5614d9d7-b1e3-484b-bdc4-91c7d8579b46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4b7d175-276c-45e3-8929-a59ed1054bab}, !- Handle
  Node 178,                               !- Name
  {48caec4c-2582-4d8d-8d58-b28a40da1b90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48caec4c-2582-4d8d-8d58-b28a40da1b90}, !- Handle
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}, !- Source Object
  11,                                     !- Outlet Port
  {a4b7d175-276c-45e3-8929-a59ed1054bab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a4895b7-4a60-4cef-83dd-521fa4f8df9d}, !- Handle
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}, !- HVAC Component
  {9706ecb6-8787-47ce-8f80-b9aceddb3e80}; !- Port 1

OS:PortList,
  {b6f85940-ba9c-40bb-b001-f4d28bf81e7f}, !- Handle
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}; !- HVAC Component

OS:PortList,
  {34c34248-5781-4253-bbe5-227538e3e188}, !- Handle
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}, !- HVAC Component
  {fd402721-26b8-4ac1-8f08-466fb9385f42}; !- Port 1

OS:Sizing:Zone,
  {e1a23795-7c0a-42a1-86bb-72ec1fa71f98}, !- Handle
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3db45439-0dcc-4fa3-863a-003fb9a79af4}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {aaca2b62-42f9-4f33-9fb5-b79cc53b4b27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a959a2c1-101f-4762-ae50-c46a16ff6bf5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f69d6750-e4fd-45b2-8774-e7f10f72aade}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5614d9d7-b1e3-484b-bdc4-91c7d8579b46}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 220, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12a3993f-cd82-4370-8e7c-5211d72878b6}, !- Zone Air Inlet Port List
  {d1fed0b3-12c0-4e86-b566-e5b58bec17a2}, !- Zone Air Exhaust Port List
  {52972403-ba42-4a50-9d2f-a9372c084a45}, !- Zone Air Node Name
  {46140821-3513-4756-bf8c-bb69f2f585e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {508b841d-4e55-482a-91bd-ca5bf1a0681c}, !- Group Rendering Name
  {23dbe752-a41a-4c97-a579-8e1338d54358}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2aad3026-5416-4114-8786-edafb64f2a76}, !- Handle
  Node 181,                               !- Name
  {52972403-ba42-4a50-9d2f-a9372c084a45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52972403-ba42-4a50-9d2f-a9372c084a45}, !- Handle
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}, !- Source Object
  11,                                     !- Outlet Port
  {2aad3026-5416-4114-8786-edafb64f2a76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12a3993f-cd82-4370-8e7c-5211d72878b6}, !- Handle
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}, !- HVAC Component
  {565a5070-35e9-497d-8f5f-35fecea5cadd}; !- Port 1

OS:PortList,
  {d1fed0b3-12c0-4e86-b566-e5b58bec17a2}, !- Handle
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}; !- HVAC Component

OS:PortList,
  {46140821-3513-4756-bf8c-bb69f2f585e8}, !- Handle
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}, !- HVAC Component
  {eb60678d-5a32-4538-b81f-d9efbf73896f}; !- Port 1

OS:Sizing:Zone,
  {4b406118-9359-4ac4-8809-d66c36bb8a20}, !- Handle
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fbd7f50-5887-4a36-81ba-2a2068856084}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {74d3b48b-94e3-4b06-9724-5ffaafc7637f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0072d88f-6b68-4a90-9f9e-4ac9d8fc9533}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {072262c3-4aeb-4d31-b742-efc68fec1d57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {23dbe752-a41a-4c97-a579-8e1338d54358}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 221, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0283392-db01-4cad-aeae-a78fb278f16b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {909ba2a0-20e7-4b6a-884f-8922533bbe38}, !- Zone Air Inlet Port List
  {e94d64d0-1ee8-4d8f-acd5-fccc7ba8f685}, !- Zone Air Exhaust Port List
  {d8ea72c0-f953-4337-b9b8-36307952bc36}, !- Zone Air Node Name
  {a26a23c7-368a-496d-ad0a-ec5004101893}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df4ad4a2-1c78-4e0e-820e-d5fa424064d4}, !- Group Rendering Name
  {74d3da39-2fc5-4101-91e7-5d45c82727f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c805534-2c0c-467a-98fe-7f1d89e8220d}, !- Handle
  Node 184,                               !- Name
  {d8ea72c0-f953-4337-b9b8-36307952bc36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8ea72c0-f953-4337-b9b8-36307952bc36}, !- Handle
  {a0283392-db01-4cad-aeae-a78fb278f16b}, !- Source Object
  11,                                     !- Outlet Port
  {2c805534-2c0c-467a-98fe-7f1d89e8220d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {909ba2a0-20e7-4b6a-884f-8922533bbe38}, !- Handle
  {a0283392-db01-4cad-aeae-a78fb278f16b}, !- HVAC Component
  {b4b8622f-e32b-43f3-911d-b5b0ff2493ed}; !- Port 1

OS:PortList,
  {e94d64d0-1ee8-4d8f-acd5-fccc7ba8f685}, !- Handle
  {a0283392-db01-4cad-aeae-a78fb278f16b}; !- HVAC Component

OS:PortList,
  {a26a23c7-368a-496d-ad0a-ec5004101893}, !- Handle
  {a0283392-db01-4cad-aeae-a78fb278f16b}, !- HVAC Component
  {04c8f09a-9072-4b18-bc43-aa1c52cb42c0}; !- Port 1

OS:Sizing:Zone,
  {fa3f90b6-f00e-46ce-bd94-d63d17d3b7c7}, !- Handle
  {a0283392-db01-4cad-aeae-a78fb278f16b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ac8d914c-3085-41a6-b393-c49c1c7e7ecc}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {a0283392-db01-4cad-aeae-a78fb278f16b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27b19568-a92d-44e1-9f1d-e06570f244d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b554b1d9-616b-42f5-a794-b0918d941af7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {74d3da39-2fc5-4101-91e7-5d45c82727f9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 222, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c82c5f2-6a43-40b6-aa25-5dd740d8f4cb}, !- Zone Air Inlet Port List
  {ba64df3f-17e7-4774-af5e-7a90fa4d64aa}, !- Zone Air Exhaust Port List
  {3d529bae-a11f-455d-9eb0-5d067fc4c486}, !- Zone Air Node Name
  {830787bc-61e6-4ecf-9455-940cbc6092b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a83e25f-5a81-4775-af0b-3b6fd72e7273}, !- Group Rendering Name
  {3396fba2-0c1e-4c85-8400-018740f1fad9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88fcf900-acda-4518-9449-735c38c1eeb9}, !- Handle
  Node 187,                               !- Name
  {3d529bae-a11f-455d-9eb0-5d067fc4c486}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d529bae-a11f-455d-9eb0-5d067fc4c486}, !- Handle
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}, !- Source Object
  11,                                     !- Outlet Port
  {88fcf900-acda-4518-9449-735c38c1eeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c82c5f2-6a43-40b6-aa25-5dd740d8f4cb}, !- Handle
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}, !- HVAC Component
  {fa7d52e1-0fbb-4b5c-8c38-4e58405c70e0}; !- Port 1

OS:PortList,
  {ba64df3f-17e7-4774-af5e-7a90fa4d64aa}, !- Handle
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}; !- HVAC Component

OS:PortList,
  {830787bc-61e6-4ecf-9455-940cbc6092b4}, !- Handle
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}, !- HVAC Component
  {e455992f-8408-42ab-8996-88d91f1f3ee0}; !- Port 1

OS:Sizing:Zone,
  {b8f94bf4-362b-4519-b8ef-9fd412b17470}, !- Handle
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21e26bd2-1b80-41a0-a44c-8b813d220244}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {ca92b4dc-93e9-424c-b8d5-1adb7d358019}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16b1b5a3-fa55-44f9-b5cd-b64d5bac90ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2874dee6-607a-4eab-9eaa-255f1a856b35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3396fba2-0c1e-4c85-8400-018740f1fad9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 223, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d13ed46-9ce7-498d-942c-67171d2001fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2442f81-be3d-402d-830a-a7d29cdfe04e}, !- Zone Air Inlet Port List
  {72a26a89-dbfc-47ed-9d18-da74ccf88548}, !- Zone Air Exhaust Port List
  {ac912513-0cb2-433e-838b-ed48eb8efc50}, !- Zone Air Node Name
  {c966da53-8ffc-478c-ac50-6e113f13e0f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8c86a41-5a4e-435b-b558-b95e754587c1}, !- Group Rendering Name
  {75178f18-1f9e-42c7-9dd4-a2d7967547f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c8a9328-9c47-4da0-bec6-9a281cd11893}, !- Handle
  Node 190,                               !- Name
  {ac912513-0cb2-433e-838b-ed48eb8efc50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac912513-0cb2-433e-838b-ed48eb8efc50}, !- Handle
  {3d13ed46-9ce7-498d-942c-67171d2001fd}, !- Source Object
  11,                                     !- Outlet Port
  {6c8a9328-9c47-4da0-bec6-9a281cd11893}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2442f81-be3d-402d-830a-a7d29cdfe04e}, !- Handle
  {3d13ed46-9ce7-498d-942c-67171d2001fd}, !- HVAC Component
  {eeffc79a-3c4a-459d-8818-6152b081c1d6}; !- Port 1

OS:PortList,
  {72a26a89-dbfc-47ed-9d18-da74ccf88548}, !- Handle
  {3d13ed46-9ce7-498d-942c-67171d2001fd}; !- HVAC Component

OS:PortList,
  {c966da53-8ffc-478c-ac50-6e113f13e0f5}, !- Handle
  {3d13ed46-9ce7-498d-942c-67171d2001fd}, !- HVAC Component
  {3666ec01-7698-40b2-916a-8f8dcc22abcd}; !- Port 1

OS:Sizing:Zone,
  {53d66b79-ef4e-4bf0-86c4-35e83adb9fd4}, !- Handle
  {3d13ed46-9ce7-498d-942c-67171d2001fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77f1cf35-30b1-44e0-8fe2-08fda017c389}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {3d13ed46-9ce7-498d-942c-67171d2001fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bec477ab-0ee7-4193-bdf9-f5ef5692dbf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9eb46f4-783e-4af0-8d8e-e9d23c211d72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {75178f18-1f9e-42c7-9dd4-a2d7967547f9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 224, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a1e6d33-a9bd-4b13-9a3a-0fb45d5c0054}, !- Zone Air Inlet Port List
  {d6e0a1cb-0df6-42b7-a7da-35b8b7752f92}, !- Zone Air Exhaust Port List
  {3a970456-be75-4816-9636-5bff198d2e4e}, !- Zone Air Node Name
  {29f49bf4-fa79-4265-b924-16c474f8c4e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef6824d7-2844-4a99-a322-5df7046782cc}, !- Group Rendering Name
  {31a693de-0453-4605-950d-53e7ea92ad31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08c74e6e-4fd4-48aa-8e12-bd38a6fb7926}, !- Handle
  Node 193,                               !- Name
  {3a970456-be75-4816-9636-5bff198d2e4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a970456-be75-4816-9636-5bff198d2e4e}, !- Handle
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}, !- Source Object
  11,                                     !- Outlet Port
  {08c74e6e-4fd4-48aa-8e12-bd38a6fb7926}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a1e6d33-a9bd-4b13-9a3a-0fb45d5c0054}, !- Handle
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}, !- HVAC Component
  {5d22c0c8-5317-429f-9b9a-302040d3309b}; !- Port 1

OS:PortList,
  {d6e0a1cb-0df6-42b7-a7da-35b8b7752f92}, !- Handle
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}; !- HVAC Component

OS:PortList,
  {29f49bf4-fa79-4265-b924-16c474f8c4e9}, !- Handle
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}, !- HVAC Component
  {0e2610f9-db8a-46d9-8316-9720e78f907c}; !- Port 1

OS:Sizing:Zone,
  {6fedc772-2d74-45ac-81dd-56e23df1cd84}, !- Handle
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9bbdb98c-4ca2-48d2-b6df-dd03f8c036cd}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {cfad31dd-82f6-4ff4-8da8-fd2f2da66508}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96ba130c-af76-4494-9b15-949fbbadb40e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1375d832-2f2d-45d1-bbc1-27a6013ab84c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {31a693de-0453-4605-950d-53e7ea92ad31}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 225, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9205666e-233b-4fd7-bafc-6eff3b065568}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e6d7504-655d-4dbf-ba48-e629ff6834e5}, !- Zone Air Inlet Port List
  {d90a6b29-cd2c-485f-b0ee-d303c14bbfa7}, !- Zone Air Exhaust Port List
  {f7ce5d44-3f3d-4897-942b-0957942fc483}, !- Zone Air Node Name
  {e391f099-9027-4aa4-9214-ee9f6bb074a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb184128-8bb7-4074-a8fa-fe57ac0cc5d0}, !- Group Rendering Name
  {768ca88d-3734-46fa-ba3c-a2ffaf0e09c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {299acf5f-e06f-4c66-b204-70632b852d04}, !- Handle
  Node 196,                               !- Name
  {f7ce5d44-3f3d-4897-942b-0957942fc483}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7ce5d44-3f3d-4897-942b-0957942fc483}, !- Handle
  {9205666e-233b-4fd7-bafc-6eff3b065568}, !- Source Object
  11,                                     !- Outlet Port
  {299acf5f-e06f-4c66-b204-70632b852d04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e6d7504-655d-4dbf-ba48-e629ff6834e5}, !- Handle
  {9205666e-233b-4fd7-bafc-6eff3b065568}, !- HVAC Component
  {dd5b7361-6a8d-445f-acea-345ecb874c21}; !- Port 1

OS:PortList,
  {d90a6b29-cd2c-485f-b0ee-d303c14bbfa7}, !- Handle
  {9205666e-233b-4fd7-bafc-6eff3b065568}; !- HVAC Component

OS:PortList,
  {e391f099-9027-4aa4-9214-ee9f6bb074a3}, !- Handle
  {9205666e-233b-4fd7-bafc-6eff3b065568}, !- HVAC Component
  {8da54ee8-5d8f-41bc-af41-49ccdc74bcb8}; !- Port 1

OS:Sizing:Zone,
  {335859d7-cc8b-4740-8761-836bf93f5d57}, !- Handle
  {9205666e-233b-4fd7-bafc-6eff3b065568}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f01851e-4165-4dfc-8288-4f882b4aeabd}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {9205666e-233b-4fd7-bafc-6eff3b065568}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45417c29-59d7-4569-961b-a7d7c500204f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47fd7354-557b-4c7f-bfbc-81413c526761}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {768ca88d-3734-46fa-ba3c-a2ffaf0e09c8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 226, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcfa0cd2-171e-45f5-abae-6b9c9eb63611}, !- Zone Air Inlet Port List
  {2674e8f5-9adf-4b06-85ee-6d1aebc9cd42}, !- Zone Air Exhaust Port List
  {380dea94-bd6c-403c-b3a5-7b6a36b60b9d}, !- Zone Air Node Name
  {2daf04da-6464-4072-89e9-536ba57f0887}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e83ba23e-2e51-496d-976c-b9f4f9107f9f}, !- Group Rendering Name
  {3e5f9b9e-c4af-45dc-b401-5efc98305d05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d62654a6-cf32-485a-a9fa-ded1f8314dbf}, !- Handle
  Node 199,                               !- Name
  {380dea94-bd6c-403c-b3a5-7b6a36b60b9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {380dea94-bd6c-403c-b3a5-7b6a36b60b9d}, !- Handle
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}, !- Source Object
  11,                                     !- Outlet Port
  {d62654a6-cf32-485a-a9fa-ded1f8314dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcfa0cd2-171e-45f5-abae-6b9c9eb63611}, !- Handle
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}, !- HVAC Component
  {548cc8eb-e0e5-4ea2-9074-ccd162bf3d89}; !- Port 1

OS:PortList,
  {2674e8f5-9adf-4b06-85ee-6d1aebc9cd42}, !- Handle
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}; !- HVAC Component

OS:PortList,
  {2daf04da-6464-4072-89e9-536ba57f0887}, !- Handle
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}, !- HVAC Component
  {64477dfb-3a35-43a0-a4d3-b5d7f4c9689c}; !- Port 1

OS:Sizing:Zone,
  {8c6d86e8-8be5-4608-bc80-de24fdd77087}, !- Handle
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0f7564c-c9d0-484e-bea7-0b01e195f9af}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {3f703a3f-9451-4c8e-a369-40cb804cfce5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85841784-38ee-4a79-a726-754c0faa1fe6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9aa3d0e2-4aef-40ad-ab5c-b6fe9b960803}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e5f9b9e-c4af-45dc-b401-5efc98305d05}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 227, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8be49c1-c383-4c36-9c59-dfe528fa2f59}, !- Zone Air Inlet Port List
  {a0b97f53-a6ad-4bef-b9d5-f53904976878}, !- Zone Air Exhaust Port List
  {da3db8ee-21dc-44fa-b0db-7aac6eb51ff5}, !- Zone Air Node Name
  {f20c7915-aa32-425a-a2a2-3ce3a6dc7b39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73501e5e-b11c-43cd-991f-a7cf86afec76}, !- Group Rendering Name
  {c1e5b03d-0265-4c6d-bf73-369c279c9a18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a31a11b-4d02-471c-b00f-363ba53ecfb1}, !- Handle
  Node 202,                               !- Name
  {da3db8ee-21dc-44fa-b0db-7aac6eb51ff5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da3db8ee-21dc-44fa-b0db-7aac6eb51ff5}, !- Handle
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}, !- Source Object
  11,                                     !- Outlet Port
  {4a31a11b-4d02-471c-b00f-363ba53ecfb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8be49c1-c383-4c36-9c59-dfe528fa2f59}, !- Handle
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}, !- HVAC Component
  {e70c8cce-9f78-4ab1-88d2-ed46e9a51cf5}; !- Port 1

OS:PortList,
  {a0b97f53-a6ad-4bef-b9d5-f53904976878}, !- Handle
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}; !- HVAC Component

OS:PortList,
  {f20c7915-aa32-425a-a2a2-3ce3a6dc7b39}, !- Handle
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}, !- HVAC Component
  {0c05a285-bc3a-47c3-a6f7-df007b4a9ade}; !- Port 1

OS:Sizing:Zone,
  {f6f07958-4978-44dc-8c21-6cc0c0b5deef}, !- Handle
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b84d6373-b93d-4123-9853-df269255f964}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {6a7af968-87d5-41e8-af35-8996eb3a6a5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee5bf877-7929-4336-91c6-14ce64ec1825}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bca531a3-db0d-4582-ac80-cd15b2c5ae1e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c1e5b03d-0265-4c6d-bf73-369c279c9a18}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 228, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f890404d-936a-48dd-8f1b-c32f8c1ecda0}, !- Zone Air Inlet Port List
  {a4038314-e3ea-46ff-a53b-daede8b01f4c}, !- Zone Air Exhaust Port List
  {aea968d1-1995-4631-a71f-bfb59e8d374f}, !- Zone Air Node Name
  {734b8884-6714-4c2e-97dd-e13a6c2ab956}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d7f2dd5-22e7-4387-8d3c-546ab511eb54}, !- Group Rendering Name
  {55f00071-954d-4195-8e19-3164c96a4c14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03b7d57b-4053-4f30-babb-f459ef14c492}, !- Handle
  Node 205,                               !- Name
  {aea968d1-1995-4631-a71f-bfb59e8d374f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aea968d1-1995-4631-a71f-bfb59e8d374f}, !- Handle
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}, !- Source Object
  11,                                     !- Outlet Port
  {03b7d57b-4053-4f30-babb-f459ef14c492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f890404d-936a-48dd-8f1b-c32f8c1ecda0}, !- Handle
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}, !- HVAC Component
  {deb96e6d-64f2-4620-b486-774549529098}; !- Port 1

OS:PortList,
  {a4038314-e3ea-46ff-a53b-daede8b01f4c}, !- Handle
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}; !- HVAC Component

OS:PortList,
  {734b8884-6714-4c2e-97dd-e13a6c2ab956}, !- Handle
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}, !- HVAC Component
  {aaa45e5b-2263-40ac-8c4e-441ce69b9b10}; !- Port 1

OS:Sizing:Zone,
  {83eb3f46-a6d8-4c33-aacf-70022912597d}, !- Handle
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ff42ce4-05aa-4451-9132-9ba0ec63163c}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {f20e6e0b-51d6-43dc-a622-58b79b1961ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc44a466-262e-4195-811c-7a43746a5498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0459faa-9838-4325-bf81-05e4f61411d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {55f00071-954d-4195-8e19-3164c96a4c14}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 229, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {359fb29e-4643-4238-ba33-0640d1e0316b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d920c82d-5857-412f-b516-9eed6a6ed4c7}, !- Zone Air Inlet Port List
  {9b0dc348-79cb-40ae-a908-eb31532eafe7}, !- Zone Air Exhaust Port List
  {dbf7ab6b-8ae2-4803-9c77-5edf5e2ff433}, !- Zone Air Node Name
  {76e7eae6-8798-4e3f-b57d-e454ef498387}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff5d8a61-7696-4e20-9868-67a3721daecf}, !- Group Rendering Name
  {c37ecdbd-6302-4507-9cd3-fc1bf9b0785f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33fa8f7f-e3a6-4f93-9a99-374c1af7d7e6}, !- Handle
  Node 208,                               !- Name
  {dbf7ab6b-8ae2-4803-9c77-5edf5e2ff433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbf7ab6b-8ae2-4803-9c77-5edf5e2ff433}, !- Handle
  {359fb29e-4643-4238-ba33-0640d1e0316b}, !- Source Object
  11,                                     !- Outlet Port
  {33fa8f7f-e3a6-4f93-9a99-374c1af7d7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d920c82d-5857-412f-b516-9eed6a6ed4c7}, !- Handle
  {359fb29e-4643-4238-ba33-0640d1e0316b}, !- HVAC Component
  {ee238ae5-c4b9-4761-884d-b0d80bf4f05e}; !- Port 1

OS:PortList,
  {9b0dc348-79cb-40ae-a908-eb31532eafe7}, !- Handle
  {359fb29e-4643-4238-ba33-0640d1e0316b}; !- HVAC Component

OS:PortList,
  {76e7eae6-8798-4e3f-b57d-e454ef498387}, !- Handle
  {359fb29e-4643-4238-ba33-0640d1e0316b}, !- HVAC Component
  {c7f2658e-fdcb-4e5d-aca2-30e07c05926b}; !- Port 1

OS:Sizing:Zone,
  {1aac6f50-3486-4de5-90b6-aad88fda84bd}, !- Handle
  {359fb29e-4643-4238-ba33-0640d1e0316b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7aa40ef8-b21f-459f-99e0-53f39222926c}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {359fb29e-4643-4238-ba33-0640d1e0316b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {725fd7cd-9854-4c60-b69f-e7feca945a86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70f0ab3a-bd69-445e-ac48-b27d6897a9c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c37ecdbd-6302-4507-9cd3-fc1bf9b0785f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 230, !- Name
  {e08b6157-be1b-40c1-988d-c241ecff438a}, !- Heating Setpoint Temperature Schedule Name
  {d1ee8f48-e534-4b62-af2a-72109a196dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {758963c3-e255-4e55-9fe5-45d848cc810d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c167218e-f48e-4ecb-b3d7-e66dfa59722f}, !- Zone Air Inlet Port List
  {055b2dc5-4be9-48c1-bee1-705e50269c9f}, !- Zone Air Exhaust Port List
  {b9091a4e-d831-4ef1-8d26-235a0800b8e9}, !- Zone Air Node Name
  {62ce795a-838a-440f-83c6-364faf2b732e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {643fb637-8f15-427c-b3bb-157d1aef19b8}, !- Group Rendering Name
  {3709b3ad-aaf4-4625-915a-4e4018a617ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b411e00f-f940-419a-8e4a-29e49a5118fd}, !- Handle
  Node 211,                               !- Name
  {b9091a4e-d831-4ef1-8d26-235a0800b8e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9091a4e-d831-4ef1-8d26-235a0800b8e9}, !- Handle
  {758963c3-e255-4e55-9fe5-45d848cc810d}, !- Source Object
  11,                                     !- Outlet Port
  {b411e00f-f940-419a-8e4a-29e49a5118fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c167218e-f48e-4ecb-b3d7-e66dfa59722f}, !- Handle
  {758963c3-e255-4e55-9fe5-45d848cc810d}, !- HVAC Component
  {96c10314-ae7e-4218-a75f-8b5802290649}; !- Port 1

OS:PortList,
  {055b2dc5-4be9-48c1-bee1-705e50269c9f}, !- Handle
  {758963c3-e255-4e55-9fe5-45d848cc810d}; !- HVAC Component

OS:PortList,
  {62ce795a-838a-440f-83c6-364faf2b732e}, !- Handle
  {758963c3-e255-4e55-9fe5-45d848cc810d}, !- HVAC Component
  {65985e51-696b-4dd5-ae4d-fba236d4365e}; !- Port 1

OS:Sizing:Zone,
  {e6ae80ac-b70b-43e4-8a1d-75a90985a892}, !- Handle
  {758963c3-e255-4e55-9fe5-45d848cc810d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
