  2;                                      !- Inlet Port

OS:Connection,
  {ca667f0f-1895-492a-8a9b-11c3d4f3f683}, !- Handle
  {8ad093fa-fa6e-48d3-8848-9f62d5ec45f9}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {3ce11794-d2df-44c3-8be9-9fe34e752ea2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Inlet Air Node, !- Name
  {bc439f2f-5d3f-41fc-957b-ec1508f28271}, !- Inlet Port
  {b89b0a68-c0a2-43db-ad9d-3de6857b998b}; !- Outlet Port

OS:Connection,
  {bc439f2f-5d3f-41fc-957b-ec1508f28271}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  30,                                     !- Outlet Port
  {3ce11794-d2df-44c3-8be9-9fe34e752ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89b0a68-c0a2-43db-ad9d-3de6857b998b}, !- Handle
  {3ce11794-d2df-44c3-8be9-9fe34e752ea2}, !- Source Object
  3,                                      !- Outlet Port
  {15b1e4e5-023a-4739-8807-1327637d450c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4b8e6d3-1263-413e-bf9b-5f8837e08c3d}, !- Handle
  {15b1e4e5-023a-4739-8807-1327637d450c}, !- Source Object
  3,                                      !- Outlet Port
  {d015a09c-e580-4711-ba22-ce9e779effc7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cfffe8d4-5411-45d2-b8e6-d2c8ee55fac1}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2bd0987d-2cee-48a8-8954-f18a7dbe7f86}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4188bb81-5fb5-433d-8115-ac77050691ac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {a01bf293-8a5a-4074-aca5-d5c7534dd383}, !- Air Outlet Node Name
  {4abe57e7-7ff7-4165-9d7e-9c8def65fa93}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2bd0987d-2cee-48a8-8954-f18a7dbe7f86}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {25db14b3-d58d-408b-88a0-003b629bf8de}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Outlet Air Node, !- Name
  {a01bf293-8a5a-4074-aca5-d5c7534dd383}, !- Inlet Port
  {ec14a783-5fd6-4a12-b752-7561a3762f77}; !- Outlet Port

OS:Node,
  {b09bb540-f088-41b5-80dd-297ab6af5932}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Return Air Node, !- Name
  {cf7368fd-fac8-4b6e-bf48-d47482cb6803}, !- Inlet Port
  {ddb41214-559f-4007-b44b-9fa57cc3b4a2}; !- Outlet Port

OS:Connection,
  {ec14a783-5fd6-4a12-b752-7561a3762f77}, !- Handle
  {25db14b3-d58d-408b-88a0-003b629bf8de}, !- Source Object
  3,                                      !- Outlet Port
  {34fa6566-422d-4bb4-9f55-1ba6af7e1d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7368fd-fac8-4b6e-bf48-d47482cb6803}, !- Handle
  {f313f660-6e9c-459f-8fe2-702b9aa01606}, !- Source Object
  2,                                      !- Outlet Port
  {b09bb540-f088-41b5-80dd-297ab6af5932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb41214-559f-4007-b44b-9fa57cc3b4a2}, !- Handle
  {b09bb540-f088-41b5-80dd-297ab6af5932}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {1a72e1eb-c977-421a-a163-6faa5365c2c4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Inlet Air Node, !- Name
  {82b2a77f-800d-4dbc-8d5f-5c88d8ff00a5}, !- Inlet Port
  {4abe57e7-7ff7-4165-9d7e-9c8def65fa93}; !- Outlet Port

OS:Connection,
  {82b2a77f-800d-4dbc-8d5f-5c88d8ff00a5}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  31,                                     !- Outlet Port
  {1a72e1eb-c977-421a-a163-6faa5365c2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abe57e7-7ff7-4165-9d7e-9c8def65fa93}, !- Handle
  {1a72e1eb-c977-421a-a163-6faa5365c2c4}, !- Source Object
  3,                                      !- Outlet Port
  {4188bb81-5fb5-433d-8115-ac77050691ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a01bf293-8a5a-4074-aca5-d5c7534dd383}, !- Handle
  {4188bb81-5fb5-433d-8115-ac77050691ac}, !- Source Object
  3,                                      !- Outlet Port
  {25db14b3-d58d-408b-88a0-003b629bf8de}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6cb22577-796d-41cf-bbd7-9bcfed87050a}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d9674a9c-5535-4209-a36f-06f41acc9c53}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {eadce0d8-eb08-4d17-8eff-ba38adc87dd9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {06fc255a-6ea2-4bd3-9480-35490e541aca}, !- Air Outlet Node Name
  {359b46a7-3be3-4a28-88e4-fd40e4c3a800}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d9674a9c-5535-4209-a36f-06f41acc9c53}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6be84af1-f371-4b6d-9c97-c924eea898fe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Outlet Air Node, !- Name
  {06fc255a-6ea2-4bd3-9480-35490e541aca}, !- Inlet Port
  {a9e8c0f3-6829-4acb-9302-0f6d81b5bd6c}; !- Outlet Port

OS:Node,
  {90d6d6d6-299e-4fdf-a3a0-35f36e61285c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 Return Air Node, !- Name
  {0105c2c8-4127-40ae-8f3f-3c208f8b09a3}, !- Inlet Port
  {85121ce9-67d9-4764-9912-d4c931a51460}; !- Outlet Port

OS:Connection,
  {a9e8c0f3-6829-4acb-9302-0f6d81b5bd6c}, !- Handle
  {6be84af1-f371-4b6d-9c97-c924eea898fe}, !- Source Object
  3,                                      !- Outlet Port
  {5f7b407d-6963-43c4-a68a-a8d66380e286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0105c2c8-4127-40ae-8f3f-3c208f8b09a3}, !- Handle
  {83b07077-2494-4feb-be24-b17cf14e02c5}, !- Source Object
  2,                                      !- Outlet Port
  {90d6d6d6-299e-4fdf-a3a0-35f36e61285c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85121ce9-67d9-4764-9912-d4c931a51460}, !- Handle
  {90d6d6d6-299e-4fdf-a3a0-35f36e61285c}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {32d58f41-5cd0-4483-b4b9-4bb9fcce94c0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Inlet Air Node, !- Name
  {7bacf1dd-fd22-4875-9b18-c269a0c9e93d}, !- Inlet Port
  {359b46a7-3be3-4a28-88e4-fd40e4c3a800}; !- Outlet Port

OS:Connection,
  {7bacf1dd-fd22-4875-9b18-c269a0c9e93d}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  32,                                     !- Outlet Port
  {32d58f41-5cd0-4483-b4b9-4bb9fcce94c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359b46a7-3be3-4a28-88e4-fd40e4c3a800}, !- Handle
  {32d58f41-5cd0-4483-b4b9-4bb9fcce94c0}, !- Source Object
  3,                                      !- Outlet Port
  {eadce0d8-eb08-4d17-8eff-ba38adc87dd9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06fc255a-6ea2-4bd3-9480-35490e541aca}, !- Handle
  {eadce0d8-eb08-4d17-8eff-ba38adc87dd9}, !- Source Object
  3,                                      !- Outlet Port
  {6be84af1-f371-4b6d-9c97-c924eea898fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {369ba425-a6d1-41c8-8c47-6c2cbc103488}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {34e83075-34af-4b2a-b66b-334c358bd6cb}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7492bf18-d292-40fb-9077-d9a6354b726a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {db226f07-b380-4ce0-83d6-96da0133f546}, !- Air Outlet Node Name
  {da6b8dd5-bf85-4c58-aee6-6f51b8838d72}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {34e83075-34af-4b2a-b66b-334c358bd6cb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4acbc504-95ff-482b-a3a5-d32d6292905e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Outlet Air Node, !- Name
  {db226f07-b380-4ce0-83d6-96da0133f546}, !- Inlet Port
  {3840bfbd-9e88-47f4-a88f-3d0345cb4295}; !- Outlet Port

OS:Node,
  {e028901f-7941-4cfe-adac-2e8474bf2962}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 Return Air Node, !- Name
  {fd3f2ae5-8dec-4426-9d4d-71f821a1891a}, !- Inlet Port
  {144c5fd9-5b62-4af0-a87b-1ab27f400bcf}; !- Outlet Port

OS:Connection,
  {3840bfbd-9e88-47f4-a88f-3d0345cb4295}, !- Handle
  {4acbc504-95ff-482b-a3a5-d32d6292905e}, !- Source Object
  3,                                      !- Outlet Port
  {935867ad-d3bb-452f-a4b0-a2a2ba2d9ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3f2ae5-8dec-4426-9d4d-71f821a1891a}, !- Handle
  {d3266129-32d9-4664-99d7-a8d5a1efc249}, !- Source Object
  2,                                      !- Outlet Port
  {e028901f-7941-4cfe-adac-2e8474bf2962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144c5fd9-5b62-4af0-a87b-1ab27f400bcf}, !- Handle
  {e028901f-7941-4cfe-adac-2e8474bf2962}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {1381cef4-d811-4893-a806-7d816c142e76}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Inlet Air Node, !- Name
  {084063a7-e5e8-433a-bcea-288f38f349f6}, !- Inlet Port
  {da6b8dd5-bf85-4c58-aee6-6f51b8838d72}; !- Outlet Port

OS:Connection,
  {084063a7-e5e8-433a-bcea-288f38f349f6}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  33,                                     !- Outlet Port
  {1381cef4-d811-4893-a806-7d816c142e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6b8dd5-bf85-4c58-aee6-6f51b8838d72}, !- Handle
  {1381cef4-d811-4893-a806-7d816c142e76}, !- Source Object
  3,                                      !- Outlet Port
  {7492bf18-d292-40fb-9077-d9a6354b726a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db226f07-b380-4ce0-83d6-96da0133f546}, !- Handle
  {7492bf18-d292-40fb-9077-d9a6354b726a}, !- Source Object
  3,                                      !- Outlet Port
  {4acbc504-95ff-482b-a3a5-d32d6292905e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fbddf5ae-2995-433e-aced-3e580ef946a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8fdfa468-ffbe-4bfe-9e3d-2e48f79f1349}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0d5f4596-eee8-4036-bfe8-b2952f643f53}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {ab395399-42b4-4304-b534-d4fe5000aacb}, !- Air Outlet Node Name
  {e3261b54-75a8-445e-a6fc-08937c041e01}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8fdfa468-ffbe-4bfe-9e3d-2e48f79f1349}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {625cc7d4-ab00-41b5-a041-5f45f014cd02}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Outlet Air Node, !- Name
  {ab395399-42b4-4304-b534-d4fe5000aacb}, !- Inlet Port
  {3bc735ab-b043-4556-8b6e-65ac32ff1267}; !- Outlet Port

OS:Node,
  {9338082f-ab9b-4848-b3fb-7313ea5a1a03}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 Return Air Node, !- Name
  {66c7efd4-5d93-4ec1-8590-0fd206275271}, !- Inlet Port
  {cc930d5b-8e8d-457d-b758-3d904b1582a9}; !- Outlet Port

OS:Connection,
  {3bc735ab-b043-4556-8b6e-65ac32ff1267}, !- Handle
  {625cc7d4-ab00-41b5-a041-5f45f014cd02}, !- Source Object
  3,                                      !- Outlet Port
  {047a641c-6b9a-4489-b763-dec29f168265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c7efd4-5d93-4ec1-8590-0fd206275271}, !- Handle
  {317a6deb-7823-4328-a787-4ac59601b776}, !- Source Object
  2,                                      !- Outlet Port
  {9338082f-ab9b-4848-b3fb-7313ea5a1a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc930d5b-8e8d-457d-b758-3d904b1582a9}, !- Handle
  {9338082f-ab9b-4848-b3fb-7313ea5a1a03}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {b09e1c63-d972-4690-90bc-4228de9368de}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Inlet Air Node, !- Name
  {38469a62-5622-4356-a498-b6c1e7ef2210}, !- Inlet Port
  {e3261b54-75a8-445e-a6fc-08937c041e01}; !- Outlet Port

OS:Connection,
  {38469a62-5622-4356-a498-b6c1e7ef2210}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  34,                                     !- Outlet Port
  {b09e1c63-d972-4690-90bc-4228de9368de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3261b54-75a8-445e-a6fc-08937c041e01}, !- Handle
  {b09e1c63-d972-4690-90bc-4228de9368de}, !- Source Object
  3,                                      !- Outlet Port
  {0d5f4596-eee8-4036-bfe8-b2952f643f53}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ab395399-42b4-4304-b534-d4fe5000aacb}, !- Handle
  {0d5f4596-eee8-4036-bfe8-b2952f643f53}, !- Source Object
  3,                                      !- Outlet Port
  {625cc7d4-ab00-41b5-a041-5f45f014cd02}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8dd0125-fd60-4789-b1df-afe4ac018b38}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2fa3ed38-7f7e-4db3-b7c2-5bc22068afa5}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {32603cf6-807d-4753-bc80-3292b50f8412}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {737351ee-8a4a-415c-bde0-c651ff37da59}, !- Air Outlet Node Name
  {98f3e25c-8194-486c-839c-f99274ddcda5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2fa3ed38-7f7e-4db3-b7c2-5bc22068afa5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a7a47cb4-7a32-4d04-9d2f-c7c4fb8ea491}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Outlet Air Node, !- Name
  {737351ee-8a4a-415c-bde0-c651ff37da59}, !- Inlet Port
  {70f6f6b1-2fef-420f-ac8b-eb283e623a33}; !- Outlet Port

OS:Node,
  {03282906-6b1a-413f-9b8b-4c16b352129f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Return Air Node, !- Name
  {8937b870-9d95-4033-ba85-f79671eb0b57}, !- Inlet Port
  {6e4baf55-4f6a-4a37-ae88-2b5780902ea8}; !- Outlet Port

OS:Connection,
  {70f6f6b1-2fef-420f-ac8b-eb283e623a33}, !- Handle
  {a7a47cb4-7a32-4d04-9d2f-c7c4fb8ea491}, !- Source Object
  3,                                      !- Outlet Port
  {29f57681-09a7-4c7e-a018-4143d9ed0d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8937b870-9d95-4033-ba85-f79671eb0b57}, !- Handle
  {d7e4074e-852e-44ac-ad9b-640dc0ccdef8}, !- Source Object
  2,                                      !- Outlet Port
  {03282906-6b1a-413f-9b8b-4c16b352129f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4baf55-4f6a-4a37-ae88-2b5780902ea8}, !- Handle
  {03282906-6b1a-413f-9b8b-4c16b352129f}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {4ccba4bb-dc39-4f8a-9555-6f773b8c28b6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Inlet Air Node, !- Name
  {b8f55d55-ff7d-4bf2-8e8f-a1c9edf635ac}, !- Inlet Port
  {98f3e25c-8194-486c-839c-f99274ddcda5}; !- Outlet Port

OS:Connection,
  {b8f55d55-ff7d-4bf2-8e8f-a1c9edf635ac}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  35,                                     !- Outlet Port
  {4ccba4bb-dc39-4f8a-9555-6f773b8c28b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f3e25c-8194-486c-839c-f99274ddcda5}, !- Handle
  {4ccba4bb-dc39-4f8a-9555-6f773b8c28b6}, !- Source Object
  3,                                      !- Outlet Port
  {32603cf6-807d-4753-bc80-3292b50f8412}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {737351ee-8a4a-415c-bde0-c651ff37da59}, !- Handle
  {32603cf6-807d-4753-bc80-3292b50f8412}, !- Source Object
  3,                                      !- Outlet Port
  {a7a47cb4-7a32-4d04-9d2f-c7c4fb8ea491}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {87875498-c069-4cea-a2d7-bd94d8fc24db}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {67698f5c-dfb1-4878-b2e6-fdfa25dd8ca2}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b7471d75-d88b-4d6a-ab4c-fa3200aa05c6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {73b86bd3-2a43-473e-a083-7f81f9d8f0c9}, !- Air Outlet Node Name
  {a6b5674b-cba1-42a3-826e-43eea4a1fa0a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {67698f5c-dfb1-4878-b2e6-fdfa25dd8ca2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e798a047-3c29-4fce-8a6f-d3f5612651f1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Outlet Air Node, !- Name
  {73b86bd3-2a43-473e-a083-7f81f9d8f0c9}, !- Inlet Port
  {2e451dd4-333d-40c9-adeb-2d6135aba970}; !- Outlet Port

OS:Node,
  {2dae92b8-d2c4-41ae-ac6d-f03e7135906a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Return Air Node, !- Name
  {9aa563de-6427-471d-8c53-eb13c6b2c376}, !- Inlet Port
  {275c624b-b0c8-429e-8a63-2e9da40742e2}; !- Outlet Port

OS:Connection,
  {2e451dd4-333d-40c9-adeb-2d6135aba970}, !- Handle
  {e798a047-3c29-4fce-8a6f-d3f5612651f1}, !- Source Object
  3,                                      !- Outlet Port
  {8154e68c-d91d-47b8-8a69-0e2f18228547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa563de-6427-471d-8c53-eb13c6b2c376}, !- Handle
  {b211ef63-42e6-4f96-a768-69fe38c11a33}, !- Source Object
  2,                                      !- Outlet Port
  {2dae92b8-d2c4-41ae-ac6d-f03e7135906a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275c624b-b0c8-429e-8a63-2e9da40742e2}, !- Handle
  {2dae92b8-d2c4-41ae-ac6d-f03e7135906a}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {b4b911e8-b365-4a8f-baee-5aaa129417e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Inlet Air Node, !- Name
  {6dc7a76e-82ac-4afb-97d8-121cbc503542}, !- Inlet Port
  {a6b5674b-cba1-42a3-826e-43eea4a1fa0a}; !- Outlet Port

OS:Connection,
  {6dc7a76e-82ac-4afb-97d8-121cbc503542}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  36,                                     !- Outlet Port
  {b4b911e8-b365-4a8f-baee-5aaa129417e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b5674b-cba1-42a3-826e-43eea4a1fa0a}, !- Handle
  {b4b911e8-b365-4a8f-baee-5aaa129417e9}, !- Source Object
  3,                                      !- Outlet Port
  {b7471d75-d88b-4d6a-ab4c-fa3200aa05c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73b86bd3-2a43-473e-a083-7f81f9d8f0c9}, !- Handle
  {b7471d75-d88b-4d6a-ab4c-fa3200aa05c6}, !- Source Object
  3,                                      !- Outlet Port
  {e798a047-3c29-4fce-8a6f-d3f5612651f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0b1d49e1-1553-4d2c-87db-b566be52e33f}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {81fcaf05-c15a-402b-8644-fa3bd83d24c6}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2a0a3722-3405-48e6-8e66-068a409306e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {88121c4a-ccfb-4800-84ac-87588073b962}, !- Air Outlet Node Name
  {fd9578a3-3904-4608-b4df-7e8d6149942a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {81fcaf05-c15a-402b-8644-fa3bd83d24c6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {206fda85-dc69-4a8a-837a-fd2f3fb41007}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Outlet Air Node, !- Name
  {88121c4a-ccfb-4800-84ac-87588073b962}, !- Inlet Port
  {0acd04ca-bdcc-4f3a-bb78-fa41bc4f8b85}; !- Outlet Port

OS:Node,
  {3cdedfaa-7e3c-41af-b5a9-81bc7ba3083b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Return Air Node, !- Name
  {00b8affb-7a65-4130-963f-b852a58de7b8}, !- Inlet Port
  {0ede5774-37b9-408b-9ba7-a6f3df3d86d7}; !- Outlet Port

OS:Connection,
  {0acd04ca-bdcc-4f3a-bb78-fa41bc4f8b85}, !- Handle
  {206fda85-dc69-4a8a-837a-fd2f3fb41007}, !- Source Object
  3,                                      !- Outlet Port
  {173c4b1c-57cc-4b27-ab8a-3d5fb8c9213f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b8affb-7a65-4130-963f-b852a58de7b8}, !- Handle
  {c0f287f4-01c6-45a0-b2fd-2d722292ad92}, !- Source Object
  2,                                      !- Outlet Port
  {3cdedfaa-7e3c-41af-b5a9-81bc7ba3083b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ede5774-37b9-408b-9ba7-a6f3df3d86d7}, !- Handle
  {3cdedfaa-7e3c-41af-b5a9-81bc7ba3083b}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {83d4a5ae-aca1-4289-8b1a-b9d7efc7ed4f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Inlet Air Node, !- Name
  {1de91f29-ce31-4296-b04c-12d43b38e0ae}, !- Inlet Port
  {fd9578a3-3904-4608-b4df-7e8d6149942a}; !- Outlet Port

OS:Connection,
  {1de91f29-ce31-4296-b04c-12d43b38e0ae}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  37,                                     !- Outlet Port
  {83d4a5ae-aca1-4289-8b1a-b9d7efc7ed4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9578a3-3904-4608-b4df-7e8d6149942a}, !- Handle
  {83d4a5ae-aca1-4289-8b1a-b9d7efc7ed4f}, !- Source Object
  3,                                      !- Outlet Port
  {2a0a3722-3405-48e6-8e66-068a409306e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88121c4a-ccfb-4800-84ac-87588073b962}, !- Handle
  {2a0a3722-3405-48e6-8e66-068a409306e6}, !- Source Object
  3,                                      !- Outlet Port
  {206fda85-dc69-4a8a-837a-fd2f3fb41007}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9c26527-8263-4a3b-b4aa-543be0906180}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ebae9d9f-83ca-41bd-905a-6cc4899e555a}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f3209321-b696-4f04-abb2-32cc29d4a25a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {3488ee1d-0300-4517-96cc-886e9f0df83d}, !- Air Outlet Node Name
  {2fa84874-dc3a-4552-97eb-2429d33cab1f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ebae9d9f-83ca-41bd-905a-6cc4899e555a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {17f82913-b5a5-4ac1-99a6-04c1290c7beb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Outlet Air Node, !- Name
  {3488ee1d-0300-4517-96cc-886e9f0df83d}, !- Inlet Port
  {15355a1b-c3f6-48f3-be55-43872b5ce109}; !- Outlet Port

OS:Node,
  {78b78c82-c9da-4f9f-b21d-a7fd474acc3f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Return Air Node, !- Name
  {2abb810a-ff36-492f-8373-b97f3f1d0fe4}, !- Inlet Port
  {b2802bc7-eac6-429d-b18f-64648aed7fc0}; !- Outlet Port

OS:Connection,
  {15355a1b-c3f6-48f3-be55-43872b5ce109}, !- Handle
  {17f82913-b5a5-4ac1-99a6-04c1290c7beb}, !- Source Object
  3,                                      !- Outlet Port
  {445e3c11-54d4-463b-8f4c-3164b5b8e1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2abb810a-ff36-492f-8373-b97f3f1d0fe4}, !- Handle
  {c91be3f5-f105-4ce9-8194-d47ad827617f}, !- Source Object
  2,                                      !- Outlet Port
  {78b78c82-c9da-4f9f-b21d-a7fd474acc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2802bc7-eac6-429d-b18f-64648aed7fc0}, !- Handle
  {78b78c82-c9da-4f9f-b21d-a7fd474acc3f}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {8c4147c0-2888-4454-93b5-730611266c68}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Inlet Air Node, !- Name
  {f7744eb4-83c0-4301-9c9e-4b897852f491}, !- Inlet Port
  {2fa84874-dc3a-4552-97eb-2429d33cab1f}; !- Outlet Port

OS:Connection,
  {f7744eb4-83c0-4301-9c9e-4b897852f491}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  38,                                     !- Outlet Port
  {8c4147c0-2888-4454-93b5-730611266c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa84874-dc3a-4552-97eb-2429d33cab1f}, !- Handle
  {8c4147c0-2888-4454-93b5-730611266c68}, !- Source Object
  3,                                      !- Outlet Port
  {f3209321-b696-4f04-abb2-32cc29d4a25a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3488ee1d-0300-4517-96cc-886e9f0df83d}, !- Handle
  {f3209321-b696-4f04-abb2-32cc29d4a25a}, !- Source Object
  3,                                      !- Outlet Port
  {17f82913-b5a5-4ac1-99a6-04c1290c7beb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11591141-6ee7-4383-af86-eba6b5f951d1}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f6ccf78c-4fdd-4cb6-9ced-9786e7603872}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cf40ae1b-aa04-4a38-9af0-17659e62bef2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {b8a5d8ed-2dc5-49e6-8ba5-ec14dba15fd7}, !- Air Outlet Node Name
  {ccdac3d1-26c1-44b1-881c-fb56bf00d59f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f6ccf78c-4fdd-4cb6-9ced-9786e7603872}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3c02cb23-1a2d-4fed-9807-8a2755bc7f76}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Outlet Air Node, !- Name
  {b8a5d8ed-2dc5-49e6-8ba5-ec14dba15fd7}, !- Inlet Port
  {d5f80fe0-4dc9-487f-8570-abbe4e91d28d}; !- Outlet Port

OS:Node,
  {de879977-0353-4695-9660-10664f3f98ed}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Return Air Node, !- Name
  {82a4351b-87b6-42de-bb50-9dd3ba217ec2}, !- Inlet Port
  {4abe6ec5-6047-4b37-a3fd-3c07d53f7a06}; !- Outlet Port

OS:Connection,
  {d5f80fe0-4dc9-487f-8570-abbe4e91d28d}, !- Handle
  {3c02cb23-1a2d-4fed-9807-8a2755bc7f76}, !- Source Object
  3,                                      !- Outlet Port
  {22a7b1b4-a32d-4bcd-b0d4-1a1af9736942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a4351b-87b6-42de-bb50-9dd3ba217ec2}, !- Handle
  {5a4362f7-dbca-45cd-84d7-a31de7c4761f}, !- Source Object
  2,                                      !- Outlet Port
  {de879977-0353-4695-9660-10664f3f98ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abe6ec5-6047-4b37-a3fd-3c07d53f7a06}, !- Handle
  {de879977-0353-4695-9660-10664f3f98ed}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {9447600e-bc6d-420d-9291-fab46c778549}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Inlet Air Node, !- Name
  {5535b4d4-5de1-4607-8d82-130074aefd12}, !- Inlet Port
  {ccdac3d1-26c1-44b1-881c-fb56bf00d59f}; !- Outlet Port

OS:Connection,
  {5535b4d4-5de1-4607-8d82-130074aefd12}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  39,                                     !- Outlet Port
  {9447600e-bc6d-420d-9291-fab46c778549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdac3d1-26c1-44b1-881c-fb56bf00d59f}, !- Handle
  {9447600e-bc6d-420d-9291-fab46c778549}, !- Source Object
  3,                                      !- Outlet Port
  {cf40ae1b-aa04-4a38-9af0-17659e62bef2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b8a5d8ed-2dc5-49e6-8ba5-ec14dba15fd7}, !- Handle
  {cf40ae1b-aa04-4a38-9af0-17659e62bef2}, !- Source Object
  3,                                      !- Outlet Port
  {3c02cb23-1a2d-4fed-9807-8a2755bc7f76}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d90549fd-fb73-4454-abe4-957ad3a50c9d}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c2e769ad-3016-431f-9c99-d0663a9ce4bd}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a416ed00-401b-41d5-bd45-66a2d3ee5704}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {8ced5428-f308-45a9-a909-4f8ad07a89fe}, !- Air Outlet Node Name
  {975792f6-cefe-42e4-8643-a501946dd12a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c2e769ad-3016-431f-9c99-d0663a9ce4bd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2b319637-d538-43bb-af46-05a22d62ae27}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Outlet Air Node, !- Name
  {8ced5428-f308-45a9-a909-4f8ad07a89fe}, !- Inlet Port
  {854456ce-4ebf-4b58-9166-77330ccbbcfd}; !- Outlet Port

OS:Node,
  {64c3b89b-8576-4393-adc9-66168e79f93d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Return Air Node, !- Name
  {2fdb8152-5a50-42b5-83e9-16454ff47194}, !- Inlet Port
  {1ad47aa8-0b83-4e1a-9207-3d851d6dd4b7}; !- Outlet Port

OS:Connection,
  {854456ce-4ebf-4b58-9166-77330ccbbcfd}, !- Handle
  {2b319637-d538-43bb-af46-05a22d62ae27}, !- Source Object
  3,                                      !- Outlet Port
  {359a8d6a-a78a-40e0-9c39-a442d3270274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fdb8152-5a50-42b5-83e9-16454ff47194}, !- Handle
  {f5a85c3c-9f5d-4592-996a-d0eec82d41a8}, !- Source Object
  2,                                      !- Outlet Port
  {64c3b89b-8576-4393-adc9-66168e79f93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad47aa8-0b83-4e1a-9207-3d851d6dd4b7}, !- Handle
  {64c3b89b-8576-4393-adc9-66168e79f93d}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {90182b0f-5f0b-4632-9c90-0aa517cd3798}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Inlet Air Node, !- Name
  {53579fbe-524c-41aa-a39c-1043e04da15d}, !- Inlet Port
  {975792f6-cefe-42e4-8643-a501946dd12a}; !- Outlet Port

OS:Connection,
  {53579fbe-524c-41aa-a39c-1043e04da15d}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  40,                                     !- Outlet Port
  {90182b0f-5f0b-4632-9c90-0aa517cd3798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975792f6-cefe-42e4-8643-a501946dd12a}, !- Handle
  {90182b0f-5f0b-4632-9c90-0aa517cd3798}, !- Source Object
  3,                                      !- Outlet Port
  {a416ed00-401b-41d5-bd45-66a2d3ee5704}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8ced5428-f308-45a9-a909-4f8ad07a89fe}, !- Handle
  {a416ed00-401b-41d5-bd45-66a2d3ee5704}, !- Source Object
  3,                                      !- Outlet Port
  {2b319637-d538-43bb-af46-05a22d62ae27}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c640aea2-f559-4b57-a8cf-250e9d716368}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {897db98e-f847-4c8f-8e9f-16a4f1ccd72a}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7b797639-e17b-4d2a-8026-aab948e68e9b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {1a3ff939-ddf8-402c-9e53-9f41f1e5c53d}, !- Air Outlet Node Name
  {90a99d86-e3ed-4087-99ad-6f0e1ed31c3f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {897db98e-f847-4c8f-8e9f-16a4f1ccd72a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f5e3a033-f67e-4bcc-8e6a-d3406c055a7e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Outlet Air Node, !- Name
  {1a3ff939-ddf8-402c-9e53-9f41f1e5c53d}, !- Inlet Port
  {6e848721-5d33-4d52-afd3-5e2697a95dfa}; !- Outlet Port

OS:Node,
  {8b5df286-1402-48e8-a204-8b7097843619}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Return Air Node, !- Name
  {cfed8d58-e6cc-4b19-a496-2eafb5b7a31b}, !- Inlet Port
  {c8110854-d678-40ea-a8e4-4b0d0b3d3b83}; !- Outlet Port

OS:Connection,
  {6e848721-5d33-4d52-afd3-5e2697a95dfa}, !- Handle
  {f5e3a033-f67e-4bcc-8e6a-d3406c055a7e}, !- Source Object
  3,                                      !- Outlet Port
  {ebf1c118-626d-41f1-8c99-a019c3677417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfed8d58-e6cc-4b19-a496-2eafb5b7a31b}, !- Handle
  {148f4b16-f12f-4d36-a7a8-2a0d920a294a}, !- Source Object
  2,                                      !- Outlet Port
  {8b5df286-1402-48e8-a204-8b7097843619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8110854-d678-40ea-a8e4-4b0d0b3d3b83}, !- Handle
  {8b5df286-1402-48e8-a204-8b7097843619}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {ae036389-59aa-4359-a1ac-c0f2972299ce}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Inlet Air Node, !- Name
  {ed01322c-fff8-4844-8137-bc4594ee7eb5}, !- Inlet Port
  {90a99d86-e3ed-4087-99ad-6f0e1ed31c3f}; !- Outlet Port

OS:Connection,
  {ed01322c-fff8-4844-8137-bc4594ee7eb5}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  41,                                     !- Outlet Port
  {ae036389-59aa-4359-a1ac-c0f2972299ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a99d86-e3ed-4087-99ad-6f0e1ed31c3f}, !- Handle
  {ae036389-59aa-4359-a1ac-c0f2972299ce}, !- Source Object
  3,                                      !- Outlet Port
  {7b797639-e17b-4d2a-8026-aab948e68e9b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1a3ff939-ddf8-402c-9e53-9f41f1e5c53d}, !- Handle
  {7b797639-e17b-4d2a-8026-aab948e68e9b}, !- Source Object
  3,                                      !- Outlet Port
  {f5e3a033-f67e-4bcc-8e6a-d3406c055a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e2c9b48-af0f-4be3-8f9a-785865bb3ea6}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e3fedc61-c6fa-4d46-a458-623599183fa0}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f2434d8c-2a65-4412-9bbe-b56b566374b5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {0bc6c747-60a9-4b3a-a12d-b03bc517bbb2}, !- Air Outlet Node Name
  {b0a34c2e-72eb-4e8a-bb58-974763865341}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e3fedc61-c6fa-4d46-a458-623599183fa0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ec4b3f14-b225-444a-bf0b-30ffb7c1917e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Outlet Air Node, !- Name
  {0bc6c747-60a9-4b3a-a12d-b03bc517bbb2}, !- Inlet Port
  {25f81498-ee0b-4434-b9b5-5fe89a17aa2c}; !- Outlet Port

OS:Node,
  {00f2916b-f638-4b81-a22b-fcf87f7fa607}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Return Air Node, !- Name
  {f741c835-ca76-4fac-a778-e3d48b6052e9}, !- Inlet Port
  {9d07612b-e290-49ed-b675-c48dce9ec11d}; !- Outlet Port

OS:Connection,
  {25f81498-ee0b-4434-b9b5-5fe89a17aa2c}, !- Handle
  {ec4b3f14-b225-444a-bf0b-30ffb7c1917e}, !- Source Object
  3,                                      !- Outlet Port
  {1b6f32ba-e529-40ff-ae64-d5977db9f809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f741c835-ca76-4fac-a778-e3d48b6052e9}, !- Handle
  {d1511916-0d45-4a04-aa11-b566e81e3e52}, !- Source Object
  2,                                      !- Outlet Port
  {00f2916b-f638-4b81-a22b-fcf87f7fa607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d07612b-e290-49ed-b675-c48dce9ec11d}, !- Handle
  {00f2916b-f638-4b81-a22b-fcf87f7fa607}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {02f6676f-ffce-4b86-bb8d-053486b14ddf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Inlet Air Node, !- Name
  {4993ba85-7923-42fc-893f-fb32252a08b0}, !- Inlet Port
  {b0a34c2e-72eb-4e8a-bb58-974763865341}; !- Outlet Port

OS:Connection,
  {4993ba85-7923-42fc-893f-fb32252a08b0}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  42,                                     !- Outlet Port
  {02f6676f-ffce-4b86-bb8d-053486b14ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a34c2e-72eb-4e8a-bb58-974763865341}, !- Handle
  {02f6676f-ffce-4b86-bb8d-053486b14ddf}, !- Source Object
  3,                                      !- Outlet Port
  {f2434d8c-2a65-4412-9bbe-b56b566374b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0bc6c747-60a9-4b3a-a12d-b03bc517bbb2}, !- Handle
  {f2434d8c-2a65-4412-9bbe-b56b566374b5}, !- Source Object
  3,                                      !- Outlet Port
  {ec4b3f14-b225-444a-bf0b-30ffb7c1917e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {deaad5f7-527f-4621-b303-ca802fd621dd}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c3b3561d-2ded-4575-91ee-769dea1ee962}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {62c63aeb-2c74-48df-b2d5-99eb24dbd935}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {54fd2873-ded1-40a6-b7e6-4d9aa2114d2e}, !- Air Outlet Node Name
  {5b36d7f4-8344-433d-be5a-963537be4edc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c3b3561d-2ded-4575-91ee-769dea1ee962}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3ca4f5ed-11c7-4881-9a93-b33e54f9a5c4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Outlet Air Node, !- Name
  {54fd2873-ded1-40a6-b7e6-4d9aa2114d2e}, !- Inlet Port
  {8b0457aa-871f-4da6-a848-d0c11e1b92dd}; !- Outlet Port

OS:Node,
  {bf348fec-12fb-4997-8279-8fed81aeffbd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Return Air Node, !- Name
  {6b8e9b77-4b85-46b6-8bfe-0638106ce292}, !- Inlet Port
  {a90dd5b0-925c-40a6-88c2-64f1f4a78e28}; !- Outlet Port

OS:Connection,
  {8b0457aa-871f-4da6-a848-d0c11e1b92dd}, !- Handle
  {3ca4f5ed-11c7-4881-9a93-b33e54f9a5c4}, !- Source Object
  3,                                      !- Outlet Port
  {d03c961a-a7c8-4f63-b5fc-bc81cedb7ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8e9b77-4b85-46b6-8bfe-0638106ce292}, !- Handle
  {26dcd412-ec7f-4e37-9cb3-89dd8eb95237}, !- Source Object
  2,                                      !- Outlet Port
  {bf348fec-12fb-4997-8279-8fed81aeffbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90dd5b0-925c-40a6-88c2-64f1f4a78e28}, !- Handle
  {bf348fec-12fb-4997-8279-8fed81aeffbd}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {5698b6bb-b76a-48f3-93fd-62474f2bf4bc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Inlet Air Node, !- Name
  {3da5818f-f020-49c7-a7d3-8663c01d6df3}, !- Inlet Port
  {5b36d7f4-8344-433d-be5a-963537be4edc}; !- Outlet Port

OS:Connection,
  {3da5818f-f020-49c7-a7d3-8663c01d6df3}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  43,                                     !- Outlet Port
  {5698b6bb-b76a-48f3-93fd-62474f2bf4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b36d7f4-8344-433d-be5a-963537be4edc}, !- Handle
  {5698b6bb-b76a-48f3-93fd-62474f2bf4bc}, !- Source Object
  3,                                      !- Outlet Port
  {62c63aeb-2c74-48df-b2d5-99eb24dbd935}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {54fd2873-ded1-40a6-b7e6-4d9aa2114d2e}, !- Handle
  {62c63aeb-2c74-48df-b2d5-99eb24dbd935}, !- Source Object
  3,                                      !- Outlet Port
  {3ca4f5ed-11c7-4881-9a93-b33e54f9a5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d8c9157-4a61-4a55-9a5d-dc6fa0bfcbc7}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {23308c56-8bb7-4af4-a870-7c311a63662e}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b8e52f7a-aae8-4fb7-ad31-ea3291710335}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {ec5afc9a-b3a5-4c63-848f-0d7d39d95313}, !- Air Outlet Node Name
  {77dc83cd-5fe6-4493-ae49-fd01532cc70e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {23308c56-8bb7-4af4-a870-7c311a63662e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {45c367d3-8fae-4f1f-b7c1-2f3bed01bacd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Outlet Air Node, !- Name
  {ec5afc9a-b3a5-4c63-848f-0d7d39d95313}, !- Inlet Port
  {bc98cdf6-b26b-4c37-986a-3478670cd0fa}; !- Outlet Port

OS:Node,
  {50f82952-95a8-4e85-b731-18946aaa2772}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {59ee31af-3d25-4af8-a3f4-9dfdb2008228}, !- Inlet Port
  {a3b91695-30a2-414b-9f52-b2ab3c22a077}; !- Outlet Port

OS:Connection,
  {bc98cdf6-b26b-4c37-986a-3478670cd0fa}, !- Handle
  {45c367d3-8fae-4f1f-b7c1-2f3bed01bacd}, !- Source Object
  3,                                      !- Outlet Port
  {5b923cd9-70d6-45ec-bb13-896acf7f9d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ee31af-3d25-4af8-a3f4-9dfdb2008228}, !- Handle
  {8af96670-4ae1-4af3-828a-1eab295d52b9}, !- Source Object
  2,                                      !- Outlet Port
  {50f82952-95a8-4e85-b731-18946aaa2772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b91695-30a2-414b-9f52-b2ab3c22a077}, !- Handle
  {50f82952-95a8-4e85-b731-18946aaa2772}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {9fba6721-9a83-4372-bfce-a6674063d377}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Inlet Air Node, !- Name
  {bb10ec08-d52a-4b98-b99f-63e22d949775}, !- Inlet Port
  {77dc83cd-5fe6-4493-ae49-fd01532cc70e}; !- Outlet Port

OS:Connection,
  {bb10ec08-d52a-4b98-b99f-63e22d949775}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  44,                                     !- Outlet Port
  {9fba6721-9a83-4372-bfce-a6674063d377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dc83cd-5fe6-4493-ae49-fd01532cc70e}, !- Handle
  {9fba6721-9a83-4372-bfce-a6674063d377}, !- Source Object
  3,                                      !- Outlet Port
  {b8e52f7a-aae8-4fb7-ad31-ea3291710335}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec5afc9a-b3a5-4c63-848f-0d7d39d95313}, !- Handle
  {b8e52f7a-aae8-4fb7-ad31-ea3291710335}, !- Source Object
  3,                                      !- Outlet Port
  {45c367d3-8fae-4f1f-b7c1-2f3bed01bacd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {777da5bc-27f1-4423-a07e-7d583bf9af72}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {19b6db53-3a52-4921-a6b7-195e69403721}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7eb34f22-ea2e-4aa7-9534-0783efacb1a5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {9f717bfb-1fa5-4ecc-8d83-4a8a713921a2}, !- Air Outlet Node Name
  {91506213-c76b-44b8-a35e-377fdc678e99}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {19b6db53-3a52-4921-a6b7-195e69403721}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9b8da743-97be-4144-b569-092422737296}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Outlet Air Node, !- Name
  {9f717bfb-1fa5-4ecc-8d83-4a8a713921a2}, !- Inlet Port
  {642d336f-8c4c-4e59-97ce-6d5e003181d5}; !- Outlet Port

OS:Node,
  {e03713ed-0201-4759-89d2-8b0a9312ddef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Return Air Node, !- Name
  {44ea6716-c37f-4f9a-8f81-aa56d03a15d5}, !- Inlet Port
  {a694d233-6ea1-463d-9b62-f9f128a21f06}; !- Outlet Port

OS:Connection,
  {642d336f-8c4c-4e59-97ce-6d5e003181d5}, !- Handle
  {9b8da743-97be-4144-b569-092422737296}, !- Source Object
  3,                                      !- Outlet Port
  {6fc3938d-0f9c-4220-8785-d29f3ea33d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ea6716-c37f-4f9a-8f81-aa56d03a15d5}, !- Handle
  {de9f4b78-6407-476c-b171-e44d13a70d5d}, !- Source Object
  2,                                      !- Outlet Port
  {e03713ed-0201-4759-89d2-8b0a9312ddef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a694d233-6ea1-463d-9b62-f9f128a21f06}, !- Handle
  {e03713ed-0201-4759-89d2-8b0a9312ddef}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {0d7be807-3a5d-4528-ab30-e6a62420fa82}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Inlet Air Node, !- Name
  {ce6e5703-7c0a-48cf-878f-666b3ff5e708}, !- Inlet Port
  {91506213-c76b-44b8-a35e-377fdc678e99}; !- Outlet Port

OS:Connection,
  {ce6e5703-7c0a-48cf-878f-666b3ff5e708}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  45,                                     !- Outlet Port
  {0d7be807-3a5d-4528-ab30-e6a62420fa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91506213-c76b-44b8-a35e-377fdc678e99}, !- Handle
  {0d7be807-3a5d-4528-ab30-e6a62420fa82}, !- Source Object
  3,                                      !- Outlet Port
  {7eb34f22-ea2e-4aa7-9534-0783efacb1a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9f717bfb-1fa5-4ecc-8d83-4a8a713921a2}, !- Handle
  {7eb34f22-ea2e-4aa7-9534-0783efacb1a5}, !- Source Object
  3,                                      !- Outlet Port
  {9b8da743-97be-4144-b569-092422737296}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e2952f4-ed5b-45f4-a631-f36c4cbd9da1}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6c947f0d-2f9e-4f8a-b611-8ca01b09d51e}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2b99320e-817b-4cba-b534-df9f22626c62}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {e59b84ff-b1c6-4e22-b1a9-5b5f25e24e9f}, !- Air Outlet Node Name
  {8e50d1f0-7454-4f3b-ac84-6043020a7552}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6c947f0d-2f9e-4f8a-b611-8ca01b09d51e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c0d38d33-2f54-4aed-b81c-56f12bbbd04f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Outlet Air Node, !- Name
  {e59b84ff-b1c6-4e22-b1a9-5b5f25e24e9f}, !- Inlet Port
  {f0c1d65a-82a0-4496-95ce-aa99c75a8554}; !- Outlet Port

OS:Node,
  {8e099652-e1b2-4c41-8482-0580567045da}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Return Air Node, !- Name
  {65b52e98-a0b5-41e8-8113-edbf34f758f1}, !- Inlet Port
  {53ea534a-fc6a-4145-9b51-c69f06a4a746}; !- Outlet Port

OS:Connection,
  {f0c1d65a-82a0-4496-95ce-aa99c75a8554}, !- Handle
  {c0d38d33-2f54-4aed-b81c-56f12bbbd04f}, !- Source Object
  3,                                      !- Outlet Port
  {f3bc7827-5e12-4d47-92b0-6eda31b01ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b52e98-a0b5-41e8-8113-edbf34f758f1}, !- Handle
  {17e3d95d-a91e-436d-854f-bad7d9741efa}, !- Source Object
  2,                                      !- Outlet Port
  {8e099652-e1b2-4c41-8482-0580567045da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ea534a-fc6a-4145-9b51-c69f06a4a746}, !- Handle
  {8e099652-e1b2-4c41-8482-0580567045da}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {5075b710-a388-492b-b4bc-fa8d39c42364}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Inlet Air Node, !- Name
  {f0dae4bc-c1f0-4b44-898e-b5cd466365c1}, !- Inlet Port
  {8e50d1f0-7454-4f3b-ac84-6043020a7552}; !- Outlet Port

OS:Connection,
  {f0dae4bc-c1f0-4b44-898e-b5cd466365c1}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  46,                                     !- Outlet Port
  {5075b710-a388-492b-b4bc-fa8d39c42364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e50d1f0-7454-4f3b-ac84-6043020a7552}, !- Handle
  {5075b710-a388-492b-b4bc-fa8d39c42364}, !- Source Object
  3,                                      !- Outlet Port
  {2b99320e-817b-4cba-b534-df9f22626c62}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e59b84ff-b1c6-4e22-b1a9-5b5f25e24e9f}, !- Handle
  {2b99320e-817b-4cba-b534-df9f22626c62}, !- Source Object
  3,                                      !- Outlet Port
  {c0d38d33-2f54-4aed-b81c-56f12bbbd04f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ff9295b9-5519-4e34-9cce-34b7cad79678}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {df7dff6c-d977-4079-a3b3-a0ff9ef84bd2}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {09e0f2ae-2c3f-447f-b0e6-80b24d1dc58f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {4c961c61-268c-4da2-83ee-c5c76fdeede6}, !- Air Outlet Node Name
  {070d8d8f-a0b9-4b1e-a46e-f49015200a32}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {df7dff6c-d977-4079-a3b3-a0ff9ef84bd2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0d7ae9b3-12cb-4776-95c8-7420d38e9125}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Outlet Air Node, !- Name
  {4c961c61-268c-4da2-83ee-c5c76fdeede6}, !- Inlet Port
  {0e278add-73fa-4b5a-a878-814f3bce53dc}; !- Outlet Port

OS:Node,
  {1fb3e5ff-abd4-4229-8c07-28508bc8aed4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Return Air Node, !- Name
  {6baec834-82e3-4738-b9d5-050475b79edc}, !- Inlet Port
  {27f5a6db-f6ea-470c-872b-0fe989a50cb8}; !- Outlet Port

OS:Connection,
  {0e278add-73fa-4b5a-a878-814f3bce53dc}, !- Handle
  {0d7ae9b3-12cb-4776-95c8-7420d38e9125}, !- Source Object
  3,                                      !- Outlet Port
  {1ec802bf-d75f-4477-8714-e889f7e7ffcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6baec834-82e3-4738-b9d5-050475b79edc}, !- Handle
  {1c25bfcd-64a3-404f-8a8e-2bb57145828e}, !- Source Object
  2,                                      !- Outlet Port
  {1fb3e5ff-abd4-4229-8c07-28508bc8aed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f5a6db-f6ea-470c-872b-0fe989a50cb8}, !- Handle
  {1fb3e5ff-abd4-4229-8c07-28508bc8aed4}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {315f2863-aa51-4483-a029-4b0eebb5838c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Inlet Air Node, !- Name
  {d48a0f37-4ed6-4d58-8189-e0c2d8de387b}, !- Inlet Port
  {070d8d8f-a0b9-4b1e-a46e-f49015200a32}; !- Outlet Port

OS:Connection,
  {d48a0f37-4ed6-4d58-8189-e0c2d8de387b}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  47,                                     !- Outlet Port
  {315f2863-aa51-4483-a029-4b0eebb5838c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070d8d8f-a0b9-4b1e-a46e-f49015200a32}, !- Handle
  {315f2863-aa51-4483-a029-4b0eebb5838c}, !- Source Object
  3,                                      !- Outlet Port
  {09e0f2ae-2c3f-447f-b0e6-80b24d1dc58f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4c961c61-268c-4da2-83ee-c5c76fdeede6}, !- Handle
  {09e0f2ae-2c3f-447f-b0e6-80b24d1dc58f}, !- Source Object
  3,                                      !- Outlet Port
  {0d7ae9b3-12cb-4776-95c8-7420d38e9125}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {47c2091d-9c81-4571-8883-ad7866a3c2c2}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6802e89a-4dd2-46ee-8b72-d58345c29dfc}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {df159279-752f-4ae2-b958-ad0242a06234}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {40c991e4-7867-4dc9-9cc5-84674b2b9864}, !- Air Outlet Node Name
  {0b48233d-5e4a-4657-939f-1ae8cabe5a43}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6802e89a-4dd2-46ee-8b72-d58345c29dfc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4ed2bb32-26ac-43c1-b73c-167b692d381c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Outlet Air Node, !- Name
  {40c991e4-7867-4dc9-9cc5-84674b2b9864}, !- Inlet Port
  {d4b32928-97fd-4cfd-a322-942c5e9d8c2a}; !- Outlet Port

OS:Node,
  {ab02915c-bfde-4de6-90c7-e91176f7a265}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Return Air Node, !- Name
  {c56c0c0a-06e8-4f3a-98e2-a925a72e0662}, !- Inlet Port
  {497406da-c8c8-4af3-b752-51b67d7a8a9b}; !- Outlet Port

OS:Connection,
  {d4b32928-97fd-4cfd-a322-942c5e9d8c2a}, !- Handle
  {4ed2bb32-26ac-43c1-b73c-167b692d381c}, !- Source Object
  3,                                      !- Outlet Port
  {3f7d350a-0b2e-4c40-bb11-0ff3b5af6956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56c0c0a-06e8-4f3a-98e2-a925a72e0662}, !- Handle
  {456a88e4-bf9e-4566-b307-ef7c4d75eaa4}, !- Source Object
  2,                                      !- Outlet Port
  {ab02915c-bfde-4de6-90c7-e91176f7a265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497406da-c8c8-4af3-b752-51b67d7a8a9b}, !- Handle
  {ab02915c-bfde-4de6-90c7-e91176f7a265}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {996e9f64-0320-4ead-8e7b-8c9b025af029}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Inlet Air Node, !- Name
  {883cec90-024c-4225-82b1-94576e4f5dcd}, !- Inlet Port
  {0b48233d-5e4a-4657-939f-1ae8cabe5a43}; !- Outlet Port

OS:Connection,
  {883cec90-024c-4225-82b1-94576e4f5dcd}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  48,                                     !- Outlet Port
  {996e9f64-0320-4ead-8e7b-8c9b025af029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b48233d-5e4a-4657-939f-1ae8cabe5a43}, !- Handle
  {996e9f64-0320-4ead-8e7b-8c9b025af029}, !- Source Object
  3,                                      !- Outlet Port
  {df159279-752f-4ae2-b958-ad0242a06234}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40c991e4-7867-4dc9-9cc5-84674b2b9864}, !- Handle
  {df159279-752f-4ae2-b958-ad0242a06234}, !- Source Object
  3,                                      !- Outlet Port
  {4ed2bb32-26ac-43c1-b73c-167b692d381c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f16a6d8d-b86f-4b9c-96f8-8e5cfc1b9f0a}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {fbc804a4-6d14-4555-a144-eeefe1daa028}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ca8a2747-863c-44dc-8eb6-3909e3f08821}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {3fcde704-85c2-4d40-a17c-ef02e4dfc921}, !- Air Outlet Node Name
  {5cb2bce3-47ca-4591-9472-f102f2eff903}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fbc804a4-6d14-4555-a144-eeefe1daa028}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {664ae459-852a-407e-be88-4026fe637e2e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Outlet Air Node, !- Name
  {3fcde704-85c2-4d40-a17c-ef02e4dfc921}, !- Inlet Port
  {6d298e22-20d4-4462-895c-80454c324672}; !- Outlet Port

OS:Node,
  {e9f7b0c7-18a1-4e54-b57c-9e86dfaf1f5d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Return Air Node, !- Name
  {bf23a665-b28f-4f6d-a4cc-66c7b929cda2}, !- Inlet Port
  {e92a941d-97a3-48a4-8193-e7845410649d}; !- Outlet Port

OS:Connection,
  {6d298e22-20d4-4462-895c-80454c324672}, !- Handle
  {664ae459-852a-407e-be88-4026fe637e2e}, !- Source Object
  3,                                      !- Outlet Port
  {9f2bad76-46a7-4a8f-b6c0-8285c7d3ac73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf23a665-b28f-4f6d-a4cc-66c7b929cda2}, !- Handle
  {e971a3b1-ee48-4c1d-88ff-86a229a22e49}, !- Source Object
  2,                                      !- Outlet Port
  {e9f7b0c7-18a1-4e54-b57c-9e86dfaf1f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92a941d-97a3-48a4-8193-e7845410649d}, !- Handle
  {e9f7b0c7-18a1-4e54-b57c-9e86dfaf1f5d}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {2e84d710-28da-4061-923e-4ee4d1a3f665}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Inlet Air Node, !- Name
  {780741b7-af97-43f1-a7c1-3b10ce5e6801}, !- Inlet Port
  {5cb2bce3-47ca-4591-9472-f102f2eff903}; !- Outlet Port

OS:Connection,
  {780741b7-af97-43f1-a7c1-3b10ce5e6801}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  49,                                     !- Outlet Port
  {2e84d710-28da-4061-923e-4ee4d1a3f665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb2bce3-47ca-4591-9472-f102f2eff903}, !- Handle
  {2e84d710-28da-4061-923e-4ee4d1a3f665}, !- Source Object
  3,                                      !- Outlet Port
  {ca8a2747-863c-44dc-8eb6-3909e3f08821}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3fcde704-85c2-4d40-a17c-ef02e4dfc921}, !- Handle
  {ca8a2747-863c-44dc-8eb6-3909e3f08821}, !- Source Object
  3,                                      !- Outlet Port
  {664ae459-852a-407e-be88-4026fe637e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae26172d-f17a-43e8-b788-8ecabd95dd99}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {336d3425-8c5c-43f2-bfb1-e2b36d99572e}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1ab74e77-e5aa-4799-bbc9-45800b25fdac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {f2db7799-11df-47fa-a725-77624349d905}, !- Air Outlet Node Name
  {b397c919-85bd-40f0-a4b5-637b05ef4ade}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {336d3425-8c5c-43f2-bfb1-e2b36d99572e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0ae0f446-3477-4156-9786-63b3f68db6b3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Outlet Air Node, !- Name
  {f2db7799-11df-47fa-a725-77624349d905}, !- Inlet Port
  {e33cfcaa-fca0-4b97-83ad-bdb974cb4cda}; !- Outlet Port

OS:Node,
  {28e63494-7873-4258-8d52-5f1cb8134607}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {ba49b475-c682-4831-87a7-d567f485bf63}, !- Inlet Port
  {2dc504aa-2342-4ac8-b125-5d0aacbe4202}; !- Outlet Port

OS:Connection,
  {e33cfcaa-fca0-4b97-83ad-bdb974cb4cda}, !- Handle
  {0ae0f446-3477-4156-9786-63b3f68db6b3}, !- Source Object
  3,                                      !- Outlet Port
  {2b5844f4-bec3-4bb0-9965-6b7d717b5e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba49b475-c682-4831-87a7-d567f485bf63}, !- Handle
  {c048361e-dce6-48dd-a141-77d92acac035}, !- Source Object
  2,                                      !- Outlet Port
  {28e63494-7873-4258-8d52-5f1cb8134607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc504aa-2342-4ac8-b125-5d0aacbe4202}, !- Handle
  {28e63494-7873-4258-8d52-5f1cb8134607}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {bd4d2378-1087-44fd-90df-3a3b87de3dae}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Inlet Air Node, !- Name
  {3c22a913-acc7-4ed8-87fb-f42d53474bcf}, !- Inlet Port
  {b397c919-85bd-40f0-a4b5-637b05ef4ade}; !- Outlet Port

OS:Connection,
  {3c22a913-acc7-4ed8-87fb-f42d53474bcf}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  50,                                     !- Outlet Port
  {bd4d2378-1087-44fd-90df-3a3b87de3dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b397c919-85bd-40f0-a4b5-637b05ef4ade}, !- Handle
  {bd4d2378-1087-44fd-90df-3a3b87de3dae}, !- Source Object
  3,                                      !- Outlet Port
  {1ab74e77-e5aa-4799-bbc9-45800b25fdac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f2db7799-11df-47fa-a725-77624349d905}, !- Handle
  {1ab74e77-e5aa-4799-bbc9-45800b25fdac}, !- Source Object
  3,                                      !- Outlet Port
  {0ae0f446-3477-4156-9786-63b3f68db6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {883f0f4f-7b61-409f-9fee-d37771420283}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {234a0bbf-c609-42a1-822e-99d4ba391f03}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9b574d43-893c-4e4c-82da-0c0b662ed4d7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {fa25b85b-7ae7-4e88-be7a-400979fe23e8}, !- Air Outlet Node Name
  {0b1870d8-3fd1-484f-9ace-afa48b57cf4f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {234a0bbf-c609-42a1-822e-99d4ba391f03}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5410405d-e89f-4732-8010-9f0550b42e52}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Outlet Air Node, !- Name
  {fa25b85b-7ae7-4e88-be7a-400979fe23e8}, !- Inlet Port
  {cacc9159-6daa-4442-b189-dd8322af29fc}; !- Outlet Port

OS:Node,
  {c7e36126-1206-45de-aab8-c39a49af0e1b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {1057fbf3-8a7e-4117-8f8c-bd1457571c95}, !- Inlet Port
  {1af7eb57-147e-4c07-bfa9-a3e7a36804cc}; !- Outlet Port

OS:Connection,
  {cacc9159-6daa-4442-b189-dd8322af29fc}, !- Handle
  {5410405d-e89f-4732-8010-9f0550b42e52}, !- Source Object
  3,                                      !- Outlet Port
  {c1f75a3e-e79f-48c7-a87d-bf758b21e91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1057fbf3-8a7e-4117-8f8c-bd1457571c95}, !- Handle
  {876f0cb9-d67e-4ba8-9b0f-37fe99510bcd}, !- Source Object
  2,                                      !- Outlet Port
  {c7e36126-1206-45de-aab8-c39a49af0e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af7eb57-147e-4c07-bfa9-a3e7a36804cc}, !- Handle
  {c7e36126-1206-45de-aab8-c39a49af0e1b}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {77a9d541-6b02-40b7-bef6-d507daa6c975}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Inlet Air Node, !- Name
  {9961cb15-6f2e-491a-9f26-72a3034bcf13}, !- Inlet Port
  {0b1870d8-3fd1-484f-9ace-afa48b57cf4f}; !- Outlet Port

OS:Connection,
  {9961cb15-6f2e-491a-9f26-72a3034bcf13}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  51,                                     !- Outlet Port
  {77a9d541-6b02-40b7-bef6-d507daa6c975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1870d8-3fd1-484f-9ace-afa48b57cf4f}, !- Handle
  {77a9d541-6b02-40b7-bef6-d507daa6c975}, !- Source Object
  3,                                      !- Outlet Port
  {9b574d43-893c-4e4c-82da-0c0b662ed4d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fa25b85b-7ae7-4e88-be7a-400979fe23e8}, !- Handle
  {9b574d43-893c-4e4c-82da-0c0b662ed4d7}, !- Source Object
  3,                                      !- Outlet Port
  {5410405d-e89f-4732-8010-9f0550b42e52}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55780b2b-8e34-4791-951d-c4b730e1ed1a}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ba9e2424-5b71-411b-ac19-0d87cc5c5dc3}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bb2aefe4-052c-4a33-b919-26d93ec30a89}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {ec3339af-8d3a-4dc2-ac83-9af53eb2d3a9}, !- Air Outlet Node Name
  {38fd0fd6-1d67-4a38-a8e2-c47b5ddb2546}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ba9e2424-5b71-411b-ac19-0d87cc5c5dc3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8d24bc10-fcf8-453b-bcc7-bcca2370b398}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Outlet Air Node, !- Name
  {ec3339af-8d3a-4dc2-ac83-9af53eb2d3a9}, !- Inlet Port
  {b4839403-a108-4347-bf32-0aaa613a8531}; !- Outlet Port

OS:Node,
  {09723646-da64-4a83-9f78-d6b71a187f3d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Return Air Node, !- Name
  {fb748f37-8a91-42e1-ada9-4378656c1d46}, !- Inlet Port
  {075de6ea-4064-4f32-9d78-fed6b624f8c8}; !- Outlet Port

OS:Connection,
  {b4839403-a108-4347-bf32-0aaa613a8531}, !- Handle
  {8d24bc10-fcf8-453b-bcc7-bcca2370b398}, !- Source Object
  3,                                      !- Outlet Port
  {4ef54302-dfac-4a29-9c9c-d9d76f5de57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb748f37-8a91-42e1-ada9-4378656c1d46}, !- Handle
  {13fbf957-33f2-44d2-a0fb-d320a0913935}, !- Source Object
  2,                                      !- Outlet Port
  {09723646-da64-4a83-9f78-d6b71a187f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075de6ea-4064-4f32-9d78-fed6b624f8c8}, !- Handle
  {09723646-da64-4a83-9f78-d6b71a187f3d}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {9a3d14fb-4e00-4ef5-b152-c60a00c12d51}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Inlet Air Node, !- Name
  {fc143f63-9996-4a93-b8ba-43d1b766fc41}, !- Inlet Port
  {38fd0fd6-1d67-4a38-a8e2-c47b5ddb2546}; !- Outlet Port

OS:Connection,
  {fc143f63-9996-4a93-b8ba-43d1b766fc41}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  52,                                     !- Outlet Port
  {9a3d14fb-4e00-4ef5-b152-c60a00c12d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fd0fd6-1d67-4a38-a8e2-c47b5ddb2546}, !- Handle
  {9a3d14fb-4e00-4ef5-b152-c60a00c12d51}, !- Source Object
  3,                                      !- Outlet Port
  {bb2aefe4-052c-4a33-b919-26d93ec30a89}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec3339af-8d3a-4dc2-ac83-9af53eb2d3a9}, !- Handle
  {bb2aefe4-052c-4a33-b919-26d93ec30a89}, !- Source Object
  3,                                      !- Outlet Port
  {8d24bc10-fcf8-453b-bcc7-bcca2370b398}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e9d70b8-1ed2-42df-bdc9-402388865183}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1c3f9691-be56-4565-a74c-814e10ae4298}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9219fa6b-18bd-40a7-ae89-6106f7be721a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {f56fb31c-ff8e-4596-b640-3030f2317d62}, !- Air Outlet Node Name
  {89798584-4ba0-4f54-979d-b214313d4914}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1c3f9691-be56-4565-a74c-814e10ae4298}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {29b09d82-9069-41f4-939a-6147a943199c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Outlet Air Node, !- Name
  {f56fb31c-ff8e-4596-b640-3030f2317d62}, !- Inlet Port
  {24ff51a1-19a3-4c37-bbd8-3b562620ece3}; !- Outlet Port

OS:Node,
  {d0ad3fa5-aa55-40b0-944c-220265be3300}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Return Air Node, !- Name
  {07f4bbaf-3c47-43fc-815a-91b3ebfbad79}, !- Inlet Port
  {a10160e9-cf2d-4647-9eb1-8c1192a178df}; !- Outlet Port

OS:Connection,
  {24ff51a1-19a3-4c37-bbd8-3b562620ece3}, !- Handle
  {29b09d82-9069-41f4-939a-6147a943199c}, !- Source Object
  3,                                      !- Outlet Port
  {5dfa549d-3b30-4445-b74e-882be8300f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f4bbaf-3c47-43fc-815a-91b3ebfbad79}, !- Handle
  {70cf4973-0749-47a6-ad46-6f6d64ae9e7f}, !- Source Object
  2,                                      !- Outlet Port
  {d0ad3fa5-aa55-40b0-944c-220265be3300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a10160e9-cf2d-4647-9eb1-8c1192a178df}, !- Handle
  {d0ad3fa5-aa55-40b0-944c-220265be3300}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {29ea6e43-e0c2-43ea-86ed-2da4a4691912}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Inlet Air Node, !- Name
  {ab7bbdbd-8389-4975-844d-0a61a65a06aa}, !- Inlet Port
  {89798584-4ba0-4f54-979d-b214313d4914}; !- Outlet Port

OS:Connection,
  {ab7bbdbd-8389-4975-844d-0a61a65a06aa}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  53,                                     !- Outlet Port
  {29ea6e43-e0c2-43ea-86ed-2da4a4691912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89798584-4ba0-4f54-979d-b214313d4914}, !- Handle
  {29ea6e43-e0c2-43ea-86ed-2da4a4691912}, !- Source Object
  3,                                      !- Outlet Port
  {9219fa6b-18bd-40a7-ae89-6106f7be721a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f56fb31c-ff8e-4596-b640-3030f2317d62}, !- Handle
  {9219fa6b-18bd-40a7-ae89-6106f7be721a}, !- Source Object
  3,                                      !- Outlet Port
  {29b09d82-9069-41f4-939a-6147a943199c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3824e0fe-798b-486a-b768-777b9a22ee9e}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {efece65e-ff29-4531-9d80-76c64b9e5258}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1c7c0990-137d-4944-afff-4ad427543367}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {1aa2752e-6971-430b-9daf-3c802292c0ef}, !- Air Outlet Node Name
  {1ec66207-eb77-421d-8bb9-fc5dae11b05f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {efece65e-ff29-4531-9d80-76c64b9e5258}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {055d4720-78ad-4eb7-8a25-11528abcf196}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Outlet Air Node, !- Name
  {1aa2752e-6971-430b-9daf-3c802292c0ef}, !- Inlet Port
  {1d6776cf-b6b0-43f1-b333-b12462158172}; !- Outlet Port

OS:Node,
  {e46aa371-c9e3-4bc0-bcad-305caa20c75a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Return Air Node, !- Name
  {24dde190-dbdc-42a7-9b6c-100ed4cc394e}, !- Inlet Port
  {e6177938-9747-42e6-b3fa-f41b502c9190}; !- Outlet Port

OS:Connection,
  {1d6776cf-b6b0-43f1-b333-b12462158172}, !- Handle
  {055d4720-78ad-4eb7-8a25-11528abcf196}, !- Source Object
  3,                                      !- Outlet Port
  {dcb7e3fe-8d15-44e7-b5f9-9c7b0f2a0191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dde190-dbdc-42a7-9b6c-100ed4cc394e}, !- Handle
  {974f4bd9-748d-4007-8c22-60ce53d5c4c7}, !- Source Object
  2,                                      !- Outlet Port
  {e46aa371-c9e3-4bc0-bcad-305caa20c75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6177938-9747-42e6-b3fa-f41b502c9190}, !- Handle
  {e46aa371-c9e3-4bc0-bcad-305caa20c75a}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {bbec927a-30fb-4578-a753-571ed5abc8e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Inlet Air Node, !- Name
  {45d8f0e5-6674-49e7-b0d3-22350009ef95}, !- Inlet Port
  {1ec66207-eb77-421d-8bb9-fc5dae11b05f}; !- Outlet Port

OS:Connection,
  {45d8f0e5-6674-49e7-b0d3-22350009ef95}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  54,                                     !- Outlet Port
  {bbec927a-30fb-4578-a753-571ed5abc8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec66207-eb77-421d-8bb9-fc5dae11b05f}, !- Handle
  {bbec927a-30fb-4578-a753-571ed5abc8e6}, !- Source Object
  3,                                      !- Outlet Port
  {1c7c0990-137d-4944-afff-4ad427543367}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1aa2752e-6971-430b-9daf-3c802292c0ef}, !- Handle
  {1c7c0990-137d-4944-afff-4ad427543367}, !- Source Object
  3,                                      !- Outlet Port
  {055d4720-78ad-4eb7-8a25-11528abcf196}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc9d3be9-94f7-4271-bfa6-dab3b23c59a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {814884fb-caea-48bd-9947-d63cf6f935a6}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f4058a75-347e-4b3f-8056-82408bb02cc9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {173aa666-f091-42d6-98c0-45fd1dfa19ba}, !- Air Outlet Node Name
  {a4f10851-0fd6-4c35-968e-f805a305eac0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {814884fb-caea-48bd-9947-d63cf6f935a6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {13b9c8e8-9c2f-4dfc-9efb-a9415b7e0f39}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Outlet Air Node, !- Name
  {173aa666-f091-42d6-98c0-45fd1dfa19ba}, !- Inlet Port
  {fe2b93ea-b856-4db8-9e92-d48cee4a832a}; !- Outlet Port

OS:Node,
  {3ec89e8b-5680-4616-a074-77fedad89511}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Return Air Node, !- Name
  {4825f9bc-eaee-4bad-a15f-5184bf14d43a}, !- Inlet Port
  {58e6b71d-16a9-4400-a1fe-eb381139710b}; !- Outlet Port

OS:Connection,
  {fe2b93ea-b856-4db8-9e92-d48cee4a832a}, !- Handle
  {13b9c8e8-9c2f-4dfc-9efb-a9415b7e0f39}, !- Source Object
  3,                                      !- Outlet Port
  {9274ae7a-9ed3-4e86-8806-609b346e0440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4825f9bc-eaee-4bad-a15f-5184bf14d43a}, !- Handle
  {1a6c1582-2794-418f-8bc4-750a7fbd3aab}, !- Source Object
  2,                                      !- Outlet Port
  {3ec89e8b-5680-4616-a074-77fedad89511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e6b71d-16a9-4400-a1fe-eb381139710b}, !- Handle
  {3ec89e8b-5680-4616-a074-77fedad89511}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {2fa7127f-2ff9-458d-91f6-8f8b4fee4959}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Inlet Air Node, !- Name
  {7d34b35a-5f61-4440-a956-daa676b7d93f}, !- Inlet Port
  {a4f10851-0fd6-4c35-968e-f805a305eac0}; !- Outlet Port

OS:Connection,
  {7d34b35a-5f61-4440-a956-daa676b7d93f}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  55,                                     !- Outlet Port
  {2fa7127f-2ff9-458d-91f6-8f8b4fee4959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f10851-0fd6-4c35-968e-f805a305eac0}, !- Handle
  {2fa7127f-2ff9-458d-91f6-8f8b4fee4959}, !- Source Object
  3,                                      !- Outlet Port
  {f4058a75-347e-4b3f-8056-82408bb02cc9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {173aa666-f091-42d6-98c0-45fd1dfa19ba}, !- Handle
  {f4058a75-347e-4b3f-8056-82408bb02cc9}, !- Source Object
  3,                                      !- Outlet Port
  {13b9c8e8-9c2f-4dfc-9efb-a9415b7e0f39}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {91cd0b5f-c33e-4dec-be3d-ed95531cdd4b}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {b0977b0b-011b-466d-b877-4dbb4b3c7f7b}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {01b82966-ff4c-4647-8745-e66d003b2f14}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {44aa0f7e-cc81-453e-9043-1c8a5293341b}, !- Air Outlet Node Name
  {dd14662c-4b46-40b1-b444-bb620072d59d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b0977b0b-011b-466d-b877-4dbb4b3c7f7b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {615c918f-6f6f-40b2-9901-31f0edf85eda}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Outlet Air Node, !- Name
  {44aa0f7e-cc81-453e-9043-1c8a5293341b}, !- Inlet Port
  {1e651537-3fdc-4da8-92cf-fa3f336f0bb6}; !- Outlet Port

OS:Node,
  {d7d396de-6f89-4244-b2d8-a15539dcf56c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Return Air Node, !- Name
  {2626571f-0ffc-4f96-9973-4052a48d28b9}, !- Inlet Port
  {8f6dc663-513a-44c0-b8ae-a46bf597b216}; !- Outlet Port

OS:Connection,
  {1e651537-3fdc-4da8-92cf-fa3f336f0bb6}, !- Handle
  {615c918f-6f6f-40b2-9901-31f0edf85eda}, !- Source Object
  3,                                      !- Outlet Port
  {7d2da412-06a8-4e51-b227-2457ca882b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2626571f-0ffc-4f96-9973-4052a48d28b9}, !- Handle
  {1740f7d5-4931-4d10-9d76-190baa996043}, !- Source Object
  2,                                      !- Outlet Port
  {d7d396de-6f89-4244-b2d8-a15539dcf56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6dc663-513a-44c0-b8ae-a46bf597b216}, !- Handle
  {d7d396de-6f89-4244-b2d8-a15539dcf56c}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {8d92f7cf-5d81-4f7d-b95b-6c9467c49047}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Inlet Air Node, !- Name
  {308d31da-fe14-452a-aa98-d4ed6784eb83}, !- Inlet Port
  {dd14662c-4b46-40b1-b444-bb620072d59d}; !- Outlet Port

OS:Connection,
  {308d31da-fe14-452a-aa98-d4ed6784eb83}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  56,                                     !- Outlet Port
  {8d92f7cf-5d81-4f7d-b95b-6c9467c49047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd14662c-4b46-40b1-b444-bb620072d59d}, !- Handle
  {8d92f7cf-5d81-4f7d-b95b-6c9467c49047}, !- Source Object
  3,                                      !- Outlet Port
  {01b82966-ff4c-4647-8745-e66d003b2f14}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {44aa0f7e-cc81-453e-9043-1c8a5293341b}, !- Handle
  {01b82966-ff4c-4647-8745-e66d003b2f14}, !- Source Object
  3,                                      !- Outlet Port
  {615c918f-6f6f-40b2-9901-31f0edf85eda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1802041d-7a23-423d-9812-b0fb42076569}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {af09158a-939c-4079-a9a6-b9b28b02cf3f}, !- Handle
  Coil Heating Gas 55,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {90309aec-7112-4651-9f82-07e9f7361d99}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {7a47c195-a4de-43af-868e-67d66c11486b}, !- Air Outlet Node Name
  {020e2641-42f5-4104-b566-06419df71c7e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {af09158a-939c-4079-a9a6-b9b28b02cf3f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {40fc9a96-3c8a-4c89-9d97-1d4b88a9ae87}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Outlet Air Node, !- Name
  {7a47c195-a4de-43af-868e-67d66c11486b}, !- Inlet Port
  {5be8bc1b-c15b-4928-9446-a8532a7e33d6}; !- Outlet Port

OS:Node,
  {a50e14c7-41d2-43ad-ac50-dbda31cead66}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Return Air Node, !- Name
  {2f6ab7e4-d838-4c5a-8d3c-5c7ff3a1efcc}, !- Inlet Port
  {9a9b1608-cc6f-4976-815b-8468b8c8b86c}; !- Outlet Port

OS:Connection,
  {5be8bc1b-c15b-4928-9446-a8532a7e33d6}, !- Handle
  {40fc9a96-3c8a-4c89-9d97-1d4b88a9ae87}, !- Source Object
  3,                                      !- Outlet Port
  {f46617cd-deef-4032-8835-96d96b31c3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6ab7e4-d838-4c5a-8d3c-5c7ff3a1efcc}, !- Handle
  {afe5a2e5-3cbd-4977-80d1-21d5e74ddcf4}, !- Source Object
  2,                                      !- Outlet Port
  {a50e14c7-41d2-43ad-ac50-dbda31cead66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9b1608-cc6f-4976-815b-8468b8c8b86c}, !- Handle
  {a50e14c7-41d2-43ad-ac50-dbda31cead66}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {f0c576a2-fb40-4b2d-9648-cced2b13e220}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Inlet Air Node, !- Name
  {b0c58406-ffd8-4658-b883-10328f777e2e}, !- Inlet Port
  {020e2641-42f5-4104-b566-06419df71c7e}; !- Outlet Port

OS:Connection,
  {b0c58406-ffd8-4658-b883-10328f777e2e}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  57,                                     !- Outlet Port
  {f0c576a2-fb40-4b2d-9648-cced2b13e220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020e2641-42f5-4104-b566-06419df71c7e}, !- Handle
  {f0c576a2-fb40-4b2d-9648-cced2b13e220}, !- Source Object
  3,                                      !- Outlet Port
  {90309aec-7112-4651-9f82-07e9f7361d99}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7a47c195-a4de-43af-868e-67d66c11486b}, !- Handle
  {90309aec-7112-4651-9f82-07e9f7361d99}, !- Source Object
  3,                                      !- Outlet Port
  {40fc9a96-3c8a-4c89-9d97-1d4b88a9ae87}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4f676f8e-ed92-4d89-9879-51296da38c10}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ba23ce9b-a2a8-40eb-9885-8b93e4f7ae8b}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cc2eef1b-7fa2-4130-a2b3-67360e85c3b6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {ca11d52c-d5be-4856-90ad-d7dde4112277}, !- Air Outlet Node Name
  {e8c136e5-d6ff-4e7a-81a2-ac82f28dbdd9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ba23ce9b-a2a8-40eb-9885-8b93e4f7ae8b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {486d0d24-5a16-434e-8566-dea3d1dc27c1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Outlet Air Node, !- Name
  {ca11d52c-d5be-4856-90ad-d7dde4112277}, !- Inlet Port
  {a3c0863c-77c2-4299-95d9-ca6165bc763b}; !- Outlet Port

OS:Node,
  {275b3a74-8a12-4d00-880c-f6bb6a208020}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {afec5677-f597-4b22-816c-37f2bba9254b}, !- Inlet Port
  {ac455e5a-06c0-456b-abf7-3cfeebb8df55}; !- Outlet Port

OS:Connection,
  {a3c0863c-77c2-4299-95d9-ca6165bc763b}, !- Handle
  {486d0d24-5a16-434e-8566-dea3d1dc27c1}, !- Source Object
  3,                                      !- Outlet Port
  {a0c6b485-5835-4a5b-81a0-1fe6e2eabb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afec5677-f597-4b22-816c-37f2bba9254b}, !- Handle
  {be2ffc6d-3b6d-429f-b769-2d5b5361f8df}, !- Source Object
  2,                                      !- Outlet Port
  {275b3a74-8a12-4d00-880c-f6bb6a208020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac455e5a-06c0-456b-abf7-3cfeebb8df55}, !- Handle
  {275b3a74-8a12-4d00-880c-f6bb6a208020}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {28986195-8705-46b3-909d-ac976619b0e1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Inlet Air Node, !- Name
  {ca0146d4-913c-4fc2-869c-7a9aa48dc791}, !- Inlet Port
  {e8c136e5-d6ff-4e7a-81a2-ac82f28dbdd9}; !- Outlet Port

OS:Connection,
  {ca0146d4-913c-4fc2-869c-7a9aa48dc791}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  58,                                     !- Outlet Port
  {28986195-8705-46b3-909d-ac976619b0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c136e5-d6ff-4e7a-81a2-ac82f28dbdd9}, !- Handle
  {28986195-8705-46b3-909d-ac976619b0e1}, !- Source Object
  3,                                      !- Outlet Port
  {cc2eef1b-7fa2-4130-a2b3-67360e85c3b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ca11d52c-d5be-4856-90ad-d7dde4112277}, !- Handle
  {cc2eef1b-7fa2-4130-a2b3-67360e85c3b6}, !- Source Object
  3,                                      !- Outlet Port
  {486d0d24-5a16-434e-8566-dea3d1dc27c1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b29415eb-3a05-4ef0-89e9-38a2baec7179}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {09543abf-3d9f-4f64-aa3c-9dc7ad1cb8ec}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c8bae756-2e1b-43d9-8784-56234356fb43}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {0853adc7-a19b-475e-99d0-208b0674bdb5}, !- Air Outlet Node Name
  {2baecb10-ab7f-41f9-978c-7e4e9012c6a3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {09543abf-3d9f-4f64-aa3c-9dc7ad1cb8ec}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {46aa78f0-2982-4088-9098-6a975004c5da}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Outlet Air Node, !- Name
  {0853adc7-a19b-475e-99d0-208b0674bdb5}, !- Inlet Port
  {7859fbde-4e51-41db-aaad-64871696fa15}; !- Outlet Port

OS:Node,
  {2c04fc2e-ccb8-4955-a583-c2bc3075372f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Return Air Node, !- Name
  {b9695a20-92b0-412f-b382-1866364385cf}, !- Inlet Port
  {a40edae2-5225-41b4-a0b5-c4f84a583281}; !- Outlet Port

OS:Connection,
  {7859fbde-4e51-41db-aaad-64871696fa15}, !- Handle
  {46aa78f0-2982-4088-9098-6a975004c5da}, !- Source Object
  3,                                      !- Outlet Port
  {54049ddd-be13-4ab9-833f-b69d2f49d1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9695a20-92b0-412f-b382-1866364385cf}, !- Handle
  {4c2d650c-2e76-49d4-b6bc-3fc54028c399}, !- Source Object
  2,                                      !- Outlet Port
  {2c04fc2e-ccb8-4955-a583-c2bc3075372f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40edae2-5225-41b4-a0b5-c4f84a583281}, !- Handle
  {2c04fc2e-ccb8-4955-a583-c2bc3075372f}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {362f7c35-4ff7-42b7-9f18-51be84c041c2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Inlet Air Node, !- Name
  {a615c06d-0437-4bdd-878d-a52316932dad}, !- Inlet Port
  {2baecb10-ab7f-41f9-978c-7e4e9012c6a3}; !- Outlet Port

OS:Connection,
  {a615c06d-0437-4bdd-878d-a52316932dad}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  59,                                     !- Outlet Port
  {362f7c35-4ff7-42b7-9f18-51be84c041c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2baecb10-ab7f-41f9-978c-7e4e9012c6a3}, !- Handle
  {362f7c35-4ff7-42b7-9f18-51be84c041c2}, !- Source Object
  3,                                      !- Outlet Port
  {c8bae756-2e1b-43d9-8784-56234356fb43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0853adc7-a19b-475e-99d0-208b0674bdb5}, !- Handle
  {c8bae756-2e1b-43d9-8784-56234356fb43}, !- Source Object
  3,                                      !- Outlet Port
  {46aa78f0-2982-4088-9098-6a975004c5da}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {da8d708d-9372-4bb4-8189-29a61fa88cb9}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2bc66d1a-1d5b-498b-9f01-136cefc2cc4a}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {35c92d3a-5b6d-4852-809a-2e3a9a1dd7a4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {30f4614c-e585-4020-8158-ecedfc3b48f4}, !- Air Outlet Node Name
  {e1606269-2835-4aa2-9493-35004e1c135a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2bc66d1a-1d5b-498b-9f01-136cefc2cc4a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ba9b2525-7009-4dd5-a4a0-f9f2008387a1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Outlet Air Node, !- Name
  {30f4614c-e585-4020-8158-ecedfc3b48f4}, !- Inlet Port
  {a0adea57-4787-4dac-bc55-df8180f1d860}; !- Outlet Port

OS:Node,
  {8c635fcc-7797-47f2-87ff-772f48a0cdec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {4d3c4ead-e778-4fd0-a831-72c25219aae1}, !- Inlet Port
  {d4295383-918e-4842-aa15-38a23b27034f}; !- Outlet Port

OS:Connection,
  {a0adea57-4787-4dac-bc55-df8180f1d860}, !- Handle
  {ba9b2525-7009-4dd5-a4a0-f9f2008387a1}, !- Source Object
  3,                                      !- Outlet Port
  {c230a368-0d8d-4467-a475-4cb727a0506d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3c4ead-e778-4fd0-a831-72c25219aae1}, !- Handle
  {b1900f11-0d5d-4fe3-bec0-ec064b9f8496}, !- Source Object
  2,                                      !- Outlet Port
  {8c635fcc-7797-47f2-87ff-772f48a0cdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4295383-918e-4842-aa15-38a23b27034f}, !- Handle
  {8c635fcc-7797-47f2-87ff-772f48a0cdec}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {181e22de-dfa3-4ef7-8750-352cfa8ae97f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Inlet Air Node, !- Name
  {1f7b5808-5fc7-4725-8d2d-277673aa3dd9}, !- Inlet Port
  {e1606269-2835-4aa2-9493-35004e1c135a}; !- Outlet Port

OS:Connection,
  {1f7b5808-5fc7-4725-8d2d-277673aa3dd9}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  60,                                     !- Outlet Port
  {181e22de-dfa3-4ef7-8750-352cfa8ae97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1606269-2835-4aa2-9493-35004e1c135a}, !- Handle
  {181e22de-dfa3-4ef7-8750-352cfa8ae97f}, !- Source Object
  3,                                      !- Outlet Port
  {35c92d3a-5b6d-4852-809a-2e3a9a1dd7a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {30f4614c-e585-4020-8158-ecedfc3b48f4}, !- Handle
  {35c92d3a-5b6d-4852-809a-2e3a9a1dd7a4}, !- Source Object
  3,                                      !- Outlet Port
  {ba9b2525-7009-4dd5-a4a0-f9f2008387a1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab8b7eda-0cb0-46c4-a038-db1e04e83a05}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ee51428e-d57a-4342-a4e8-d4152bec1b44}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bd76b0e6-08da-44d1-b8bf-8025c7fdb532}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {d1402f73-a01a-468e-b700-b830f15cfce8}, !- Air Outlet Node Name
  {1c53e0a3-939f-4e97-86fa-0a3cb5fcfe61}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ee51428e-d57a-4342-a4e8-d4152bec1b44}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b4b434a1-d3dd-4d52-8a69-f80055f5ec85}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59 Outlet Air Node, !- Name
  {d1402f73-a01a-468e-b700-b830f15cfce8}, !- Inlet Port
  {572c1595-e1c3-42e8-8f54-aa5530133acb}; !- Outlet Port

OS:Node,
  {6f613d95-aaa2-4be0-b783-54c3bede4bad}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {63fda1b7-2b6f-48a4-bed9-e1837e68b5a9}, !- Inlet Port
  {6be8f3d9-9dbc-4782-a0ef-0e44d7ee1a7c}; !- Outlet Port

OS:Connection,
  {572c1595-e1c3-42e8-8f54-aa5530133acb}, !- Handle
  {b4b434a1-d3dd-4d52-8a69-f80055f5ec85}, !- Source Object
  3,                                      !- Outlet Port
  {23a1353d-fd5e-424c-a0b4-18f295c655c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fda1b7-2b6f-48a4-bed9-e1837e68b5a9}, !- Handle
  {e2384aec-b52f-44aa-b618-5aa1331a2f83}, !- Source Object
  2,                                      !- Outlet Port
  {6f613d95-aaa2-4be0-b783-54c3bede4bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be8f3d9-9dbc-4782-a0ef-0e44d7ee1a7c}, !- Handle
  {6f613d95-aaa2-4be0-b783-54c3bede4bad}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {5842dc8f-78c7-4a49-8751-3fe0bbdd8b34}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59 Inlet Air Node, !- Name
  {5277495b-bd1e-4948-9dc4-3a85408a63fb}, !- Inlet Port
  {1c53e0a3-939f-4e97-86fa-0a3cb5fcfe61}; !- Outlet Port

OS:Connection,
  {5277495b-bd1e-4948-9dc4-3a85408a63fb}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  61,                                     !- Outlet Port
  {5842dc8f-78c7-4a49-8751-3fe0bbdd8b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c53e0a3-939f-4e97-86fa-0a3cb5fcfe61}, !- Handle
  {5842dc8f-78c7-4a49-8751-3fe0bbdd8b34}, !- Source Object
  3,                                      !- Outlet Port
  {bd76b0e6-08da-44d1-b8bf-8025c7fdb532}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d1402f73-a01a-468e-b700-b830f15cfce8}, !- Handle
  {bd76b0e6-08da-44d1-b8bf-8025c7fdb532}, !- Source Object
  3,                                      !- Outlet Port
  {b4b434a1-d3dd-4d52-8a69-f80055f5ec85}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {407c22dc-21c7-447a-ae0c-1b03ce3bdab2}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {cb44bbd0-4610-4aae-89a9-1a340581b463}, !- Handle
  Coil Heating Gas 60,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e740824b-b2a6-4238-b6bd-556d8288966b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {2baed88a-dc44-4d19-9fdf-f6ed21de80eb}, !- Air Outlet Node Name
  {12ca9464-357f-490b-be19-a912e433408b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cb44bbd0-4610-4aae-89a9-1a340581b463}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {26b32f7c-077a-4c28-a901-83d221a5e401}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60 Outlet Air Node, !- Name
  {2baed88a-dc44-4d19-9fdf-f6ed21de80eb}, !- Inlet Port
  {e487f1b7-4d15-4325-a0ec-8c4b1b3971ae}; !- Outlet Port

OS:Node,
  {a6257c29-2942-4afa-9ff2-6a88af10a1ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Return Air Node, !- Name
  {5652592c-a475-4d3a-a2e1-1250439e87bb}, !- Inlet Port
  {88666982-09d8-44e2-8028-1ddb54bd5c35}; !- Outlet Port

OS:Connection,
  {e487f1b7-4d15-4325-a0ec-8c4b1b3971ae}, !- Handle
  {26b32f7c-077a-4c28-a901-83d221a5e401}, !- Source Object
  3,                                      !- Outlet Port
  {5d2b2b1f-d491-443c-b2b7-2ba5082ae2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5652592c-a475-4d3a-a2e1-1250439e87bb}, !- Handle
  {8eca03f1-53ac-4bce-ae37-9cdb9b05a62f}, !- Source Object
  2,                                      !- Outlet Port
  {a6257c29-2942-4afa-9ff2-6a88af10a1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88666982-09d8-44e2-8028-1ddb54bd5c35}, !- Handle
  {a6257c29-2942-4afa-9ff2-6a88af10a1ce}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {ea3e1a50-47b4-446c-afab-5265d99c3bcc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60 Inlet Air Node, !- Name
  {092637b9-000a-430c-8405-8fc1faa8057f}, !- Inlet Port
  {12ca9464-357f-490b-be19-a912e433408b}; !- Outlet Port

OS:Connection,
  {092637b9-000a-430c-8405-8fc1faa8057f}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  62,                                     !- Outlet Port
  {ea3e1a50-47b4-446c-afab-5265d99c3bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ca9464-357f-490b-be19-a912e433408b}, !- Handle
  {ea3e1a50-47b4-446c-afab-5265d99c3bcc}, !- Source Object
  3,                                      !- Outlet Port
  {e740824b-b2a6-4238-b6bd-556d8288966b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2baed88a-dc44-4d19-9fdf-f6ed21de80eb}, !- Handle
  {e740824b-b2a6-4238-b6bd-556d8288966b}, !- Source Object
  3,                                      !- Outlet Port
  {26b32f7c-077a-4c28-a901-83d221a5e401}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {258e3b5b-a9ef-4d43-9fed-1cd9436527ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {08f41258-7f0f-4c73-9c65-11a40f46faaf}, !- Handle
  Coil Heating Gas 61,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {06129f86-23d7-45a9-8722-8e5aae54b891}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {2c7e4ec0-4a1a-4012-9557-b23fb81e0d4d}, !- Air Outlet Node Name
  {76fc4a4e-22e1-4bfd-ab8b-fe9a9cc1da81}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {08f41258-7f0f-4c73-9c65-11a40f46faaf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4dee4ab0-bd24-40c5-a272-95ec27ea83f5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61 Outlet Air Node, !- Name
  {2c7e4ec0-4a1a-4012-9557-b23fb81e0d4d}, !- Inlet Port
  {5f487be2-c0a9-4363-bce1-000964ba7df8}; !- Outlet Port

OS:Node,
  {4e189307-32bd-4d89-988e-c969dd28119d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Return Air Node, !- Name
  {074ea5f1-5f75-435e-91cb-6c5f5af2ec09}, !- Inlet Port
  {856d87a5-1fa0-47af-9dc6-f2cc1a91f31a}; !- Outlet Port

OS:Connection,
  {5f487be2-c0a9-4363-bce1-000964ba7df8}, !- Handle
  {4dee4ab0-bd24-40c5-a272-95ec27ea83f5}, !- Source Object
  3,                                      !- Outlet Port
  {deaddc64-9d6a-4cc9-9f72-15496efc15bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074ea5f1-5f75-435e-91cb-6c5f5af2ec09}, !- Handle
  {7ae788c4-185c-496e-978e-58fef082ca47}, !- Source Object
  2,                                      !- Outlet Port
  {4e189307-32bd-4d89-988e-c969dd28119d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {856d87a5-1fa0-47af-9dc6-f2cc1a91f31a}, !- Handle
  {4e189307-32bd-4d89-988e-c969dd28119d}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {de1cc999-3300-4fd6-aa0b-81330498e84c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61 Inlet Air Node, !- Name
  {37cc9b01-098a-43d5-a87d-f489d6fc5e9f}, !- Inlet Port
  {76fc4a4e-22e1-4bfd-ab8b-fe9a9cc1da81}; !- Outlet Port

OS:Connection,
  {37cc9b01-098a-43d5-a87d-f489d6fc5e9f}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  63,                                     !- Outlet Port
  {de1cc999-3300-4fd6-aa0b-81330498e84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fc4a4e-22e1-4bfd-ab8b-fe9a9cc1da81}, !- Handle
  {de1cc999-3300-4fd6-aa0b-81330498e84c}, !- Source Object
  3,                                      !- Outlet Port
  {06129f86-23d7-45a9-8722-8e5aae54b891}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c7e4ec0-4a1a-4012-9557-b23fb81e0d4d}, !- Handle
  {06129f86-23d7-45a9-8722-8e5aae54b891}, !- Source Object
  3,                                      !- Outlet Port
  {4dee4ab0-bd24-40c5-a272-95ec27ea83f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {907c0b39-d0fd-4044-ac45-dc409cb501c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4cad8113-d453-4a42-b1d8-4fb9536aa0b5}, !- Handle
  Coil Heating Gas 62,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5cd0ed23-7439-4115-93b0-7cda9c538cd1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {28d7131d-65d9-4b7a-8b64-713692e2d00b}, !- Air Outlet Node Name
  {bfbe40da-c5e1-4022-9e65-350c46a89fab}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4cad8113-d453-4a42-b1d8-4fb9536aa0b5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2fb8519d-b5d2-4331-a7c0-70a35f4ddea6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62 Outlet Air Node, !- Name
  {28d7131d-65d9-4b7a-8b64-713692e2d00b}, !- Inlet Port
  {3597c697-e787-4ff9-a6cb-9e4d1ffa1f7e}; !- Outlet Port

OS:Node,
  {6286516c-7332-4838-a1c3-34000d84aff4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {9aa1abab-e682-458e-9dbf-fee9d8fb826c}, !- Inlet Port
  {73adb98f-f9bb-42dc-b36f-5aa1af7cda9c}; !- Outlet Port

OS:Connection,
  {3597c697-e787-4ff9-a6cb-9e4d1ffa1f7e}, !- Handle
  {2fb8519d-b5d2-4331-a7c0-70a35f4ddea6}, !- Source Object
  3,                                      !- Outlet Port
  {a32b6796-e297-45fd-b030-7bed95c982f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa1abab-e682-458e-9dbf-fee9d8fb826c}, !- Handle
  {dcb56247-c717-463a-97fc-6c136ff48360}, !- Source Object
  2,                                      !- Outlet Port
  {6286516c-7332-4838-a1c3-34000d84aff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73adb98f-f9bb-42dc-b36f-5aa1af7cda9c}, !- Handle
  {6286516c-7332-4838-a1c3-34000d84aff4}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {a35a8c72-c7f3-4602-ac18-bc60b046730b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62 Inlet Air Node, !- Name
  {2bca7570-c376-49a6-a3ee-95460f90be10}, !- Inlet Port
  {bfbe40da-c5e1-4022-9e65-350c46a89fab}; !- Outlet Port

OS:Connection,
  {2bca7570-c376-49a6-a3ee-95460f90be10}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  64,                                     !- Outlet Port
  {a35a8c72-c7f3-4602-ac18-bc60b046730b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfbe40da-c5e1-4022-9e65-350c46a89fab}, !- Handle
  {a35a8c72-c7f3-4602-ac18-bc60b046730b}, !- Source Object
  3,                                      !- Outlet Port
  {5cd0ed23-7439-4115-93b0-7cda9c538cd1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {28d7131d-65d9-4b7a-8b64-713692e2d00b}, !- Handle
  {5cd0ed23-7439-4115-93b0-7cda9c538cd1}, !- Source Object
  3,                                      !- Outlet Port
  {2fb8519d-b5d2-4331-a7c0-70a35f4ddea6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {839fff67-4662-4e57-bf65-91b603b80f69}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e9b3f8c3-4874-41b9-b482-9798b39fc823}, !- Handle
  Coil Heating Gas 63,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a919bae7-b29a-458e-8707-dfe6d1043181}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {c0a8321f-a20e-47b6-a171-ac8688cf8d93}, !- Air Outlet Node Name
  {2d9b62d0-8e3b-4af5-857b-6b2543cd9afa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e9b3f8c3-4874-41b9-b482-9798b39fc823}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {21dda777-fd3c-44b4-817d-2a5789d2e762}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63 Outlet Air Node, !- Name
  {c0a8321f-a20e-47b6-a171-ac8688cf8d93}, !- Inlet Port
  {5dde84c7-9bf1-4de8-b8eb-abbbab10d0af}; !- Outlet Port

OS:Node,
  {0716996a-bbac-43a8-b6c5-7aae07296c37}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {945cdf03-33d7-45da-bcca-e0d708a74bff}, !- Inlet Port
  {324f7916-8fa3-415e-bf6f-b8b4b6d2f3c2}; !- Outlet Port

OS:Connection,
  {5dde84c7-9bf1-4de8-b8eb-abbbab10d0af}, !- Handle
  {21dda777-fd3c-44b4-817d-2a5789d2e762}, !- Source Object
  3,                                      !- Outlet Port
  {78f1556a-85f1-40ff-95ea-e035d0abda8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945cdf03-33d7-45da-bcca-e0d708a74bff}, !- Handle
  {84bc3cd6-f07a-43d2-909a-6da9ef7ed1c3}, !- Source Object
  2,                                      !- Outlet Port
  {0716996a-bbac-43a8-b6c5-7aae07296c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324f7916-8fa3-415e-bf6f-b8b4b6d2f3c2}, !- Handle
  {0716996a-bbac-43a8-b6c5-7aae07296c37}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {0782cdd9-da13-40f6-a134-54aa3d13f36d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63 Inlet Air Node, !- Name
  {b6ebd050-37cb-4c2c-b415-8a2d9c3684e2}, !- Inlet Port
  {2d9b62d0-8e3b-4af5-857b-6b2543cd9afa}; !- Outlet Port

OS:Connection,
  {b6ebd050-37cb-4c2c-b415-8a2d9c3684e2}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  65,                                     !- Outlet Port
  {0782cdd9-da13-40f6-a134-54aa3d13f36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9b62d0-8e3b-4af5-857b-6b2543cd9afa}, !- Handle
  {0782cdd9-da13-40f6-a134-54aa3d13f36d}, !- Source Object
  3,                                      !- Outlet Port
  {a919bae7-b29a-458e-8707-dfe6d1043181}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c0a8321f-a20e-47b6-a171-ac8688cf8d93}, !- Handle
  {a919bae7-b29a-458e-8707-dfe6d1043181}, !- Source Object
  3,                                      !- Outlet Port
  {21dda777-fd3c-44b4-817d-2a5789d2e762}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bbbc709b-eae5-4d27-a7cb-afa66c9aa793}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9b9ad2ab-5d1f-4243-8f89-051e92f420fc}, !- Handle
  Coil Heating Gas 64,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2617b243-6c0b-4c74-861a-78ad92fbfd59}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {71fe7d20-fc10-4b2b-b14f-7dcd12668cbd}, !- Air Outlet Node Name
  {77565052-b1b4-4d5e-b9e3-3843d687e294}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9b9ad2ab-5d1f-4243-8f89-051e92f420fc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {83e0fc53-deba-4f2b-b4e9-59568669bcf8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64 Outlet Air Node, !- Name
  {71fe7d20-fc10-4b2b-b14f-7dcd12668cbd}, !- Inlet Port
  {4fbef46b-e769-4956-9675-90392b1326e1}; !- Outlet Port

OS:Node,
  {4954f124-c620-4566-8d0a-abb6480c5e78}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Return Air Node, !- Name
  {5a1f3eaf-377c-4093-98e2-e8ca02f99032}, !- Inlet Port
  {ac8167cd-c8c3-4956-aa7d-e4d7c1294480}; !- Outlet Port

OS:Connection,
  {4fbef46b-e769-4956-9675-90392b1326e1}, !- Handle
  {83e0fc53-deba-4f2b-b4e9-59568669bcf8}, !- Source Object
  3,                                      !- Outlet Port
  {579985c6-9013-4f6b-832e-99afb1fb0e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1f3eaf-377c-4093-98e2-e8ca02f99032}, !- Handle
  {0b628b83-3bbb-49fa-8933-89a02dd39628}, !- Source Object
  2,                                      !- Outlet Port
  {4954f124-c620-4566-8d0a-abb6480c5e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8167cd-c8c3-4956-aa7d-e4d7c1294480}, !- Handle
  {4954f124-c620-4566-8d0a-abb6480c5e78}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {4a5d3ebb-0ac9-4b9f-9553-994fa200f812}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64 Inlet Air Node, !- Name
  {71fee8c1-7e3f-415e-8c5b-bc2ab9cbb3bb}, !- Inlet Port
  {77565052-b1b4-4d5e-b9e3-3843d687e294}; !- Outlet Port

OS:Connection,
  {71fee8c1-7e3f-415e-8c5b-bc2ab9cbb3bb}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  66,                                     !- Outlet Port
  {4a5d3ebb-0ac9-4b9f-9553-994fa200f812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77565052-b1b4-4d5e-b9e3-3843d687e294}, !- Handle
  {4a5d3ebb-0ac9-4b9f-9553-994fa200f812}, !- Source Object
  3,                                      !- Outlet Port
  {2617b243-6c0b-4c74-861a-78ad92fbfd59}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {71fe7d20-fc10-4b2b-b14f-7dcd12668cbd}, !- Handle
  {2617b243-6c0b-4c74-861a-78ad92fbfd59}, !- Source Object
  3,                                      !- Outlet Port
  {83e0fc53-deba-4f2b-b4e9-59568669bcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02a0d1c5-4c42-4278-aaa5-4b353dcf5d72}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d07fb9b2-f97a-469e-95b1-6de4f4439fe3}, !- Handle
  Coil Heating Gas 65,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {090d841f-4ffa-44f8-864a-571e3a21e841}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {8d665db6-a44b-4e6d-a819-1d7e46f6a5d1}, !- Air Outlet Node Name
  {fc7530d0-ba67-45b5-bfee-4f72d68a1978}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d07fb9b2-f97a-469e-95b1-6de4f4439fe3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b64b1f18-391d-4608-b526-7f5fa340f942}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65 Outlet Air Node, !- Name
  {8d665db6-a44b-4e6d-a819-1d7e46f6a5d1}, !- Inlet Port
  {4f789879-0f5f-4a91-92c9-26931a772e8f}; !- Outlet Port

OS:Node,
  {21d4e317-4923-4fef-b0e3-3ccec99ebc64}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Return Air Node, !- Name
  {76deb287-fb09-45ff-923a-1e3dfb9d86b9}, !- Inlet Port
  {602f3743-cd99-4665-ba4e-ad8c717df223}; !- Outlet Port

OS:Connection,
  {4f789879-0f5f-4a91-92c9-26931a772e8f}, !- Handle
  {b64b1f18-391d-4608-b526-7f5fa340f942}, !- Source Object
  3,                                      !- Outlet Port
  {94487fd1-23ea-4fed-999c-fb95c871983b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76deb287-fb09-45ff-923a-1e3dfb9d86b9}, !- Handle
  {afed0679-60f5-40df-8490-cba166ffeb77}, !- Source Object
  2,                                      !- Outlet Port
  {21d4e317-4923-4fef-b0e3-3ccec99ebc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602f3743-cd99-4665-ba4e-ad8c717df223}, !- Handle
  {21d4e317-4923-4fef-b0e3-3ccec99ebc64}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {be3ab79d-7c9f-4149-95e6-043cae8637a3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65 Inlet Air Node, !- Name
  {f6632b34-b2c6-4318-8455-cac42daadfeb}, !- Inlet Port
  {fc7530d0-ba67-45b5-bfee-4f72d68a1978}; !- Outlet Port

OS:Connection,
  {f6632b34-b2c6-4318-8455-cac42daadfeb}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  67,                                     !- Outlet Port
  {be3ab79d-7c9f-4149-95e6-043cae8637a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7530d0-ba67-45b5-bfee-4f72d68a1978}, !- Handle
  {be3ab79d-7c9f-4149-95e6-043cae8637a3}, !- Source Object
  3,                                      !- Outlet Port
  {090d841f-4ffa-44f8-864a-571e3a21e841}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d665db6-a44b-4e6d-a819-1d7e46f6a5d1}, !- Handle
  {090d841f-4ffa-44f8-864a-571e3a21e841}, !- Source Object
  3,                                      !- Outlet Port
  {b64b1f18-391d-4608-b526-7f5fa340f942}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6dc2701-bd01-4827-93a1-763746d3d563}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {140f7fa6-f8aa-42ed-8d74-4bf53aa4fe94}, !- Handle
  Coil Heating Gas 66,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e79e1bdd-a2c4-4e51-8a22-74967b3af0d4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {a875fe15-4439-4beb-b036-f2852f6e5e71}, !- Air Outlet Node Name
  {af8baece-5d85-4c6b-8279-82539284bbd8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {140f7fa6-f8aa-42ed-8d74-4bf53aa4fe94}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a453e9cb-ea41-4fec-afba-9f04ad4cb0e7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66 Outlet Air Node, !- Name
  {a875fe15-4439-4beb-b036-f2852f6e5e71}, !- Inlet Port
  {d96bbaa6-dd38-48d0-86f9-bd594ed30fca}; !- Outlet Port

OS:Node,
  {ce7fd4a8-5a70-48b6-b1cd-94db39e937aa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Return Air Node, !- Name
  {d7939704-792c-43dd-a7e9-e05879c6b562}, !- Inlet Port
  {d21d65c7-520e-4c3b-a5af-aa6dac94aefc}; !- Outlet Port

OS:Connection,
  {d96bbaa6-dd38-48d0-86f9-bd594ed30fca}, !- Handle
  {a453e9cb-ea41-4fec-afba-9f04ad4cb0e7}, !- Source Object
  3,                                      !- Outlet Port
  {11592ba0-c493-4e5a-a8ba-fe722eea68cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7939704-792c-43dd-a7e9-e05879c6b562}, !- Handle
  {f80fd531-c062-4c14-b495-5e3d415e0695}, !- Source Object
  2,                                      !- Outlet Port
  {ce7fd4a8-5a70-48b6-b1cd-94db39e937aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21d65c7-520e-4c3b-a5af-aa6dac94aefc}, !- Handle
  {ce7fd4a8-5a70-48b6-b1cd-94db39e937aa}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {1b2b3376-23b0-4c7a-8bec-7ca9b47b857a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66 Inlet Air Node, !- Name
  {550eb225-e0da-4f21-8818-4471d27746e5}, !- Inlet Port
  {af8baece-5d85-4c6b-8279-82539284bbd8}; !- Outlet Port

OS:Connection,
  {550eb225-e0da-4f21-8818-4471d27746e5}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  68,                                     !- Outlet Port
  {1b2b3376-23b0-4c7a-8bec-7ca9b47b857a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8baece-5d85-4c6b-8279-82539284bbd8}, !- Handle
  {1b2b3376-23b0-4c7a-8bec-7ca9b47b857a}, !- Source Object
  3,                                      !- Outlet Port
  {e79e1bdd-a2c4-4e51-8a22-74967b3af0d4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a875fe15-4439-4beb-b036-f2852f6e5e71}, !- Handle
  {e79e1bdd-a2c4-4e51-8a22-74967b3af0d4}, !- Source Object
  3,                                      !- Outlet Port
  {a453e9cb-ea41-4fec-afba-9f04ad4cb0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11b0b72f-28b4-4a96-9152-d37060e0a919}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {541eea52-690c-432b-a214-a5c6035bf87e}, !- Handle
  Coil Heating Gas 67,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2191a711-1d69-4e1c-8c25-9b2342adf47f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {90947d2c-fe59-44ae-8b83-fafd5a1e0eec}, !- Air Outlet Node Name
  {e398cdb6-31d2-4954-a5a3-0aacf315add9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {541eea52-690c-432b-a214-a5c6035bf87e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6d3978bf-5c1c-488c-831d-69781b33a602}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67 Outlet Air Node, !- Name
  {90947d2c-fe59-44ae-8b83-fafd5a1e0eec}, !- Inlet Port
  {f1af8fe5-05d0-4a06-b69f-0f54aafb2e67}; !- Outlet Port

OS:Node,
  {052e4667-9a5f-497a-a321-ea2303a7fe42}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Return Air Node, !- Name
  {5498ed3d-19f8-4e25-8057-8f4ee24d79ff}, !- Inlet Port
  {e2cc98e1-52a6-46e9-983d-58d1240b6cbd}; !- Outlet Port

OS:Connection,
  {f1af8fe5-05d0-4a06-b69f-0f54aafb2e67}, !- Handle
  {6d3978bf-5c1c-488c-831d-69781b33a602}, !- Source Object
  3,                                      !- Outlet Port
  {d3c98e69-d499-4693-b0f1-d699bd3ed679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5498ed3d-19f8-4e25-8057-8f4ee24d79ff}, !- Handle
  {4c6205cc-2334-461f-b494-96eb3281100b}, !- Source Object
  2,                                      !- Outlet Port
  {052e4667-9a5f-497a-a321-ea2303a7fe42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cc98e1-52a6-46e9-983d-58d1240b6cbd}, !- Handle
  {052e4667-9a5f-497a-a321-ea2303a7fe42}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {822d49b3-e7a7-4c6c-b94e-e040342e0381}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67 Inlet Air Node, !- Name
  {d40a0f89-91fe-45e7-8483-c09d8896be6d}, !- Inlet Port
  {e398cdb6-31d2-4954-a5a3-0aacf315add9}; !- Outlet Port

OS:Connection,
  {d40a0f89-91fe-45e7-8483-c09d8896be6d}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  69,                                     !- Outlet Port
  {822d49b3-e7a7-4c6c-b94e-e040342e0381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e398cdb6-31d2-4954-a5a3-0aacf315add9}, !- Handle
  {822d49b3-e7a7-4c6c-b94e-e040342e0381}, !- Source Object
  3,                                      !- Outlet Port
  {2191a711-1d69-4e1c-8c25-9b2342adf47f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90947d2c-fe59-44ae-8b83-fafd5a1e0eec}, !- Handle
  {2191a711-1d69-4e1c-8c25-9b2342adf47f}, !- Source Object
  3,                                      !- Outlet Port
  {6d3978bf-5c1c-488c-831d-69781b33a602}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {40c8a119-f374-4221-ace7-ea9771ebb5c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ac2c155b-dd2c-43b6-9c43-653a8c340e34}, !- Handle
  Coil Heating Gas 68,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9e5010a2-d5b4-4b45-a150-d511f1c66d88}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {84e480e7-0d5e-41ee-9fde-e7f1ffda689f}, !- Air Outlet Node Name
  {8c260d32-d882-42da-adee-93f5755759ae}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ac2c155b-dd2c-43b6-9c43-653a8c340e34}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {427df553-f492-46c4-8587-c7891d446711}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68 Outlet Air Node, !- Name
  {84e480e7-0d5e-41ee-9fde-e7f1ffda689f}, !- Inlet Port
  {b18ab9e7-e521-49b4-9abd-b10a5f714ad1}; !- Outlet Port

OS:Node,
  {7c38d03d-967b-4460-bc65-59592d4a3679}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Return Air Node, !- Name
  {f34562ea-ec29-444a-844d-e83d711ba71b}, !- Inlet Port
  {626260bd-95a1-479b-9ceb-9840082cb556}; !- Outlet Port

OS:Connection,
  {b18ab9e7-e521-49b4-9abd-b10a5f714ad1}, !- Handle
  {427df553-f492-46c4-8587-c7891d446711}, !- Source Object
  3,                                      !- Outlet Port
  {5efe4471-52c9-44df-bddd-05b353593489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34562ea-ec29-444a-844d-e83d711ba71b}, !- Handle
  {b48771c9-f467-4f85-b4b4-92ba5163a17f}, !- Source Object
  2,                                      !- Outlet Port
  {7c38d03d-967b-4460-bc65-59592d4a3679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626260bd-95a1-479b-9ceb-9840082cb556}, !- Handle
  {7c38d03d-967b-4460-bc65-59592d4a3679}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {f904b307-32f8-4e5a-a852-8f4a6c6aa281}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68 Inlet Air Node, !- Name
  {3465d492-29ba-4b00-b26c-fa9c76730f88}, !- Inlet Port
  {8c260d32-d882-42da-adee-93f5755759ae}; !- Outlet Port

OS:Connection,
  {3465d492-29ba-4b00-b26c-fa9c76730f88}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  70,                                     !- Outlet Port
  {f904b307-32f8-4e5a-a852-8f4a6c6aa281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c260d32-d882-42da-adee-93f5755759ae}, !- Handle
  {f904b307-32f8-4e5a-a852-8f4a6c6aa281}, !- Source Object
  3,                                      !- Outlet Port
  {9e5010a2-d5b4-4b45-a150-d511f1c66d88}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {84e480e7-0d5e-41ee-9fde-e7f1ffda689f}, !- Handle
  {9e5010a2-d5b4-4b45-a150-d511f1c66d88}, !- Source Object
  3,                                      !- Outlet Port
  {427df553-f492-46c4-8587-c7891d446711}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6a1c421-8d25-4c91-86bd-bd0abd3cec03}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8f59786a-30a4-4b59-992a-370148db7b29}, !- Handle
  Coil Heating Gas 69,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {db30547f-5155-4057-b49c-14874aa52da3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {0d4341d2-950e-40be-a186-aad3d0e23846}, !- Air Outlet Node Name
  {45c83b4f-c831-40de-aa63-86d1546444f0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8f59786a-30a4-4b59-992a-370148db7b29}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d3f6ac1d-1e3c-4c20-a8c1-a1f5393e0e14}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69 Outlet Air Node, !- Name
  {0d4341d2-950e-40be-a186-aad3d0e23846}, !- Inlet Port
  {5a32e7b5-5ff7-49a3-98a9-d779af8fad0f}; !- Outlet Port

OS:Node,
  {6aaddee3-3b8c-47b5-a0ae-421ec716a3a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Return Air Node, !- Name
  {6b5c40aa-94e9-4388-b58b-f84f4c2f88d6}, !- Inlet Port
  {0aadb403-5e9c-4bff-ae62-ac02b71b3862}; !- Outlet Port

OS:Connection,
  {5a32e7b5-5ff7-49a3-98a9-d779af8fad0f}, !- Handle
  {d3f6ac1d-1e3c-4c20-a8c1-a1f5393e0e14}, !- Source Object
  3,                                      !- Outlet Port
  {95e9fd92-7582-4e62-af1a-0f4869f08fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5c40aa-94e9-4388-b58b-f84f4c2f88d6}, !- Handle
  {fc88485f-33f8-4f47-8e23-36704ca3bcb4}, !- Source Object
  2,                                      !- Outlet Port
  {6aaddee3-3b8c-47b5-a0ae-421ec716a3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aadb403-5e9c-4bff-ae62-ac02b71b3862}, !- Handle
  {6aaddee3-3b8c-47b5-a0ae-421ec716a3a8}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {615c33aa-fc0e-4f33-8268-796c5c8c9cd1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69 Inlet Air Node, !- Name
  {5418506f-1cc6-4216-8279-c4baef7fc717}, !- Inlet Port
  {45c83b4f-c831-40de-aa63-86d1546444f0}; !- Outlet Port

OS:Connection,
  {5418506f-1cc6-4216-8279-c4baef7fc717}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  71,                                     !- Outlet Port
  {615c33aa-fc0e-4f33-8268-796c5c8c9cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c83b4f-c831-40de-aa63-86d1546444f0}, !- Handle
  {615c33aa-fc0e-4f33-8268-796c5c8c9cd1}, !- Source Object
  3,                                      !- Outlet Port
  {db30547f-5155-4057-b49c-14874aa52da3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0d4341d2-950e-40be-a186-aad3d0e23846}, !- Handle
  {db30547f-5155-4057-b49c-14874aa52da3}, !- Source Object
  3,                                      !- Outlet Port
  {d3f6ac1d-1e3c-4c20-a8c1-a1f5393e0e14}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ffb8cc2f-7ad3-4465-95c2-46d4beabff7b}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {193f8577-15ba-4f4d-a533-3d7169599395}, !- Handle
  Coil Heating Gas 70,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4638dd9d-adfd-4943-a8b8-5d77dda8e3e8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {07f4ce4a-c8cb-49bb-894b-826a49e3e7d9}, !- Air Outlet Node Name
  {370269fc-da6f-479b-b56e-6e332dac7ffa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {193f8577-15ba-4f4d-a533-3d7169599395}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {04d0a005-bc7b-4201-bbd3-7097736b6bb0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70 Outlet Air Node, !- Name
  {07f4ce4a-c8cb-49bb-894b-826a49e3e7d9}, !- Inlet Port
  {348beee7-f0a0-492a-9c7b-38244696681f}; !- Outlet Port

OS:Node,
  {225eb8a7-f3e0-4149-a036-6aa19eacb893}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Return Air Node, !- Name
  {8155e6e8-ea32-4bf3-9056-9c0064617f0f}, !- Inlet Port
  {16cc354e-3aa2-48c7-a79f-ec3fc2a9e140}; !- Outlet Port

OS:Connection,
  {348beee7-f0a0-492a-9c7b-38244696681f}, !- Handle
  {04d0a005-bc7b-4201-bbd3-7097736b6bb0}, !- Source Object
  3,                                      !- Outlet Port
  {3181fd67-9bec-44c6-88e9-b8dd46f7c430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8155e6e8-ea32-4bf3-9056-9c0064617f0f}, !- Handle
  {094d7519-18d8-40d3-aa85-b122fc1b995c}, !- Source Object
  2,                                      !- Outlet Port
  {225eb8a7-f3e0-4149-a036-6aa19eacb893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16cc354e-3aa2-48c7-a79f-ec3fc2a9e140}, !- Handle
  {225eb8a7-f3e0-4149-a036-6aa19eacb893}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {85fff98e-4a24-4109-8d94-9ac5038aadee}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70 Inlet Air Node, !- Name
  {172ac522-9741-435e-a9c2-4881331703d0}, !- Inlet Port
  {370269fc-da6f-479b-b56e-6e332dac7ffa}; !- Outlet Port

OS:Connection,
  {172ac522-9741-435e-a9c2-4881331703d0}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  72,                                     !- Outlet Port
  {85fff98e-4a24-4109-8d94-9ac5038aadee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370269fc-da6f-479b-b56e-6e332dac7ffa}, !- Handle
  {85fff98e-4a24-4109-8d94-9ac5038aadee}, !- Source Object
  3,                                      !- Outlet Port
  {4638dd9d-adfd-4943-a8b8-5d77dda8e3e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {07f4ce4a-c8cb-49bb-894b-826a49e3e7d9}, !- Handle
  {4638dd9d-adfd-4943-a8b8-5d77dda8e3e8}, !- Source Object
  3,                                      !- Outlet Port
  {04d0a005-bc7b-4201-bbd3-7097736b6bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f0939ed-2b53-46a7-a41d-2ea5b9719929}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {bb02a634-b633-405b-ac20-fabb0bf9c447}, !- Handle
  Coil Heating Gas 71,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4794ba26-4921-444f-9ae0-abefca948bd4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {86971d92-ed2c-4f79-bd5c-41971ab3a14e}, !- Air Outlet Node Name
  {16607509-196e-4db7-a155-529224730cbe}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bb02a634-b633-405b-ac20-fabb0bf9c447}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1740741b-bd6a-42da-a681-61d117aaecd6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71 Outlet Air Node, !- Name
  {86971d92-ed2c-4f79-bd5c-41971ab3a14e}, !- Inlet Port
  {b044779b-8270-457e-8d26-8edcf66780a9}; !- Outlet Port

OS:Node,
  {2adeafe7-4d8c-4709-b85a-b8a9d669db5b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Return Air Node, !- Name
  {612a6cfa-173e-413b-a016-cc91f2fbff61}, !- Inlet Port
  {37bb8afa-d70d-44ad-9a11-dd9c1e3da372}; !- Outlet Port

OS:Connection,
  {b044779b-8270-457e-8d26-8edcf66780a9}, !- Handle
  {1740741b-bd6a-42da-a681-61d117aaecd6}, !- Source Object
  3,                                      !- Outlet Port
  {8de79381-6ab5-463f-a6e8-55d77e8a0c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612a6cfa-173e-413b-a016-cc91f2fbff61}, !- Handle
  {08db9a9d-5815-48ea-9dfd-cd56839b9d67}, !- Source Object
  2,                                      !- Outlet Port
  {2adeafe7-4d8c-4709-b85a-b8a9d669db5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37bb8afa-d70d-44ad-9a11-dd9c1e3da372}, !- Handle
  {2adeafe7-4d8c-4709-b85a-b8a9d669db5b}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {3e75aecb-f496-466d-80c0-7b89dfbf1ccf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71 Inlet Air Node, !- Name
  {4d0d2e9d-3493-4225-9556-34920705ad4c}, !- Inlet Port
  {16607509-196e-4db7-a155-529224730cbe}; !- Outlet Port

OS:Connection,
  {4d0d2e9d-3493-4225-9556-34920705ad4c}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  73,                                     !- Outlet Port
  {3e75aecb-f496-466d-80c0-7b89dfbf1ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16607509-196e-4db7-a155-529224730cbe}, !- Handle
  {3e75aecb-f496-466d-80c0-7b89dfbf1ccf}, !- Source Object
  3,                                      !- Outlet Port
  {4794ba26-4921-444f-9ae0-abefca948bd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {86971d92-ed2c-4f79-bd5c-41971ab3a14e}, !- Handle
  {4794ba26-4921-444f-9ae0-abefca948bd4}, !- Source Object
  3,                                      !- Outlet Port
  {1740741b-bd6a-42da-a681-61d117aaecd6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b3625be2-24b5-466f-a184-091ceae49d81}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {44f4797c-8b66-42f7-8e0d-db65172a5e07}, !- Handle
  Coil Heating Gas 72,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2d0b333a-dc83-4cb6-96ba-66835bfbab1d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {8d3d9994-e799-4314-81bc-f22d0ba2766f}, !- Air Outlet Node Name
  {b0ae6fdb-2176-4038-91ae-318800acd481}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {44f4797c-8b66-42f7-8e0d-db65172a5e07}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9d957389-2d48-4d7a-a348-acf93a95e44e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72 Outlet Air Node, !- Name
  {8d3d9994-e799-4314-81bc-f22d0ba2766f}, !- Inlet Port
  {f2509af7-b76f-4317-bb3a-20ed2eed449d}; !- Outlet Port

OS:Node,
  {e71d03f9-524b-484b-9ce3-2b8e7833250a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {0e82e7a7-8d77-4e2d-a493-aa714c7a13e7}, !- Inlet Port
  {3f3fdb01-08c9-4c45-a7f6-6db13322c21e}; !- Outlet Port

OS:Connection,
  {f2509af7-b76f-4317-bb3a-20ed2eed449d}, !- Handle
  {9d957389-2d48-4d7a-a348-acf93a95e44e}, !- Source Object
  3,                                      !- Outlet Port
  {4c922e60-2feb-47b6-be7d-4c6bd8dd11f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e82e7a7-8d77-4e2d-a493-aa714c7a13e7}, !- Handle
  {6b552ef1-84d7-4c2e-883a-e4b53be37958}, !- Source Object
  2,                                      !- Outlet Port
  {e71d03f9-524b-484b-9ce3-2b8e7833250a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3fdb01-08c9-4c45-a7f6-6db13322c21e}, !- Handle
  {e71d03f9-524b-484b-9ce3-2b8e7833250a}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {5d69a732-3502-4cce-840a-9b968eeee5ba}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72 Inlet Air Node, !- Name
  {676d6d2a-6f49-42e0-8538-2ea02ff84958}, !- Inlet Port
  {b0ae6fdb-2176-4038-91ae-318800acd481}; !- Outlet Port

OS:Connection,
  {676d6d2a-6f49-42e0-8538-2ea02ff84958}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  74,                                     !- Outlet Port
  {5d69a732-3502-4cce-840a-9b968eeee5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ae6fdb-2176-4038-91ae-318800acd481}, !- Handle
  {5d69a732-3502-4cce-840a-9b968eeee5ba}, !- Source Object
  3,                                      !- Outlet Port
  {2d0b333a-dc83-4cb6-96ba-66835bfbab1d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d3d9994-e799-4314-81bc-f22d0ba2766f}, !- Handle
  {2d0b333a-dc83-4cb6-96ba-66835bfbab1d}, !- Source Object
  3,                                      !- Outlet Port
  {9d957389-2d48-4d7a-a348-acf93a95e44e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e48e2d0-34ba-4c20-8375-e7950600a74d}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8e4909d1-359f-4e59-beca-0b7eab4d6fcb}, !- Handle
  Coil Heating Gas 73,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3f26d6c5-af98-4025-83fe-594f495cf119}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {4ed0900f-45e4-47d6-9ac1-78764cdc0e37}, !- Air Outlet Node Name
  {8051a185-a11d-4ef5-b423-25c6d002d91e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8e4909d1-359f-4e59-beca-0b7eab4d6fcb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ab171249-b4f8-4b4d-a70c-f9e464134f11}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73 Outlet Air Node, !- Name
  {4ed0900f-45e4-47d6-9ac1-78764cdc0e37}, !- Inlet Port
  {eef2a07a-45e8-4940-a30a-a98388c5a896}; !- Outlet Port

OS:Node,
  {210133db-8ec6-4dc7-8a9f-3f1cd7b96e9a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Return Air Node, !- Name
  {7669f0d4-8a04-4e64-864d-5a93bdf7fe5b}, !- Inlet Port
  {b00a83e7-b64e-4edf-8911-65a6bce9c331}; !- Outlet Port

OS:Connection,
  {eef2a07a-45e8-4940-a30a-a98388c5a896}, !- Handle
  {ab171249-b4f8-4b4d-a70c-f9e464134f11}, !- Source Object
  3,                                      !- Outlet Port
  {ec889a5f-4db6-4e21-b0bc-8fe44197dbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7669f0d4-8a04-4e64-864d-5a93bdf7fe5b}, !- Handle
  {37bfa6b8-b9dc-40eb-a027-8e9972b186a2}, !- Source Object
  2,                                      !- Outlet Port
  {210133db-8ec6-4dc7-8a9f-3f1cd7b96e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00a83e7-b64e-4edf-8911-65a6bce9c331}, !- Handle
  {210133db-8ec6-4dc7-8a9f-3f1cd7b96e9a}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {d64a8b50-a1a4-4621-9fc9-6df3c20db890}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73 Inlet Air Node, !- Name
  {ab6b9be8-fe7e-4799-8348-df3769762063}, !- Inlet Port
  {8051a185-a11d-4ef5-b423-25c6d002d91e}; !- Outlet Port

OS:Connection,
  {ab6b9be8-fe7e-4799-8348-df3769762063}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  75,                                     !- Outlet Port
  {d64a8b50-a1a4-4621-9fc9-6df3c20db890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8051a185-a11d-4ef5-b423-25c6d002d91e}, !- Handle
  {d64a8b50-a1a4-4621-9fc9-6df3c20db890}, !- Source Object
  3,                                      !- Outlet Port
  {3f26d6c5-af98-4025-83fe-594f495cf119}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ed0900f-45e4-47d6-9ac1-78764cdc0e37}, !- Handle
  {3f26d6c5-af98-4025-83fe-594f495cf119}, !- Source Object
  3,                                      !- Outlet Port
  {ab171249-b4f8-4b4d-a70c-f9e464134f11}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06b22a03-0021-4170-a98d-a42606e54864}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {68e848dd-00fc-4806-8e3b-d0a5703e5ae5}, !- Handle
  Coil Heating Gas 74,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9608b013-1cb8-40e0-b59a-5230b928695a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {2d0aeba5-1109-461f-9c7d-3c1567478459}, !- Air Outlet Node Name
  {9097ed40-40c0-42c9-806c-b97f558c8ec6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {68e848dd-00fc-4806-8e3b-d0a5703e5ae5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {75354a7d-2e74-4897-be06-930c1346f59c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74 Outlet Air Node, !- Name
  {2d0aeba5-1109-461f-9c7d-3c1567478459}, !- Inlet Port
  {93c2dd76-1f2b-4722-a27b-1d2b9371cfcb}; !- Outlet Port

OS:Node,
  {bd3f51ec-e2e3-4085-8811-b02f3bdf23fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {dfa53537-1038-4f29-9467-4191a4c08e01}, !- Inlet Port
  {317b9ceb-4eba-4175-b029-e7498f964432}; !- Outlet Port

OS:Connection,
  {93c2dd76-1f2b-4722-a27b-1d2b9371cfcb}, !- Handle
  {75354a7d-2e74-4897-be06-930c1346f59c}, !- Source Object
  3,                                      !- Outlet Port
  {72f1d237-b8ab-4f4b-a2a8-d9bc50fe9dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa53537-1038-4f29-9467-4191a4c08e01}, !- Handle
  {e2f396cc-9323-4bef-8e1f-b0c3d98e0ea9}, !- Source Object
  2,                                      !- Outlet Port
  {bd3f51ec-e2e3-4085-8811-b02f3bdf23fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317b9ceb-4eba-4175-b029-e7498f964432}, !- Handle
  {bd3f51ec-e2e3-4085-8811-b02f3bdf23fb}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {d22752d1-10c9-47fb-b570-6798b3102408}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74 Inlet Air Node, !- Name
  {877acf0d-774e-4800-96ab-8801a3be2f95}, !- Inlet Port
  {9097ed40-40c0-42c9-806c-b97f558c8ec6}; !- Outlet Port

OS:Connection,
  {877acf0d-774e-4800-96ab-8801a3be2f95}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  76,                                     !- Outlet Port
  {d22752d1-10c9-47fb-b570-6798b3102408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9097ed40-40c0-42c9-806c-b97f558c8ec6}, !- Handle
  {d22752d1-10c9-47fb-b570-6798b3102408}, !- Source Object
  3,                                      !- Outlet Port
  {9608b013-1cb8-40e0-b59a-5230b928695a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2d0aeba5-1109-461f-9c7d-3c1567478459}, !- Handle
  {9608b013-1cb8-40e0-b59a-5230b928695a}, !- Source Object
  3,                                      !- Outlet Port
  {75354a7d-2e74-4897-be06-930c1346f59c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {333cafc8-ac29-4c5c-87db-41992d0204ea}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0a9a847c-92e9-41c5-96fe-9e0dbb23a9ee}, !- Handle
  Coil Heating Gas 75,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {11ece4ba-f7c2-4459-82c3-93dcd5b0382f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 75, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {e0e70348-8c31-4700-bd76-6d83d509f417}, !- Air Outlet Node Name
  {bc80a35c-77c1-4eef-b8b5-b7c886b3d13c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0a9a847c-92e9-41c5-96fe-9e0dbb23a9ee}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6261214c-eade-4cf7-8a1b-45563d5eed48}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 75 Outlet Air Node, !- Name
  {e0e70348-8c31-4700-bd76-6d83d509f417}, !- Inlet Port
  {237d5e80-d9fb-47ff-9d61-85d4c5d6d70b}; !- Outlet Port

OS:Node,
  {d1a31853-04c3-4f8d-a333-b722164bbefa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 Return Air Node, !- Name
  {55f4c799-a8ca-42ab-ad3f-cceb5eba7b3c}, !- Inlet Port
  {d8b361ed-6ba1-4f90-b9c0-edd71be3884c}; !- Outlet Port

OS:Connection,
  {237d5e80-d9fb-47ff-9d61-85d4c5d6d70b}, !- Handle
  {6261214c-eade-4cf7-8a1b-45563d5eed48}, !- Source Object
  3,                                      !- Outlet Port
  {4bbfff63-7559-4835-bf9f-e1f6ddb842ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f4c799-a8ca-42ab-ad3f-cceb5eba7b3c}, !- Handle
  {493d4fe5-6c73-43c3-a079-64ac3fcd8302}, !- Source Object
  2,                                      !- Outlet Port
  {d1a31853-04c3-4f8d-a333-b722164bbefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b361ed-6ba1-4f90-b9c0-edd71be3884c}, !- Handle
  {d1a31853-04c3-4f8d-a333-b722164bbefa}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {1119e24c-37c1-47c2-add2-af5ccbb9364c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 75 Inlet Air Node, !- Name
  {0441b877-156f-400b-843f-80854787bc7c}, !- Inlet Port
  {bc80a35c-77c1-4eef-b8b5-b7c886b3d13c}; !- Outlet Port

OS:Connection,
  {0441b877-156f-400b-843f-80854787bc7c}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  77,                                     !- Outlet Port
  {1119e24c-37c1-47c2-add2-af5ccbb9364c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc80a35c-77c1-4eef-b8b5-b7c886b3d13c}, !- Handle
  {1119e24c-37c1-47c2-add2-af5ccbb9364c}, !- Source Object
  3,                                      !- Outlet Port
  {11ece4ba-f7c2-4459-82c3-93dcd5b0382f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e0e70348-8c31-4700-bd76-6d83d509f417}, !- Handle
  {11ece4ba-f7c2-4459-82c3-93dcd5b0382f}, !- Source Object
  3,                                      !- Outlet Port
  {6261214c-eade-4cf7-8a1b-45563d5eed48}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5811af6f-b008-4898-a6de-45a6320d2515}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {004af429-014e-47ed-8ee6-a536671faf28}, !- Handle
  Coil Heating Gas 76,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0491ee24-905c-4add-ab97-37cba73390c1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 76, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {8e3d0453-e0fa-4424-a38e-bdd7e023a06b}, !- Air Outlet Node Name
  {72e6921e-8650-46bf-9a5e-d4a2452f19bb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {004af429-014e-47ed-8ee6-a536671faf28}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1030cd77-4c5f-42e9-8e1c-ef051583b6b7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 76 Outlet Air Node, !- Name
  {8e3d0453-e0fa-4424-a38e-bdd7e023a06b}, !- Inlet Port
  {518de4ba-e389-48da-8156-bd217ea461bb}; !- Outlet Port

OS:Node,
  {9cb4db3a-1fc9-4eb0-b6c6-4f2282a65057}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 Return Air Node, !- Name
  {5391c95c-b017-40b5-b1d4-66bc83cf8496}, !- Inlet Port
  {f1d5884f-3d14-4d08-a447-40da9243a462}; !- Outlet Port

OS:Connection,
  {518de4ba-e389-48da-8156-bd217ea461bb}, !- Handle
  {1030cd77-4c5f-42e9-8e1c-ef051583b6b7}, !- Source Object
  3,                                      !- Outlet Port
  {3b60a8e0-a8c3-4585-840c-2db7552954a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5391c95c-b017-40b5-b1d4-66bc83cf8496}, !- Handle
  {cc94b91b-bae9-4a72-b408-6f4cf0f5e913}, !- Source Object
  2,                                      !- Outlet Port
  {9cb4db3a-1fc9-4eb0-b6c6-4f2282a65057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d5884f-3d14-4d08-a447-40da9243a462}, !- Handle
  {9cb4db3a-1fc9-4eb0-b6c6-4f2282a65057}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {1fc4d3af-e036-477a-a92d-1bd110a5e7e7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 76 Inlet Air Node, !- Name
  {f1cbfccc-3245-49d4-87f7-c6a9c74ade81}, !- Inlet Port
  {72e6921e-8650-46bf-9a5e-d4a2452f19bb}; !- Outlet Port

OS:Connection,
  {f1cbfccc-3245-49d4-87f7-c6a9c74ade81}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  78,                                     !- Outlet Port
  {1fc4d3af-e036-477a-a92d-1bd110a5e7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e6921e-8650-46bf-9a5e-d4a2452f19bb}, !- Handle
  {1fc4d3af-e036-477a-a92d-1bd110a5e7e7}, !- Source Object
  3,                                      !- Outlet Port
  {0491ee24-905c-4add-ab97-37cba73390c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8e3d0453-e0fa-4424-a38e-bdd7e023a06b}, !- Handle
  {0491ee24-905c-4add-ab97-37cba73390c1}, !- Source Object
  3,                                      !- Outlet Port
  {1030cd77-4c5f-42e9-8e1c-ef051583b6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f3a87b54-48fb-444c-8c51-d5ce4ce21398}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0046d2fd-7f5a-4c6f-9000-30234810f3f8}, !- Handle
  Coil Heating Gas 77,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {058d57d2-bdb8-4a57-a610-b3f8657514e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 77, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {4027545c-b3a0-496d-905d-491e087fb30a}, !- Air Outlet Node Name
  {9133d990-e675-45ff-bd19-e7be8eb55e4e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0046d2fd-7f5a-4c6f-9000-30234810f3f8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b3e6bc03-5148-44af-84f5-287eaa0d7534}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 77 Outlet Air Node, !- Name
  {4027545c-b3a0-496d-905d-491e087fb30a}, !- Inlet Port
  {d4f949fb-93ac-4cfd-93ab-09207a8be4bc}; !- Outlet Port

OS:Node,
  {6e5a191c-87b8-4789-986e-995d3422f368}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {07251d42-3a7b-4bbc-8ead-10e5fe8beb34}, !- Inlet Port
  {2761fb05-ecb1-4f27-9070-dd7003032eb0}; !- Outlet Port

OS:Connection,
  {d4f949fb-93ac-4cfd-93ab-09207a8be4bc}, !- Handle
  {b3e6bc03-5148-44af-84f5-287eaa0d7534}, !- Source Object
  3,                                      !- Outlet Port
  {cb830120-1ee2-4122-aaca-881c88f94f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07251d42-3a7b-4bbc-8ead-10e5fe8beb34}, !- Handle
  {ffb149b8-d2fa-43c7-86a8-5818846ab2da}, !- Source Object
  2,                                      !- Outlet Port
  {6e5a191c-87b8-4789-986e-995d3422f368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2761fb05-ecb1-4f27-9070-dd7003032eb0}, !- Handle
  {6e5a191c-87b8-4789-986e-995d3422f368}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {b5100773-f642-4358-b0f2-e2d49a73839d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 77 Inlet Air Node, !- Name
  {668efa12-ef62-4966-a139-36ca8a21db6e}, !- Inlet Port
  {9133d990-e675-45ff-bd19-e7be8eb55e4e}; !- Outlet Port

OS:Connection,
  {668efa12-ef62-4966-a139-36ca8a21db6e}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  79,                                     !- Outlet Port
  {b5100773-f642-4358-b0f2-e2d49a73839d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9133d990-e675-45ff-bd19-e7be8eb55e4e}, !- Handle
  {b5100773-f642-4358-b0f2-e2d49a73839d}, !- Source Object
  3,                                      !- Outlet Port
  {058d57d2-bdb8-4a57-a610-b3f8657514e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4027545c-b3a0-496d-905d-491e087fb30a}, !- Handle
  {058d57d2-bdb8-4a57-a610-b3f8657514e6}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6bc03-5148-44af-84f5-287eaa0d7534}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a60cf3ae-55cc-4c7c-9598-9889e0a5273d}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7b0073e1-cb28-41e7-bb6f-aae8f450ead4}, !- Handle
  Coil Heating Gas 78,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1ee1647b-4750-4ccb-975e-f4c75db12062}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 78, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {fec7e93a-068f-4699-8940-907be2ecf353}, !- Air Outlet Node Name
  {8d9e1269-e404-4195-8103-d1a7129dc8c8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7b0073e1-cb28-41e7-bb6f-aae8f450ead4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8de1fc58-6dfb-498e-bd14-1f32d3b5aa9c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 78 Outlet Air Node, !- Name
  {fec7e93a-068f-4699-8940-907be2ecf353}, !- Inlet Port
  {14482e97-2109-4713-a890-55bd26a5cf0e}; !- Outlet Port

OS:Node,
  {62bcfb2a-43b9-4d99-b283-1871ba0161fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {cf27253f-974d-4ccc-98ef-fbdd64ac35f3}, !- Inlet Port
  {e334947f-27f7-4685-ab72-4e2b3ff1e06c}; !- Outlet Port

OS:Connection,
  {14482e97-2109-4713-a890-55bd26a5cf0e}, !- Handle
  {8de1fc58-6dfb-498e-bd14-1f32d3b5aa9c}, !- Source Object
  3,                                      !- Outlet Port
  {90047abf-680e-4e5e-ae66-d626cfdf43f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf27253f-974d-4ccc-98ef-fbdd64ac35f3}, !- Handle
  {6518e827-51f3-4e1b-9e04-53655b1e4025}, !- Source Object
  2,                                      !- Outlet Port
  {62bcfb2a-43b9-4d99-b283-1871ba0161fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e334947f-27f7-4685-ab72-4e2b3ff1e06c}, !- Handle
  {62bcfb2a-43b9-4d99-b283-1871ba0161fd}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {9db20be6-99a7-4f55-9c57-4150c1afb590}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 78 Inlet Air Node, !- Name
  {cd6f1aff-b080-45c1-af8c-399dbfd27d3c}, !- Inlet Port
  {8d9e1269-e404-4195-8103-d1a7129dc8c8}; !- Outlet Port

OS:Connection,
  {cd6f1aff-b080-45c1-af8c-399dbfd27d3c}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  80,                                     !- Outlet Port
  {9db20be6-99a7-4f55-9c57-4150c1afb590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9e1269-e404-4195-8103-d1a7129dc8c8}, !- Handle
  {9db20be6-99a7-4f55-9c57-4150c1afb590}, !- Source Object
  3,                                      !- Outlet Port
  {1ee1647b-4750-4ccb-975e-f4c75db12062}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fec7e93a-068f-4699-8940-907be2ecf353}, !- Handle
  {1ee1647b-4750-4ccb-975e-f4c75db12062}, !- Source Object
  3,                                      !- Outlet Port
  {8de1fc58-6dfb-498e-bd14-1f32d3b5aa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ad491ce1-f348-403e-a72d-e6e8b057f7a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e8aa2e74-dca6-4871-8690-5234dfb90923}, !- Handle
  Coil Heating Gas 79,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d58859e5-ab27-4237-b249-d75187bcdd43}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 79, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {5a89f301-99f5-4c65-852d-d88dcee910c1}, !- Air Outlet Node Name
  {1c7cc243-0ebf-4f3d-95aa-8fa0088ba421}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e8aa2e74-dca6-4871-8690-5234dfb90923}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9fb920ff-8c22-4da7-a1c6-d0b25bfb73b7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 79 Outlet Air Node, !- Name
  {5a89f301-99f5-4c65-852d-d88dcee910c1}, !- Inlet Port
  {76bcfbdd-1892-4b5f-b65d-2a50f33ebb9b}; !- Outlet Port

OS:Node,
  {ec937a59-24a0-482f-b4a6-23ccf24e9913}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 Return Air Node, !- Name
  {5201fdbb-aecd-4a69-98d6-4b25c0ed810e}, !- Inlet Port
  {03fa506a-0ee3-4051-95c1-35aaadcea501}; !- Outlet Port

OS:Connection,
  {76bcfbdd-1892-4b5f-b65d-2a50f33ebb9b}, !- Handle
  {9fb920ff-8c22-4da7-a1c6-d0b25bfb73b7}, !- Source Object
  3,                                      !- Outlet Port
  {fb9fcd4e-d253-4285-a743-85b0896c6d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5201fdbb-aecd-4a69-98d6-4b25c0ed810e}, !- Handle
  {9917e86c-9331-46ad-8088-df3dc81f468f}, !- Source Object
  2,                                      !- Outlet Port
  {ec937a59-24a0-482f-b4a6-23ccf24e9913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fa506a-0ee3-4051-95c1-35aaadcea501}, !- Handle
  {ec937a59-24a0-482f-b4a6-23ccf24e9913}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {77b3c188-4c53-4417-9b9c-09088729c0e4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 79 Inlet Air Node, !- Name
  {8141ccaa-15d7-4803-9044-c8d301435cf4}, !- Inlet Port
  {1c7cc243-0ebf-4f3d-95aa-8fa0088ba421}; !- Outlet Port

OS:Connection,
  {8141ccaa-15d7-4803-9044-c8d301435cf4}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  81,                                     !- Outlet Port
  {77b3c188-4c53-4417-9b9c-09088729c0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7cc243-0ebf-4f3d-95aa-8fa0088ba421}, !- Handle
  {77b3c188-4c53-4417-9b9c-09088729c0e4}, !- Source Object
  3,                                      !- Outlet Port
  {d58859e5-ab27-4237-b249-d75187bcdd43}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5a89f301-99f5-4c65-852d-d88dcee910c1}, !- Handle
  {d58859e5-ab27-4237-b249-d75187bcdd43}, !- Source Object
  3,                                      !- Outlet Port
  {9fb920ff-8c22-4da7-a1c6-d0b25bfb73b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a90ea597-ad5c-4ae9-abc4-c6b8c3275802}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a8add240-c43f-4c93-b66a-fa3a695068ea}, !- Handle
  Coil Heating Gas 80,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e1c2f0ae-304f-49fe-be4f-5efeb08b0d86}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 80, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {f59889d9-6572-4446-bc96-14dad9be7283}, !- Air Outlet Node Name
  {45880f7b-4f92-4323-87c2-b63f156fb477}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a8add240-c43f-4c93-b66a-fa3a695068ea}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4efb5ce4-c2d1-4386-a207-aef8b745fcf3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 80 Outlet Air Node, !- Name
  {f59889d9-6572-4446-bc96-14dad9be7283}, !- Inlet Port
  {4657d30e-50b5-46bd-972d-05461ff73054}; !- Outlet Port

OS:Node,
  {62223985-6a68-4dcb-b561-2b286e297c9e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {4d7a82a7-0ce0-4df8-a3b7-55f37cc7fc79}, !- Inlet Port
  {33d9cedb-9934-459b-b297-30510a298b45}; !- Outlet Port

OS:Connection,
  {4657d30e-50b5-46bd-972d-05461ff73054}, !- Handle
  {4efb5ce4-c2d1-4386-a207-aef8b745fcf3}, !- Source Object
  3,                                      !- Outlet Port
  {41222ea5-380a-4690-a1bb-35637b337926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7a82a7-0ce0-4df8-a3b7-55f37cc7fc79}, !- Handle
  {f95b0ce0-6663-4a81-a07d-852ecda0726c}, !- Source Object
  2,                                      !- Outlet Port
  {62223985-6a68-4dcb-b561-2b286e297c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d9cedb-9934-459b-b297-30510a298b45}, !- Handle
  {62223985-6a68-4dcb-b561-2b286e297c9e}, !- Source Object
  3,                                      !- Outlet Port
  {03d87e75-1d5c-4224-a941-a5e2df0cfc94}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {b6b05e79-b499-47bc-9e2e-6947dc3f0fb5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 80 Inlet Air Node, !- Name
  {f4cc4584-57b0-4470-be55-448371374473}, !- Inlet Port
  {45880f7b-4f92-4323-87c2-b63f156fb477}; !- Outlet Port

OS:Connection,
  {f4cc4584-57b0-4470-be55-448371374473}, !- Handle
  {e90e20df-4ac3-46cd-9838-6ec3d977918f}, !- Source Object
  82,                                     !- Outlet Port
  {b6b05e79-b499-47bc-9e2e-6947dc3f0fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45880f7b-4f92-4323-87c2-b63f156fb477}, !- Handle
  {b6b05e79-b499-47bc-9e2e-6947dc3f0fb5}, !- Source Object
  3,                                      !- Outlet Port
  {e1c2f0ae-304f-49fe-be4f-5efeb08b0d86}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f59889d9-6572-4446-bc96-14dad9be7283}, !- Handle
  {e1c2f0ae-304f-49fe-be4f-5efeb08b0d86}, !- Source Object
  3,                                      !- Outlet Port
  {4efb5ce4-c2d1-4386-a207-aef8b745fcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {217fac0c-ee1b-476d-959f-adb206605364}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {f5fe93e3-1639-47b3-b358-349bce540bf4}, !- Availability Schedule
  {3321495f-e4e5-40b6-a869-310bc10f37ad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b55cac7-7831-4fbc-a5ea-c457a1c69913}, !- Supply Side Inlet Node Name
  {5ea1715a-7643-4546-a7f2-0bcee99319a2}, !- Demand Side Outlet Node Name
  {0885e090-59ef-43bc-ace7-bab51c828aed}, !- Demand Side Inlet Node A
  {10e9e596-40ca-45ac-b347-ad6416b12dff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Demand Mixer Name
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fed61bbe-160b-497f-b976-b1b66a9ab229}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {6b55cac7-7831-4fbc-a5ea-c457a1c69913}, !- Inlet Port
  {8568a96b-65a5-4820-bacd-20810421003f}; !- Outlet Port

OS:Node,
  {5d250fbe-9478-40e3-93de-69e5ffb2130d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {2fc78632-9101-4204-a704-9a0bcb3f94e4}, !- Inlet Port
  {10e9e596-40ca-45ac-b347-ad6416b12dff}; !- Outlet Port

OS:Connection,
  {6b55cac7-7831-4fbc-a5ea-c457a1c69913}, !- Handle
  {217fac0c-ee1b-476d-959f-adb206605364}, !- Source Object
  9,                                      !- Outlet Port
  {fed61bbe-160b-497f-b976-b1b66a9ab229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e9e596-40ca-45ac-b347-ad6416b12dff}, !- Handle
  {5d250fbe-9478-40e3-93de-69e5ffb2130d}, !- Source Object
  3,                                      !- Outlet Port
  {217fac0c-ee1b-476d-959f-adb206605364}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3697c8bc-47b9-4b6c-88ae-0214fae19cb9}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {0885e090-59ef-43bc-ace7-bab51c828aed}, !- Inlet Port
  {b87b5041-50c3-475b-ab4d-466fc39d24c3}; !- Outlet Port

OS:Node,
  {8d639d59-7ad7-4b93-9a9e-abb0a4b3ac53}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {2ceb2f5a-be85-4ec8-aeb9-defdeb6200ef}, !- Inlet Port
  {5ea1715a-7643-4546-a7f2-0bcee99319a2}; !- Outlet Port

OS:Node,
  {42d2004b-a6bd-4c31-a249-ba0450d4528b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {45c4c158-8d13-46bb-89da-2b011e9ef16f}, !- Inlet Port
  {b2df001f-4267-47e3-aeb8-ff6280b046f2}; !- Outlet Port

OS:Connection,
  {0885e090-59ef-43bc-ace7-bab51c828aed}, !- Handle
  {217fac0c-ee1b-476d-959f-adb206605364}, !- Source Object
  11,                                     !- Outlet Port
  {3697c8bc-47b9-4b6c-88ae-0214fae19cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea1715a-7643-4546-a7f2-0bcee99319a2}, !- Handle
  {8d639d59-7ad7-4b93-9a9e-abb0a4b3ac53}, !- Source Object
  3,                                      !- Outlet Port
  {217fac0c-ee1b-476d-959f-adb206605364}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b87b5041-50c3-475b-ab4d-466fc39d24c3}, !- Inlet Node Name
  {f6a71200-1930-43ad-a1f9-017135344c3c}, !- Outlet Node Name 1
  {c4da95ea-a4b9-49fb-a7f1-0f8d05a81c10}, !- Outlet Node Name 2
  {e01914f4-8375-4c91-9d1a-1bf833687996}, !- Outlet Node Name 3
  {0272b23b-b753-4b5e-a647-dd049cc9f5b4}, !- Outlet Node Name 4
  {75a39581-8fdd-4027-aef2-73e3f57fddfc}, !- Outlet Node Name 5
  {8059919d-18bb-4037-809f-b51ff2c32317}, !- Outlet Node Name 6
  {1676112c-98f2-428c-ad13-d7ce32c74eb2}, !- Outlet Node Name 7
  {da827f06-0c08-4a9d-af9b-dd29157b2035}, !- Outlet Node Name 8
  {8892956f-8ea1-4ef0-befd-44a9ab027399}, !- Outlet Node Name 9
  {0c338a89-115d-4e27-beee-116bd271ce85}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {2ceb2f5a-be85-4ec8-aeb9-defdeb6200ef}, !- Outlet Node Name
  {58e1289f-f73c-4997-8768-f3508f485617}, !- Inlet Node Name 1
  {8e84afad-8b44-45fa-af76-35ae3aa0d86d}, !- Inlet Node Name 2
  {0154b708-51a3-4864-9c69-a8f027b81be8}, !- Inlet Node Name 3
  {a99da3b5-d6a6-4bf2-95a3-0132adad548d}, !- Inlet Node Name 4
  {3aa801a9-37d0-4067-ba7e-4686b9fda457}, !- Inlet Node Name 5
  {4c757ab8-c759-49ed-81f6-0135f046a428}, !- Inlet Node Name 6
  {fce94374-005d-4e2d-95be-0909ade70fd0}, !- Inlet Node Name 7
  {dd4bec4d-75b9-450c-b4d4-30c948450867}, !- Inlet Node Name 8
  {54b3b8bd-1380-40f1-97f7-d68a65d662fe}, !- Inlet Node Name 9
  {31dfb78b-0fea-40a9-a6d7-30c79cf84dba}; !- Inlet Node Name 10

OS:Connection,
  {b87b5041-50c3-475b-ab4d-466fc39d24c3}, !- Handle
  {3697c8bc-47b9-4b6c-88ae-0214fae19cb9}, !- Source Object
  3,                                      !- Outlet Port
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ceb2f5a-be85-4ec8-aeb9-defdeb6200ef}, !- Handle
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Source Object
  2,                                      !- Outlet Port
  {8d639d59-7ad7-4b93-9a9e-abb0a4b3ac53}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0bec5394-d14c-4295-98cb-5312e237ec74}, !- Handle
  {217fac0c-ee1b-476d-959f-adb206605364}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3321495f-e4e5-40b6-a869-310bc10f37ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e570e837-df79-4fc9-8986-d62eaef19950}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0b707208-0149-40a8-98ec-04cd0dcb5045}, !- Handle
  Fan On Off 1,                           !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8abd260-916b-4b6e-80fa-da55372cd7e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a343e035-c977-4c6a-a1e8-62fbfe42e6cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8abd260-916b-4b6e-80fa-da55372cd7e5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a343e035-c977-4c6a-a1e8-62fbfe42e6cf}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c613851f-073f-47e4-bfed-a8dd3deeb17e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d3b8dc6-a749-4285-aba2-0ccf9ff61c45}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6139d4c7-fcf7-400d-95c1-1dd29c66ced3}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {138c2c15-a989-40a4-9152-f8fe4e361b49}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76353350-911e-4ef4-9fb7-444aa9214366}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4dcece97-3651-4b8c-9f6d-f308a218ae7c}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 88kBtu/hr 9.08EER, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cf95b49-acb3-4dab-a191-0c2f591855ed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bb7dc00-38ef-489b-8b75-31844daca37b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fa0ecdae-f5fc-4ac2-ba2e-72aef6e4afa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {8481af0e-400c-4e50-af1b-bbaac91934b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4219cc54-3130-48ab-9c1d-000275129acc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {3f7c6fb7-1b57-4291-869e-88ecd5af4fb9}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9b27aa70-5595-4bc3-81e7-157250e789e9}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4c4456ee-9a81-4257-8c4f-e19701b7e873}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8e224b85-b656-4a35-89a1-511541fe0f33}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {82e9e36c-c370-4d7d-a789-ec627f28afec}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {46795b1b-fdc2-459e-b9ad-1f4fbf68ae59}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 63 Clg kBtu/hr 3.1COPH, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  18591.5982563778,                       !- Rated Total Heating Capacity {W}
  3.32130497196128,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d30d13-5b04-462c-a858-e3a64cc57f8f}, !- Total Heating Capacity Function of Temperature Curve Name
  {5f6879da-ad7c-400d-84e9-84590d02d23c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {3a42faac-85be-430a-bfc4-c766eecb0afc}, !- Energy Input Ratio Function of Temperature Curve Name
  {351b62e1-c66d-403b-b03d-f1fe12cb164b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {720d7f91-6282-497a-9881-be4baa7de85c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {cd50c535-a17e-4583-987c-68c5a13f2774}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f5fe93e3-1639-47b3-b358-349bce540bf4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {39b3433e-5804-4a7c-bcfc-dfef4ce63700}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {39b3433e-5804-4a7c-bcfc-dfef4ce63700}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a66dbb1-3f86-49f3-80df-5f5e4fc713f9}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {cd50c535-a17e-4583-987c-68c5a13f2774}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ece4145-9470-43b5-8358-6d1ce65e2ded}, !- Mixed Air Node Name
  {444b2679-ef11-42e9-a48f-ef32332c6909}, !- Outdoor Air Stream Node Name
  {234ca829-ee45-44a3-8738-6ac9ed19b56d}, !- Relief Air Stream Node Name
  {8568a96b-65a5-4820-bacd-20810421003f}; !- Return Air Stream Node Name

OS:Node,
  {7c400f4c-2e8a-4cd6-910c-f37d6cf47610}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {444b2679-ef11-42e9-a48f-ef32332c6909}; !- Outlet Port

OS:Connection,
  {444b2679-ef11-42e9-a48f-ef32332c6909}, !- Handle
  {7c400f4c-2e8a-4cd6-910c-f37d6cf47610}, !- Source Object
  3,                                      !- Outlet Port
  {1a66dbb1-3f86-49f3-80df-5f5e4fc713f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2494bb3-7181-46ae-b837-60bfd8241ffb}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {234ca829-ee45-44a3-8738-6ac9ed19b56d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {234ca829-ee45-44a3-8738-6ac9ed19b56d}, !- Handle
  {1a66dbb1-3f86-49f3-80df-5f5e4fc713f9}, !- Source Object
  7,                                      !- Outlet Port
  {d2494bb3-7181-46ae-b837-60bfd8241ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d42196e0-acd2-406a-baf3-d75b0345ebed}, !- Handle
  Coil Heating Gas 81,                    !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f62eb80b-fc31-413a-9047-8cc54b097f92}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2d107a48-c027-4a95-aeb8-395f0f95514f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G ASHP, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {83b8fe1d-4371-47cf-9699-0af2d50e978c}, !- Air Inlet Node Name
  {2fc78632-9101-4204-a704-9a0bcb3f94e4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8417bfa1-38e4-4df0-a63b-dfdee70d6d00}, !- Controlling Zone or Thermostat Location
  {0b707208-0149-40a8-98ec-04cd0dcb5045}, !- Supply Air Fan Name
  {46795b1b-fdc2-459e-b9ad-1f4fbf68ae59}, !- Heating Coil Name
  {4dcece97-3651-4b8c-9f6d-f308a218ae7c}, !- Cooling Coil Name
  {d42196e0-acd2-406a-baf3-d75b0345ebed}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f5fe93e3-1639-47b3-b358-349bce540bf4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2fc78632-9101-4204-a704-9a0bcb3f94e4}, !- Handle
  {2d107a48-c027-4a95-aeb8-395f0f95514f}, !- Source Object
  4,                                      !- Outlet Port
  {5d250fbe-9478-40e3-93de-69e5ffb2130d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae2015d4-7e35-4e77-8f08-f63348a53371}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {4ece4145-9470-43b5-8358-6d1ce65e2ded}, !- Inlet Port
  {83b8fe1d-4371-47cf-9699-0af2d50e978c}; !- Outlet Port

OS:Connection,
  {8568a96b-65a5-4820-bacd-20810421003f}, !- Handle
  {fed61bbe-160b-497f-b976-b1b66a9ab229}, !- Source Object
  3,                                      !- Outlet Port
  {1a66dbb1-3f86-49f3-80df-5f5e4fc713f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ece4145-9470-43b5-8358-6d1ce65e2ded}, !- Handle
  {1a66dbb1-3f86-49f3-80df-5f5e4fc713f9}, !- Source Object
  5,                                      !- Outlet Port
  {ae2015d4-7e35-4e77-8f08-f63348a53371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b8fe1d-4371-47cf-9699-0af2d50e978c}, !- Handle
  {ae2015d4-7e35-4e77-8f08-f63348a53371}, !- Source Object
  3,                                      !- Outlet Port
  {2d107a48-c027-4a95-aeb8-395f0f95514f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aa28cdd1-442c-49e1-93bd-93e2adbcb0f6}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8417bfa1-38e4-4df0-a63b-dfdee70d6d00}, !- Control Zone Name
  {5d250fbe-9478-40e3-93de-69e5ffb2130d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06b2913b-b488-4e9e-bb3b-f94efc4781d6}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a013afb0-541c-485c-9a4a-7cc1da253144}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {526a3fc9-57ec-42f6-8db0-7128486bec55}, !- Air Inlet Node Name
  {45c4c158-8d13-46bb-89da-2b011e9ef16f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d04af020-3d75-4c63-be43-03f6bf2832af}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G Return Air Node, !- Name
  {7eebbd8d-55f1-4300-bc81-d0df4c6c02c0}, !- Inlet Port
  {58e1289f-f73c-4997-8768-f3508f485617}; !- Outlet Port

OS:Connection,
  {b2df001f-4267-47e3-aeb8-ff6280b046f2}, !- Handle
  {42d2004b-a6bd-4c31-a249-ba0450d4528b}, !- Source Object
  3,                                      !- Outlet Port
  {e5512efa-ff82-4921-8c06-f091b37a6d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eebbd8d-55f1-4300-bc81-d0df4c6c02c0}, !- Handle
  {0e902918-105c-40d1-8d4f-c9d770e778f4}, !- Source Object
  2,                                      !- Outlet Port
  {d04af020-3d75-4c63-be43-03f6bf2832af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e1289f-f73c-4997-8768-f3508f485617}, !- Handle
  {d04af020-3d75-4c63-be43-03f6bf2832af}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64de45fb-29f6-41aa-9eab-a79c682fb294}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {f6a71200-1930-43ad-a1f9-017135344c3c}, !- Inlet Port
  {526a3fc9-57ec-42f6-8db0-7128486bec55}; !- Outlet Port

OS:Connection,
  {f6a71200-1930-43ad-a1f9-017135344c3c}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  3,                                      !- Outlet Port
  {64de45fb-29f6-41aa-9eab-a79c682fb294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526a3fc9-57ec-42f6-8db0-7128486bec55}, !- Handle
  {64de45fb-29f6-41aa-9eab-a79c682fb294}, !- Source Object
  3,                                      !- Outlet Port
  {a013afb0-541c-485c-9a4a-7cc1da253144}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45c4c158-8d13-46bb-89da-2b011e9ef16f}, !- Handle
  {a013afb0-541c-485c-9a4a-7cc1da253144}, !- Source Object
  4,                                      !- Outlet Port
  {42d2004b-a6bd-4c31-a249-ba0450d4528b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a57c8a98-d2d6-4cdf-864c-1e95734b874c}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {303b9e75-2e73-40e8-a443-cb4defc1520d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {e7c8b79e-1bc4-4e67-8b4d-f67cb1cca8a8}, !- Air Inlet Node Name
  {93c703af-ffef-4ca4-b9fa-a9042cf040cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84ea50d2-40e4-49b3-a748-a0e5524bddc0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {93c703af-ffef-4ca4-b9fa-a9042cf040cb}, !- Inlet Port
  {8aa68411-e7af-49d8-bcb3-79f2269ed4cc}; !- Outlet Port

OS:Node,
  {0ab11125-2f72-4872-bcf4-e64d48c20b7e}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {98934726-1285-43ae-9375-6eb2ecf8240a}, !- Inlet Port
  {8e84afad-8b44-45fa-af76-35ae3aa0d86d}; !- Outlet Port

OS:Connection,
  {8aa68411-e7af-49d8-bcb3-79f2269ed4cc}, !- Handle
  {84ea50d2-40e4-49b3-a748-a0e5524bddc0}, !- Source Object
  3,                                      !- Outlet Port
  {d358097e-c874-435c-b45f-2c5c053d4658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98934726-1285-43ae-9375-6eb2ecf8240a}, !- Handle
  {9bc52528-d83d-4c32-aa19-9757926d05b4}, !- Source Object
  2,                                      !- Outlet Port
  {0ab11125-2f72-4872-bcf4-e64d48c20b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e84afad-8b44-45fa-af76-35ae3aa0d86d}, !- Handle
  {0ab11125-2f72-4872-bcf4-e64d48c20b7e}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f25c9d79-e9c6-4d32-9318-815a80c23a7f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {c4da95ea-a4b9-49fb-a7f1-0f8d05a81c10}, !- Inlet Port
  {e7c8b79e-1bc4-4e67-8b4d-f67cb1cca8a8}; !- Outlet Port

OS:Connection,
  {c4da95ea-a4b9-49fb-a7f1-0f8d05a81c10}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  4,                                      !- Outlet Port
  {f25c9d79-e9c6-4d32-9318-815a80c23a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c8b79e-1bc4-4e67-8b4d-f67cb1cca8a8}, !- Handle
  {f25c9d79-e9c6-4d32-9318-815a80c23a7f}, !- Source Object
  3,                                      !- Outlet Port
  {303b9e75-2e73-40e8-a443-cb4defc1520d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93c703af-ffef-4ca4-b9fa-a9042cf040cb}, !- Handle
  {303b9e75-2e73-40e8-a443-cb4defc1520d}, !- Source Object
  4,                                      !- Outlet Port
  {84ea50d2-40e4-49b3-a748-a0e5524bddc0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5361717f-08ab-4cb1-bb1d-1cbfa656da15}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38743fdd-b06a-4d13-b195-cc962d68a317}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {f73c5e91-040d-4e9d-b014-10038180ac56}, !- Air Inlet Node Name
  {fe309d46-6f47-4647-912e-867bc83c595b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fd6cfc0-f75a-4b30-af73-b08a1ef4d5cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {fe309d46-6f47-4647-912e-867bc83c595b}, !- Inlet Port
  {4f85b06f-16bb-4d3b-a895-524b1fb8cbaf}; !- Outlet Port

OS:Node,
  {7e0494cc-e7a6-4262-a0dc-397db875fbf4}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G Return Air Node, !- Name
  {42ae2a91-0d16-4400-9e59-c6ad0155c7ae}, !- Inlet Port
  {0154b708-51a3-4864-9c69-a8f027b81be8}; !- Outlet Port

OS:Connection,
  {4f85b06f-16bb-4d3b-a895-524b1fb8cbaf}, !- Handle
  {4fd6cfc0-f75a-4b30-af73-b08a1ef4d5cc}, !- Source Object
  3,                                      !- Outlet Port
  {a54c340c-4231-4825-9f18-8439503eddae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ae2a91-0d16-4400-9e59-c6ad0155c7ae}, !- Handle
  {1b69039f-9911-48e3-8038-00aefa554ef3}, !- Source Object
  2,                                      !- Outlet Port
  {7e0494cc-e7a6-4262-a0dc-397db875fbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0154b708-51a3-4864-9c69-a8f027b81be8}, !- Handle
  {7e0494cc-e7a6-4262-a0dc-397db875fbf4}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {062cb862-f349-4e8d-befb-2e3acec922dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {e01914f4-8375-4c91-9d1a-1bf833687996}, !- Inlet Port
  {f73c5e91-040d-4e9d-b014-10038180ac56}; !- Outlet Port

OS:Connection,
  {e01914f4-8375-4c91-9d1a-1bf833687996}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  5,                                      !- Outlet Port
  {062cb862-f349-4e8d-befb-2e3acec922dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73c5e91-040d-4e9d-b014-10038180ac56}, !- Handle
  {062cb862-f349-4e8d-befb-2e3acec922dd}, !- Source Object
  3,                                      !- Outlet Port
  {38743fdd-b06a-4d13-b195-cc962d68a317}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe309d46-6f47-4647-912e-867bc83c595b}, !- Handle
  {38743fdd-b06a-4d13-b195-cc962d68a317}, !- Source Object
  4,                                      !- Outlet Port
  {4fd6cfc0-f75a-4b30-af73-b08a1ef4d5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31caded7-a197-42cd-bc4d-784d009fdb37}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26e086c8-637b-4212-a96c-87cd4b415d07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {261837ec-8c8b-4e4e-9ea3-6edd19d873a8}, !- Air Inlet Node Name
  {a9f4de8c-f40c-4bdc-8dc3-d990f2bb1686}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {58a7223a-68d6-4e82-904c-0a15fd18446a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {a9f4de8c-f40c-4bdc-8dc3-d990f2bb1686}, !- Inlet Port
  {d283b738-6bcc-4742-81fb-1415260eb4a0}; !- Outlet Port

OS:Node,
  {df7deb7a-ec61-440a-98e1-9bdd5c7df7f3}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G Return Air Node, !- Name
  {dc1fa48c-c1cb-457c-b90f-617e4b2462ee}, !- Inlet Port
  {a99da3b5-d6a6-4bf2-95a3-0132adad548d}; !- Outlet Port

OS:Connection,
  {d283b738-6bcc-4742-81fb-1415260eb4a0}, !- Handle
  {58a7223a-68d6-4e82-904c-0a15fd18446a}, !- Source Object
  3,                                      !- Outlet Port
  {8a41ed14-be5c-4665-9760-8c857d2dd60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1fa48c-c1cb-457c-b90f-617e4b2462ee}, !- Handle
  {22431c77-739b-45f9-b9e9-694ecee6f659}, !- Source Object
  2,                                      !- Outlet Port
  {df7deb7a-ec61-440a-98e1-9bdd5c7df7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99da3b5-d6a6-4bf2-95a3-0132adad548d}, !- Handle
  {df7deb7a-ec61-440a-98e1-9bdd5c7df7f3}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {283591a1-e6bf-44b9-83f6-972be27bc999}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {0272b23b-b753-4b5e-a647-dd049cc9f5b4}, !- Inlet Port
  {261837ec-8c8b-4e4e-9ea3-6edd19d873a8}; !- Outlet Port

OS:Connection,
  {0272b23b-b753-4b5e-a647-dd049cc9f5b4}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  6,                                      !- Outlet Port
  {283591a1-e6bf-44b9-83f6-972be27bc999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261837ec-8c8b-4e4e-9ea3-6edd19d873a8}, !- Handle
  {283591a1-e6bf-44b9-83f6-972be27bc999}, !- Source Object
  3,                                      !- Outlet Port
  {26e086c8-637b-4212-a96c-87cd4b415d07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9f4de8c-f40c-4bdc-8dc3-d990f2bb1686}, !- Handle
  {26e086c8-637b-4212-a96c-87cd4b415d07}, !- Source Object
  4,                                      !- Outlet Port
  {58a7223a-68d6-4e82-904c-0a15fd18446a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {510bf619-40d4-48c9-841e-28d91b9ea3d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12e072f1-cc68-483d-b4a7-a8f0f0884d16}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {89c01e38-aaba-415a-ad1a-957272807f99}, !- Air Inlet Node Name
  {cf4ca4ea-eb3c-439a-9889-798c60459207}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d761dde-24c3-4e56-823b-489000b20355}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {cf4ca4ea-eb3c-439a-9889-798c60459207}, !- Inlet Port
  {48c982bb-b70a-42ae-b145-c830e9e1dc4c}; !- Outlet Port

OS:Node,
  {5602fb13-3cc2-42ef-b8c2-6aac86606f09}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G Return Air Node, !- Name
  {a0057ea3-02ce-4652-8730-8dc712341770}, !- Inlet Port
  {3aa801a9-37d0-4067-ba7e-4686b9fda457}; !- Outlet Port

OS:Connection,
  {48c982bb-b70a-42ae-b145-c830e9e1dc4c}, !- Handle
  {4d761dde-24c3-4e56-823b-489000b20355}, !- Source Object
  3,                                      !- Outlet Port
  {82d0d1a3-7c36-4484-aec5-3899d970e610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0057ea3-02ce-4652-8730-8dc712341770}, !- Handle
  {2a8d6dec-e19f-4523-bd97-6e24e9889ca1}, !- Source Object
  2,                                      !- Outlet Port
  {5602fb13-3cc2-42ef-b8c2-6aac86606f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa801a9-37d0-4067-ba7e-4686b9fda457}, !- Handle
  {5602fb13-3cc2-42ef-b8c2-6aac86606f09}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9e5a370b-7211-4c11-8db1-bacdf6c5bdf7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {75a39581-8fdd-4027-aef2-73e3f57fddfc}, !- Inlet Port
  {89c01e38-aaba-415a-ad1a-957272807f99}; !- Outlet Port

OS:Connection,
  {75a39581-8fdd-4027-aef2-73e3f57fddfc}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  7,                                      !- Outlet Port
  {9e5a370b-7211-4c11-8db1-bacdf6c5bdf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c01e38-aaba-415a-ad1a-957272807f99}, !- Handle
  {9e5a370b-7211-4c11-8db1-bacdf6c5bdf7}, !- Source Object
  3,                                      !- Outlet Port
  {12e072f1-cc68-483d-b4a7-a8f0f0884d16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf4ca4ea-eb3c-439a-9889-798c60459207}, !- Handle
  {12e072f1-cc68-483d-b4a7-a8f0f0884d16}, !- Source Object
  4,                                      !- Outlet Port
  {4d761dde-24c3-4e56-823b-489000b20355}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8c1565a-ab86-47dc-84be-e6dea3c68578}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41eff4b9-fdfc-482c-8fb5-61e344d94056}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {35cb0365-fd48-47bc-9c62-3765522cd279}, !- Air Inlet Node Name
  {221fcc79-03fd-48d1-9214-bfc5d6b29e72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28b396be-4be3-44c9-8fe5-b4026f0fc269}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {221fcc79-03fd-48d1-9214-bfc5d6b29e72}, !- Inlet Port
  {1ad78b39-745d-4aec-9713-1d2b568c3b08}; !- Outlet Port

OS:Node,
  {bc23ae5c-d02b-4cbf-b517-7fe2afcbebfd}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G Return Air Node, !- Name
  {e50411af-a55f-4736-b1df-b6b248db2167}, !- Inlet Port
  {4c757ab8-c759-49ed-81f6-0135f046a428}; !- Outlet Port

OS:Connection,
  {1ad78b39-745d-4aec-9713-1d2b568c3b08}, !- Handle
  {28b396be-4be3-44c9-8fe5-b4026f0fc269}, !- Source Object
  3,                                      !- Outlet Port
  {a7786e2b-aaab-40a5-80d9-05c2bd835a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50411af-a55f-4736-b1df-b6b248db2167}, !- Handle
  {ec1df937-9553-4cf6-9bd4-fd979d59a9c7}, !- Source Object
  2,                                      !- Outlet Port
  {bc23ae5c-d02b-4cbf-b517-7fe2afcbebfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c757ab8-c759-49ed-81f6-0135f046a428}, !- Handle
  {bc23ae5c-d02b-4cbf-b517-7fe2afcbebfd}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9023372e-7785-4e99-abd4-8aeba43a5ee8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {8059919d-18bb-4037-809f-b51ff2c32317}, !- Inlet Port
  {35cb0365-fd48-47bc-9c62-3765522cd279}; !- Outlet Port

OS:Connection,
  {8059919d-18bb-4037-809f-b51ff2c32317}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  8,                                      !- Outlet Port
  {9023372e-7785-4e99-abd4-8aeba43a5ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cb0365-fd48-47bc-9c62-3765522cd279}, !- Handle
  {9023372e-7785-4e99-abd4-8aeba43a5ee8}, !- Source Object
  3,                                      !- Outlet Port
  {41eff4b9-fdfc-482c-8fb5-61e344d94056}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {221fcc79-03fd-48d1-9214-bfc5d6b29e72}, !- Handle
  {41eff4b9-fdfc-482c-8fb5-61e344d94056}, !- Source Object
  4,                                      !- Outlet Port
  {28b396be-4be3-44c9-8fe5-b4026f0fc269}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0dededdd-6105-4226-b70c-36b5486ed430}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3413742-fa0c-4409-b1ef-26e356b67bdf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {61f99c47-5f18-471e-9c7a-dc0aad076122}, !- Air Inlet Node Name
  {3155dc72-0465-46b2-a664-c7b8e94745ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {819d6d91-0510-4f37-9481-72a5e7b85fa5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {3155dc72-0465-46b2-a664-c7b8e94745ec}, !- Inlet Port
  {ff2db11e-fee5-4e0d-a63a-4918c178a66e}; !- Outlet Port

OS:Node,
  {33b5a548-6a5e-4635-b09b-58f3906bd879}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G Return Air Node, !- Name
  {72e1b7b4-d8a8-4e13-8a52-ff8b33b9c64a}, !- Inlet Port
  {fce94374-005d-4e2d-95be-0909ade70fd0}; !- Outlet Port

OS:Connection,
  {ff2db11e-fee5-4e0d-a63a-4918c178a66e}, !- Handle
  {819d6d91-0510-4f37-9481-72a5e7b85fa5}, !- Source Object
  3,                                      !- Outlet Port
  {521a9ed3-008b-4d46-a6d3-09289b28a41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e1b7b4-d8a8-4e13-8a52-ff8b33b9c64a}, !- Handle
  {64d1277e-9a95-45eb-9bd8-5cf30514ede5}, !- Source Object
  2,                                      !- Outlet Port
  {33b5a548-6a5e-4635-b09b-58f3906bd879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce94374-005d-4e2d-95be-0909ade70fd0}, !- Handle
  {33b5a548-6a5e-4635-b09b-58f3906bd879}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {38211b58-c112-4b3e-b9c9-a5581ce595c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {1676112c-98f2-428c-ad13-d7ce32c74eb2}, !- Inlet Port
  {61f99c47-5f18-471e-9c7a-dc0aad076122}; !- Outlet Port

OS:Connection,
  {1676112c-98f2-428c-ad13-d7ce32c74eb2}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  9,                                      !- Outlet Port
  {38211b58-c112-4b3e-b9c9-a5581ce595c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f99c47-5f18-471e-9c7a-dc0aad076122}, !- Handle
  {38211b58-c112-4b3e-b9c9-a5581ce595c5}, !- Source Object
  3,                                      !- Outlet Port
  {f3413742-fa0c-4409-b1ef-26e356b67bdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3155dc72-0465-46b2-a664-c7b8e94745ec}, !- Handle
  {f3413742-fa0c-4409-b1ef-26e356b67bdf}, !- Source Object
  4,                                      !- Outlet Port
  {819d6d91-0510-4f37-9481-72a5e7b85fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ab3b4f3-d6f8-4d21-b70a-0cf8a1f9ee20}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {203955c8-960a-4cc2-af61-d688517a07db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {0b3d2ae9-d0fa-4632-8af4-d4a4e1ec64f4}, !- Air Inlet Node Name
  {82862a27-d862-4013-81fb-d74f76ced1ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a996fd8a-3cdc-458c-ab4d-6cf72bbe5146}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {82862a27-d862-4013-81fb-d74f76ced1ab}, !- Inlet Port
  {d964b5ff-1ea0-4114-b40b-e31dd040946d}; !- Outlet Port

OS:Node,
  {2d1a381f-e2b1-4b9c-b0ef-6b1645737edd}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G Return Air Node, !- Name
  {f59d743f-ac6c-485d-96d9-ef75a93eac4d}, !- Inlet Port
  {dd4bec4d-75b9-450c-b4d4-30c948450867}; !- Outlet Port

OS:Connection,
  {d964b5ff-1ea0-4114-b40b-e31dd040946d}, !- Handle
  {a996fd8a-3cdc-458c-ab4d-6cf72bbe5146}, !- Source Object
  3,                                      !- Outlet Port
  {45b0d3b3-8d7b-43db-9f83-1cf5525af246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59d743f-ac6c-485d-96d9-ef75a93eac4d}, !- Handle
  {0b227666-c51e-4ff7-adeb-1b354e62c2f3}, !- Source Object
  2,                                      !- Outlet Port
  {2d1a381f-e2b1-4b9c-b0ef-6b1645737edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4bec4d-75b9-450c-b4d4-30c948450867}, !- Handle
  {2d1a381f-e2b1-4b9c-b0ef-6b1645737edd}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bb8f057e-2f31-4608-afd8-db8fc361c230}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {da827f06-0c08-4a9d-af9b-dd29157b2035}, !- Inlet Port
  {0b3d2ae9-d0fa-4632-8af4-d4a4e1ec64f4}; !- Outlet Port

OS:Connection,
  {da827f06-0c08-4a9d-af9b-dd29157b2035}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  10,                                     !- Outlet Port
  {bb8f057e-2f31-4608-afd8-db8fc361c230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3d2ae9-d0fa-4632-8af4-d4a4e1ec64f4}, !- Handle
  {bb8f057e-2f31-4608-afd8-db8fc361c230}, !- Source Object
  3,                                      !- Outlet Port
  {203955c8-960a-4cc2-af61-d688517a07db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82862a27-d862-4013-81fb-d74f76ced1ab}, !- Handle
  {203955c8-960a-4cc2-af61-d688517a07db}, !- Source Object
  4,                                      !- Outlet Port
  {a996fd8a-3cdc-458c-ab4d-6cf72bbe5146}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c1026bae-d475-4d9e-8f98-1a23e3cff798}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fd880ce-4648-458f-ae7d-b1c26b9ed743}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {52498ff4-f570-45f5-baeb-326faa877e29}, !- Air Inlet Node Name
  {2bf68314-af5a-42ca-a439-1fe953167e1d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbc540f8-98a2-427e-a303-9597e01ae56d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {2bf68314-af5a-42ca-a439-1fe953167e1d}, !- Inlet Port
  {1fc0f7a8-47d4-4f36-82e9-c9427d8a965c}; !- Outlet Port

OS:Node,
  {cd1adc2b-19a5-42af-bec4-87044bd190bd}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {6728899c-537f-4be8-8ff5-f05beaa4398e}, !- Inlet Port
  {54b3b8bd-1380-40f1-97f7-d68a65d662fe}; !- Outlet Port

OS:Connection,
  {1fc0f7a8-47d4-4f36-82e9-c9427d8a965c}, !- Handle
  {fbc540f8-98a2-427e-a303-9597e01ae56d}, !- Source Object
  3,                                      !- Outlet Port
  {89859d0c-5d19-4a44-83a7-a1ceaee85769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6728899c-537f-4be8-8ff5-f05beaa4398e}, !- Handle
  {758932f3-9a11-4395-ba29-36e63105101d}, !- Source Object
  2,                                      !- Outlet Port
  {cd1adc2b-19a5-42af-bec4-87044bd190bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b3b8bd-1380-40f1-97f7-d68a65d662fe}, !- Handle
  {cd1adc2b-19a5-42af-bec4-87044bd190bd}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {08ad3bec-c9a7-47ae-8274-12cf8f97e811}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {8892956f-8ea1-4ef0-befd-44a9ab027399}, !- Inlet Port
  {52498ff4-f570-45f5-baeb-326faa877e29}; !- Outlet Port

OS:Connection,
  {8892956f-8ea1-4ef0-befd-44a9ab027399}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  11,                                     !- Outlet Port
  {08ad3bec-c9a7-47ae-8274-12cf8f97e811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52498ff4-f570-45f5-baeb-326faa877e29}, !- Handle
  {08ad3bec-c9a7-47ae-8274-12cf8f97e811}, !- Source Object
  3,                                      !- Outlet Port
  {9fd880ce-4648-458f-ae7d-b1c26b9ed743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bf68314-af5a-42ca-a439-1fe953167e1d}, !- Handle
  {9fd880ce-4648-458f-ae7d-b1c26b9ed743}, !- Source Object
  4,                                      !- Outlet Port
  {fbc540f8-98a2-427e-a303-9597e01ae56d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {806c1d24-8d46-41f2-a0c6-c507e814fdae}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c8b3bfa-b21d-4d6e-9998-75af16424d1b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {1ad57c95-43cf-4943-b859-73cf8d3390cf}, !- Availability Schedule Name
  {6b851dae-dbda-45a6-af47-e00e4225da5e}, !- Air Inlet Node Name
  {de647f9e-b151-47ea-9e6e-5a2238952faa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bf85fd0-559f-4029-89e0-e23190065459}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {de647f9e-b151-47ea-9e6e-5a2238952faa}, !- Inlet Port
  {5ca50bde-80a3-4f0a-91db-7a81bf37dd0c}; !- Outlet Port

OS:Node,
  {329cb815-f3f0-4896-844f-d84ad7017d1f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {0af4c9d8-4794-4840-b4ab-65a2861c2b84}, !- Inlet Port
  {31dfb78b-0fea-40a9-a6d7-30c79cf84dba}; !- Outlet Port

OS:Connection,
  {5ca50bde-80a3-4f0a-91db-7a81bf37dd0c}, !- Handle
  {8bf85fd0-559f-4029-89e0-e23190065459}, !- Source Object
  3,                                      !- Outlet Port
  {3d96869d-bba4-45af-81f4-ba4cbfe682ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af4c9d8-4794-4840-b4ab-65a2861c2b84}, !- Handle
  {cf8b9136-ff15-4f69-8ee9-6e05dc339332}, !- Source Object
  2,                                      !- Outlet Port
  {329cb815-f3f0-4896-844f-d84ad7017d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dfb78b-0fea-40a9-a6d7-30c79cf84dba}, !- Handle
  {329cb815-f3f0-4896-844f-d84ad7017d1f}, !- Source Object
  3,                                      !- Outlet Port
  {f27bfaf2-db4b-420f-82ba-e4bd8ff32102}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e5fc135-cf0c-40a3-aeb1-a3c35bd978f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {0c338a89-115d-4e27-beee-116bd271ce85}, !- Inlet Port
  {6b851dae-dbda-45a6-af47-e00e4225da5e}; !- Outlet Port

OS:Connection,
  {0c338a89-115d-4e27-beee-116bd271ce85}, !- Handle
  {2f26742c-e05a-423a-9a76-c62dd250a8a2}, !- Source Object
  12,                                     !- Outlet Port
  {1e5fc135-cf0c-40a3-aeb1-a3c35bd978f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b851dae-dbda-45a6-af47-e00e4225da5e}, !- Handle
  {1e5fc135-cf0c-40a3-aeb1-a3c35bd978f3}, !- Source Object
  3,                                      !- Outlet Port
  {4c8b3bfa-b21d-4d6e-9998-75af16424d1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de647f9e-b151-47ea-9e6e-5a2238952faa}, !- Handle
  {4c8b3bfa-b21d-4d6e-9998-75af16424d1b}, !- Source Object
  4,                                      !- Outlet Port
  {8bf85fd0-559f-4029-89e0-e23190065459}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {de91f93e-5894-473a-af0b-58ed404d50ed}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5fbc1c6b-ef48-490a-ac06-0db039d7b3de}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {14ec67d0-95cd-4a5a-99fd-b83e692ee8f5}, !- Plant Side Inlet Node Name
  {caee9bd9-7ec4-49ec-9b16-56ea1ebdd7ff}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {92e9bcf7-c46e-4cbb-a92b-58c89f159ef8}, !- Demand Side Inlet Node Name
  {276e29cd-49cb-4cce-9514-391aa7ec57f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {81c09afa-5fec-40ad-b7a6-4cac7aaf7ffa}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Demand Mixer Name
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Demand Splitter Name
  {421f14ab-0975-4dc9-9e63-ab4194f2b0bc}, !- Supply Mixer Name
  {78485dec-b9ca-430e-9564-82fc8bb9f8dc}; !- Supply Splitter Name

OS:Node,
  {50e3a62d-1c80-41cd-9581-f0fe871a82c7}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {14ec67d0-95cd-4a5a-99fd-b83e692ee8f5}, !- Inlet Port
  {7bc01767-5077-49dc-9709-20a6e463bf76}; !- Outlet Port

OS:Node,
  {5fbc1c6b-ef48-490a-ac06-0db039d7b3de}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {10367b2a-7c54-45f0-9036-b733d3862821}, !- Inlet Port
  {caee9bd9-7ec4-49ec-9b16-56ea1ebdd7ff}; !- Outlet Port

OS:Node,
  {d0b0c906-d38c-429e-920e-77dba5cecc63}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {76867dbe-ee2c-4edc-b847-e9de3043950d}, !- Inlet Port
  {02730535-9a6c-4b75-bbfc-b7031bff2cfa}; !- Outlet Port

OS:Connector:Mixer,
  {421f14ab-0975-4dc9-9e63-ab4194f2b0bc}, !- Handle
  Connector Mixer 1,                      !- Name
  {399d6c2d-d1d8-4607-a6ba-3ae11d3d66a7}, !- Outlet Branch Name
  {e5e1e508-3eb5-4023-97c2-270c952a5f26}, !- Inlet Branch Name 1
  {2f62c7cf-b592-404d-8901-acc053dc3da8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78485dec-b9ca-430e-9564-82fc8bb9f8dc}, !- Handle
  Connector Splitter 1,                   !- Name
  {3f8d88cc-a5a1-46fb-8b47-7e08fce0e166}, !- Inlet Branch Name
  {76867dbe-ee2c-4edc-b847-e9de3043950d}, !- Outlet Branch Name 1
  {ab75e517-51f4-430b-8051-9c6870b79421}; !- Outlet Branch Name 2

OS:Connection,
  {14ec67d0-95cd-4a5a-99fd-b83e692ee8f5}, !- Handle
  {de91f93e-5894-473a-af0b-58ed404d50ed}, !- Source Object
  14,                                     !- Outlet Port
  {50e3a62d-1c80-41cd-9581-f0fe871a82c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76867dbe-ee2c-4edc-b847-e9de3043950d}, !- Handle
  {78485dec-b9ca-430e-9564-82fc8bb9f8dc}, !- Source Object
  3,                                      !- Outlet Port
  {d0b0c906-d38c-429e-920e-77dba5cecc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caee9bd9-7ec4-49ec-9b16-56ea1ebdd7ff}, !- Handle
  {5fbc1c6b-ef48-490a-ac06-0db039d7b3de}, !- Source Object
  3,                                      !- Outlet Port
  {de91f93e-5894-473a-af0b-58ed404d50ed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {963f3d83-e7a4-47e4-b1f9-887ef88bd12b}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {92e9bcf7-c46e-4cbb-a92b-58c89f159ef8}, !- Inlet Port
  {0af45000-03bd-464e-b6d6-1d0ea8b7b74d}; !- Outlet Port

OS:Node,
  {281c0995-c448-4d32-86c4-4098b5c3b1b2}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {977e2c8e-cd42-4713-a4fc-37d1ca1a7364}, !- Inlet Port
  {276e29cd-49cb-4cce-9514-391aa7ec57f1}; !- Outlet Port

OS:Node,
  {02b4f5ad-dc8c-467e-b74b-a51bb9b92510}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {760fd621-1b96-445b-9e93-9502d9cb95e8}, !- Inlet Port
  {d2f978f4-493e-4c06-9bf3-34f481c5bb86}; !- Outlet Port

OS:Connector:Mixer,
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Handle
  Connector Mixer 2,                      !- Name
  {68f04426-2d99-4bc1-a568-d627ac9d188c}, !- Outlet Branch Name
  {7b113a57-7b47-4029-aca9-9c1c2aca528c}, !- Inlet Branch Name 1
  {52373aea-217f-4e6e-9e34-ae9720a681f7}, !- Inlet Branch Name 2
  {700de4b5-95ef-44ed-a616-1ecaf4e543a9}, !- Inlet Branch Name 3
  {5b5db1ca-cff1-4444-bb3f-74e748df3f78}, !- Inlet Branch Name 4
  {39f1c2c1-1fe9-4900-a062-430ed56b9f33}, !- Inlet Branch Name 5
  {fafaddc8-a05e-48a6-bd2e-65dbce9cd673}, !- Inlet Branch Name 6
  {c3e6fdbb-4a4a-42a1-bd7b-ddc5da9a6aad}, !- Inlet Branch Name 7
  {910841d6-f6e8-43f7-8d91-5435ba605ac5}, !- Inlet Branch Name 8
  {ef309809-6bc4-4369-94db-cb84d8ddd24f}, !- Inlet Branch Name 9
  {5f7b1d06-a08e-4d11-a1fb-f171da7327b5}, !- Inlet Branch Name 10
  {eb6834d6-b920-4952-b75f-22d45d2630c8}, !- Inlet Branch Name 11
  {1ca5face-eafc-4ecc-bee4-42790c1eec5a}, !- Inlet Branch Name 12
  {318fd52f-3e1a-4ca3-8fe2-7e1f09ff2442}, !- Inlet Branch Name 13
  {9b35b065-9dc0-4756-9d09-d52839a6dc92}, !- Inlet Branch Name 14
  {336c513f-003f-4128-bebc-55128a2ac67e}, !- Inlet Branch Name 15
  {ffad78d8-4857-4d6b-a8c1-f2967934c4da}, !- Inlet Branch Name 16
  {b99015e1-bc6b-4f78-af81-3d9dd5b1505f}, !- Inlet Branch Name 17
  {fbc3fcf8-0470-49f1-a2fe-438ab8ace19b}, !- Inlet Branch Name 18
  {1e8358b7-7361-4694-80e0-8a71f6eae161}, !- Inlet Branch Name 19
  {be7e6965-2d26-4209-8e41-9fb333b943b0}, !- Inlet Branch Name 20
  {ac152cd2-10af-4335-8a23-d210457b3d7b}, !- Inlet Branch Name 21
  {8a00133e-b340-4ef1-a5a4-f5d52e014ef8}, !- Inlet Branch Name 22
  {df3103c1-db02-4a43-a261-adb4016423c6}, !- Inlet Branch Name 23
  {6a7da173-7896-437f-a4eb-bddcb0d10c77}, !- Inlet Branch Name 24
  {e8702944-0d4a-491f-8ea7-fa1f6763d503}, !- Inlet Branch Name 25
  {ca2439b4-75ad-4e8b-bf6f-9cd135fb1f46}, !- Inlet Branch Name 26
  {97b4c420-2d49-4f86-9f2b-b6c842f32a9f}, !- Inlet Branch Name 27
  {2fb9d215-9bf8-468f-bf6c-7413c6277f10}, !- Inlet Branch Name 28
  {353d92c7-6868-4bb5-85b1-d4f318bf689d}, !- Inlet Branch Name 29
  {aa656362-0d69-40b4-9801-97ef7b326782}, !- Inlet Branch Name 30
  {d94304bf-ba7e-45ca-93c6-e91e9dffb552}, !- Inlet Branch Name 31
  {d13cdff6-60fa-4600-af95-5e057ee339d6}, !- Inlet Branch Name 32
  {3ea1cf19-995b-44d3-b95d-1897716d3689}, !- Inlet Branch Name 33
  {c1251312-e3fe-4dd0-8d50-e35b7f3bc190}, !- Inlet Branch Name 34
  {ce0b743f-b33d-4baa-8456-88afed8fee77}, !- Inlet Branch Name 35
  {8b8fbe84-eb87-4062-9261-3e76ddc85252}, !- Inlet Branch Name 36
  {f66dd224-058f-4b54-bf7c-46f5217bde07}, !- Inlet Branch Name 37
  {c04bf569-3daa-4cfa-bc4c-5458a67c5b7d}, !- Inlet Branch Name 38
  {5eb0446b-f958-4af9-ae2f-6b532385820c}, !- Inlet Branch Name 39
  {62e5b3ff-721c-4e10-8fec-619698593b83}, !- Inlet Branch Name 40
  {a48f5129-9009-4d72-9094-f5988738f63f}, !- Inlet Branch Name 41
  {a20fdbee-22d6-42c5-9582-40066f207dd1}, !- Inlet Branch Name 42
  {d590cc10-fdd6-43c1-a3c0-26c100507f85}, !- Inlet Branch Name 43
  {b84af0f5-3075-4355-813a-5ce3ef7eb417}, !- Inlet Branch Name 44
  {e6c28e2a-8e5f-4d7f-9a1a-d5637238999c}, !- Inlet Branch Name 45
  {936685c6-6252-4f60-be88-f7e3ec7e7e6d}, !- Inlet Branch Name 46
  {7b8c0611-6e85-4706-8e31-48dcf1783d10}, !- Inlet Branch Name 47
  {a98c0e0a-f29f-4cef-9597-f3c985140ca1}, !- Inlet Branch Name 48
  {943db42c-d16c-44b0-bf22-19d3a32f7e26}, !- Inlet Branch Name 49
  {48fe6281-ad61-4514-bf58-2e0010bae261}, !- Inlet Branch Name 50
  {47b314f5-3140-4e2b-ba6a-1c68a931e700}, !- Inlet Branch Name 51
  {0bd91053-6496-411e-b1c8-ff43b9276615}, !- Inlet Branch Name 52
  {8ed4e162-58af-4e36-aa49-76cf26584274}, !- Inlet Branch Name 53
  {3f27bc3e-5e4a-4c32-986f-020be64e4930}, !- Inlet Branch Name 54
  {9fde031b-594c-49fb-99f8-8d09b3a6db89}, !- Inlet Branch Name 55
  {31d31c36-6883-46a0-86db-dbeda6155052}, !- Inlet Branch Name 56
  {a70e54e6-8529-4327-9bae-402059f2dda8}, !- Inlet Branch Name 57
  {4639ebf8-bc2e-4b93-8c18-5b8db96bde49}, !- Inlet Branch Name 58
  {6dc1e897-32ff-42b5-84a4-871634d7991b}, !- Inlet Branch Name 59
  {573f57ca-2047-445c-a3b2-95c9fb7afab2}, !- Inlet Branch Name 60
  {9936c5da-9dda-4b1a-a726-d872025044c6}, !- Inlet Branch Name 61
  {607c132c-0fce-49fb-b76a-6b87038ef63f}, !- Inlet Branch Name 62
  {08040edb-d1d7-4126-a422-4c0c76c7e95a}, !- Inlet Branch Name 63
  {07895b94-ebd4-4d28-b395-61f07b1ec5c7}, !- Inlet Branch Name 64
  {0f71a30d-4eac-4a1d-b317-a52780a68587}, !- Inlet Branch Name 65
  {17f216a6-e97c-4af0-9932-a1d15d928871}, !- Inlet Branch Name 66
  {4d0d3da1-55f7-4e3d-9e11-477e37c631b0}, !- Inlet Branch Name 67
  {20e3dda6-0d75-41ed-bf83-4e2925787e71}, !- Inlet Branch Name 68
  {2ea1cc0f-030a-4422-b8fc-6c0047484aec}, !- Inlet Branch Name 69
  {781cae0b-0522-4aff-8eaa-49860c71e136}, !- Inlet Branch Name 70
  {22106d31-e574-4494-a87d-e707d37b49a2}, !- Inlet Branch Name 71
  {334ee86e-3d29-4414-9867-abb9a9c6ffc0}, !- Inlet Branch Name 72
  {ae71e39b-bbaf-4ee7-95ba-2db7544bddad}, !- Inlet Branch Name 73
  {3e679414-6794-4348-a78a-8cba76d19161}, !- Inlet Branch Name 74
  {d3856d8d-f094-4175-8ede-19bf1797e04f}, !- Inlet Branch Name 75
  {c99dcc50-7dc1-4709-b572-607286b6f1dc}, !- Inlet Branch Name 76
  {f64fc05a-d6fc-40c5-a9fd-5e3b84971b79}, !- Inlet Branch Name 77
  {02eb8a60-9347-4e4a-8e57-f7a0566cf426}, !- Inlet Branch Name 78
  {b1b43842-f822-4beb-ae89-a9c599cd42c3}, !- Inlet Branch Name 79
  {cde604ce-9413-4fd0-9094-dfe77f1ee407}, !- Inlet Branch Name 80
  {5816708e-110f-41e1-94ec-5b0424806bf0}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Handle
  Connector Splitter 2,                   !- Name
  {0af45000-03bd-464e-b6d6-1d0ea8b7b74d}, !- Inlet Branch Name
  {760fd621-1b96-445b-9e93-9502d9cb95e8}, !- Outlet Branch Name 1
  {20a8b6b5-f744-4213-b02a-aa41ddf89a8c}, !- Outlet Branch Name 2
  {fc0e6b0f-56f0-4819-bae0-71759a8903e9}, !- Outlet Branch Name 3
  {e3140190-3ca5-4ebf-9363-a017669db34e}, !- Outlet Branch Name 4
  {19ea6765-b73a-46bf-973d-738b817a9e69}, !- Outlet Branch Name 5
  {2ab2e8cb-704c-4ff3-b380-d841c09392a7}, !- Outlet Branch Name 6
  {b2314681-8575-4275-976c-0986a91cd0ff}, !- Outlet Branch Name 7
  {d2334802-e598-43eb-9829-39b0cd2a7e41}, !- Outlet Branch Name 8
  {574a4f90-ce5b-46c9-b788-c5fdd8cc52c8}, !- Outlet Branch Name 9
  {94645d18-2a99-4fe7-9e9c-2fd621955307}, !- Outlet Branch Name 10
  {1bdade71-23e8-49bc-954b-728a354d3e23}, !- Outlet Branch Name 11
  {5d9fc14e-d507-4d28-a973-ca3183166b05}, !- Outlet Branch Name 12
  {fd441ebb-d335-45e8-bc33-771b02fc0705}, !- Outlet Branch Name 13
  {4d7dc71c-c50e-47cd-9ecb-40ff11447d28}, !- Outlet Branch Name 14
  {49636b11-2600-450d-83c9-31b1043583cc}, !- Outlet Branch Name 15
  {468b77c4-0d27-487f-86e2-b536fe58173c}, !- Outlet Branch Name 16
  {bf80d40d-5ea7-4519-8961-b243734661d1}, !- Outlet Branch Name 17
  {92804a7c-08d8-46b7-923e-616d6fe1ad2e}, !- Outlet Branch Name 18
  {d4e41db4-92f5-4aaf-8d1f-9698751a7366}, !- Outlet Branch Name 19
  {61b5fd2a-8518-441a-bdf5-9f4243ea4c44}, !- Outlet Branch Name 20
  {9cc7523a-a185-40f3-9acf-c737f0255978}, !- Outlet Branch Name 21
  {d7cee15a-1bdf-4064-a6d9-7e7101e2b031}, !- Outlet Branch Name 22
  {0c3199a5-9cef-45c2-af0e-4cf36b6266a4}, !- Outlet Branch Name 23
  {ff8c973d-4841-4c52-bee9-f6be9bca82aa}, !- Outlet Branch Name 24
  {079ef19f-3c7c-495f-8ea7-854f899b03fd}, !- Outlet Branch Name 25
  {0aaa1d24-3d37-4889-adc3-76abb6daa106}, !- Outlet Branch Name 26
  {48028a53-37e9-4413-8d29-c590daf3e763}, !- Outlet Branch Name 27
  {b68fab18-3c86-4635-81fe-8b201ab76784}, !- Outlet Branch Name 28
  {3178d1d8-22cd-4d80-a981-125117c04042}, !- Outlet Branch Name 29
  {d0d1805e-b90c-48f0-93b7-ff41897b5e64}, !- Outlet Branch Name 30
  {5835f8dd-96c3-4f18-994a-3ff6f65912ec}, !- Outlet Branch Name 31
  {e8fc80d7-639b-46d3-8b83-93b2730a54cc}, !- Outlet Branch Name 32
  {1700896c-df45-4b7b-a3f9-f2449dfd1934}, !- Outlet Branch Name 33
  {b5010af6-02ec-4d48-8701-541c337468c3}, !- Outlet Branch Name 34
  {3e997875-9523-498b-ade4-fe0f93fcb4ed}, !- Outlet Branch Name 35
  {0a0084f6-3237-4006-aa06-4d2f6d7c36fa}, !- Outlet Branch Name 36
  {04048231-46d1-48fc-a4ed-ce0daacc56c4}, !- Outlet Branch Name 37
  {946f654a-630a-4c96-ab4b-25d61af53d3b}, !- Outlet Branch Name 38
  {2b2ded3a-b4b6-4d8e-9ddc-65fd1413bd8d}, !- Outlet Branch Name 39
  {9da48fd2-9182-429a-8e81-fbb5f02b486c}, !- Outlet Branch Name 40
  {5a68ee76-b116-48d1-88ac-3c8732749c39}, !- Outlet Branch Name 41
  {ea504a6f-c632-4438-8490-52c0076f53ea}, !- Outlet Branch Name 42
  {7e1ff82f-2438-408e-8a0f-2c26a4a4109c}, !- Outlet Branch Name 43
  {18c22c56-3f24-4f0e-99cc-9e44a64b58cd}, !- Outlet Branch Name 44
  {dd991bc0-98b9-4152-be46-2aa9396a7d89}, !- Outlet Branch Name 45
  {c69fc48e-2a4e-4922-937e-1b7737b45659}, !- Outlet Branch Name 46
  {53235739-78dd-4e85-bfe8-4b6294e5917c}, !- Outlet Branch Name 47
  {cb8144db-e221-4a78-a580-3ca2e7f97096}, !- Outlet Branch Name 48
  {8e178d97-a46e-4ef3-958d-af367547241c}, !- Outlet Branch Name 49
  {2626817f-f8ec-479c-a675-adfccb3cfe6f}, !- Outlet Branch Name 50
  {a62320c1-3e63-4616-ab31-0a9011af0a39}, !- Outlet Branch Name 51
  {6a2f23c6-c1ed-46b4-ad21-c4dfc1d04b0a}, !- Outlet Branch Name 52
  {4ceb6330-b002-42da-b679-6bdfce80b9eb}, !- Outlet Branch Name 53
  {dc24bc44-6aa8-489c-a0d1-c96283445d8d}, !- Outlet Branch Name 54
  {9e9e3c0a-4107-4a0c-98ea-721275b3990f}, !- Outlet Branch Name 55
  {b963b3ab-c434-42cc-bc87-0ba361c113d6}, !- Outlet Branch Name 56
  {a9682e5e-dc8e-4cf1-841a-c6aeb40d9d96}, !- Outlet Branch Name 57
  {2e6e836f-d46b-4030-8f93-ef4f2b59816f}, !- Outlet Branch Name 58
  {89c2aa4d-0a98-4fda-9578-678199b84ad1}, !- Outlet Branch Name 59
  {7bbdd373-ad10-4245-9f32-de61c8ee529c}, !- Outlet Branch Name 60
  {0b460077-de30-4f40-a2a6-2f5b97f2d0a8}, !- Outlet Branch Name 61
  {a4ea9545-a976-49a4-88e3-f8da372868cf}, !- Outlet Branch Name 62
  {98e9552a-3b18-4d69-94f3-75b13bfcac9f}, !- Outlet Branch Name 63
  {ba58951c-13a5-492c-a89b-9280815bbfa1}, !- Outlet Branch Name 64
  {6b8830a1-a6c9-4b5f-bc2f-63181417e51e}, !- Outlet Branch Name 65
  {523965ec-3449-424b-99e0-04b06530ccac}, !- Outlet Branch Name 66
  {9fb735f5-c40a-4424-8936-bbd96051c09b}, !- Outlet Branch Name 67
  {229bf8d8-37ce-42ec-a991-ea57dc8679b7}, !- Outlet Branch Name 68
  {dafcfd00-b0a2-4eb3-9fe8-4fd7d6220ccd}, !- Outlet Branch Name 69
  {31219456-92ee-46bd-8428-de8508a4932d}, !- Outlet Branch Name 70
  {6e8465bd-798d-4c72-9b94-a52e3b35283f}, !- Outlet Branch Name 71
  {f4660e62-3946-47da-a1c0-68960dccd24f}, !- Outlet Branch Name 72
  {cebe1423-8c40-49a1-aca4-da23bd9cd5df}, !- Outlet Branch Name 73
  {26d0b3a5-f3a1-4273-9c06-88a066c22259}, !- Outlet Branch Name 74
  {af2bc2f9-6915-44d9-96b2-39f4d4f3df20}, !- Outlet Branch Name 75
  {8e04fb0b-f864-4b4b-acdd-1fbd8633ad76}, !- Outlet Branch Name 76
  {bd347647-c0e3-4b2a-8a93-005e84640699}, !- Outlet Branch Name 77
  {28768f6b-9eaa-4f05-aec2-d84f58572f08}, !- Outlet Branch Name 78
  {24d47fb8-0994-4a2a-98b5-8675ea92076a}, !- Outlet Branch Name 79
  {39bf8411-6d7f-4e9b-9802-0a9f538f3591}, !- Outlet Branch Name 80
  {cfff9747-6520-48fe-89eb-cb3583b93454}; !- Outlet Branch Name 81

OS:Connection,
  {92e9bcf7-c46e-4cbb-a92b-58c89f159ef8}, !- Handle
  {de91f93e-5894-473a-af0b-58ed404d50ed}, !- Source Object
  17,                                     !- Outlet Port
  {963f3d83-e7a4-47e4-b1f9-887ef88bd12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af45000-03bd-464e-b6d6-1d0ea8b7b74d}, !- Handle
  {963f3d83-e7a4-47e4-b1f9-887ef88bd12b}, !- Source Object
  3,                                      !- Outlet Port
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760fd621-1b96-445b-9e93-9502d9cb95e8}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  3,                                      !- Outlet Port
  {02b4f5ad-dc8c-467e-b74b-a51bb9b92510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276e29cd-49cb-4cce-9514-391aa7ec57f1}, !- Handle
  {281c0995-c448-4d32-86c4-4098b5c3b1b2}, !- Source Object
  3,                                      !- Outlet Port
  {de91f93e-5894-473a-af0b-58ed404d50ed}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {db61e5d7-2f52-4711-9893-68def6ed1c95}, !- Handle
  {de91f93e-5894-473a-af0b-58ed404d50ed}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {81c09afa-5fec-40ad-b7a6-4cac7aaf7ffa}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {f4f7d128-92b7-4a9a-89c8-a3d397bfa6af}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {59eedfb3-bc7d-48d9-b9dc-3e0b906968b3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f4f7d128-92b7-4a9a-89c8-a3d397bfa6af}, !- Schedule Type Limits Name
  {dbf6f098-7de8-4ffb-b51f-dabd659454cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbf6f098-7de8-4ffb-b51f-dabd659454cf}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f4f7d128-92b7-4a9a-89c8-a3d397bfa6af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c0c8cab2-28fd-4105-8e98-9fb58185a936}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {59eedfb3-bc7d-48d9-b9dc-3e0b906968b3}, !- Schedule Name
  {5fbc1c6b-ef48-490a-ac06-0db039d7b3de}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b8be917f-ac0a-4f73-b865-f03afa62cc62}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {7bc01767-5077-49dc-9709-20a6e463bf76}, !- Inlet Node Name
  {4334734c-58c1-4060-a988-49473ae6e61b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  386385.804898084,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e1136eb1-cadf-486f-b52e-e718629105c3}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {4334734c-58c1-4060-a988-49473ae6e61b}, !- Inlet Port
  {3f8d88cc-a5a1-46fb-8b47-7e08fce0e166}; !- Outlet Port

OS:Connection,
  {7bc01767-5077-49dc-9709-20a6e463bf76}, !- Handle
  {50e3a62d-1c80-41cd-9581-f0fe871a82c7}, !- Source Object
  3,                                      !- Outlet Port
  {b8be917f-ac0a-4f73-b865-f03afa62cc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4334734c-58c1-4060-a988-49473ae6e61b}, !- Handle
  {b8be917f-ac0a-4f73-b865-f03afa62cc62}, !- Source Object
  3,                                      !- Outlet Port
  {e1136eb1-cadf-486f-b52e-e718629105c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8d88cc-a5a1-46fb-8b47-7e08fce0e166}, !- Handle
  {e1136eb1-cadf-486f-b52e-e718629105c3}, !- Source Object
  3,                                      !- Outlet Port
  {78485dec-b9ca-430e-9564-82fc8bb9f8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1147b8f8-e524-41e0-b10b-09da8986fa15}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d5a748c2-6074-470d-8af4-6e2357dc6394}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff, !- Name
  1.1396124915472,                        !- Tank Volume {m3}
  {59eedfb3-bc7d-48d9-b9dc-3e0b906968b3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  59544.752683341,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  105.695718053734,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  105.695718053734,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1f858119-107b-4a88-b028-0d109e357220}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.72726471682924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.72726471682924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {02730535-9a6c-4b75-bbfc-b7031bff2cfa}, !- Use Side Inlet Node Name
  {d90acf4c-f6dd-4ff9-9ff7-da61dd4f312e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8b912ab8-e512-4d90-92f7-9d46f51155a2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ea3ae1f2-0ef2-4e01-b299-61a4f98542fd}, !- Schedule Type Limits Name
  {1d967cc4-723f-4e15-b8ed-1866dcb2182a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d967cc4-723f-4e15-b8ed-1866dcb2182a}, !- Handle
  Schedule Day 4,                         !- Name
  {ea3ae1f2-0ef2-4e01-b299-61a4f98542fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {629783e5-0c2c-497f-9601-15fec12f2c53}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ea3ae1f2-0ef2-4e01-b299-61a4f98542fd}, !- Schedule Type Limits Name
  {5abb60c7-3091-494a-ae03-6b0e6bcc60e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5abb60c7-3091-494a-ae03-6b0e6bcc60e1}, !- Handle
  Schedule Day 5,                         !- Name
  {ea3ae1f2-0ef2-4e01-b299-61a4f98542fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a4c71725-1a2b-44ad-ba7c-07f4669a9d07}, !- Handle
  {d5a748c2-6074-470d-8af4-6e2357dc6394}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {1f858119-107b-4a88-b028-0d109e357220}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {1147b8f8-e524-41e0-b10b-09da8986fa15}, !- Schedule Type Limits Name
  {ae34faf2-be25-4658-bc8f-1cbc640c96da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae34faf2-be25-4658-bc8f-1cbc640c96da}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {1147b8f8-e524-41e0-b10b-09da8986fa15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {744e0eb4-f36e-4119-8914-196345211fab}, !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {d90acf4c-f6dd-4ff9-9ff7-da61dd4f312e}, !- Inlet Port
  {e5e1e508-3eb5-4023-97c2-270c952a5f26}; !- Outlet Port

OS:Connection,
  {02730535-9a6c-4b75-bbfc-b7031bff2cfa}, !- Handle
  {d0b0c906-d38c-429e-920e-77dba5cecc63}, !- Source Object
  3,                                      !- Outlet Port
  {d5a748c2-6074-470d-8af4-6e2357dc6394}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d90acf4c-f6dd-4ff9-9ff7-da61dd4f312e}, !- Handle
  {d5a748c2-6074-470d-8af4-6e2357dc6394}, !- Source Object
  32,                                     !- Outlet Port
  {744e0eb4-f36e-4119-8914-196345211fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e1e508-3eb5-4023-97c2-270c952a5f26}, !- Handle
  {744e0eb4-f36e-4119-8914-196345211fab}, !- Source Object
  3,                                      !- Outlet Port
  {421f14ab-0975-4dc9-9e63-ab4194f2b0bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b96a2035-b1bf-4a72-8541-7c33472dff20}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0db93aa2-74d8-46bb-98a6-a0adeefed14e}, !- Inlet Node Name
  {9d973eff-7857-4318-951c-e96ee9f9fa2b}; !- Outlet Node Name

OS:Node,
  {24db5ff6-3827-4e05-bd83-b8cdb97a909f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ab75e517-51f4-430b-8051-9c6870b79421}, !- Inlet Port
  {0db93aa2-74d8-46bb-98a6-a0adeefed14e}; !- Outlet Port

OS:Connection,
  {ab75e517-51f4-430b-8051-9c6870b79421}, !- Handle
  {78485dec-b9ca-430e-9564-82fc8bb9f8dc}, !- Source Object
  4,                                      !- Outlet Port
  {24db5ff6-3827-4e05-bd83-b8cdb97a909f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af64c599-4e58-45e5-8693-8e4090440274}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {9d973eff-7857-4318-951c-e96ee9f9fa2b}, !- Inlet Port
  {2f62c7cf-b592-404d-8901-acc053dc3da8}; !- Outlet Port

OS:Connection,
  {0db93aa2-74d8-46bb-98a6-a0adeefed14e}, !- Handle
  {24db5ff6-3827-4e05-bd83-b8cdb97a909f}, !- Source Object
  3,                                      !- Outlet Port
  {b96a2035-b1bf-4a72-8541-7c33472dff20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d973eff-7857-4318-951c-e96ee9f9fa2b}, !- Handle
  {b96a2035-b1bf-4a72-8541-7c33472dff20}, !- Source Object
  3,                                      !- Outlet Port
  {af64c599-4e58-45e5-8693-8e4090440274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f62c7cf-b592-404d-8901-acc053dc3da8}, !- Handle
  {af64c599-4e58-45e5-8693-8e4090440274}, !- Source Object
  3,                                      !- Outlet Port
  {421f14ab-0975-4dc9-9e63-ab4194f2b0bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e77b846d-cf2f-4458-8f4c-a12409496a0b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d2f978f4-493e-4c06-9bf3-34f481c5bb86}, !- Inlet Node Name
  {b23f66e8-d618-476c-906a-2780fd50d0e6}; !- Outlet Node Name

OS:Node,
  {393dab6c-ee3b-4dd0-b74f-9279097e26b5}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b23f66e8-d618-476c-906a-2780fd50d0e6}, !- Inlet Port
  {7b113a57-7b47-4029-aca9-9c1c2aca528c}; !- Outlet Port

OS:Connection,
  {d2f978f4-493e-4c06-9bf3-34f481c5bb86}, !- Handle
  {02b4f5ad-dc8c-467e-b74b-a51bb9b92510}, !- Source Object
  3,                                      !- Outlet Port
  {e77b846d-cf2f-4458-8f4c-a12409496a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23f66e8-d618-476c-906a-2780fd50d0e6}, !- Handle
  {e77b846d-cf2f-4458-8f4c-a12409496a0b}, !- Source Object
  3,                                      !- Outlet Port
  {393dab6c-ee3b-4dd0-b74f-9279097e26b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b113a57-7b47-4029-aca9-9c1c2aca528c}, !- Handle
  {393dab6c-ee3b-4dd0-b74f-9279097e26b5}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6514f824-747a-4185-afb6-0399b69df73f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b0be6640-a420-48a0-9470-cc92d44ff77a}, !- Inlet Node Name
  {10367b2a-7c54-45f0-9036-b733d3862821}; !- Outlet Node Name

OS:Node,
  {91c4e041-03fd-4a34-b5d1-77f96a560388}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {399d6c2d-d1d8-4607-a6ba-3ae11d3d66a7}, !- Inlet Port
  {b0be6640-a420-48a0-9470-cc92d44ff77a}; !- Outlet Port

OS:Connection,
  {399d6c2d-d1d8-4607-a6ba-3ae11d3d66a7}, !- Handle
  {421f14ab-0975-4dc9-9e63-ab4194f2b0bc}, !- Source Object
  2,                                      !- Outlet Port
  {91c4e041-03fd-4a34-b5d1-77f96a560388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0be6640-a420-48a0-9470-cc92d44ff77a}, !- Handle
  {91c4e041-03fd-4a34-b5d1-77f96a560388}, !- Source Object
  3,                                      !- Outlet Port
  {6514f824-747a-4185-afb6-0399b69df73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10367b2a-7c54-45f0-9036-b733d3862821}, !- Handle
  {6514f824-747a-4185-afb6-0399b69df73f}, !- Source Object
  3,                                      !- Outlet Port
  {5fbc1c6b-ef48-490a-ac06-0db039d7b3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9522df94-9803-483d-8e3e-745d19a82fac}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ecb595d8-3ef2-43d9-870d-a1869e76c616}, !- Inlet Node Name
  {977e2c8e-cd42-4713-a4fc-37d1ca1a7364}; !- Outlet Node Name

OS:Node,
  {51f35380-3d9c-4417-a2d1-b73b684ae0f5}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {68f04426-2d99-4bc1-a568-d627ac9d188c}, !- Inlet Port
  {ecb595d8-3ef2-43d9-870d-a1869e76c616}; !- Outlet Port

OS:Connection,
  {68f04426-2d99-4bc1-a568-d627ac9d188c}, !- Handle
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Source Object
  2,                                      !- Outlet Port
  {51f35380-3d9c-4417-a2d1-b73b684ae0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb595d8-3ef2-43d9-870d-a1869e76c616}, !- Handle
  {51f35380-3d9c-4417-a2d1-b73b684ae0f5}, !- Source Object
  3,                                      !- Outlet Port
  {9522df94-9803-483d-8e3e-745d19a82fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977e2c8e-cd42-4713-a4fc-37d1ca1a7364}, !- Handle
  {9522df94-9803-483d-8e3e-745d19a82fac}, !- Source Object
  3,                                      !- Outlet Port
  {281c0995-c448-4d32-86c4-4098b5c3b1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {25e87d06-69fc-412f-b65e-a6f68ce35db2}, !- Handle
  Water Use Connections 1,                !- Name
  {2b269536-12dd-4a33-a5ff-8fe3b9763207}, !- Inlet Node Name
  {86dceb9b-74c9-44c5-8c6d-15b1e2324791}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8239b0e-d802-4629-a5d2-b7eb454f4bbb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a45829f-d51b-4331-904a-19a26cd1885f}, !- Handle
  F2 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {4534271d-b2f3-46f3-bb3b-bb79f5f968e6}, !- Target Temperature Schedule Name
  {0aa8ad22-b01b-4e4a-ad45-e59a72102cf1}, !- Sensible Fraction Schedule Name
  {e77f7a15-2ecc-42bc-906f-9f5635e87960}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0aa8ad22-b01b-4e4a-ad45-e59a72102cf1}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8193be2a-2bca-4142-9a75-10b7721f6f19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8193be2a-2bca-4142-9a75-10b7721f6f19}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e77f7a15-2ecc-42bc-906f-9f5635e87960}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c6ba1022-e23b-48e1-ae2b-01788f1b680b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6ba1022-e23b-48e1-ae2b-01788f1b680b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4534271d-b2f3-46f3-bb3b-bb79f5f968e6}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c837fa15-1786-48c3-b02e-bc82f47c221b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c837fa15-1786-48c3-b02e-bc82f47c221b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8239b0e-d802-4629-a5d2-b7eb454f4bbb}, !- Handle
  F2 n1 apartment Service Water Use 0.06gal/min, !- Name
  {4a45829f-d51b-4331-904a-19a26cd1885f}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {2b72cfd6-3a91-4927-bc71-a49f654c8743}, !- Schedule Type Limits Name
  {37d4d02c-d90c-49f4-be32-8f700a4ec111}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37d4d02c-d90c-49f4-be32-8f700a4ec111}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {2b72cfd6-3a91-4927-bc71-a49f654c8743}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {327a80d0-640e-4785-ac86-b46b90262807}, !- Handle
  Schedule Rule 17,                       !- Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {564c8420-9ef5-44f9-81f7-923b142257ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {564c8420-9ef5-44f9-81f7-923b142257ca}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {2b72cfd6-3a91-4927-bc71-a49f654c8743}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e31d80a1-108a-41a3-aab4-017112fd1bfe}, !- Handle
  Schedule Rule 18,                       !- Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca0eae10-052d-47d3-9ec3-62936edaff6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca0eae10-052d-47d3-9ec3-62936edaff6d}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {2b72cfd6-3a91-4927-bc71-a49f654c8743}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {35aa3566-0da1-4076-87d8-0732458be2a4}, !- Handle
  Schedule Rule 19,                       !- Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7618b15-a0c1-4349-a627-df540c6e9252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7618b15-a0c1-4349-a627-df540c6e9252}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {2b72cfd6-3a91-4927-bc71-a49f654c8743}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {dc9e5ab8-9bda-40d8-96a4-d9c4a6702c75}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {20a8b6b5-f744-4213-b02a-aa41ddf89a8c}, !- Inlet Port
  {2b269536-12dd-4a33-a5ff-8fe3b9763207}; !- Outlet Port

OS:Connection,
  {20a8b6b5-f744-4213-b02a-aa41ddf89a8c}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  4,                                      !- Outlet Port
  {dc9e5ab8-9bda-40d8-96a4-d9c4a6702c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8039b205-027a-4329-b096-3c7e1a8cd552}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {86dceb9b-74c9-44c5-8c6d-15b1e2324791}, !- Inlet Port
  {52373aea-217f-4e6e-9e34-ae9720a681f7}; !- Outlet Port

OS:Connection,
  {2b269536-12dd-4a33-a5ff-8fe3b9763207}, !- Handle
  {dc9e5ab8-9bda-40d8-96a4-d9c4a6702c75}, !- Source Object
  3,                                      !- Outlet Port
  {25e87d06-69fc-412f-b65e-a6f68ce35db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86dceb9b-74c9-44c5-8c6d-15b1e2324791}, !- Handle
  {25e87d06-69fc-412f-b65e-a6f68ce35db2}, !- Source Object
  3,                                      !- Outlet Port
  {8039b205-027a-4329-b096-3c7e1a8cd552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52373aea-217f-4e6e-9e34-ae9720a681f7}, !- Handle
  {8039b205-027a-4329-b096-3c7e1a8cd552}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0842a11c-3e5c-4706-9456-02a5ed07ede1}, !- Handle
  Water Use Connections 2,                !- Name
  {61fe084e-68ba-4e8e-a0a6-c960bb4697da}, !- Inlet Node Name
  {82edc482-25b8-43e3-8472-56c3a1bc9ac0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c88b3e11-4076-44f4-b390-b72094c1bee4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e634f933-e094-4162-b025-7a51cb585b07}, !- Handle
  F2 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {aafb02cd-f740-4ab2-8d19-bb374d8bf039}, !- Target Temperature Schedule Name
  {3925706b-9f60-47c6-8ae3-37860068b467}, !- Sensible Fraction Schedule Name
  {26dd9a09-6287-4fc8-8e57-16bf0929e0c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3925706b-9f60-47c6-8ae3-37860068b467}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {368a00ea-c0d0-4051-a68c-6bb3ae3a6fe0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {368a00ea-c0d0-4051-a68c-6bb3ae3a6fe0}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26dd9a09-6287-4fc8-8e57-16bf0929e0c4}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {564086c9-ede5-45f2-b935-6bcf326ce14c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {564086c9-ede5-45f2-b935-6bcf326ce14c}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aafb02cd-f740-4ab2-8d19-bb374d8bf039}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {527abe8b-6e38-40c5-9ee8-650a365c9375}; !- Default Day Schedule Name

OS:Schedule:Day,
  {527abe8b-6e38-40c5-9ee8-650a365c9375}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c88b3e11-4076-44f4-b390-b72094c1bee4}, !- Handle
  F2 n2 apartment Service Water Use 0.06gal/min, !- Name
  {e634f933-e094-4162-b025-7a51cb585b07}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79164f94-35eb-40f6-b1ab-2df304498a3a}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {fc0e6b0f-56f0-4819-bae0-71759a8903e9}, !- Inlet Port
  {61fe084e-68ba-4e8e-a0a6-c960bb4697da}; !- Outlet Port

OS:Connection,
  {fc0e6b0f-56f0-4819-bae0-71759a8903e9}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  5,                                      !- Outlet Port
  {79164f94-35eb-40f6-b1ab-2df304498a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {272985cf-b586-4c1c-9f54-65aeb17d909f}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {82edc482-25b8-43e3-8472-56c3a1bc9ac0}, !- Inlet Port
  {700de4b5-95ef-44ed-a616-1ecaf4e543a9}; !- Outlet Port

OS:Connection,
  {61fe084e-68ba-4e8e-a0a6-c960bb4697da}, !- Handle
  {79164f94-35eb-40f6-b1ab-2df304498a3a}, !- Source Object
  3,                                      !- Outlet Port
  {0842a11c-3e5c-4706-9456-02a5ed07ede1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82edc482-25b8-43e3-8472-56c3a1bc9ac0}, !- Handle
  {0842a11c-3e5c-4706-9456-02a5ed07ede1}, !- Source Object
  3,                                      !- Outlet Port
  {272985cf-b586-4c1c-9f54-65aeb17d909f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700de4b5-95ef-44ed-a616-1ecaf4e543a9}, !- Handle
  {272985cf-b586-4c1c-9f54-65aeb17d909f}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c693367e-c2a4-4810-ad0a-71e27628de42}, !- Handle
  Water Use Connections 3,                !- Name
  {f386d5e2-2fcf-484a-a4f9-4028e9429482}, !- Inlet Node Name
  {212a17eb-a55c-490b-aabb-f2ace221e224}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42245733-f5eb-426c-b34d-8f2342042280}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de7787f0-97e6-40c8-8b17-8dd510cce72e}, !- Handle
  F2 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2c428024-ece6-4f96-b693-620c9e925dfd}, !- Target Temperature Schedule Name
  {1382bc18-51ec-4490-b9ee-34e882a1ef3a}, !- Sensible Fraction Schedule Name
  {1fbca9da-fff2-45a1-a6a7-0eaf2f228851}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1382bc18-51ec-4490-b9ee-34e882a1ef3a}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c1e4d000-c4c4-47e6-ab47-6a42c030bb9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1e4d000-c4c4-47e6-ab47-6a42c030bb9f}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fbca9da-fff2-45a1-a6a7-0eaf2f228851}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2386ad12-f5ff-4046-aa38-278d7d8286aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2386ad12-f5ff-4046-aa38-278d7d8286aa}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c428024-ece6-4f96-b693-620c9e925dfd}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90a905b3-f85f-42c1-a612-7259cede43e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90a905b3-f85f-42c1-a612-7259cede43e5}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {42245733-f5eb-426c-b34d-8f2342042280}, !- Handle
  F2 ne apartment Service Water Use 0.06gal/min, !- Name
  {de7787f0-97e6-40c8-8b17-8dd510cce72e}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0962037-e786-45f7-9685-90b0c2bb14b0}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {e3140190-3ca5-4ebf-9363-a017669db34e}, !- Inlet Port
  {f386d5e2-2fcf-484a-a4f9-4028e9429482}; !- Outlet Port

OS:Connection,
  {e3140190-3ca5-4ebf-9363-a017669db34e}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  6,                                      !- Outlet Port
  {e0962037-e786-45f7-9685-90b0c2bb14b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7320cd3c-4efc-4c65-b646-c98f8b097495}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {212a17eb-a55c-490b-aabb-f2ace221e224}, !- Inlet Port
  {5b5db1ca-cff1-4444-bb3f-74e748df3f78}; !- Outlet Port

OS:Connection,
  {f386d5e2-2fcf-484a-a4f9-4028e9429482}, !- Handle
  {e0962037-e786-45f7-9685-90b0c2bb14b0}, !- Source Object
  3,                                      !- Outlet Port
  {c693367e-c2a4-4810-ad0a-71e27628de42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212a17eb-a55c-490b-aabb-f2ace221e224}, !- Handle
  {c693367e-c2a4-4810-ad0a-71e27628de42}, !- Source Object
  3,                                      !- Outlet Port
  {7320cd3c-4efc-4c65-b646-c98f8b097495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5db1ca-cff1-4444-bb3f-74e748df3f78}, !- Handle
  {7320cd3c-4efc-4c65-b646-c98f8b097495}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8d2b6475-22a4-43f2-bd6d-7412773563f2}, !- Handle
  Water Use Connections 4,                !- Name
  {30140d97-7a30-46e2-ac1b-b3c499f413a3}, !- Inlet Node Name
  {229abcb6-2c20-46ef-9426-23c40d1699cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71e2bccd-8c7e-496a-9b6e-93f8da6943c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1713fba-723a-4c1d-a503-ee616dd8e629}, !- Handle
  F2 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5891c532-8389-4104-aa07-57405e516d63}, !- Target Temperature Schedule Name
  {ab3c9b13-64d3-4998-9b93-3e6e7974f081}, !- Sensible Fraction Schedule Name
  {95a7f07b-075c-47df-9824-dafe1754797d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab3c9b13-64d3-4998-9b93-3e6e7974f081}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b269dfc-7e23-4352-b306-96ca7d4d2c1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b269dfc-7e23-4352-b306-96ca7d4d2c1a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95a7f07b-075c-47df-9824-dafe1754797d}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a43bc5d0-646a-4975-8ec7-26ee0228621c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a43bc5d0-646a-4975-8ec7-26ee0228621c}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5891c532-8389-4104-aa07-57405e516d63}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98a41b45-7cb4-4d97-9824-7ba98aa4f5ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98a41b45-7cb4-4d97-9824-7ba98aa4f5ff}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71e2bccd-8c7e-496a-9b6e-93f8da6943c7}, !- Handle
  F2 nw apartment Service Water Use 0.06gal/min, !- Name
  {b1713fba-723a-4c1d-a503-ee616dd8e629}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95467d14-c981-4fc1-a0b1-29feb53167ed}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {19ea6765-b73a-46bf-973d-738b817a9e69}, !- Inlet Port
  {30140d97-7a30-46e2-ac1b-b3c499f413a3}; !- Outlet Port

OS:Connection,
  {19ea6765-b73a-46bf-973d-738b817a9e69}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  7,                                      !- Outlet Port
  {95467d14-c981-4fc1-a0b1-29feb53167ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37f1f4a5-d880-4d1d-8b72-3d825fe1582c}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {229abcb6-2c20-46ef-9426-23c40d1699cb}, !- Inlet Port
  {39f1c2c1-1fe9-4900-a062-430ed56b9f33}; !- Outlet Port

OS:Connection,
  {30140d97-7a30-46e2-ac1b-b3c499f413a3}, !- Handle
  {95467d14-c981-4fc1-a0b1-29feb53167ed}, !- Source Object
  3,                                      !- Outlet Port
  {8d2b6475-22a4-43f2-bd6d-7412773563f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229abcb6-2c20-46ef-9426-23c40d1699cb}, !- Handle
  {8d2b6475-22a4-43f2-bd6d-7412773563f2}, !- Source Object
  3,                                      !- Outlet Port
  {37f1f4a5-d880-4d1d-8b72-3d825fe1582c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f1c2c1-1fe9-4900-a062-430ed56b9f33}, !- Handle
  {37f1f4a5-d880-4d1d-8b72-3d825fe1582c}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6f161d4d-8762-455d-9a0a-1a612f9c9c89}, !- Handle
  Water Use Connections 5,                !- Name
  {9d5c8e9a-8a3a-40ef-8ba1-293f257e89c0}, !- Inlet Node Name
  {2fbf147e-f27f-400f-9a30-21cd18e41da7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {618c1afc-425c-45ba-8e10-6898d5b59330}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e11d2c1-9a33-4363-a969-4974be2927b4}, !- Handle
  F2 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d02706a5-257e-4963-be79-f9cf7816d1ac}, !- Target Temperature Schedule Name
  {a98223b5-ccbc-4981-b868-826714941216}, !- Sensible Fraction Schedule Name
  {b4e5688c-546f-4f84-a7c0-d9b5227779be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a98223b5-ccbc-4981-b868-826714941216}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08c7a0f6-66c0-43a9-8aed-2624c40218b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08c7a0f6-66c0-43a9-8aed-2624c40218b9}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4e5688c-546f-4f84-a7c0-d9b5227779be}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f70ff497-40c8-46b5-b067-908d9f784959}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f70ff497-40c8-46b5-b067-908d9f784959}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d02706a5-257e-4963-be79-f9cf7816d1ac}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb566a39-2ba9-47de-ac85-492b9b6cd7a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb566a39-2ba9-47de-ac85-492b9b6cd7a9}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {618c1afc-425c-45ba-8e10-6898d5b59330}, !- Handle
  F2 s1 apartment Service Water Use 0.06gal/min, !- Name
  {8e11d2c1-9a33-4363-a969-4974be2927b4}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {01218db0-dff2-43a6-a702-2febf3f5b281}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {2ab2e8cb-704c-4ff3-b380-d841c09392a7}, !- Inlet Port
  {9d5c8e9a-8a3a-40ef-8ba1-293f257e89c0}; !- Outlet Port

OS:Connection,
  {2ab2e8cb-704c-4ff3-b380-d841c09392a7}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  8,                                      !- Outlet Port
  {01218db0-dff2-43a6-a702-2febf3f5b281}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4ea263e-76fa-4c6e-89b9-e79166ffd9b5}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {2fbf147e-f27f-400f-9a30-21cd18e41da7}, !- Inlet Port
  {fafaddc8-a05e-48a6-bd2e-65dbce9cd673}; !- Outlet Port

OS:Connection,
  {9d5c8e9a-8a3a-40ef-8ba1-293f257e89c0}, !- Handle
  {01218db0-dff2-43a6-a702-2febf3f5b281}, !- Source Object
  3,                                      !- Outlet Port
  {6f161d4d-8762-455d-9a0a-1a612f9c9c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbf147e-f27f-400f-9a30-21cd18e41da7}, !- Handle
  {6f161d4d-8762-455d-9a0a-1a612f9c9c89}, !- Source Object
  3,                                      !- Outlet Port
  {e4ea263e-76fa-4c6e-89b9-e79166ffd9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafaddc8-a05e-48a6-bd2e-65dbce9cd673}, !- Handle
  {e4ea263e-76fa-4c6e-89b9-e79166ffd9b5}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0bb50e9d-13be-432d-90d4-e8469b0e0b4e}, !- Handle
  Water Use Connections 6,                !- Name
  {afa6e277-f573-4a10-9e31-f0413f2c8b51}, !- Inlet Node Name
  {4ff60ef8-8d00-47c9-9e4e-b3a598ad1c24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06fb2eda-4683-41a4-9b3d-55a2af68ab72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67cc77fd-0a11-4dd0-b113-ad0f93d71584}, !- Handle
  F2 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {60616cbc-aafb-4b8a-abee-9bf0ec8e324e}, !- Target Temperature Schedule Name
  {e60b26f4-d138-400f-b7f6-b14e9ac8b81f}, !- Sensible Fraction Schedule Name
  {f76006a6-5ef9-43c9-b3b2-19bf2184082f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e60b26f4-d138-400f-b7f6-b14e9ac8b81f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {491cf1ff-d320-4d15-88de-93364db67900}; !- Default Day Schedule Name

OS:Schedule:Day,
  {491cf1ff-d320-4d15-88de-93364db67900}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f76006a6-5ef9-43c9-b3b2-19bf2184082f}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82c12f4f-5ae4-4b03-870d-262ba594faa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82c12f4f-5ae4-4b03-870d-262ba594faa9}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60616cbc-aafb-4b8a-abee-9bf0ec8e324e}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f35cc08-6347-4fc8-826f-1b169b85499b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f35cc08-6347-4fc8-826f-1b169b85499b}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06fb2eda-4683-41a4-9b3d-55a2af68ab72}, !- Handle
  F2 s2 apartment Service Water Use 0.06gal/min, !- Name
  {67cc77fd-0a11-4dd0-b113-ad0f93d71584}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8bad43de-691b-4d2c-b37f-0cc589100827}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {b2314681-8575-4275-976c-0986a91cd0ff}, !- Inlet Port
  {afa6e277-f573-4a10-9e31-f0413f2c8b51}; !- Outlet Port

OS:Connection,
  {b2314681-8575-4275-976c-0986a91cd0ff}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  9,                                      !- Outlet Port
  {8bad43de-691b-4d2c-b37f-0cc589100827}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa2f33ac-1fe9-4a2b-8613-5c7a36536f22}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {4ff60ef8-8d00-47c9-9e4e-b3a598ad1c24}, !- Inlet Port
  {c3e6fdbb-4a4a-42a1-bd7b-ddc5da9a6aad}; !- Outlet Port

OS:Connection,
  {afa6e277-f573-4a10-9e31-f0413f2c8b51}, !- Handle
  {8bad43de-691b-4d2c-b37f-0cc589100827}, !- Source Object
  3,                                      !- Outlet Port
  {0bb50e9d-13be-432d-90d4-e8469b0e0b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff60ef8-8d00-47c9-9e4e-b3a598ad1c24}, !- Handle
  {0bb50e9d-13be-432d-90d4-e8469b0e0b4e}, !- Source Object
  3,                                      !- Outlet Port
  {aa2f33ac-1fe9-4a2b-8613-5c7a36536f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e6fdbb-4a4a-42a1-bd7b-ddc5da9a6aad}, !- Handle
  {aa2f33ac-1fe9-4a2b-8613-5c7a36536f22}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1b06fa9d-5908-4c7e-8773-6064822db7aa}, !- Handle
  Water Use Connections 7,                !- Name
  {37a1f2a1-adf2-4718-b62c-9760cad5fae1}, !- Inlet Node Name
  {70934a80-0950-47d3-8c5e-04e541138e26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b363d3a-160b-42f5-9ce7-e81a56379765}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f241d278-63d6-4da2-abb1-bc6d6b52ee65}, !- Handle
  F2 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {74a34db8-7d61-4d6a-9d99-440009fa0ed9}, !- Target Temperature Schedule Name
  {458e07c6-887c-4a3b-a254-767b8d3e31c4}, !- Sensible Fraction Schedule Name
  {59b9e7d8-f2a1-4764-9813-13601a39a3c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {458e07c6-887c-4a3b-a254-767b8d3e31c4}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c536867d-3c5b-4934-9778-4843c450dd63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c536867d-3c5b-4934-9778-4843c450dd63}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59b9e7d8-f2a1-4764-9813-13601a39a3c5}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b648c1af-8077-45ed-95d5-eb51bb2b1f16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b648c1af-8077-45ed-95d5-eb51bb2b1f16}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74a34db8-7d61-4d6a-9d99-440009fa0ed9}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce821d81-db5d-4709-9c11-3f61a1ede048}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce821d81-db5d-4709-9c11-3f61a1ede048}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b363d3a-160b-42f5-9ce7-e81a56379765}, !- Handle
  F2 se apartment Service Water Use 0.06gal/min, !- Name
  {f241d278-63d6-4da2-abb1-bc6d6b52ee65}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4f932e91-51b7-4362-bf36-e9b27eab0fd2}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {d2334802-e598-43eb-9829-39b0cd2a7e41}, !- Inlet Port
  {37a1f2a1-adf2-4718-b62c-9760cad5fae1}; !- Outlet Port

OS:Connection,
  {d2334802-e598-43eb-9829-39b0cd2a7e41}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  10,                                     !- Outlet Port
  {4f932e91-51b7-4362-bf36-e9b27eab0fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf6c07b7-4b8a-4dc4-baf5-c294acb11fc1}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {70934a80-0950-47d3-8c5e-04e541138e26}, !- Inlet Port
  {910841d6-f6e8-43f7-8d91-5435ba605ac5}; !- Outlet Port

OS:Connection,
  {37a1f2a1-adf2-4718-b62c-9760cad5fae1}, !- Handle
  {4f932e91-51b7-4362-bf36-e9b27eab0fd2}, !- Source Object
  3,                                      !- Outlet Port
  {1b06fa9d-5908-4c7e-8773-6064822db7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70934a80-0950-47d3-8c5e-04e541138e26}, !- Handle
  {1b06fa9d-5908-4c7e-8773-6064822db7aa}, !- Source Object
  3,                                      !- Outlet Port
  {bf6c07b7-4b8a-4dc4-baf5-c294acb11fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910841d6-f6e8-43f7-8d91-5435ba605ac5}, !- Handle
  {bf6c07b7-4b8a-4dc4-baf5-c294acb11fc1}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3b177a80-67eb-4cca-a090-abd8334314f9}, !- Handle
  Water Use Connections 8,                !- Name
  {08ccc594-c057-4628-8179-cd1779092095}, !- Inlet Node Name
  {7f86c7ef-c6b9-43be-b463-1398242620b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ab506ea-1bac-49f1-b6ab-dc88355c0fd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee26e4a5-d76d-4928-83cf-10dbaa41211d}, !- Handle
  F2 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7360a535-f99b-409d-87d1-b69a7c11afb0}, !- Target Temperature Schedule Name
  {976a2880-882a-4753-9cfa-9e14759ad660}, !- Sensible Fraction Schedule Name
  {35f3aaa3-08e0-4c8d-8132-3c3288d1c53e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {976a2880-882a-4753-9cfa-9e14759ad660}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff022203-cd4a-460e-a48e-4729f6cf3821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff022203-cd4a-460e-a48e-4729f6cf3821}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35f3aaa3-08e0-4c8d-8132-3c3288d1c53e}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {059f7686-cef4-4e52-85e1-cba06119f349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {059f7686-cef4-4e52-85e1-cba06119f349}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7360a535-f99b-409d-87d1-b69a7c11afb0}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f94e913c-75da-4795-9ed3-cc7908d29dee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f94e913c-75da-4795-9ed3-cc7908d29dee}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ab506ea-1bac-49f1-b6ab-dc88355c0fd3}, !- Handle
  F2 sw apartment Service Water Use 0.06gal/min, !- Name
  {ee26e4a5-d76d-4928-83cf-10dbaa41211d}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e212a6e0-1518-4fc7-829b-2e8beaee8f20}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {574a4f90-ce5b-46c9-b788-c5fdd8cc52c8}, !- Inlet Port
  {08ccc594-c057-4628-8179-cd1779092095}; !- Outlet Port

OS:Connection,
  {574a4f90-ce5b-46c9-b788-c5fdd8cc52c8}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  11,                                     !- Outlet Port
  {e212a6e0-1518-4fc7-829b-2e8beaee8f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7a3cefa-ff4a-478f-bfbf-54dc0713bf76}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {7f86c7ef-c6b9-43be-b463-1398242620b4}, !- Inlet Port
  {ef309809-6bc4-4369-94db-cb84d8ddd24f}; !- Outlet Port

OS:Connection,
  {08ccc594-c057-4628-8179-cd1779092095}, !- Handle
  {e212a6e0-1518-4fc7-829b-2e8beaee8f20}, !- Source Object
  3,                                      !- Outlet Port
  {3b177a80-67eb-4cca-a090-abd8334314f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f86c7ef-c6b9-43be-b463-1398242620b4}, !- Handle
  {3b177a80-67eb-4cca-a090-abd8334314f9}, !- Source Object
  3,                                      !- Outlet Port
  {a7a3cefa-ff4a-478f-bfbf-54dc0713bf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef309809-6bc4-4369-94db-cb84d8ddd24f}, !- Handle
  {a7a3cefa-ff4a-478f-bfbf-54dc0713bf76}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {443ca394-dc0e-4312-b2ed-cc9c7b57da37}, !- Handle
  Water Use Connections 9,                !- Name
  {3b68c26b-3c84-4f2e-be34-0ea9b1750719}, !- Inlet Node Name
  {8185a949-f892-441c-b95c-d1673e99c5b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbdd1001-5303-4e53-b042-db1f6427d33e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79a47fc4-71b2-466b-82b4-5519749961f5}, !- Handle
  F3 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {955c2c2a-9d01-44ae-a5c1-cc1576e03863}, !- Target Temperature Schedule Name
  {dbac5972-7ee2-4548-b997-a49b8356cdd6}, !- Sensible Fraction Schedule Name
  {c37f27a9-c411-4938-9c15-4d1071723f9f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbac5972-7ee2-4548-b997-a49b8356cdd6}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd980727-6246-4655-bc32-19034eeac366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd980727-6246-4655-bc32-19034eeac366}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c37f27a9-c411-4938-9c15-4d1071723f9f}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77f5be3c-157d-4a5f-9107-08269480818f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77f5be3c-157d-4a5f-9107-08269480818f}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {955c2c2a-9d01-44ae-a5c1-cc1576e03863}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44d294cf-9dda-4cfb-bd6f-4738be8528a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44d294cf-9dda-4cfb-bd6f-4738be8528a9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbdd1001-5303-4e53-b042-db1f6427d33e}, !- Handle
  F3 n1 apartment Service Water Use 0.06gal/min, !- Name
  {79a47fc4-71b2-466b-82b4-5519749961f5}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {9a4d8eba-ac22-4730-8adb-7ef29d3b3cbc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eaf14b9d-aba4-44bf-8478-53884609ff9f}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {94645d18-2a99-4fe7-9e9c-2fd621955307}, !- Inlet Port
  {3b68c26b-3c84-4f2e-be34-0ea9b1750719}; !- Outlet Port

OS:Connection,
  {94645d18-2a99-4fe7-9e9c-2fd621955307}, !- Handle
  {734e5283-df16-40e4-8243-73b63b26224a}, !- Source Object
  12,                                     !- Outlet Port
  {eaf14b9d-aba4-44bf-8478-53884609ff9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f537d9a-8369-4522-aab9-4f6778b9168e}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {8185a949-f892-441c-b95c-d1673e99c5b6}, !- Inlet Port
  {5f7b1d06-a08e-4d11-a1fb-f171da7327b5}; !- Outlet Port

OS:Connection,
  {3b68c26b-3c84-4f2e-be34-0ea9b1750719}, !- Handle
  {eaf14b9d-aba4-44bf-8478-53884609ff9f}, !- Source Object
  3,                                      !- Outlet Port
  {443ca394-dc0e-4312-b2ed-cc9c7b57da37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8185a949-f892-441c-b95c-d1673e99c5b6}, !- Handle
  {443ca394-dc0e-4312-b2ed-cc9c7b57da37}, !- Source Object
  3,                                      !- Outlet Port
  {3f537d9a-8369-4522-aab9-4f6778b9168e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7b1d06-a08e-4d11-a1fb-f171da7327b5}, !- Handle
  {3f537d9a-8369-4522-aab9-4f6778b9168e}, !- Source Object
  3,                                      !- Outlet Port
  {fe328e53-485e-4aaa-9c2f-2ea7637444d9}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef386988-9b85-456d-9231-3aeb64aff513}, !- Handle
  Water Use Connections 10,               !- Name
  {50a72e80-d21f-48f4-b794-94f5cee26838}, !- Inlet Node Name
  {e133e96a-7f75-4819-bc6c-2cf877b95158}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64cbc1e3-94c3-4d62-9e68-4c12394c2025}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c6595f5-a58c-430f-a742-56f04e9072dc}, !- Handle
  F3 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {56ad4e29-f64b-4c8b-b84d-6dd497388680}, !- Target Temperature Schedule Name
  {146d29ac-1657-4d32-8637-76fcd2237483}, !- Sensible Fraction Schedule Name
  {7c9f0348-7674-4557-94b7-cd377cbd2f35}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {146d29ac-1657-4d32-8637-76fcd2237483}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4c18b5e-06be-4a9e-b838-dae024c96deb}; !- Default Day Schedule Name

OS:Schedule:Day,
