  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca4e2f47-9971-433d-9d0d-2f0ba443260c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {16f4a87f-35b4-415f-9695-f9a2259280fc}, !- Air Inlet Node Name
  {4f8c9acc-9c6e-4553-834b-29e0dd3adcbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6bbdf72e-9362-4661-988a-83bece21c848}, !- Supply Air Fan Name
  {93900050-2367-4e94-9d6a-65e3939211c0}, !- Heating Coil Name
  {eaf1006c-0e50-4442-aa0a-ba4fa37e5ce4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {262b5ab9-6aac-4167-879f-13758403b6ff}, !- Handle
  Node 131,                               !- Name
  {eecd5d57-3cf2-41bf-a8d8-1d61ec48ce9a}, !- Inlet Port
  {16f4a87f-35b4-415f-9695-f9a2259280fc}; !- Outlet Port

OS:Connection,
  {eecd5d57-3cf2-41bf-a8d8-1d61ec48ce9a}, !- Handle
  {1d405ece-9b88-4e4b-915f-dd904f1e98a0}, !- Source Object
  2,                                      !- Outlet Port
  {262b5ab9-6aac-4167-879f-13758403b6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f4a87f-35b4-415f-9695-f9a2259280fc}, !- Handle
  {262b5ab9-6aac-4167-879f-13758403b6ff}, !- Source Object
  3,                                      !- Outlet Port
  {ca4e2f47-9971-433d-9d0d-2f0ba443260c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18054302-0948-4c01-87bc-32302db50887}, !- Handle
  Node 132,                               !- Name
  {4f8c9acc-9c6e-4553-834b-29e0dd3adcbc}, !- Inlet Port
  {a5888e68-b2be-409b-af2b-3da5683e1141}; !- Outlet Port

OS:Connection,
  {a5888e68-b2be-409b-af2b-3da5683e1141}, !- Handle
  {18054302-0948-4c01-87bc-32302db50887}, !- Source Object
  3,                                      !- Outlet Port
  {c7e2c71e-3839-4841-b90b-d36462e3ac5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8c9acc-9c6e-4553-834b-29e0dd3adcbc}, !- Handle
  {ca4e2f47-9971-433d-9d0d-2f0ba443260c}, !- Source Object
  4,                                      !- Outlet Port
  {18054302-0948-4c01-87bc-32302db50887}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {26a26aa1-5909-491c-9b55-f9e67e6cc107}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1eba2e54-42ef-49c9-b61e-3598d4a400a8}, !- Water Inlet Node Name
  {537b7a6c-d2ca-49b3-a59f-29036b996e8b}; !- Water Outlet Node Name

OS:Node,
  {f153e3a1-e8ff-4936-bca1-ae4baa7941d6}, !- Handle
  Node 134,                               !- Name
  {b1daca91-9675-4877-a9d3-b3939df38f3e}, !- Inlet Port
  {1eba2e54-42ef-49c9-b61e-3598d4a400a8}; !- Outlet Port

OS:Connection,
  {b1daca91-9675-4877-a9d3-b3939df38f3e}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  13,                                     !- Outlet Port
  {f153e3a1-e8ff-4936-bca1-ae4baa7941d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {005bbc8c-f681-4608-8c1e-11614d0bd58c}, !- Handle
  Node 135,                               !- Name
  {537b7a6c-d2ca-49b3-a59f-29036b996e8b}, !- Inlet Port
  {bd551277-6c2c-49a7-9c4b-48cbb8340112}; !- Outlet Port

OS:Connection,
  {1eba2e54-42ef-49c9-b61e-3598d4a400a8}, !- Handle
  {f153e3a1-e8ff-4936-bca1-ae4baa7941d6}, !- Source Object
  3,                                      !- Outlet Port
  {26a26aa1-5909-491c-9b55-f9e67e6cc107}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {537b7a6c-d2ca-49b3-a59f-29036b996e8b}, !- Handle
  {26a26aa1-5909-491c-9b55-f9e67e6cc107}, !- Source Object
  10,                                     !- Outlet Port
  {005bbc8c-f681-4608-8c1e-11614d0bd58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd551277-6c2c-49a7-9c4b-48cbb8340112}, !- Handle
  {005bbc8c-f681-4608-8c1e-11614d0bd58c}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f9e5e3a4-e731-4067-b9d6-af21dd02d9df}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {26a26aa1-5909-491c-9b55-f9e67e6cc107}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6dacf63-6e79-42cb-9e46-80b36b3eb4b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {65f0bc3e-0fed-47bb-94b6-5bbb47436226}, !- Air Inlet Node Name
  {0cc345d5-a8a2-4192-99ce-35a40a50e668}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {571424d0-b21f-4a5f-b940-ec646caf8d40}, !- Handle
  Node 137,                               !- Name
  {0cc345d5-a8a2-4192-99ce-35a40a50e668}, !- Inlet Port
  {069a13b4-3910-446d-88d8-d78b128ef4f0}; !- Outlet Port

OS:Node,
  {c63b2417-ed4a-4d54-a534-dcc8eefbaf4a}, !- Handle
  Node 138,                               !- Name
  {367ee5b1-863f-4f05-8336-0d7d499ce713}, !- Inlet Port
  {d45ad1ab-470d-4f87-ac2f-449a6922e8f3}; !- Outlet Port

OS:Connection,
  {069a13b4-3910-446d-88d8-d78b128ef4f0}, !- Handle
  {571424d0-b21f-4a5f-b940-ec646caf8d40}, !- Source Object
  3,                                      !- Outlet Port
  {c7e2c71e-3839-4841-b90b-d36462e3ac5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {367ee5b1-863f-4f05-8336-0d7d499ce713}, !- Handle
  {6e934270-a9d1-490a-a019-608df72090d5}, !- Source Object
  2,                                      !- Outlet Port
  {c63b2417-ed4a-4d54-a534-dcc8eefbaf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45ad1ab-470d-4f87-ac2f-449a6922e8f3}, !- Handle
  {c63b2417-ed4a-4d54-a534-dcc8eefbaf4a}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {485b3592-2bb7-4b17-8ee2-afc0634e9558}, !- Handle
  Node 140,                               !- Name
  {484384b4-6966-4d06-9c3b-6b37c60a357b}, !- Inlet Port
  {65f0bc3e-0fed-47bb-94b6-5bbb47436226}; !- Outlet Port

OS:Connection,
  {484384b4-6966-4d06-9c3b-6b37c60a357b}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  12,                                     !- Outlet Port
  {485b3592-2bb7-4b17-8ee2-afc0634e9558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f0bc3e-0fed-47bb-94b6-5bbb47436226}, !- Handle
  {485b3592-2bb7-4b17-8ee2-afc0634e9558}, !- Source Object
  3,                                      !- Outlet Port
  {b6dacf63-6e79-42cb-9e46-80b36b3eb4b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cc345d5-a8a2-4192-99ce-35a40a50e668}, !- Handle
  {b6dacf63-6e79-42cb-9e46-80b36b3eb4b4}, !- Source Object
  4,                                      !- Outlet Port
  {571424d0-b21f-4a5f-b940-ec646caf8d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f282a6f3-6fbb-4b2a-9dfa-e16c5e255522}, !- Handle
  Coil Heating Electric 11,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {992fb7ff-e913-4e31-bf72-90e489ce22ee}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12d33d7d-87cf-4c2b-aac3-75139876a1fb}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a601abf-b79f-47fc-9e95-49d42848a6b4}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7baee41-df04-4126-a6b5-78ab4e70d1f0}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8481c160-5313-41b6-89ce-5e749dcf4028}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ae389807-af45-4ccf-bf14-bc301042a969}, !- Handle
  Coil Cooling DX Single Speed 11 12kBtu/hr 9.8EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41385025664574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4e9a2a80-ef3b-4a79-bb31-cbcd963a1021}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bf7d672f-cf41-4741-8bab-64ae3b94c568}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7520e335-8d39-4583-a0c1-a90668f0ad02}, !- Air Inlet Node Name
  {a466964c-cb55-454c-8b11-875ed6d03cfb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e9a2a80-ef3b-4a79-bb31-cbcd963a1021}, !- Supply Air Fan Name
  {f282a6f3-6fbb-4b2a-9dfa-e16c5e255522}, !- Heating Coil Name
  {ae389807-af45-4ccf-bf14-bc301042a969}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7168870d-842b-4e22-b4b0-66e42d3e9711}, !- Handle
  Node 141,                               !- Name
  {295c289c-1ab5-48f2-9eba-cc7b581fd78f}, !- Inlet Port
  {7520e335-8d39-4583-a0c1-a90668f0ad02}; !- Outlet Port

OS:Connection,
  {295c289c-1ab5-48f2-9eba-cc7b581fd78f}, !- Handle
  {9a503571-312a-4064-90db-bc4dde841cfe}, !- Source Object
  2,                                      !- Outlet Port
  {7168870d-842b-4e22-b4b0-66e42d3e9711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7520e335-8d39-4583-a0c1-a90668f0ad02}, !- Handle
  {7168870d-842b-4e22-b4b0-66e42d3e9711}, !- Source Object
  3,                                      !- Outlet Port
  {bf7d672f-cf41-4741-8bab-64ae3b94c568}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acfc0dcd-d92d-4c5b-88c1-e1334d78d58a}, !- Handle
  Node 143,                               !- Name
  {a466964c-cb55-454c-8b11-875ed6d03cfb}, !- Inlet Port
  {443ff34a-ef11-4e10-9c14-44fdf832a50e}; !- Outlet Port

OS:Connection,
  {443ff34a-ef11-4e10-9c14-44fdf832a50e}, !- Handle
  {acfc0dcd-d92d-4c5b-88c1-e1334d78d58a}, !- Source Object
  3,                                      !- Outlet Port
  {859df030-a9c1-4e92-b903-44522d9017f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a466964c-cb55-454c-8b11-875ed6d03cfb}, !- Handle
  {bf7d672f-cf41-4741-8bab-64ae3b94c568}, !- Source Object
  4,                                      !- Outlet Port
  {acfc0dcd-d92d-4c5b-88c1-e1334d78d58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {254e9f99-08d2-4be3-91f6-780b335e69a0}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e42ad68-3cf9-459c-a505-5f956c3073fa}, !- Water Inlet Node Name
  {41a409ee-0e50-4ade-8696-af285c93b10b}; !- Water Outlet Node Name

OS:Node,
  {b713e753-d3ee-44eb-af71-100c4edeb08c}, !- Handle
  Node 144,                               !- Name
  {2a200a91-5cc5-4dd1-b6c4-f75a0bf53566}, !- Inlet Port
  {4e42ad68-3cf9-459c-a505-5f956c3073fa}; !- Outlet Port

OS:Connection,
  {2a200a91-5cc5-4dd1-b6c4-f75a0bf53566}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  14,                                     !- Outlet Port
  {b713e753-d3ee-44eb-af71-100c4edeb08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75e0cfb7-dae6-4f93-aab0-01cee0423526}, !- Handle
  Node 146,                               !- Name
  {41a409ee-0e50-4ade-8696-af285c93b10b}, !- Inlet Port
  {b037b791-11e0-4352-b6e8-d8116371cb0d}; !- Outlet Port

OS:Connection,
  {4e42ad68-3cf9-459c-a505-5f956c3073fa}, !- Handle
  {b713e753-d3ee-44eb-af71-100c4edeb08c}, !- Source Object
  3,                                      !- Outlet Port
  {254e9f99-08d2-4be3-91f6-780b335e69a0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {41a409ee-0e50-4ade-8696-af285c93b10b}, !- Handle
  {254e9f99-08d2-4be3-91f6-780b335e69a0}, !- Source Object
  10,                                     !- Outlet Port
  {75e0cfb7-dae6-4f93-aab0-01cee0423526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b037b791-11e0-4352-b6e8-d8116371cb0d}, !- Handle
  {75e0cfb7-dae6-4f93-aab0-01cee0423526}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d39f13e3-5ebc-40aa-a027-700bda790e20}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {254e9f99-08d2-4be3-91f6-780b335e69a0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d93ec95-ead4-4d33-9a1a-f40f3719e213}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1a482d60-5cb6-4f82-af2b-1ca53251d397}, !- Air Inlet Node Name
  {7eeae942-606e-4628-b182-314ffc043ec4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70492792-d6cf-4524-9ee0-190361e83777}, !- Handle
  Node 147,                               !- Name
  {7eeae942-606e-4628-b182-314ffc043ec4}, !- Inlet Port
  {f77a46b7-f051-4ed0-b1aa-46e08b0b1b5d}; !- Outlet Port

OS:Node,
  {4e427d16-7b15-4807-9030-67d2a820ef71}, !- Handle
  Node 149,                               !- Name
  {6ed0d0f9-09d7-4b72-8357-e62077bf2755}, !- Inlet Port
  {4f2b69fb-9586-4922-973f-9e5f6a34412a}; !- Outlet Port

OS:Connection,
  {f77a46b7-f051-4ed0-b1aa-46e08b0b1b5d}, !- Handle
  {70492792-d6cf-4524-9ee0-190361e83777}, !- Source Object
  3,                                      !- Outlet Port
  {859df030-a9c1-4e92-b903-44522d9017f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ed0d0f9-09d7-4b72-8357-e62077bf2755}, !- Handle
  {1718c243-a247-465b-b2ab-7ce0a842b0c0}, !- Source Object
  2,                                      !- Outlet Port
  {4e427d16-7b15-4807-9030-67d2a820ef71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2b69fb-9586-4922-973f-9e5f6a34412a}, !- Handle
  {4e427d16-7b15-4807-9030-67d2a820ef71}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {90c3f9fc-f290-498c-b477-04ea41eabb30}, !- Handle
  Node 150,                               !- Name
  {01abe0cc-142f-43cf-b8ba-0db8a4004e7a}, !- Inlet Port
  {1a482d60-5cb6-4f82-af2b-1ca53251d397}; !- Outlet Port

OS:Connection,
  {01abe0cc-142f-43cf-b8ba-0db8a4004e7a}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  13,                                     !- Outlet Port
  {90c3f9fc-f290-498c-b477-04ea41eabb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a482d60-5cb6-4f82-af2b-1ca53251d397}, !- Handle
  {90c3f9fc-f290-498c-b477-04ea41eabb30}, !- Source Object
  3,                                      !- Outlet Port
  {3d93ec95-ead4-4d33-9a1a-f40f3719e213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7eeae942-606e-4628-b182-314ffc043ec4}, !- Handle
  {3d93ec95-ead4-4d33-9a1a-f40f3719e213}, !- Source Object
  4,                                      !- Outlet Port
  {70492792-d6cf-4524-9ee0-190361e83777}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {caa03466-8cec-47a1-8f05-544421c7a607}, !- Handle
  Coil Heating Electric 12,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ddbdfa4d-2867-4bba-ad7d-ccd6ac5f857f}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d5fa409-b3d6-4f3c-88fb-be0e6039f8de}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a65da33-60fe-4dc8-84e2-aa3d78d4d301}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b19673a9-97b4-4979-a412-2227e0f0f020}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76a7af06-0dc2-4dba-81db-47b48cb65dcd}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {04ca8b5f-16f7-477b-bb06-1f5284228cc5}, !- Handle
  Coil Cooling DX Single Speed 12 21kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {97289909-4f29-4a60-b4d6-2dca7438fae1}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bab082e0-5ec2-470e-9597-c1ce5498b727}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0c6652e8-b8dc-431c-bb98-72796c076d54}, !- Air Inlet Node Name
  {1c534c94-0c4f-431c-93fb-6ff37ac775b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97289909-4f29-4a60-b4d6-2dca7438fae1}, !- Supply Air Fan Name
  {caa03466-8cec-47a1-8f05-544421c7a607}, !- Heating Coil Name
  {04ca8b5f-16f7-477b-bb06-1f5284228cc5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac8f548b-be68-469d-a9cc-dcb61574a133}, !- Handle
  Node 152,                               !- Name
  {41548914-762d-4fa7-bc80-8a16dee41c14}, !- Inlet Port
  {0c6652e8-b8dc-431c-bb98-72796c076d54}; !- Outlet Port

OS:Connection,
  {41548914-762d-4fa7-bc80-8a16dee41c14}, !- Handle
  {4732d37b-53e9-4a3d-8a55-a7f4200533ad}, !- Source Object
  2,                                      !- Outlet Port
  {ac8f548b-be68-469d-a9cc-dcb61574a133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6652e8-b8dc-431c-bb98-72796c076d54}, !- Handle
  {ac8f548b-be68-469d-a9cc-dcb61574a133}, !- Source Object
  3,                                      !- Outlet Port
  {bab082e0-5ec2-470e-9597-c1ce5498b727}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5228cd28-80b1-4197-81df-a7e5b3790e81}, !- Handle
  Node 153,                               !- Name
  {1c534c94-0c4f-431c-93fb-6ff37ac775b9}, !- Inlet Port
  {257fbabe-b322-4b45-975b-d57449eb0b83}; !- Outlet Port

OS:Connection,
  {257fbabe-b322-4b45-975b-d57449eb0b83}, !- Handle
  {5228cd28-80b1-4197-81df-a7e5b3790e81}, !- Source Object
  3,                                      !- Outlet Port
  {2eeaecd3-f2f5-4b62-96b9-386aea57dc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c534c94-0c4f-431c-93fb-6ff37ac775b9}, !- Handle
  {bab082e0-5ec2-470e-9597-c1ce5498b727}, !- Source Object
  4,                                      !- Outlet Port
  {5228cd28-80b1-4197-81df-a7e5b3790e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6f29c3f0-4d50-402c-b352-edde8864e8c0}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cf476f3b-027b-4ed9-89ed-8289582a81bc}, !- Water Inlet Node Name
  {3497614e-b3d2-4a05-82f5-67af6d242e7e}; !- Water Outlet Node Name

OS:Node,
  {02fdc5d4-51c3-490c-8c2e-e1699f5ef18c}, !- Handle
  Node 155,                               !- Name
  {b5ab23a7-87a2-4e33-ac4e-a3fb1ca3d970}, !- Inlet Port
  {cf476f3b-027b-4ed9-89ed-8289582a81bc}; !- Outlet Port

OS:Connection,
  {b5ab23a7-87a2-4e33-ac4e-a3fb1ca3d970}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  15,                                     !- Outlet Port
  {02fdc5d4-51c3-490c-8c2e-e1699f5ef18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5267a7d-4037-4fa1-86ab-997b480040cf}, !- Handle
  Node 156,                               !- Name
  {3497614e-b3d2-4a05-82f5-67af6d242e7e}, !- Inlet Port
  {f1058eb5-e56c-4c5c-a409-de609f76d491}; !- Outlet Port

OS:Connection,
  {cf476f3b-027b-4ed9-89ed-8289582a81bc}, !- Handle
  {02fdc5d4-51c3-490c-8c2e-e1699f5ef18c}, !- Source Object
  3,                                      !- Outlet Port
  {6f29c3f0-4d50-402c-b352-edde8864e8c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3497614e-b3d2-4a05-82f5-67af6d242e7e}, !- Handle
  {6f29c3f0-4d50-402c-b352-edde8864e8c0}, !- Source Object
  10,                                     !- Outlet Port
  {e5267a7d-4037-4fa1-86ab-997b480040cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1058eb5-e56c-4c5c-a409-de609f76d491}, !- Handle
  {e5267a7d-4037-4fa1-86ab-997b480040cf}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {836fc763-d102-4bc4-8886-b1f974dedf8a}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6f29c3f0-4d50-402c-b352-edde8864e8c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f493dd73-ac45-45f4-944d-e7c6194cd505}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a86dcb0f-7105-4228-8494-4203501bda2a}, !- Air Inlet Node Name
  {1bd326e9-7f1c-4510-be60-94899fbe6326}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bedd389-5245-4e28-a64f-da9c998b28c8}, !- Handle
  Node 158,                               !- Name
  {1bd326e9-7f1c-4510-be60-94899fbe6326}, !- Inlet Port
  {e73b9167-cb8a-4cc8-8339-f3fe4c3ddfd4}; !- Outlet Port

OS:Node,
  {aefd2f82-4f8c-4775-836d-f175a8fee5c4}, !- Handle
  Node 159,                               !- Name
  {34338c1f-3393-4299-8e43-4ac27b68a0e5}, !- Inlet Port
  {d09b4231-af43-43a1-bc2f-3b7743165420}; !- Outlet Port

OS:Connection,
  {e73b9167-cb8a-4cc8-8339-f3fe4c3ddfd4}, !- Handle
  {5bedd389-5245-4e28-a64f-da9c998b28c8}, !- Source Object
  3,                                      !- Outlet Port
  {2eeaecd3-f2f5-4b62-96b9-386aea57dc6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34338c1f-3393-4299-8e43-4ac27b68a0e5}, !- Handle
  {c652da5f-0593-4c10-8e15-32918b4b5907}, !- Source Object
  2,                                      !- Outlet Port
  {aefd2f82-4f8c-4775-836d-f175a8fee5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09b4231-af43-43a1-bc2f-3b7743165420}, !- Handle
  {aefd2f82-4f8c-4775-836d-f175a8fee5c4}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2967e6c6-ae76-419c-bee3-60440794e44d}, !- Handle
  Node 161,                               !- Name
  {ac40134c-f014-4c19-a318-5d21e8bbc9bd}, !- Inlet Port
  {a86dcb0f-7105-4228-8494-4203501bda2a}; !- Outlet Port

OS:Connection,
  {ac40134c-f014-4c19-a318-5d21e8bbc9bd}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  14,                                     !- Outlet Port
  {2967e6c6-ae76-419c-bee3-60440794e44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86dcb0f-7105-4228-8494-4203501bda2a}, !- Handle
  {2967e6c6-ae76-419c-bee3-60440794e44d}, !- Source Object
  3,                                      !- Outlet Port
  {f493dd73-ac45-45f4-944d-e7c6194cd505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bd326e9-7f1c-4510-be60-94899fbe6326}, !- Handle
  {f493dd73-ac45-45f4-944d-e7c6194cd505}, !- Source Object
  4,                                      !- Outlet Port
  {5bedd389-5245-4e28-a64f-da9c998b28c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4a7d492-6dcf-4ab9-8005-2fdf7960d27a}, !- Handle
  Coil Heating Electric 13,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {da57a551-6322-4c19-b3fe-01334633b412}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e356961b-86db-4f82-9a39-652c6061b1d9}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c73db45-cd3a-4a5f-8aed-6f7b5d015a84}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4c9235b-5a4e-4e90-8db5-28a73b3b3910}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {34e79608-dae5-4532-af3a-1e7db57114eb}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {96003e86-3787-4e89-a9a6-289b1ffa698b}, !- Handle
  Coil Cooling DX Single Speed 13 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43541482792484,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {22b1d5c5-8807-4294-ac86-d5dacbe8a5de}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3b5cf2e1-5dc8-4a8f-bdc7-33ab6176ecb6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ae3e6672-26b3-41f2-a267-9f319e4d0cc6}, !- Air Inlet Node Name
  {6cbe25c5-56ac-4d83-9692-aaaac8497c23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {22b1d5c5-8807-4294-ac86-d5dacbe8a5de}, !- Supply Air Fan Name
  {c4a7d492-6dcf-4ab9-8005-2fdf7960d27a}, !- Heating Coil Name
  {96003e86-3787-4e89-a9a6-289b1ffa698b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1cecf67-d360-44a9-9d80-ad2aa99dd20e}, !- Handle
  Node 162,                               !- Name
  {69556978-042f-48c8-9d55-89a14269b403}, !- Inlet Port
  {ae3e6672-26b3-41f2-a267-9f319e4d0cc6}; !- Outlet Port

OS:Connection,
  {69556978-042f-48c8-9d55-89a14269b403}, !- Handle
  {be7e7d9f-6ffb-4500-8a9c-e06ba495efe2}, !- Source Object
  2,                                      !- Outlet Port
  {e1cecf67-d360-44a9-9d80-ad2aa99dd20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3e6672-26b3-41f2-a267-9f319e4d0cc6}, !- Handle
  {e1cecf67-d360-44a9-9d80-ad2aa99dd20e}, !- Source Object
  3,                                      !- Outlet Port
  {3b5cf2e1-5dc8-4a8f-bdc7-33ab6176ecb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9458e4e0-e298-4567-a7e2-40656c1e65bd}, !- Handle
  Node 164,                               !- Name
  {6cbe25c5-56ac-4d83-9692-aaaac8497c23}, !- Inlet Port
  {7e2ffb0d-c8dc-4190-b287-3ab1b07df95d}; !- Outlet Port

OS:Connection,
  {7e2ffb0d-c8dc-4190-b287-3ab1b07df95d}, !- Handle
  {9458e4e0-e298-4567-a7e2-40656c1e65bd}, !- Source Object
  3,                                      !- Outlet Port
  {d3464106-8ed0-499a-abec-e801bf5eac66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbe25c5-56ac-4d83-9692-aaaac8497c23}, !- Handle
  {3b5cf2e1-5dc8-4a8f-bdc7-33ab6176ecb6}, !- Source Object
  4,                                      !- Outlet Port
  {9458e4e0-e298-4567-a7e2-40656c1e65bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cb6adff6-bc53-43fb-a84d-46e8e6232ac2}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {919a96c0-4301-4b67-b196-8bd85de12904}, !- Water Inlet Node Name
  {ed68fd7c-30dc-4da2-a36b-fc1f74e5fbab}; !- Water Outlet Node Name

OS:Node,
  {f3414424-0ff8-474c-89f6-e3563f19d45d}, !- Handle
  Node 165,                               !- Name
  {fa57426e-4a27-42af-b20c-f1ce88afec4f}, !- Inlet Port
  {919a96c0-4301-4b67-b196-8bd85de12904}; !- Outlet Port

OS:Connection,
  {fa57426e-4a27-42af-b20c-f1ce88afec4f}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  16,                                     !- Outlet Port
  {f3414424-0ff8-474c-89f6-e3563f19d45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59634f4a-a881-4141-a7da-da73272b762f}, !- Handle
  Node 167,                               !- Name
  {ed68fd7c-30dc-4da2-a36b-fc1f74e5fbab}, !- Inlet Port
  {d1f507ce-1bec-4364-a8c6-58811be9c52a}; !- Outlet Port

OS:Connection,
  {919a96c0-4301-4b67-b196-8bd85de12904}, !- Handle
  {f3414424-0ff8-474c-89f6-e3563f19d45d}, !- Source Object
  3,                                      !- Outlet Port
  {cb6adff6-bc53-43fb-a84d-46e8e6232ac2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ed68fd7c-30dc-4da2-a36b-fc1f74e5fbab}, !- Handle
  {cb6adff6-bc53-43fb-a84d-46e8e6232ac2}, !- Source Object
  10,                                     !- Outlet Port
  {59634f4a-a881-4141-a7da-da73272b762f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f507ce-1bec-4364-a8c6-58811be9c52a}, !- Handle
  {59634f4a-a881-4141-a7da-da73272b762f}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f7a138a0-2d01-470d-829e-8d758e797cdf}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {cb6adff6-bc53-43fb-a84d-46e8e6232ac2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {873b229c-0427-4769-bbd1-f9b831835372}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ab33e42d-a1cc-408b-9eb9-0a33568266f6}, !- Air Inlet Node Name
  {bf61177c-95be-4eb3-a797-f94e914d31bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33de723a-b0ba-47b7-b7cf-e54fdc98fbe6}, !- Handle
  Node 168,                               !- Name
  {bf61177c-95be-4eb3-a797-f94e914d31bd}, !- Inlet Port
  {f1a5f7c0-4351-43a3-95e2-ee0064a7113a}; !- Outlet Port

OS:Node,
  {e78f1e10-571e-4f6d-98c5-8bdc3402f5a5}, !- Handle
  Node 170,                               !- Name
  {d7dac228-3fc5-4845-8c17-ab567711a7ef}, !- Inlet Port
  {ebbc975c-d01c-43c3-9a6f-f8e596cd241a}; !- Outlet Port

OS:Connection,
  {f1a5f7c0-4351-43a3-95e2-ee0064a7113a}, !- Handle
  {33de723a-b0ba-47b7-b7cf-e54fdc98fbe6}, !- Source Object
  3,                                      !- Outlet Port
  {d3464106-8ed0-499a-abec-e801bf5eac66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7dac228-3fc5-4845-8c17-ab567711a7ef}, !- Handle
  {92d2d3a3-db24-4fbe-af5b-51555b4a7e19}, !- Source Object
  2,                                      !- Outlet Port
  {e78f1e10-571e-4f6d-98c5-8bdc3402f5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbc975c-d01c-43c3-9a6f-f8e596cd241a}, !- Handle
  {e78f1e10-571e-4f6d-98c5-8bdc3402f5a5}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c6bd3cb6-acf3-464e-9db2-879e7adbad20}, !- Handle
  Node 171,                               !- Name
  {4766cf6e-1a4a-4f29-ad84-2e35376b9ce2}, !- Inlet Port
  {ab33e42d-a1cc-408b-9eb9-0a33568266f6}; !- Outlet Port

OS:Connection,
  {4766cf6e-1a4a-4f29-ad84-2e35376b9ce2}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  15,                                     !- Outlet Port
  {c6bd3cb6-acf3-464e-9db2-879e7adbad20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab33e42d-a1cc-408b-9eb9-0a33568266f6}, !- Handle
  {c6bd3cb6-acf3-464e-9db2-879e7adbad20}, !- Source Object
  3,                                      !- Outlet Port
  {873b229c-0427-4769-bbd1-f9b831835372}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf61177c-95be-4eb3-a797-f94e914d31bd}, !- Handle
  {873b229c-0427-4769-bbd1-f9b831835372}, !- Source Object
  4,                                      !- Outlet Port
  {33de723a-b0ba-47b7-b7cf-e54fdc98fbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b71cae5d-c28c-415f-a082-59422e81416f}, !- Handle
  Coil Heating Electric 14,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7cef3f79-b408-41c6-a2a4-9b40aea023f8}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4992d5cf-cb0f-4ea4-b375-6dd45a779fe5}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9eb42e13-1981-4a5d-8566-6e34fd854160}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c432fa3-56ff-4131-9efa-38f39aeb5b5c}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {61844665-e3e3-4869-adb8-0b8c1bcd4055}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7732a79b-0b53-4c83-875e-69bc4a326f12}, !- Handle
  Coil Cooling DX Single Speed 14 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79572260259902,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1aee4563-421f-4ea7-8299-54a799ce0223}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5ed83658-031c-4d32-bba6-af21fd3aca46}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c43011fa-8710-44e3-a546-7b01fea02055}, !- Air Inlet Node Name
  {03a686ad-2c77-43d5-a106-73e9c6beb2e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1aee4563-421f-4ea7-8299-54a799ce0223}, !- Supply Air Fan Name
  {b71cae5d-c28c-415f-a082-59422e81416f}, !- Heating Coil Name
  {7732a79b-0b53-4c83-875e-69bc4a326f12}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {764cd892-19c7-4f70-91e3-81e55cf98419}, !- Handle
  Node 173,                               !- Name
  {ec5892e0-c51a-481c-bc2c-0170e0248355}, !- Inlet Port
  {c43011fa-8710-44e3-a546-7b01fea02055}; !- Outlet Port

OS:Connection,
  {ec5892e0-c51a-481c-bc2c-0170e0248355}, !- Handle
  {1a1627ff-d334-46d8-a078-4070cdf623ea}, !- Source Object
  2,                                      !- Outlet Port
  {764cd892-19c7-4f70-91e3-81e55cf98419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43011fa-8710-44e3-a546-7b01fea02055}, !- Handle
  {764cd892-19c7-4f70-91e3-81e55cf98419}, !- Source Object
  3,                                      !- Outlet Port
  {5ed83658-031c-4d32-bba6-af21fd3aca46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5dd374cb-4e60-4103-a9e2-76298c135c57}, !- Handle
  Node 174,                               !- Name
  {03a686ad-2c77-43d5-a106-73e9c6beb2e7}, !- Inlet Port
  {f2447c4c-d428-482a-a270-2de8ab4c9671}; !- Outlet Port

OS:Connection,
  {f2447c4c-d428-482a-a270-2de8ab4c9671}, !- Handle
  {5dd374cb-4e60-4103-a9e2-76298c135c57}, !- Source Object
  3,                                      !- Outlet Port
  {c5122fe2-6f31-4b53-a2eb-f77ccd5cbda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a686ad-2c77-43d5-a106-73e9c6beb2e7}, !- Handle
  {5ed83658-031c-4d32-bba6-af21fd3aca46}, !- Source Object
  4,                                      !- Outlet Port
  {5dd374cb-4e60-4103-a9e2-76298c135c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a73fc3c5-aa9b-414a-a876-931b7850f248}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ea9db55a-578e-4449-9dd3-87298298343a}, !- Water Inlet Node Name
  {d609e26c-7b94-412d-878e-02670f51e1ae}; !- Water Outlet Node Name

OS:Node,
  {b6366cc7-1afe-48a8-8a26-fa6a3dba7547}, !- Handle
  Node 176,                               !- Name
  {ccf82852-6109-4211-b611-5d152130cfa0}, !- Inlet Port
  {ea9db55a-578e-4449-9dd3-87298298343a}; !- Outlet Port

OS:Connection,
  {ccf82852-6109-4211-b611-5d152130cfa0}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  17,                                     !- Outlet Port
  {b6366cc7-1afe-48a8-8a26-fa6a3dba7547}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18541f33-a8d3-4310-8ec0-2387750b117f}, !- Handle
  Node 177,                               !- Name
  {d609e26c-7b94-412d-878e-02670f51e1ae}, !- Inlet Port
  {03eabe61-814c-4a39-9b43-3e9fd632ed8c}; !- Outlet Port

OS:Connection,
  {ea9db55a-578e-4449-9dd3-87298298343a}, !- Handle
  {b6366cc7-1afe-48a8-8a26-fa6a3dba7547}, !- Source Object
  3,                                      !- Outlet Port
  {a73fc3c5-aa9b-414a-a876-931b7850f248}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d609e26c-7b94-412d-878e-02670f51e1ae}, !- Handle
  {a73fc3c5-aa9b-414a-a876-931b7850f248}, !- Source Object
  10,                                     !- Outlet Port
  {18541f33-a8d3-4310-8ec0-2387750b117f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03eabe61-814c-4a39-9b43-3e9fd632ed8c}, !- Handle
  {18541f33-a8d3-4310-8ec0-2387750b117f}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04ba9776-ed94-443a-ab20-841b4a25b55e}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a73fc3c5-aa9b-414a-a876-931b7850f248}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8417d9e-cf93-48c0-8b28-5f13bd0a1442}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {91abfa1d-ea06-4ecc-9729-a6b1716e2c22}, !- Air Inlet Node Name
  {7c874d05-754d-4589-9507-a10606965363}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76dc11d7-a469-47c5-b845-daa0899e17d6}, !- Handle
  Node 179,                               !- Name
  {7c874d05-754d-4589-9507-a10606965363}, !- Inlet Port
  {27e853a0-2f86-47ca-9331-38ad79790e27}; !- Outlet Port

OS:Node,
  {5ac47a95-57d7-44e8-af54-67655801e81f}, !- Handle
  Node 180,                               !- Name
  {658c930a-9f31-44ba-a26b-1716762af8f5}, !- Inlet Port
  {05364ea5-e791-43c9-891f-b82d9a3ca29a}; !- Outlet Port

OS:Connection,
  {27e853a0-2f86-47ca-9331-38ad79790e27}, !- Handle
  {76dc11d7-a469-47c5-b845-daa0899e17d6}, !- Source Object
  3,                                      !- Outlet Port
  {c5122fe2-6f31-4b53-a2eb-f77ccd5cbda8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {658c930a-9f31-44ba-a26b-1716762af8f5}, !- Handle
  {9b75c02d-aa28-4275-a640-170b189db61b}, !- Source Object
  2,                                      !- Outlet Port
  {5ac47a95-57d7-44e8-af54-67655801e81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05364ea5-e791-43c9-891f-b82d9a3ca29a}, !- Handle
  {5ac47a95-57d7-44e8-af54-67655801e81f}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6537ef81-31c2-428d-a47f-e3e3f793609d}, !- Handle
  Node 182,                               !- Name
  {7fa70840-6844-4575-bdf8-0bd3bb415d5c}, !- Inlet Port
  {91abfa1d-ea06-4ecc-9729-a6b1716e2c22}; !- Outlet Port

OS:Connection,
  {7fa70840-6844-4575-bdf8-0bd3bb415d5c}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  16,                                     !- Outlet Port
  {6537ef81-31c2-428d-a47f-e3e3f793609d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91abfa1d-ea06-4ecc-9729-a6b1716e2c22}, !- Handle
  {6537ef81-31c2-428d-a47f-e3e3f793609d}, !- Source Object
  3,                                      !- Outlet Port
  {c8417d9e-cf93-48c0-8b28-5f13bd0a1442}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c874d05-754d-4589-9507-a10606965363}, !- Handle
  {c8417d9e-cf93-48c0-8b28-5f13bd0a1442}, !- Source Object
  4,                                      !- Outlet Port
  {76dc11d7-a469-47c5-b845-daa0899e17d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3fab7457-ea4e-4472-97dc-acfbe1315e93}, !- Handle
  Coil Heating Electric 15,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {72dec840-b580-4b5b-ba1e-ba3057f37297}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea6d5539-c3cb-49db-888a-a39043c68ce9}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db43960c-34e0-41d7-9b3a-2ed310c2ade6}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2cd79346-1a25-4a37-abf8-32b9d2f2fb60}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4d6f2ee6-10c9-4e10-8b70-52290a44d3e0}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06948242-efb0-4886-bf2f-08f6de6853cc}, !- Handle
  Coil Cooling DX Single Speed 15 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42115163848558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b87b6dc8-69aa-4fe2-a701-5b13387eb73b}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {23f0583a-591f-41ef-a0f1-3018dd368cf6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1cfed19d-4444-4a34-a873-1d2b9a28429a}, !- Air Inlet Node Name
  {83cab144-927d-4f40-9ace-ecf87f4fda41}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b87b6dc8-69aa-4fe2-a701-5b13387eb73b}, !- Supply Air Fan Name
  {3fab7457-ea4e-4472-97dc-acfbe1315e93}, !- Heating Coil Name
  {06948242-efb0-4886-bf2f-08f6de6853cc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8f55092f-9347-4e45-8d78-bc3ac4380dbf}, !- Handle
  Node 183,                               !- Name
  {e7ac1244-6a8c-46b1-aaf4-ec07cd7c58e0}, !- Inlet Port
  {1cfed19d-4444-4a34-a873-1d2b9a28429a}; !- Outlet Port

OS:Connection,
  {e7ac1244-6a8c-46b1-aaf4-ec07cd7c58e0}, !- Handle
  {196e4bf5-696c-4011-a3da-d917c3906f12}, !- Source Object
  2,                                      !- Outlet Port
  {8f55092f-9347-4e45-8d78-bc3ac4380dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfed19d-4444-4a34-a873-1d2b9a28429a}, !- Handle
  {8f55092f-9347-4e45-8d78-bc3ac4380dbf}, !- Source Object
  3,                                      !- Outlet Port
  {23f0583a-591f-41ef-a0f1-3018dd368cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a6016fe-6246-4d21-bb60-6306c5d9e28c}, !- Handle
  Node 185,                               !- Name
  {83cab144-927d-4f40-9ace-ecf87f4fda41}, !- Inlet Port
  {1f7e1338-2e02-4226-883e-b0f689ff6520}; !- Outlet Port

OS:Connection,
  {1f7e1338-2e02-4226-883e-b0f689ff6520}, !- Handle
  {8a6016fe-6246-4d21-bb60-6306c5d9e28c}, !- Source Object
  3,                                      !- Outlet Port
  {29dc6d1b-79cf-4b80-a767-f0fac5a2d096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cab144-927d-4f40-9ace-ecf87f4fda41}, !- Handle
  {23f0583a-591f-41ef-a0f1-3018dd368cf6}, !- Source Object
  4,                                      !- Outlet Port
  {8a6016fe-6246-4d21-bb60-6306c5d9e28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99aaff4b-c545-4279-9498-a453de8bb02f}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49761560-f6e3-436e-a425-467c432069a9}, !- Water Inlet Node Name
  {05b9a66d-d890-41da-9a63-6513bfcde3d1}; !- Water Outlet Node Name

OS:Node,
  {f9beb68d-2fe3-4683-8db6-a431b4a93a02}, !- Handle
  Node 186,                               !- Name
  {01b85e55-3e12-4fad-8a79-d8612ea2a400}, !- Inlet Port
  {49761560-f6e3-436e-a425-467c432069a9}; !- Outlet Port

OS:Connection,
  {01b85e55-3e12-4fad-8a79-d8612ea2a400}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  18,                                     !- Outlet Port
  {f9beb68d-2fe3-4683-8db6-a431b4a93a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe6b84c-cf69-4e7b-906a-410849f761cb}, !- Handle
  Node 188,                               !- Name
  {05b9a66d-d890-41da-9a63-6513bfcde3d1}, !- Inlet Port
  {33fc7e65-35d9-4b35-8fdd-67a0f6f646c0}; !- Outlet Port

OS:Connection,
  {49761560-f6e3-436e-a425-467c432069a9}, !- Handle
  {f9beb68d-2fe3-4683-8db6-a431b4a93a02}, !- Source Object
  3,                                      !- Outlet Port
  {99aaff4b-c545-4279-9498-a453de8bb02f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05b9a66d-d890-41da-9a63-6513bfcde3d1}, !- Handle
  {99aaff4b-c545-4279-9498-a453de8bb02f}, !- Source Object
  10,                                     !- Outlet Port
  {bbe6b84c-cf69-4e7b-906a-410849f761cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33fc7e65-35d9-4b35-8fdd-67a0f6f646c0}, !- Handle
  {bbe6b84c-cf69-4e7b-906a-410849f761cb}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0d20e588-a687-48e9-86d3-135e57591300}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {99aaff4b-c545-4279-9498-a453de8bb02f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {629d5352-16bf-4e9a-bf8b-85c2cfda7a06}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {42cbaa7d-99a2-4fb7-9167-fe2829d535b7}, !- Air Inlet Node Name
  {c5735772-0aa3-448c-b9f9-d22221499ab5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4c871d3-afb9-4b25-bc40-7a3419521973}, !- Handle
  Node 189,                               !- Name
  {c5735772-0aa3-448c-b9f9-d22221499ab5}, !- Inlet Port
  {2e0c3cab-18dd-4d4c-aa02-09fe9771796c}; !- Outlet Port

OS:Node,
  {23dd4668-60d7-41f2-97ee-8537c4d56bbd}, !- Handle
  Node 191,                               !- Name
  {ba7f4ae8-20b1-4ccf-8387-e22c0a1ff11e}, !- Inlet Port
  {13ae8195-496b-4a42-9537-3b1843ff9999}; !- Outlet Port

OS:Connection,
  {2e0c3cab-18dd-4d4c-aa02-09fe9771796c}, !- Handle
  {a4c871d3-afb9-4b25-bc40-7a3419521973}, !- Source Object
  3,                                      !- Outlet Port
  {29dc6d1b-79cf-4b80-a767-f0fac5a2d096}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba7f4ae8-20b1-4ccf-8387-e22c0a1ff11e}, !- Handle
  {4ce70cc4-30f6-43b8-8993-e81fb28e1d7e}, !- Source Object
  2,                                      !- Outlet Port
  {23dd4668-60d7-41f2-97ee-8537c4d56bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ae8195-496b-4a42-9537-3b1843ff9999}, !- Handle
  {23dd4668-60d7-41f2-97ee-8537c4d56bbd}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {2f608185-b7d6-4d59-ae7f-e95d86dc5e2d}, !- Handle
  Node 192,                               !- Name
  {f1068e68-b1bb-4887-b9cd-53d7141c80fe}, !- Inlet Port
  {42cbaa7d-99a2-4fb7-9167-fe2829d535b7}; !- Outlet Port

OS:Connection,
  {f1068e68-b1bb-4887-b9cd-53d7141c80fe}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  17,                                     !- Outlet Port
  {2f608185-b7d6-4d59-ae7f-e95d86dc5e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42cbaa7d-99a2-4fb7-9167-fe2829d535b7}, !- Handle
  {2f608185-b7d6-4d59-ae7f-e95d86dc5e2d}, !- Source Object
  3,                                      !- Outlet Port
  {629d5352-16bf-4e9a-bf8b-85c2cfda7a06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5735772-0aa3-448c-b9f9-d22221499ab5}, !- Handle
  {629d5352-16bf-4e9a-bf8b-85c2cfda7a06}, !- Source Object
  4,                                      !- Outlet Port
  {a4c871d3-afb9-4b25-bc40-7a3419521973}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5452451d-4438-43a8-b12d-82d89ff5dd38}, !- Handle
  Coil Heating Electric 16,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5e99c80c-c743-4af8-a3b1-87df0b98585b}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f902f698-9160-4068-9a4c-2c0ecc1ae99b}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d44f3b53-1b11-4e0f-b03f-cac28d77294a}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01aeda33-a48d-43fb-8ca6-0111f203e749}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9fa8ec6-316e-4212-9816-231cfb6f3731}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3e1ce00-fb8c-4135-b6a1-b3683472ca0e}, !- Handle
  Coil Cooling DX Single Speed 16 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7862075954868,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {23ea2e62-65e6-4ed6-91ee-33eb50250d76}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ff3887e-827c-45c2-9333-ae6f706962c3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d7f882cb-315b-4650-8d67-4f78502fcbea}, !- Air Inlet Node Name
  {4f42b9ca-db74-456a-884c-12885512007b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23ea2e62-65e6-4ed6-91ee-33eb50250d76}, !- Supply Air Fan Name
  {5452451d-4438-43a8-b12d-82d89ff5dd38}, !- Heating Coil Name
  {a3e1ce00-fb8c-4135-b6a1-b3683472ca0e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a96e1722-d2aa-43bb-b57a-27d2d277a0dd}, !- Handle
  Node 194,                               !- Name
  {67a67c0a-04c1-44a9-904b-502f7832eb20}, !- Inlet Port
  {d7f882cb-315b-4650-8d67-4f78502fcbea}; !- Outlet Port

OS:Connection,
  {67a67c0a-04c1-44a9-904b-502f7832eb20}, !- Handle
  {05a657cb-64fe-4d73-aaf4-4edcb73fb3e7}, !- Source Object
  2,                                      !- Outlet Port
  {a96e1722-d2aa-43bb-b57a-27d2d277a0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f882cb-315b-4650-8d67-4f78502fcbea}, !- Handle
  {a96e1722-d2aa-43bb-b57a-27d2d277a0dd}, !- Source Object
  3,                                      !- Outlet Port
  {6ff3887e-827c-45c2-9333-ae6f706962c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9456bb84-a9d3-4854-b22b-0bec6db2a0d9}, !- Handle
  Node 195,                               !- Name
  {4f42b9ca-db74-456a-884c-12885512007b}, !- Inlet Port
  {ed05cafe-b6e6-4c01-9fad-f1c8a6d1859d}; !- Outlet Port

OS:Connection,
  {ed05cafe-b6e6-4c01-9fad-f1c8a6d1859d}, !- Handle
  {9456bb84-a9d3-4854-b22b-0bec6db2a0d9}, !- Source Object
  3,                                      !- Outlet Port
  {41b40281-4244-41b3-b01b-07646a11e0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f42b9ca-db74-456a-884c-12885512007b}, !- Handle
  {6ff3887e-827c-45c2-9333-ae6f706962c3}, !- Source Object
  4,                                      !- Outlet Port
  {9456bb84-a9d3-4854-b22b-0bec6db2a0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7cb3006b-c751-4a2f-844c-ccc8fccd63d2}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7f516f3-70e1-454d-b9b6-cdd8d660b859}, !- Water Inlet Node Name
  {5274346b-f463-4c9a-b00a-e1532096716d}; !- Water Outlet Node Name

OS:Node,
  {dbc2db94-9427-4eb0-9f04-a9e1e1ac2859}, !- Handle
  Node 197,                               !- Name
  {226b17f7-9d2a-4c2a-9d2b-db384b7c1c3a}, !- Inlet Port
  {b7f516f3-70e1-454d-b9b6-cdd8d660b859}; !- Outlet Port

OS:Connection,
  {226b17f7-9d2a-4c2a-9d2b-db384b7c1c3a}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  19,                                     !- Outlet Port
  {dbc2db94-9427-4eb0-9f04-a9e1e1ac2859}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {907f2594-a332-4dd7-8e20-45654d3318de}, !- Handle
  Node 198,                               !- Name
  {5274346b-f463-4c9a-b00a-e1532096716d}, !- Inlet Port
  {3216a151-2461-4632-b3d3-c97174cef109}; !- Outlet Port

OS:Connection,
  {b7f516f3-70e1-454d-b9b6-cdd8d660b859}, !- Handle
  {dbc2db94-9427-4eb0-9f04-a9e1e1ac2859}, !- Source Object
  3,                                      !- Outlet Port
  {7cb3006b-c751-4a2f-844c-ccc8fccd63d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5274346b-f463-4c9a-b00a-e1532096716d}, !- Handle
  {7cb3006b-c751-4a2f-844c-ccc8fccd63d2}, !- Source Object
  10,                                     !- Outlet Port
  {907f2594-a332-4dd7-8e20-45654d3318de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3216a151-2461-4632-b3d3-c97174cef109}, !- Handle
  {907f2594-a332-4dd7-8e20-45654d3318de}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a56fecca-c0ec-4a3e-9e2d-3cfe438ba8a3}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7cb3006b-c751-4a2f-844c-ccc8fccd63d2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {080a881c-d992-43c5-bcb7-b856a76c15a2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {992d8218-9c05-476e-8936-1897b8827a44}, !- Air Inlet Node Name
  {cf1ebd49-79d8-4ddf-9f2a-b13fbdeab5de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a29c8c09-1de4-4714-87ce-8dcebadd7364}, !- Handle
  Node 200,                               !- Name
  {cf1ebd49-79d8-4ddf-9f2a-b13fbdeab5de}, !- Inlet Port
  {4f8d9b8f-9bf6-4467-beb1-bc68296992e2}; !- Outlet Port

OS:Node,
  {94e39201-5bd6-4635-ace7-4ba54f72e3ab}, !- Handle
  Node 201,                               !- Name
  {6eb91c19-1504-4d98-a388-658e67ae70a7}, !- Inlet Port
  {909c5e3e-7041-44b6-ac40-7b65b2f18676}; !- Outlet Port

OS:Connection,
  {4f8d9b8f-9bf6-4467-beb1-bc68296992e2}, !- Handle
  {a29c8c09-1de4-4714-87ce-8dcebadd7364}, !- Source Object
  3,                                      !- Outlet Port
  {41b40281-4244-41b3-b01b-07646a11e0eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb91c19-1504-4d98-a388-658e67ae70a7}, !- Handle
  {1bd20573-c160-4b2c-85a2-f51f92ecc150}, !- Source Object
  2,                                      !- Outlet Port
  {94e39201-5bd6-4635-ace7-4ba54f72e3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {909c5e3e-7041-44b6-ac40-7b65b2f18676}, !- Handle
  {94e39201-5bd6-4635-ace7-4ba54f72e3ab}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {16038825-2a23-476c-a5f6-5ab08863a37a}, !- Handle
  Node 203,                               !- Name
  {befa1b93-dfaf-47f8-beac-b3121085ac7f}, !- Inlet Port
  {992d8218-9c05-476e-8936-1897b8827a44}; !- Outlet Port

OS:Connection,
  {befa1b93-dfaf-47f8-beac-b3121085ac7f}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  18,                                     !- Outlet Port
  {16038825-2a23-476c-a5f6-5ab08863a37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992d8218-9c05-476e-8936-1897b8827a44}, !- Handle
  {16038825-2a23-476c-a5f6-5ab08863a37a}, !- Source Object
  3,                                      !- Outlet Port
  {080a881c-d992-43c5-bcb7-b856a76c15a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf1ebd49-79d8-4ddf-9f2a-b13fbdeab5de}, !- Handle
  {080a881c-d992-43c5-bcb7-b856a76c15a2}, !- Source Object
  4,                                      !- Outlet Port
  {a29c8c09-1de4-4714-87ce-8dcebadd7364}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {56fc2a86-9088-4cda-89a6-0f7abdc3a00b}, !- Handle
  Coil Heating Electric 17,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {05b789d9-4f16-4c1a-b1db-cbb8cbd72b64}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81df624a-855f-44fe-8d3f-c648a1400cbd}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7fa76342-3eb7-4c03-bc6d-d880bb80c11c}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad313fc2-94e7-4fe4-aaee-e19e0bc6aa00}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8738fbfe-d9ef-481b-92f8-cffb41e5f179}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c5d8623f-1a1d-41c5-b2c8-5b2936d2fd1c}, !- Handle
  Coil Cooling DX Single Speed 17 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42061958817881,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1aa1d87d-c4c7-489b-9d1d-916c198673d3}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2399538a-0c88-4778-bdc0-75ec3473c336}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f720d13b-3c40-4c2f-8b0c-cbaf7538b237}, !- Air Inlet Node Name
  {49878334-7d0c-434b-957c-4182adb5123d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1aa1d87d-c4c7-489b-9d1d-916c198673d3}, !- Supply Air Fan Name
  {56fc2a86-9088-4cda-89a6-0f7abdc3a00b}, !- Heating Coil Name
  {c5d8623f-1a1d-41c5-b2c8-5b2936d2fd1c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {df52d1b7-e2f8-4e3f-b275-da9c4faaca14}, !- Handle
  Node 204,                               !- Name
  {d3cacf3a-5817-4d22-88c6-2bb8234d46d8}, !- Inlet Port
  {f720d13b-3c40-4c2f-8b0c-cbaf7538b237}; !- Outlet Port

OS:Connection,
  {d3cacf3a-5817-4d22-88c6-2bb8234d46d8}, !- Handle
  {fffeea62-528c-425d-b285-f9923ee82121}, !- Source Object
  2,                                      !- Outlet Port
  {df52d1b7-e2f8-4e3f-b275-da9c4faaca14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f720d13b-3c40-4c2f-8b0c-cbaf7538b237}, !- Handle
  {df52d1b7-e2f8-4e3f-b275-da9c4faaca14}, !- Source Object
  3,                                      !- Outlet Port
  {2399538a-0c88-4778-bdc0-75ec3473c336}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e761d5ed-e9b2-4464-9e1a-1c52541624c0}, !- Handle
  Node 206,                               !- Name
  {49878334-7d0c-434b-957c-4182adb5123d}, !- Inlet Port
  {846a0c76-6a8b-47a9-9de5-72fba7291556}; !- Outlet Port

OS:Connection,
  {846a0c76-6a8b-47a9-9de5-72fba7291556}, !- Handle
  {e761d5ed-e9b2-4464-9e1a-1c52541624c0}, !- Source Object
  3,                                      !- Outlet Port
  {d1fb3e37-8c6f-4ef0-a8aa-4c8b68e4f401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49878334-7d0c-434b-957c-4182adb5123d}, !- Handle
  {2399538a-0c88-4778-bdc0-75ec3473c336}, !- Source Object
  4,                                      !- Outlet Port
  {e761d5ed-e9b2-4464-9e1a-1c52541624c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d0b622ef-8af2-4fed-911e-8978576a50ac}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {02accf7d-5753-4c98-8c0b-bb067d2b9f86}, !- Water Inlet Node Name
  {9e6ccae4-a8d1-4e0d-a962-d8328fb9e601}; !- Water Outlet Node Name

OS:Node,
  {85a122f9-cfe1-4549-a110-d3948a564a4d}, !- Handle
  Node 207,                               !- Name
  {97a68379-cb32-4f36-b01d-cae5390b1d66}, !- Inlet Port
  {02accf7d-5753-4c98-8c0b-bb067d2b9f86}; !- Outlet Port

OS:Connection,
  {97a68379-cb32-4f36-b01d-cae5390b1d66}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  20,                                     !- Outlet Port
  {85a122f9-cfe1-4549-a110-d3948a564a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda7cff3-8809-4222-9b1c-e68d67f46c1d}, !- Handle
  Node 209,                               !- Name
  {9e6ccae4-a8d1-4e0d-a962-d8328fb9e601}, !- Inlet Port
  {ee48ddaf-8d2b-407b-a990-7245884f3edc}; !- Outlet Port

OS:Connection,
  {02accf7d-5753-4c98-8c0b-bb067d2b9f86}, !- Handle
  {85a122f9-cfe1-4549-a110-d3948a564a4d}, !- Source Object
  3,                                      !- Outlet Port
  {d0b622ef-8af2-4fed-911e-8978576a50ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e6ccae4-a8d1-4e0d-a962-d8328fb9e601}, !- Handle
  {d0b622ef-8af2-4fed-911e-8978576a50ac}, !- Source Object
  10,                                     !- Outlet Port
  {cda7cff3-8809-4222-9b1c-e68d67f46c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee48ddaf-8d2b-407b-a990-7245884f3edc}, !- Handle
  {cda7cff3-8809-4222-9b1c-e68d67f46c1d}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d8a13b4-05a2-4671-a12b-fc24789a70ef}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d0b622ef-8af2-4fed-911e-8978576a50ac}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45ad6cb9-61d4-475f-a72e-afdd078a0a87}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {923b9461-912e-4597-a75b-0a3378ee05a0}, !- Air Inlet Node Name
  {b3bf3526-c858-4fbf-a2f5-da687c22d912}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab53a407-e155-4d38-b493-14ecc7c09bd8}, !- Handle
  Node 210,                               !- Name
  {b3bf3526-c858-4fbf-a2f5-da687c22d912}, !- Inlet Port
  {88eb091f-57a2-4323-ac31-f215c698b11f}; !- Outlet Port

OS:Node,
  {19a1e307-ac18-4217-a65e-520d96232842}, !- Handle
  Node 212,                               !- Name
  {45743be1-f274-4012-be3e-74d050cec09b}, !- Inlet Port
  {c807b51a-f37c-4acf-8f6c-c67cbb9d8dcc}; !- Outlet Port

OS:Connection,
  {88eb091f-57a2-4323-ac31-f215c698b11f}, !- Handle
  {ab53a407-e155-4d38-b493-14ecc7c09bd8}, !- Source Object
  3,                                      !- Outlet Port
  {d1fb3e37-8c6f-4ef0-a8aa-4c8b68e4f401}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45743be1-f274-4012-be3e-74d050cec09b}, !- Handle
  {c90ddb21-6d27-40b8-8e20-5bea528c52d6}, !- Source Object
  2,                                      !- Outlet Port
  {19a1e307-ac18-4217-a65e-520d96232842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c807b51a-f37c-4acf-8f6c-c67cbb9d8dcc}, !- Handle
  {19a1e307-ac18-4217-a65e-520d96232842}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {01d7ce70-4907-487f-931e-da25940007d7}, !- Handle
  Node 213,                               !- Name
  {4f50b814-ec94-4742-a2ba-a5866d7fb4c4}, !- Inlet Port
  {923b9461-912e-4597-a75b-0a3378ee05a0}; !- Outlet Port

OS:Connection,
  {4f50b814-ec94-4742-a2ba-a5866d7fb4c4}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  19,                                     !- Outlet Port
  {01d7ce70-4907-487f-931e-da25940007d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923b9461-912e-4597-a75b-0a3378ee05a0}, !- Handle
  {01d7ce70-4907-487f-931e-da25940007d7}, !- Source Object
  3,                                      !- Outlet Port
  {45ad6cb9-61d4-475f-a72e-afdd078a0a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3bf3526-c858-4fbf-a2f5-da687c22d912}, !- Handle
  {45ad6cb9-61d4-475f-a72e-afdd078a0a87}, !- Source Object
  4,                                      !- Outlet Port
  {ab53a407-e155-4d38-b493-14ecc7c09bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af2a86f6-97db-459d-b7a2-81a17cc6593d}, !- Handle
  Coil Heating Electric 18,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {12fdfa34-b3de-4d92-ae1f-828f701ab691}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea47448c-0630-4fc6-a6eb-17b216c1e4c8}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {65fe5277-9561-498b-aee7-add674ed8248}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c01c5d1-91bd-49d2-aec6-5940efdfbe23}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {389d1b0f-d0f9-4808-9382-03e57c86d6e5}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b2cebba-6d67-4a80-8b1a-cd853a32903a}, !- Handle
  Coil Cooling DX Single Speed 18 17kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d4485cc5-ccd0-478d-9154-3eedd0c740fe}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c8b8de3b-5266-4a4e-a5be-f9850ee8b0d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d54002c1-30f2-4099-8037-e63a26b198fd}, !- Air Inlet Node Name
  {0d96ef7d-03ad-477c-9fc5-ac41234fe655}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4485cc5-ccd0-478d-9154-3eedd0c740fe}, !- Supply Air Fan Name
  {af2a86f6-97db-459d-b7a2-81a17cc6593d}, !- Heating Coil Name
  {6b2cebba-6d67-4a80-8b1a-cd853a32903a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a0079bd8-bb85-43ca-8c1d-3a4441e666f3}, !- Handle
  Node 215,                               !- Name
  {8c4bd255-5c2d-4e30-a269-cc82b6ad6c1b}, !- Inlet Port
  {d54002c1-30f2-4099-8037-e63a26b198fd}; !- Outlet Port

OS:Connection,
  {8c4bd255-5c2d-4e30-a269-cc82b6ad6c1b}, !- Handle
  {9b5cb2a3-19c1-4cff-ad30-a947613d1e02}, !- Source Object
  2,                                      !- Outlet Port
  {a0079bd8-bb85-43ca-8c1d-3a4441e666f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54002c1-30f2-4099-8037-e63a26b198fd}, !- Handle
  {a0079bd8-bb85-43ca-8c1d-3a4441e666f3}, !- Source Object
  3,                                      !- Outlet Port
  {c8b8de3b-5266-4a4e-a5be-f9850ee8b0d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa47658d-28bd-4a12-8f7f-ee9769e3c934}, !- Handle
  Node 216,                               !- Name
  {0d96ef7d-03ad-477c-9fc5-ac41234fe655}, !- Inlet Port
  {da63db10-c706-4236-b790-3059c51dfea2}; !- Outlet Port

OS:Connection,
  {da63db10-c706-4236-b790-3059c51dfea2}, !- Handle
  {aa47658d-28bd-4a12-8f7f-ee9769e3c934}, !- Source Object
  3,                                      !- Outlet Port
  {a3a59707-6b62-45e2-80b3-009f02588854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d96ef7d-03ad-477c-9fc5-ac41234fe655}, !- Handle
  {c8b8de3b-5266-4a4e-a5be-f9850ee8b0d7}, !- Source Object
  4,                                      !- Outlet Port
  {aa47658d-28bd-4a12-8f7f-ee9769e3c934}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9895eb85-f7d3-4236-9a75-a750573ef88d}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {865259e2-a04e-48c5-8950-51dc0498fbdf}, !- Water Inlet Node Name
  {fff45341-0495-474a-9503-263cbb9e4b58}; !- Water Outlet Node Name

OS:Node,
  {6768481d-6c5c-4f98-bc48-05bd7eecf898}, !- Handle
  Node 218,                               !- Name
  {1d4ff079-9fea-46a9-a4ea-dd9321950dd5}, !- Inlet Port
  {865259e2-a04e-48c5-8950-51dc0498fbdf}; !- Outlet Port

OS:Connection,
  {1d4ff079-9fea-46a9-a4ea-dd9321950dd5}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  21,                                     !- Outlet Port
  {6768481d-6c5c-4f98-bc48-05bd7eecf898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92369649-1922-4678-9980-0060481d540a}, !- Handle
  Node 219,                               !- Name
  {fff45341-0495-474a-9503-263cbb9e4b58}, !- Inlet Port
  {6a54484c-8ad9-48e6-8668-f32c4209f7ac}; !- Outlet Port

OS:Connection,
  {865259e2-a04e-48c5-8950-51dc0498fbdf}, !- Handle
  {6768481d-6c5c-4f98-bc48-05bd7eecf898}, !- Source Object
  3,                                      !- Outlet Port
  {9895eb85-f7d3-4236-9a75-a750573ef88d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fff45341-0495-474a-9503-263cbb9e4b58}, !- Handle
  {9895eb85-f7d3-4236-9a75-a750573ef88d}, !- Source Object
  10,                                     !- Outlet Port
  {92369649-1922-4678-9980-0060481d540a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a54484c-8ad9-48e6-8668-f32c4209f7ac}, !- Handle
  {92369649-1922-4678-9980-0060481d540a}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {56ccb190-314f-4230-98fd-91e402726c6a}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9895eb85-f7d3-4236-9a75-a750573ef88d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ee428c3-4489-4d47-954d-b1d8417ab28a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0fbaed41-efaf-49a7-a85c-558aeabfeb71}, !- Air Inlet Node Name
  {04feaefc-d1d3-497f-bdb0-c3a51b441126}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14981d15-7a06-4caf-b675-0b2e47a18870}, !- Handle
  Node 221,                               !- Name
  {04feaefc-d1d3-497f-bdb0-c3a51b441126}, !- Inlet Port
  {d3aa0fe3-ac3d-4c80-affd-2bda2d05bfb5}; !- Outlet Port

OS:Node,
  {079bc3b9-0e70-4196-acd2-66844ae778ea}, !- Handle
  Node 222,                               !- Name
  {8dda4c54-ea44-4932-b908-9e1d210d3390}, !- Inlet Port
  {ae08e585-82a1-4fcd-89c0-51868791709e}; !- Outlet Port

OS:Connection,
  {d3aa0fe3-ac3d-4c80-affd-2bda2d05bfb5}, !- Handle
  {14981d15-7a06-4caf-b675-0b2e47a18870}, !- Source Object
  3,                                      !- Outlet Port
  {a3a59707-6b62-45e2-80b3-009f02588854}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dda4c54-ea44-4932-b908-9e1d210d3390}, !- Handle
  {ab63317a-ee18-47bf-9220-837bc21d4536}, !- Source Object
  2,                                      !- Outlet Port
  {079bc3b9-0e70-4196-acd2-66844ae778ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae08e585-82a1-4fcd-89c0-51868791709e}, !- Handle
  {079bc3b9-0e70-4196-acd2-66844ae778ea}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {718710f3-098b-4cba-ae45-e0590240c40c}, !- Handle
  Node 224,                               !- Name
  {d40e36ca-d5cc-4d58-b23d-17e9f4c0b8f9}, !- Inlet Port
  {0fbaed41-efaf-49a7-a85c-558aeabfeb71}; !- Outlet Port

OS:Connection,
  {d40e36ca-d5cc-4d58-b23d-17e9f4c0b8f9}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  20,                                     !- Outlet Port
  {718710f3-098b-4cba-ae45-e0590240c40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbaed41-efaf-49a7-a85c-558aeabfeb71}, !- Handle
  {718710f3-098b-4cba-ae45-e0590240c40c}, !- Source Object
  3,                                      !- Outlet Port
  {1ee428c3-4489-4d47-954d-b1d8417ab28a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04feaefc-d1d3-497f-bdb0-c3a51b441126}, !- Handle
  {1ee428c3-4489-4d47-954d-b1d8417ab28a}, !- Source Object
  4,                                      !- Outlet Port
  {14981d15-7a06-4caf-b675-0b2e47a18870}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c69036e5-8376-4448-a150-1aef76b75fa2}, !- Handle
  Coil Heating Electric 19,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6589ec2d-e47f-4d05-9a88-a3cd60eb5af3}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {904701b8-3001-4989-9079-d716c773519c}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cac30345-9a7f-43ce-aab6-735a8b13c4b7}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddbd5224-09b3-402b-a93e-3e0e1b008817}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de466ccb-6d55-44da-ae7a-ad79b4a788fe}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {896a7a84-8da1-4995-ba2e-f232f9f75be8}, !- Handle
  Coil Cooling DX Single Speed 19 14kBtu/hr 9.4EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27125642953139,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {53e49087-9f41-457c-8e18-c4dca7208810}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d6e7a294-8316-407f-a59d-0eaf359d2d6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ca8ac09d-c836-4edf-b1d3-7db4d8c14490}, !- Air Inlet Node Name
  {e0725045-b43a-4e76-833d-d18f5100c9c1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53e49087-9f41-457c-8e18-c4dca7208810}, !- Supply Air Fan Name
  {c69036e5-8376-4448-a150-1aef76b75fa2}, !- Heating Coil Name
  {896a7a84-8da1-4995-ba2e-f232f9f75be8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {be77db2d-645b-4bc4-9069-968a77cfa90f}, !- Handle
  Node 225,                               !- Name
  {c1a9c8bf-3052-482d-a275-d6414afd44ea}, !- Inlet Port
  {ca8ac09d-c836-4edf-b1d3-7db4d8c14490}; !- Outlet Port

OS:Connection,
  {c1a9c8bf-3052-482d-a275-d6414afd44ea}, !- Handle
  {8e735f63-6bbe-4cbb-8c68-d1d43960e13a}, !- Source Object
  2,                                      !- Outlet Port
  {be77db2d-645b-4bc4-9069-968a77cfa90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8ac09d-c836-4edf-b1d3-7db4d8c14490}, !- Handle
  {be77db2d-645b-4bc4-9069-968a77cfa90f}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7a294-8316-407f-a59d-0eaf359d2d6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cedfe0c-d16a-4fb1-966c-0d04997589ad}, !- Handle
  Node 227,                               !- Name
  {e0725045-b43a-4e76-833d-d18f5100c9c1}, !- Inlet Port
  {dc934acd-2a84-4555-ab81-75e5ba702afd}; !- Outlet Port

OS:Connection,
  {dc934acd-2a84-4555-ab81-75e5ba702afd}, !- Handle
  {8cedfe0c-d16a-4fb1-966c-0d04997589ad}, !- Source Object
  3,                                      !- Outlet Port
  {8bab9cac-7881-4484-97ce-85634d427327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0725045-b43a-4e76-833d-d18f5100c9c1}, !- Handle
  {d6e7a294-8316-407f-a59d-0eaf359d2d6f}, !- Source Object
  4,                                      !- Outlet Port
  {8cedfe0c-d16a-4fb1-966c-0d04997589ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e4ca3626-4702-4c42-acbd-0d894b579747}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f9daedcb-e2a1-4a5b-abee-434e91db0f74}, !- Water Inlet Node Name
  {aa3ff145-4db2-4efa-af5f-049f6da574d5}; !- Water Outlet Node Name

OS:Node,
  {57b69999-8580-4189-a5a2-d760ea9548f1}, !- Handle
  Node 228,                               !- Name
  {ab1e0703-c187-489a-a564-2892552a8d23}, !- Inlet Port
  {f9daedcb-e2a1-4a5b-abee-434e91db0f74}; !- Outlet Port

OS:Connection,
  {ab1e0703-c187-489a-a564-2892552a8d23}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  22,                                     !- Outlet Port
  {57b69999-8580-4189-a5a2-d760ea9548f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f9d5038-2a6a-40aa-b04e-11eb036c8f31}, !- Handle
  Node 230,                               !- Name
  {aa3ff145-4db2-4efa-af5f-049f6da574d5}, !- Inlet Port
  {2de2a165-052c-48c7-b784-4254957b2bf0}; !- Outlet Port

OS:Connection,
  {f9daedcb-e2a1-4a5b-abee-434e91db0f74}, !- Handle
  {57b69999-8580-4189-a5a2-d760ea9548f1}, !- Source Object
  3,                                      !- Outlet Port
  {e4ca3626-4702-4c42-acbd-0d894b579747}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa3ff145-4db2-4efa-af5f-049f6da574d5}, !- Handle
  {e4ca3626-4702-4c42-acbd-0d894b579747}, !- Source Object
  10,                                     !- Outlet Port
  {3f9d5038-2a6a-40aa-b04e-11eb036c8f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de2a165-052c-48c7-b784-4254957b2bf0}, !- Handle
  {3f9d5038-2a6a-40aa-b04e-11eb036c8f31}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {14b0fd39-f2e2-43e9-b2af-7516efff30d3}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e4ca3626-4702-4c42-acbd-0d894b579747}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee238277-a2aa-428b-af3f-e62bb7961bd9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a6924844-dd2f-4515-bf15-97aa2e9e953f}, !- Air Inlet Node Name
  {18bd281f-0562-4f40-81a8-b438766af07b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {224358ab-53db-445d-b6d5-1ac481a5c450}, !- Handle
  Node 231,                               !- Name
  {18bd281f-0562-4f40-81a8-b438766af07b}, !- Inlet Port
  {824a1388-c256-4dfe-8f00-ad05a0afb803}; !- Outlet Port

OS:Node,
  {80d90f86-54fa-4671-96c8-1b3dff5fc128}, !- Handle
  Node 233,                               !- Name
  {650b4ae5-a878-46cc-b795-be4030c92494}, !- Inlet Port
  {0bf6875b-083b-46ca-bed2-aee8943795a3}; !- Outlet Port

OS:Connection,
  {824a1388-c256-4dfe-8f00-ad05a0afb803}, !- Handle
  {224358ab-53db-445d-b6d5-1ac481a5c450}, !- Source Object
  3,                                      !- Outlet Port
  {8bab9cac-7881-4484-97ce-85634d427327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {650b4ae5-a878-46cc-b795-be4030c92494}, !- Handle
  {472f5ab7-bb04-4ad0-80b7-3c0b78ce78aa}, !- Source Object
  2,                                      !- Outlet Port
  {80d90f86-54fa-4671-96c8-1b3dff5fc128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf6875b-083b-46ca-bed2-aee8943795a3}, !- Handle
  {80d90f86-54fa-4671-96c8-1b3dff5fc128}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {799315af-7d4d-4f65-ab00-6c4b689a633e}, !- Handle
  Node 234,                               !- Name
  {b0da7ed5-c5d8-4a24-a90f-a296a4d9a2e6}, !- Inlet Port
  {a6924844-dd2f-4515-bf15-97aa2e9e953f}; !- Outlet Port

OS:Connection,
  {b0da7ed5-c5d8-4a24-a90f-a296a4d9a2e6}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  21,                                     !- Outlet Port
  {799315af-7d4d-4f65-ab00-6c4b689a633e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6924844-dd2f-4515-bf15-97aa2e9e953f}, !- Handle
  {799315af-7d4d-4f65-ab00-6c4b689a633e}, !- Source Object
  3,                                      !- Outlet Port
  {ee238277-a2aa-428b-af3f-e62bb7961bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18bd281f-0562-4f40-81a8-b438766af07b}, !- Handle
  {ee238277-a2aa-428b-af3f-e62bb7961bd9}, !- Source Object
  4,                                      !- Outlet Port
  {224358ab-53db-445d-b6d5-1ac481a5c450}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f0ee1e5e-05d5-49d2-91f6-2273dbaddb41}, !- Handle
  Coil Heating Electric 20,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8fa93f0f-af93-44f1-aa37-57225ebf6eaa}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {824df404-f799-4b7d-9bd1-1c24ac2a0bea}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6972380-2929-4890-af13-46e8d195136d}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0278d41f-2660-4f9b-9d4b-c69ef99556d9}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {949afd92-0892-496a-ab3b-9e67035e95e1}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9d44b3d7-85be-4f57-8bab-136d8d6e4bec}, !- Handle
  Coil Cooling DX Single Speed 20 6kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {acc544e6-9cb4-40ce-8344-859f63e90eeb}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c1c6a14b-70ad-463b-b40c-b16cfbb80ec3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {eba4380d-0f7e-4c15-8953-225ebee5c05b}, !- Air Inlet Node Name
  {16e51ac2-d9c3-4ff0-b96e-f70b1676f536}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {acc544e6-9cb4-40ce-8344-859f63e90eeb}, !- Supply Air Fan Name
  {f0ee1e5e-05d5-49d2-91f6-2273dbaddb41}, !- Heating Coil Name
  {9d44b3d7-85be-4f57-8bab-136d8d6e4bec}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {606ad824-419f-4418-a6c6-9cc66649cfa0}, !- Handle
  Node 236,                               !- Name
  {370dc363-f8b2-435f-9b18-b7452a5920c8}, !- Inlet Port
  {eba4380d-0f7e-4c15-8953-225ebee5c05b}; !- Outlet Port

OS:Connection,
  {370dc363-f8b2-435f-9b18-b7452a5920c8}, !- Handle
  {ab558e69-37ad-40fc-bd26-a6a8657b6a95}, !- Source Object
  2,                                      !- Outlet Port
  {606ad824-419f-4418-a6c6-9cc66649cfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba4380d-0f7e-4c15-8953-225ebee5c05b}, !- Handle
  {606ad824-419f-4418-a6c6-9cc66649cfa0}, !- Source Object
  3,                                      !- Outlet Port
  {c1c6a14b-70ad-463b-b40c-b16cfbb80ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e15424c-3d16-4a6e-9fe5-54e93ee10fe2}, !- Handle
  Node 237,                               !- Name
  {16e51ac2-d9c3-4ff0-b96e-f70b1676f536}, !- Inlet Port
  {d6669e37-6a09-43b6-91c6-ea9faf63b456}; !- Outlet Port

OS:Connection,
  {d6669e37-6a09-43b6-91c6-ea9faf63b456}, !- Handle
  {4e15424c-3d16-4a6e-9fe5-54e93ee10fe2}, !- Source Object
  3,                                      !- Outlet Port
  {deedf1fd-39e4-439b-aeeb-66bee6074d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e51ac2-d9c3-4ff0-b96e-f70b1676f536}, !- Handle
  {c1c6a14b-70ad-463b-b40c-b16cfbb80ec3}, !- Source Object
  4,                                      !- Outlet Port
  {4e15424c-3d16-4a6e-9fe5-54e93ee10fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8ddc4bbe-51e8-4e87-8f0f-bbca44cd734a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e9f2db05-f7fa-4c0e-89af-fa71893aba7c}, !- Water Inlet Node Name
  {3dbf27ed-7964-435c-94a0-a87b155cf02b}; !- Water Outlet Node Name

OS:Node,
  {7aeedaba-ebe8-45b2-830c-808c2efb25c3}, !- Handle
  Node 239,                               !- Name
  {d8bdc0cf-61fa-460f-9fad-d4a7cc221aac}, !- Inlet Port
  {e9f2db05-f7fa-4c0e-89af-fa71893aba7c}; !- Outlet Port

OS:Connection,
  {d8bdc0cf-61fa-460f-9fad-d4a7cc221aac}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  23,                                     !- Outlet Port
  {7aeedaba-ebe8-45b2-830c-808c2efb25c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b6ae619-8f37-4da2-b437-bc6b2426fc32}, !- Handle
  Node 240,                               !- Name
  {3dbf27ed-7964-435c-94a0-a87b155cf02b}, !- Inlet Port
  {560958c5-ed63-4988-80fa-e9bd54588b68}; !- Outlet Port

OS:Connection,
  {e9f2db05-f7fa-4c0e-89af-fa71893aba7c}, !- Handle
  {7aeedaba-ebe8-45b2-830c-808c2efb25c3}, !- Source Object
  3,                                      !- Outlet Port
  {8ddc4bbe-51e8-4e87-8f0f-bbca44cd734a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3dbf27ed-7964-435c-94a0-a87b155cf02b}, !- Handle
  {8ddc4bbe-51e8-4e87-8f0f-bbca44cd734a}, !- Source Object
  10,                                     !- Outlet Port
  {6b6ae619-8f37-4da2-b437-bc6b2426fc32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560958c5-ed63-4988-80fa-e9bd54588b68}, !- Handle
  {6b6ae619-8f37-4da2-b437-bc6b2426fc32}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94d7c07b-1384-4c23-96e4-ea1da7e88c37}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8ddc4bbe-51e8-4e87-8f0f-bbca44cd734a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00f14aa7-fa56-4cc1-9f34-054e2aec7497}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {984ed9cc-c906-47d2-b7a2-8a41960e3303}, !- Air Inlet Node Name
  {5d73e3f6-61d1-4519-a937-29c28c9b5bb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cfb94e2-f1e2-4ea9-bb7b-42ef02fa68de}, !- Handle
  Node 242,                               !- Name
  {5d73e3f6-61d1-4519-a937-29c28c9b5bb9}, !- Inlet Port
  {220a07b5-f1de-42fd-b8ca-99cb406dc1bd}; !- Outlet Port

OS:Node,
  {26686619-5351-4895-99ca-a6d76a1181a2}, !- Handle
  Node 243,                               !- Name
  {94a71bbb-857a-4ca3-ab59-99eadf0125b3}, !- Inlet Port
  {31afca29-bce4-4b73-a3ca-f0a9c454635a}; !- Outlet Port

OS:Connection,
  {220a07b5-f1de-42fd-b8ca-99cb406dc1bd}, !- Handle
  {8cfb94e2-f1e2-4ea9-bb7b-42ef02fa68de}, !- Source Object
  3,                                      !- Outlet Port
  {deedf1fd-39e4-439b-aeeb-66bee6074d0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94a71bbb-857a-4ca3-ab59-99eadf0125b3}, !- Handle
  {ceec37c8-0783-4b50-b50e-9eb4e06d9b46}, !- Source Object
  2,                                      !- Outlet Port
  {26686619-5351-4895-99ca-a6d76a1181a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31afca29-bce4-4b73-a3ca-f0a9c454635a}, !- Handle
  {26686619-5351-4895-99ca-a6d76a1181a2}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ac344b8c-307c-4f4f-9af2-960c6d63cb7e}, !- Handle
  Node 245,                               !- Name
  {7abff9e5-b3bc-41eb-92e4-fc52327e9da0}, !- Inlet Port
  {984ed9cc-c906-47d2-b7a2-8a41960e3303}; !- Outlet Port

OS:Connection,
  {7abff9e5-b3bc-41eb-92e4-fc52327e9da0}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  22,                                     !- Outlet Port
  {ac344b8c-307c-4f4f-9af2-960c6d63cb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984ed9cc-c906-47d2-b7a2-8a41960e3303}, !- Handle
  {ac344b8c-307c-4f4f-9af2-960c6d63cb7e}, !- Source Object
  3,                                      !- Outlet Port
  {00f14aa7-fa56-4cc1-9f34-054e2aec7497}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d73e3f6-61d1-4519-a937-29c28c9b5bb9}, !- Handle
  {00f14aa7-fa56-4cc1-9f34-054e2aec7497}, !- Source Object
  4,                                      !- Outlet Port
  {8cfb94e2-f1e2-4ea9-bb7b-42ef02fa68de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3ada8aaf-4ee5-448d-8156-ba661ef99553}, !- Handle
  Coil Heating Electric 21,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ea23129-39b4-483f-9654-0267a393d24c}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2361535-4613-48d3-b4e4-d450abac19a0}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2aa9794d-d6e0-45c5-85c0-2cd8200ada0f}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce9d1aeb-ac92-41e9-8204-70bf4697b5c9}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {790909ee-610e-4283-ac58-9df0cb08e27b}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f5b591e2-a74d-48c0-af75-2ed61ee11238}, !- Handle
  Coil Cooling DX Single Speed 21 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44690839060703,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bb07cfec-7183-4ff8-a0ed-6ad074688002}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {165222d3-893a-499c-9b86-eddb93f62fb3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3cd6d9cc-45e2-419d-a7c4-4881f347576d}, !- Air Inlet Node Name
  {fb6346c1-05da-4d6b-88e8-daa89adae9ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb07cfec-7183-4ff8-a0ed-6ad074688002}, !- Supply Air Fan Name
  {3ada8aaf-4ee5-448d-8156-ba661ef99553}, !- Heating Coil Name
  {f5b591e2-a74d-48c0-af75-2ed61ee11238}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f52034ef-4eb0-48be-aa63-77a60ae8e45f}, !- Handle
  Node 246,                               !- Name
  {ac413768-977c-4d6f-94af-717f17e60634}, !- Inlet Port
  {3cd6d9cc-45e2-419d-a7c4-4881f347576d}; !- Outlet Port

OS:Connection,
  {ac413768-977c-4d6f-94af-717f17e60634}, !- Handle
  {695235ce-b33d-4565-b1dd-e09b292d6293}, !- Source Object
  2,                                      !- Outlet Port
  {f52034ef-4eb0-48be-aa63-77a60ae8e45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd6d9cc-45e2-419d-a7c4-4881f347576d}, !- Handle
  {f52034ef-4eb0-48be-aa63-77a60ae8e45f}, !- Source Object
  3,                                      !- Outlet Port
  {165222d3-893a-499c-9b86-eddb93f62fb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb441d0e-d62d-4783-81e5-4183efd3ae60}, !- Handle
  Node 248,                               !- Name
  {fb6346c1-05da-4d6b-88e8-daa89adae9ad}, !- Inlet Port
  {6bff2d75-b766-46bc-b0f4-96ba5c1bf7f8}; !- Outlet Port

OS:Connection,
  {6bff2d75-b766-46bc-b0f4-96ba5c1bf7f8}, !- Handle
  {cb441d0e-d62d-4783-81e5-4183efd3ae60}, !- Source Object
  3,                                      !- Outlet Port
  {249d7c2d-63a3-449c-b71e-e0431dcc995f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6346c1-05da-4d6b-88e8-daa89adae9ad}, !- Handle
  {165222d3-893a-499c-9b86-eddb93f62fb3}, !- Source Object
  4,                                      !- Outlet Port
  {cb441d0e-d62d-4783-81e5-4183efd3ae60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be9d6338-3952-46ab-9df2-caea3a37e4d0}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1bafcfc1-62b8-4eee-bc50-54328ce49c13}, !- Water Inlet Node Name
  {5ab2e762-c21e-4456-8840-09e096da288b}; !- Water Outlet Node Name

OS:Node,
  {609cb162-ea68-41c1-8f18-78846297544d}, !- Handle
  Node 249,                               !- Name
  {6e9b8889-a753-40aa-a73f-ba19a6d08f0e}, !- Inlet Port
  {1bafcfc1-62b8-4eee-bc50-54328ce49c13}; !- Outlet Port

OS:Connection,
  {6e9b8889-a753-40aa-a73f-ba19a6d08f0e}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  24,                                     !- Outlet Port
  {609cb162-ea68-41c1-8f18-78846297544d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae34d1b-1203-4262-879a-4884e7c8b60b}, !- Handle
  Node 251,                               !- Name
  {5ab2e762-c21e-4456-8840-09e096da288b}, !- Inlet Port
  {2ab77496-5790-4405-b4af-a09a296967d1}; !- Outlet Port

OS:Connection,
  {1bafcfc1-62b8-4eee-bc50-54328ce49c13}, !- Handle
  {609cb162-ea68-41c1-8f18-78846297544d}, !- Source Object
  3,                                      !- Outlet Port
  {be9d6338-3952-46ab-9df2-caea3a37e4d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5ab2e762-c21e-4456-8840-09e096da288b}, !- Handle
  {be9d6338-3952-46ab-9df2-caea3a37e4d0}, !- Source Object
  10,                                     !- Outlet Port
  {bae34d1b-1203-4262-879a-4884e7c8b60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab77496-5790-4405-b4af-a09a296967d1}, !- Handle
  {bae34d1b-1203-4262-879a-4884e7c8b60b}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4045a09f-1e05-474c-9a1a-c191ac4c627b}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {be9d6338-3952-46ab-9df2-caea3a37e4d0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8544f440-8a75-4aed-8c5f-34f33d730a80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6b6a5458-e6b2-4ee0-b966-07f11dbd2aa7}, !- Air Inlet Node Name
  {d604f334-43e0-4675-941c-d9466d453297}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d2caf14-d36a-4003-907e-6c5ce5a83e19}, !- Handle
  Node 252,                               !- Name
  {d604f334-43e0-4675-941c-d9466d453297}, !- Inlet Port
  {f869fe04-77e1-46ed-848d-c364ee888798}; !- Outlet Port

OS:Node,
  {4223bb3f-a53f-4dbe-8dd1-e9348f171530}, !- Handle
  Node 254,                               !- Name
  {fc7f7b91-73f7-44e3-877b-d6269639979a}, !- Inlet Port
  {84d063e9-2f82-4ae7-b16c-f8685a2b570a}; !- Outlet Port

OS:Connection,
  {f869fe04-77e1-46ed-848d-c364ee888798}, !- Handle
  {4d2caf14-d36a-4003-907e-6c5ce5a83e19}, !- Source Object
  3,                                      !- Outlet Port
  {249d7c2d-63a3-449c-b71e-e0431dcc995f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc7f7b91-73f7-44e3-877b-d6269639979a}, !- Handle
  {ee3bd8e6-a0c4-47da-b7a9-4d29e25bf21b}, !- Source Object
  2,                                      !- Outlet Port
  {4223bb3f-a53f-4dbe-8dd1-e9348f171530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d063e9-2f82-4ae7-b16c-f8685a2b570a}, !- Handle
  {4223bb3f-a53f-4dbe-8dd1-e9348f171530}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {d8ff3f14-a671-426a-9d29-a590b6fa3ffc}, !- Handle
  Node 255,                               !- Name
  {536138a8-cdb8-4b75-a47d-caddf9222410}, !- Inlet Port
  {6b6a5458-e6b2-4ee0-b966-07f11dbd2aa7}; !- Outlet Port

OS:Connection,
  {536138a8-cdb8-4b75-a47d-caddf9222410}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  23,                                     !- Outlet Port
  {d8ff3f14-a671-426a-9d29-a590b6fa3ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6a5458-e6b2-4ee0-b966-07f11dbd2aa7}, !- Handle
  {d8ff3f14-a671-426a-9d29-a590b6fa3ffc}, !- Source Object
  3,                                      !- Outlet Port
  {8544f440-8a75-4aed-8c5f-34f33d730a80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d604f334-43e0-4675-941c-d9466d453297}, !- Handle
  {8544f440-8a75-4aed-8c5f-34f33d730a80}, !- Source Object
  4,                                      !- Outlet Port
  {4d2caf14-d36a-4003-907e-6c5ce5a83e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f146126-e4f4-498b-b6c9-6ac0645c6906}, !- Handle
  Coil Heating Electric 22,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a5df8dc1-dea8-4da6-8163-5d56ca036bf2}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44becc14-ffcf-4933-bc53-e6d7ac0a4c84}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c662cebd-21a7-4b70-aebd-9d9b17165171}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c21ca14b-b8e6-486b-8e7d-5df34f74cb01}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8bba075b-863f-4cc0-9e84-7c32c59635f3}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {717df535-469b-491e-a02b-09902acb597c}, !- Handle
  Coil Cooling DX Single Speed 22 17kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {218622a4-d544-4a51-bff0-d65efd91714e}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {025251e9-2d8f-4e54-8825-30b8b6a5abf1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d076e9f7-ea7b-4a6a-9eb9-847e8e019dda}, !- Air Inlet Node Name
  {b16ab8b4-374b-4fdc-b089-6b0e4a765c51}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {218622a4-d544-4a51-bff0-d65efd91714e}, !- Supply Air Fan Name
  {0f146126-e4f4-498b-b6c9-6ac0645c6906}, !- Heating Coil Name
  {717df535-469b-491e-a02b-09902acb597c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {18a901b4-3079-4d8e-9d78-60e7cbf85854}, !- Handle
  Node 257,                               !- Name
  {f6076344-3e43-4d6a-ab4a-1cf97935a4d1}, !- Inlet Port
  {d076e9f7-ea7b-4a6a-9eb9-847e8e019dda}; !- Outlet Port

OS:Connection,
  {f6076344-3e43-4d6a-ab4a-1cf97935a4d1}, !- Handle
  {7b41ad20-f2b3-4bec-ae78-3bc8953aee67}, !- Source Object
  2,                                      !- Outlet Port
  {18a901b4-3079-4d8e-9d78-60e7cbf85854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d076e9f7-ea7b-4a6a-9eb9-847e8e019dda}, !- Handle
  {18a901b4-3079-4d8e-9d78-60e7cbf85854}, !- Source Object
  3,                                      !- Outlet Port
  {025251e9-2d8f-4e54-8825-30b8b6a5abf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7333a0d5-84c2-4f32-a4b3-1047ac935dbb}, !- Handle
  Node 258,                               !- Name
  {b16ab8b4-374b-4fdc-b089-6b0e4a765c51}, !- Inlet Port
  {6b0ab0b7-34d5-44a7-9fce-dcb731133560}; !- Outlet Port

OS:Connection,
  {6b0ab0b7-34d5-44a7-9fce-dcb731133560}, !- Handle
  {7333a0d5-84c2-4f32-a4b3-1047ac935dbb}, !- Source Object
  3,                                      !- Outlet Port
  {a467261a-90cd-4cd5-a021-9c7826917b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16ab8b4-374b-4fdc-b089-6b0e4a765c51}, !- Handle
  {025251e9-2d8f-4e54-8825-30b8b6a5abf1}, !- Source Object
  4,                                      !- Outlet Port
  {7333a0d5-84c2-4f32-a4b3-1047ac935dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f8091ae-478f-4bb5-a751-3a2be36e1b35}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {676afd17-1b6a-4f43-9b3d-8e329a0f9ab6}, !- Water Inlet Node Name
  {58d182a7-a1b5-4f5c-a84a-f373b2caaaa2}; !- Water Outlet Node Name

OS:Node,
  {179b9c08-9e9b-462f-a92f-d5dd011216a1}, !- Handle
  Node 260,                               !- Name
  {ad72fdd0-5b8f-4682-9abf-608f0751246f}, !- Inlet Port
  {676afd17-1b6a-4f43-9b3d-8e329a0f9ab6}; !- Outlet Port

OS:Connection,
  {ad72fdd0-5b8f-4682-9abf-608f0751246f}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  25,                                     !- Outlet Port
  {179b9c08-9e9b-462f-a92f-d5dd011216a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {789c84eb-df4e-44e1-93a2-6bcf00b4f9a8}, !- Handle
  Node 261,                               !- Name
  {58d182a7-a1b5-4f5c-a84a-f373b2caaaa2}, !- Inlet Port
  {d4d1f503-f68d-417a-9d30-420d22d7c688}; !- Outlet Port

OS:Connection,
  {676afd17-1b6a-4f43-9b3d-8e329a0f9ab6}, !- Handle
  {179b9c08-9e9b-462f-a92f-d5dd011216a1}, !- Source Object
  3,                                      !- Outlet Port
  {8f8091ae-478f-4bb5-a751-3a2be36e1b35}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {58d182a7-a1b5-4f5c-a84a-f373b2caaaa2}, !- Handle
  {8f8091ae-478f-4bb5-a751-3a2be36e1b35}, !- Source Object
  10,                                     !- Outlet Port
  {789c84eb-df4e-44e1-93a2-6bcf00b4f9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d1f503-f68d-417a-9d30-420d22d7c688}, !- Handle
  {789c84eb-df4e-44e1-93a2-6bcf00b4f9a8}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6227fec5-0f0b-439d-aa3e-9177e104ebf1}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8f8091ae-478f-4bb5-a751-3a2be36e1b35}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8ba10f2-0b06-447d-a340-1f285d427a97}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b878760c-db10-4b92-8571-bd417479af52}, !- Air Inlet Node Name
  {cf268a71-815a-4ea3-ba21-f656d5226c09}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d51de4bc-f4a4-4b54-9418-a59bfb51a93d}, !- Handle
  Node 263,                               !- Name
  {cf268a71-815a-4ea3-ba21-f656d5226c09}, !- Inlet Port
  {9a20523e-760b-49c5-bdcf-bb6217c3c56b}; !- Outlet Port

OS:Node,
  {687d088f-ec63-4c1e-a61f-d79d20867205}, !- Handle
  Node 264,                               !- Name
  {fd56c642-12c3-4026-8a33-e51ffe291e73}, !- Inlet Port
  {c30cc356-17ed-4726-9445-4b436ba60067}; !- Outlet Port

OS:Connection,
  {9a20523e-760b-49c5-bdcf-bb6217c3c56b}, !- Handle
  {d51de4bc-f4a4-4b54-9418-a59bfb51a93d}, !- Source Object
  3,                                      !- Outlet Port
  {a467261a-90cd-4cd5-a021-9c7826917b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd56c642-12c3-4026-8a33-e51ffe291e73}, !- Handle
  {0d6c6df9-37df-4e9e-bc3f-5dcd513a4a22}, !- Source Object
  2,                                      !- Outlet Port
  {687d088f-ec63-4c1e-a61f-d79d20867205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30cc356-17ed-4726-9445-4b436ba60067}, !- Handle
  {687d088f-ec63-4c1e-a61f-d79d20867205}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {234972a5-956a-483c-ba0b-5ad07467354b}, !- Handle
  Node 266,                               !- Name
  {0a1d441b-8c37-46b0-9947-bfab6738f0b5}, !- Inlet Port
  {b878760c-db10-4b92-8571-bd417479af52}; !- Outlet Port

OS:Connection,
  {0a1d441b-8c37-46b0-9947-bfab6738f0b5}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  24,                                     !- Outlet Port
  {234972a5-956a-483c-ba0b-5ad07467354b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b878760c-db10-4b92-8571-bd417479af52}, !- Handle
  {234972a5-956a-483c-ba0b-5ad07467354b}, !- Source Object
  3,                                      !- Outlet Port
  {a8ba10f2-0b06-447d-a340-1f285d427a97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf268a71-815a-4ea3-ba21-f656d5226c09}, !- Handle
  {a8ba10f2-0b06-447d-a340-1f285d427a97}, !- Source Object
  4,                                      !- Outlet Port
  {d51de4bc-f4a4-4b54-9418-a59bfb51a93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bdef7e0d-b37d-4984-8969-130c9df79b9e}, !- Handle
  Coil Heating Electric 23,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9c8a452c-dbde-4312-92e8-8366d4805a2c}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd11fbda-4b1c-43eb-b0d9-494e6c53990d}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eeca8e89-c8b4-4f0d-a983-03b71b92b8cd}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc66ec0a-d3a3-47a9-b6bf-97ea4e91b1d2}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {638f4ece-2aef-4c95-adb4-4c9b52676623}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f0a64f6b-7ea9-4a14-9caf-619959ab97b3}, !- Handle
  Coil Cooling DX Single Speed 23 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41986586356952,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bfdd19bc-5bc2-4003-8c90-fde296e321e8}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d149ccbf-49f9-4ed1-8778-05c829de0055}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2321d673-77ea-4bba-982b-c74e2b104fc2}, !- Air Inlet Node Name
  {b5bb53ca-d2e9-40d0-9861-e5b6eba7f082}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bfdd19bc-5bc2-4003-8c90-fde296e321e8}, !- Supply Air Fan Name
  {bdef7e0d-b37d-4984-8969-130c9df79b9e}, !- Heating Coil Name
  {f0a64f6b-7ea9-4a14-9caf-619959ab97b3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3da1deaf-0942-4c1f-9cd2-e32a8725ac00}, !- Handle
  Node 267,                               !- Name
  {db7a1ef6-c38d-41fd-919c-077e8f9edf4a}, !- Inlet Port
  {2321d673-77ea-4bba-982b-c74e2b104fc2}; !- Outlet Port

OS:Connection,
  {db7a1ef6-c38d-41fd-919c-077e8f9edf4a}, !- Handle
  {5cfaedc2-ee3c-4beb-8708-7956b05304c3}, !- Source Object
  2,                                      !- Outlet Port
  {3da1deaf-0942-4c1f-9cd2-e32a8725ac00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2321d673-77ea-4bba-982b-c74e2b104fc2}, !- Handle
  {3da1deaf-0942-4c1f-9cd2-e32a8725ac00}, !- Source Object
  3,                                      !- Outlet Port
  {d149ccbf-49f9-4ed1-8778-05c829de0055}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {069210a2-a690-4abe-a457-9bef616b9207}, !- Handle
  Node 269,                               !- Name
  {b5bb53ca-d2e9-40d0-9861-e5b6eba7f082}, !- Inlet Port
  {da096024-9511-4fa6-8510-c4a8d2dd1492}; !- Outlet Port

OS:Connection,
  {da096024-9511-4fa6-8510-c4a8d2dd1492}, !- Handle
  {069210a2-a690-4abe-a457-9bef616b9207}, !- Source Object
  3,                                      !- Outlet Port
  {c04c3008-9e7c-45c6-9ad6-3bd5842c4ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bb53ca-d2e9-40d0-9861-e5b6eba7f082}, !- Handle
  {d149ccbf-49f9-4ed1-8778-05c829de0055}, !- Source Object
  4,                                      !- Outlet Port
  {069210a2-a690-4abe-a457-9bef616b9207}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ef29c8a5-466b-4731-8b0a-273fd631bd12}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7f38504f-2f74-488e-b603-f6e92ec6dccb}, !- Water Inlet Node Name
  {d58cb31c-11af-4eb5-b673-97d9a39a995f}; !- Water Outlet Node Name

OS:Node,
  {d42881e4-ce76-4b5c-83e4-9328b142a1a1}, !- Handle
  Node 270,                               !- Name
  {ae3a1b4c-6f9e-43d9-9504-c1978a46204d}, !- Inlet Port
  {7f38504f-2f74-488e-b603-f6e92ec6dccb}; !- Outlet Port

OS:Connection,
  {ae3a1b4c-6f9e-43d9-9504-c1978a46204d}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  26,                                     !- Outlet Port
  {d42881e4-ce76-4b5c-83e4-9328b142a1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7be63821-bf31-4756-8196-d07ea92cca13}, !- Handle
  Node 271,                               !- Name
  {d58cb31c-11af-4eb5-b673-97d9a39a995f}, !- Inlet Port
  {44db143a-c180-4c6d-b526-3cb451572773}; !- Outlet Port

OS:Connection,
  {7f38504f-2f74-488e-b603-f6e92ec6dccb}, !- Handle
  {d42881e4-ce76-4b5c-83e4-9328b142a1a1}, !- Source Object
  3,                                      !- Outlet Port
  {ef29c8a5-466b-4731-8b0a-273fd631bd12}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d58cb31c-11af-4eb5-b673-97d9a39a995f}, !- Handle
  {ef29c8a5-466b-4731-8b0a-273fd631bd12}, !- Source Object
  10,                                     !- Outlet Port
  {7be63821-bf31-4756-8196-d07ea92cca13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44db143a-c180-4c6d-b526-3cb451572773}, !- Handle
  {7be63821-bf31-4756-8196-d07ea92cca13}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fcabe946-1331-4751-a214-1020536a79bf}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ef29c8a5-466b-4731-8b0a-273fd631bd12}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65fcdb66-5209-47cf-bbcd-1a230eb94a8a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {10bb711c-e208-43d6-9c73-090ac0b7f2ca}, !- Air Inlet Node Name
  {4bdf4891-e576-4f6b-bf59-cdea90144e81}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f895839d-dded-42f3-add7-5d82fac3c9cf}, !- Handle
  Node 272,                               !- Name
  {4bdf4891-e576-4f6b-bf59-cdea90144e81}, !- Inlet Port
  {54d4c9c6-55fe-4795-9ab1-80c302b2dae1}; !- Outlet Port

OS:Node,
  {21cc1431-7815-4094-a6b8-c76822092d5f}, !- Handle
  Node 273,                               !- Name
  {871287cc-e8b8-47b8-87b9-cf1b70a13603}, !- Inlet Port
  {5a56e75e-8c68-448f-ad0f-fcc7f63dd1fc}; !- Outlet Port

OS:Connection,
  {54d4c9c6-55fe-4795-9ab1-80c302b2dae1}, !- Handle
  {f895839d-dded-42f3-add7-5d82fac3c9cf}, !- Source Object
  3,                                      !- Outlet Port
  {c04c3008-9e7c-45c6-9ad6-3bd5842c4ffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {871287cc-e8b8-47b8-87b9-cf1b70a13603}, !- Handle
  {40597d06-fbe6-4386-ace9-c7770fd1ab11}, !- Source Object
  2,                                      !- Outlet Port
  {21cc1431-7815-4094-a6b8-c76822092d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a56e75e-8c68-448f-ad0f-fcc7f63dd1fc}, !- Handle
  {21cc1431-7815-4094-a6b8-c76822092d5f}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {633fbc29-b2e2-4a29-9c67-8e45739d2972}, !- Handle
  Node 274,                               !- Name
  {c67a8297-6a98-4280-a27e-1bdebecd9830}, !- Inlet Port
  {10bb711c-e208-43d6-9c73-090ac0b7f2ca}; !- Outlet Port

OS:Connection,
  {c67a8297-6a98-4280-a27e-1bdebecd9830}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  25,                                     !- Outlet Port
  {633fbc29-b2e2-4a29-9c67-8e45739d2972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10bb711c-e208-43d6-9c73-090ac0b7f2ca}, !- Handle
  {633fbc29-b2e2-4a29-9c67-8e45739d2972}, !- Source Object
  3,                                      !- Outlet Port
  {65fcdb66-5209-47cf-bbcd-1a230eb94a8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bdf4891-e576-4f6b-bf59-cdea90144e81}, !- Handle
  {65fcdb66-5209-47cf-bbcd-1a230eb94a8a}, !- Source Object
  4,                                      !- Outlet Port
  {f895839d-dded-42f3-add7-5d82fac3c9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {182a4e81-87e5-44a6-b061-f90c6fa56e59}, !- Handle
  Coil Heating Electric 24,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {356d2d25-88e1-44dd-b9f5-9861cb860701}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66bef7e6-31a6-453e-a1d0-15637421977a}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15c070dc-c8ad-47d3-bdfd-e1856827d2bd}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c1651bb-c886-470d-8d59-5181d9de39d7}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a0c260cd-d1bd-4c1b-82e5-1aadc4ada6f3}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e334be46-2e9f-43e7-914c-f7f9914254e4}, !- Handle
  Coil Cooling DX Single Speed 24 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79547389052492,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {56a60cbb-9500-4820-847d-5a0a475ddb0f}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60654a98-71fb-4bab-ba51-e43d1daaa51a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {731aca4a-0097-47ca-adc7-1352a312ee01}, !- Air Inlet Node Name
  {c15f01b8-f5de-487a-9ef8-eb46de4897be}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56a60cbb-9500-4820-847d-5a0a475ddb0f}, !- Supply Air Fan Name
  {182a4e81-87e5-44a6-b061-f90c6fa56e59}, !- Heating Coil Name
  {e334be46-2e9f-43e7-914c-f7f9914254e4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a7a1160-41f3-4c15-9399-4f8a8e38aec7}, !- Handle
  Node 275,                               !- Name
  {18fb8167-5f03-4a4d-9308-7132482f98ea}, !- Inlet Port
  {731aca4a-0097-47ca-adc7-1352a312ee01}; !- Outlet Port

OS:Connection,
  {18fb8167-5f03-4a4d-9308-7132482f98ea}, !- Handle
  {51c4ef09-f982-4377-aa35-bff3668aa355}, !- Source Object
  2,                                      !- Outlet Port
  {9a7a1160-41f3-4c15-9399-4f8a8e38aec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731aca4a-0097-47ca-adc7-1352a312ee01}, !- Handle
  {9a7a1160-41f3-4c15-9399-4f8a8e38aec7}, !- Source Object
  3,                                      !- Outlet Port
  {60654a98-71fb-4bab-ba51-e43d1daaa51a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eeb6d51e-3036-4811-a4d9-b0d9d6322440}, !- Handle
  Node 276,                               !- Name
  {c15f01b8-f5de-487a-9ef8-eb46de4897be}, !- Inlet Port
  {a0ac11b1-1638-417d-9a9c-534fc00c29a6}; !- Outlet Port

OS:Connection,
  {a0ac11b1-1638-417d-9a9c-534fc00c29a6}, !- Handle
  {eeb6d51e-3036-4811-a4d9-b0d9d6322440}, !- Source Object
  3,                                      !- Outlet Port
  {3943da63-44dd-44f2-8f1c-1852cb16936d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15f01b8-f5de-487a-9ef8-eb46de4897be}, !- Handle
  {60654a98-71fb-4bab-ba51-e43d1daaa51a}, !- Source Object
  4,                                      !- Outlet Port
  {eeb6d51e-3036-4811-a4d9-b0d9d6322440}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d51b7257-d501-43c7-a6d3-7934835ed44d}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {62ecc5fa-feb1-4344-a65f-e2744cbff9b8}, !- Water Inlet Node Name
  {3f94b8bb-de42-4fd0-b8ea-ae047ffcacd4}; !- Water Outlet Node Name

OS:Node,
  {a4d0f510-06f3-4342-b5ab-a1987e19fe35}, !- Handle
  Node 277,                               !- Name
  {919a959b-6233-4ed1-9463-2d870ee525f4}, !- Inlet Port
  {62ecc5fa-feb1-4344-a65f-e2744cbff9b8}; !- Outlet Port

OS:Connection,
  {919a959b-6233-4ed1-9463-2d870ee525f4}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  27,                                     !- Outlet Port
  {a4d0f510-06f3-4342-b5ab-a1987e19fe35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f41afe99-6d21-4466-b605-5aa0a114a4ca}, !- Handle
  Node 278,                               !- Name
  {3f94b8bb-de42-4fd0-b8ea-ae047ffcacd4}, !- Inlet Port
  {943f22fd-7719-4f13-826e-24223dcce804}; !- Outlet Port

OS:Connection,
  {62ecc5fa-feb1-4344-a65f-e2744cbff9b8}, !- Handle
  {a4d0f510-06f3-4342-b5ab-a1987e19fe35}, !- Source Object
  3,                                      !- Outlet Port
  {d51b7257-d501-43c7-a6d3-7934835ed44d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3f94b8bb-de42-4fd0-b8ea-ae047ffcacd4}, !- Handle
  {d51b7257-d501-43c7-a6d3-7934835ed44d}, !- Source Object
  10,                                     !- Outlet Port
  {f41afe99-6d21-4466-b605-5aa0a114a4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943f22fd-7719-4f13-826e-24223dcce804}, !- Handle
  {f41afe99-6d21-4466-b605-5aa0a114a4ca}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8027836-5ac4-49cc-a157-762b8d0f3582}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d51b7257-d501-43c7-a6d3-7934835ed44d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7d85b24-e57d-422a-9656-a8d5d32e850d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2666aae3-28c0-4c03-945e-4a4d8905809e}, !- Air Inlet Node Name
  {e7b4301a-9d65-4847-9c74-db4808dd4e46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b04f004-3fe7-417f-ad39-a50cfab3197f}, !- Handle
  Node 279,                               !- Name
  {e7b4301a-9d65-4847-9c74-db4808dd4e46}, !- Inlet Port
  {571d07e8-08ee-4bb6-9aa4-b7b8172ccee3}; !- Outlet Port

OS:Node,
  {cf7f6601-e6c6-4043-8c8a-c81d81251269}, !- Handle
  Node 280,                               !- Name
  {d1103827-52d0-4107-8095-23af9b04c53c}, !- Inlet Port
  {3d3dd6f3-7c83-48ca-a0b8-a39da26067ec}; !- Outlet Port

OS:Connection,
  {571d07e8-08ee-4bb6-9aa4-b7b8172ccee3}, !- Handle
  {5b04f004-3fe7-417f-ad39-a50cfab3197f}, !- Source Object
  3,                                      !- Outlet Port
  {3943da63-44dd-44f2-8f1c-1852cb16936d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1103827-52d0-4107-8095-23af9b04c53c}, !- Handle
  {39dde424-8200-4546-aaa1-f56f994d3a7a}, !- Source Object
  2,                                      !- Outlet Port
  {cf7f6601-e6c6-4043-8c8a-c81d81251269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3dd6f3-7c83-48ca-a0b8-a39da26067ec}, !- Handle
  {cf7f6601-e6c6-4043-8c8a-c81d81251269}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {2d9c8d93-09a2-449d-9871-5f3a87abdcbb}, !- Handle
  Node 281,                               !- Name
  {667f4b08-4732-45c8-baa2-82e626ff79e5}, !- Inlet Port
  {2666aae3-28c0-4c03-945e-4a4d8905809e}; !- Outlet Port

OS:Connection,
  {667f4b08-4732-45c8-baa2-82e626ff79e5}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  26,                                     !- Outlet Port
  {2d9c8d93-09a2-449d-9871-5f3a87abdcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2666aae3-28c0-4c03-945e-4a4d8905809e}, !- Handle
  {2d9c8d93-09a2-449d-9871-5f3a87abdcbb}, !- Source Object
  3,                                      !- Outlet Port
  {c7d85b24-e57d-422a-9656-a8d5d32e850d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7b4301a-9d65-4847-9c74-db4808dd4e46}, !- Handle
  {c7d85b24-e57d-422a-9656-a8d5d32e850d}, !- Source Object
  4,                                      !- Outlet Port
  {5b04f004-3fe7-417f-ad39-a50cfab3197f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b49120e6-13e2-4931-9aba-824c05f187bc}, !- Handle
  Coil Heating Electric 25,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {139ce4f0-c3fa-41af-9b91-e79d8bff617a}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d19afcc-44d7-4369-972f-ae8cfeea63f8}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e95b7766-d508-4bde-b15b-22b8e2ad6490}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc2aa67c-7a67-4e0f-9216-a615b7a58282}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47e2aa30-659c-48b4-aba5-5b0778a2db7d}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4fb2a060-2d9f-4ba3-950c-09021d97f2c1}, !- Handle
  Coil Cooling DX Single Speed 25 4kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d93f90da-3d11-4f8b-ade7-d66db8ef9ec8}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7510e28e-7e77-4095-afe2-df4c5f659a4a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7cf3603f-348c-4fb2-8393-6575d3e39b83}, !- Air Inlet Node Name
  {4c1eee18-5eb7-45c4-af6c-dc7d27ba780d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d93f90da-3d11-4f8b-ade7-d66db8ef9ec8}, !- Supply Air Fan Name
  {b49120e6-13e2-4931-9aba-824c05f187bc}, !- Heating Coil Name
  {4fb2a060-2d9f-4ba3-950c-09021d97f2c1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7ccf5ff-d5b6-41b6-8a71-9d2f3f7ddb5c}, !- Handle
  Node 282,                               !- Name
  {30ffd9a7-3b46-4fae-a933-edfd9032d818}, !- Inlet Port
  {7cf3603f-348c-4fb2-8393-6575d3e39b83}; !- Outlet Port

OS:Connection,
  {30ffd9a7-3b46-4fae-a933-edfd9032d818}, !- Handle
  {1ba37aef-1bea-4dbd-b673-0505cbfa8c7c}, !- Source Object
  2,                                      !- Outlet Port
  {a7ccf5ff-d5b6-41b6-8a71-9d2f3f7ddb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf3603f-348c-4fb2-8393-6575d3e39b83}, !- Handle
  {a7ccf5ff-d5b6-41b6-8a71-9d2f3f7ddb5c}, !- Source Object
  3,                                      !- Outlet Port
  {7510e28e-7e77-4095-afe2-df4c5f659a4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37220432-11b0-425a-8845-4e595a2835da}, !- Handle
  Node 283,                               !- Name
  {4c1eee18-5eb7-45c4-af6c-dc7d27ba780d}, !- Inlet Port
  {32070264-2c69-4bd2-8488-1bbce3489525}; !- Outlet Port

OS:Connection,
  {32070264-2c69-4bd2-8488-1bbce3489525}, !- Handle
  {37220432-11b0-425a-8845-4e595a2835da}, !- Source Object
  3,                                      !- Outlet Port
  {7f98f6c0-09aa-48b0-b02b-64d9745f79c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1eee18-5eb7-45c4-af6c-dc7d27ba780d}, !- Handle
  {7510e28e-7e77-4095-afe2-df4c5f659a4a}, !- Source Object
  4,                                      !- Outlet Port
  {37220432-11b0-425a-8845-4e595a2835da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a4f0f9f6-2fdf-4f54-b285-5172c0a8529e}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d9842c83-a39c-4b26-bd1f-0421fdde8c85}, !- Water Inlet Node Name
  {4c21e1e3-270d-4acf-a52b-999a8f26e6d5}; !- Water Outlet Node Name

OS:Node,
  {f6b3c382-6655-4a16-9572-5b4895b002e6}, !- Handle
  Node 284,                               !- Name
  {b6a90fff-0756-4793-8828-c84f3fc3bffa}, !- Inlet Port
  {d9842c83-a39c-4b26-bd1f-0421fdde8c85}; !- Outlet Port

OS:Connection,
  {b6a90fff-0756-4793-8828-c84f3fc3bffa}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  28,                                     !- Outlet Port
  {f6b3c382-6655-4a16-9572-5b4895b002e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b1a8d82-0c96-48f8-b8ef-782f1c8a25e0}, !- Handle
  Node 285,                               !- Name
  {4c21e1e3-270d-4acf-a52b-999a8f26e6d5}, !- Inlet Port
  {82261340-b8cb-4c17-aca8-42e2b044b4ac}; !- Outlet Port

OS:Connection,
  {d9842c83-a39c-4b26-bd1f-0421fdde8c85}, !- Handle
  {f6b3c382-6655-4a16-9572-5b4895b002e6}, !- Source Object
  3,                                      !- Outlet Port
  {a4f0f9f6-2fdf-4f54-b285-5172c0a8529e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c21e1e3-270d-4acf-a52b-999a8f26e6d5}, !- Handle
  {a4f0f9f6-2fdf-4f54-b285-5172c0a8529e}, !- Source Object
  10,                                     !- Outlet Port
  {8b1a8d82-0c96-48f8-b8ef-782f1c8a25e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82261340-b8cb-4c17-aca8-42e2b044b4ac}, !- Handle
  {8b1a8d82-0c96-48f8-b8ef-782f1c8a25e0}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7fd1a52b-1903-451f-b694-58714e84e4bf}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a4f0f9f6-2fdf-4f54-b285-5172c0a8529e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62142bf3-80ed-405e-856e-7dfa23a91eb5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a0d31acd-6594-41b1-9aec-5bcaacce3be8}, !- Air Inlet Node Name
  {c639489a-3915-4ae4-ac9b-2cf3528c482a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0afcc232-3a74-4bd2-a6ea-5bbba3ec7a02}, !- Handle
  Node 286,                               !- Name
  {c639489a-3915-4ae4-ac9b-2cf3528c482a}, !- Inlet Port
  {cba09719-f986-4520-8b42-3d6a05573d14}; !- Outlet Port

OS:Node,
  {5c0a6d2c-9d2f-48f7-9b3b-2378b3b99210}, !- Handle
  Node 287,                               !- Name
  {dc191410-f1f8-46bf-8aba-43082aad80aa}, !- Inlet Port
  {a3a1eef2-571e-44f6-8c1e-d160fc459bbc}; !- Outlet Port

OS:Connection,
  {cba09719-f986-4520-8b42-3d6a05573d14}, !- Handle
  {0afcc232-3a74-4bd2-a6ea-5bbba3ec7a02}, !- Source Object
  3,                                      !- Outlet Port
  {7f98f6c0-09aa-48b0-b02b-64d9745f79c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc191410-f1f8-46bf-8aba-43082aad80aa}, !- Handle
  {323d7462-7f1b-469d-8658-50d437c70828}, !- Source Object
  2,                                      !- Outlet Port
  {5c0a6d2c-9d2f-48f7-9b3b-2378b3b99210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a1eef2-571e-44f6-8c1e-d160fc459bbc}, !- Handle
  {5c0a6d2c-9d2f-48f7-9b3b-2378b3b99210}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {f7e4c90b-af53-42da-9a4d-ba6d58dad34e}, !- Handle
  Node 288,                               !- Name
  {8ff73723-8a32-4761-824d-3b7cb8190e53}, !- Inlet Port
  {a0d31acd-6594-41b1-9aec-5bcaacce3be8}; !- Outlet Port

OS:Connection,
  {8ff73723-8a32-4761-824d-3b7cb8190e53}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  27,                                     !- Outlet Port
  {f7e4c90b-af53-42da-9a4d-ba6d58dad34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d31acd-6594-41b1-9aec-5bcaacce3be8}, !- Handle
  {f7e4c90b-af53-42da-9a4d-ba6d58dad34e}, !- Source Object
  3,                                      !- Outlet Port
  {62142bf3-80ed-405e-856e-7dfa23a91eb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c639489a-3915-4ae4-ac9b-2cf3528c482a}, !- Handle
  {62142bf3-80ed-405e-856e-7dfa23a91eb5}, !- Source Object
  4,                                      !- Outlet Port
  {0afcc232-3a74-4bd2-a6ea-5bbba3ec7a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7cbc5112-b11e-4b15-ab93-3a52bc4d66f5}, !- Handle
  Coil Heating Electric 26,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7fd20dd4-119d-4fab-90d5-a2cac631c69b}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e47ab2a-b105-43a2-bfb8-495fa1cbc714}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {316417c8-cfca-49bd-8e10-2a83ff1f7737}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da826faa-ed98-4dda-a900-c83e9c2948b2}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d1bd66ea-4200-4c14-97ca-6028da090001}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ecee37f7-e9d8-42ae-a7fb-96949fc1e5a0}, !- Handle
  Coil Cooling DX Single Speed 26 17kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {de3c38a1-2786-4864-af6e-deef3918b728}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {464418a5-ed49-4a09-a5ce-7f28f6cf0589}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {db3a65ed-e3f2-4409-bb33-99ddeb564c01}, !- Air Inlet Node Name
  {076f5322-3dba-451c-8e65-356196209b9a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {de3c38a1-2786-4864-af6e-deef3918b728}, !- Supply Air Fan Name
  {7cbc5112-b11e-4b15-ab93-3a52bc4d66f5}, !- Heating Coil Name
  {ecee37f7-e9d8-42ae-a7fb-96949fc1e5a0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3bae64ab-ff89-4553-a49d-db113d9a23bf}, !- Handle
  Node 289,                               !- Name
  {5d8c54ae-f1a8-4b68-9255-c39c370b2305}, !- Inlet Port
  {db3a65ed-e3f2-4409-bb33-99ddeb564c01}; !- Outlet Port

OS:Connection,
  {5d8c54ae-f1a8-4b68-9255-c39c370b2305}, !- Handle
  {be1802a6-75d7-4eeb-a2f8-ff52c89a2b57}, !- Source Object
  2,                                      !- Outlet Port
  {3bae64ab-ff89-4553-a49d-db113d9a23bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3a65ed-e3f2-4409-bb33-99ddeb564c01}, !- Handle
  {3bae64ab-ff89-4553-a49d-db113d9a23bf}, !- Source Object
  3,                                      !- Outlet Port
  {464418a5-ed49-4a09-a5ce-7f28f6cf0589}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2dd1f3b1-f080-478f-876d-3477984ccca0}, !- Handle
  Node 290,                               !- Name
  {076f5322-3dba-451c-8e65-356196209b9a}, !- Inlet Port
  {778db75b-5174-455c-bec1-1a7f66dfd4d1}; !- Outlet Port

OS:Connection,
  {778db75b-5174-455c-bec1-1a7f66dfd4d1}, !- Handle
  {2dd1f3b1-f080-478f-876d-3477984ccca0}, !- Source Object
  3,                                      !- Outlet Port
  {b938b79d-2b93-40c9-a724-92b65353843c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {076f5322-3dba-451c-8e65-356196209b9a}, !- Handle
  {464418a5-ed49-4a09-a5ce-7f28f6cf0589}, !- Source Object
  4,                                      !- Outlet Port
  {2dd1f3b1-f080-478f-876d-3477984ccca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c96efcac-7806-4961-b46c-26b728fdb438}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {17741c20-0969-4f33-9dfc-ed9708746d03}, !- Water Inlet Node Name
  {12e5567d-fda5-4701-9b80-aa275ef6b43e}; !- Water Outlet Node Name

OS:Node,
  {12f25a42-f9aa-4ccf-8e5c-f1fcf88c6615}, !- Handle
  Node 291,                               !- Name
  {64549843-4924-417d-a7dc-b4af6247e607}, !- Inlet Port
  {17741c20-0969-4f33-9dfc-ed9708746d03}; !- Outlet Port

OS:Connection,
  {64549843-4924-417d-a7dc-b4af6247e607}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  29,                                     !- Outlet Port
  {12f25a42-f9aa-4ccf-8e5c-f1fcf88c6615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4500d220-c572-4880-8c8b-594df0e65f50}, !- Handle
  Node 292,                               !- Name
  {12e5567d-fda5-4701-9b80-aa275ef6b43e}, !- Inlet Port
  {2b87b221-0a7e-416d-8598-58e688492898}; !- Outlet Port

OS:Connection,
  {17741c20-0969-4f33-9dfc-ed9708746d03}, !- Handle
  {12f25a42-f9aa-4ccf-8e5c-f1fcf88c6615}, !- Source Object
  3,                                      !- Outlet Port
  {c96efcac-7806-4961-b46c-26b728fdb438}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {12e5567d-fda5-4701-9b80-aa275ef6b43e}, !- Handle
  {c96efcac-7806-4961-b46c-26b728fdb438}, !- Source Object
  10,                                     !- Outlet Port
  {4500d220-c572-4880-8c8b-594df0e65f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b87b221-0a7e-416d-8598-58e688492898}, !- Handle
  {4500d220-c572-4880-8c8b-594df0e65f50}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbeff9b1-6853-4c72-85f8-da95eac04a7f}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c96efcac-7806-4961-b46c-26b728fdb438}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {666ce294-4643-4ada-8901-6f826bee1c4e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {862174b0-1a24-4ae0-83bf-13928b600c10}, !- Air Inlet Node Name
  {16ee7291-4299-4708-bce1-b97cecdcd28c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80107c78-73f8-46c3-832a-1613d7dddd19}, !- Handle
  Node 293,                               !- Name
  {16ee7291-4299-4708-bce1-b97cecdcd28c}, !- Inlet Port
  {5834b26f-4946-4a6e-85ac-f0fcc04933c5}; !- Outlet Port

OS:Node,
  {ecd6119f-5591-44a3-8e60-c125128cebf3}, !- Handle
  Node 294,                               !- Name
  {a48dba48-ed7e-4eee-aae9-a87ec4ff3390}, !- Inlet Port
  {6fb138f3-1db4-445f-8df0-22f182fabf60}; !- Outlet Port

OS:Connection,
  {5834b26f-4946-4a6e-85ac-f0fcc04933c5}, !- Handle
  {80107c78-73f8-46c3-832a-1613d7dddd19}, !- Source Object
  3,                                      !- Outlet Port
  {b938b79d-2b93-40c9-a724-92b65353843c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a48dba48-ed7e-4eee-aae9-a87ec4ff3390}, !- Handle
  {dcf7c1da-b8e6-4296-9ace-d09cd0511713}, !- Source Object
  2,                                      !- Outlet Port
  {ecd6119f-5591-44a3-8e60-c125128cebf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb138f3-1db4-445f-8df0-22f182fabf60}, !- Handle
  {ecd6119f-5591-44a3-8e60-c125128cebf3}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {04d18bb2-9d71-402a-bd6e-ef25babb0537}, !- Handle
  Node 295,                               !- Name
  {ab4814e4-2bd9-4faf-b42e-24516b5c1bf0}, !- Inlet Port
  {862174b0-1a24-4ae0-83bf-13928b600c10}; !- Outlet Port

OS:Connection,
  {ab4814e4-2bd9-4faf-b42e-24516b5c1bf0}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  28,                                     !- Outlet Port
  {04d18bb2-9d71-402a-bd6e-ef25babb0537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862174b0-1a24-4ae0-83bf-13928b600c10}, !- Handle
  {04d18bb2-9d71-402a-bd6e-ef25babb0537}, !- Source Object
  3,                                      !- Outlet Port
  {666ce294-4643-4ada-8901-6f826bee1c4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16ee7291-4299-4708-bce1-b97cecdcd28c}, !- Handle
  {666ce294-4643-4ada-8901-6f826bee1c4e}, !- Source Object
  4,                                      !- Outlet Port
  {80107c78-73f8-46c3-832a-1613d7dddd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {240cf64b-de47-48a2-9e3c-b59c78f18e61}, !- Handle
  Coil Heating Electric 27,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {903b863a-e072-4bd2-bfb7-f15c77d1dbfa}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1485aa58-251d-4773-97e7-5825f2dc604a}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f8d204a-f4e8-4210-b9f5-0c67af696347}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a2fa651-5268-4cae-babc-77fed9eab476}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6781fa84-6e7f-4426-b657-1bbd1dc34344}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {37a33ebe-f593-43fd-8362-e91a8d364f09}, !- Handle
  Coil Cooling DX Single Speed 27 12kBtu/hr 10.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4614356305612,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cfaf642d-24a8-4e2d-8d37-a5dba2bcd689}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6c9f260a-da93-42b8-a3e2-dccc27ebd9e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b9185e11-4722-40c9-be27-839541967263}, !- Air Inlet Node Name
  {c06904de-1e3d-4030-93e4-8f13c12359aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cfaf642d-24a8-4e2d-8d37-a5dba2bcd689}, !- Supply Air Fan Name
  {240cf64b-de47-48a2-9e3c-b59c78f18e61}, !- Heating Coil Name
  {37a33ebe-f593-43fd-8362-e91a8d364f09}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {12cfca28-9b58-4931-bd4d-366c95cd6de0}, !- Handle
  Node 296,                               !- Name
  {55663f83-5d3d-41e8-9491-07014b5c3d3c}, !- Inlet Port
  {b9185e11-4722-40c9-be27-839541967263}; !- Outlet Port

OS:Connection,
  {55663f83-5d3d-41e8-9491-07014b5c3d3c}, !- Handle
  {427f1286-ba5e-4d7f-ad39-aa4f9a85df1b}, !- Source Object
  2,                                      !- Outlet Port
  {12cfca28-9b58-4931-bd4d-366c95cd6de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9185e11-4722-40c9-be27-839541967263}, !- Handle
  {12cfca28-9b58-4931-bd4d-366c95cd6de0}, !- Source Object
  3,                                      !- Outlet Port
  {6c9f260a-da93-42b8-a3e2-dccc27ebd9e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33168493-348b-4175-9648-3fec1812d61f}, !- Handle
  Node 297,                               !- Name
  {c06904de-1e3d-4030-93e4-8f13c12359aa}, !- Inlet Port
  {c097ff6b-d5b9-4b1f-96e2-55e07013568e}; !- Outlet Port

OS:Connection,
  {c097ff6b-d5b9-4b1f-96e2-55e07013568e}, !- Handle
  {33168493-348b-4175-9648-3fec1812d61f}, !- Source Object
  3,                                      !- Outlet Port
  {a243ce2a-947c-4f60-9348-6d4a02bcaff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06904de-1e3d-4030-93e4-8f13c12359aa}, !- Handle
  {6c9f260a-da93-42b8-a3e2-dccc27ebd9e2}, !- Source Object
  4,                                      !- Outlet Port
  {33168493-348b-4175-9648-3fec1812d61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02fcdf43-dd9d-4fc7-bdff-0878993863c2}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d9c2ff9b-2774-4a08-b5a6-d5745bd85f0b}, !- Water Inlet Node Name
  {0d99f0f9-0341-4dc3-ae54-45b313fe2da3}; !- Water Outlet Node Name

OS:Node,
  {882fee57-d4c5-4bc8-89f5-cca8c423a4b7}, !- Handle
  Node 298,                               !- Name
  {8c41a015-6802-41c7-9c96-5efc71c3da20}, !- Inlet Port
  {d9c2ff9b-2774-4a08-b5a6-d5745bd85f0b}; !- Outlet Port

OS:Connection,
  {8c41a015-6802-41c7-9c96-5efc71c3da20}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  30,                                     !- Outlet Port
  {882fee57-d4c5-4bc8-89f5-cca8c423a4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e08aeb32-4cfa-47f2-b14c-45acd03eb6f8}, !- Handle
  Node 299,                               !- Name
  {0d99f0f9-0341-4dc3-ae54-45b313fe2da3}, !- Inlet Port
  {ec41baca-7542-40fc-a277-74bc1b7c3f2a}; !- Outlet Port

OS:Connection,
  {d9c2ff9b-2774-4a08-b5a6-d5745bd85f0b}, !- Handle
  {882fee57-d4c5-4bc8-89f5-cca8c423a4b7}, !- Source Object
  3,                                      !- Outlet Port
  {02fcdf43-dd9d-4fc7-bdff-0878993863c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d99f0f9-0341-4dc3-ae54-45b313fe2da3}, !- Handle
  {02fcdf43-dd9d-4fc7-bdff-0878993863c2}, !- Source Object
  10,                                     !- Outlet Port
  {e08aeb32-4cfa-47f2-b14c-45acd03eb6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec41baca-7542-40fc-a277-74bc1b7c3f2a}, !- Handle
  {e08aeb32-4cfa-47f2-b14c-45acd03eb6f8}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ff9e2c33-1f8d-4198-a4fe-acd6a29de49d}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {02fcdf43-dd9d-4fc7-bdff-0878993863c2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1018588-524a-49d1-b4b9-313dfa7b318a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {4b41d3e5-8197-4576-b7a9-ee73de60573b}, !- Air Inlet Node Name
  {b2d5f3f9-aa75-4186-9ee6-1cc8bd4261e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5706ba7e-aecc-47a7-aced-7c441b13d280}, !- Handle
  Node 300,                               !- Name
  {b2d5f3f9-aa75-4186-9ee6-1cc8bd4261e4}, !- Inlet Port
  {09b25441-f026-4897-be99-40042038313e}; !- Outlet Port

OS:Node,
  {b35da12b-31ab-4246-a9e9-443a3f7b6d87}, !- Handle
  Node 301,                               !- Name
  {631e042e-bce5-4f85-8dac-a6d940675e32}, !- Inlet Port
  {b37d2f91-de2d-4d2b-9ac7-b2b1dfa36b27}; !- Outlet Port

OS:Connection,
  {09b25441-f026-4897-be99-40042038313e}, !- Handle
  {5706ba7e-aecc-47a7-aced-7c441b13d280}, !- Source Object
  3,                                      !- Outlet Port
  {a243ce2a-947c-4f60-9348-6d4a02bcaff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631e042e-bce5-4f85-8dac-a6d940675e32}, !- Handle
  {69d149db-ccce-422c-8089-03a65727d5b9}, !- Source Object
  2,                                      !- Outlet Port
  {b35da12b-31ab-4246-a9e9-443a3f7b6d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37d2f91-de2d-4d2b-9ac7-b2b1dfa36b27}, !- Handle
  {b35da12b-31ab-4246-a9e9-443a3f7b6d87}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {0aa8a9a6-49d5-4d78-ac0e-39472610ef2b}, !- Handle
  Node 302,                               !- Name
  {4fa1be6c-8468-44ae-8714-c03d7c542cd3}, !- Inlet Port
  {4b41d3e5-8197-4576-b7a9-ee73de60573b}; !- Outlet Port

OS:Connection,
  {4fa1be6c-8468-44ae-8714-c03d7c542cd3}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  29,                                     !- Outlet Port
  {0aa8a9a6-49d5-4d78-ac0e-39472610ef2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b41d3e5-8197-4576-b7a9-ee73de60573b}, !- Handle
  {0aa8a9a6-49d5-4d78-ac0e-39472610ef2b}, !- Source Object
  3,                                      !- Outlet Port
  {a1018588-524a-49d1-b4b9-313dfa7b318a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2d5f3f9-aa75-4186-9ee6-1cc8bd4261e4}, !- Handle
  {a1018588-524a-49d1-b4b9-313dfa7b318a}, !- Source Object
  4,                                      !- Outlet Port
  {5706ba7e-aecc-47a7-aced-7c441b13d280}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4c807e4-0f26-4dd4-a38b-16990f8063ad}, !- Handle
  Coil Heating Electric 28,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {204ec691-55d5-4f94-a7f1-70e0abdb1954}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41c78a99-df89-4a9a-ba4e-355ef62e8a4c}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8411771-cf31-4caf-a0dd-eab2234b0000}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f7cb649-db6e-493c-9c63-792c000859e6}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6e8298fc-2d55-484f-883f-732e2ab42e53}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b35c5f4-32ce-416a-bfb7-c82a4d02bf46}, !- Handle
  Coil Cooling DX Single Speed 28 13kBtu/hr 9.7EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36596617315043,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7a956f42-ed88-41e7-b147-0ee80105df1f}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0e6e5ac1-9994-493b-ab42-5ccf7ec7ccc6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {19938e74-425a-461c-ace9-20a5484984fe}, !- Air Inlet Node Name
  {a1516fff-80d2-4995-a8b6-1db5a2ee47f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a956f42-ed88-41e7-b147-0ee80105df1f}, !- Supply Air Fan Name
  {c4c807e4-0f26-4dd4-a38b-16990f8063ad}, !- Heating Coil Name
  {1b35c5f4-32ce-416a-bfb7-c82a4d02bf46}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8e5f290d-45c4-420a-89e5-ac095dc83bca}, !- Handle
  Node 303,                               !- Name
  {22bac7f5-851c-4aa0-93fb-df7a01fa05b0}, !- Inlet Port
  {19938e74-425a-461c-ace9-20a5484984fe}; !- Outlet Port

OS:Connection,
  {22bac7f5-851c-4aa0-93fb-df7a01fa05b0}, !- Handle
  {d9feaceb-f663-455d-8feb-2a1daf44f61f}, !- Source Object
  2,                                      !- Outlet Port
  {8e5f290d-45c4-420a-89e5-ac095dc83bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19938e74-425a-461c-ace9-20a5484984fe}, !- Handle
  {8e5f290d-45c4-420a-89e5-ac095dc83bca}, !- Source Object
  3,                                      !- Outlet Port
  {0e6e5ac1-9994-493b-ab42-5ccf7ec7ccc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a1dc572-6aaf-45d6-a125-5e7b29501ae7}, !- Handle
  Node 304,                               !- Name
  {a1516fff-80d2-4995-a8b6-1db5a2ee47f5}, !- Inlet Port
  {901cf1d8-1903-4a16-83da-169480e461a7}; !- Outlet Port

OS:Connection,
  {901cf1d8-1903-4a16-83da-169480e461a7}, !- Handle
  {2a1dc572-6aaf-45d6-a125-5e7b29501ae7}, !- Source Object
  3,                                      !- Outlet Port
  {0fd85cde-ef93-4230-b27d-9f9c56671527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1516fff-80d2-4995-a8b6-1db5a2ee47f5}, !- Handle
  {0e6e5ac1-9994-493b-ab42-5ccf7ec7ccc6}, !- Source Object
  4,                                      !- Outlet Port
  {2a1dc572-6aaf-45d6-a125-5e7b29501ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8d077ea5-c2f2-4d05-92fc-e571be77c3e2}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9731e103-bc5b-4308-bcdb-0fb30e279cfa}, !- Water Inlet Node Name
  {7c1b6981-e3d9-45cb-98a9-2807a4376a4c}; !- Water Outlet Node Name

OS:Node,
  {6159ead7-b921-4057-93d9-4a14a946c010}, !- Handle
  Node 305,                               !- Name
  {a13e242c-97d9-4c96-9d65-3674db0ad832}, !- Inlet Port
  {9731e103-bc5b-4308-bcdb-0fb30e279cfa}; !- Outlet Port

OS:Connection,
  {a13e242c-97d9-4c96-9d65-3674db0ad832}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  31,                                     !- Outlet Port
  {6159ead7-b921-4057-93d9-4a14a946c010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce005768-a668-47bf-9a2b-1d9fd6b7f9d8}, !- Handle
  Node 306,                               !- Name
  {7c1b6981-e3d9-45cb-98a9-2807a4376a4c}, !- Inlet Port
  {00ac9e2e-547a-42e3-8862-cff05542620a}; !- Outlet Port

OS:Connection,
  {9731e103-bc5b-4308-bcdb-0fb30e279cfa}, !- Handle
  {6159ead7-b921-4057-93d9-4a14a946c010}, !- Source Object
  3,                                      !- Outlet Port
  {8d077ea5-c2f2-4d05-92fc-e571be77c3e2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7c1b6981-e3d9-45cb-98a9-2807a4376a4c}, !- Handle
  {8d077ea5-c2f2-4d05-92fc-e571be77c3e2}, !- Source Object
  10,                                     !- Outlet Port
  {ce005768-a668-47bf-9a2b-1d9fd6b7f9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ac9e2e-547a-42e3-8862-cff05542620a}, !- Handle
  {ce005768-a668-47bf-9a2b-1d9fd6b7f9d8}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c1d1d61-9c05-400e-b90f-f6eafc80d4c0}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8d077ea5-c2f2-4d05-92fc-e571be77c3e2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44c4975f-c00e-4e9e-8d34-c65f9fb112c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0b1365c9-9ac6-49ac-9048-f882bd9907ac}, !- Air Inlet Node Name
  {e19260bd-cdf0-4842-a34f-b2226ac4ca5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {deef0ae1-e892-4aa8-b290-392cd21852fe}, !- Handle
  Node 307,                               !- Name
  {e19260bd-cdf0-4842-a34f-b2226ac4ca5e}, !- Inlet Port
  {733b1150-ba75-42ae-be3a-5f6ab37d344a}; !- Outlet Port

OS:Node,
  {a7385ea6-384c-43fd-bd71-5409ada3b0d0}, !- Handle
  Node 308,                               !- Name
  {1b2782e3-48c5-4322-b14f-0fa3e9e83f69}, !- Inlet Port
  {8d14b48a-738b-4131-8905-a37d7339f256}; !- Outlet Port

OS:Connection,
  {733b1150-ba75-42ae-be3a-5f6ab37d344a}, !- Handle
  {deef0ae1-e892-4aa8-b290-392cd21852fe}, !- Source Object
  3,                                      !- Outlet Port
  {0fd85cde-ef93-4230-b27d-9f9c56671527}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b2782e3-48c5-4322-b14f-0fa3e9e83f69}, !- Handle
  {e0b1ca0d-f180-4cef-b270-d881b5e38774}, !- Source Object
  2,                                      !- Outlet Port
  {a7385ea6-384c-43fd-bd71-5409ada3b0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d14b48a-738b-4131-8905-a37d7339f256}, !- Handle
  {a7385ea6-384c-43fd-bd71-5409ada3b0d0}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {96fe51d8-bb8f-4807-bce6-fef66f6ec157}, !- Handle
  Node 309,                               !- Name
  {42923385-d744-4569-90af-78077142d98c}, !- Inlet Port
  {0b1365c9-9ac6-49ac-9048-f882bd9907ac}; !- Outlet Port

OS:Connection,
  {42923385-d744-4569-90af-78077142d98c}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  30,                                     !- Outlet Port
  {96fe51d8-bb8f-4807-bce6-fef66f6ec157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1365c9-9ac6-49ac-9048-f882bd9907ac}, !- Handle
  {96fe51d8-bb8f-4807-bce6-fef66f6ec157}, !- Source Object
  3,                                      !- Outlet Port
  {44c4975f-c00e-4e9e-8d34-c65f9fb112c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e19260bd-cdf0-4842-a34f-b2226ac4ca5e}, !- Handle
  {44c4975f-c00e-4e9e-8d34-c65f9fb112c3}, !- Source Object
  4,                                      !- Outlet Port
  {deef0ae1-e892-4aa8-b290-392cd21852fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7bcfa86d-623f-4aa7-b585-93bf2f1dffe8}, !- Handle
  Coil Heating Electric 29,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1598380a-a53e-42b9-81c3-3c445d6cb37c}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b669fa74-139f-49df-b6b1-727ddb481b77}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80e56fbf-1428-400e-8f98-4fe0753165e2}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {418aee79-6917-499c-bb46-652d8559a628}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39cccab9-93ef-436a-a691-0779f4c79183}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7401f01c-3776-4c18-8357-f74bc54d17cb}, !- Handle
  Coil Cooling DX Single Speed 29 15kBtu/hr 9.4EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.255328973407,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {57b120b5-2258-46f9-b595-c06c9a6c1801}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {502a38d5-b5e1-4bee-b778-c6a0e99bf460}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7509302e-b99c-48e2-807a-7481748d5833}, !- Air Inlet Node Name
  {e96f6905-b85c-467c-9c8b-0d945082cbd6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57b120b5-2258-46f9-b595-c06c9a6c1801}, !- Supply Air Fan Name
  {7bcfa86d-623f-4aa7-b585-93bf2f1dffe8}, !- Heating Coil Name
  {7401f01c-3776-4c18-8357-f74bc54d17cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6813302e-4e25-484a-a2e3-cc359c7cdef5}, !- Handle
  Node 310,                               !- Name
  {62602ead-9e16-40da-9a69-deb09e586d02}, !- Inlet Port
  {7509302e-b99c-48e2-807a-7481748d5833}; !- Outlet Port

OS:Connection,
  {62602ead-9e16-40da-9a69-deb09e586d02}, !- Handle
  {17b14d4e-0bf4-49b8-8a3f-3d907677de6e}, !- Source Object
  2,                                      !- Outlet Port
  {6813302e-4e25-484a-a2e3-cc359c7cdef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7509302e-b99c-48e2-807a-7481748d5833}, !- Handle
  {6813302e-4e25-484a-a2e3-cc359c7cdef5}, !- Source Object
  3,                                      !- Outlet Port
  {502a38d5-b5e1-4bee-b778-c6a0e99bf460}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cc460eb-5954-4772-94d6-3941d334ff14}, !- Handle
  Node 311,                               !- Name
  {e96f6905-b85c-467c-9c8b-0d945082cbd6}, !- Inlet Port
  {dbc3cced-8f9d-4f62-8e5c-a8f77bc85f1e}; !- Outlet Port

OS:Connection,
  {dbc3cced-8f9d-4f62-8e5c-a8f77bc85f1e}, !- Handle
  {0cc460eb-5954-4772-94d6-3941d334ff14}, !- Source Object
  3,                                      !- Outlet Port
  {fccdff23-04e9-4a25-a0c6-99bd634d9e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96f6905-b85c-467c-9c8b-0d945082cbd6}, !- Handle
  {502a38d5-b5e1-4bee-b778-c6a0e99bf460}, !- Source Object
  4,                                      !- Outlet Port
  {0cc460eb-5954-4772-94d6-3941d334ff14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {916c8812-5586-4e87-96e6-8780a439368b}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fee6ae1e-4bb1-4a47-882d-ce7e1bcf3c5a}, !- Water Inlet Node Name
  {a65e827c-700d-48b2-b0ee-82a90b83be90}; !- Water Outlet Node Name

OS:Node,
  {554cb602-7cfe-4d8b-adfc-3a1555a4a5b1}, !- Handle
  Node 312,                               !- Name
  {dbfcda04-70c7-4285-a5d8-8956e074dea9}, !- Inlet Port
  {fee6ae1e-4bb1-4a47-882d-ce7e1bcf3c5a}; !- Outlet Port

OS:Connection,
  {dbfcda04-70c7-4285-a5d8-8956e074dea9}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  32,                                     !- Outlet Port
  {554cb602-7cfe-4d8b-adfc-3a1555a4a5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {679fb698-1d12-4123-905d-4cb72c25738f}, !- Handle
  Node 313,                               !- Name
  {a65e827c-700d-48b2-b0ee-82a90b83be90}, !- Inlet Port
  {c55dc82c-8589-4afc-8dde-3e44bd195367}; !- Outlet Port

OS:Connection,
  {fee6ae1e-4bb1-4a47-882d-ce7e1bcf3c5a}, !- Handle
  {554cb602-7cfe-4d8b-adfc-3a1555a4a5b1}, !- Source Object
  3,                                      !- Outlet Port
  {916c8812-5586-4e87-96e6-8780a439368b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a65e827c-700d-48b2-b0ee-82a90b83be90}, !- Handle
  {916c8812-5586-4e87-96e6-8780a439368b}, !- Source Object
  10,                                     !- Outlet Port
  {679fb698-1d12-4123-905d-4cb72c25738f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55dc82c-8589-4afc-8dde-3e44bd195367}, !- Handle
  {679fb698-1d12-4123-905d-4cb72c25738f}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc0c753d-233a-4751-bbb1-46ecb9d5d77a}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {916c8812-5586-4e87-96e6-8780a439368b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b48a543-30d0-4bb7-bc57-d98093fb7cb8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {358a8c83-39b7-450c-b8be-d8c4d1b7c0d7}, !- Air Inlet Node Name
  {705b234d-6643-4fad-a3c1-f858ffcc4936}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6dd8f031-4964-4c66-8bd0-982d4a1abe02}, !- Handle
  Node 314,                               !- Name
  {705b234d-6643-4fad-a3c1-f858ffcc4936}, !- Inlet Port
  {5b3162d9-107f-4689-9f8b-c2cc01fd32ff}; !- Outlet Port

OS:Node,
  {98caf4e1-6486-4169-830a-da884ba6623f}, !- Handle
  Node 315,                               !- Name
  {7e22f5c7-d450-4873-a238-ec644ea0ff1c}, !- Inlet Port
  {d9ee4a8b-fea3-4580-ac85-c28f38955325}; !- Outlet Port

OS:Connection,
  {5b3162d9-107f-4689-9f8b-c2cc01fd32ff}, !- Handle
  {6dd8f031-4964-4c66-8bd0-982d4a1abe02}, !- Source Object
  3,                                      !- Outlet Port
  {fccdff23-04e9-4a25-a0c6-99bd634d9e48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e22f5c7-d450-4873-a238-ec644ea0ff1c}, !- Handle
  {5cdc439c-7608-4bba-965b-9e86ec3c51ff}, !- Source Object
  2,                                      !- Outlet Port
  {98caf4e1-6486-4169-830a-da884ba6623f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ee4a8b-fea3-4580-ac85-c28f38955325}, !- Handle
  {98caf4e1-6486-4169-830a-da884ba6623f}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {fc8ebbc5-7775-4b3a-abf7-d4462764af6b}, !- Handle
  Node 316,                               !- Name
  {c964220c-2bbc-4b14-84cf-6549bb02572b}, !- Inlet Port
  {358a8c83-39b7-450c-b8be-d8c4d1b7c0d7}; !- Outlet Port

OS:Connection,
  {c964220c-2bbc-4b14-84cf-6549bb02572b}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  31,                                     !- Outlet Port
  {fc8ebbc5-7775-4b3a-abf7-d4462764af6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358a8c83-39b7-450c-b8be-d8c4d1b7c0d7}, !- Handle
  {fc8ebbc5-7775-4b3a-abf7-d4462764af6b}, !- Source Object
  3,                                      !- Outlet Port
  {4b48a543-30d0-4bb7-bc57-d98093fb7cb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {705b234d-6643-4fad-a3c1-f858ffcc4936}, !- Handle
  {4b48a543-30d0-4bb7-bc57-d98093fb7cb8}, !- Source Object
  4,                                      !- Outlet Port
  {6dd8f031-4964-4c66-8bd0-982d4a1abe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8fcb8800-5adc-4264-b1f1-11d5742e86e4}, !- Handle
  Coil Heating Electric 30,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eb849ef6-a7d7-4f40-9b2a-05be903ce376}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fec747b-be86-4d47-8f67-7dc16d43ac8f}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0b7dbbc-78f1-494b-91ca-37f9defeee87}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a77521f-e49f-4b84-b81b-e27649995284}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6cae5591-5a9a-4aab-9cf8-ec6ac84a2797}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6f29d665-f35c-48ab-9aab-9ca1f942dba2}, !- Handle
  Coil Cooling DX Single Speed 30 11kBtu/hr 10.2EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52039589992764,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e43a3672-3492-4570-9066-b968ec82fd88}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9468f5d1-0c0b-41c0-bc86-bee64a4ceeba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ccbfafeb-2baf-4849-9219-200d498b800c}, !- Air Inlet Node Name
  {44f3a9e8-60dd-44b8-95f8-138aa51c6f7b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e43a3672-3492-4570-9066-b968ec82fd88}, !- Supply Air Fan Name
  {8fcb8800-5adc-4264-b1f1-11d5742e86e4}, !- Heating Coil Name
  {6f29d665-f35c-48ab-9aab-9ca1f942dba2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e93fbf9c-5108-4599-8426-9737a1103331}, !- Handle
  Node 317,                               !- Name
  {21b1cb06-a319-418a-9702-0afbf9861046}, !- Inlet Port
  {ccbfafeb-2baf-4849-9219-200d498b800c}; !- Outlet Port

OS:Connection,
  {21b1cb06-a319-418a-9702-0afbf9861046}, !- Handle
  {f88599e2-27aa-4877-8eb7-3394278b197c}, !- Source Object
  2,                                      !- Outlet Port
  {e93fbf9c-5108-4599-8426-9737a1103331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbfafeb-2baf-4849-9219-200d498b800c}, !- Handle
  {e93fbf9c-5108-4599-8426-9737a1103331}, !- Source Object
  3,                                      !- Outlet Port
  {9468f5d1-0c0b-41c0-bc86-bee64a4ceeba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14f83f9e-8ed9-4fcb-9ace-bff977a9d452}, !- Handle
  Node 318,                               !- Name
  {44f3a9e8-60dd-44b8-95f8-138aa51c6f7b}, !- Inlet Port
  {73ea71fc-5e42-44bb-b380-67edfb99f7f7}; !- Outlet Port

OS:Connection,
  {73ea71fc-5e42-44bb-b380-67edfb99f7f7}, !- Handle
  {14f83f9e-8ed9-4fcb-9ace-bff977a9d452}, !- Source Object
  3,                                      !- Outlet Port
  {e4dd4a0c-7a43-4d82-8e75-d0beac57073d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f3a9e8-60dd-44b8-95f8-138aa51c6f7b}, !- Handle
  {9468f5d1-0c0b-41c0-bc86-bee64a4ceeba}, !- Source Object
  4,                                      !- Outlet Port
  {14f83f9e-8ed9-4fcb-9ace-bff977a9d452}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {67713bdb-4af6-4ff3-96a0-90dfbb10db74}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fef78848-9679-4d5d-9c8b-0ff2a2fd3fdc}, !- Water Inlet Node Name
  {2c5fe347-0445-4891-b556-ec8e4d7a33bb}; !- Water Outlet Node Name

OS:Node,
  {658d18c8-ca2d-45af-93d0-93dbe2d5fe67}, !- Handle
  Node 319,                               !- Name
  {529e602e-60f9-4b07-a825-63ff8580dc9d}, !- Inlet Port
  {fef78848-9679-4d5d-9c8b-0ff2a2fd3fdc}; !- Outlet Port

OS:Connection,
  {529e602e-60f9-4b07-a825-63ff8580dc9d}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  33,                                     !- Outlet Port
  {658d18c8-ca2d-45af-93d0-93dbe2d5fe67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f37ca505-6603-49d8-a791-7768caef4097}, !- Handle
  Node 320,                               !- Name
  {2c5fe347-0445-4891-b556-ec8e4d7a33bb}, !- Inlet Port
  {a09df127-04eb-40e3-abf2-7be2df2ab1a8}; !- Outlet Port

OS:Connection,
  {fef78848-9679-4d5d-9c8b-0ff2a2fd3fdc}, !- Handle
  {658d18c8-ca2d-45af-93d0-93dbe2d5fe67}, !- Source Object
  3,                                      !- Outlet Port
  {67713bdb-4af6-4ff3-96a0-90dfbb10db74}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c5fe347-0445-4891-b556-ec8e4d7a33bb}, !- Handle
  {67713bdb-4af6-4ff3-96a0-90dfbb10db74}, !- Source Object
  10,                                     !- Outlet Port
  {f37ca505-6603-49d8-a791-7768caef4097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09df127-04eb-40e3-abf2-7be2df2ab1a8}, !- Handle
  {f37ca505-6603-49d8-a791-7768caef4097}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f949a080-a5cd-4ec4-a720-ad3ef31fe8a4}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {67713bdb-4af6-4ff3-96a0-90dfbb10db74}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66562918-761e-4cac-8bd8-31eac860ee11}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d416eb25-cec9-40dc-812d-28a9ab1bcfe2}, !- Air Inlet Node Name
  {74427a35-20a4-4232-8344-c2efbd1e6b67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c51bbc6d-3aca-40ab-ad5c-36dcb53785d3}, !- Handle
  Node 321,                               !- Name
  {74427a35-20a4-4232-8344-c2efbd1e6b67}, !- Inlet Port
  {c99693a0-68cb-48d6-83de-75676e793b40}; !- Outlet Port

OS:Node,
  {2821659d-c542-4e31-b547-b5fec4cbf59f}, !- Handle
  Node 322,                               !- Name
  {2194a250-947b-4e18-a00b-e617df05660a}, !- Inlet Port
  {753bc519-950c-4dab-82ef-f645e6378e5e}; !- Outlet Port

OS:Connection,
  {c99693a0-68cb-48d6-83de-75676e793b40}, !- Handle
  {c51bbc6d-3aca-40ab-ad5c-36dcb53785d3}, !- Source Object
  3,                                      !- Outlet Port
  {e4dd4a0c-7a43-4d82-8e75-d0beac57073d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2194a250-947b-4e18-a00b-e617df05660a}, !- Handle
  {e28a766a-7286-4f07-8a51-5a8b59498c24}, !- Source Object
  2,                                      !- Outlet Port
  {2821659d-c542-4e31-b547-b5fec4cbf59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753bc519-950c-4dab-82ef-f645e6378e5e}, !- Handle
  {2821659d-c542-4e31-b547-b5fec4cbf59f}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {83deb9e5-251b-4c1b-b32d-02bdc590ee69}, !- Handle
  Node 323,                               !- Name
  {a5040e6a-e26c-4f9b-9121-ae9e529a28e9}, !- Inlet Port
  {d416eb25-cec9-40dc-812d-28a9ab1bcfe2}; !- Outlet Port

OS:Connection,
  {a5040e6a-e26c-4f9b-9121-ae9e529a28e9}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  32,                                     !- Outlet Port
  {83deb9e5-251b-4c1b-b32d-02bdc590ee69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d416eb25-cec9-40dc-812d-28a9ab1bcfe2}, !- Handle
  {83deb9e5-251b-4c1b-b32d-02bdc590ee69}, !- Source Object
  3,                                      !- Outlet Port
  {66562918-761e-4cac-8bd8-31eac860ee11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74427a35-20a4-4232-8344-c2efbd1e6b67}, !- Handle
  {66562918-761e-4cac-8bd8-31eac860ee11}, !- Source Object
  4,                                      !- Outlet Port
  {c51bbc6d-3aca-40ab-ad5c-36dcb53785d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf540268-7d8f-4350-866b-f8faf60e8c4a}, !- Handle
  Coil Heating Electric 31,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0d0846bb-fd61-4fbb-879a-893c92d5fb62}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16de05a2-6e9d-45b4-9646-d3c3932095f2}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ab530e7-d548-4d6b-957b-14b3f34cc0ce}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9bdde8b-8f46-4958-8369-fed3110df760}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {17d3ea97-f2f7-43f5-ac0b-d3ba9f7f96eb}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1668ca21-87e8-4eaa-ac1c-f44369f22151}, !- Handle
  Coil Cooling DX Single Speed 31 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4437026619158,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0e7e6126-d2e5-4de6-ac67-910526851e6a}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c8fc3dd5-9642-4e06-8be6-3b2fa45b9c29}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2e17fe1b-e633-4c6d-8863-3db88c2a7822}, !- Air Inlet Node Name
  {21aec978-1ad7-4494-ac1c-a6ae634d9a45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0e7e6126-d2e5-4de6-ac67-910526851e6a}, !- Supply Air Fan Name
  {cf540268-7d8f-4350-866b-f8faf60e8c4a}, !- Heating Coil Name
  {1668ca21-87e8-4eaa-ac1c-f44369f22151}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bbb3d0ba-c5ca-4c0d-b406-0a65ee401941}, !- Handle
  Node 324,                               !- Name
  {c0f806e0-5eb8-4383-80af-b079f22b1fcc}, !- Inlet Port
  {2e17fe1b-e633-4c6d-8863-3db88c2a7822}; !- Outlet Port

OS:Connection,
  {c0f806e0-5eb8-4383-80af-b079f22b1fcc}, !- Handle
  {206eead0-de71-41ae-834a-b53b01771adf}, !- Source Object
  2,                                      !- Outlet Port
  {bbb3d0ba-c5ca-4c0d-b406-0a65ee401941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e17fe1b-e633-4c6d-8863-3db88c2a7822}, !- Handle
  {bbb3d0ba-c5ca-4c0d-b406-0a65ee401941}, !- Source Object
  3,                                      !- Outlet Port
  {c8fc3dd5-9642-4e06-8be6-3b2fa45b9c29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4271230e-d6d6-43a6-8fb1-1148e497e63e}, !- Handle
  Node 325,                               !- Name
  {21aec978-1ad7-4494-ac1c-a6ae634d9a45}, !- Inlet Port
  {e5c17c6a-35de-47ff-97da-8f390fdb074f}; !- Outlet Port

OS:Connection,
  {e5c17c6a-35de-47ff-97da-8f390fdb074f}, !- Handle
  {4271230e-d6d6-43a6-8fb1-1148e497e63e}, !- Source Object
  3,                                      !- Outlet Port
  {29ba0e71-6089-4805-a5ed-b55afb886782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21aec978-1ad7-4494-ac1c-a6ae634d9a45}, !- Handle
  {c8fc3dd5-9642-4e06-8be6-3b2fa45b9c29}, !- Source Object
  4,                                      !- Outlet Port
  {4271230e-d6d6-43a6-8fb1-1148e497e63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {77fbf02e-b097-451d-9dd8-f76c6e06a564}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bed4b15d-d3af-4ebf-9086-09a1fa7714df}, !- Water Inlet Node Name
  {0ff51480-7ae7-46a7-aead-89b863e226a6}; !- Water Outlet Node Name

OS:Node,
  {53b2548e-cd70-4178-914d-4730b0cc1ebf}, !- Handle
  Node 326,                               !- Name
  {2dda8b10-184f-499e-b596-a36e61297a17}, !- Inlet Port
  {bed4b15d-d3af-4ebf-9086-09a1fa7714df}; !- Outlet Port

OS:Connection,
  {2dda8b10-184f-499e-b596-a36e61297a17}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  34,                                     !- Outlet Port
  {53b2548e-cd70-4178-914d-4730b0cc1ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa282df7-c368-46ef-b9b4-48d717f0633c}, !- Handle
  Node 327,                               !- Name
  {0ff51480-7ae7-46a7-aead-89b863e226a6}, !- Inlet Port
  {df730325-b2b9-431e-b084-aa20272e85d7}; !- Outlet Port

OS:Connection,
  {bed4b15d-d3af-4ebf-9086-09a1fa7714df}, !- Handle
  {53b2548e-cd70-4178-914d-4730b0cc1ebf}, !- Source Object
  3,                                      !- Outlet Port
  {77fbf02e-b097-451d-9dd8-f76c6e06a564}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ff51480-7ae7-46a7-aead-89b863e226a6}, !- Handle
  {77fbf02e-b097-451d-9dd8-f76c6e06a564}, !- Source Object
  10,                                     !- Outlet Port
  {aa282df7-c368-46ef-b9b4-48d717f0633c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df730325-b2b9-431e-b084-aa20272e85d7}, !- Handle
  {aa282df7-c368-46ef-b9b4-48d717f0633c}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8a620128-d55e-414a-9d8f-01a81a58a8a9}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {77fbf02e-b097-451d-9dd8-f76c6e06a564}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09bd5acb-acd4-4d98-8449-fa70f6562719}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f7cc9d7c-ecb4-42e1-9cca-2e8c74e86c14}, !- Air Inlet Node Name
  {f297859d-2aed-4560-a788-075d3a40a31c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3c1b2b41-1f11-4676-af50-0687b40ede0e}, !- Handle
  Node 328,                               !- Name
  {f297859d-2aed-4560-a788-075d3a40a31c}, !- Inlet Port
  {2283d067-36e3-4995-8acd-5124c516413e}; !- Outlet Port

OS:Node,
  {1d42045d-9a01-4c2a-8a0b-18b4daa5431c}, !- Handle
  Node 329,                               !- Name
  {a8a53a72-7ed6-4140-a540-3d668c6bfee2}, !- Inlet Port
  {9fb7439f-a9df-4559-ad30-c8ab0167745b}; !- Outlet Port

OS:Connection,
  {2283d067-36e3-4995-8acd-5124c516413e}, !- Handle
  {3c1b2b41-1f11-4676-af50-0687b40ede0e}, !- Source Object
  3,                                      !- Outlet Port
  {29ba0e71-6089-4805-a5ed-b55afb886782}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8a53a72-7ed6-4140-a540-3d668c6bfee2}, !- Handle
  {b0cf50d9-607a-418d-9eeb-fe5baff7b0e8}, !- Source Object
  2,                                      !- Outlet Port
  {1d42045d-9a01-4c2a-8a0b-18b4daa5431c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb7439f-a9df-4559-ad30-c8ab0167745b}, !- Handle
  {1d42045d-9a01-4c2a-8a0b-18b4daa5431c}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {f18527e3-f672-4bfd-b89d-5e4298e68836}, !- Handle
  Node 330,                               !- Name
  {63789dde-cfc6-4f04-b305-4ffddd2482ce}, !- Inlet Port
  {f7cc9d7c-ecb4-42e1-9cca-2e8c74e86c14}; !- Outlet Port

OS:Connection,
  {63789dde-cfc6-4f04-b305-4ffddd2482ce}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  33,                                     !- Outlet Port
  {f18527e3-f672-4bfd-b89d-5e4298e68836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cc9d7c-ecb4-42e1-9cca-2e8c74e86c14}, !- Handle
  {f18527e3-f672-4bfd-b89d-5e4298e68836}, !- Source Object
  3,                                      !- Outlet Port
  {09bd5acb-acd4-4d98-8449-fa70f6562719}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f297859d-2aed-4560-a788-075d3a40a31c}, !- Handle
  {09bd5acb-acd4-4d98-8449-fa70f6562719}, !- Source Object
  4,                                      !- Outlet Port
  {3c1b2b41-1f11-4676-af50-0687b40ede0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cb4917c0-f50a-4569-80bb-e91f07a89962}, !- Handle
  Coil Heating Electric 32,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {da44e057-7f3f-47f1-9d65-922ade43ecd3}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1419ce6-af3b-4d12-b912-6390cd9c943b}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f40f122-0036-4236-98ba-d81956b9956d}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95f7c6e0-49e3-475f-adb2-e39c5b5b2a92}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e63b4e38-2a91-4162-9407-02fbade11748}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {405fff76-5853-49cf-8d7f-0a77c8e92fbf}, !- Handle
  Coil Cooling DX Single Speed 32 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {32bec181-e282-4aa9-a5fe-17d4755b063d}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9f93b186-9f5a-4ec2-97fd-0b46877f075d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9e983532-ce5f-461e-80a0-21c36558f8b5}, !- Air Inlet Node Name
  {6537bc1c-97fe-46a4-a7a1-4588058b8ed8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {32bec181-e282-4aa9-a5fe-17d4755b063d}, !- Supply Air Fan Name
  {cb4917c0-f50a-4569-80bb-e91f07a89962}, !- Heating Coil Name
  {405fff76-5853-49cf-8d7f-0a77c8e92fbf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c11441de-b85b-4f23-bd2d-2379a331badf}, !- Handle
  Node 331,                               !- Name
  {84a72f89-246b-476f-a44c-b2530651d4c8}, !- Inlet Port
  {9e983532-ce5f-461e-80a0-21c36558f8b5}; !- Outlet Port

OS:Connection,
  {84a72f89-246b-476f-a44c-b2530651d4c8}, !- Handle
  {91e6a686-4564-410a-b887-9ed4c59bcc0b}, !- Source Object
  2,                                      !- Outlet Port
  {c11441de-b85b-4f23-bd2d-2379a331badf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e983532-ce5f-461e-80a0-21c36558f8b5}, !- Handle
  {c11441de-b85b-4f23-bd2d-2379a331badf}, !- Source Object
  3,                                      !- Outlet Port
  {9f93b186-9f5a-4ec2-97fd-0b46877f075d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e632e81-5354-4983-b1ce-222433bfba7e}, !- Handle
  Node 332,                               !- Name
  {6537bc1c-97fe-46a4-a7a1-4588058b8ed8}, !- Inlet Port
  {74fa6f3c-8f99-49f0-945e-6f6d7aa5c67c}; !- Outlet Port

OS:Connection,
  {74fa6f3c-8f99-49f0-945e-6f6d7aa5c67c}, !- Handle
  {4e632e81-5354-4983-b1ce-222433bfba7e}, !- Source Object
  3,                                      !- Outlet Port
  {bb019f16-57d1-4f9f-9ecb-9145684a23bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6537bc1c-97fe-46a4-a7a1-4588058b8ed8}, !- Handle
  {9f93b186-9f5a-4ec2-97fd-0b46877f075d}, !- Source Object
  4,                                      !- Outlet Port
  {4e632e81-5354-4983-b1ce-222433bfba7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2ff3334f-642e-4d3c-944c-57e86ce13c0d}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {325fb86f-d01b-4cfc-ba87-ed5313c47e85}, !- Water Inlet Node Name
  {1c7817c8-594a-4318-a090-ce1dc5a140b1}; !- Water Outlet Node Name

OS:Node,
  {47f88214-a0d2-4910-839d-ed90e8115a14}, !- Handle
  Node 333,                               !- Name
  {f29eca86-d0f0-492e-b5a6-68579757ef55}, !- Inlet Port
  {325fb86f-d01b-4cfc-ba87-ed5313c47e85}; !- Outlet Port

OS:Connection,
  {f29eca86-d0f0-492e-b5a6-68579757ef55}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  35,                                     !- Outlet Port
  {47f88214-a0d2-4910-839d-ed90e8115a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {086400f7-8c73-4c2f-9a04-7280f43e7115}, !- Handle
  Node 334,                               !- Name
  {1c7817c8-594a-4318-a090-ce1dc5a140b1}, !- Inlet Port
  {922c8fbe-9ffa-47d8-8c7a-6d63e4704cd0}; !- Outlet Port

OS:Connection,
  {325fb86f-d01b-4cfc-ba87-ed5313c47e85}, !- Handle
  {47f88214-a0d2-4910-839d-ed90e8115a14}, !- Source Object
  3,                                      !- Outlet Port
  {2ff3334f-642e-4d3c-944c-57e86ce13c0d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1c7817c8-594a-4318-a090-ce1dc5a140b1}, !- Handle
  {2ff3334f-642e-4d3c-944c-57e86ce13c0d}, !- Source Object
  10,                                     !- Outlet Port
  {086400f7-8c73-4c2f-9a04-7280f43e7115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922c8fbe-9ffa-47d8-8c7a-6d63e4704cd0}, !- Handle
  {086400f7-8c73-4c2f-9a04-7280f43e7115}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee11d301-e092-4be8-841c-f0cf13e088fd}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2ff3334f-642e-4d3c-944c-57e86ce13c0d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a947340-99b2-47f2-989f-6e96b6c0791a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {95f1a7d7-33f6-422e-a66b-77928cc1d420}, !- Air Inlet Node Name
  {ed13e385-2140-4a8e-a7c4-693b353b6396}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bc8ff3f-b503-4c11-bdcf-043e9e04f534}, !- Handle
  Node 335,                               !- Name
  {ed13e385-2140-4a8e-a7c4-693b353b6396}, !- Inlet Port
  {e9970006-6bf9-4732-951d-ce09c5717938}; !- Outlet Port

OS:Node,
  {fc2fd173-b8f3-4441-987d-7b4a26d8bcdd}, !- Handle
  Node 336,                               !- Name
  {e1802cd6-8647-4fac-9ee7-44b5137d2bbb}, !- Inlet Port
  {b6cd93b4-1e3c-418a-83e0-9266fb613be0}; !- Outlet Port

OS:Connection,
  {e9970006-6bf9-4732-951d-ce09c5717938}, !- Handle
  {4bc8ff3f-b503-4c11-bdcf-043e9e04f534}, !- Source Object
  3,                                      !- Outlet Port
  {bb019f16-57d1-4f9f-9ecb-9145684a23bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1802cd6-8647-4fac-9ee7-44b5137d2bbb}, !- Handle
  {6aabd445-c490-482f-bbe4-45609c386ea0}, !- Source Object
  2,                                      !- Outlet Port
  {fc2fd173-b8f3-4441-987d-7b4a26d8bcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cd93b4-1e3c-418a-83e0-9266fb613be0}, !- Handle
  {fc2fd173-b8f3-4441-987d-7b4a26d8bcdd}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {1a550e8a-bb5e-4b19-a247-cdeb60da66f8}, !- Handle
  Node 337,                               !- Name
  {c23bc481-1ffb-4a4e-aeff-26d099951a4e}, !- Inlet Port
  {95f1a7d7-33f6-422e-a66b-77928cc1d420}; !- Outlet Port

OS:Connection,
  {c23bc481-1ffb-4a4e-aeff-26d099951a4e}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  34,                                     !- Outlet Port
  {1a550e8a-bb5e-4b19-a247-cdeb60da66f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f1a7d7-33f6-422e-a66b-77928cc1d420}, !- Handle
  {1a550e8a-bb5e-4b19-a247-cdeb60da66f8}, !- Source Object
  3,                                      !- Outlet Port
  {0a947340-99b2-47f2-989f-6e96b6c0791a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed13e385-2140-4a8e-a7c4-693b353b6396}, !- Handle
  {0a947340-99b2-47f2-989f-6e96b6c0791a}, !- Source Object
  4,                                      !- Outlet Port
  {4bc8ff3f-b503-4c11-bdcf-043e9e04f534}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3559213a-af65-4878-ac58-c079ad67a3b1}, !- Handle
  Coil Heating Electric 33,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c00c1188-0578-4548-b1f8-4e5c472ec309}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67c15ae5-a458-48ee-9b85-22752bf40e0e}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f68d1996-d50e-4252-90fc-9b678aa4e95f}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82f2cf11-a8c4-4283-a25d-aa51b900c2a0}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cd8d9f5b-1f2d-4a50-b6d1-1599cff6d5fc}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5b19d8f2-4de0-4df1-87c1-406cce477ab5}, !- Handle
  Coil Cooling DX Single Speed 33 7kBtu/hr 10.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.77253715882658,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c0c32252-c486-4c32-b534-89ec1db261a7}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3542c9e7-648b-4488-abf7-08f906a565f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {44db1faf-88cb-4817-a4f1-c50fc8a0d856}, !- Air Inlet Node Name
  {e30c0713-5850-4761-9d46-8d60d874ce83}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c0c32252-c486-4c32-b534-89ec1db261a7}, !- Supply Air Fan Name
  {3559213a-af65-4878-ac58-c079ad67a3b1}, !- Heating Coil Name
  {5b19d8f2-4de0-4df1-87c1-406cce477ab5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c7cdf46e-3fbb-4f99-aff5-c2d41426a187}, !- Handle
  Node 338,                               !- Name
  {900d8404-1997-4c0c-a647-bc622a0d5c5d}, !- Inlet Port
  {44db1faf-88cb-4817-a4f1-c50fc8a0d856}; !- Outlet Port

OS:Connection,
  {900d8404-1997-4c0c-a647-bc622a0d5c5d}, !- Handle
  {1d94c725-87c0-4724-a4ae-a19e2d95ffee}, !- Source Object
  2,                                      !- Outlet Port
  {c7cdf46e-3fbb-4f99-aff5-c2d41426a187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44db1faf-88cb-4817-a4f1-c50fc8a0d856}, !- Handle
  {c7cdf46e-3fbb-4f99-aff5-c2d41426a187}, !- Source Object
  3,                                      !- Outlet Port
  {3542c9e7-648b-4488-abf7-08f906a565f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca9d209d-48ac-4999-853f-96bb11fb7638}, !- Handle
  Node 339,                               !- Name
  {e30c0713-5850-4761-9d46-8d60d874ce83}, !- Inlet Port
  {c731c0b7-e735-4bf8-876e-6e4388382c83}; !- Outlet Port

OS:Connection,
  {c731c0b7-e735-4bf8-876e-6e4388382c83}, !- Handle
  {ca9d209d-48ac-4999-853f-96bb11fb7638}, !- Source Object
  3,                                      !- Outlet Port
  {abc94af6-abe3-4fdd-a062-b730ca1d8d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30c0713-5850-4761-9d46-8d60d874ce83}, !- Handle
  {3542c9e7-648b-4488-abf7-08f906a565f2}, !- Source Object
  4,                                      !- Outlet Port
  {ca9d209d-48ac-4999-853f-96bb11fb7638}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {024757d9-22ac-4d41-8372-1a8b8d26ed2c}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be0cf261-d43a-43df-95fd-325b2c400e93}, !- Water Inlet Node Name
  {f217e71b-79f3-466b-9adb-0618bf67c5ab}; !- Water Outlet Node Name

OS:Node,
  {ffe0faa1-ef8b-4a6a-8073-d359285e5180}, !- Handle
  Node 340,                               !- Name
  {f6256ddd-17c4-45a5-8a43-162805a80622}, !- Inlet Port
  {be0cf261-d43a-43df-95fd-325b2c400e93}; !- Outlet Port

OS:Connection,
  {f6256ddd-17c4-45a5-8a43-162805a80622}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  36,                                     !- Outlet Port
  {ffe0faa1-ef8b-4a6a-8073-d359285e5180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eac9064-91e4-4308-a09f-43e0d5a2c73c}, !- Handle
  Node 341,                               !- Name
  {f217e71b-79f3-466b-9adb-0618bf67c5ab}, !- Inlet Port
  {f5f16410-e6af-46b4-bfa9-b83db5d5216c}; !- Outlet Port

OS:Connection,
  {be0cf261-d43a-43df-95fd-325b2c400e93}, !- Handle
  {ffe0faa1-ef8b-4a6a-8073-d359285e5180}, !- Source Object
  3,                                      !- Outlet Port
  {024757d9-22ac-4d41-8372-1a8b8d26ed2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f217e71b-79f3-466b-9adb-0618bf67c5ab}, !- Handle
  {024757d9-22ac-4d41-8372-1a8b8d26ed2c}, !- Source Object
  10,                                     !- Outlet Port
  {8eac9064-91e4-4308-a09f-43e0d5a2c73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f16410-e6af-46b4-bfa9-b83db5d5216c}, !- Handle
  {8eac9064-91e4-4308-a09f-43e0d5a2c73c}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {77921d64-d593-4cf0-b18a-b45143d5085f}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {024757d9-22ac-4d41-8372-1a8b8d26ed2c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19744536-b38a-481e-b77d-98d0cb7dd285}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {fc5be39f-028f-4a3a-8899-9a899e5a02b7}, !- Air Inlet Node Name
  {c1a88ed8-c38e-4bb7-9a7d-246a4757b1b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41a8262e-7f2f-452a-8ba0-6c4ba9672d03}, !- Handle
  Node 342,                               !- Name
  {c1a88ed8-c38e-4bb7-9a7d-246a4757b1b6}, !- Inlet Port
  {bf93debc-d430-4b97-b353-74aba4cfd33a}; !- Outlet Port

OS:Node,
  {a954a853-5523-41b8-9c82-6301c2745050}, !- Handle
  Node 343,                               !- Name
  {f6d544db-355f-4de3-8cdb-354534a999ec}, !- Inlet Port
  {6952579f-a0e1-45e7-809c-392d1954d1d0}; !- Outlet Port

OS:Connection,
  {bf93debc-d430-4b97-b353-74aba4cfd33a}, !- Handle
  {41a8262e-7f2f-452a-8ba0-6c4ba9672d03}, !- Source Object
  3,                                      !- Outlet Port
  {abc94af6-abe3-4fdd-a062-b730ca1d8d69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6d544db-355f-4de3-8cdb-354534a999ec}, !- Handle
  {aa9746a4-b4df-4138-92b4-678a1324891b}, !- Source Object
  2,                                      !- Outlet Port
  {a954a853-5523-41b8-9c82-6301c2745050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6952579f-a0e1-45e7-809c-392d1954d1d0}, !- Handle
  {a954a853-5523-41b8-9c82-6301c2745050}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {ed55396d-3198-450e-a8b4-117d82a5eadc}, !- Handle
  Node 344,                               !- Name
  {8ddc57f5-d55f-4e3a-a069-d1e7dd9b07af}, !- Inlet Port
  {fc5be39f-028f-4a3a-8899-9a899e5a02b7}; !- Outlet Port

OS:Connection,
  {8ddc57f5-d55f-4e3a-a069-d1e7dd9b07af}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  35,                                     !- Outlet Port
  {ed55396d-3198-450e-a8b4-117d82a5eadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5be39f-028f-4a3a-8899-9a899e5a02b7}, !- Handle
  {ed55396d-3198-450e-a8b4-117d82a5eadc}, !- Source Object
  3,                                      !- Outlet Port
  {19744536-b38a-481e-b77d-98d0cb7dd285}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1a88ed8-c38e-4bb7-9a7d-246a4757b1b6}, !- Handle
  {19744536-b38a-481e-b77d-98d0cb7dd285}, !- Source Object
  4,                                      !- Outlet Port
  {41a8262e-7f2f-452a-8ba0-6c4ba9672d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b482bcc2-e828-466e-b09e-abb8a164061a}, !- Handle
  Coil Heating Electric 34,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {724d67d7-a15b-4591-a896-d35ff12bc1cc}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60d2e283-b7ca-471f-88d1-fbb2cbb4250a}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13b05c79-9277-446c-8afd-184111006b67}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab66d352-3b13-42d4-a35c-2a24e933a49f}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d5077a9-ed7a-4c72-88de-1e1390a4196c}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2a89467a-8064-4f10-9935-f7204a98d603}, !- Handle
  Coil Cooling DX Single Speed 34 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78479343193148,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7f63a01f-3852-4afd-a4ea-16e27b8dc12f}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cda4b3ea-f01b-4b5b-a6e3-0189df6539cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {386e3059-94a8-4765-876a-d7c905289191}, !- Air Inlet Node Name
  {57103145-7a65-4fb3-b976-4d0a11d86d5b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7f63a01f-3852-4afd-a4ea-16e27b8dc12f}, !- Supply Air Fan Name
  {b482bcc2-e828-466e-b09e-abb8a164061a}, !- Heating Coil Name
  {2a89467a-8064-4f10-9935-f7204a98d603}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c4ba3e22-45cd-44e5-b3a5-a7f592cc0dbb}, !- Handle
  Node 345,                               !- Name
  {bbdccaf4-89d8-4bef-980f-859b2aafbf89}, !- Inlet Port
  {386e3059-94a8-4765-876a-d7c905289191}; !- Outlet Port

OS:Connection,
  {bbdccaf4-89d8-4bef-980f-859b2aafbf89}, !- Handle
  {8f21f873-1a6d-4c6f-a230-a1deba31aba2}, !- Source Object
  2,                                      !- Outlet Port
  {c4ba3e22-45cd-44e5-b3a5-a7f592cc0dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386e3059-94a8-4765-876a-d7c905289191}, !- Handle
  {c4ba3e22-45cd-44e5-b3a5-a7f592cc0dbb}, !- Source Object
  3,                                      !- Outlet Port
  {cda4b3ea-f01b-4b5b-a6e3-0189df6539cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa6bcbd9-be97-40d3-8383-b55084433547}, !- Handle
  Node 346,                               !- Name
  {57103145-7a65-4fb3-b976-4d0a11d86d5b}, !- Inlet Port
  {b359ec6b-7245-46aa-ba7c-a9cd8f6e2f50}; !- Outlet Port

OS:Connection,
  {b359ec6b-7245-46aa-ba7c-a9cd8f6e2f50}, !- Handle
  {fa6bcbd9-be97-40d3-8383-b55084433547}, !- Source Object
  3,                                      !- Outlet Port
  {74fd6e16-6e78-404a-94f5-b0cb66c9ff95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57103145-7a65-4fb3-b976-4d0a11d86d5b}, !- Handle
  {cda4b3ea-f01b-4b5b-a6e3-0189df6539cd}, !- Source Object
  4,                                      !- Outlet Port
  {fa6bcbd9-be97-40d3-8383-b55084433547}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0f3a40e4-d4a4-448a-b781-5c3ce4f6851f}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f4605b64-ba63-45a7-ac59-45a61b90faae}, !- Water Inlet Node Name
  {09715fbf-127a-4822-88e7-e45ab82437a8}; !- Water Outlet Node Name

OS:Node,
  {ef2358ca-639a-4ffc-9faf-38e31efc356c}, !- Handle
  Node 347,                               !- Name
  {f23177be-e18a-4bc9-a957-191698230baa}, !- Inlet Port
  {f4605b64-ba63-45a7-ac59-45a61b90faae}; !- Outlet Port

OS:Connection,
  {f23177be-e18a-4bc9-a957-191698230baa}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  37,                                     !- Outlet Port
  {ef2358ca-639a-4ffc-9faf-38e31efc356c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c8a6f29-b68c-4743-87ba-8373f09f65f9}, !- Handle
  Node 348,                               !- Name
  {09715fbf-127a-4822-88e7-e45ab82437a8}, !- Inlet Port
  {04ad4bca-7785-45a3-b221-5cb5f3a1358b}; !- Outlet Port

OS:Connection,
  {f4605b64-ba63-45a7-ac59-45a61b90faae}, !- Handle
  {ef2358ca-639a-4ffc-9faf-38e31efc356c}, !- Source Object
  3,                                      !- Outlet Port
  {0f3a40e4-d4a4-448a-b781-5c3ce4f6851f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {09715fbf-127a-4822-88e7-e45ab82437a8}, !- Handle
  {0f3a40e4-d4a4-448a-b781-5c3ce4f6851f}, !- Source Object
  10,                                     !- Outlet Port
  {8c8a6f29-b68c-4743-87ba-8373f09f65f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ad4bca-7785-45a3-b221-5cb5f3a1358b}, !- Handle
  {8c8a6f29-b68c-4743-87ba-8373f09f65f9}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {571d629d-6f8e-404a-a3ad-714a876cc62f}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0f3a40e4-d4a4-448a-b781-5c3ce4f6851f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1138e91-8f9e-4f02-b574-aeb6e042f671}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {25a733a5-e0ef-4ffa-a566-79a985e63335}, !- Air Inlet Node Name
  {342084f9-1c77-429f-9e52-b06af86b9823}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {251c908b-a304-496c-b4dd-d660b8ae6819}, !- Handle
  Node 349,                               !- Name
  {342084f9-1c77-429f-9e52-b06af86b9823}, !- Inlet Port
  {a63e0d5c-d6f2-4dfa-bda3-ed7996540c1e}; !- Outlet Port

OS:Node,
  {70414578-a640-4054-9bf4-711fef9543ce}, !- Handle
  Node 350,                               !- Name
  {1ce929ee-97e6-4b48-9e44-5031818f2e94}, !- Inlet Port
  {e3e0d217-f4d4-469a-bde4-a213714eb363}; !- Outlet Port

OS:Connection,
  {a63e0d5c-d6f2-4dfa-bda3-ed7996540c1e}, !- Handle
  {251c908b-a304-496c-b4dd-d660b8ae6819}, !- Source Object
  3,                                      !- Outlet Port
  {74fd6e16-6e78-404a-94f5-b0cb66c9ff95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ce929ee-97e6-4b48-9e44-5031818f2e94}, !- Handle
  {c57238ee-01b6-4494-9fb9-ef6b85d1efb3}, !- Source Object
  2,                                      !- Outlet Port
  {70414578-a640-4054-9bf4-711fef9543ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e0d217-f4d4-469a-bde4-a213714eb363}, !- Handle
  {70414578-a640-4054-9bf4-711fef9543ce}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {7a05f605-71b9-4d6c-8fc5-13cab64a1feb}, !- Handle
  Node 351,                               !- Name
  {cdee9ae5-7370-470c-b6dc-c9b3fa9b29f6}, !- Inlet Port
  {25a733a5-e0ef-4ffa-a566-79a985e63335}; !- Outlet Port

OS:Connection,
  {cdee9ae5-7370-470c-b6dc-c9b3fa9b29f6}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  36,                                     !- Outlet Port
  {7a05f605-71b9-4d6c-8fc5-13cab64a1feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a733a5-e0ef-4ffa-a566-79a985e63335}, !- Handle
  {7a05f605-71b9-4d6c-8fc5-13cab64a1feb}, !- Source Object
  3,                                      !- Outlet Port
  {c1138e91-8f9e-4f02-b574-aeb6e042f671}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {342084f9-1c77-429f-9e52-b06af86b9823}, !- Handle
  {c1138e91-8f9e-4f02-b574-aeb6e042f671}, !- Source Object
  4,                                      !- Outlet Port
  {251c908b-a304-496c-b4dd-d660b8ae6819}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2b2a04e-85ac-48e1-923d-19c92cd98bb6}, !- Handle
  Coil Heating Electric 35,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2526a652-1bb8-4102-b116-448af06846e7}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b378989-3f09-4484-9a14-3387e367576e}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a754de9-ea96-474d-b2b5-bb661ab97a17}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c98442c-eea8-411f-8b49-43c29e3e08ad}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5e3e452d-040e-475b-b00e-a39cca6703a4}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e41de19b-ba2c-4c72-82e9-71191a19ff11}, !- Handle
  Coil Cooling DX Single Speed 35 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44426580746734,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {34652afb-08a5-44d9-b873-6653d37f28e6}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec31d3fd-dc2a-4cb0-b5af-f4d2b47cb25b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {40c8cb18-6922-4ad0-baa6-e3808b2408f2}, !- Air Inlet Node Name
  {6b6690ed-b134-4f60-baa5-9d2e80f5e195}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34652afb-08a5-44d9-b873-6653d37f28e6}, !- Supply Air Fan Name
  {c2b2a04e-85ac-48e1-923d-19c92cd98bb6}, !- Heating Coil Name
  {e41de19b-ba2c-4c72-82e9-71191a19ff11}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d8dfe6a6-9dc8-401f-8dc6-732460e747f2}, !- Handle
  Node 352,                               !- Name
  {f2ef9208-0722-4b22-a4d7-b6fb0e91e3a0}, !- Inlet Port
  {40c8cb18-6922-4ad0-baa6-e3808b2408f2}; !- Outlet Port

OS:Connection,
  {f2ef9208-0722-4b22-a4d7-b6fb0e91e3a0}, !- Handle
  {a11bad89-ecf7-4115-a688-1a4d92542f99}, !- Source Object
  2,                                      !- Outlet Port
  {d8dfe6a6-9dc8-401f-8dc6-732460e747f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c8cb18-6922-4ad0-baa6-e3808b2408f2}, !- Handle
  {d8dfe6a6-9dc8-401f-8dc6-732460e747f2}, !- Source Object
  3,                                      !- Outlet Port
  {ec31d3fd-dc2a-4cb0-b5af-f4d2b47cb25b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96da70c5-f04b-4416-9bbf-12886ff0c93b}, !- Handle
  Node 353,                               !- Name
  {6b6690ed-b134-4f60-baa5-9d2e80f5e195}, !- Inlet Port
  {bfafe0f6-2792-4178-a889-81d1407103a8}; !- Outlet Port

OS:Connection,
  {bfafe0f6-2792-4178-a889-81d1407103a8}, !- Handle
  {96da70c5-f04b-4416-9bbf-12886ff0c93b}, !- Source Object
  3,                                      !- Outlet Port
  {7943e0c8-8bae-4e82-9eb2-d2f8893cf43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6690ed-b134-4f60-baa5-9d2e80f5e195}, !- Handle
  {ec31d3fd-dc2a-4cb0-b5af-f4d2b47cb25b}, !- Source Object
  4,                                      !- Outlet Port
  {96da70c5-f04b-4416-9bbf-12886ff0c93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c1b36de1-3ba1-46cd-ae48-5370479b3a7e}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3bb7946d-e3f2-47df-9525-a772b757e68e}, !- Water Inlet Node Name
  {e1022bce-e36f-4c00-a302-c267c63f4ab4}; !- Water Outlet Node Name

OS:Node,
  {8cec0f31-b23e-4dd5-9286-0b82b464ce0f}, !- Handle
  Node 354,                               !- Name
  {26af88a4-cff4-4317-bf78-cd90cd1db240}, !- Inlet Port
  {3bb7946d-e3f2-47df-9525-a772b757e68e}; !- Outlet Port

OS:Connection,
  {26af88a4-cff4-4317-bf78-cd90cd1db240}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  38,                                     !- Outlet Port
  {8cec0f31-b23e-4dd5-9286-0b82b464ce0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdd25023-6b5f-4d36-a5a9-69da67272e88}, !- Handle
  Node 355,                               !- Name
  {e1022bce-e36f-4c00-a302-c267c63f4ab4}, !- Inlet Port
  {27da3b42-12e0-4fbf-a527-4530b1bcbd54}; !- Outlet Port

OS:Connection,
  {3bb7946d-e3f2-47df-9525-a772b757e68e}, !- Handle
  {8cec0f31-b23e-4dd5-9286-0b82b464ce0f}, !- Source Object
  3,                                      !- Outlet Port
  {c1b36de1-3ba1-46cd-ae48-5370479b3a7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e1022bce-e36f-4c00-a302-c267c63f4ab4}, !- Handle
  {c1b36de1-3ba1-46cd-ae48-5370479b3a7e}, !- Source Object
  10,                                     !- Outlet Port
  {cdd25023-6b5f-4d36-a5a9-69da67272e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27da3b42-12e0-4fbf-a527-4530b1bcbd54}, !- Handle
  {cdd25023-6b5f-4d36-a5a9-69da67272e88}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {12676973-83ec-44ce-b210-60dfe20d1d63}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c1b36de1-3ba1-46cd-ae48-5370479b3a7e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4130dd5a-9ea5-4b49-8ce2-9c8227f94a24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {732bd636-cf75-473b-bdac-2ff287a68a51}, !- Air Inlet Node Name
  {b5229521-9e15-4d91-9626-ee0a94864933}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {856e7801-63ce-4f94-8467-ceb8f2284f30}, !- Handle
  Node 356,                               !- Name
  {b5229521-9e15-4d91-9626-ee0a94864933}, !- Inlet Port
  {9fe98812-a42a-4ebb-a52e-4651206e3e34}; !- Outlet Port

OS:Node,
  {c201cbbc-fe7a-4480-b020-934e59d8032d}, !- Handle
  Node 357,                               !- Name
  {c1fd0cb1-c67c-4dc9-9a60-d9bbdf8fa49f}, !- Inlet Port
  {e37c0694-696d-4a7f-9853-a4551136f609}; !- Outlet Port

OS:Connection,
  {9fe98812-a42a-4ebb-a52e-4651206e3e34}, !- Handle
  {856e7801-63ce-4f94-8467-ceb8f2284f30}, !- Source Object
  3,                                      !- Outlet Port
  {7943e0c8-8bae-4e82-9eb2-d2f8893cf43c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1fd0cb1-c67c-4dc9-9a60-d9bbdf8fa49f}, !- Handle
  {d6fe60c4-da92-4b79-915f-1ae8ae44d007}, !- Source Object
  2,                                      !- Outlet Port
  {c201cbbc-fe7a-4480-b020-934e59d8032d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37c0694-696d-4a7f-9853-a4551136f609}, !- Handle
  {c201cbbc-fe7a-4480-b020-934e59d8032d}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {2fa81531-88a5-42a9-bbd2-e7fe85e289ad}, !- Handle
  Node 358,                               !- Name
  {cface1bf-491d-40b9-99c0-c74982ca8121}, !- Inlet Port
  {732bd636-cf75-473b-bdac-2ff287a68a51}; !- Outlet Port

OS:Connection,
  {cface1bf-491d-40b9-99c0-c74982ca8121}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  37,                                     !- Outlet Port
  {2fa81531-88a5-42a9-bbd2-e7fe85e289ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732bd636-cf75-473b-bdac-2ff287a68a51}, !- Handle
  {2fa81531-88a5-42a9-bbd2-e7fe85e289ad}, !- Source Object
  3,                                      !- Outlet Port
  {4130dd5a-9ea5-4b49-8ce2-9c8227f94a24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5229521-9e15-4d91-9626-ee0a94864933}, !- Handle
  {4130dd5a-9ea5-4b49-8ce2-9c8227f94a24}, !- Source Object
  4,                                      !- Outlet Port
  {856e7801-63ce-4f94-8467-ceb8f2284f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7e41b664-1301-49f9-a5f3-f20358b840ba}, !- Handle
  Coil Heating Electric 36,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d630e2e5-d92f-4d59-a0d8-2c0e8493e767}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
