  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96dd4d83-5910-4df5-809b-75b0ebd27e17}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {772a3671-c5b8-4074-bdaf-b959b004dab0}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8bfbbd7-8ed2-4c6f-b42e-592596b8f6fe}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f077fed6-50b9-4206-a8df-322d3dfb53d7}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {060f3e4d-20c9-416d-8335-f3af7aeb751c}, !- Handle
  Coil Cooling DX Single Speed 36 9kBtu/hr 10.6EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66955953657448,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c455ee26-b9a1-4b48-b914-3234a6c375e8}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {57f3b9c7-efa2-4a7f-8883-2e17cddb0c4d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8d08226b-20a0-47ed-98af-bbb900ff0a72}, !- Air Inlet Node Name
  {ad21c8e0-0755-4835-921f-affd53d03231}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c455ee26-b9a1-4b48-b914-3234a6c375e8}, !- Supply Air Fan Name
  {7e41b664-1301-49f9-a5f3-f20358b840ba}, !- Heating Coil Name
  {060f3e4d-20c9-416d-8335-f3af7aeb751c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2868e481-418d-45ed-a9e5-9f078ee26e5e}, !- Handle
  Node 359,                               !- Name
  {4ece39c9-54f7-43e5-8b57-27b82eea6faa}, !- Inlet Port
  {8d08226b-20a0-47ed-98af-bbb900ff0a72}; !- Outlet Port

OS:Connection,
  {4ece39c9-54f7-43e5-8b57-27b82eea6faa}, !- Handle
  {a3130d0a-00aa-42cf-83fd-f4c76c88a408}, !- Source Object
  2,                                      !- Outlet Port
  {2868e481-418d-45ed-a9e5-9f078ee26e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d08226b-20a0-47ed-98af-bbb900ff0a72}, !- Handle
  {2868e481-418d-45ed-a9e5-9f078ee26e5e}, !- Source Object
  3,                                      !- Outlet Port
  {57f3b9c7-efa2-4a7f-8883-2e17cddb0c4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82b5ddcd-67f7-4438-9fc7-d86920f926e8}, !- Handle
  Node 360,                               !- Name
  {ad21c8e0-0755-4835-921f-affd53d03231}, !- Inlet Port
  {ca0cc1a1-ebbb-4016-85da-29f92d331d95}; !- Outlet Port

OS:Connection,
  {ca0cc1a1-ebbb-4016-85da-29f92d331d95}, !- Handle
  {82b5ddcd-67f7-4438-9fc7-d86920f926e8}, !- Source Object
  3,                                      !- Outlet Port
  {e848b42b-3ab1-449b-9a48-d5509d8b716d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad21c8e0-0755-4835-921f-affd53d03231}, !- Handle
  {57f3b9c7-efa2-4a7f-8883-2e17cddb0c4d}, !- Source Object
  4,                                      !- Outlet Port
  {82b5ddcd-67f7-4438-9fc7-d86920f926e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {17d5cdcd-00d5-47c3-a3e3-2b85cb8b9687}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c8960971-4d62-4f34-87bb-e2c65a88a4a9}, !- Water Inlet Node Name
  {6aa9828a-be78-4eb0-92c6-d0bc2a6613d7}; !- Water Outlet Node Name

OS:Node,
  {7e446d0b-f44c-478e-a323-346d21e818b6}, !- Handle
  Node 361,                               !- Name
  {2d802c53-0c8f-46d9-bfe9-2ccb21ea9aeb}, !- Inlet Port
  {c8960971-4d62-4f34-87bb-e2c65a88a4a9}; !- Outlet Port

OS:Connection,
  {2d802c53-0c8f-46d9-bfe9-2ccb21ea9aeb}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  39,                                     !- Outlet Port
  {7e446d0b-f44c-478e-a323-346d21e818b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {361bf143-af16-4db5-beac-6d13caeb5798}, !- Handle
  Node 362,                               !- Name
  {6aa9828a-be78-4eb0-92c6-d0bc2a6613d7}, !- Inlet Port
  {bded94be-f296-42d3-89da-0257e3bd04be}; !- Outlet Port

OS:Connection,
  {c8960971-4d62-4f34-87bb-e2c65a88a4a9}, !- Handle
  {7e446d0b-f44c-478e-a323-346d21e818b6}, !- Source Object
  3,                                      !- Outlet Port
  {17d5cdcd-00d5-47c3-a3e3-2b85cb8b9687}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6aa9828a-be78-4eb0-92c6-d0bc2a6613d7}, !- Handle
  {17d5cdcd-00d5-47c3-a3e3-2b85cb8b9687}, !- Source Object
  10,                                     !- Outlet Port
  {361bf143-af16-4db5-beac-6d13caeb5798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bded94be-f296-42d3-89da-0257e3bd04be}, !- Handle
  {361bf143-af16-4db5-beac-6d13caeb5798}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a3451526-e119-4cd2-850a-8b83ee577f30}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {17d5cdcd-00d5-47c3-a3e3-2b85cb8b9687}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6cc77093-e6df-434d-8135-6b46da9e8076}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ffc626b1-2ac9-4312-992c-31f23e97743d}, !- Air Inlet Node Name
  {eea0475d-3831-4b43-b8be-e9144bd379d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28bfbf5a-8541-4006-bdb1-ecb07bdc2a96}, !- Handle
  Node 363,                               !- Name
  {eea0475d-3831-4b43-b8be-e9144bd379d1}, !- Inlet Port
  {029f5b5a-0b05-4943-8ddd-09297a301371}; !- Outlet Port

OS:Node,
  {5d5daff6-ec2c-43e1-b19e-57e9488d5d53}, !- Handle
  Node 364,                               !- Name
  {2edd4ecf-e973-4e1e-a811-67c5bad4edff}, !- Inlet Port
  {ee29fd58-e77b-4d99-bb62-71dfa74079e9}; !- Outlet Port

OS:Connection,
  {029f5b5a-0b05-4943-8ddd-09297a301371}, !- Handle
  {28bfbf5a-8541-4006-bdb1-ecb07bdc2a96}, !- Source Object
  3,                                      !- Outlet Port
  {e848b42b-3ab1-449b-9a48-d5509d8b716d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2edd4ecf-e973-4e1e-a811-67c5bad4edff}, !- Handle
  {18079289-3a03-4d2c-b586-7c402b947bd7}, !- Source Object
  2,                                      !- Outlet Port
  {5d5daff6-ec2c-43e1-b19e-57e9488d5d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee29fd58-e77b-4d99-bb62-71dfa74079e9}, !- Handle
  {5d5daff6-ec2c-43e1-b19e-57e9488d5d53}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {5825606f-4349-4d79-85f9-49a52078ecdf}, !- Handle
  Node 365,                               !- Name
  {3fc79683-656e-4695-9483-c65fe3295eae}, !- Inlet Port
  {ffc626b1-2ac9-4312-992c-31f23e97743d}; !- Outlet Port

OS:Connection,
  {3fc79683-656e-4695-9483-c65fe3295eae}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  38,                                     !- Outlet Port
  {5825606f-4349-4d79-85f9-49a52078ecdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc626b1-2ac9-4312-992c-31f23e97743d}, !- Handle
  {5825606f-4349-4d79-85f9-49a52078ecdf}, !- Source Object
  3,                                      !- Outlet Port
  {6cc77093-e6df-434d-8135-6b46da9e8076}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eea0475d-3831-4b43-b8be-e9144bd379d1}, !- Handle
  {6cc77093-e6df-434d-8135-6b46da9e8076}, !- Source Object
  4,                                      !- Outlet Port
  {28bfbf5a-8541-4006-bdb1-ecb07bdc2a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6f472062-1cd5-43b3-aa09-2ee22a24596f}, !- Handle
  Coil Heating Electric 37,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {daf3eaa2-dbab-4a94-9b5f-c1d117ca77d7}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a8e7e16-c24f-4caa-8b57-dbc76cdbb760}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f5d8e88-38e9-418e-8e30-60cddf97e066}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07a87253-f291-40a2-852d-877d09097a2b}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7585d579-7f17-4655-bd2a-809725b3366e}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e79b662f-78da-45fb-9623-f806609569c3}, !- Handle
  Coil Cooling DX Single Speed 37 15kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f8eca32b-9099-4470-aaa8-3d2759bf910b}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {57d88fd8-a7c6-4f7e-b59c-a7958f2896e1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3eab2881-4e96-4552-abfa-b3f21a4456af}, !- Air Inlet Node Name
  {405e4616-e1a7-413d-9b81-2c925601c132}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f8eca32b-9099-4470-aaa8-3d2759bf910b}, !- Supply Air Fan Name
  {6f472062-1cd5-43b3-aa09-2ee22a24596f}, !- Heating Coil Name
  {e79b662f-78da-45fb-9623-f806609569c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cada3875-3503-4fdb-a8d1-b54805c62b03}, !- Handle
  Node 366,                               !- Name
  {ce7a2a66-ed1d-4f4e-b14e-7b2de184e9d5}, !- Inlet Port
  {3eab2881-4e96-4552-abfa-b3f21a4456af}; !- Outlet Port

OS:Connection,
  {ce7a2a66-ed1d-4f4e-b14e-7b2de184e9d5}, !- Handle
  {fbd88dcc-da83-40a5-8591-e5150e78bd7e}, !- Source Object
  2,                                      !- Outlet Port
  {cada3875-3503-4fdb-a8d1-b54805c62b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eab2881-4e96-4552-abfa-b3f21a4456af}, !- Handle
  {cada3875-3503-4fdb-a8d1-b54805c62b03}, !- Source Object
  3,                                      !- Outlet Port
  {57d88fd8-a7c6-4f7e-b59c-a7958f2896e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25caf01a-b764-4363-973b-88bb049e565c}, !- Handle
  Node 367,                               !- Name
  {405e4616-e1a7-413d-9b81-2c925601c132}, !- Inlet Port
  {a5f0606b-058c-478c-a6b8-fee38174589f}; !- Outlet Port

OS:Connection,
  {a5f0606b-058c-478c-a6b8-fee38174589f}, !- Handle
  {25caf01a-b764-4363-973b-88bb049e565c}, !- Source Object
  3,                                      !- Outlet Port
  {47ab16a9-0e68-41fc-8a6b-26e740558299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405e4616-e1a7-413d-9b81-2c925601c132}, !- Handle
  {57d88fd8-a7c6-4f7e-b59c-a7958f2896e1}, !- Source Object
  4,                                      !- Outlet Port
  {25caf01a-b764-4363-973b-88bb049e565c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e2175e0c-c6b9-462e-9066-278a2e03609d}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e43bf215-3e04-4675-b80d-f64ed0e8a93f}, !- Water Inlet Node Name
  {067facd0-2924-42ec-b62e-ce4e7949713b}; !- Water Outlet Node Name

OS:Node,
  {435444fa-15d5-4d19-9d5c-895ebd3cbb93}, !- Handle
  Node 368,                               !- Name
  {1bdd42cf-3899-475c-ade8-4982fbb2bc77}, !- Inlet Port
  {e43bf215-3e04-4675-b80d-f64ed0e8a93f}; !- Outlet Port

OS:Connection,
  {1bdd42cf-3899-475c-ade8-4982fbb2bc77}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  40,                                     !- Outlet Port
  {435444fa-15d5-4d19-9d5c-895ebd3cbb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d49541b4-8119-429c-b0bc-84890e01ead1}, !- Handle
  Node 369,                               !- Name
  {067facd0-2924-42ec-b62e-ce4e7949713b}, !- Inlet Port
  {88934703-dcc4-4b3d-9c44-7ff98350cbab}; !- Outlet Port

OS:Connection,
  {e43bf215-3e04-4675-b80d-f64ed0e8a93f}, !- Handle
  {435444fa-15d5-4d19-9d5c-895ebd3cbb93}, !- Source Object
  3,                                      !- Outlet Port
  {e2175e0c-c6b9-462e-9066-278a2e03609d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {067facd0-2924-42ec-b62e-ce4e7949713b}, !- Handle
  {e2175e0c-c6b9-462e-9066-278a2e03609d}, !- Source Object
  10,                                     !- Outlet Port
  {d49541b4-8119-429c-b0bc-84890e01ead1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88934703-dcc4-4b3d-9c44-7ff98350cbab}, !- Handle
  {d49541b4-8119-429c-b0bc-84890e01ead1}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5ca5d761-d227-49fc-aa99-8eb559ac5ad9}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e2175e0c-c6b9-462e-9066-278a2e03609d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfcf95b1-a3a2-424f-9ec5-9bbddb3dbf93}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {60f8d672-94c2-43fd-a7ca-6998a0a1e388}, !- Air Inlet Node Name
  {cb06d9d1-becb-47a2-8d16-252fb40cd543}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {679e5306-3bbc-4d98-8399-3f6ea2798863}, !- Handle
  Node 370,                               !- Name
  {cb06d9d1-becb-47a2-8d16-252fb40cd543}, !- Inlet Port
  {9e2d1879-b853-4bbb-b311-e9e8a2a57f59}; !- Outlet Port

OS:Node,
  {29dc4566-d4f1-4db1-a267-e99d2f960504}, !- Handle
  Node 371,                               !- Name
  {f3437a1d-72e7-4ba6-bb03-752800ba69e3}, !- Inlet Port
  {3371879d-1cce-48f5-9505-154c13070501}; !- Outlet Port

OS:Connection,
  {9e2d1879-b853-4bbb-b311-e9e8a2a57f59}, !- Handle
  {679e5306-3bbc-4d98-8399-3f6ea2798863}, !- Source Object
  3,                                      !- Outlet Port
  {47ab16a9-0e68-41fc-8a6b-26e740558299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3437a1d-72e7-4ba6-bb03-752800ba69e3}, !- Handle
  {fb14c778-b41e-4aab-afee-a39066b8ef2a}, !- Source Object
  2,                                      !- Outlet Port
  {29dc4566-d4f1-4db1-a267-e99d2f960504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3371879d-1cce-48f5-9505-154c13070501}, !- Handle
  {29dc4566-d4f1-4db1-a267-e99d2f960504}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {ecc8e3b2-4176-4241-859a-f4d97d02c8ad}, !- Handle
  Node 372,                               !- Name
  {69031b8a-517f-4d6a-a1cb-18e6f0117aa9}, !- Inlet Port
  {60f8d672-94c2-43fd-a7ca-6998a0a1e388}; !- Outlet Port

OS:Connection,
  {69031b8a-517f-4d6a-a1cb-18e6f0117aa9}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  39,                                     !- Outlet Port
  {ecc8e3b2-4176-4241-859a-f4d97d02c8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f8d672-94c2-43fd-a7ca-6998a0a1e388}, !- Handle
  {ecc8e3b2-4176-4241-859a-f4d97d02c8ad}, !- Source Object
  3,                                      !- Outlet Port
  {cfcf95b1-a3a2-424f-9ec5-9bbddb3dbf93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb06d9d1-becb-47a2-8d16-252fb40cd543}, !- Handle
  {cfcf95b1-a3a2-424f-9ec5-9bbddb3dbf93}, !- Source Object
  4,                                      !- Outlet Port
  {679e5306-3bbc-4d98-8399-3f6ea2798863}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db13270c-f7e4-4150-bd0f-179708cac7e5}, !- Handle
  Coil Heating Electric 38,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f6b460a6-ff69-4f52-9fa0-15aa63aa56fd}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2816f077-5ef4-471e-a1a6-04f97fbaf0d1}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6495d4b-4443-4cdf-ac7b-6513835893b8}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfcabd0e-8e33-4f05-907c-b70bf371e093}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f51e3ce6-d105-46a2-a9c6-dd1255e13ee5}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a11143fb-3741-4d95-b13f-b603bcb07046}, !- Handle
  Coil Cooling DX Single Speed 38 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43083295550732,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4e32ff0c-62aa-4659-9a96-0250b467de3f}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {93327da5-d48f-4fc0-9726-a5a9589dc0f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6928ece8-1e1f-4d8e-9738-dc87a9f0cb00}, !- Air Inlet Node Name
  {1111a886-0423-4b4a-b550-ff7b1b0448f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e32ff0c-62aa-4659-9a96-0250b467de3f}, !- Supply Air Fan Name
  {db13270c-f7e4-4150-bd0f-179708cac7e5}, !- Heating Coil Name
  {a11143fb-3741-4d95-b13f-b603bcb07046}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {074b07ca-a1b3-4f47-b472-cf176f1fb05f}, !- Handle
  Node 373,                               !- Name
  {777decba-75ec-4bc4-9a7c-bcf27d90e6a4}, !- Inlet Port
  {6928ece8-1e1f-4d8e-9738-dc87a9f0cb00}; !- Outlet Port

OS:Connection,
  {777decba-75ec-4bc4-9a7c-bcf27d90e6a4}, !- Handle
  {d28618b4-62fd-4c46-b7c9-a015a90901de}, !- Source Object
  2,                                      !- Outlet Port
  {074b07ca-a1b3-4f47-b472-cf176f1fb05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6928ece8-1e1f-4d8e-9738-dc87a9f0cb00}, !- Handle
  {074b07ca-a1b3-4f47-b472-cf176f1fb05f}, !- Source Object
  3,                                      !- Outlet Port
  {93327da5-d48f-4fc0-9726-a5a9589dc0f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa97a37c-2d2d-49f5-81a2-ca4f6acb0c15}, !- Handle
  Node 374,                               !- Name
  {1111a886-0423-4b4a-b550-ff7b1b0448f1}, !- Inlet Port
  {381d2a37-b68c-4550-9c03-57c52d9a63fd}; !- Outlet Port

OS:Connection,
  {381d2a37-b68c-4550-9c03-57c52d9a63fd}, !- Handle
  {aa97a37c-2d2d-49f5-81a2-ca4f6acb0c15}, !- Source Object
  3,                                      !- Outlet Port
  {8e74db1b-57c9-4231-8647-164ef4ca7992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1111a886-0423-4b4a-b550-ff7b1b0448f1}, !- Handle
  {93327da5-d48f-4fc0-9726-a5a9589dc0f6}, !- Source Object
  4,                                      !- Outlet Port
  {aa97a37c-2d2d-49f5-81a2-ca4f6acb0c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cfb59fa5-451c-4bf7-97b9-e4566cad9132}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {da308cce-feb5-4224-9da7-38331393344d}, !- Water Inlet Node Name
  {cc4127f9-e494-4c52-b7a1-18bfab6d890c}; !- Water Outlet Node Name

OS:Node,
  {b5319f00-e25f-426e-a51c-bb807cd5c1a0}, !- Handle
  Node 375,                               !- Name
  {853cffed-95a5-42fd-9e92-03cb97df4bb9}, !- Inlet Port
  {da308cce-feb5-4224-9da7-38331393344d}; !- Outlet Port

OS:Connection,
  {853cffed-95a5-42fd-9e92-03cb97df4bb9}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  41,                                     !- Outlet Port
  {b5319f00-e25f-426e-a51c-bb807cd5c1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf20f828-9556-4663-a740-fcb6351a6a9e}, !- Handle
  Node 376,                               !- Name
  {cc4127f9-e494-4c52-b7a1-18bfab6d890c}, !- Inlet Port
  {fd58b169-72c6-43ad-96b3-f568d2c73878}; !- Outlet Port

OS:Connection,
  {da308cce-feb5-4224-9da7-38331393344d}, !- Handle
  {b5319f00-e25f-426e-a51c-bb807cd5c1a0}, !- Source Object
  3,                                      !- Outlet Port
  {cfb59fa5-451c-4bf7-97b9-e4566cad9132}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cc4127f9-e494-4c52-b7a1-18bfab6d890c}, !- Handle
  {cfb59fa5-451c-4bf7-97b9-e4566cad9132}, !- Source Object
  10,                                     !- Outlet Port
  {bf20f828-9556-4663-a740-fcb6351a6a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd58b169-72c6-43ad-96b3-f568d2c73878}, !- Handle
  {bf20f828-9556-4663-a740-fcb6351a6a9e}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3b126e66-5ff6-488a-a14c-a6fca24bd03f}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {cfb59fa5-451c-4bf7-97b9-e4566cad9132}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1de61d9c-c93f-41b6-9988-63a6ea99a5de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2868fb02-9815-4f4a-91b5-ff0dc7dc242a}, !- Air Inlet Node Name
  {a36a39d9-0076-45dd-84b6-6b753b3cc360}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76b11c78-43d3-4f86-8039-5d41e55cdab6}, !- Handle
  Node 377,                               !- Name
  {a36a39d9-0076-45dd-84b6-6b753b3cc360}, !- Inlet Port
  {40cc6e99-0399-4d0d-a2a4-8aa5514366b3}; !- Outlet Port

OS:Node,
  {4f8c3e45-e9fb-4711-b2f6-c88b407bcaf0}, !- Handle
  Node 378,                               !- Name
  {ad9156d0-58eb-42f3-8cd3-3c2326c2fbf4}, !- Inlet Port
  {986577f5-c93a-4182-bb5f-dbbd1798dc10}; !- Outlet Port

OS:Connection,
  {40cc6e99-0399-4d0d-a2a4-8aa5514366b3}, !- Handle
  {76b11c78-43d3-4f86-8039-5d41e55cdab6}, !- Source Object
  3,                                      !- Outlet Port
  {8e74db1b-57c9-4231-8647-164ef4ca7992}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad9156d0-58eb-42f3-8cd3-3c2326c2fbf4}, !- Handle
  {f3d8d14a-922d-4939-9adc-835b11954700}, !- Source Object
  2,                                      !- Outlet Port
  {4f8c3e45-e9fb-4711-b2f6-c88b407bcaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986577f5-c93a-4182-bb5f-dbbd1798dc10}, !- Handle
  {4f8c3e45-e9fb-4711-b2f6-c88b407bcaf0}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {9e2de43d-50e3-44cd-886f-4db9cf5e7058}, !- Handle
  Node 379,                               !- Name
  {e9b5fce5-be8e-4c13-9a6b-97e512ddea64}, !- Inlet Port
  {2868fb02-9815-4f4a-91b5-ff0dc7dc242a}; !- Outlet Port

OS:Connection,
  {e9b5fce5-be8e-4c13-9a6b-97e512ddea64}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  40,                                     !- Outlet Port
  {9e2de43d-50e3-44cd-886f-4db9cf5e7058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2868fb02-9815-4f4a-91b5-ff0dc7dc242a}, !- Handle
  {9e2de43d-50e3-44cd-886f-4db9cf5e7058}, !- Source Object
  3,                                      !- Outlet Port
  {1de61d9c-c93f-41b6-9988-63a6ea99a5de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a36a39d9-0076-45dd-84b6-6b753b3cc360}, !- Handle
  {1de61d9c-c93f-41b6-9988-63a6ea99a5de}, !- Source Object
  4,                                      !- Outlet Port
  {76b11c78-43d3-4f86-8039-5d41e55cdab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8de1841d-e7c8-4d4d-8d26-ace244ff603c}, !- Handle
  Coil Heating Electric 39,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {06fbee11-5c89-4134-8885-04ad277ae8af}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20c523dd-dcec-488c-a4f9-d2ad5409fcf4}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80e47d7f-21a6-4a86-a3fd-b87eed9ec708}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd94e381-8299-4138-bcd2-2f1aa9010ba2}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f29f6704-1e1e-410e-a397-bef5669031c2}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4b811c2f-d929-41bd-88f8-e7585407a182}, !- Handle
  Coil Cooling DX Single Speed 39 18kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fd99b8aa-c7ca-40b3-8782-3204caace6c8}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86c64472-a3c5-40ab-a9ef-8b41757aa287}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {dbdfbb3b-ab92-4cc7-a2c0-ffb7da536bf9}, !- Air Inlet Node Name
  {1858caf4-260f-4992-8300-beaf5fe61b8c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd99b8aa-c7ca-40b3-8782-3204caace6c8}, !- Supply Air Fan Name
  {8de1841d-e7c8-4d4d-8d26-ace244ff603c}, !- Heating Coil Name
  {4b811c2f-d929-41bd-88f8-e7585407a182}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a1598a16-6ae6-4219-a665-e6f2c4f854c8}, !- Handle
  Node 380,                               !- Name
  {cfe0c669-5b82-4345-be9d-3dc1f7589c56}, !- Inlet Port
  {dbdfbb3b-ab92-4cc7-a2c0-ffb7da536bf9}; !- Outlet Port

OS:Connection,
  {cfe0c669-5b82-4345-be9d-3dc1f7589c56}, !- Handle
  {8e3a2fa8-5bec-4fac-b0f2-e5d63706f588}, !- Source Object
  2,                                      !- Outlet Port
  {a1598a16-6ae6-4219-a665-e6f2c4f854c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbdfbb3b-ab92-4cc7-a2c0-ffb7da536bf9}, !- Handle
  {a1598a16-6ae6-4219-a665-e6f2c4f854c8}, !- Source Object
  3,                                      !- Outlet Port
  {86c64472-a3c5-40ab-a9ef-8b41757aa287}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a52647d-5104-4c34-920e-ef70a233b4d2}, !- Handle
  Node 381,                               !- Name
  {1858caf4-260f-4992-8300-beaf5fe61b8c}, !- Inlet Port
  {8b67a5f1-deaf-4450-901e-90b6ee208345}; !- Outlet Port

OS:Connection,
  {8b67a5f1-deaf-4450-901e-90b6ee208345}, !- Handle
  {3a52647d-5104-4c34-920e-ef70a233b4d2}, !- Source Object
  3,                                      !- Outlet Port
  {a35750a8-0584-465d-89c3-93555f2e91d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1858caf4-260f-4992-8300-beaf5fe61b8c}, !- Handle
  {86c64472-a3c5-40ab-a9ef-8b41757aa287}, !- Source Object
  4,                                      !- Outlet Port
  {3a52647d-5104-4c34-920e-ef70a233b4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0573e79e-46ff-465d-8247-f0f55e82ccf6}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1c801387-00f0-40db-b29b-b831236ef909}, !- Water Inlet Node Name
  {1f530ac9-5d0f-4d91-99b8-42cccacbebc2}; !- Water Outlet Node Name

OS:Node,
  {8151e292-5f3d-4358-bf20-a9d8d1365b21}, !- Handle
  Node 382,                               !- Name
  {5593d947-94fa-4f34-90f9-2e47fb73735d}, !- Inlet Port
  {1c801387-00f0-40db-b29b-b831236ef909}; !- Outlet Port

OS:Connection,
  {5593d947-94fa-4f34-90f9-2e47fb73735d}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  42,                                     !- Outlet Port
  {8151e292-5f3d-4358-bf20-a9d8d1365b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed8634e0-67f8-40ce-9135-0f8cf54b80d9}, !- Handle
  Node 383,                               !- Name
  {1f530ac9-5d0f-4d91-99b8-42cccacbebc2}, !- Inlet Port
  {6c296710-111e-480c-8c1e-1637992e46fb}; !- Outlet Port

OS:Connection,
  {1c801387-00f0-40db-b29b-b831236ef909}, !- Handle
  {8151e292-5f3d-4358-bf20-a9d8d1365b21}, !- Source Object
  3,                                      !- Outlet Port
  {0573e79e-46ff-465d-8247-f0f55e82ccf6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f530ac9-5d0f-4d91-99b8-42cccacbebc2}, !- Handle
  {0573e79e-46ff-465d-8247-f0f55e82ccf6}, !- Source Object
  10,                                     !- Outlet Port
  {ed8634e0-67f8-40ce-9135-0f8cf54b80d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c296710-111e-480c-8c1e-1637992e46fb}, !- Handle
  {ed8634e0-67f8-40ce-9135-0f8cf54b80d9}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b3b4398-9b3e-4168-8772-c2f85dc3f9c9}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0573e79e-46ff-465d-8247-f0f55e82ccf6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1a9045d-cb22-4053-9a9f-3acce9305d35}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a84d1cbc-bdd6-43d7-a635-894d6bc6676c}, !- Air Inlet Node Name
  {7071c50b-b69b-4ebc-a929-72e54c6d67a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fdae59a7-acdf-4320-ab0e-9e7bf833011b}, !- Handle
  Node 384,                               !- Name
  {7071c50b-b69b-4ebc-a929-72e54c6d67a7}, !- Inlet Port
  {9fb6d298-ca58-481d-b730-f6961f20b6f2}; !- Outlet Port

OS:Node,
  {346e3dd1-d50c-4a6e-8919-94619297e0c7}, !- Handle
  Node 385,                               !- Name
  {f6ed4dde-5cb0-42ac-9298-fde1e7d0e7b4}, !- Inlet Port
  {6c7b3f79-0916-4a6f-848b-3a2d9189a1a2}; !- Outlet Port

OS:Connection,
  {9fb6d298-ca58-481d-b730-f6961f20b6f2}, !- Handle
  {fdae59a7-acdf-4320-ab0e-9e7bf833011b}, !- Source Object
  3,                                      !- Outlet Port
  {a35750a8-0584-465d-89c3-93555f2e91d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6ed4dde-5cb0-42ac-9298-fde1e7d0e7b4}, !- Handle
  {17ca7f00-6155-463b-95c1-e38ecafdbbac}, !- Source Object
  2,                                      !- Outlet Port
  {346e3dd1-d50c-4a6e-8919-94619297e0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7b3f79-0916-4a6f-848b-3a2d9189a1a2}, !- Handle
  {346e3dd1-d50c-4a6e-8919-94619297e0c7}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {41e34e5a-c7df-4059-9147-1c54e8efe8f7}, !- Handle
  Node 386,                               !- Name
  {8c7b72e4-4716-4dad-b356-d9de6c71fa31}, !- Inlet Port
  {a84d1cbc-bdd6-43d7-a635-894d6bc6676c}; !- Outlet Port

OS:Connection,
  {8c7b72e4-4716-4dad-b356-d9de6c71fa31}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  41,                                     !- Outlet Port
  {41e34e5a-c7df-4059-9147-1c54e8efe8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84d1cbc-bdd6-43d7-a635-894d6bc6676c}, !- Handle
  {41e34e5a-c7df-4059-9147-1c54e8efe8f7}, !- Source Object
  3,                                      !- Outlet Port
  {b1a9045d-cb22-4053-9a9f-3acce9305d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7071c50b-b69b-4ebc-a929-72e54c6d67a7}, !- Handle
  {b1a9045d-cb22-4053-9a9f-3acce9305d35}, !- Source Object
  4,                                      !- Outlet Port
  {fdae59a7-acdf-4320-ab0e-9e7bf833011b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {886ba92b-5307-46e6-b729-f133bb958949}, !- Handle
  Coil Heating Electric 40,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e0d5cf13-7bfd-4c3a-b07d-57feb22e174f}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac50be7b-991f-4766-8f2b-f58ec84e006e}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f9e8d80-18c9-4687-abe3-02b4bb76f38f}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31f50437-2aef-45ae-8b22-0d0ddce906c4}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {263de60e-cdfa-477f-b62c-cf8ebb633d90}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {83665269-17a9-4e31-987e-c8f7f74dbb58}, !- Handle
  Coil Cooling DX Single Speed 40 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7a946e17-58de-4f9c-bdd7-8234c713e38c}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e3859207-3ab2-4e8b-8e0a-e162d4151c6c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {16fa30b0-20a2-468c-83bc-58921c07019a}, !- Air Inlet Node Name
  {6eecaf79-2073-4e62-8a07-dfe3c6a72945}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a946e17-58de-4f9c-bdd7-8234c713e38c}, !- Supply Air Fan Name
  {886ba92b-5307-46e6-b729-f133bb958949}, !- Heating Coil Name
  {83665269-17a9-4e31-987e-c8f7f74dbb58}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1971c3c3-4db5-4e92-8ead-229ef8fea661}, !- Handle
  Node 387,                               !- Name
  {fdb1a057-5385-4fb5-a431-51f235d096b2}, !- Inlet Port
  {16fa30b0-20a2-468c-83bc-58921c07019a}; !- Outlet Port

OS:Connection,
  {fdb1a057-5385-4fb5-a431-51f235d096b2}, !- Handle
  {ba76baf7-cfc0-4131-8690-3c989278671a}, !- Source Object
  2,                                      !- Outlet Port
  {1971c3c3-4db5-4e92-8ead-229ef8fea661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fa30b0-20a2-468c-83bc-58921c07019a}, !- Handle
  {1971c3c3-4db5-4e92-8ead-229ef8fea661}, !- Source Object
  3,                                      !- Outlet Port
  {e3859207-3ab2-4e8b-8e0a-e162d4151c6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea3b18ff-622f-42ab-9c98-88e8f10f876e}, !- Handle
  Node 388,                               !- Name
  {6eecaf79-2073-4e62-8a07-dfe3c6a72945}, !- Inlet Port
  {67abc628-2438-4533-9d40-0d6c3a52fb05}; !- Outlet Port

OS:Connection,
  {67abc628-2438-4533-9d40-0d6c3a52fb05}, !- Handle
  {ea3b18ff-622f-42ab-9c98-88e8f10f876e}, !- Source Object
  3,                                      !- Outlet Port
  {ebbb50cd-5c8e-43fe-908c-b7f6ea2590b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eecaf79-2073-4e62-8a07-dfe3c6a72945}, !- Handle
  {e3859207-3ab2-4e8b-8e0a-e162d4151c6c}, !- Source Object
  4,                                      !- Outlet Port
  {ea3b18ff-622f-42ab-9c98-88e8f10f876e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {92cc2ccd-df06-439f-b302-8613c6a97bea}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1151da71-aea7-47b2-839f-1144913c953e}, !- Water Inlet Node Name
  {86629379-5fd0-4a46-8b2e-e4a5f71c47c7}; !- Water Outlet Node Name

OS:Node,
  {cf1a427c-0413-4551-990f-aaa9830ade6a}, !- Handle
  Node 389,                               !- Name
  {81a3cf05-125b-4458-98ac-1abb06884533}, !- Inlet Port
  {1151da71-aea7-47b2-839f-1144913c953e}; !- Outlet Port

OS:Connection,
  {81a3cf05-125b-4458-98ac-1abb06884533}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  43,                                     !- Outlet Port
  {cf1a427c-0413-4551-990f-aaa9830ade6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82861b6d-8adf-4a9a-8051-31f07113024b}, !- Handle
  Node 390,                               !- Name
  {86629379-5fd0-4a46-8b2e-e4a5f71c47c7}, !- Inlet Port
  {106bca3e-5fe9-4172-9b53-a73ca932f3dc}; !- Outlet Port

OS:Connection,
  {1151da71-aea7-47b2-839f-1144913c953e}, !- Handle
  {cf1a427c-0413-4551-990f-aaa9830ade6a}, !- Source Object
  3,                                      !- Outlet Port
  {92cc2ccd-df06-439f-b302-8613c6a97bea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {86629379-5fd0-4a46-8b2e-e4a5f71c47c7}, !- Handle
  {92cc2ccd-df06-439f-b302-8613c6a97bea}, !- Source Object
  10,                                     !- Outlet Port
  {82861b6d-8adf-4a9a-8051-31f07113024b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106bca3e-5fe9-4172-9b53-a73ca932f3dc}, !- Handle
  {82861b6d-8adf-4a9a-8051-31f07113024b}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {70d385c8-e855-44f0-bca0-0b83433b7995}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {92cc2ccd-df06-439f-b302-8613c6a97bea}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ca6f405-e95b-4a52-8a20-e59e70f2a12b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ac0fc223-3456-49ff-9015-5637466d1ec2}, !- Air Inlet Node Name
  {9ab96213-665e-4a73-a881-3fd690e9a15f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2745e286-6a8d-4d66-917b-2e897fe4e3cb}, !- Handle
  Node 391,                               !- Name
  {9ab96213-665e-4a73-a881-3fd690e9a15f}, !- Inlet Port
  {db1a979b-9148-4d1b-a54a-2a1d38aa612e}; !- Outlet Port

OS:Node,
  {9e5bb983-00b5-4f52-81f9-0c08e15fd615}, !- Handle
  Node 392,                               !- Name
  {39797762-4d3e-407f-9cb3-90326f820bb3}, !- Inlet Port
  {92ac2d4e-7a63-4ee1-9975-db79b5cc4d6e}; !- Outlet Port

OS:Connection,
  {db1a979b-9148-4d1b-a54a-2a1d38aa612e}, !- Handle
  {2745e286-6a8d-4d66-917b-2e897fe4e3cb}, !- Source Object
  3,                                      !- Outlet Port
  {ebbb50cd-5c8e-43fe-908c-b7f6ea2590b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39797762-4d3e-407f-9cb3-90326f820bb3}, !- Handle
  {f0bf852d-40cb-4ec2-b6a8-5a5c12627fff}, !- Source Object
  2,                                      !- Outlet Port
  {9e5bb983-00b5-4f52-81f9-0c08e15fd615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ac2d4e-7a63-4ee1-9975-db79b5cc4d6e}, !- Handle
  {9e5bb983-00b5-4f52-81f9-0c08e15fd615}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {92c1bcd9-7f39-4ccf-bc31-6c74b44c9cb4}, !- Handle
  Node 393,                               !- Name
  {206e4dff-4862-4716-aa0b-554851b7776b}, !- Inlet Port
  {ac0fc223-3456-49ff-9015-5637466d1ec2}; !- Outlet Port

OS:Connection,
  {206e4dff-4862-4716-aa0b-554851b7776b}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  42,                                     !- Outlet Port
  {92c1bcd9-7f39-4ccf-bc31-6c74b44c9cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0fc223-3456-49ff-9015-5637466d1ec2}, !- Handle
  {92c1bcd9-7f39-4ccf-bc31-6c74b44c9cb4}, !- Source Object
  3,                                      !- Outlet Port
  {3ca6f405-e95b-4a52-8a20-e59e70f2a12b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ab96213-665e-4a73-a881-3fd690e9a15f}, !- Handle
  {3ca6f405-e95b-4a52-8a20-e59e70f2a12b}, !- Source Object
  4,                                      !- Outlet Port
  {2745e286-6a8d-4d66-917b-2e897fe4e3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e32ee33d-9006-4c26-b5b4-6cd23e4b8111}, !- Handle
  Coil Heating Electric 41,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f8e1bb1e-f710-4155-9560-75ef9c97d26e}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d943fc0-813b-432c-918b-282aef5c9a37}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01263057-73d0-437e-8316-42e3847f12e2}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05ea077d-86fe-47df-8191-6a61afa0e064}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {67b21d3d-c35a-499e-98d8-3cf7e76fe82b}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {97c2c8e0-e2d8-4b71-9aee-b0163228ef1a}, !- Handle
  Coil Cooling DX Single Speed 41 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1484a59c-4405-4229-8990-e0270ede5968}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {39be9d45-de49-4381-90d1-70b4e8e879fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {77506535-d14d-4d42-bb0d-4311432f8999}, !- Air Inlet Node Name
  {2b28c4a4-7f56-404b-b2db-999cff0b5cbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1484a59c-4405-4229-8990-e0270ede5968}, !- Supply Air Fan Name
  {e32ee33d-9006-4c26-b5b4-6cd23e4b8111}, !- Heating Coil Name
  {97c2c8e0-e2d8-4b71-9aee-b0163228ef1a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8f712ded-ab20-4b05-b022-255fd35ee636}, !- Handle
  Node 394,                               !- Name
  {a8cba645-52d7-4b30-bd83-46412ff95b03}, !- Inlet Port
  {77506535-d14d-4d42-bb0d-4311432f8999}; !- Outlet Port

OS:Connection,
  {a8cba645-52d7-4b30-bd83-46412ff95b03}, !- Handle
  {9b4e2713-ae04-4893-a32c-4d1a79969df1}, !- Source Object
  2,                                      !- Outlet Port
  {8f712ded-ab20-4b05-b022-255fd35ee636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77506535-d14d-4d42-bb0d-4311432f8999}, !- Handle
  {8f712ded-ab20-4b05-b022-255fd35ee636}, !- Source Object
  3,                                      !- Outlet Port
  {39be9d45-de49-4381-90d1-70b4e8e879fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9679b4a7-3204-498f-a249-c8fe620daff5}, !- Handle
  Node 395,                               !- Name
  {2b28c4a4-7f56-404b-b2db-999cff0b5cbc}, !- Inlet Port
  {152c43dd-2bbf-4130-9c8b-5c6a4df9e879}; !- Outlet Port

OS:Connection,
  {152c43dd-2bbf-4130-9c8b-5c6a4df9e879}, !- Handle
  {9679b4a7-3204-498f-a249-c8fe620daff5}, !- Source Object
  3,                                      !- Outlet Port
  {53c33d6c-4ecc-468c-820f-20f417637a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b28c4a4-7f56-404b-b2db-999cff0b5cbc}, !- Handle
  {39be9d45-de49-4381-90d1-70b4e8e879fb}, !- Source Object
  4,                                      !- Outlet Port
  {9679b4a7-3204-498f-a249-c8fe620daff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4113c349-2279-4b26-a208-27631862515e}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {45a5940b-014c-45f3-ba03-09e77d49c1f4}, !- Water Inlet Node Name
  {9483cb4a-188a-4c1b-814d-918e2bf6d3ff}; !- Water Outlet Node Name

OS:Node,
  {a452be29-1e7b-4631-9f2c-3eb4b9dbdee4}, !- Handle
  Node 396,                               !- Name
  {48860569-e620-40fa-91bd-4758cfa0eb99}, !- Inlet Port
  {45a5940b-014c-45f3-ba03-09e77d49c1f4}; !- Outlet Port

OS:Connection,
  {48860569-e620-40fa-91bd-4758cfa0eb99}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  44,                                     !- Outlet Port
  {a452be29-1e7b-4631-9f2c-3eb4b9dbdee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b946e10-6129-4497-bf2c-58ce19483148}, !- Handle
  Node 397,                               !- Name
  {9483cb4a-188a-4c1b-814d-918e2bf6d3ff}, !- Inlet Port
  {667596e8-a87c-41ca-9f9e-8cda4984101a}; !- Outlet Port

OS:Connection,
  {45a5940b-014c-45f3-ba03-09e77d49c1f4}, !- Handle
  {a452be29-1e7b-4631-9f2c-3eb4b9dbdee4}, !- Source Object
  3,                                      !- Outlet Port
  {4113c349-2279-4b26-a208-27631862515e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9483cb4a-188a-4c1b-814d-918e2bf6d3ff}, !- Handle
  {4113c349-2279-4b26-a208-27631862515e}, !- Source Object
  10,                                     !- Outlet Port
  {5b946e10-6129-4497-bf2c-58ce19483148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667596e8-a87c-41ca-9f9e-8cda4984101a}, !- Handle
  {5b946e10-6129-4497-bf2c-58ce19483148}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a3752f96-a2f8-40eb-8baf-632b74b6190e}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {4113c349-2279-4b26-a208-27631862515e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae6d7014-4557-46f6-b21c-a8cab579e84d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6383a5d7-2618-4dce-a838-1b6c9d72f1e7}, !- Air Inlet Node Name
  {041d115c-7bae-43bf-8e9c-ad983264a09a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {987c5493-855d-4946-a60d-efb984838c93}, !- Handle
  Node 398,                               !- Name
  {041d115c-7bae-43bf-8e9c-ad983264a09a}, !- Inlet Port
  {d4ea58f2-8793-431d-94eb-98b3d7feb9f1}; !- Outlet Port

OS:Node,
  {7b3d3da1-1391-4bc4-a36b-7460e6b954ee}, !- Handle
  Node 399,                               !- Name
  {d40c1f27-736a-42c1-aee1-6027eda6f0ff}, !- Inlet Port
  {2dbddba6-1fb9-479b-a39d-889691e8f268}; !- Outlet Port

OS:Connection,
  {d4ea58f2-8793-431d-94eb-98b3d7feb9f1}, !- Handle
  {987c5493-855d-4946-a60d-efb984838c93}, !- Source Object
  3,                                      !- Outlet Port
  {53c33d6c-4ecc-468c-820f-20f417637a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d40c1f27-736a-42c1-aee1-6027eda6f0ff}, !- Handle
  {3c1cb6aa-08cf-433b-ac02-642a1f399324}, !- Source Object
  2,                                      !- Outlet Port
  {7b3d3da1-1391-4bc4-a36b-7460e6b954ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbddba6-1fb9-479b-a39d-889691e8f268}, !- Handle
  {7b3d3da1-1391-4bc4-a36b-7460e6b954ee}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {fed5a092-4d4b-4a3f-b636-010ed940cf29}, !- Handle
  Node 400,                               !- Name
  {df7877c6-74d5-45a7-abf8-8f0e072bc162}, !- Inlet Port
  {6383a5d7-2618-4dce-a838-1b6c9d72f1e7}; !- Outlet Port

OS:Connection,
  {df7877c6-74d5-45a7-abf8-8f0e072bc162}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  43,                                     !- Outlet Port
  {fed5a092-4d4b-4a3f-b636-010ed940cf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6383a5d7-2618-4dce-a838-1b6c9d72f1e7}, !- Handle
  {fed5a092-4d4b-4a3f-b636-010ed940cf29}, !- Source Object
  3,                                      !- Outlet Port
  {ae6d7014-4557-46f6-b21c-a8cab579e84d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {041d115c-7bae-43bf-8e9c-ad983264a09a}, !- Handle
  {ae6d7014-4557-46f6-b21c-a8cab579e84d}, !- Source Object
  4,                                      !- Outlet Port
  {987c5493-855d-4946-a60d-efb984838c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {97d524db-03e6-479c-871e-114ab4a885b2}, !- Handle
  Coil Heating Electric 42,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {80d156ab-538b-4024-afb4-3246713a31d7}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f9ea9eb-d361-427b-a7cf-ae754043e0ca}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {196fdcdc-cc94-44d8-a5e6-50740f3e548a}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05a501ae-a553-46b8-8957-ea2bfe397457}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {95e30b7f-8d35-4fe6-9abd-ef94d3f5a6d4}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9b177405-6133-4b2a-9cd5-647fbad0c044}, !- Handle
  Coil Cooling DX Single Speed 42 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d2f5ed65-c629-44a1-852f-7ff50084f1a2}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ae98d410-bd94-497e-b443-4f002ae2ec59}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c8daefdf-1297-4b6b-bd25-448f248ccf15}, !- Air Inlet Node Name
  {9c730f2c-e785-44f5-8c04-452c9ef0093b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d2f5ed65-c629-44a1-852f-7ff50084f1a2}, !- Supply Air Fan Name
  {97d524db-03e6-479c-871e-114ab4a885b2}, !- Heating Coil Name
  {9b177405-6133-4b2a-9cd5-647fbad0c044}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0dc1e6d-0a2f-497a-a965-310ab32e8d0c}, !- Handle
  Node 401,                               !- Name
  {2a9d2aaa-c0cc-46b1-9882-ccd9197545be}, !- Inlet Port
  {c8daefdf-1297-4b6b-bd25-448f248ccf15}; !- Outlet Port

OS:Connection,
  {2a9d2aaa-c0cc-46b1-9882-ccd9197545be}, !- Handle
  {d527c053-2e99-4ee3-ae9b-346c66efa7e8}, !- Source Object
  2,                                      !- Outlet Port
  {c0dc1e6d-0a2f-497a-a965-310ab32e8d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8daefdf-1297-4b6b-bd25-448f248ccf15}, !- Handle
  {c0dc1e6d-0a2f-497a-a965-310ab32e8d0c}, !- Source Object
  3,                                      !- Outlet Port
  {ae98d410-bd94-497e-b443-4f002ae2ec59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fad4bd1-cf48-4060-a77b-c69641d44fcf}, !- Handle
  Node 402,                               !- Name
  {9c730f2c-e785-44f5-8c04-452c9ef0093b}, !- Inlet Port
  {013cfd6a-2e05-4eca-a83d-8ae772c9ba9f}; !- Outlet Port

OS:Connection,
  {013cfd6a-2e05-4eca-a83d-8ae772c9ba9f}, !- Handle
  {7fad4bd1-cf48-4060-a77b-c69641d44fcf}, !- Source Object
  3,                                      !- Outlet Port
  {2ec6e97e-4d86-4a0d-a600-59c9496930a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c730f2c-e785-44f5-8c04-452c9ef0093b}, !- Handle
  {ae98d410-bd94-497e-b443-4f002ae2ec59}, !- Source Object
  4,                                      !- Outlet Port
  {7fad4bd1-cf48-4060-a77b-c69641d44fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac134ad9-c6cc-4571-a602-0a53c10495db}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0cad9c54-24cb-4dee-8675-d387f4119b94}, !- Water Inlet Node Name
  {0cdcc254-a0b2-4453-a37d-88a49e06e8e6}; !- Water Outlet Node Name

OS:Node,
  {1e9df759-9d38-40db-b95f-8409da427ce1}, !- Handle
  Node 403,                               !- Name
  {ba606118-ad28-429a-a634-bed02cbc3a9e}, !- Inlet Port
  {0cad9c54-24cb-4dee-8675-d387f4119b94}; !- Outlet Port

OS:Connection,
  {ba606118-ad28-429a-a634-bed02cbc3a9e}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  45,                                     !- Outlet Port
  {1e9df759-9d38-40db-b95f-8409da427ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b08e99d-85db-42d4-96ec-9f05c8f4d88f}, !- Handle
  Node 404,                               !- Name
  {0cdcc254-a0b2-4453-a37d-88a49e06e8e6}, !- Inlet Port
  {21c7184c-fbab-4257-9268-e0e857f7b64b}; !- Outlet Port

OS:Connection,
  {0cad9c54-24cb-4dee-8675-d387f4119b94}, !- Handle
  {1e9df759-9d38-40db-b95f-8409da427ce1}, !- Source Object
  3,                                      !- Outlet Port
  {ac134ad9-c6cc-4571-a602-0a53c10495db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0cdcc254-a0b2-4453-a37d-88a49e06e8e6}, !- Handle
  {ac134ad9-c6cc-4571-a602-0a53c10495db}, !- Source Object
  10,                                     !- Outlet Port
  {2b08e99d-85db-42d4-96ec-9f05c8f4d88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c7184c-fbab-4257-9268-e0e857f7b64b}, !- Handle
  {2b08e99d-85db-42d4-96ec-9f05c8f4d88f}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f009e3df-04ee-4783-88ac-bdf5b814bc0c}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ac134ad9-c6cc-4571-a602-0a53c10495db}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5d183b0-7c60-4853-b68d-aa1454dd8cfb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {5ee8c0cf-e5e6-44d9-bfa7-21744ff74210}, !- Air Inlet Node Name
  {9d5a2aca-0b99-4c43-b634-93777cbb42c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ec29e1f-d0c0-41c8-9db1-612ed39c6141}, !- Handle
  Node 405,                               !- Name
  {9d5a2aca-0b99-4c43-b634-93777cbb42c5}, !- Inlet Port
  {09f737e5-e70d-46e6-8a7e-100b815bd49a}; !- Outlet Port

OS:Node,
  {b0e0b47f-ce3a-4d82-94e0-63d6e0ca27da}, !- Handle
  Node 406,                               !- Name
  {26258de1-4134-4eb1-b798-2215e1826aeb}, !- Inlet Port
  {51a14512-dbd9-4c31-a3b4-15a87cdd5a88}; !- Outlet Port

OS:Connection,
  {09f737e5-e70d-46e6-8a7e-100b815bd49a}, !- Handle
  {2ec29e1f-d0c0-41c8-9db1-612ed39c6141}, !- Source Object
  3,                                      !- Outlet Port
  {2ec6e97e-4d86-4a0d-a600-59c9496930a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26258de1-4134-4eb1-b798-2215e1826aeb}, !- Handle
  {d9b47165-5247-4af1-9f77-e2e9b1f2bb00}, !- Source Object
  2,                                      !- Outlet Port
  {b0e0b47f-ce3a-4d82-94e0-63d6e0ca27da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a14512-dbd9-4c31-a3b4-15a87cdd5a88}, !- Handle
  {b0e0b47f-ce3a-4d82-94e0-63d6e0ca27da}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {38c4f579-11d2-4151-b2ea-68df132de299}, !- Handle
  Node 407,                               !- Name
  {3444b965-2b0f-491e-af47-3b2d5ad0a7f7}, !- Inlet Port
  {5ee8c0cf-e5e6-44d9-bfa7-21744ff74210}; !- Outlet Port

OS:Connection,
  {3444b965-2b0f-491e-af47-3b2d5ad0a7f7}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  44,                                     !- Outlet Port
  {38c4f579-11d2-4151-b2ea-68df132de299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee8c0cf-e5e6-44d9-bfa7-21744ff74210}, !- Handle
  {38c4f579-11d2-4151-b2ea-68df132de299}, !- Source Object
  3,                                      !- Outlet Port
  {e5d183b0-7c60-4853-b68d-aa1454dd8cfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d5a2aca-0b99-4c43-b634-93777cbb42c5}, !- Handle
  {e5d183b0-7c60-4853-b68d-aa1454dd8cfb}, !- Source Object
  4,                                      !- Outlet Port
  {2ec29e1f-d0c0-41c8-9db1-612ed39c6141}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5b1bc191-5aaa-453a-8915-0c980865f661}, !- Handle
  Coil Heating Electric 43,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {48c74fbb-60ea-49e8-a4a3-c0c1f98ee65d}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52f85a76-1c3c-4611-b103-e8be711ee597}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fddf047e-f003-48ad-8778-6e85ced596e2}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a2f28e0-a5ae-4707-8e20-636ca7b66750}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5242729-0f03-4b01-9515-3b6cf73cf4fe}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f3907a6e-7b77-4a82-b4fa-18f6779d71b1}, !- Handle
  Coil Cooling DX Single Speed 43 11kBtu/hr 10.2EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.53267634708319,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fc7d6063-1e6f-4d3b-8c90-ea9bf0edfb92}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fea7d362-364d-41ae-aaa9-6245b76638bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d9ec5f56-e449-43b9-b242-6d7de4690c6f}, !- Air Inlet Node Name
  {4aa6c6b5-09df-45b2-bfb5-54eb1bc953e2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fc7d6063-1e6f-4d3b-8c90-ea9bf0edfb92}, !- Supply Air Fan Name
  {5b1bc191-5aaa-453a-8915-0c980865f661}, !- Heating Coil Name
  {f3907a6e-7b77-4a82-b4fa-18f6779d71b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b2c7dfd9-91ba-4398-8c0c-5c4c8324a8f3}, !- Handle
  Node 408,                               !- Name
  {61e96e32-dfa3-42ec-81da-de216e9eaf3e}, !- Inlet Port
  {d9ec5f56-e449-43b9-b242-6d7de4690c6f}; !- Outlet Port

OS:Connection,
  {61e96e32-dfa3-42ec-81da-de216e9eaf3e}, !- Handle
  {6ac80b5a-5fcf-4c6f-92a1-528216b21522}, !- Source Object
  2,                                      !- Outlet Port
  {b2c7dfd9-91ba-4398-8c0c-5c4c8324a8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ec5f56-e449-43b9-b242-6d7de4690c6f}, !- Handle
  {b2c7dfd9-91ba-4398-8c0c-5c4c8324a8f3}, !- Source Object
  3,                                      !- Outlet Port
  {fea7d362-364d-41ae-aaa9-6245b76638bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {deefbe29-65d7-43c2-a12a-8c6c796589ba}, !- Handle
  Node 409,                               !- Name
  {4aa6c6b5-09df-45b2-bfb5-54eb1bc953e2}, !- Inlet Port
  {12440ac3-a4ee-4b60-af68-f3913915260b}; !- Outlet Port

OS:Connection,
  {12440ac3-a4ee-4b60-af68-f3913915260b}, !- Handle
  {deefbe29-65d7-43c2-a12a-8c6c796589ba}, !- Source Object
  3,                                      !- Outlet Port
  {bbd56dec-c39f-411c-9e5c-6f86b9553d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa6c6b5-09df-45b2-bfb5-54eb1bc953e2}, !- Handle
  {fea7d362-364d-41ae-aaa9-6245b76638bf}, !- Source Object
  4,                                      !- Outlet Port
  {deefbe29-65d7-43c2-a12a-8c6c796589ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8d6faaa3-be22-477f-8c59-f862e4822031}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6347e9b4-4336-4b5e-9a5e-4736a25a73e3}, !- Water Inlet Node Name
  {412a2e54-3f32-4046-a426-bd3fb74b0404}; !- Water Outlet Node Name

OS:Node,
  {78771788-f100-4107-9d38-64a1b9a4f86e}, !- Handle
  Node 410,                               !- Name
  {0efd9110-5e81-4b8e-908d-2f4396272d0c}, !- Inlet Port
  {6347e9b4-4336-4b5e-9a5e-4736a25a73e3}; !- Outlet Port

OS:Connection,
  {0efd9110-5e81-4b8e-908d-2f4396272d0c}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  46,                                     !- Outlet Port
  {78771788-f100-4107-9d38-64a1b9a4f86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8022ea43-98f3-40b4-a120-338d327c3292}, !- Handle
  Node 411,                               !- Name
  {412a2e54-3f32-4046-a426-bd3fb74b0404}, !- Inlet Port
  {edbd5cfb-c828-4a2f-9d2e-a351905e3e68}; !- Outlet Port

OS:Connection,
  {6347e9b4-4336-4b5e-9a5e-4736a25a73e3}, !- Handle
  {78771788-f100-4107-9d38-64a1b9a4f86e}, !- Source Object
  3,                                      !- Outlet Port
  {8d6faaa3-be22-477f-8c59-f862e4822031}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {412a2e54-3f32-4046-a426-bd3fb74b0404}, !- Handle
  {8d6faaa3-be22-477f-8c59-f862e4822031}, !- Source Object
  10,                                     !- Outlet Port
  {8022ea43-98f3-40b4-a120-338d327c3292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbd5cfb-c828-4a2f-9d2e-a351905e3e68}, !- Handle
  {8022ea43-98f3-40b4-a120-338d327c3292}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48d4187d-7033-45b0-af6b-deb2b7e4a82a}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8d6faaa3-be22-477f-8c59-f862e4822031}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4df5872b-46c0-43ce-9337-f659a04997a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1650923e-8d8a-4974-845d-d14b290eb252}, !- Air Inlet Node Name
  {88b47dfb-295a-485c-890c-5c008e13c79e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e689998-1db3-4430-adcb-b86573e4a148}, !- Handle
  Node 412,                               !- Name
  {88b47dfb-295a-485c-890c-5c008e13c79e}, !- Inlet Port
  {7ca63828-9382-4921-8961-e408e2bf51b1}; !- Outlet Port

OS:Node,
  {fe53f110-6e3c-4197-b641-cda50f128aa5}, !- Handle
  Node 413,                               !- Name
  {764d4674-fff8-48ab-b918-0ec0b0c486f1}, !- Inlet Port
  {3796d251-54e0-414a-8592-16d6ab1b6e59}; !- Outlet Port

OS:Connection,
  {7ca63828-9382-4921-8961-e408e2bf51b1}, !- Handle
  {8e689998-1db3-4430-adcb-b86573e4a148}, !- Source Object
  3,                                      !- Outlet Port
  {bbd56dec-c39f-411c-9e5c-6f86b9553d49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {764d4674-fff8-48ab-b918-0ec0b0c486f1}, !- Handle
  {c86c3f5a-b07b-4703-819d-f2b7f13d0410}, !- Source Object
  2,                                      !- Outlet Port
  {fe53f110-6e3c-4197-b641-cda50f128aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3796d251-54e0-414a-8592-16d6ab1b6e59}, !- Handle
  {fe53f110-6e3c-4197-b641-cda50f128aa5}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {73ea4cca-6de7-4a58-a331-4d331188830c}, !- Handle
  Node 414,                               !- Name
  {18682bb7-3212-494d-991e-211dbe964771}, !- Inlet Port
  {1650923e-8d8a-4974-845d-d14b290eb252}; !- Outlet Port

OS:Connection,
  {18682bb7-3212-494d-991e-211dbe964771}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  45,                                     !- Outlet Port
  {73ea4cca-6de7-4a58-a331-4d331188830c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1650923e-8d8a-4974-845d-d14b290eb252}, !- Handle
  {73ea4cca-6de7-4a58-a331-4d331188830c}, !- Source Object
  3,                                      !- Outlet Port
  {4df5872b-46c0-43ce-9337-f659a04997a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88b47dfb-295a-485c-890c-5c008e13c79e}, !- Handle
  {4df5872b-46c0-43ce-9337-f659a04997a5}, !- Source Object
  4,                                      !- Outlet Port
  {8e689998-1db3-4430-adcb-b86573e4a148}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8634265a-74d9-4f19-be00-c8d3ece62414}, !- Handle
  Coil Heating Electric 44,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b9992ee3-d5b7-4c22-bef0-6783f4234ddc}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d24724dd-7bb8-44a9-b294-50ba6c39c569}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c45f1d14-7767-4fc4-a198-d6c3626c8173}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37c0ded9-46c9-4453-8271-559330cf7da1}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8dc57b9-27f1-4e0e-8860-af0a6a8de9b0}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bf3fb6e1-48a4-4822-90a6-2a8068b44622}, !- Handle
  Coil Cooling DX Single Speed 44 6kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e6ae860b-1e09-40a5-8d53-c5b34831058a}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bd3fd1fe-f8b6-40ad-a28d-867d341c0fea}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {83047961-ea87-4d56-b228-9119e6ea078c}, !- Air Inlet Node Name
  {67356740-590a-4f6a-814b-7f75fe5275ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e6ae860b-1e09-40a5-8d53-c5b34831058a}, !- Supply Air Fan Name
  {8634265a-74d9-4f19-be00-c8d3ece62414}, !- Heating Coil Name
  {bf3fb6e1-48a4-4822-90a6-2a8068b44622}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {531bdda5-8b4b-429b-87a4-183056f11b7e}, !- Handle
  Node 415,                               !- Name
  {01e67810-fbbe-4f4d-bcf7-41aaf856df97}, !- Inlet Port
  {83047961-ea87-4d56-b228-9119e6ea078c}; !- Outlet Port

OS:Connection,
  {01e67810-fbbe-4f4d-bcf7-41aaf856df97}, !- Handle
  {f2de8915-d7c8-47cc-bc12-74dbfd77e2a3}, !- Source Object
  2,                                      !- Outlet Port
  {531bdda5-8b4b-429b-87a4-183056f11b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83047961-ea87-4d56-b228-9119e6ea078c}, !- Handle
  {531bdda5-8b4b-429b-87a4-183056f11b7e}, !- Source Object
  3,                                      !- Outlet Port
  {bd3fd1fe-f8b6-40ad-a28d-867d341c0fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a4e4410-e0e1-4ff9-bbaa-b8f50ec50250}, !- Handle
  Node 416,                               !- Name
  {67356740-590a-4f6a-814b-7f75fe5275ff}, !- Inlet Port
  {9925445b-5d9b-402b-b0eb-f274385694ec}; !- Outlet Port

OS:Connection,
  {9925445b-5d9b-402b-b0eb-f274385694ec}, !- Handle
  {5a4e4410-e0e1-4ff9-bbaa-b8f50ec50250}, !- Source Object
  3,                                      !- Outlet Port
  {a9061683-6b71-4cbc-a51c-95504b5f8cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67356740-590a-4f6a-814b-7f75fe5275ff}, !- Handle
  {bd3fd1fe-f8b6-40ad-a28d-867d341c0fea}, !- Source Object
  4,                                      !- Outlet Port
  {5a4e4410-e0e1-4ff9-bbaa-b8f50ec50250}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {12212ecf-4cd7-42d7-85d3-d5cfba7db50c}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d1849b95-6b59-42ca-9729-5533a0b02ef9}, !- Water Inlet Node Name
  {63f699a9-60b8-413b-b35b-87dee22178f9}; !- Water Outlet Node Name

OS:Node,
  {085575a4-ab09-4601-8ef8-d1b3b93720e4}, !- Handle
  Node 417,                               !- Name
  {14e08c76-d3c4-443b-a252-2551db835604}, !- Inlet Port
  {d1849b95-6b59-42ca-9729-5533a0b02ef9}; !- Outlet Port

OS:Connection,
  {14e08c76-d3c4-443b-a252-2551db835604}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  47,                                     !- Outlet Port
  {085575a4-ab09-4601-8ef8-d1b3b93720e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fca8ecf-775a-416c-aae5-c6d1bd55e725}, !- Handle
  Node 418,                               !- Name
  {63f699a9-60b8-413b-b35b-87dee22178f9}, !- Inlet Port
  {934c2609-1d8a-454b-abd1-50f13392a386}; !- Outlet Port

OS:Connection,
  {d1849b95-6b59-42ca-9729-5533a0b02ef9}, !- Handle
  {085575a4-ab09-4601-8ef8-d1b3b93720e4}, !- Source Object
  3,                                      !- Outlet Port
  {12212ecf-4cd7-42d7-85d3-d5cfba7db50c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {63f699a9-60b8-413b-b35b-87dee22178f9}, !- Handle
  {12212ecf-4cd7-42d7-85d3-d5cfba7db50c}, !- Source Object
  10,                                     !- Outlet Port
  {6fca8ecf-775a-416c-aae5-c6d1bd55e725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934c2609-1d8a-454b-abd1-50f13392a386}, !- Handle
  {6fca8ecf-775a-416c-aae5-c6d1bd55e725}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f99c0664-586f-4b7f-bc0f-ef50192d5203}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {12212ecf-4cd7-42d7-85d3-d5cfba7db50c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc9afaa6-8ab3-4fb0-a56e-36093045ca82}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9bdf0e2d-423d-4679-92db-617335ef53b3}, !- Air Inlet Node Name
  {899bb005-ebc3-43df-965e-7170163fcb5d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3d67818-a5d7-4fa6-8cb1-e1e32f723e2f}, !- Handle
  Node 419,                               !- Name
  {899bb005-ebc3-43df-965e-7170163fcb5d}, !- Inlet Port
  {39620887-9d10-4b5a-9c6f-72ea9b6c8f81}; !- Outlet Port

OS:Node,
  {220f9de8-6bd6-491d-a01e-d92f00a97748}, !- Handle
  Node 420,                               !- Name
  {a28a6ee5-0bc1-4d35-a054-3ff25609f8c6}, !- Inlet Port
  {d8b2df2b-3ef9-4b88-92c1-f5ee4a7771b3}; !- Outlet Port

OS:Connection,
  {39620887-9d10-4b5a-9c6f-72ea9b6c8f81}, !- Handle
  {c3d67818-a5d7-4fa6-8cb1-e1e32f723e2f}, !- Source Object
  3,                                      !- Outlet Port
  {a9061683-6b71-4cbc-a51c-95504b5f8cf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a28a6ee5-0bc1-4d35-a054-3ff25609f8c6}, !- Handle
  {f9a46723-4716-478b-9868-76069b5e968f}, !- Source Object
  2,                                      !- Outlet Port
  {220f9de8-6bd6-491d-a01e-d92f00a97748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b2df2b-3ef9-4b88-92c1-f5ee4a7771b3}, !- Handle
  {220f9de8-6bd6-491d-a01e-d92f00a97748}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {c26be082-ccb0-4d91-8733-8a8782aa8b74}, !- Handle
  Node 421,                               !- Name
  {7b3b4b8d-ad65-44b2-8561-94e685d65507}, !- Inlet Port
  {9bdf0e2d-423d-4679-92db-617335ef53b3}; !- Outlet Port

OS:Connection,
  {7b3b4b8d-ad65-44b2-8561-94e685d65507}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  46,                                     !- Outlet Port
  {c26be082-ccb0-4d91-8733-8a8782aa8b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bdf0e2d-423d-4679-92db-617335ef53b3}, !- Handle
  {c26be082-ccb0-4d91-8733-8a8782aa8b74}, !- Source Object
  3,                                      !- Outlet Port
  {fc9afaa6-8ab3-4fb0-a56e-36093045ca82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {899bb005-ebc3-43df-965e-7170163fcb5d}, !- Handle
  {fc9afaa6-8ab3-4fb0-a56e-36093045ca82}, !- Source Object
  4,                                      !- Outlet Port
  {c3d67818-a5d7-4fa6-8cb1-e1e32f723e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2a78fca0-c629-415b-bcfb-512db4017476}, !- Handle
  Coil Heating Electric 45,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5098515b-36f0-4e19-8df7-069e3899e767}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29e1af85-f444-48fb-a681-b4794391d347}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb3f87ac-feff-4c4e-887a-12d75fd8d4c1}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ac20234-ab48-4370-b9e1-47c1db8f9bdf}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7a86e273-b6ca-4111-9bfd-fe283279e02d}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {54331022-493e-4073-be04-7bc3387ada7b}, !- Handle
  Coil Cooling DX Single Speed 45 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4385751577007,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {93ee80d7-ff59-423e-85cc-8c5328c5af71}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96d82317-6412-45d0-8e1b-b02338b47da7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {941222b9-6e16-42bd-bc3e-b09c3269ce1f}, !- Air Inlet Node Name
  {812791e9-f577-4e4a-9c8d-9b109394ad8b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93ee80d7-ff59-423e-85cc-8c5328c5af71}, !- Supply Air Fan Name
  {2a78fca0-c629-415b-bcfb-512db4017476}, !- Heating Coil Name
  {54331022-493e-4073-be04-7bc3387ada7b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {25f113dd-6831-40f7-8aea-7fbff6ac2afe}, !- Handle
  Node 422,                               !- Name
  {367b090c-2a55-4225-89db-10bea4d980a9}, !- Inlet Port
  {941222b9-6e16-42bd-bc3e-b09c3269ce1f}; !- Outlet Port

OS:Connection,
  {367b090c-2a55-4225-89db-10bea4d980a9}, !- Handle
  {f49e365b-405f-43a6-ba87-a8829221b2cb}, !- Source Object
  2,                                      !- Outlet Port
  {25f113dd-6831-40f7-8aea-7fbff6ac2afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941222b9-6e16-42bd-bc3e-b09c3269ce1f}, !- Handle
  {25f113dd-6831-40f7-8aea-7fbff6ac2afe}, !- Source Object
  3,                                      !- Outlet Port
  {96d82317-6412-45d0-8e1b-b02338b47da7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e64e583-bd0f-4e1b-a890-9b4e08b570e9}, !- Handle
  Node 423,                               !- Name
  {812791e9-f577-4e4a-9c8d-9b109394ad8b}, !- Inlet Port
  {ddd484ea-f870-47bb-acf5-95ddb227977b}; !- Outlet Port

OS:Connection,
  {ddd484ea-f870-47bb-acf5-95ddb227977b}, !- Handle
  {6e64e583-bd0f-4e1b-a890-9b4e08b570e9}, !- Source Object
  3,                                      !- Outlet Port
  {ad5ab00e-73fe-4f01-9b5e-b6b2aef44359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812791e9-f577-4e4a-9c8d-9b109394ad8b}, !- Handle
  {96d82317-6412-45d0-8e1b-b02338b47da7}, !- Source Object
  4,                                      !- Outlet Port
  {6e64e583-bd0f-4e1b-a890-9b4e08b570e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e2855533-e150-4abb-9c71-7e2bbfb5d580}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c356b148-ed52-435e-8332-39f094c8c7dd}, !- Water Inlet Node Name
  {7f6aff4f-44a1-425f-b73c-4519e442acc4}; !- Water Outlet Node Name

OS:Node,
  {876ca020-8862-4053-9ada-e98e55c7a002}, !- Handle
  Node 424,                               !- Name
  {ccce8937-f9b8-46fa-be48-7daa64eacb0b}, !- Inlet Port
  {c356b148-ed52-435e-8332-39f094c8c7dd}; !- Outlet Port

OS:Connection,
  {ccce8937-f9b8-46fa-be48-7daa64eacb0b}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  48,                                     !- Outlet Port
  {876ca020-8862-4053-9ada-e98e55c7a002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49ab604b-7780-42c6-af3e-acfff80a9b47}, !- Handle
  Node 425,                               !- Name
  {7f6aff4f-44a1-425f-b73c-4519e442acc4}, !- Inlet Port
  {1e0533c6-1047-4ac5-868f-65fbe65ca6a6}; !- Outlet Port

OS:Connection,
  {c356b148-ed52-435e-8332-39f094c8c7dd}, !- Handle
  {876ca020-8862-4053-9ada-e98e55c7a002}, !- Source Object
  3,                                      !- Outlet Port
  {e2855533-e150-4abb-9c71-7e2bbfb5d580}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7f6aff4f-44a1-425f-b73c-4519e442acc4}, !- Handle
  {e2855533-e150-4abb-9c71-7e2bbfb5d580}, !- Source Object
  10,                                     !- Outlet Port
  {49ab604b-7780-42c6-af3e-acfff80a9b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0533c6-1047-4ac5-868f-65fbe65ca6a6}, !- Handle
  {49ab604b-7780-42c6-af3e-acfff80a9b47}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d1297dc2-8d92-43f9-983c-42d9482833a0}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e2855533-e150-4abb-9c71-7e2bbfb5d580}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6dc0450-3ed0-4e49-8a43-c7ff7fa4b1f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {160ef64f-c66f-484e-aff1-29d792346869}, !- Air Inlet Node Name
  {5e8eeafb-6e6a-4b44-8da8-d18afaf199bb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bbb3a9e-724d-48f4-aa7a-db947d6cb81b}, !- Handle
  Node 426,                               !- Name
  {5e8eeafb-6e6a-4b44-8da8-d18afaf199bb}, !- Inlet Port
  {a81624a9-22e5-4b9f-ae77-6f9854b477af}; !- Outlet Port

OS:Node,
  {52ca3fd6-36c4-4d53-8069-fc2eb4724487}, !- Handle
  Node 427,                               !- Name
  {712f9c0f-e935-455f-b81c-342178b2f877}, !- Inlet Port
  {de95628f-3f06-41a0-ac6b-e9c08561db98}; !- Outlet Port

OS:Connection,
  {a81624a9-22e5-4b9f-ae77-6f9854b477af}, !- Handle
  {6bbb3a9e-724d-48f4-aa7a-db947d6cb81b}, !- Source Object
  3,                                      !- Outlet Port
  {ad5ab00e-73fe-4f01-9b5e-b6b2aef44359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {712f9c0f-e935-455f-b81c-342178b2f877}, !- Handle
  {85c9f89c-91f3-4ac8-9040-63f0ac7c9030}, !- Source Object
  2,                                      !- Outlet Port
  {52ca3fd6-36c4-4d53-8069-fc2eb4724487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de95628f-3f06-41a0-ac6b-e9c08561db98}, !- Handle
  {52ca3fd6-36c4-4d53-8069-fc2eb4724487}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {397dc22a-cdc0-41a4-8be4-7baab44e9d81}, !- Handle
  Node 428,                               !- Name
  {e2e23d15-5115-4e61-9f1a-6628e47f087d}, !- Inlet Port
  {160ef64f-c66f-484e-aff1-29d792346869}; !- Outlet Port

OS:Connection,
  {e2e23d15-5115-4e61-9f1a-6628e47f087d}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  47,                                     !- Outlet Port
  {397dc22a-cdc0-41a4-8be4-7baab44e9d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160ef64f-c66f-484e-aff1-29d792346869}, !- Handle
  {397dc22a-cdc0-41a4-8be4-7baab44e9d81}, !- Source Object
  3,                                      !- Outlet Port
  {d6dc0450-3ed0-4e49-8a43-c7ff7fa4b1f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e8eeafb-6e6a-4b44-8da8-d18afaf199bb}, !- Handle
  {d6dc0450-3ed0-4e49-8a43-c7ff7fa4b1f3}, !- Source Object
  4,                                      !- Outlet Port
  {6bbb3a9e-724d-48f4-aa7a-db947d6cb81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e57f4c5-a431-4146-8762-90b38b840f5e}, !- Handle
  Coil Heating Electric 46,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {737bbdbb-a96e-45c0-898c-d8675eaed6f3}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bd234f8-11ff-4bf7-a350-1032e8f4f935}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f279b34-d274-4993-a398-825baf1d83b6}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7511c79c-52b8-49a3-bb72-516633da9865}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0384d5a1-63bf-405f-9e89-6c89ea9b4d3c}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dc84c317-7b61-4969-a422-a26d30a80893}, !- Handle
  Coil Cooling DX Single Speed 46 25kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {923e0464-59e6-4ece-ab4d-6732d3c1b7f4}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {97842467-f266-42a3-8557-12680c83b58e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3ac42fa6-8c61-47e5-9b5d-c3e4d77ac398}, !- Air Inlet Node Name
  {4954196b-6c7f-49bb-ba2a-3b9264acbe1d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {923e0464-59e6-4ece-ab4d-6732d3c1b7f4}, !- Supply Air Fan Name
  {0e57f4c5-a431-4146-8762-90b38b840f5e}, !- Heating Coil Name
  {dc84c317-7b61-4969-a422-a26d30a80893}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4a4b43e6-7c4d-401f-8e71-ffcfdaa6a7be}, !- Handle
  Node 429,                               !- Name
  {849766f3-b533-4f80-a2de-05d3b6105775}, !- Inlet Port
  {3ac42fa6-8c61-47e5-9b5d-c3e4d77ac398}; !- Outlet Port

OS:Connection,
  {849766f3-b533-4f80-a2de-05d3b6105775}, !- Handle
  {b629b4b7-ecd7-4e7e-b3f1-76cdf5483297}, !- Source Object
  2,                                      !- Outlet Port
  {4a4b43e6-7c4d-401f-8e71-ffcfdaa6a7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac42fa6-8c61-47e5-9b5d-c3e4d77ac398}, !- Handle
  {4a4b43e6-7c4d-401f-8e71-ffcfdaa6a7be}, !- Source Object
  3,                                      !- Outlet Port
  {97842467-f266-42a3-8557-12680c83b58e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58945d28-11bb-4129-8210-1e3d15d75af3}, !- Handle
  Node 430,                               !- Name
  {4954196b-6c7f-49bb-ba2a-3b9264acbe1d}, !- Inlet Port
  {4da6ee68-63cd-4b15-9fc9-1c2370932a91}; !- Outlet Port

OS:Connection,
  {4da6ee68-63cd-4b15-9fc9-1c2370932a91}, !- Handle
  {58945d28-11bb-4129-8210-1e3d15d75af3}, !- Source Object
  3,                                      !- Outlet Port
  {f9265e57-cf5c-4f91-9984-531ddbccfee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4954196b-6c7f-49bb-ba2a-3b9264acbe1d}, !- Handle
  {97842467-f266-42a3-8557-12680c83b58e}, !- Source Object
  4,                                      !- Outlet Port
  {58945d28-11bb-4129-8210-1e3d15d75af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7e10c9fd-fd63-4c81-ad73-5ff17f263504}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5dd03f92-5b7a-4bf0-aea6-af34b0a7f65b}, !- Water Inlet Node Name
  {02a8577b-45bf-4b9a-8095-c7f7e4a35fbf}; !- Water Outlet Node Name

OS:Node,
  {4626772e-5d46-4ff1-b259-09df12a89ec8}, !- Handle
  Node 431,                               !- Name
  {19d741d7-0990-448e-be6d-d3c1b69d1cb4}, !- Inlet Port
  {5dd03f92-5b7a-4bf0-aea6-af34b0a7f65b}; !- Outlet Port

OS:Connection,
  {19d741d7-0990-448e-be6d-d3c1b69d1cb4}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  49,                                     !- Outlet Port
  {4626772e-5d46-4ff1-b259-09df12a89ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab502bcb-f4df-4f26-bc96-f8dac205abf5}, !- Handle
  Node 432,                               !- Name
  {02a8577b-45bf-4b9a-8095-c7f7e4a35fbf}, !- Inlet Port
  {29631e84-df4b-42f6-afd6-21f0aa727176}; !- Outlet Port

OS:Connection,
  {5dd03f92-5b7a-4bf0-aea6-af34b0a7f65b}, !- Handle
  {4626772e-5d46-4ff1-b259-09df12a89ec8}, !- Source Object
  3,                                      !- Outlet Port
  {7e10c9fd-fd63-4c81-ad73-5ff17f263504}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {02a8577b-45bf-4b9a-8095-c7f7e4a35fbf}, !- Handle
  {7e10c9fd-fd63-4c81-ad73-5ff17f263504}, !- Source Object
  10,                                     !- Outlet Port
  {ab502bcb-f4df-4f26-bc96-f8dac205abf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29631e84-df4b-42f6-afd6-21f0aa727176}, !- Handle
  {ab502bcb-f4df-4f26-bc96-f8dac205abf5}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d893b1a1-1f62-4163-b83c-afcc1edb1bdf}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7e10c9fd-fd63-4c81-ad73-5ff17f263504}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {687e23cb-09da-4aa2-b179-d50b0e397d1f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {22293187-21a4-402d-a82b-d521088f1068}, !- Air Inlet Node Name
  {4eb2033b-02f7-4bf9-9b10-afc10064458e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c1c98ed-c797-486e-9807-5a06a6534a44}, !- Handle
  Node 433,                               !- Name
  {4eb2033b-02f7-4bf9-9b10-afc10064458e}, !- Inlet Port
  {039afd19-809c-4cff-a5a9-30e3a22fb792}; !- Outlet Port

OS:Node,
  {6aa6e70e-4960-452b-89cc-56ff5e1f4ba6}, !- Handle
  Node 434,                               !- Name
  {d8bcd8c1-ce20-4d00-9257-22051fc64ea9}, !- Inlet Port
  {0fcd8fb0-86ba-468d-b015-b947c280ebf1}; !- Outlet Port

OS:Connection,
  {039afd19-809c-4cff-a5a9-30e3a22fb792}, !- Handle
  {2c1c98ed-c797-486e-9807-5a06a6534a44}, !- Source Object
  3,                                      !- Outlet Port
  {f9265e57-cf5c-4f91-9984-531ddbccfee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8bcd8c1-ce20-4d00-9257-22051fc64ea9}, !- Handle
  {c03480e7-b12d-4646-bfbf-c1097cf62bc4}, !- Source Object
  2,                                      !- Outlet Port
  {6aa6e70e-4960-452b-89cc-56ff5e1f4ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fcd8fb0-86ba-468d-b015-b947c280ebf1}, !- Handle
  {6aa6e70e-4960-452b-89cc-56ff5e1f4ba6}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {552b8a70-192f-47f6-bf58-32699bc5f2c2}, !- Handle
  Node 435,                               !- Name
  {24193a09-42a9-4533-ab02-a398a0c947c5}, !- Inlet Port
  {22293187-21a4-402d-a82b-d521088f1068}; !- Outlet Port

OS:Connection,
  {24193a09-42a9-4533-ab02-a398a0c947c5}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  48,                                     !- Outlet Port
  {552b8a70-192f-47f6-bf58-32699bc5f2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22293187-21a4-402d-a82b-d521088f1068}, !- Handle
  {552b8a70-192f-47f6-bf58-32699bc5f2c2}, !- Source Object
  3,                                      !- Outlet Port
  {687e23cb-09da-4aa2-b179-d50b0e397d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eb2033b-02f7-4bf9-9b10-afc10064458e}, !- Handle
  {687e23cb-09da-4aa2-b179-d50b0e397d1f}, !- Source Object
  4,                                      !- Outlet Port
  {2c1c98ed-c797-486e-9807-5a06a6534a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91969bfd-e6b0-4a64-8041-60b41095899c}, !- Handle
  Coil Heating Electric 47,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ee49b1e0-fe45-44d3-8d75-e07c96c5474a}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9e8e20b-72d6-4e90-ab42-5da43fb265ca}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d63f8def-5772-45fb-85d9-7f90a36bbbea}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e9dd289-3530-4aff-992c-65542c5e826e}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aee89eea-1fd8-49ee-b942-45c35e65674b}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b4a4be9-7ffe-42a1-a15c-b1841199c087}, !- Handle
  Coil Cooling DX Single Speed 47 13kBtu/hr 9.7EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35771764908736,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b1fbe739-6e08-4e1a-b477-afa1316ff407}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {17c2eea6-95b8-4ab8-810d-cc1b83e34675}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {547ac62c-cbb4-4d73-821c-65ea8d78533e}, !- Air Inlet Node Name
  {0b666372-0eaf-45b6-a8a6-9b7fb6f29ccf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1fbe739-6e08-4e1a-b477-afa1316ff407}, !- Supply Air Fan Name
  {91969bfd-e6b0-4a64-8041-60b41095899c}, !- Heating Coil Name
  {6b4a4be9-7ffe-42a1-a15c-b1841199c087}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c633c306-959f-473a-98a0-d9a95c71f656}, !- Handle
  Node 436,                               !- Name
  {3a593aec-c3a5-4c3a-8063-17963544d669}, !- Inlet Port
  {547ac62c-cbb4-4d73-821c-65ea8d78533e}; !- Outlet Port

OS:Connection,
  {3a593aec-c3a5-4c3a-8063-17963544d669}, !- Handle
  {427975c6-5a5c-44ad-9271-e496aaf7777a}, !- Source Object
  2,                                      !- Outlet Port
  {c633c306-959f-473a-98a0-d9a95c71f656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547ac62c-cbb4-4d73-821c-65ea8d78533e}, !- Handle
  {c633c306-959f-473a-98a0-d9a95c71f656}, !- Source Object
  3,                                      !- Outlet Port
  {17c2eea6-95b8-4ab8-810d-cc1b83e34675}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {505e3a9b-c890-4bcb-94ec-36341096d40e}, !- Handle
  Node 437,                               !- Name
  {0b666372-0eaf-45b6-a8a6-9b7fb6f29ccf}, !- Inlet Port
  {55c4933e-f1d9-4ddd-ad8c-1ced0ff71b80}; !- Outlet Port

OS:Connection,
  {55c4933e-f1d9-4ddd-ad8c-1ced0ff71b80}, !- Handle
  {505e3a9b-c890-4bcb-94ec-36341096d40e}, !- Source Object
  3,                                      !- Outlet Port
  {62ba37ee-729a-40c3-adaf-83363e583f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b666372-0eaf-45b6-a8a6-9b7fb6f29ccf}, !- Handle
  {17c2eea6-95b8-4ab8-810d-cc1b83e34675}, !- Source Object
  4,                                      !- Outlet Port
  {505e3a9b-c890-4bcb-94ec-36341096d40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9571e54-6287-4c54-927b-44a28d3cdf4f}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c25d6857-dabb-4168-939f-503a4113663f}, !- Water Inlet Node Name
  {88851f45-1e4b-4f30-92b1-b853fe18011b}; !- Water Outlet Node Name

OS:Node,
  {06093047-2ee4-4abd-87db-daab7b1711dd}, !- Handle
  Node 438,                               !- Name
  {710a875f-3e30-4345-b4d7-aaf41c5bb9af}, !- Inlet Port
  {c25d6857-dabb-4168-939f-503a4113663f}; !- Outlet Port

OS:Connection,
  {710a875f-3e30-4345-b4d7-aaf41c5bb9af}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  50,                                     !- Outlet Port
  {06093047-2ee4-4abd-87db-daab7b1711dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58ebff4e-318e-48c4-9f1b-a293051a97b1}, !- Handle
  Node 439,                               !- Name
  {88851f45-1e4b-4f30-92b1-b853fe18011b}, !- Inlet Port
  {cf1e5df7-835c-4399-90ee-173728752fdf}; !- Outlet Port

OS:Connection,
  {c25d6857-dabb-4168-939f-503a4113663f}, !- Handle
  {06093047-2ee4-4abd-87db-daab7b1711dd}, !- Source Object
  3,                                      !- Outlet Port
  {d9571e54-6287-4c54-927b-44a28d3cdf4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {88851f45-1e4b-4f30-92b1-b853fe18011b}, !- Handle
  {d9571e54-6287-4c54-927b-44a28d3cdf4f}, !- Source Object
  10,                                     !- Outlet Port
  {58ebff4e-318e-48c4-9f1b-a293051a97b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1e5df7-835c-4399-90ee-173728752fdf}, !- Handle
  {58ebff4e-318e-48c4-9f1b-a293051a97b1}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {68ddd1d7-c51e-4817-8d0b-6ea4de697032}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d9571e54-6287-4c54-927b-44a28d3cdf4f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca25ac42-b2cc-410e-ba8b-978c03306a5a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9f7d1d55-e461-420f-809e-2731b38e5d0f}, !- Air Inlet Node Name
  {a60639cd-3e82-44a8-bc4f-da89a567e1e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1652a0d6-c6af-4085-a3b3-aad8ec339f10}, !- Handle
  Node 440,                               !- Name
  {a60639cd-3e82-44a8-bc4f-da89a567e1e0}, !- Inlet Port
  {bd111658-4f75-4c7c-961c-362c9cca0d97}; !- Outlet Port

OS:Node,
  {31f97885-30d5-43ec-bb6f-e982d619b5e2}, !- Handle
  Node 441,                               !- Name
  {d0c4323e-c0cb-47c1-8bde-311599b79dad}, !- Inlet Port
  {e1e4740d-64ce-498a-96cc-d06e3fe6da84}; !- Outlet Port

OS:Connection,
  {bd111658-4f75-4c7c-961c-362c9cca0d97}, !- Handle
  {1652a0d6-c6af-4085-a3b3-aad8ec339f10}, !- Source Object
  3,                                      !- Outlet Port
  {62ba37ee-729a-40c3-adaf-83363e583f4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0c4323e-c0cb-47c1-8bde-311599b79dad}, !- Handle
  {a3f2762c-6fe8-47c2-a681-51ec5175d31b}, !- Source Object
  2,                                      !- Outlet Port
  {31f97885-30d5-43ec-bb6f-e982d619b5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e4740d-64ce-498a-96cc-d06e3fe6da84}, !- Handle
  {31f97885-30d5-43ec-bb6f-e982d619b5e2}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {1818ec13-055b-48bd-af5e-f6f2288e1958}, !- Handle
  Node 442,                               !- Name
  {a97fa5a2-c4ea-4485-a4fb-945d60953a14}, !- Inlet Port
  {9f7d1d55-e461-420f-809e-2731b38e5d0f}; !- Outlet Port

OS:Connection,
  {a97fa5a2-c4ea-4485-a4fb-945d60953a14}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  49,                                     !- Outlet Port
  {1818ec13-055b-48bd-af5e-f6f2288e1958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7d1d55-e461-420f-809e-2731b38e5d0f}, !- Handle
  {1818ec13-055b-48bd-af5e-f6f2288e1958}, !- Source Object
  3,                                      !- Outlet Port
  {ca25ac42-b2cc-410e-ba8b-978c03306a5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a60639cd-3e82-44a8-bc4f-da89a567e1e0}, !- Handle
  {ca25ac42-b2cc-410e-ba8b-978c03306a5a}, !- Source Object
  4,                                      !- Outlet Port
  {1652a0d6-c6af-4085-a3b3-aad8ec339f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {10f3bd95-bf3d-4c89-92bf-d16e2355c54e}, !- Handle
  Coil Heating Electric 48,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4781db33-452e-4f57-938a-77e084be23a8}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2a24895-927e-4bba-b4f5-492d1c3ad2cf}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d074a01-19c1-43e0-a5ea-728bd16b288d}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d08c08a0-ae0c-4efd-926e-f3df139a7ac7}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {190667d7-9fd7-4884-ac1e-0c0ba773f466}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6edc39dd-585e-4aad-8584-4586bce906ea}, !- Handle
  Coil Cooling DX Single Speed 48 30kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a7e134b0-51c0-43a9-bc3a-91b3d1b05267}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e269489f-cfef-4146-b762-790541d59d33}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f237a65c-dbe6-4a37-9997-d1ad48fc4ef6}, !- Air Inlet Node Name
  {b7bccc5f-5755-4561-8cd1-ff4752c50120}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7e134b0-51c0-43a9-bc3a-91b3d1b05267}, !- Supply Air Fan Name
  {10f3bd95-bf3d-4c89-92bf-d16e2355c54e}, !- Heating Coil Name
  {6edc39dd-585e-4aad-8584-4586bce906ea}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e57d2df9-ec79-4f8e-8b1e-265c70f98c81}, !- Handle
  Node 443,                               !- Name
  {7e0c3b42-5cb4-452d-934e-6da8da092f17}, !- Inlet Port
  {f237a65c-dbe6-4a37-9997-d1ad48fc4ef6}; !- Outlet Port

OS:Connection,
  {7e0c3b42-5cb4-452d-934e-6da8da092f17}, !- Handle
  {f60d94e8-6a33-45d7-84f7-7993e7e1e0ea}, !- Source Object
  2,                                      !- Outlet Port
  {e57d2df9-ec79-4f8e-8b1e-265c70f98c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f237a65c-dbe6-4a37-9997-d1ad48fc4ef6}, !- Handle
  {e57d2df9-ec79-4f8e-8b1e-265c70f98c81}, !- Source Object
  3,                                      !- Outlet Port
  {e269489f-cfef-4146-b762-790541d59d33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e739064c-be77-423e-bfb9-bb2d98231e13}, !- Handle
  Node 444,                               !- Name
  {b7bccc5f-5755-4561-8cd1-ff4752c50120}, !- Inlet Port
  {9b90ad50-36c2-4cdf-bdec-ae13ae5f8e92}; !- Outlet Port

OS:Connection,
  {9b90ad50-36c2-4cdf-bdec-ae13ae5f8e92}, !- Handle
  {e739064c-be77-423e-bfb9-bb2d98231e13}, !- Source Object
  3,                                      !- Outlet Port
  {09a7fc27-8420-4bd8-a673-e80ad39fd6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bccc5f-5755-4561-8cd1-ff4752c50120}, !- Handle
  {e269489f-cfef-4146-b762-790541d59d33}, !- Source Object
  4,                                      !- Outlet Port
  {e739064c-be77-423e-bfb9-bb2d98231e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9ae206d2-0b42-4645-8f5d-5ef09d438cb2}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {74a917ac-2280-4d30-a796-8fa366bf8e1b}, !- Water Inlet Node Name
  {d0c0ba98-624c-49b1-b1db-6743f979c6b2}; !- Water Outlet Node Name

OS:Node,
  {cb97a052-1698-4eee-88ba-88e6347a9e8b}, !- Handle
  Node 445,                               !- Name
  {e88e3acd-0bc9-4635-8e8a-c370d17d2eb5}, !- Inlet Port
  {74a917ac-2280-4d30-a796-8fa366bf8e1b}; !- Outlet Port

OS:Connection,
  {e88e3acd-0bc9-4635-8e8a-c370d17d2eb5}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  51,                                     !- Outlet Port
  {cb97a052-1698-4eee-88ba-88e6347a9e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1003e083-4956-4bdc-a711-264ba0972a56}, !- Handle
  Node 446,                               !- Name
  {d0c0ba98-624c-49b1-b1db-6743f979c6b2}, !- Inlet Port
  {749648b5-bc15-459d-8c8d-c4561bf10e92}; !- Outlet Port

OS:Connection,
  {74a917ac-2280-4d30-a796-8fa366bf8e1b}, !- Handle
  {cb97a052-1698-4eee-88ba-88e6347a9e8b}, !- Source Object
  3,                                      !- Outlet Port
  {9ae206d2-0b42-4645-8f5d-5ef09d438cb2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d0c0ba98-624c-49b1-b1db-6743f979c6b2}, !- Handle
  {9ae206d2-0b42-4645-8f5d-5ef09d438cb2}, !- Source Object
  10,                                     !- Outlet Port
  {1003e083-4956-4bdc-a711-264ba0972a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749648b5-bc15-459d-8c8d-c4561bf10e92}, !- Handle
  {1003e083-4956-4bdc-a711-264ba0972a56}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d882f37c-753e-44d0-baac-1cbfaa8fdf70}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9ae206d2-0b42-4645-8f5d-5ef09d438cb2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {214fb306-cdc0-4d53-b2d9-cf496085a22a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {64bd89ac-ff08-4481-8a09-05f2f2c705f2}, !- Air Inlet Node Name
  {81f54747-bf19-4005-a542-4d911e85b1b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c602f05-8572-4ec1-8ccb-304a363f30bc}, !- Handle
  Node 447,                               !- Name
  {81f54747-bf19-4005-a542-4d911e85b1b8}, !- Inlet Port
  {d62437f9-8b22-4823-b324-f0933c4c1970}; !- Outlet Port

OS:Node,
  {6d2d60ad-b120-48e3-a500-d7cf993d578f}, !- Handle
  Node 448,                               !- Name
  {f9a0ad5b-f613-4c07-b8bc-d9814b14117c}, !- Inlet Port
  {fe2f9f6e-22c6-4d8a-b58f-3da42449d808}; !- Outlet Port

OS:Connection,
  {d62437f9-8b22-4823-b324-f0933c4c1970}, !- Handle
  {9c602f05-8572-4ec1-8ccb-304a363f30bc}, !- Source Object
  3,                                      !- Outlet Port
  {09a7fc27-8420-4bd8-a673-e80ad39fd6f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9a0ad5b-f613-4c07-b8bc-d9814b14117c}, !- Handle
  {d3a6819c-ba41-48f3-8e83-2bc39abd47a6}, !- Source Object
  2,                                      !- Outlet Port
  {6d2d60ad-b120-48e3-a500-d7cf993d578f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2f9f6e-22c6-4d8a-b58f-3da42449d808}, !- Handle
  {6d2d60ad-b120-48e3-a500-d7cf993d578f}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {9b272149-87ec-4111-b435-95c306aa0997}, !- Handle
  Node 449,                               !- Name
  {a7d2d78d-5324-42a2-a1a3-df88802698dc}, !- Inlet Port
  {64bd89ac-ff08-4481-8a09-05f2f2c705f2}; !- Outlet Port

OS:Connection,
  {a7d2d78d-5324-42a2-a1a3-df88802698dc}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  50,                                     !- Outlet Port
  {9b272149-87ec-4111-b435-95c306aa0997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bd89ac-ff08-4481-8a09-05f2f2c705f2}, !- Handle
  {9b272149-87ec-4111-b435-95c306aa0997}, !- Source Object
  3,                                      !- Outlet Port
  {214fb306-cdc0-4d53-b2d9-cf496085a22a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81f54747-bf19-4005-a542-4d911e85b1b8}, !- Handle
  {214fb306-cdc0-4d53-b2d9-cf496085a22a}, !- Source Object
  4,                                      !- Outlet Port
  {9c602f05-8572-4ec1-8ccb-304a363f30bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {48a6f90b-54de-4cf0-803e-e5788181c2b6}, !- Handle
  Coil Heating Electric 49,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {821dd95d-1e5d-4e40-aa8f-c64aef37abb4}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1e67ba0-50e4-4eaa-a2f1-48f4fe573d0c}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c025137-4035-4dd7-921d-d341afae8e47}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56cd4f08-737b-44d6-986d-f4dd9727a636}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a2bf4451-9632-4cee-93cd-c2a330cedc97}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e1cc3821-92c7-4913-89d2-893a3b5ca585}, !- Handle
  Coil Cooling DX Single Speed 49 25kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f0b37cfa-b67e-438f-9c53-ffd7055eb437}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5569e22a-c3c7-4eb3-9c50-e58e08a1fd63}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7f2e3507-dd64-429e-a468-e77cb30682bb}, !- Air Inlet Node Name
  {11d47f8b-1771-4ed8-a332-426d15714580}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f0b37cfa-b67e-438f-9c53-ffd7055eb437}, !- Supply Air Fan Name
  {48a6f90b-54de-4cf0-803e-e5788181c2b6}, !- Heating Coil Name
  {e1cc3821-92c7-4913-89d2-893a3b5ca585}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {827a0339-74e3-47ab-8322-3e301ef9ad5f}, !- Handle
  Node 450,                               !- Name
  {5129bcf2-c055-4bba-b4bd-09dd2a3745e4}, !- Inlet Port
  {7f2e3507-dd64-429e-a468-e77cb30682bb}; !- Outlet Port

OS:Connection,
  {5129bcf2-c055-4bba-b4bd-09dd2a3745e4}, !- Handle
  {7b594e12-708a-4e02-9693-0faaf0e76d2f}, !- Source Object
  2,                                      !- Outlet Port
  {827a0339-74e3-47ab-8322-3e301ef9ad5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2e3507-dd64-429e-a468-e77cb30682bb}, !- Handle
  {827a0339-74e3-47ab-8322-3e301ef9ad5f}, !- Source Object
  3,                                      !- Outlet Port
  {5569e22a-c3c7-4eb3-9c50-e58e08a1fd63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d27aa26e-a9e9-425e-bb2c-acd3bcc8a302}, !- Handle
  Node 451,                               !- Name
  {11d47f8b-1771-4ed8-a332-426d15714580}, !- Inlet Port
  {c1dc3b12-066f-4218-aad2-c6481cee20ea}; !- Outlet Port

OS:Connection,
  {c1dc3b12-066f-4218-aad2-c6481cee20ea}, !- Handle
  {d27aa26e-a9e9-425e-bb2c-acd3bcc8a302}, !- Source Object
  3,                                      !- Outlet Port
  {c771f955-4487-42f7-90ad-7ab14ca2c928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d47f8b-1771-4ed8-a332-426d15714580}, !- Handle
  {5569e22a-c3c7-4eb3-9c50-e58e08a1fd63}, !- Source Object
  4,                                      !- Outlet Port
  {d27aa26e-a9e9-425e-bb2c-acd3bcc8a302}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7b1b60d1-d4aa-4d33-a4f3-46bf3b4366ed}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {df102c47-20df-4740-8e02-f9c50f448cfc}, !- Water Inlet Node Name
  {76358857-e799-4f2e-a1ba-a8b7c3b44d67}; !- Water Outlet Node Name

OS:Node,
  {f4f0f658-3522-499c-9821-edf09e4dd0b3}, !- Handle
  Node 452,                               !- Name
  {a15c7712-5174-4d06-b35d-1977ebf089d7}, !- Inlet Port
  {df102c47-20df-4740-8e02-f9c50f448cfc}; !- Outlet Port

OS:Connection,
  {a15c7712-5174-4d06-b35d-1977ebf089d7}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  52,                                     !- Outlet Port
  {f4f0f658-3522-499c-9821-edf09e4dd0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {944d3a77-2842-45d8-8e9d-046144696d11}, !- Handle
  Node 453,                               !- Name
  {76358857-e799-4f2e-a1ba-a8b7c3b44d67}, !- Inlet Port
  {09b528d3-6dcd-438f-8bfa-695d942543f0}; !- Outlet Port

OS:Connection,
  {df102c47-20df-4740-8e02-f9c50f448cfc}, !- Handle
  {f4f0f658-3522-499c-9821-edf09e4dd0b3}, !- Source Object
  3,                                      !- Outlet Port
  {7b1b60d1-d4aa-4d33-a4f3-46bf3b4366ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {76358857-e799-4f2e-a1ba-a8b7c3b44d67}, !- Handle
  {7b1b60d1-d4aa-4d33-a4f3-46bf3b4366ed}, !- Source Object
  10,                                     !- Outlet Port
  {944d3a77-2842-45d8-8e9d-046144696d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b528d3-6dcd-438f-8bfa-695d942543f0}, !- Handle
  {944d3a77-2842-45d8-8e9d-046144696d11}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f5502e17-7d7e-4056-914c-d92f948d0bd0}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7b1b60d1-d4aa-4d33-a4f3-46bf3b4366ed}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc32e0e7-540f-438c-ab75-d7efbe5cb89c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {08a47f55-9502-4841-aafb-f977cdc4b909}, !- Air Inlet Node Name
  {6eb38399-5186-411b-979e-e2a9cf3ea975}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91072f56-211f-48b5-b9c7-eb23512752dd}, !- Handle
  Node 454,                               !- Name
  {6eb38399-5186-411b-979e-e2a9cf3ea975}, !- Inlet Port
  {c1411e99-f4e9-4677-a847-8df0c5f5c92c}; !- Outlet Port

OS:Node,
  {6af53461-39f0-4ce2-aef9-9871c93366e0}, !- Handle
  Node 455,                               !- Name
  {21086ef1-5d1c-40f5-9898-8b15ec03db8a}, !- Inlet Port
  {4036e52a-b5e0-418b-8bc0-c5bc90bd343f}; !- Outlet Port

OS:Connection,
  {c1411e99-f4e9-4677-a847-8df0c5f5c92c}, !- Handle
  {91072f56-211f-48b5-b9c7-eb23512752dd}, !- Source Object
  3,                                      !- Outlet Port
  {c771f955-4487-42f7-90ad-7ab14ca2c928}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21086ef1-5d1c-40f5-9898-8b15ec03db8a}, !- Handle
  {4a867410-c9e1-4f69-b93b-905681fd2c0e}, !- Source Object
  2,                                      !- Outlet Port
  {6af53461-39f0-4ce2-aef9-9871c93366e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4036e52a-b5e0-418b-8bc0-c5bc90bd343f}, !- Handle
  {6af53461-39f0-4ce2-aef9-9871c93366e0}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {ae859ceb-703d-49ff-a1f7-4aa4054bc76b}, !- Handle
  Node 456,                               !- Name
  {e0ed0907-aac4-42a6-83c7-f064ed29e6c6}, !- Inlet Port
  {08a47f55-9502-4841-aafb-f977cdc4b909}; !- Outlet Port

OS:Connection,
  {e0ed0907-aac4-42a6-83c7-f064ed29e6c6}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  51,                                     !- Outlet Port
  {ae859ceb-703d-49ff-a1f7-4aa4054bc76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a47f55-9502-4841-aafb-f977cdc4b909}, !- Handle
  {ae859ceb-703d-49ff-a1f7-4aa4054bc76b}, !- Source Object
  3,                                      !- Outlet Port
  {bc32e0e7-540f-438c-ab75-d7efbe5cb89c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb38399-5186-411b-979e-e2a9cf3ea975}, !- Handle
  {bc32e0e7-540f-438c-ab75-d7efbe5cb89c}, !- Source Object
  4,                                      !- Outlet Port
  {91072f56-211f-48b5-b9c7-eb23512752dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7687aa15-4c1d-4255-a476-d841175c2d80}, !- Handle
  Coil Heating Electric 50,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2b02b2f7-e9c5-4417-b7d0-e254938dc971}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a49bd77-6b94-4459-9a58-72963a7ec7e6}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27cc1b44-4b05-4151-a9ea-56b94eed7a66}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c0fd00c-c148-49e7-963b-2593f2c82438}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {822092a2-63ec-49e7-a3d3-c85038d96abf}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2b7cd8b8-921d-4140-ba09-ae8c0305e154}, !- Handle
  Coil Cooling DX Single Speed 50 17kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8edd1418-fca3-4491-9e3c-74cac0123e36}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0bc41716-b902-45ed-9173-cbf11b2b2600}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c2870653-6540-414a-a985-7fdb2563134c}, !- Air Inlet Node Name
  {fcfcc0b7-9015-4439-8c77-63c4225c9297}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8edd1418-fca3-4491-9e3c-74cac0123e36}, !- Supply Air Fan Name
  {7687aa15-4c1d-4255-a476-d841175c2d80}, !- Heating Coil Name
  {2b7cd8b8-921d-4140-ba09-ae8c0305e154}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2b51bc5c-44bd-4cd5-b32d-2c004b2f7551}, !- Handle
  Node 457,                               !- Name
  {824be9ab-3a8a-444d-b7d1-4daa7681a403}, !- Inlet Port
  {c2870653-6540-414a-a985-7fdb2563134c}; !- Outlet Port

OS:Connection,
  {824be9ab-3a8a-444d-b7d1-4daa7681a403}, !- Handle
  {c0c1f647-dbf2-4e99-9467-22dea62e2ac3}, !- Source Object
  2,                                      !- Outlet Port
  {2b51bc5c-44bd-4cd5-b32d-2c004b2f7551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2870653-6540-414a-a985-7fdb2563134c}, !- Handle
  {2b51bc5c-44bd-4cd5-b32d-2c004b2f7551}, !- Source Object
  3,                                      !- Outlet Port
  {0bc41716-b902-45ed-9173-cbf11b2b2600}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ba50fed-e922-4264-b5c4-2445df499e72}, !- Handle
  Node 458,                               !- Name
  {fcfcc0b7-9015-4439-8c77-63c4225c9297}, !- Inlet Port
  {44081751-20d3-47f7-8458-3ce4aa39364a}; !- Outlet Port

OS:Connection,
  {44081751-20d3-47f7-8458-3ce4aa39364a}, !- Handle
  {5ba50fed-e922-4264-b5c4-2445df499e72}, !- Source Object
  3,                                      !- Outlet Port
  {3adbe32f-8802-4b06-b5b9-6b8ac031857f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfcc0b7-9015-4439-8c77-63c4225c9297}, !- Handle
  {0bc41716-b902-45ed-9173-cbf11b2b2600}, !- Source Object
  4,                                      !- Outlet Port
  {5ba50fed-e922-4264-b5c4-2445df499e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4a04aac0-84c4-4829-a39a-e1bca87d4405}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {98c215bb-a360-48b1-a88a-588ae45b65fc}, !- Water Inlet Node Name
  {f9216eac-8d60-4f12-b327-b457cc10473a}; !- Water Outlet Node Name

OS:Node,
  {1c3d8e7d-3bfe-41d1-b74e-b683cf15270f}, !- Handle
  Node 459,                               !- Name
  {8430d6f1-31dd-442f-8d34-d6b5e4201711}, !- Inlet Port
  {98c215bb-a360-48b1-a88a-588ae45b65fc}; !- Outlet Port

OS:Connection,
  {8430d6f1-31dd-442f-8d34-d6b5e4201711}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  53,                                     !- Outlet Port
  {1c3d8e7d-3bfe-41d1-b74e-b683cf15270f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c8e2976-b428-4685-a6a4-ef88a98236f6}, !- Handle
  Node 460,                               !- Name
  {f9216eac-8d60-4f12-b327-b457cc10473a}, !- Inlet Port
  {a7e1acd0-cf92-43c3-953c-f085ca6916a6}; !- Outlet Port

OS:Connection,
  {98c215bb-a360-48b1-a88a-588ae45b65fc}, !- Handle
  {1c3d8e7d-3bfe-41d1-b74e-b683cf15270f}, !- Source Object
  3,                                      !- Outlet Port
  {4a04aac0-84c4-4829-a39a-e1bca87d4405}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f9216eac-8d60-4f12-b327-b457cc10473a}, !- Handle
  {4a04aac0-84c4-4829-a39a-e1bca87d4405}, !- Source Object
  10,                                     !- Outlet Port
  {9c8e2976-b428-4685-a6a4-ef88a98236f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e1acd0-cf92-43c3-953c-f085ca6916a6}, !- Handle
  {9c8e2976-b428-4685-a6a4-ef88a98236f6}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b2862b0f-2079-4178-a63c-781e5c4a546f}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {4a04aac0-84c4-4829-a39a-e1bca87d4405}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6329ee6-9234-4401-b74b-f060bd59066b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {18dc16b3-6106-45d5-883d-0d1e89b125b2}, !- Air Inlet Node Name
  {7aeba18a-c7c9-4061-b09b-dc660aeb5a44}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a9484b6-5899-4557-9128-01e96d2f4360}, !- Handle
  Node 461,                               !- Name
  {7aeba18a-c7c9-4061-b09b-dc660aeb5a44}, !- Inlet Port
  {b2ae11a3-6d90-4dc0-8a29-d89699fb702a}; !- Outlet Port

OS:Node,
  {eb1eac8e-d618-44c9-b6d8-a3c3b023b20c}, !- Handle
  Node 462,                               !- Name
  {ccf7beec-41f9-4ac4-93d9-b9392be48d2c}, !- Inlet Port
  {70d385b9-a754-4706-9afa-bc2201f244d8}; !- Outlet Port

OS:Connection,
  {b2ae11a3-6d90-4dc0-8a29-d89699fb702a}, !- Handle
  {4a9484b6-5899-4557-9128-01e96d2f4360}, !- Source Object
  3,                                      !- Outlet Port
  {3adbe32f-8802-4b06-b5b9-6b8ac031857f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccf7beec-41f9-4ac4-93d9-b9392be48d2c}, !- Handle
  {fdd74a8a-3bf0-4364-a0a4-901f8b9c4ffc}, !- Source Object
  2,                                      !- Outlet Port
  {eb1eac8e-d618-44c9-b6d8-a3c3b023b20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d385b9-a754-4706-9afa-bc2201f244d8}, !- Handle
  {eb1eac8e-d618-44c9-b6d8-a3c3b023b20c}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {4066784a-dee9-48cd-91bd-1dfd5457b5d3}, !- Handle
  Node 463,                               !- Name
  {99557764-7e8f-4653-b2fd-c0f51e77b3fc}, !- Inlet Port
  {18dc16b3-6106-45d5-883d-0d1e89b125b2}; !- Outlet Port

OS:Connection,
  {99557764-7e8f-4653-b2fd-c0f51e77b3fc}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  52,                                     !- Outlet Port
  {4066784a-dee9-48cd-91bd-1dfd5457b5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18dc16b3-6106-45d5-883d-0d1e89b125b2}, !- Handle
  {4066784a-dee9-48cd-91bd-1dfd5457b5d3}, !- Source Object
  3,                                      !- Outlet Port
  {a6329ee6-9234-4401-b74b-f060bd59066b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7aeba18a-c7c9-4061-b09b-dc660aeb5a44}, !- Handle
  {a6329ee6-9234-4401-b74b-f060bd59066b}, !- Source Object
  4,                                      !- Outlet Port
  {4a9484b6-5899-4557-9128-01e96d2f4360}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ea36702-98b7-4545-aebe-76ea8d4e323d}, !- Handle
  Coil Heating Electric 51,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b9635bb2-226d-4f6c-881c-da07045581d1}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96f831ad-9ee9-449c-b163-0a7f25735b22}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e654106-28a6-45aa-bb85-653015e9c2dd}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {517935e8-678c-4c1c-9b76-42e90ea51fa8}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c2005c3-20df-421d-8824-250dbe6c074c}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e7a90c93-dc13-436e-8881-f68b62b46540}, !- Handle
  Coil Cooling DX Single Speed 51 15kBtu/hr 9.4EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2575735735722,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8cc4e924-882a-487f-9157-eae636e25e06}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e7205ab9-80a6-4ab3-9704-6cdaec78cb1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1d585b79-242c-448c-9006-560138827de5}, !- Air Inlet Node Name
  {496e1377-42ad-45be-a99a-c70c616ec024}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8cc4e924-882a-487f-9157-eae636e25e06}, !- Supply Air Fan Name
  {5ea36702-98b7-4545-aebe-76ea8d4e323d}, !- Heating Coil Name
  {e7a90c93-dc13-436e-8881-f68b62b46540}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9400f0e1-4e62-4d15-8d5a-30d7a3b7898d}, !- Handle
  Node 464,                               !- Name
  {27909d94-b272-435a-8528-ce5f4e9941ac}, !- Inlet Port
  {1d585b79-242c-448c-9006-560138827de5}; !- Outlet Port

OS:Connection,
  {27909d94-b272-435a-8528-ce5f4e9941ac}, !- Handle
  {d8ea8d3f-3608-4469-94d1-2f8f0abcaa3d}, !- Source Object
  2,                                      !- Outlet Port
  {9400f0e1-4e62-4d15-8d5a-30d7a3b7898d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d585b79-242c-448c-9006-560138827de5}, !- Handle
  {9400f0e1-4e62-4d15-8d5a-30d7a3b7898d}, !- Source Object
  3,                                      !- Outlet Port
  {e7205ab9-80a6-4ab3-9704-6cdaec78cb1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d774cca-fb3e-4083-bcb1-3906ce1a1a22}, !- Handle
  Node 465,                               !- Name
  {496e1377-42ad-45be-a99a-c70c616ec024}, !- Inlet Port
  {5ca0e3a2-ec45-4cfd-a969-e3599ee5ae21}; !- Outlet Port

OS:Connection,
  {5ca0e3a2-ec45-4cfd-a969-e3599ee5ae21}, !- Handle
  {7d774cca-fb3e-4083-bcb1-3906ce1a1a22}, !- Source Object
  3,                                      !- Outlet Port
  {9a533cd5-ab29-4407-b813-62ad75d4c161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496e1377-42ad-45be-a99a-c70c616ec024}, !- Handle
  {e7205ab9-80a6-4ab3-9704-6cdaec78cb1d}, !- Source Object
  4,                                      !- Outlet Port
  {7d774cca-fb3e-4083-bcb1-3906ce1a1a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3fef250b-b61e-4185-9ff0-eaa5f9ae0fc5}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {20094e1c-a763-44ee-9cc4-bb41de98fcee}, !- Water Inlet Node Name
  {8db9056d-99c3-4482-8637-b10d8d20cf64}; !- Water Outlet Node Name

OS:Node,
  {6bb0c9db-35d4-4322-873b-6b3a034bc51e}, !- Handle
  Node 466,                               !- Name
  {c65f925a-0fb3-4903-8a1e-d96e35335d32}, !- Inlet Port
  {20094e1c-a763-44ee-9cc4-bb41de98fcee}; !- Outlet Port

OS:Connection,
  {c65f925a-0fb3-4903-8a1e-d96e35335d32}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  54,                                     !- Outlet Port
  {6bb0c9db-35d4-4322-873b-6b3a034bc51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2fb0faa-4ea0-47cb-a745-d95bb48c5109}, !- Handle
  Node 467,                               !- Name
  {8db9056d-99c3-4482-8637-b10d8d20cf64}, !- Inlet Port
  {eb2b6795-7d7b-44d6-97c1-93943caaf057}; !- Outlet Port

OS:Connection,
  {20094e1c-a763-44ee-9cc4-bb41de98fcee}, !- Handle
  {6bb0c9db-35d4-4322-873b-6b3a034bc51e}, !- Source Object
  3,                                      !- Outlet Port
  {3fef250b-b61e-4185-9ff0-eaa5f9ae0fc5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8db9056d-99c3-4482-8637-b10d8d20cf64}, !- Handle
  {3fef250b-b61e-4185-9ff0-eaa5f9ae0fc5}, !- Source Object
  10,                                     !- Outlet Port
  {d2fb0faa-4ea0-47cb-a745-d95bb48c5109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2b6795-7d7b-44d6-97c1-93943caaf057}, !- Handle
  {d2fb0faa-4ea0-47cb-a745-d95bb48c5109}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f278c0c0-bf62-4391-8012-8d588cf448ad}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3fef250b-b61e-4185-9ff0-eaa5f9ae0fc5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1422c406-048f-487a-b46d-35c8f1ac9973}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d73f03c5-9b72-4c77-80f4-7ba9a92424e7}, !- Air Inlet Node Name
  {0cbca6fe-be6b-43cf-9084-004ef3c19925}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d617bc34-dc88-41e9-957c-641a11b5094e}, !- Handle
  Node 468,                               !- Name
  {0cbca6fe-be6b-43cf-9084-004ef3c19925}, !- Inlet Port
  {15672212-0d6e-43e3-989a-41b1fd567927}; !- Outlet Port

OS:Node,
  {0f7eec17-c7a9-4810-89bf-3a3260da41bf}, !- Handle
  Node 469,                               !- Name
  {44fc6f77-70fb-4167-898d-8d777097150c}, !- Inlet Port
  {444c341d-8e13-421e-ab89-e6203f2ac41f}; !- Outlet Port

OS:Connection,
  {15672212-0d6e-43e3-989a-41b1fd567927}, !- Handle
  {d617bc34-dc88-41e9-957c-641a11b5094e}, !- Source Object
  3,                                      !- Outlet Port
  {9a533cd5-ab29-4407-b813-62ad75d4c161}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44fc6f77-70fb-4167-898d-8d777097150c}, !- Handle
  {358230b4-cbdd-4599-8b23-29b0b1f09c46}, !- Source Object
  2,                                      !- Outlet Port
  {0f7eec17-c7a9-4810-89bf-3a3260da41bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444c341d-8e13-421e-ab89-e6203f2ac41f}, !- Handle
  {0f7eec17-c7a9-4810-89bf-3a3260da41bf}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {463d4187-7bd0-43cf-97e9-ba85bdeed854}, !- Handle
  Node 470,                               !- Name
  {9e0810f4-f86f-49bf-a3cd-8ef275c60216}, !- Inlet Port
  {d73f03c5-9b72-4c77-80f4-7ba9a92424e7}; !- Outlet Port

OS:Connection,
  {9e0810f4-f86f-49bf-a3cd-8ef275c60216}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  53,                                     !- Outlet Port
  {463d4187-7bd0-43cf-97e9-ba85bdeed854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73f03c5-9b72-4c77-80f4-7ba9a92424e7}, !- Handle
  {463d4187-7bd0-43cf-97e9-ba85bdeed854}, !- Source Object
  3,                                      !- Outlet Port
  {1422c406-048f-487a-b46d-35c8f1ac9973}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cbca6fe-be6b-43cf-9084-004ef3c19925}, !- Handle
  {1422c406-048f-487a-b46d-35c8f1ac9973}, !- Source Object
  4,                                      !- Outlet Port
  {d617bc34-dc88-41e9-957c-641a11b5094e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5e33c25d-8f1d-4dda-8198-d033c029d6ca}, !- Handle
  Coil Heating Electric 52,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {120dc65d-cddc-48bd-ae2c-760c1f0e4b9b}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9ca9bfe-7119-4bad-bcf2-6e50e7c23fd7}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f754c669-0a59-4322-b301-61fe951266f0}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {344c5ffb-bf96-4eab-9812-1386a4fe3b80}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78f29bad-d6ab-4330-a262-2450ae990552}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {668321e9-8413-4ef2-b100-b3e1be72dee1}, !- Handle
  Coil Cooling DX Single Speed 52 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42055138731186,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9816533c-baca-4772-8c6f-11351a175fc4}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fd21e0ff-e0e0-4c98-a803-ec71ca2caa6a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c3a02d98-5df1-47af-ba34-30d3eddea62a}, !- Air Inlet Node Name
  {a473b6ef-9eaf-464f-a531-1169db5235c3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9816533c-baca-4772-8c6f-11351a175fc4}, !- Supply Air Fan Name
  {5e33c25d-8f1d-4dda-8198-d033c029d6ca}, !- Heating Coil Name
  {668321e9-8413-4ef2-b100-b3e1be72dee1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {601f3f7f-0546-4d84-b7b8-3cb4ab48b73a}, !- Handle
  Node 471,                               !- Name
  {6c945e9e-3dde-476e-aa27-6225818eb9f2}, !- Inlet Port
  {c3a02d98-5df1-47af-ba34-30d3eddea62a}; !- Outlet Port

OS:Connection,
  {6c945e9e-3dde-476e-aa27-6225818eb9f2}, !- Handle
  {0901ea47-5530-4aa4-80be-d4e2edfe53f4}, !- Source Object
  2,                                      !- Outlet Port
  {601f3f7f-0546-4d84-b7b8-3cb4ab48b73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a02d98-5df1-47af-ba34-30d3eddea62a}, !- Handle
  {601f3f7f-0546-4d84-b7b8-3cb4ab48b73a}, !- Source Object
  3,                                      !- Outlet Port
  {fd21e0ff-e0e0-4c98-a803-ec71ca2caa6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a71c827c-1cba-491a-8947-c3b7554df887}, !- Handle
  Node 472,                               !- Name
  {a473b6ef-9eaf-464f-a531-1169db5235c3}, !- Inlet Port
  {82694968-f16e-482d-a901-d74c5d023441}; !- Outlet Port

OS:Connection,
  {82694968-f16e-482d-a901-d74c5d023441}, !- Handle
  {a71c827c-1cba-491a-8947-c3b7554df887}, !- Source Object
  3,                                      !- Outlet Port
  {c3b56ee8-11cc-4321-9aa8-9583dc5d74e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a473b6ef-9eaf-464f-a531-1169db5235c3}, !- Handle
  {fd21e0ff-e0e0-4c98-a803-ec71ca2caa6a}, !- Source Object
  4,                                      !- Outlet Port
  {a71c827c-1cba-491a-8947-c3b7554df887}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3641da11-8e94-4277-bf3e-fa6208da93ed}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c305e27b-b51f-488c-b9cb-0e103c2c7c07}, !- Water Inlet Node Name
  {8976f850-923f-4ca6-ba69-103a84557b78}; !- Water Outlet Node Name

OS:Node,
  {c4474d57-ad2b-41f7-b89c-e28559bc1b21}, !- Handle
  Node 473,                               !- Name
  {039d385f-7770-4b45-b78f-2c7792a84a0c}, !- Inlet Port
  {c305e27b-b51f-488c-b9cb-0e103c2c7c07}; !- Outlet Port

OS:Connection,
  {039d385f-7770-4b45-b78f-2c7792a84a0c}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  55,                                     !- Outlet Port
  {c4474d57-ad2b-41f7-b89c-e28559bc1b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c2d461c-2567-4345-b92c-474283417995}, !- Handle
  Node 474,                               !- Name
  {8976f850-923f-4ca6-ba69-103a84557b78}, !- Inlet Port
  {0489070d-fc17-4618-ac6e-58e8dbeb0ab5}; !- Outlet Port

OS:Connection,
  {c305e27b-b51f-488c-b9cb-0e103c2c7c07}, !- Handle
  {c4474d57-ad2b-41f7-b89c-e28559bc1b21}, !- Source Object
  3,                                      !- Outlet Port
  {3641da11-8e94-4277-bf3e-fa6208da93ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8976f850-923f-4ca6-ba69-103a84557b78}, !- Handle
  {3641da11-8e94-4277-bf3e-fa6208da93ed}, !- Source Object
  10,                                     !- Outlet Port
  {4c2d461c-2567-4345-b92c-474283417995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0489070d-fc17-4618-ac6e-58e8dbeb0ab5}, !- Handle
  {4c2d461c-2567-4345-b92c-474283417995}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3bebfb03-10d2-4204-bb62-bd737fd47969}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3641da11-8e94-4277-bf3e-fa6208da93ed}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c939363-e88a-4704-9acb-3e3a19e12405}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {466660af-8379-4d09-ba6e-34b512f56813}, !- Air Inlet Node Name
  {8818af8d-e431-432a-b4ee-6dea8028eac9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba9c295b-2080-4dcb-9272-5dd3ec1dd277}, !- Handle
  Node 475,                               !- Name
  {8818af8d-e431-432a-b4ee-6dea8028eac9}, !- Inlet Port
  {e82fe0c7-4f18-4420-bff8-18f5025201b0}; !- Outlet Port

OS:Node,
  {d76ee38a-dcb3-42ef-b0b0-48e302b2dbbc}, !- Handle
  Node 476,                               !- Name
  {31c5dcef-2ca2-4da6-82bc-03e963c5e07c}, !- Inlet Port
  {927e3a78-a346-4cfe-ba5d-d9abd9683b0d}; !- Outlet Port

OS:Connection,
  {e82fe0c7-4f18-4420-bff8-18f5025201b0}, !- Handle
  {ba9c295b-2080-4dcb-9272-5dd3ec1dd277}, !- Source Object
  3,                                      !- Outlet Port
  {c3b56ee8-11cc-4321-9aa8-9583dc5d74e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c5dcef-2ca2-4da6-82bc-03e963c5e07c}, !- Handle
  {b87073c5-b0a1-44f3-be32-2e9342ded20e}, !- Source Object
  2,                                      !- Outlet Port
  {d76ee38a-dcb3-42ef-b0b0-48e302b2dbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927e3a78-a346-4cfe-ba5d-d9abd9683b0d}, !- Handle
  {d76ee38a-dcb3-42ef-b0b0-48e302b2dbbc}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {2598e6ef-b525-408a-949f-f786e83a64d0}, !- Handle
  Node 477,                               !- Name
  {972f8d8c-a2e0-465b-b3b9-a00d637c170b}, !- Inlet Port
  {466660af-8379-4d09-ba6e-34b512f56813}; !- Outlet Port

OS:Connection,
  {972f8d8c-a2e0-465b-b3b9-a00d637c170b}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  54,                                     !- Outlet Port
  {2598e6ef-b525-408a-949f-f786e83a64d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466660af-8379-4d09-ba6e-34b512f56813}, !- Handle
  {2598e6ef-b525-408a-949f-f786e83a64d0}, !- Source Object
  3,                                      !- Outlet Port
  {1c939363-e88a-4704-9acb-3e3a19e12405}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8818af8d-e431-432a-b4ee-6dea8028eac9}, !- Handle
  {1c939363-e88a-4704-9acb-3e3a19e12405}, !- Source Object
  4,                                      !- Outlet Port
  {ba9c295b-2080-4dcb-9272-5dd3ec1dd277}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e4bb66d-9dae-46a4-8633-b0703dd6329e}, !- Handle
  Coil Heating Electric 53,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d7be7f38-13cf-45ab-8e28-fb5d02341f2c}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e8ef142-2a0c-4da2-b5d2-796f83a07400}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0234ea1b-61bf-461a-917a-b5e78f50303c}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f553c298-bbd9-4b2e-b53d-4885c42d71df}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9eca0912-cbe9-4e5e-bf4a-90a55bd124f3}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f20b5bf1-9aff-423d-9f4f-334037094fd7}, !- Handle
  Coil Cooling DX Single Speed 53 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43462652413209,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b8ebe384-0707-4e6c-9cc6-4184c8f7d6b6}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a56a66f-be4f-4b11-ad5e-d25e04842ee3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b7345b51-8a0f-49ac-86cd-f2e00daa893b}, !- Air Inlet Node Name
  {21016967-537f-473c-80fb-4885ba0094a2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8ebe384-0707-4e6c-9cc6-4184c8f7d6b6}, !- Supply Air Fan Name
  {9e4bb66d-9dae-46a4-8633-b0703dd6329e}, !- Heating Coil Name
  {f20b5bf1-9aff-423d-9f4f-334037094fd7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6149eaa1-1f5d-48ca-a6e3-5889a4839898}, !- Handle
  Node 478,                               !- Name
  {4ab0a527-00ea-42b6-8309-9fcedb0d2ab7}, !- Inlet Port
  {b7345b51-8a0f-49ac-86cd-f2e00daa893b}; !- Outlet Port

OS:Connection,
  {4ab0a527-00ea-42b6-8309-9fcedb0d2ab7}, !- Handle
  {dc5214ec-aa2f-46ae-a483-6e763596a2a6}, !- Source Object
  2,                                      !- Outlet Port
  {6149eaa1-1f5d-48ca-a6e3-5889a4839898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7345b51-8a0f-49ac-86cd-f2e00daa893b}, !- Handle
  {6149eaa1-1f5d-48ca-a6e3-5889a4839898}, !- Source Object
  3,                                      !- Outlet Port
  {8a56a66f-be4f-4b11-ad5e-d25e04842ee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {935a5ad5-27bd-40a8-9b54-0504d7d25a08}, !- Handle
  Node 479,                               !- Name
  {21016967-537f-473c-80fb-4885ba0094a2}, !- Inlet Port
  {4668220d-ba42-402f-9f00-b59e594e808c}; !- Outlet Port

OS:Connection,
  {4668220d-ba42-402f-9f00-b59e594e808c}, !- Handle
  {935a5ad5-27bd-40a8-9b54-0504d7d25a08}, !- Source Object
  3,                                      !- Outlet Port
  {da532e70-4b6f-4835-ba24-017b02a410cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21016967-537f-473c-80fb-4885ba0094a2}, !- Handle
  {8a56a66f-be4f-4b11-ad5e-d25e04842ee3}, !- Source Object
  4,                                      !- Outlet Port
  {935a5ad5-27bd-40a8-9b54-0504d7d25a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8fde7947-c53a-4226-95c8-76fb28052c14}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c27cb15-41a3-4a23-88bd-e48c01f20c4d}, !- Water Inlet Node Name
  {d35c7d86-526c-40d3-a783-ee51a8a04c54}; !- Water Outlet Node Name

OS:Node,
  {ef5bee0e-b4d7-427c-a670-0538605489b2}, !- Handle
  Node 480,                               !- Name
  {936a1637-5343-4778-8422-1f4eac3bd7c7}, !- Inlet Port
  {5c27cb15-41a3-4a23-88bd-e48c01f20c4d}; !- Outlet Port

OS:Connection,
  {936a1637-5343-4778-8422-1f4eac3bd7c7}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  56,                                     !- Outlet Port
  {ef5bee0e-b4d7-427c-a670-0538605489b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41d5e54e-a18c-4a20-9313-c4d3a3276cd4}, !- Handle
  Node 481,                               !- Name
  {d35c7d86-526c-40d3-a783-ee51a8a04c54}, !- Inlet Port
  {cd1296ea-99cf-4329-be49-0cc676ed2f17}; !- Outlet Port

OS:Connection,
  {5c27cb15-41a3-4a23-88bd-e48c01f20c4d}, !- Handle
  {ef5bee0e-b4d7-427c-a670-0538605489b2}, !- Source Object
  3,                                      !- Outlet Port
  {8fde7947-c53a-4226-95c8-76fb28052c14}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d35c7d86-526c-40d3-a783-ee51a8a04c54}, !- Handle
  {8fde7947-c53a-4226-95c8-76fb28052c14}, !- Source Object
  10,                                     !- Outlet Port
  {41d5e54e-a18c-4a20-9313-c4d3a3276cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd1296ea-99cf-4329-be49-0cc676ed2f17}, !- Handle
  {41d5e54e-a18c-4a20-9313-c4d3a3276cd4}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {acbea19e-027b-4cf2-98eb-bd020d9f98cb}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8fde7947-c53a-4226-95c8-76fb28052c14}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {894f2009-712f-4b5e-9961-bc7ee59d1c25}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {753b0302-a293-4e50-85ef-5210df53c80a}, !- Air Inlet Node Name
  {09aea99e-35e4-4df2-81c0-b2cb9a0bcfbe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dea1fa5e-142a-4863-8c0e-20867f0d7857}, !- Handle
  Node 482,                               !- Name
  {09aea99e-35e4-4df2-81c0-b2cb9a0bcfbe}, !- Inlet Port
  {abe0f1f5-3e88-4ad2-b0f7-9dcc58c8df56}; !- Outlet Port

OS:Node,
  {4d88f0f4-a1fd-475e-bd37-b8d40f028a92}, !- Handle
  Node 483,                               !- Name
  {bd92d5ae-3d16-422c-80a6-39624a4bd6fd}, !- Inlet Port
  {c7ba2030-2bde-42a8-8700-c2e38b5000ab}; !- Outlet Port

OS:Connection,
  {abe0f1f5-3e88-4ad2-b0f7-9dcc58c8df56}, !- Handle
  {dea1fa5e-142a-4863-8c0e-20867f0d7857}, !- Source Object
  3,                                      !- Outlet Port
  {da532e70-4b6f-4835-ba24-017b02a410cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd92d5ae-3d16-422c-80a6-39624a4bd6fd}, !- Handle
  {c31fa7f7-71a4-49ba-8966-3692cf04a07a}, !- Source Object
  2,                                      !- Outlet Port
  {4d88f0f4-a1fd-475e-bd37-b8d40f028a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ba2030-2bde-42a8-8700-c2e38b5000ab}, !- Handle
  {4d88f0f4-a1fd-475e-bd37-b8d40f028a92}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {b2be2bbf-c45b-4191-8608-7c406e97d867}, !- Handle
  Node 484,                               !- Name
  {508ca4b8-cb0f-4d7e-9bad-0f834deaabd4}, !- Inlet Port
  {753b0302-a293-4e50-85ef-5210df53c80a}; !- Outlet Port

OS:Connection,
  {508ca4b8-cb0f-4d7e-9bad-0f834deaabd4}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  55,                                     !- Outlet Port
  {b2be2bbf-c45b-4191-8608-7c406e97d867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753b0302-a293-4e50-85ef-5210df53c80a}, !- Handle
  {b2be2bbf-c45b-4191-8608-7c406e97d867}, !- Source Object
  3,                                      !- Outlet Port
  {894f2009-712f-4b5e-9961-bc7ee59d1c25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09aea99e-35e4-4df2-81c0-b2cb9a0bcfbe}, !- Handle
  {894f2009-712f-4b5e-9961-bc7ee59d1c25}, !- Source Object
  4,                                      !- Outlet Port
  {dea1fa5e-142a-4863-8c0e-20867f0d7857}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7c382aa-b341-4fca-b1f6-8a5e6c091920}, !- Handle
  Coil Heating Electric 54,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {18f50e84-ef09-4925-adba-1209471a74bd}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11da75dd-350e-46b9-b8da-67f6290c9795}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a6d3082-cb03-4aee-b078-6193ddea96c1}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ded834a-5a93-4640-93de-c4bc9574fc1c}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {44b9f854-01ab-4487-b78b-57dd769fe1fd}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3e86e7a3-ade1-4d8c-bfcd-87ab9537e8b5}, !- Handle
  Coil Cooling DX Single Speed 54 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79636765531648,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {56663be0-c480-4df3-99fd-aa749cffa3b8}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {933105f0-86a7-4893-8a3e-116a4b1d8e0f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {5d62e43d-7174-4c91-8df9-2dd0a43e0f67}, !- Air Inlet Node Name
  {be110722-9f84-41e7-b689-ff55fa7b75fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56663be0-c480-4df3-99fd-aa749cffa3b8}, !- Supply Air Fan Name
  {c7c382aa-b341-4fca-b1f6-8a5e6c091920}, !- Heating Coil Name
  {3e86e7a3-ade1-4d8c-bfcd-87ab9537e8b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {20d2f767-8c51-4554-9011-35c3b6b7d71b}, !- Handle
  Node 485,                               !- Name
  {fb17abf7-3872-42f3-8410-22a133fd9c88}, !- Inlet Port
  {5d62e43d-7174-4c91-8df9-2dd0a43e0f67}; !- Outlet Port

OS:Connection,
  {fb17abf7-3872-42f3-8410-22a133fd9c88}, !- Handle
  {1244d396-d0dd-4649-b112-362f44721ac3}, !- Source Object
  2,                                      !- Outlet Port
  {20d2f767-8c51-4554-9011-35c3b6b7d71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d62e43d-7174-4c91-8df9-2dd0a43e0f67}, !- Handle
  {20d2f767-8c51-4554-9011-35c3b6b7d71b}, !- Source Object
  3,                                      !- Outlet Port
  {933105f0-86a7-4893-8a3e-116a4b1d8e0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {008f3624-331f-4ed7-a6b6-2720c0340526}, !- Handle
  Node 486,                               !- Name
  {be110722-9f84-41e7-b689-ff55fa7b75fa}, !- Inlet Port
  {674f0946-990b-4b3c-8484-59456dc96822}; !- Outlet Port

OS:Connection,
  {674f0946-990b-4b3c-8484-59456dc96822}, !- Handle
  {008f3624-331f-4ed7-a6b6-2720c0340526}, !- Source Object
  3,                                      !- Outlet Port
  {de616696-fabd-48e9-a8d3-a7484046febd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be110722-9f84-41e7-b689-ff55fa7b75fa}, !- Handle
  {933105f0-86a7-4893-8a3e-116a4b1d8e0f}, !- Source Object
  4,                                      !- Outlet Port
  {008f3624-331f-4ed7-a6b6-2720c0340526}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d7420975-21fe-450a-b50c-55b04b6e8544}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {517d3cf9-b2f3-482a-967d-06ceabcb2297}, !- Water Inlet Node Name
  {05e62caf-2839-4700-83b4-e0c2912d72e1}; !- Water Outlet Node Name

OS:Node,
  {beac3d0e-0130-4523-a530-1a55f38194ca}, !- Handle
  Node 487,                               !- Name
  {a0ca3959-fa35-44d7-8e67-afad56316b71}, !- Inlet Port
  {517d3cf9-b2f3-482a-967d-06ceabcb2297}; !- Outlet Port

OS:Connection,
  {a0ca3959-fa35-44d7-8e67-afad56316b71}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  57,                                     !- Outlet Port
  {beac3d0e-0130-4523-a530-1a55f38194ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8178172-84d7-4515-adb4-21496cd1f7d8}, !- Handle
  Node 488,                               !- Name
  {05e62caf-2839-4700-83b4-e0c2912d72e1}, !- Inlet Port
  {79ba0b58-c44e-49b2-8a51-5ed9fcb20b89}; !- Outlet Port

OS:Connection,
  {517d3cf9-b2f3-482a-967d-06ceabcb2297}, !- Handle
  {beac3d0e-0130-4523-a530-1a55f38194ca}, !- Source Object
  3,                                      !- Outlet Port
  {d7420975-21fe-450a-b50c-55b04b6e8544}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05e62caf-2839-4700-83b4-e0c2912d72e1}, !- Handle
  {d7420975-21fe-450a-b50c-55b04b6e8544}, !- Source Object
  10,                                     !- Outlet Port
  {e8178172-84d7-4515-adb4-21496cd1f7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ba0b58-c44e-49b2-8a51-5ed9fcb20b89}, !- Handle
  {e8178172-84d7-4515-adb4-21496cd1f7d8}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {549d8e6a-b7d8-4dff-9c5e-5d67491d5509}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d7420975-21fe-450a-b50c-55b04b6e8544}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5486d18a-cd9f-4e86-8364-de86dc753db5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {101ac2af-7154-4d06-b50a-6df5c62aefd7}, !- Air Inlet Node Name
  {ca88e766-db13-4847-a9c1-4a2da0bf38ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2dd26fad-7217-4ca9-b091-f91c8332d4af}, !- Handle
  Node 489,                               !- Name
  {ca88e766-db13-4847-a9c1-4a2da0bf38ba}, !- Inlet Port
  {05349b52-3e46-472a-9f9f-a9b90e67d718}; !- Outlet Port

OS:Node,
  {6183e9a1-3da7-463e-afa0-02460d522489}, !- Handle
  Node 490,                               !- Name
  {72de6325-22f8-45f6-88f3-ac1c25c9aef7}, !- Inlet Port
  {9e833ca7-99b3-4a2c-aee2-64b38525fe26}; !- Outlet Port

OS:Connection,
  {05349b52-3e46-472a-9f9f-a9b90e67d718}, !- Handle
  {2dd26fad-7217-4ca9-b091-f91c8332d4af}, !- Source Object
  3,                                      !- Outlet Port
  {de616696-fabd-48e9-a8d3-a7484046febd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72de6325-22f8-45f6-88f3-ac1c25c9aef7}, !- Handle
  {1193b034-4585-446a-93e7-78cea274d55c}, !- Source Object
  2,                                      !- Outlet Port
  {6183e9a1-3da7-463e-afa0-02460d522489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e833ca7-99b3-4a2c-aee2-64b38525fe26}, !- Handle
  {6183e9a1-3da7-463e-afa0-02460d522489}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {b1f2268f-16ea-4fc2-ae80-81791cf6c59f}, !- Handle
  Node 491,                               !- Name
  {ac562450-aee9-4aa5-958f-d03a0335faf8}, !- Inlet Port
  {101ac2af-7154-4d06-b50a-6df5c62aefd7}; !- Outlet Port

OS:Connection,
  {ac562450-aee9-4aa5-958f-d03a0335faf8}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  56,                                     !- Outlet Port
  {b1f2268f-16ea-4fc2-ae80-81791cf6c59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101ac2af-7154-4d06-b50a-6df5c62aefd7}, !- Handle
  {b1f2268f-16ea-4fc2-ae80-81791cf6c59f}, !- Source Object
  3,                                      !- Outlet Port
  {5486d18a-cd9f-4e86-8364-de86dc753db5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca88e766-db13-4847-a9c1-4a2da0bf38ba}, !- Handle
  {5486d18a-cd9f-4e86-8364-de86dc753db5}, !- Source Object
  4,                                      !- Outlet Port
  {2dd26fad-7217-4ca9-b091-f91c8332d4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3f5ee2e8-4ce3-443b-9be2-658707faa49f}, !- Handle
  Coil Heating Electric 55,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9f7ee7d0-8fce-4fb4-86d9-b41b904420d7}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cba204e6-f266-4e25-90d4-f8b9102303ab}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f007e92-2d19-41f2-8b36-aad6fdb151a1}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9f3fa83-8007-451d-8c6a-7067543a2365}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e131c68-f2fe-4203-be24-a8d5e84840dd}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bc188a8b-29b1-4a57-9b4d-4791130825f5}, !- Handle
  Coil Cooling DX Single Speed 55 15kBtu/hr 9.4EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25565064370589,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {50dcd161-08b6-408c-8e12-98028c064b94}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {53dbfd5f-3303-4add-a911-6a5ae2076a97}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {70d9f466-5ad1-4f3a-9260-06e2acd8efe6}, !- Air Inlet Node Name
  {9e132092-85ec-4ae2-8a80-64965807340c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {50dcd161-08b6-408c-8e12-98028c064b94}, !- Supply Air Fan Name
  {3f5ee2e8-4ce3-443b-9be2-658707faa49f}, !- Heating Coil Name
  {bc188a8b-29b1-4a57-9b4d-4791130825f5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e9359830-bcd1-413b-9a29-e93c251b4361}, !- Handle
  Node 492,                               !- Name
  {5367fdd4-6658-4aeb-bdb3-016229f50143}, !- Inlet Port
  {70d9f466-5ad1-4f3a-9260-06e2acd8efe6}; !- Outlet Port

OS:Connection,
  {5367fdd4-6658-4aeb-bdb3-016229f50143}, !- Handle
  {cb2af4fc-e34c-47ca-8760-6b436ac88250}, !- Source Object
  2,                                      !- Outlet Port
  {e9359830-bcd1-413b-9a29-e93c251b4361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d9f466-5ad1-4f3a-9260-06e2acd8efe6}, !- Handle
  {e9359830-bcd1-413b-9a29-e93c251b4361}, !- Source Object
  3,                                      !- Outlet Port
  {53dbfd5f-3303-4add-a911-6a5ae2076a97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b5961fc-f344-4795-9beb-e92744a4366b}, !- Handle
  Node 493,                               !- Name
  {9e132092-85ec-4ae2-8a80-64965807340c}, !- Inlet Port
  {790b58f6-2b81-4acd-bc5b-67bcc3ceb126}; !- Outlet Port

OS:Connection,
  {790b58f6-2b81-4acd-bc5b-67bcc3ceb126}, !- Handle
  {3b5961fc-f344-4795-9beb-e92744a4366b}, !- Source Object
  3,                                      !- Outlet Port
  {69fd19f9-c12c-4d10-b082-05adc6b5fc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e132092-85ec-4ae2-8a80-64965807340c}, !- Handle
  {53dbfd5f-3303-4add-a911-6a5ae2076a97}, !- Source Object
  4,                                      !- Outlet Port
  {3b5961fc-f344-4795-9beb-e92744a4366b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1a4abd1d-4815-489c-8602-017052b16f15}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eca7a2ee-919f-46ed-a656-828e6e75ce39}, !- Water Inlet Node Name
  {bad86cc6-e13b-4dea-b854-7da41baea685}; !- Water Outlet Node Name

OS:Node,
  {60058420-580f-4aec-9c1f-0d1d2445d543}, !- Handle
  Node 494,                               !- Name
  {02540eb7-e8ed-46c4-9a39-b9b34b44d0d3}, !- Inlet Port
  {eca7a2ee-919f-46ed-a656-828e6e75ce39}; !- Outlet Port

OS:Connection,
  {02540eb7-e8ed-46c4-9a39-b9b34b44d0d3}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  58,                                     !- Outlet Port
  {60058420-580f-4aec-9c1f-0d1d2445d543}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86f6e62d-bfa0-4101-86e7-6043f96055c6}, !- Handle
  Node 495,                               !- Name
  {bad86cc6-e13b-4dea-b854-7da41baea685}, !- Inlet Port
  {40802b36-f4b3-4c7b-a1ac-b2ee9b099c87}; !- Outlet Port

OS:Connection,
  {eca7a2ee-919f-46ed-a656-828e6e75ce39}, !- Handle
  {60058420-580f-4aec-9c1f-0d1d2445d543}, !- Source Object
  3,                                      !- Outlet Port
  {1a4abd1d-4815-489c-8602-017052b16f15}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bad86cc6-e13b-4dea-b854-7da41baea685}, !- Handle
  {1a4abd1d-4815-489c-8602-017052b16f15}, !- Source Object
  10,                                     !- Outlet Port
  {86f6e62d-bfa0-4101-86e7-6043f96055c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40802b36-f4b3-4c7b-a1ac-b2ee9b099c87}, !- Handle
  {86f6e62d-bfa0-4101-86e7-6043f96055c6}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a01618a-ac73-46d2-8642-12ab087b10d2}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1a4abd1d-4815-489c-8602-017052b16f15}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd6fc67b-e819-4a7c-8c4e-023b4846a18d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a869999a-2c4b-4035-9160-f9ffd743413f}, !- Air Inlet Node Name
  {4a83ed4d-58c5-401a-a04d-5b0691eede3a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {269b2cea-803f-4ab6-aef7-4b18451cc15f}, !- Handle
  Node 496,                               !- Name
  {4a83ed4d-58c5-401a-a04d-5b0691eede3a}, !- Inlet Port
  {47004880-e81f-4b7b-9061-e6cad80e7729}; !- Outlet Port

OS:Node,
  {c1cc3960-a9e8-4438-b9cc-e0237c9bd2b6}, !- Handle
  Node 497,                               !- Name
  {7d54ee72-d1da-4ebf-b537-d87bf1c8acde}, !- Inlet Port
  {450dac99-ba19-4645-873d-595dbc6b8f74}; !- Outlet Port

OS:Connection,
  {47004880-e81f-4b7b-9061-e6cad80e7729}, !- Handle
  {269b2cea-803f-4ab6-aef7-4b18451cc15f}, !- Source Object
  3,                                      !- Outlet Port
  {69fd19f9-c12c-4d10-b082-05adc6b5fc1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d54ee72-d1da-4ebf-b537-d87bf1c8acde}, !- Handle
  {a5ecb2eb-0065-437b-b03b-fcf8aa711a7f}, !- Source Object
  2,                                      !- Outlet Port
  {c1cc3960-a9e8-4438-b9cc-e0237c9bd2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450dac99-ba19-4645-873d-595dbc6b8f74}, !- Handle
  {c1cc3960-a9e8-4438-b9cc-e0237c9bd2b6}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {6fd9900b-dbea-435a-9080-4dde7ddc44ba}, !- Handle
  Node 498,                               !- Name
  {e235bf0a-053d-49ed-abc0-ba2bdcd6e7bb}, !- Inlet Port
  {a869999a-2c4b-4035-9160-f9ffd743413f}; !- Outlet Port

OS:Connection,
  {e235bf0a-053d-49ed-abc0-ba2bdcd6e7bb}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  57,                                     !- Outlet Port
  {6fd9900b-dbea-435a-9080-4dde7ddc44ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a869999a-2c4b-4035-9160-f9ffd743413f}, !- Handle
  {6fd9900b-dbea-435a-9080-4dde7ddc44ba}, !- Source Object
  3,                                      !- Outlet Port
  {cd6fc67b-e819-4a7c-8c4e-023b4846a18d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a83ed4d-58c5-401a-a04d-5b0691eede3a}, !- Handle
  {cd6fc67b-e819-4a7c-8c4e-023b4846a18d}, !- Source Object
  4,                                      !- Outlet Port
  {269b2cea-803f-4ab6-aef7-4b18451cc15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa05d585-40c6-4c5b-90a7-16411d2098c9}, !- Handle
  Coil Heating Electric 56,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6fd89ec3-4127-48e0-9647-7a80750ef31d}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bce3eb10-fbff-41b9-8201-e71f41774fde}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa2942fa-797d-478b-a3f3-0da8d21f651e}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7dd976fc-e2a1-467f-bff7-728cdcb48311}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d81f8127-7db1-4c66-b48e-b535e8896435}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e7501160-5790-468c-bfd8-af1e8e68e52a}, !- Handle
  Coil Cooling DX Single Speed 56 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44290247981741,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e41ff002-3706-4e66-971f-71b7583bb985}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f20cb0a7-b6e5-4503-b758-a49b4dcd00e9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {12d80cda-5cd9-4b91-bb54-7229b23a7929}, !- Air Inlet Node Name
  {c24a595b-7a95-48d8-8882-623e1ad9106b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e41ff002-3706-4e66-971f-71b7583bb985}, !- Supply Air Fan Name
  {fa05d585-40c6-4c5b-90a7-16411d2098c9}, !- Heating Coil Name
  {e7501160-5790-468c-bfd8-af1e8e68e52a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c754eea0-a79f-4915-8eb1-db4111989b03}, !- Handle
  Node 499,                               !- Name
  {7df88090-0977-4e1c-8d4f-00a3bbdd9c65}, !- Inlet Port
  {12d80cda-5cd9-4b91-bb54-7229b23a7929}; !- Outlet Port

OS:Connection,
  {7df88090-0977-4e1c-8d4f-00a3bbdd9c65}, !- Handle
  {b1c902cb-e8f3-464b-9b07-4f8ca79d0a80}, !- Source Object
  2,                                      !- Outlet Port
  {c754eea0-a79f-4915-8eb1-db4111989b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d80cda-5cd9-4b91-bb54-7229b23a7929}, !- Handle
  {c754eea0-a79f-4915-8eb1-db4111989b03}, !- Source Object
  3,                                      !- Outlet Port
  {f20cb0a7-b6e5-4503-b758-a49b4dcd00e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2847f38-a19f-4225-85cb-2ee867d1292d}, !- Handle
  Node 500,                               !- Name
  {c24a595b-7a95-48d8-8882-623e1ad9106b}, !- Inlet Port
  {422ce16d-3902-443a-8590-c17822b839f8}; !- Outlet Port

OS:Connection,
  {422ce16d-3902-443a-8590-c17822b839f8}, !- Handle
  {d2847f38-a19f-4225-85cb-2ee867d1292d}, !- Source Object
  3,                                      !- Outlet Port
  {43ea51c2-e2a6-4425-bfc0-8aaa9dbf5b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c24a595b-7a95-48d8-8882-623e1ad9106b}, !- Handle
  {f20cb0a7-b6e5-4503-b758-a49b4dcd00e9}, !- Source Object
  4,                                      !- Outlet Port
  {d2847f38-a19f-4225-85cb-2ee867d1292d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c295dd13-c62a-4dd3-8b97-d9f4cbd8f138}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {01f7c2b6-e81c-4dd0-9059-b2139e1e1220}, !- Water Inlet Node Name
  {8ca287e1-32e3-4712-9ebf-f3a073b457df}; !- Water Outlet Node Name

OS:Node,
  {023de578-eacb-497e-95ef-ba2ed53dc88f}, !- Handle
  Node 501,                               !- Name
  {0787f4c2-099e-40c1-a8b3-cf6f35273157}, !- Inlet Port
  {01f7c2b6-e81c-4dd0-9059-b2139e1e1220}; !- Outlet Port

OS:Connection,
  {0787f4c2-099e-40c1-a8b3-cf6f35273157}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  59,                                     !- Outlet Port
  {023de578-eacb-497e-95ef-ba2ed53dc88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c6a6421-6fbb-4c8a-a2cd-0724fcbe13fb}, !- Handle
  Node 502,                               !- Name
  {8ca287e1-32e3-4712-9ebf-f3a073b457df}, !- Inlet Port
  {a2d86453-b715-496e-a5ec-87a6fc68cd13}; !- Outlet Port

OS:Connection,
  {01f7c2b6-e81c-4dd0-9059-b2139e1e1220}, !- Handle
  {023de578-eacb-497e-95ef-ba2ed53dc88f}, !- Source Object
  3,                                      !- Outlet Port
  {c295dd13-c62a-4dd3-8b97-d9f4cbd8f138}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ca287e1-32e3-4712-9ebf-f3a073b457df}, !- Handle
  {c295dd13-c62a-4dd3-8b97-d9f4cbd8f138}, !- Source Object
  10,                                     !- Outlet Port
  {6c6a6421-6fbb-4c8a-a2cd-0724fcbe13fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d86453-b715-496e-a5ec-87a6fc68cd13}, !- Handle
  {6c6a6421-6fbb-4c8a-a2cd-0724fcbe13fb}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {291d60e4-5c52-4199-b8bd-aabf34fdca81}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c295dd13-c62a-4dd3-8b97-d9f4cbd8f138}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {79abf132-145d-43b3-8104-b3d30eadd892}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b00ca368-b776-43a9-866e-13a691b04cd8}, !- Air Inlet Node Name
  {088644a9-62ec-4be3-b79c-b55901801eda}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5010ad84-69ff-4a8c-91a0-3610cde50e83}, !- Handle
  Node 503,                               !- Name
  {088644a9-62ec-4be3-b79c-b55901801eda}, !- Inlet Port
  {b2174396-c594-4f01-8001-88d24c430053}; !- Outlet Port

OS:Node,
  {423159a6-dc71-414e-96f5-46944ed8b2f0}, !- Handle
  Node 504,                               !- Name
  {db7de622-9038-4253-b919-338b44da2807}, !- Inlet Port
  {770ca823-990b-47d8-a6c6-993a3ce307f8}; !- Outlet Port

OS:Connection,
  {b2174396-c594-4f01-8001-88d24c430053}, !- Handle
  {5010ad84-69ff-4a8c-91a0-3610cde50e83}, !- Source Object
  3,                                      !- Outlet Port
  {43ea51c2-e2a6-4425-bfc0-8aaa9dbf5b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db7de622-9038-4253-b919-338b44da2807}, !- Handle
  {48733e51-808c-4bdf-94fa-4a12770e725b}, !- Source Object
  2,                                      !- Outlet Port
  {423159a6-dc71-414e-96f5-46944ed8b2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770ca823-990b-47d8-a6c6-993a3ce307f8}, !- Handle
  {423159a6-dc71-414e-96f5-46944ed8b2f0}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {110207cc-38f8-4b34-a51a-56a10f942e12}, !- Handle
  Node 505,                               !- Name
  {61685140-2c1b-4cbf-9acf-40b857be204d}, !- Inlet Port
  {b00ca368-b776-43a9-866e-13a691b04cd8}; !- Outlet Port

OS:Connection,
  {61685140-2c1b-4cbf-9acf-40b857be204d}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  58,                                     !- Outlet Port
  {110207cc-38f8-4b34-a51a-56a10f942e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00ca368-b776-43a9-866e-13a691b04cd8}, !- Handle
  {110207cc-38f8-4b34-a51a-56a10f942e12}, !- Source Object
  3,                                      !- Outlet Port
  {79abf132-145d-43b3-8104-b3d30eadd892}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {088644a9-62ec-4be3-b79c-b55901801eda}, !- Handle
  {79abf132-145d-43b3-8104-b3d30eadd892}, !- Source Object
  4,                                      !- Outlet Port
  {5010ad84-69ff-4a8c-91a0-3610cde50e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2058cf5f-18cf-4da0-bcd0-7d7838426216}, !- Handle
  Coil Heating Electric 57,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2aadc005-ec78-4c19-bcad-2685c112dc5e}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95c5fa17-3ec4-4f0c-bdb2-7f96412169e1}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b5bcee7-570a-401f-8517-00b22860e44d}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab0268f4-6423-4c37-9b2b-24a7a214618e}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24793a71-2d0e-416a-8bd1-fe9d81f7f369}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3e9ee4cd-984f-48c4-9dbd-f26f005b4e91}, !- Handle
  Coil Cooling DX Single Speed 57 12kBtu/hr 10.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45306725505709,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b07f9ad1-1b31-4508-97af-16a319a072d0}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d2a962ac-8861-4ee6-8093-ba1d9c356bc5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6d622d81-10c5-4ed1-abd6-dcb5ee3625bc}, !- Air Inlet Node Name
  {a52ebf03-225a-4459-b593-1dd1a0303a1b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b07f9ad1-1b31-4508-97af-16a319a072d0}, !- Supply Air Fan Name
  {2058cf5f-18cf-4da0-bcd0-7d7838426216}, !- Heating Coil Name
  {3e9ee4cd-984f-48c4-9dbd-f26f005b4e91}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {092508c7-4783-4466-be4a-364a980b672d}, !- Handle
  Node 506,                               !- Name
  {e012d241-a359-40c8-9f44-afd96b1aacac}, !- Inlet Port
  {6d622d81-10c5-4ed1-abd6-dcb5ee3625bc}; !- Outlet Port

OS:Connection,
  {e012d241-a359-40c8-9f44-afd96b1aacac}, !- Handle
  {c38a3f0c-a899-482f-bc57-250ebf7c778a}, !- Source Object
  2,                                      !- Outlet Port
  {092508c7-4783-4466-be4a-364a980b672d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d622d81-10c5-4ed1-abd6-dcb5ee3625bc}, !- Handle
  {092508c7-4783-4466-be4a-364a980b672d}, !- Source Object
  3,                                      !- Outlet Port
  {d2a962ac-8861-4ee6-8093-ba1d9c356bc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {874d3b16-9f86-46b2-9097-bd0b4e131307}, !- Handle
  Node 507,                               !- Name
  {a52ebf03-225a-4459-b593-1dd1a0303a1b}, !- Inlet Port
  {dc76e1d6-46f0-4e8c-b60d-46a4109f8138}; !- Outlet Port

OS:Connection,
  {dc76e1d6-46f0-4e8c-b60d-46a4109f8138}, !- Handle
  {874d3b16-9f86-46b2-9097-bd0b4e131307}, !- Source Object
  3,                                      !- Outlet Port
  {6b08b6ab-79a2-494e-b375-cea54ffb0207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52ebf03-225a-4459-b593-1dd1a0303a1b}, !- Handle
  {d2a962ac-8861-4ee6-8093-ba1d9c356bc5}, !- Source Object
  4,                                      !- Outlet Port
  {874d3b16-9f86-46b2-9097-bd0b4e131307}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a68a7b2e-cbdc-4b7b-9544-1f4867818f51}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f04ce1ec-558c-4ffd-a020-b6e30e6be53f}, !- Water Inlet Node Name
  {c6383346-e8a2-4db5-8d71-4cfa4c34865c}; !- Water Outlet Node Name

OS:Node,
  {caaeb775-cabb-43f1-9594-0df4239b0005}, !- Handle
  Node 508,                               !- Name
  {9e6a98aa-1bf6-4274-bc2b-b50dda7d70c6}, !- Inlet Port
  {f04ce1ec-558c-4ffd-a020-b6e30e6be53f}; !- Outlet Port

OS:Connection,
  {9e6a98aa-1bf6-4274-bc2b-b50dda7d70c6}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  60,                                     !- Outlet Port
  {caaeb775-cabb-43f1-9594-0df4239b0005}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {288c395b-288c-4305-97a6-53a09e5c4c66}, !- Handle
  Node 509,                               !- Name
  {c6383346-e8a2-4db5-8d71-4cfa4c34865c}, !- Inlet Port
  {5ed2e5b4-889f-424a-9f8a-e2fd0b29e2bd}; !- Outlet Port

OS:Connection,
  {f04ce1ec-558c-4ffd-a020-b6e30e6be53f}, !- Handle
  {caaeb775-cabb-43f1-9594-0df4239b0005}, !- Source Object
  3,                                      !- Outlet Port
  {a68a7b2e-cbdc-4b7b-9544-1f4867818f51}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c6383346-e8a2-4db5-8d71-4cfa4c34865c}, !- Handle
  {a68a7b2e-cbdc-4b7b-9544-1f4867818f51}, !- Source Object
  10,                                     !- Outlet Port
  {288c395b-288c-4305-97a6-53a09e5c4c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed2e5b4-889f-424a-9f8a-e2fd0b29e2bd}, !- Handle
  {288c395b-288c-4305-97a6-53a09e5c4c66}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2fb50c81-8c9e-42d8-b527-96e88461c566}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a68a7b2e-cbdc-4b7b-9544-1f4867818f51}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b19a2a4a-19ac-437b-9430-6e1b242352c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e96f7dc0-4bdb-40dc-be45-dbdf9210d12b}, !- Air Inlet Node Name
  {cd0567bb-ab80-4b14-9e9f-1b9f54addd25}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dca7ea09-137b-42cd-aa21-cb194d641abb}, !- Handle
  Node 510,                               !- Name
  {cd0567bb-ab80-4b14-9e9f-1b9f54addd25}, !- Inlet Port
  {fb7586dd-79d4-4203-8478-e388a4856d6a}; !- Outlet Port

OS:Node,
  {e6160ab0-1142-48cd-99a6-47ee82cfd870}, !- Handle
  Node 511,                               !- Name
  {859d87c6-4bb2-4975-8ded-b8d7bb053bdc}, !- Inlet Port
  {ab06f1e7-9cc9-4327-9dea-c3fb8da7091f}; !- Outlet Port

OS:Connection,
  {fb7586dd-79d4-4203-8478-e388a4856d6a}, !- Handle
  {dca7ea09-137b-42cd-aa21-cb194d641abb}, !- Source Object
  3,                                      !- Outlet Port
  {6b08b6ab-79a2-494e-b375-cea54ffb0207}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {859d87c6-4bb2-4975-8ded-b8d7bb053bdc}, !- Handle
  {07ce371a-5db1-4f56-862f-440a4c88bd88}, !- Source Object
  2,                                      !- Outlet Port
  {e6160ab0-1142-48cd-99a6-47ee82cfd870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab06f1e7-9cc9-4327-9dea-c3fb8da7091f}, !- Handle
  {e6160ab0-1142-48cd-99a6-47ee82cfd870}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {933e41df-efc3-434d-9d7c-051ec0669e46}, !- Handle
  Node 512,                               !- Name
  {45515c7a-e65a-4e83-a4ca-c6b8176aad8c}, !- Inlet Port
  {e96f7dc0-4bdb-40dc-be45-dbdf9210d12b}; !- Outlet Port

OS:Connection,
  {45515c7a-e65a-4e83-a4ca-c6b8176aad8c}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  59,                                     !- Outlet Port
  {933e41df-efc3-434d-9d7c-051ec0669e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96f7dc0-4bdb-40dc-be45-dbdf9210d12b}, !- Handle
  {933e41df-efc3-434d-9d7c-051ec0669e46}, !- Source Object
  3,                                      !- Outlet Port
  {b19a2a4a-19ac-437b-9430-6e1b242352c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd0567bb-ab80-4b14-9e9f-1b9f54addd25}, !- Handle
  {b19a2a4a-19ac-437b-9430-6e1b242352c3}, !- Source Object
  4,                                      !- Outlet Port
  {dca7ea09-137b-42cd-aa21-cb194d641abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b642967-506a-4eb1-8b47-561d2c4b0073}, !- Handle
  Coil Heating Electric 58,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0fdcf61f-972f-4fce-923b-e0e6c91f067c}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba206abb-ed26-4cd9-a354-2bd043338354}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53a5eb81-e03f-4863-9f07-dd2b0f9b5595}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc1187bc-4a30-4e9e-999b-da05c8a7aa21}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de2fa811-2773-422f-a6f1-e664496af00b}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a318f3a4-f2be-47de-8240-34e766e83d29}, !- Handle
  Coil Cooling DX Single Speed 58 9kBtu/hr 10.7EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6950194261648,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1718f1dd-492b-4689-b879-5b9d3f8b7388}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab87e94d-e5c6-4988-9b26-d2d81cd30355}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e7e66e0b-e75d-4b2a-8830-b0ed8b06dcbb}, !- Air Inlet Node Name
  {81b6062c-64ca-4583-82f5-ba76fb1f5ce3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1718f1dd-492b-4689-b879-5b9d3f8b7388}, !- Supply Air Fan Name
  {1b642967-506a-4eb1-8b47-561d2c4b0073}, !- Heating Coil Name
  {a318f3a4-f2be-47de-8240-34e766e83d29}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {10292cff-0226-419d-8e97-81199e4da856}, !- Handle
  Node 513,                               !- Name
  {a081e3c1-79df-4bb9-9a09-601362975787}, !- Inlet Port
  {e7e66e0b-e75d-4b2a-8830-b0ed8b06dcbb}; !- Outlet Port

OS:Connection,
  {a081e3c1-79df-4bb9-9a09-601362975787}, !- Handle
  {d6232b30-7212-4cde-88da-949ba3777eb8}, !- Source Object
  2,                                      !- Outlet Port
  {10292cff-0226-419d-8e97-81199e4da856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e66e0b-e75d-4b2a-8830-b0ed8b06dcbb}, !- Handle
  {10292cff-0226-419d-8e97-81199e4da856}, !- Source Object
  3,                                      !- Outlet Port
  {ab87e94d-e5c6-4988-9b26-d2d81cd30355}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b60f9deb-c08b-419f-ad6c-463705def0bd}, !- Handle
  Node 514,                               !- Name
  {81b6062c-64ca-4583-82f5-ba76fb1f5ce3}, !- Inlet Port
  {5b648bdd-4d1f-4efd-ab35-fee24e11f7e2}; !- Outlet Port

OS:Connection,
  {5b648bdd-4d1f-4efd-ab35-fee24e11f7e2}, !- Handle
  {b60f9deb-c08b-419f-ad6c-463705def0bd}, !- Source Object
  3,                                      !- Outlet Port
  {29e99c59-72cf-42aa-a057-861543a43099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b6062c-64ca-4583-82f5-ba76fb1f5ce3}, !- Handle
  {ab87e94d-e5c6-4988-9b26-d2d81cd30355}, !- Source Object
  4,                                      !- Outlet Port
  {b60f9deb-c08b-419f-ad6c-463705def0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {231d9462-813e-43ed-853f-b89b2634d4e8}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a71515e-27dc-42c0-a494-b483415d5f5f}, !- Water Inlet Node Name
  {b6265817-e24a-4e6b-913a-38b2d01230b8}; !- Water Outlet Node Name

OS:Node,
  {b413ccc3-0e4b-4bee-83fe-18aa38b64bde}, !- Handle
  Node 515,                               !- Name
  {db2ecc20-55c7-49a0-9136-8ee7e13d9832}, !- Inlet Port
  {2a71515e-27dc-42c0-a494-b483415d5f5f}; !- Outlet Port

OS:Connection,
  {db2ecc20-55c7-49a0-9136-8ee7e13d9832}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  61,                                     !- Outlet Port
  {b413ccc3-0e4b-4bee-83fe-18aa38b64bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb79b74f-f2a1-4376-b892-d6d5e3ab913a}, !- Handle
  Node 516,                               !- Name
  {b6265817-e24a-4e6b-913a-38b2d01230b8}, !- Inlet Port
  {de2ae254-1de5-49c1-a3a8-3380d27bb4ac}; !- Outlet Port

OS:Connection,
  {2a71515e-27dc-42c0-a494-b483415d5f5f}, !- Handle
  {b413ccc3-0e4b-4bee-83fe-18aa38b64bde}, !- Source Object
  3,                                      !- Outlet Port
  {231d9462-813e-43ed-853f-b89b2634d4e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b6265817-e24a-4e6b-913a-38b2d01230b8}, !- Handle
  {231d9462-813e-43ed-853f-b89b2634d4e8}, !- Source Object
  10,                                     !- Outlet Port
  {fb79b74f-f2a1-4376-b892-d6d5e3ab913a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2ae254-1de5-49c1-a3a8-3380d27bb4ac}, !- Handle
  {fb79b74f-f2a1-4376-b892-d6d5e3ab913a}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11af4b4b-2885-4294-9368-3808cd3600d1}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {231d9462-813e-43ed-853f-b89b2634d4e8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76c265d2-139d-4c16-91ce-962c57271203}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {67a7bca6-9cc8-4656-995b-ebdd566a1d66}, !- Air Inlet Node Name
  {5f55c39e-f040-4f28-8e95-c1e719a90228}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fa4f513-cece-41b6-bee3-4c4dffef59ca}, !- Handle
  Node 517,                               !- Name
  {5f55c39e-f040-4f28-8e95-c1e719a90228}, !- Inlet Port
  {6c91ae0b-d5e0-4b00-806e-87787b93bf27}; !- Outlet Port

OS:Node,
  {f612c45a-613b-45c6-8508-4a2e50ce7349}, !- Handle
  Node 518,                               !- Name
  {e04e22d7-9174-4c25-9a13-729cc9b29f78}, !- Inlet Port
  {f731330e-19c9-4152-9ed7-2eaf91a1b4be}; !- Outlet Port

OS:Connection,
  {6c91ae0b-d5e0-4b00-806e-87787b93bf27}, !- Handle
  {4fa4f513-cece-41b6-bee3-4c4dffef59ca}, !- Source Object
  3,                                      !- Outlet Port
  {29e99c59-72cf-42aa-a057-861543a43099}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e04e22d7-9174-4c25-9a13-729cc9b29f78}, !- Handle
  {04eef656-ba8d-40ce-9575-e6fc29c63cba}, !- Source Object
  2,                                      !- Outlet Port
  {f612c45a-613b-45c6-8508-4a2e50ce7349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f731330e-19c9-4152-9ed7-2eaf91a1b4be}, !- Handle
  {f612c45a-613b-45c6-8508-4a2e50ce7349}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {6d2f2b4f-3885-4919-a61e-52ce95c1845c}, !- Handle
  Node 519,                               !- Name
  {0ceed5c3-84f9-4704-b81d-c3e28de19d92}, !- Inlet Port
  {67a7bca6-9cc8-4656-995b-ebdd566a1d66}; !- Outlet Port

OS:Connection,
  {0ceed5c3-84f9-4704-b81d-c3e28de19d92}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  60,                                     !- Outlet Port
  {6d2f2b4f-3885-4919-a61e-52ce95c1845c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a7bca6-9cc8-4656-995b-ebdd566a1d66}, !- Handle
  {6d2f2b4f-3885-4919-a61e-52ce95c1845c}, !- Source Object
  3,                                      !- Outlet Port
  {76c265d2-139d-4c16-91ce-962c57271203}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f55c39e-f040-4f28-8e95-c1e719a90228}, !- Handle
  {76c265d2-139d-4c16-91ce-962c57271203}, !- Source Object
  4,                                      !- Outlet Port
  {4fa4f513-cece-41b6-bee3-4c4dffef59ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18e6929a-5aa3-4528-b190-d2e219f93076}, !- Handle
  Coil Heating Electric 59,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1ec1a836-36a3-429f-bbac-e53a55aab143}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff17eff9-723a-4f85-8062-88df0dd4b691}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {edf9aa9c-30f3-4b88-92e2-506e9525e323}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48d25758-4e35-48ff-81eb-174971fa576b}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2cc76e9-a4f3-459b-9294-9f7f2222944e}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1130addf-9e83-460b-ad40-7abbeab4f6b5}, !- Handle
  Coil Cooling DX Single Speed 59 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41850120093375,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a9fea836-37fe-4de6-b5cf-bcf64a62d429}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a699489-6c7a-48a7-9b09-a226c1c1a45f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {10243378-4cc6-4f30-a46a-eb2129223274}, !- Air Inlet Node Name
  {92946d58-95d1-431d-ba25-1ba76d838fe8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9fea836-37fe-4de6-b5cf-bcf64a62d429}, !- Supply Air Fan Name
  {18e6929a-5aa3-4528-b190-d2e219f93076}, !- Heating Coil Name
  {1130addf-9e83-460b-ad40-7abbeab4f6b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed7de86e-6321-417f-88b3-e58cbac1c3ba}, !- Handle
  Node 520,                               !- Name
  {4811b8c2-df09-4e82-b419-e74f15c1d943}, !- Inlet Port
  {10243378-4cc6-4f30-a46a-eb2129223274}; !- Outlet Port

OS:Connection,
  {4811b8c2-df09-4e82-b419-e74f15c1d943}, !- Handle
  {5f5885a8-906b-4543-822e-4b2e384aef34}, !- Source Object
  2,                                      !- Outlet Port
  {ed7de86e-6321-417f-88b3-e58cbac1c3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10243378-4cc6-4f30-a46a-eb2129223274}, !- Handle
  {ed7de86e-6321-417f-88b3-e58cbac1c3ba}, !- Source Object
  3,                                      !- Outlet Port
  {8a699489-6c7a-48a7-9b09-a226c1c1a45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44488adc-b443-4063-8470-a4b421ac46dd}, !- Handle
  Node 521,                               !- Name
  {92946d58-95d1-431d-ba25-1ba76d838fe8}, !- Inlet Port
  {ee10ac26-4010-4923-a5fe-56385c72481f}; !- Outlet Port

OS:Connection,
  {ee10ac26-4010-4923-a5fe-56385c72481f}, !- Handle
  {44488adc-b443-4063-8470-a4b421ac46dd}, !- Source Object
  3,                                      !- Outlet Port
  {21ea3c19-05e6-4f76-be2f-527e09890c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92946d58-95d1-431d-ba25-1ba76d838fe8}, !- Handle
  {8a699489-6c7a-48a7-9b09-a226c1c1a45f}, !- Source Object
  4,                                      !- Outlet Port
  {44488adc-b443-4063-8470-a4b421ac46dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e7a503f-77b6-4aa9-9dbc-bafc968c4463}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9db57a27-8bac-4a2e-8fe6-6424092bd81f}, !- Water Inlet Node Name
  {c3d16637-e07d-488f-bca6-36fd742192cc}; !- Water Outlet Node Name

OS:Node,
  {7fe6c978-e5c1-464a-b6b3-896e21c33cd1}, !- Handle
  Node 522,                               !- Name
  {d8840397-7c65-47ec-8a00-8148a4b8cd4b}, !- Inlet Port
  {9db57a27-8bac-4a2e-8fe6-6424092bd81f}; !- Outlet Port

OS:Connection,
  {d8840397-7c65-47ec-8a00-8148a4b8cd4b}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  62,                                     !- Outlet Port
  {7fe6c978-e5c1-464a-b6b3-896e21c33cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b70be585-1362-43cf-bc41-6fa14b5c31d1}, !- Handle
  Node 523,                               !- Name
  {c3d16637-e07d-488f-bca6-36fd742192cc}, !- Inlet Port
  {ee747e46-4938-42aa-9454-404cbf6210bb}; !- Outlet Port

OS:Connection,
  {9db57a27-8bac-4a2e-8fe6-6424092bd81f}, !- Handle
  {7fe6c978-e5c1-464a-b6b3-896e21c33cd1}, !- Source Object
  3,                                      !- Outlet Port
  {1e7a503f-77b6-4aa9-9dbc-bafc968c4463}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3d16637-e07d-488f-bca6-36fd742192cc}, !- Handle
  {1e7a503f-77b6-4aa9-9dbc-bafc968c4463}, !- Source Object
  10,                                     !- Outlet Port
  {b70be585-1362-43cf-bc41-6fa14b5c31d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee747e46-4938-42aa-9454-404cbf6210bb}, !- Handle
  {b70be585-1362-43cf-bc41-6fa14b5c31d1}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48f852da-a990-4cac-941e-b7b6725a195b}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1e7a503f-77b6-4aa9-9dbc-bafc968c4463}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e09b430-7731-4283-a1d8-8efdf4a498a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {87dadbf6-c7ee-41c6-b314-e1e138db968b}, !- Air Inlet Node Name
  {38c78398-3fa6-4bfd-ae89-321c5b561c22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45aead9e-bcc2-4a5f-aedf-2ae5d188456e}, !- Handle
  Node 524,                               !- Name
  {38c78398-3fa6-4bfd-ae89-321c5b561c22}, !- Inlet Port
  {22b6fb64-9ecf-4aba-b07d-ec2aa8c03d54}; !- Outlet Port

OS:Node,
  {53537c01-5fab-4d9c-b353-d11da06ec35f}, !- Handle
  Node 525,                               !- Name
  {25be66e8-a788-4684-94b1-aa2ce4425d2a}, !- Inlet Port
  {240d9117-578e-4fa7-8885-db2385a0f4d2}; !- Outlet Port

OS:Connection,
  {22b6fb64-9ecf-4aba-b07d-ec2aa8c03d54}, !- Handle
  {45aead9e-bcc2-4a5f-aedf-2ae5d188456e}, !- Source Object
  3,                                      !- Outlet Port
  {21ea3c19-05e6-4f76-be2f-527e09890c1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25be66e8-a788-4684-94b1-aa2ce4425d2a}, !- Handle
  {efa62cd9-5e43-43f1-9002-5ec3f442ce7c}, !- Source Object
  2,                                      !- Outlet Port
  {53537c01-5fab-4d9c-b353-d11da06ec35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240d9117-578e-4fa7-8885-db2385a0f4d2}, !- Handle
  {53537c01-5fab-4d9c-b353-d11da06ec35f}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {1f49cb18-7408-4720-a8c4-d0c1f86ba6eb}, !- Handle
  Node 526,                               !- Name
  {8d735a80-3876-4a0e-8c83-6eace760b3cf}, !- Inlet Port
  {87dadbf6-c7ee-41c6-b314-e1e138db968b}; !- Outlet Port

OS:Connection,
  {8d735a80-3876-4a0e-8c83-6eace760b3cf}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  61,                                     !- Outlet Port
  {1f49cb18-7408-4720-a8c4-d0c1f86ba6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87dadbf6-c7ee-41c6-b314-e1e138db968b}, !- Handle
  {1f49cb18-7408-4720-a8c4-d0c1f86ba6eb}, !- Source Object
  3,                                      !- Outlet Port
  {8e09b430-7731-4283-a1d8-8efdf4a498a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38c78398-3fa6-4bfd-ae89-321c5b561c22}, !- Handle
  {8e09b430-7731-4283-a1d8-8efdf4a498a9}, !- Source Object
  4,                                      !- Outlet Port
  {45aead9e-bcc2-4a5f-aedf-2ae5d188456e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1e862cf4-2edc-4f67-b595-fc6a2c076e02}, !- Handle
  Coil Heating Electric 60,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ddeebf12-fe48-4fc5-a409-b9bbe6a72e42}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3ad4e76-5736-4cd8-ba6e-93bec2f83adc}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6d2e8ae-9ca5-4c7c-8cb7-64439e2cb4e9}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c52155ca-30d9-4904-a4da-740fac664403}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {951ce60f-71e5-41b0-8c9c-74b582b8d277}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {19176720-471b-4bc7-a4fd-57f19644a6fd}, !- Handle
  Coil Cooling DX Single Speed 60 7kBtu/hr 10.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.76776538653563,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {da3acde9-22f9-406e-b82f-604aedb4eb71}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8f264618-e582-420d-b4bc-38fb12394117}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6a90cad0-a303-482d-a10c-df8b3bc8c81e}, !- Air Inlet Node Name
  {32f9df37-bedd-4a50-b440-4edff65fea10}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {da3acde9-22f9-406e-b82f-604aedb4eb71}, !- Supply Air Fan Name
  {1e862cf4-2edc-4f67-b595-fc6a2c076e02}, !- Heating Coil Name
  {19176720-471b-4bc7-a4fd-57f19644a6fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {980f36a9-6d51-41b5-bdd7-95e012c8f3f7}, !- Handle
  Node 527,                               !- Name
  {5adfaf86-e4ae-4aa5-884e-cc19adc5a649}, !- Inlet Port
  {6a90cad0-a303-482d-a10c-df8b3bc8c81e}; !- Outlet Port

OS:Connection,
  {5adfaf86-e4ae-4aa5-884e-cc19adc5a649}, !- Handle
  {1e84cbde-8ed0-4658-82db-b9449be37166}, !- Source Object
  2,                                      !- Outlet Port
  {980f36a9-6d51-41b5-bdd7-95e012c8f3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a90cad0-a303-482d-a10c-df8b3bc8c81e}, !- Handle
  {980f36a9-6d51-41b5-bdd7-95e012c8f3f7}, !- Source Object
  3,                                      !- Outlet Port
  {8f264618-e582-420d-b4bc-38fb12394117}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e4b66d8-bc03-48fd-8680-8b15254f0087}, !- Handle
  Node 528,                               !- Name
  {32f9df37-bedd-4a50-b440-4edff65fea10}, !- Inlet Port
  {7a40a98c-2306-4702-8b4b-c285cbc36a59}; !- Outlet Port

OS:Connection,
  {7a40a98c-2306-4702-8b4b-c285cbc36a59}, !- Handle
  {9e4b66d8-bc03-48fd-8680-8b15254f0087}, !- Source Object
  3,                                      !- Outlet Port
  {32d8fc55-754c-4040-90d1-736da150fffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f9df37-bedd-4a50-b440-4edff65fea10}, !- Handle
  {8f264618-e582-420d-b4bc-38fb12394117}, !- Source Object
  4,                                      !- Outlet Port
  {9e4b66d8-bc03-48fd-8680-8b15254f0087}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0b499884-83f0-401f-88a8-658798d0ac47}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dc3df88b-279d-423a-b909-1853dfe6f06d}, !- Water Inlet Node Name
  {f4d801fd-0fb4-4073-83dd-914b4decd5a8}; !- Water Outlet Node Name

OS:Node,
  {cb6256bf-0b81-408b-9072-c7cdeceead46}, !- Handle
  Node 529,                               !- Name
  {1380579c-0a83-4306-b4be-6c2abc84b690}, !- Inlet Port
  {dc3df88b-279d-423a-b909-1853dfe6f06d}; !- Outlet Port

OS:Connection,
  {1380579c-0a83-4306-b4be-6c2abc84b690}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  63,                                     !- Outlet Port
  {cb6256bf-0b81-408b-9072-c7cdeceead46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc481e1d-42cb-4b1a-8c4e-478308fa2530}, !- Handle
  Node 530,                               !- Name
  {f4d801fd-0fb4-4073-83dd-914b4decd5a8}, !- Inlet Port
  {8b4bdc44-a107-4fa3-8eed-5a59c2054ce4}; !- Outlet Port

OS:Connection,
  {dc3df88b-279d-423a-b909-1853dfe6f06d}, !- Handle
  {cb6256bf-0b81-408b-9072-c7cdeceead46}, !- Source Object
  3,                                      !- Outlet Port
  {0b499884-83f0-401f-88a8-658798d0ac47}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f4d801fd-0fb4-4073-83dd-914b4decd5a8}, !- Handle
  {0b499884-83f0-401f-88a8-658798d0ac47}, !- Source Object
  10,                                     !- Outlet Port
  {cc481e1d-42cb-4b1a-8c4e-478308fa2530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4bdc44-a107-4fa3-8eed-5a59c2054ce4}, !- Handle
  {cc481e1d-42cb-4b1a-8c4e-478308fa2530}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ce1bace-69fb-405b-8d5d-d1e9b2015a5e}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0b499884-83f0-401f-88a8-658798d0ac47}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4500b996-8fe1-4736-bf01-b3ff69a22100}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {406204a5-7675-4c57-a9a4-04afe0b6c703}, !- Air Inlet Node Name
  {bbbc8a6b-a18b-4e7d-81c5-54abd35275d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2de60e11-417b-421d-96cb-8a2576598e11}, !- Handle
  Node 531,                               !- Name
  {bbbc8a6b-a18b-4e7d-81c5-54abd35275d7}, !- Inlet Port
  {9f69bb67-b334-4122-8af4-98bf71027acb}; !- Outlet Port

OS:Node,
  {7b1f49bf-3357-4b46-b0e8-112923d45464}, !- Handle
  Node 532,                               !- Name
  {bc1907c4-4fd9-42f0-af52-0f4404ad1c24}, !- Inlet Port
  {46e972b8-5cd3-4e92-9853-99b1e07d4afd}; !- Outlet Port

OS:Connection,
  {9f69bb67-b334-4122-8af4-98bf71027acb}, !- Handle
  {2de60e11-417b-421d-96cb-8a2576598e11}, !- Source Object
  3,                                      !- Outlet Port
  {32d8fc55-754c-4040-90d1-736da150fffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc1907c4-4fd9-42f0-af52-0f4404ad1c24}, !- Handle
  {3717bb21-0aec-4e1c-9076-3b39f4e07190}, !- Source Object
  2,                                      !- Outlet Port
  {7b1f49bf-3357-4b46-b0e8-112923d45464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e972b8-5cd3-4e92-9853-99b1e07d4afd}, !- Handle
  {7b1f49bf-3357-4b46-b0e8-112923d45464}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {b8347360-9ceb-4991-8767-b356b3212367}, !- Handle
  Node 533,                               !- Name
  {f2562445-acad-4bf9-b424-9b1a2f1f13be}, !- Inlet Port
  {406204a5-7675-4c57-a9a4-04afe0b6c703}; !- Outlet Port

OS:Connection,
  {f2562445-acad-4bf9-b424-9b1a2f1f13be}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  62,                                     !- Outlet Port
  {b8347360-9ceb-4991-8767-b356b3212367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406204a5-7675-4c57-a9a4-04afe0b6c703}, !- Handle
  {b8347360-9ceb-4991-8767-b356b3212367}, !- Source Object
  3,                                      !- Outlet Port
  {4500b996-8fe1-4736-bf01-b3ff69a22100}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbbc8a6b-a18b-4e7d-81c5-54abd35275d7}, !- Handle
  {4500b996-8fe1-4736-bf01-b3ff69a22100}, !- Source Object
  4,                                      !- Outlet Port
  {2de60e11-417b-421d-96cb-8a2576598e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44d30cd4-9277-40b2-a975-d2f138921d4f}, !- Handle
  Coil Heating Electric 61,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {df96cd90-f1d4-4041-abb9-225990590c0b}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf419dad-3f1c-425a-ad8c-326c92e9e5e3}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5481993e-b650-414d-95fd-3370520dc1e3}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f0e7685-7c9b-4e7b-9c6c-b6f8f9c1ef95}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c4b833f-8792-4124-9554-d7b244d3703c}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d6bb5457-0c49-4488-843d-42209a80f2cf}, !- Handle
  Coil Cooling DX Single Speed 61 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2b2de643-8dec-4043-90f3-5c418e6c49e5}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4e975f6e-882d-41d0-b45f-fe0260524e46}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {99a5887c-61b4-4ed7-aa09-c426d195b07e}, !- Air Inlet Node Name
  {60c189d0-29b9-4ea4-9272-64349889b42a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2b2de643-8dec-4043-90f3-5c418e6c49e5}, !- Supply Air Fan Name
  {44d30cd4-9277-40b2-a975-d2f138921d4f}, !- Heating Coil Name
  {d6bb5457-0c49-4488-843d-42209a80f2cf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8a1f8c80-83ce-4ae5-9703-02de7718b796}, !- Handle
  Node 534,                               !- Name
  {f96d9d9f-145a-460b-8f91-3032f0d7a91e}, !- Inlet Port
  {99a5887c-61b4-4ed7-aa09-c426d195b07e}; !- Outlet Port

OS:Connection,
  {f96d9d9f-145a-460b-8f91-3032f0d7a91e}, !- Handle
  {92061ebe-13d5-4065-9096-d1b89da037e7}, !- Source Object
  2,                                      !- Outlet Port
  {8a1f8c80-83ce-4ae5-9703-02de7718b796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a5887c-61b4-4ed7-aa09-c426d195b07e}, !- Handle
  {8a1f8c80-83ce-4ae5-9703-02de7718b796}, !- Source Object
  3,                                      !- Outlet Port
  {4e975f6e-882d-41d0-b45f-fe0260524e46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd7fd9a4-c091-4257-96e7-ad01cd011afb}, !- Handle
  Node 535,                               !- Name
  {60c189d0-29b9-4ea4-9272-64349889b42a}, !- Inlet Port
  {4acbdd6d-42ae-4901-83d5-a83ce8e426f7}; !- Outlet Port

OS:Connection,
  {4acbdd6d-42ae-4901-83d5-a83ce8e426f7}, !- Handle
  {dd7fd9a4-c091-4257-96e7-ad01cd011afb}, !- Source Object
  3,                                      !- Outlet Port
  {48104025-4c5c-43bd-9690-f2491994a10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c189d0-29b9-4ea4-9272-64349889b42a}, !- Handle
  {4e975f6e-882d-41d0-b45f-fe0260524e46}, !- Source Object
  4,                                      !- Outlet Port
  {dd7fd9a4-c091-4257-96e7-ad01cd011afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2088d1ac-5d15-40ad-b4f1-12babd6f8fe5}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
