  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2061d575-5195-489c-8727-0537dac4cf90}, !- Water Inlet Node Name
  {069bab61-996a-40cb-9497-a20954a56a42}; !- Water Outlet Node Name

OS:Node,
  {4592ca96-0b4b-47ab-baac-2c990d4ebea0}, !- Handle
  Node 536,                               !- Name
  {88907a4c-41a0-443b-afb1-a7fbe0d6c42f}, !- Inlet Port
  {2061d575-5195-489c-8727-0537dac4cf90}; !- Outlet Port

OS:Connection,
  {88907a4c-41a0-443b-afb1-a7fbe0d6c42f}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  64,                                     !- Outlet Port
  {4592ca96-0b4b-47ab-baac-2c990d4ebea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cd94809-da28-4e8a-a376-bfe626394bbf}, !- Handle
  Node 537,                               !- Name
  {069bab61-996a-40cb-9497-a20954a56a42}, !- Inlet Port
  {814dcee4-5ed8-4d50-bfab-079ad13eff21}; !- Outlet Port

OS:Connection,
  {2061d575-5195-489c-8727-0537dac4cf90}, !- Handle
  {4592ca96-0b4b-47ab-baac-2c990d4ebea0}, !- Source Object
  3,                                      !- Outlet Port
  {2088d1ac-5d15-40ad-b4f1-12babd6f8fe5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {069bab61-996a-40cb-9497-a20954a56a42}, !- Handle
  {2088d1ac-5d15-40ad-b4f1-12babd6f8fe5}, !- Source Object
  10,                                     !- Outlet Port
  {2cd94809-da28-4e8a-a376-bfe626394bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814dcee4-5ed8-4d50-bfab-079ad13eff21}, !- Handle
  {2cd94809-da28-4e8a-a376-bfe626394bbf}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b60f7644-bf60-4717-a254-19cebb583fc6}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2088d1ac-5d15-40ad-b4f1-12babd6f8fe5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21af23a4-4023-4b87-a081-661d47a32d62}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b386c6a6-a891-49bd-b5fd-5e35a074b266}, !- Air Inlet Node Name
  {3865a830-f16d-4122-8538-49f7342aafd8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f7071fc2-df2d-4810-8931-3ab9b91338d5}, !- Handle
  Node 538,                               !- Name
  {3865a830-f16d-4122-8538-49f7342aafd8}, !- Inlet Port
  {0d0367e9-f5f3-4126-b3f6-521ab5194835}; !- Outlet Port

OS:Node,
  {f655d864-62df-430e-a286-06f88e73e8b8}, !- Handle
  Node 539,                               !- Name
  {43f4da0a-356c-4b43-878d-ff8b44395ec2}, !- Inlet Port
  {de9d30b3-3a59-4954-9356-c0af76f12524}; !- Outlet Port

OS:Connection,
  {0d0367e9-f5f3-4126-b3f6-521ab5194835}, !- Handle
  {f7071fc2-df2d-4810-8931-3ab9b91338d5}, !- Source Object
  3,                                      !- Outlet Port
  {48104025-4c5c-43bd-9690-f2491994a10e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43f4da0a-356c-4b43-878d-ff8b44395ec2}, !- Handle
  {fe26fd9a-19c6-499c-b766-ddb16b7adbf1}, !- Source Object
  2,                                      !- Outlet Port
  {f655d864-62df-430e-a286-06f88e73e8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9d30b3-3a59-4954-9356-c0af76f12524}, !- Handle
  {f655d864-62df-430e-a286-06f88e73e8b8}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {fed16724-2e3e-478c-8f54-ca9176a0a367}, !- Handle
  Node 540,                               !- Name
  {5a6f8f29-2667-4b92-a701-d531f0a20737}, !- Inlet Port
  {b386c6a6-a891-49bd-b5fd-5e35a074b266}; !- Outlet Port

OS:Connection,
  {5a6f8f29-2667-4b92-a701-d531f0a20737}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  63,                                     !- Outlet Port
  {fed16724-2e3e-478c-8f54-ca9176a0a367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b386c6a6-a891-49bd-b5fd-5e35a074b266}, !- Handle
  {fed16724-2e3e-478c-8f54-ca9176a0a367}, !- Source Object
  3,                                      !- Outlet Port
  {21af23a4-4023-4b87-a081-661d47a32d62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3865a830-f16d-4122-8538-49f7342aafd8}, !- Handle
  {21af23a4-4023-4b87-a081-661d47a32d62}, !- Source Object
  4,                                      !- Outlet Port
  {f7071fc2-df2d-4810-8931-3ab9b91338d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18cb5384-cc7f-47fe-9caa-154f3dac5c99}, !- Handle
  Coil Heating Electric 62,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e421200e-a2d3-4555-a7a6-8fbd21e5d24a}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29794dd6-4230-4ed5-b102-63401a1c4dc1}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d261efdb-d11a-4330-87ee-9c9cea880485}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21077b6c-474b-4c19-8ac3-bedddb83e394}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dcbf1633-775b-4bdc-a090-0f8c01b9d962}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9d3d11d-e512-45fb-b23f-948156acd6b7}, !- Handle
  Coil Cooling DX Single Speed 62 8kBtu/hr 10.7EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70956868616223,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ed6cd415-ebfa-4ebe-9bdd-ea055adae508}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6a01c3e7-d2e8-4fd2-9c65-ea7d3c0f531c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {56f233f9-05ed-47a7-845d-46a0d9ddc857}, !- Air Inlet Node Name
  {ed8e8268-2ade-47c4-81df-6ad5595731d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ed6cd415-ebfa-4ebe-9bdd-ea055adae508}, !- Supply Air Fan Name
  {18cb5384-cc7f-47fe-9caa-154f3dac5c99}, !- Heating Coil Name
  {a9d3d11d-e512-45fb-b23f-948156acd6b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0239e763-50b7-44e9-91c8-e66fa933b1da}, !- Handle
  Node 541,                               !- Name
  {7ccab0f7-ee3d-4992-b12d-acfa78820121}, !- Inlet Port
  {56f233f9-05ed-47a7-845d-46a0d9ddc857}; !- Outlet Port

OS:Connection,
  {7ccab0f7-ee3d-4992-b12d-acfa78820121}, !- Handle
  {2c7f5286-53fd-42a6-bde6-a3439a40b4f2}, !- Source Object
  2,                                      !- Outlet Port
  {0239e763-50b7-44e9-91c8-e66fa933b1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f233f9-05ed-47a7-845d-46a0d9ddc857}, !- Handle
  {0239e763-50b7-44e9-91c8-e66fa933b1da}, !- Source Object
  3,                                      !- Outlet Port
  {6a01c3e7-d2e8-4fd2-9c65-ea7d3c0f531c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d23fc3b-df43-405a-90e0-c634ce93fdb6}, !- Handle
  Node 542,                               !- Name
  {ed8e8268-2ade-47c4-81df-6ad5595731d6}, !- Inlet Port
  {a302bd82-4880-43a4-96ec-2db3bebcd5e3}; !- Outlet Port

OS:Connection,
  {a302bd82-4880-43a4-96ec-2db3bebcd5e3}, !- Handle
  {3d23fc3b-df43-405a-90e0-c634ce93fdb6}, !- Source Object
  3,                                      !- Outlet Port
  {8dfc6729-ac9d-49a8-98eb-3e7de9552e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8e8268-2ade-47c4-81df-6ad5595731d6}, !- Handle
  {6a01c3e7-d2e8-4fd2-9c65-ea7d3c0f531c}, !- Source Object
  4,                                      !- Outlet Port
  {3d23fc3b-df43-405a-90e0-c634ce93fdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f959b8bb-e7e5-4cfa-afc6-a32bcb67edfa}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48b3461c-8c47-46a3-ac35-d37f1bfe0721}, !- Water Inlet Node Name
  {503d8015-5a83-438b-a617-ee8057672b1e}; !- Water Outlet Node Name

OS:Node,
  {5f16ef1e-4ba4-4383-8594-872550d99c12}, !- Handle
  Node 543,                               !- Name
  {abdb0fcc-3757-49fb-9950-6ce53e26c574}, !- Inlet Port
  {48b3461c-8c47-46a3-ac35-d37f1bfe0721}; !- Outlet Port

OS:Connection,
  {abdb0fcc-3757-49fb-9950-6ce53e26c574}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  65,                                     !- Outlet Port
  {5f16ef1e-4ba4-4383-8594-872550d99c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14605e35-1c5c-43a9-89cf-7cb5974051c0}, !- Handle
  Node 544,                               !- Name
  {503d8015-5a83-438b-a617-ee8057672b1e}, !- Inlet Port
  {69bc0a7e-6818-4258-9bcf-a30254052cf1}; !- Outlet Port

OS:Connection,
  {48b3461c-8c47-46a3-ac35-d37f1bfe0721}, !- Handle
  {5f16ef1e-4ba4-4383-8594-872550d99c12}, !- Source Object
  3,                                      !- Outlet Port
  {f959b8bb-e7e5-4cfa-afc6-a32bcb67edfa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {503d8015-5a83-438b-a617-ee8057672b1e}, !- Handle
  {f959b8bb-e7e5-4cfa-afc6-a32bcb67edfa}, !- Source Object
  10,                                     !- Outlet Port
  {14605e35-1c5c-43a9-89cf-7cb5974051c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bc0a7e-6818-4258-9bcf-a30254052cf1}, !- Handle
  {14605e35-1c5c-43a9-89cf-7cb5974051c0}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d0c7693b-8a7d-433d-b309-395ba9d0e9b7}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f959b8bb-e7e5-4cfa-afc6-a32bcb67edfa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fcc05094-26f0-4f2d-8342-df290f35e597}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {51134bf4-ea3e-4628-8046-7076c651bfbb}, !- Air Inlet Node Name
  {5c85fa0e-2811-4a45-af9d-7ce0c233d5c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15279e94-0064-42c5-ae8b-5d0a1b9ff5f5}, !- Handle
  Node 545,                               !- Name
  {5c85fa0e-2811-4a45-af9d-7ce0c233d5c1}, !- Inlet Port
  {b10ff81e-44f5-4c80-80e6-e8f27bcfdd7c}; !- Outlet Port

OS:Node,
  {e8cc2686-00fb-42f5-b948-0698c792455d}, !- Handle
  Node 546,                               !- Name
  {7fae6bb6-67a8-4631-9793-e626a3669047}, !- Inlet Port
  {0a166f3d-782b-4c0e-8554-ad48eef98b97}; !- Outlet Port

OS:Connection,
  {b10ff81e-44f5-4c80-80e6-e8f27bcfdd7c}, !- Handle
  {15279e94-0064-42c5-ae8b-5d0a1b9ff5f5}, !- Source Object
  3,                                      !- Outlet Port
  {8dfc6729-ac9d-49a8-98eb-3e7de9552e3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fae6bb6-67a8-4631-9793-e626a3669047}, !- Handle
  {9f1eeaf9-a1b8-462f-a6c4-7e8525aecdbc}, !- Source Object
  2,                                      !- Outlet Port
  {e8cc2686-00fb-42f5-b948-0698c792455d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a166f3d-782b-4c0e-8554-ad48eef98b97}, !- Handle
  {e8cc2686-00fb-42f5-b948-0698c792455d}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {0c4c2495-465b-4c45-948c-7e399a293df1}, !- Handle
  Node 547,                               !- Name
  {eec667d8-abd2-4211-baf1-93b22900f995}, !- Inlet Port
  {51134bf4-ea3e-4628-8046-7076c651bfbb}; !- Outlet Port

OS:Connection,
  {eec667d8-abd2-4211-baf1-93b22900f995}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  64,                                     !- Outlet Port
  {0c4c2495-465b-4c45-948c-7e399a293df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51134bf4-ea3e-4628-8046-7076c651bfbb}, !- Handle
  {0c4c2495-465b-4c45-948c-7e399a293df1}, !- Source Object
  3,                                      !- Outlet Port
  {fcc05094-26f0-4f2d-8342-df290f35e597}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c85fa0e-2811-4a45-af9d-7ce0c233d5c1}, !- Handle
  {fcc05094-26f0-4f2d-8342-df290f35e597}, !- Source Object
  4,                                      !- Outlet Port
  {15279e94-0064-42c5-ae8b-5d0a1b9ff5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {03ccc4a1-cbd0-4696-a320-e27e1ea57913}, !- Handle
  Coil Heating Electric 63,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8a36f9f0-2212-4d3a-b318-8e87008d99ef}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99255826-5440-402c-97ec-3ccd5fb407d5}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d529aa03-7aa6-4166-b7f5-619ae779d73a}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ff994b2-f4fe-4d73-ba97-b9bda60e62e2}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dfb6b7c9-96a0-4f16-8ed9-5ce034dbf2c2}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {516a03ce-0473-48a7-83d4-9d997e71b255}, !- Handle
  Coil Cooling DX Single Speed 63 4kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7777cb5e-0ea3-468e-99c7-b14543f44f01}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a363f692-adfd-476b-bb3e-091554b923a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {08043483-3cc7-4025-b621-82e43c78b930}, !- Air Inlet Node Name
  {9d78144c-14b3-46d7-b600-e423ad8de624}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7777cb5e-0ea3-468e-99c7-b14543f44f01}, !- Supply Air Fan Name
  {03ccc4a1-cbd0-4696-a320-e27e1ea57913}, !- Heating Coil Name
  {516a03ce-0473-48a7-83d4-9d997e71b255}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0eb3c534-6108-49ce-bbad-89032fd9f5cd}, !- Handle
  Node 548,                               !- Name
  {2a675f1c-4006-4be2-aa2a-a42ed00c03fa}, !- Inlet Port
  {08043483-3cc7-4025-b621-82e43c78b930}; !- Outlet Port

OS:Connection,
  {2a675f1c-4006-4be2-aa2a-a42ed00c03fa}, !- Handle
  {d07d6c66-85ba-4a7f-a931-8e0393402316}, !- Source Object
  2,                                      !- Outlet Port
  {0eb3c534-6108-49ce-bbad-89032fd9f5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08043483-3cc7-4025-b621-82e43c78b930}, !- Handle
  {0eb3c534-6108-49ce-bbad-89032fd9f5cd}, !- Source Object
  3,                                      !- Outlet Port
  {a363f692-adfd-476b-bb3e-091554b923a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1644a5f7-c197-4130-b9cf-3c146b74bf9e}, !- Handle
  Node 549,                               !- Name
  {9d78144c-14b3-46d7-b600-e423ad8de624}, !- Inlet Port
  {a7a28150-47f2-46bc-85b5-b91399b6e43f}; !- Outlet Port

OS:Connection,
  {a7a28150-47f2-46bc-85b5-b91399b6e43f}, !- Handle
  {1644a5f7-c197-4130-b9cf-3c146b74bf9e}, !- Source Object
  3,                                      !- Outlet Port
  {10013c2e-edaa-45b2-a599-259248d2fd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d78144c-14b3-46d7-b600-e423ad8de624}, !- Handle
  {a363f692-adfd-476b-bb3e-091554b923a2}, !- Source Object
  4,                                      !- Outlet Port
  {1644a5f7-c197-4130-b9cf-3c146b74bf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {77d373fd-9c47-4e89-bbad-6562488ee523}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d050421a-3747-4bb7-bc67-068397f9e53f}, !- Water Inlet Node Name
  {4301e94e-d763-4cf5-b591-f235ee36b19c}; !- Water Outlet Node Name

OS:Node,
  {69ba51e6-adbc-460c-a0dd-33432c6fff2c}, !- Handle
  Node 550,                               !- Name
  {2b752d0e-f423-4233-8a34-776b683400b9}, !- Inlet Port
  {d050421a-3747-4bb7-bc67-068397f9e53f}; !- Outlet Port

OS:Connection,
  {2b752d0e-f423-4233-8a34-776b683400b9}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  66,                                     !- Outlet Port
  {69ba51e6-adbc-460c-a0dd-33432c6fff2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f81075ba-b474-4700-ba79-0ec087331429}, !- Handle
  Node 551,                               !- Name
  {4301e94e-d763-4cf5-b591-f235ee36b19c}, !- Inlet Port
  {4b3f3808-82e5-44d6-9bf4-dd8ebd394f87}; !- Outlet Port

OS:Connection,
  {d050421a-3747-4bb7-bc67-068397f9e53f}, !- Handle
  {69ba51e6-adbc-460c-a0dd-33432c6fff2c}, !- Source Object
  3,                                      !- Outlet Port
  {77d373fd-9c47-4e89-bbad-6562488ee523}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4301e94e-d763-4cf5-b591-f235ee36b19c}, !- Handle
  {77d373fd-9c47-4e89-bbad-6562488ee523}, !- Source Object
  10,                                     !- Outlet Port
  {f81075ba-b474-4700-ba79-0ec087331429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3f3808-82e5-44d6-9bf4-dd8ebd394f87}, !- Handle
  {f81075ba-b474-4700-ba79-0ec087331429}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {438403f4-8f2d-420c-8478-e09d8fab2aaf}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {77d373fd-9c47-4e89-bbad-6562488ee523}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7276e788-067e-4316-8611-62d23ee71c12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {294f9cf0-a8e4-4c19-9484-0b8723630bb0}, !- Air Inlet Node Name
  {634744b4-4edd-455b-9f0f-c343e708f949}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3344b243-8200-4319-912f-8b246c9bcb35}, !- Handle
  Node 552,                               !- Name
  {634744b4-4edd-455b-9f0f-c343e708f949}, !- Inlet Port
  {29843d71-e97f-4b49-80ce-91fd958357fc}; !- Outlet Port

OS:Node,
  {d126ebd7-2a51-4f7c-a899-66eb74a2f546}, !- Handle
  Node 553,                               !- Name
  {be757b7f-aa70-4b43-a311-569af97a627b}, !- Inlet Port
  {10803143-daea-4502-a9c1-98b442e581ad}; !- Outlet Port

OS:Connection,
  {29843d71-e97f-4b49-80ce-91fd958357fc}, !- Handle
  {3344b243-8200-4319-912f-8b246c9bcb35}, !- Source Object
  3,                                      !- Outlet Port
  {10013c2e-edaa-45b2-a599-259248d2fd6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be757b7f-aa70-4b43-a311-569af97a627b}, !- Handle
  {f57fc216-1227-4693-b318-ca37575e610e}, !- Source Object
  2,                                      !- Outlet Port
  {d126ebd7-2a51-4f7c-a899-66eb74a2f546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10803143-daea-4502-a9c1-98b442e581ad}, !- Handle
  {d126ebd7-2a51-4f7c-a899-66eb74a2f546}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {08425588-deed-4403-8bf0-b83db9ae2e01}, !- Handle
  Node 554,                               !- Name
  {cef2180b-b4be-4789-8bfd-1b26f379ace6}, !- Inlet Port
  {294f9cf0-a8e4-4c19-9484-0b8723630bb0}; !- Outlet Port

OS:Connection,
  {cef2180b-b4be-4789-8bfd-1b26f379ace6}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  65,                                     !- Outlet Port
  {08425588-deed-4403-8bf0-b83db9ae2e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294f9cf0-a8e4-4c19-9484-0b8723630bb0}, !- Handle
  {08425588-deed-4403-8bf0-b83db9ae2e01}, !- Source Object
  3,                                      !- Outlet Port
  {7276e788-067e-4316-8611-62d23ee71c12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {634744b4-4edd-455b-9f0f-c343e708f949}, !- Handle
  {7276e788-067e-4316-8611-62d23ee71c12}, !- Source Object
  4,                                      !- Outlet Port
  {3344b243-8200-4319-912f-8b246c9bcb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52ceace0-5761-48f1-9d79-a5a196c78887}, !- Handle
  Coil Heating Electric 64,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {277e9b73-9bc0-4449-b000-5f873672dd18}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a129f930-b05a-4b89-9fee-3a00d5fbca60}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8353e51b-69ff-4368-8f22-3697495ebb7a}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0287ae5-eaf5-415d-9792-f5093c36df31}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f9732d64-cbff-4d12-a2cc-31a535fd2735}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a1f02cb0-47ef-4cf5-967c-ced439e2bc13}, !- Handle
  Coil Cooling DX Single Speed 64 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43566511125284,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {dd3e1f3c-3308-4198-b27d-13388f14f38d}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6035a3f4-6147-405e-9169-145a9f422ced}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9da68803-33e1-43a0-b86e-d38255915adb}, !- Air Inlet Node Name
  {2200f1f3-5fc0-4170-8633-41fe93e3e2e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd3e1f3c-3308-4198-b27d-13388f14f38d}, !- Supply Air Fan Name
  {52ceace0-5761-48f1-9d79-a5a196c78887}, !- Heating Coil Name
  {a1f02cb0-47ef-4cf5-967c-ced439e2bc13}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {697d731f-e44b-4666-a88b-1d5e11756655}, !- Handle
  Node 555,                               !- Name
  {2ab37f6e-6196-40dc-a0de-ce8f96d8b3ae}, !- Inlet Port
  {9da68803-33e1-43a0-b86e-d38255915adb}; !- Outlet Port

OS:Connection,
  {2ab37f6e-6196-40dc-a0de-ce8f96d8b3ae}, !- Handle
  {3d739634-59c1-4f94-bfcd-b3e717259940}, !- Source Object
  2,                                      !- Outlet Port
  {697d731f-e44b-4666-a88b-1d5e11756655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da68803-33e1-43a0-b86e-d38255915adb}, !- Handle
  {697d731f-e44b-4666-a88b-1d5e11756655}, !- Source Object
  3,                                      !- Outlet Port
  {6035a3f4-6147-405e-9169-145a9f422ced}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e396b86a-5270-4eb4-9225-1b4325d2a0e2}, !- Handle
  Node 556,                               !- Name
  {2200f1f3-5fc0-4170-8633-41fe93e3e2e8}, !- Inlet Port
  {a9d29776-c593-4d86-b8aa-0f03f37d60c3}; !- Outlet Port

OS:Connection,
  {a9d29776-c593-4d86-b8aa-0f03f37d60c3}, !- Handle
  {e396b86a-5270-4eb4-9225-1b4325d2a0e2}, !- Source Object
  3,                                      !- Outlet Port
  {c4de55ed-6847-4891-9ade-3bb8b697d32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2200f1f3-5fc0-4170-8633-41fe93e3e2e8}, !- Handle
  {6035a3f4-6147-405e-9169-145a9f422ced}, !- Source Object
  4,                                      !- Outlet Port
  {e396b86a-5270-4eb4-9225-1b4325d2a0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a743efcc-7751-4f39-b657-0177ed2bb941}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {51d0aefa-c33d-4e5d-b3b6-60cc5c56e5c6}, !- Water Inlet Node Name
  {b5d6b869-25f3-4736-8334-cd128f806c93}; !- Water Outlet Node Name

OS:Node,
  {b1fa8629-d227-4925-a9b2-3c2f6a8a9fb7}, !- Handle
  Node 557,                               !- Name
  {b1ab2885-8359-46cd-955b-def5fce5db89}, !- Inlet Port
  {51d0aefa-c33d-4e5d-b3b6-60cc5c56e5c6}; !- Outlet Port

OS:Connection,
  {b1ab2885-8359-46cd-955b-def5fce5db89}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  67,                                     !- Outlet Port
  {b1fa8629-d227-4925-a9b2-3c2f6a8a9fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5af0389-dacb-4227-9043-c315e2650963}, !- Handle
  Node 558,                               !- Name
  {b5d6b869-25f3-4736-8334-cd128f806c93}, !- Inlet Port
  {0a84fe48-40ec-4e8b-aaca-898a427b1889}; !- Outlet Port

OS:Connection,
  {51d0aefa-c33d-4e5d-b3b6-60cc5c56e5c6}, !- Handle
  {b1fa8629-d227-4925-a9b2-3c2f6a8a9fb7}, !- Source Object
  3,                                      !- Outlet Port
  {a743efcc-7751-4f39-b657-0177ed2bb941}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b5d6b869-25f3-4736-8334-cd128f806c93}, !- Handle
  {a743efcc-7751-4f39-b657-0177ed2bb941}, !- Source Object
  10,                                     !- Outlet Port
  {d5af0389-dacb-4227-9043-c315e2650963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a84fe48-40ec-4e8b-aaca-898a427b1889}, !- Handle
  {d5af0389-dacb-4227-9043-c315e2650963}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7776ccfd-a341-4b96-994f-adbad52e7cb5}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a743efcc-7751-4f39-b657-0177ed2bb941}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9464a26e-b531-42fb-a5a9-7ee6592f2702}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {df42bf6e-5756-4d58-be47-124eec66eef9}, !- Air Inlet Node Name
  {2e6a6f32-54cd-454b-abff-fd535a6c3537}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16787fab-cc92-4d27-b681-164d3aabb26f}, !- Handle
  Node 559,                               !- Name
  {2e6a6f32-54cd-454b-abff-fd535a6c3537}, !- Inlet Port
  {7ff3856d-1c03-45fd-a033-c814783f55a3}; !- Outlet Port

OS:Node,
  {afa61de7-4546-4392-9a03-c0fe89d20406}, !- Handle
  Node 560,                               !- Name
  {a91784a0-1d80-4391-a126-ee5a90a3ea64}, !- Inlet Port
  {4c025dc6-c46d-4724-96d9-fa3ac94c4e76}; !- Outlet Port

OS:Connection,
  {7ff3856d-1c03-45fd-a033-c814783f55a3}, !- Handle
  {16787fab-cc92-4d27-b681-164d3aabb26f}, !- Source Object
  3,                                      !- Outlet Port
  {c4de55ed-6847-4891-9ade-3bb8b697d32a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a91784a0-1d80-4391-a126-ee5a90a3ea64}, !- Handle
  {9831e00c-ea51-4474-9423-d7d366a85ac4}, !- Source Object
  2,                                      !- Outlet Port
  {afa61de7-4546-4392-9a03-c0fe89d20406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c025dc6-c46d-4724-96d9-fa3ac94c4e76}, !- Handle
  {afa61de7-4546-4392-9a03-c0fe89d20406}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {07238761-ba13-405d-8ec5-1171a389a8ad}, !- Handle
  Node 561,                               !- Name
  {673c8aac-87c4-498a-8dc2-647be8a58cb5}, !- Inlet Port
  {df42bf6e-5756-4d58-be47-124eec66eef9}; !- Outlet Port

OS:Connection,
  {673c8aac-87c4-498a-8dc2-647be8a58cb5}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  66,                                     !- Outlet Port
  {07238761-ba13-405d-8ec5-1171a389a8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df42bf6e-5756-4d58-be47-124eec66eef9}, !- Handle
  {07238761-ba13-405d-8ec5-1171a389a8ad}, !- Source Object
  3,                                      !- Outlet Port
  {9464a26e-b531-42fb-a5a9-7ee6592f2702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e6a6f32-54cd-454b-abff-fd535a6c3537}, !- Handle
  {9464a26e-b531-42fb-a5a9-7ee6592f2702}, !- Source Object
  4,                                      !- Outlet Port
  {16787fab-cc92-4d27-b681-164d3aabb26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1da6a980-d5f0-4646-a5c6-05563763ae1e}, !- Handle
  Coil Heating Electric 65,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {50f124d8-7c95-4897-9948-cc073fab6c27}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b980fca-c2ed-44dc-9ab0-a588abb39d3c}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {768b718b-89bc-41f0-b0f9-772f95302653}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14d17af9-8fcc-417e-b474-bf95c9381988}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {770dd81e-3db8-4b55-b994-f4de48f9dd9d}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {88ef1219-a772-4e35-807b-04a2ec4e85fc}, !- Handle
  Coil Cooling DX Single Speed 65 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {84372ddb-c6c5-4f37-b890-34f2db9a0961}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3324f5d5-e5ae-47bd-aa76-39edb4c5b1b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8a61fc75-1822-43f7-98b7-cc69d7c007e9}, !- Air Inlet Node Name
  {b92f7e69-b57f-4ddf-97a9-eed00fa1862a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {84372ddb-c6c5-4f37-b890-34f2db9a0961}, !- Supply Air Fan Name
  {1da6a980-d5f0-4646-a5c6-05563763ae1e}, !- Heating Coil Name
  {88ef1219-a772-4e35-807b-04a2ec4e85fc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4e139fbc-f792-449c-a4f7-9ff0390a3ba8}, !- Handle
  Node 562,                               !- Name
  {aea6f274-3ad9-4d75-8f46-a1ad00f448b7}, !- Inlet Port
  {8a61fc75-1822-43f7-98b7-cc69d7c007e9}; !- Outlet Port

OS:Connection,
  {aea6f274-3ad9-4d75-8f46-a1ad00f448b7}, !- Handle
  {e693e086-3803-4d8d-8edf-8c932d3c81b4}, !- Source Object
  2,                                      !- Outlet Port
  {4e139fbc-f792-449c-a4f7-9ff0390a3ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a61fc75-1822-43f7-98b7-cc69d7c007e9}, !- Handle
  {4e139fbc-f792-449c-a4f7-9ff0390a3ba8}, !- Source Object
  3,                                      !- Outlet Port
  {3324f5d5-e5ae-47bd-aa76-39edb4c5b1b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddb48736-678f-4497-bc4b-485253eb4ddb}, !- Handle
  Node 563,                               !- Name
  {b92f7e69-b57f-4ddf-97a9-eed00fa1862a}, !- Inlet Port
  {a106ecf1-4ecb-42e4-8d8e-ac9e65eef455}; !- Outlet Port

OS:Connection,
  {a106ecf1-4ecb-42e4-8d8e-ac9e65eef455}, !- Handle
  {ddb48736-678f-4497-bc4b-485253eb4ddb}, !- Source Object
  3,                                      !- Outlet Port
  {dbaac678-753e-4810-b076-043693abfa7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92f7e69-b57f-4ddf-97a9-eed00fa1862a}, !- Handle
  {3324f5d5-e5ae-47bd-aa76-39edb4c5b1b7}, !- Source Object
  4,                                      !- Outlet Port
  {ddb48736-678f-4497-bc4b-485253eb4ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a5ac7f34-63e6-4da2-9758-cfd3c7be6606}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {99f1f00c-c15a-4718-a115-dbfbb3f4ea84}, !- Water Inlet Node Name
  {dc13e762-1692-4c37-a2fe-8258bebcf785}; !- Water Outlet Node Name

OS:Node,
  {c523fb48-243a-4514-8edc-529a3bfbe692}, !- Handle
  Node 564,                               !- Name
  {6cf9015d-25fa-4503-91d3-ae93dc8e7cfa}, !- Inlet Port
  {99f1f00c-c15a-4718-a115-dbfbb3f4ea84}; !- Outlet Port

OS:Connection,
  {6cf9015d-25fa-4503-91d3-ae93dc8e7cfa}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  68,                                     !- Outlet Port
  {c523fb48-243a-4514-8edc-529a3bfbe692}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {602803da-7957-41cc-9b48-d1876a4a6384}, !- Handle
  Node 565,                               !- Name
  {dc13e762-1692-4c37-a2fe-8258bebcf785}, !- Inlet Port
  {853d11c9-cea8-4c43-999e-bde487b8f961}; !- Outlet Port

OS:Connection,
  {99f1f00c-c15a-4718-a115-dbfbb3f4ea84}, !- Handle
  {c523fb48-243a-4514-8edc-529a3bfbe692}, !- Source Object
  3,                                      !- Outlet Port
  {a5ac7f34-63e6-4da2-9758-cfd3c7be6606}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dc13e762-1692-4c37-a2fe-8258bebcf785}, !- Handle
  {a5ac7f34-63e6-4da2-9758-cfd3c7be6606}, !- Source Object
  10,                                     !- Outlet Port
  {602803da-7957-41cc-9b48-d1876a4a6384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853d11c9-cea8-4c43-999e-bde487b8f961}, !- Handle
  {602803da-7957-41cc-9b48-d1876a4a6384}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57d3c579-2922-4d3b-96dd-8ae9c6517584}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a5ac7f34-63e6-4da2-9758-cfd3c7be6606}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8481a94d-6d46-47b9-b4e3-a9a4fb54dcf9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {29f524b6-ad82-4798-9289-846ad8095748}, !- Air Inlet Node Name
  {d05c1fb6-1e4b-412a-9dca-e01e5fa97ed9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72735c20-3d90-445b-9a6b-6dfd85c4ba0d}, !- Handle
  Node 566,                               !- Name
  {d05c1fb6-1e4b-412a-9dca-e01e5fa97ed9}, !- Inlet Port
  {cfd55d0c-a4d2-4a67-81b8-739f1a038fe5}; !- Outlet Port

OS:Node,
  {e848b90d-50b0-4f5d-b50b-a190bf3ffcc0}, !- Handle
  Node 567,                               !- Name
  {70ddbe51-44ba-4f2f-be0c-a992cc97cf05}, !- Inlet Port
  {80f0b28d-38da-48c9-b315-4488ab66ea8d}; !- Outlet Port

OS:Connection,
  {cfd55d0c-a4d2-4a67-81b8-739f1a038fe5}, !- Handle
  {72735c20-3d90-445b-9a6b-6dfd85c4ba0d}, !- Source Object
  3,                                      !- Outlet Port
  {dbaac678-753e-4810-b076-043693abfa7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70ddbe51-44ba-4f2f-be0c-a992cc97cf05}, !- Handle
  {4a166e1d-8b96-4f86-892a-323e50f8d321}, !- Source Object
  2,                                      !- Outlet Port
  {e848b90d-50b0-4f5d-b50b-a190bf3ffcc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f0b28d-38da-48c9-b315-4488ab66ea8d}, !- Handle
  {e848b90d-50b0-4f5d-b50b-a190bf3ffcc0}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {980466e2-f626-426d-978f-60e3f7be31d7}, !- Handle
  Node 568,                               !- Name
  {fa65f03a-da25-4f86-bc3a-d124d892ea09}, !- Inlet Port
  {29f524b6-ad82-4798-9289-846ad8095748}; !- Outlet Port

OS:Connection,
  {fa65f03a-da25-4f86-bc3a-d124d892ea09}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  67,                                     !- Outlet Port
  {980466e2-f626-426d-978f-60e3f7be31d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f524b6-ad82-4798-9289-846ad8095748}, !- Handle
  {980466e2-f626-426d-978f-60e3f7be31d7}, !- Source Object
  3,                                      !- Outlet Port
  {8481a94d-6d46-47b9-b4e3-a9a4fb54dcf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d05c1fb6-1e4b-412a-9dca-e01e5fa97ed9}, !- Handle
  {8481a94d-6d46-47b9-b4e3-a9a4fb54dcf9}, !- Source Object
  4,                                      !- Outlet Port
  {72735c20-3d90-445b-9a6b-6dfd85c4ba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79fb34f5-825a-42fa-a387-d027ff741e40}, !- Handle
  Coil Heating Electric 66,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0a755e2d-1baa-47ae-aeff-b38a212c233b}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e2e832f-8489-438f-b119-b6341ad79c0b}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57e04e8e-30e6-4c77-bde1-4807d90f7c82}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f44f00be-a2a5-42e6-a520-d8db9d7b4d02}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21acaad0-28c2-4eb1-84c9-0a0f810d87e5}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bd09a479-f756-4c6b-853e-dba8d2744f6a}, !- Handle
  Coil Cooling DX Single Speed 66 15kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24719311843994,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bacf4837-6c1b-4536-9b88-e531f15898a2}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {03edadc5-d42c-4346-9217-de70299d630d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d8ef303e-b2d6-4256-8d23-5da1d1843260}, !- Air Inlet Node Name
  {a8dfb7aa-466d-4abc-9ace-16167d6cbd95}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bacf4837-6c1b-4536-9b88-e531f15898a2}, !- Supply Air Fan Name
  {79fb34f5-825a-42fa-a387-d027ff741e40}, !- Heating Coil Name
  {bd09a479-f756-4c6b-853e-dba8d2744f6a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {adda898a-3143-44a5-8dbf-0dd0a39e1bc9}, !- Handle
  Node 569,                               !- Name
  {d41c088f-4e53-43bd-aa1f-ce2cf42b39cd}, !- Inlet Port
  {d8ef303e-b2d6-4256-8d23-5da1d1843260}; !- Outlet Port

OS:Connection,
  {d41c088f-4e53-43bd-aa1f-ce2cf42b39cd}, !- Handle
  {cb2ba362-e230-43a3-bf36-e25175377f16}, !- Source Object
  2,                                      !- Outlet Port
  {adda898a-3143-44a5-8dbf-0dd0a39e1bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ef303e-b2d6-4256-8d23-5da1d1843260}, !- Handle
  {adda898a-3143-44a5-8dbf-0dd0a39e1bc9}, !- Source Object
  3,                                      !- Outlet Port
  {03edadc5-d42c-4346-9217-de70299d630d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb79d16f-d306-485a-9027-cc35afa7467a}, !- Handle
  Node 570,                               !- Name
  {a8dfb7aa-466d-4abc-9ace-16167d6cbd95}, !- Inlet Port
  {d8f0412a-9132-4420-9ab2-3047237c81b5}; !- Outlet Port

OS:Connection,
  {d8f0412a-9132-4420-9ab2-3047237c81b5}, !- Handle
  {bb79d16f-d306-485a-9027-cc35afa7467a}, !- Source Object
  3,                                      !- Outlet Port
  {9f784f0d-d15b-440c-8360-4c8e395ac6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8dfb7aa-466d-4abc-9ace-16167d6cbd95}, !- Handle
  {03edadc5-d42c-4346-9217-de70299d630d}, !- Source Object
  4,                                      !- Outlet Port
  {bb79d16f-d306-485a-9027-cc35afa7467a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6a4d77fe-d7c5-4a64-b201-032c4ebf5ed0}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {04e6cf36-adf1-46be-964c-016e11e74e47}, !- Water Inlet Node Name
  {bc23f8dd-9ce8-4ea0-8b51-806498ed1254}; !- Water Outlet Node Name

OS:Node,
  {fd85f9b7-402e-459f-b992-040bd7b070b5}, !- Handle
  Node 571,                               !- Name
  {1cb1e0f1-d807-4e55-b9b1-aca54cdfc143}, !- Inlet Port
  {04e6cf36-adf1-46be-964c-016e11e74e47}; !- Outlet Port

OS:Connection,
  {1cb1e0f1-d807-4e55-b9b1-aca54cdfc143}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  69,                                     !- Outlet Port
  {fd85f9b7-402e-459f-b992-040bd7b070b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19aa77be-bdba-4052-8a9f-2cee5e31efcd}, !- Handle
  Node 572,                               !- Name
  {bc23f8dd-9ce8-4ea0-8b51-806498ed1254}, !- Inlet Port
  {118da7a9-3c99-4264-ab5c-20c7a840dbcf}; !- Outlet Port

OS:Connection,
  {04e6cf36-adf1-46be-964c-016e11e74e47}, !- Handle
  {fd85f9b7-402e-459f-b992-040bd7b070b5}, !- Source Object
  3,                                      !- Outlet Port
  {6a4d77fe-d7c5-4a64-b201-032c4ebf5ed0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc23f8dd-9ce8-4ea0-8b51-806498ed1254}, !- Handle
  {6a4d77fe-d7c5-4a64-b201-032c4ebf5ed0}, !- Source Object
  10,                                     !- Outlet Port
  {19aa77be-bdba-4052-8a9f-2cee5e31efcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118da7a9-3c99-4264-ab5c-20c7a840dbcf}, !- Handle
  {19aa77be-bdba-4052-8a9f-2cee5e31efcd}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {17a3fffa-3cce-46de-9166-e56bc56cd581}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6a4d77fe-d7c5-4a64-b201-032c4ebf5ed0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76f52105-468e-4bbc-9172-cd080e5f9652}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ad4c3457-f8bf-41e8-94ce-e3e42a61262e}, !- Air Inlet Node Name
  {aae71be5-a058-4831-a54d-b08a9fee108f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {edef3830-d059-4003-9297-942bc30bd41c}, !- Handle
  Node 573,                               !- Name
  {aae71be5-a058-4831-a54d-b08a9fee108f}, !- Inlet Port
  {ff637363-5288-42d1-839f-34a4b8fe9f12}; !- Outlet Port

OS:Node,
  {51729e65-9a82-4642-b3c5-08a279ab184b}, !- Handle
  Node 574,                               !- Name
  {401e6c78-2483-4d65-ae67-9dee34c53eb8}, !- Inlet Port
  {26d64753-e24f-47e4-8549-2e711198b059}; !- Outlet Port

OS:Connection,
  {ff637363-5288-42d1-839f-34a4b8fe9f12}, !- Handle
  {edef3830-d059-4003-9297-942bc30bd41c}, !- Source Object
  3,                                      !- Outlet Port
  {9f784f0d-d15b-440c-8360-4c8e395ac6e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {401e6c78-2483-4d65-ae67-9dee34c53eb8}, !- Handle
  {e9811566-626a-4133-84a0-e36f0fa812c2}, !- Source Object
  2,                                      !- Outlet Port
  {51729e65-9a82-4642-b3c5-08a279ab184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d64753-e24f-47e4-8549-2e711198b059}, !- Handle
  {51729e65-9a82-4642-b3c5-08a279ab184b}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {689b77d0-23d7-4872-98bd-1463526e2a1e}, !- Handle
  Node 575,                               !- Name
  {4f722ed3-8776-4a2e-8afe-e93d94accc96}, !- Inlet Port
  {ad4c3457-f8bf-41e8-94ce-e3e42a61262e}; !- Outlet Port

OS:Connection,
  {4f722ed3-8776-4a2e-8afe-e93d94accc96}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  68,                                     !- Outlet Port
  {689b77d0-23d7-4872-98bd-1463526e2a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4c3457-f8bf-41e8-94ce-e3e42a61262e}, !- Handle
  {689b77d0-23d7-4872-98bd-1463526e2a1e}, !- Source Object
  3,                                      !- Outlet Port
  {76f52105-468e-4bbc-9172-cd080e5f9652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae71be5-a058-4831-a54d-b08a9fee108f}, !- Handle
  {76f52105-468e-4bbc-9172-cd080e5f9652}, !- Source Object
  4,                                      !- Outlet Port
  {edef3830-d059-4003-9297-942bc30bd41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5af94ea4-f49a-4b09-8dbc-4947440cb15e}, !- Handle
  Coil Heating Electric 67,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8db98667-a034-4845-a47a-ea592be40ab8}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d6f58e7-b35a-4ec6-adf2-1edd6efbe924}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a29782d-b96e-4cc7-ad8d-527b959caa9c}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2919f84e-8c62-40c5-9f9d-0335c4c07e89}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf33824d-6c48-46a4-afb4-a2f4cd53d2d5}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {30915547-c13e-4af4-9ad6-11febfe409fb}, !- Handle
  Coil Cooling DX Single Speed 67 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8f25b17e-8b47-4486-94dd-f025d52f4c54}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9c2de617-d963-40ae-9d6e-48183f31f5ed}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {95be6780-5a83-4101-ab5e-0f3929be1507}, !- Air Inlet Node Name
  {d7cd2e48-22e7-4082-b44a-5c8b34f6a6de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f25b17e-8b47-4486-94dd-f025d52f4c54}, !- Supply Air Fan Name
  {5af94ea4-f49a-4b09-8dbc-4947440cb15e}, !- Heating Coil Name
  {30915547-c13e-4af4-9ad6-11febfe409fb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {881e14b1-5176-4f69-a806-199284aee88d}, !- Handle
  Node 576,                               !- Name
  {f70694c8-4b62-4c6b-9eb6-9ebcd5b94e44}, !- Inlet Port
  {95be6780-5a83-4101-ab5e-0f3929be1507}; !- Outlet Port

OS:Connection,
  {f70694c8-4b62-4c6b-9eb6-9ebcd5b94e44}, !- Handle
  {e46db587-3df8-4b66-aca3-1cc303f3cb8d}, !- Source Object
  2,                                      !- Outlet Port
  {881e14b1-5176-4f69-a806-199284aee88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95be6780-5a83-4101-ab5e-0f3929be1507}, !- Handle
  {881e14b1-5176-4f69-a806-199284aee88d}, !- Source Object
  3,                                      !- Outlet Port
  {9c2de617-d963-40ae-9d6e-48183f31f5ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f137e4d-f0d2-48b1-810d-50aff39ead2e}, !- Handle
  Node 577,                               !- Name
  {d7cd2e48-22e7-4082-b44a-5c8b34f6a6de}, !- Inlet Port
  {675e8ffd-411a-43f9-9dfb-a91a06383f65}; !- Outlet Port

OS:Connection,
  {675e8ffd-411a-43f9-9dfb-a91a06383f65}, !- Handle
  {0f137e4d-f0d2-48b1-810d-50aff39ead2e}, !- Source Object
  3,                                      !- Outlet Port
  {0f220e4a-1377-4512-9f24-0ce146d91013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cd2e48-22e7-4082-b44a-5c8b34f6a6de}, !- Handle
  {9c2de617-d963-40ae-9d6e-48183f31f5ed}, !- Source Object
  4,                                      !- Outlet Port
  {0f137e4d-f0d2-48b1-810d-50aff39ead2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f65b3833-3add-488e-8e2f-f6b99385cdd2}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c4048dd-c920-4fb6-a94b-be5a6df841ab}, !- Water Inlet Node Name
  {07875143-b3b8-4735-855f-1f234c3ac48c}; !- Water Outlet Node Name

OS:Node,
  {aadfe578-e85d-4bb5-8c0c-ad7de5281408}, !- Handle
  Node 578,                               !- Name
  {fa363ab2-7115-4e42-8ca7-958fed47c4c8}, !- Inlet Port
  {2c4048dd-c920-4fb6-a94b-be5a6df841ab}; !- Outlet Port

OS:Connection,
  {fa363ab2-7115-4e42-8ca7-958fed47c4c8}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  70,                                     !- Outlet Port
  {aadfe578-e85d-4bb5-8c0c-ad7de5281408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6583cd9-feac-42b2-b411-f6612d565920}, !- Handle
  Node 579,                               !- Name
  {07875143-b3b8-4735-855f-1f234c3ac48c}, !- Inlet Port
  {e85f4cfd-a4ba-4f21-ab1c-99573ac62331}; !- Outlet Port

OS:Connection,
  {2c4048dd-c920-4fb6-a94b-be5a6df841ab}, !- Handle
  {aadfe578-e85d-4bb5-8c0c-ad7de5281408}, !- Source Object
  3,                                      !- Outlet Port
  {f65b3833-3add-488e-8e2f-f6b99385cdd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07875143-b3b8-4735-855f-1f234c3ac48c}, !- Handle
  {f65b3833-3add-488e-8e2f-f6b99385cdd2}, !- Source Object
  10,                                     !- Outlet Port
  {c6583cd9-feac-42b2-b411-f6612d565920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85f4cfd-a4ba-4f21-ab1c-99573ac62331}, !- Handle
  {c6583cd9-feac-42b2-b411-f6612d565920}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfc0d4e3-f28e-43cc-9b04-4077017c480b}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f65b3833-3add-488e-8e2f-f6b99385cdd2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {377a74da-41f7-4ef6-b009-ceddce71e5fa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3c7fbb21-9117-4900-847c-120ff1913154}, !- Air Inlet Node Name
  {76662b9e-e65e-4a7b-9524-30116631e288}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2e6b283-6f4a-44bc-a236-fee5da2559f2}, !- Handle
  Node 580,                               !- Name
  {76662b9e-e65e-4a7b-9524-30116631e288}, !- Inlet Port
  {d2342f5a-3a04-4d54-bd82-60c9d5371aaf}; !- Outlet Port

OS:Node,
  {f820bc2c-bef6-467f-8c17-9bb4f576eac1}, !- Handle
  Node 581,                               !- Name
  {9e18d650-deb5-436e-82d1-4b45a6763307}, !- Inlet Port
  {08814254-5346-4e8d-87b8-b5a23c0e0284}; !- Outlet Port

OS:Connection,
  {d2342f5a-3a04-4d54-bd82-60c9d5371aaf}, !- Handle
  {a2e6b283-6f4a-44bc-a236-fee5da2559f2}, !- Source Object
  3,                                      !- Outlet Port
  {0f220e4a-1377-4512-9f24-0ce146d91013}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e18d650-deb5-436e-82d1-4b45a6763307}, !- Handle
  {7e074d86-920e-4868-b79a-ed976b760e78}, !- Source Object
  2,                                      !- Outlet Port
  {f820bc2c-bef6-467f-8c17-9bb4f576eac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08814254-5346-4e8d-87b8-b5a23c0e0284}, !- Handle
  {f820bc2c-bef6-467f-8c17-9bb4f576eac1}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {6488df96-a36d-4b95-bcbc-66273389640b}, !- Handle
  Node 582,                               !- Name
  {b60417a4-fbed-4c07-8386-c0e5260f9b48}, !- Inlet Port
  {3c7fbb21-9117-4900-847c-120ff1913154}; !- Outlet Port

OS:Connection,
  {b60417a4-fbed-4c07-8386-c0e5260f9b48}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  69,                                     !- Outlet Port
  {6488df96-a36d-4b95-bcbc-66273389640b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7fbb21-9117-4900-847c-120ff1913154}, !- Handle
  {6488df96-a36d-4b95-bcbc-66273389640b}, !- Source Object
  3,                                      !- Outlet Port
  {377a74da-41f7-4ef6-b009-ceddce71e5fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76662b9e-e65e-4a7b-9524-30116631e288}, !- Handle
  {377a74da-41f7-4ef6-b009-ceddce71e5fa}, !- Source Object
  4,                                      !- Outlet Port
  {a2e6b283-6f4a-44bc-a236-fee5da2559f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72d64d0b-5eb6-42d8-87bb-6f03a0e1f63c}, !- Handle
  Coil Heating Electric 68,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {54da6f7f-58f5-4c79-9d5f-73eb58d34781}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a345bd34-931f-4d23-a4d4-657ef302dadd}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a8c3f53-7d61-4f75-bc69-f0d543ac7626}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {450420ad-a670-4eaf-878f-ab7689311303}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dddcae5b-4353-4c56-85d9-9a3c05b178ba}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9f239d46-b36d-45db-aaac-445af149d9fc}, !- Handle
  Coil Cooling DX Single Speed 68 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {747d4444-b22b-4a5f-a61d-26fbaa712b97}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5620329-8c67-4e29-88e2-49e951039f68}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6bfb3f3a-6a60-46db-a20b-d6396b819f30}, !- Air Inlet Node Name
  {e5298d03-3747-4632-9cfd-50608389e5f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {747d4444-b22b-4a5f-a61d-26fbaa712b97}, !- Supply Air Fan Name
  {72d64d0b-5eb6-42d8-87bb-6f03a0e1f63c}, !- Heating Coil Name
  {9f239d46-b36d-45db-aaac-445af149d9fc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1f0c07f9-051b-4622-98e7-a158a092cdad}, !- Handle
  Node 583,                               !- Name
  {667cb4c7-cd17-4d54-b87e-adf7bb5729c4}, !- Inlet Port
  {6bfb3f3a-6a60-46db-a20b-d6396b819f30}; !- Outlet Port

OS:Connection,
  {667cb4c7-cd17-4d54-b87e-adf7bb5729c4}, !- Handle
  {13971a9a-2c88-4656-97d3-1f9424576eb9}, !- Source Object
  2,                                      !- Outlet Port
  {1f0c07f9-051b-4622-98e7-a158a092cdad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfb3f3a-6a60-46db-a20b-d6396b819f30}, !- Handle
  {1f0c07f9-051b-4622-98e7-a158a092cdad}, !- Source Object
  3,                                      !- Outlet Port
  {e5620329-8c67-4e29-88e2-49e951039f68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {058f952a-0249-4d5e-8cef-30f836a6c9a8}, !- Handle
  Node 584,                               !- Name
  {e5298d03-3747-4632-9cfd-50608389e5f0}, !- Inlet Port
  {4cb98d26-69a6-4b2f-9a93-ef3e9b3c46e6}; !- Outlet Port

OS:Connection,
  {4cb98d26-69a6-4b2f-9a93-ef3e9b3c46e6}, !- Handle
  {058f952a-0249-4d5e-8cef-30f836a6c9a8}, !- Source Object
  3,                                      !- Outlet Port
  {07afa61d-815f-480a-a566-5f1594a69a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5298d03-3747-4632-9cfd-50608389e5f0}, !- Handle
  {e5620329-8c67-4e29-88e2-49e951039f68}, !- Source Object
  4,                                      !- Outlet Port
  {058f952a-0249-4d5e-8cef-30f836a6c9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {918d90af-180f-46ec-bf50-19b0b3d09f40}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {06747980-8712-4f0a-a733-c6358a2e2ed0}, !- Water Inlet Node Name
  {32fc4a47-1b0e-408d-b8df-7aaadb5e5630}; !- Water Outlet Node Name

OS:Node,
  {91f1e72b-0777-4c9a-b811-392a2130916d}, !- Handle
  Node 585,                               !- Name
  {be3584db-3fae-4c64-a4be-49536a3f4747}, !- Inlet Port
  {06747980-8712-4f0a-a733-c6358a2e2ed0}; !- Outlet Port

OS:Connection,
  {be3584db-3fae-4c64-a4be-49536a3f4747}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  71,                                     !- Outlet Port
  {91f1e72b-0777-4c9a-b811-392a2130916d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a20ddb7-821e-46b8-8e96-33abba82f04f}, !- Handle
  Node 586,                               !- Name
  {32fc4a47-1b0e-408d-b8df-7aaadb5e5630}, !- Inlet Port
  {1dbccc2c-c0ce-43b8-8f68-9723a9447514}; !- Outlet Port

OS:Connection,
  {06747980-8712-4f0a-a733-c6358a2e2ed0}, !- Handle
  {91f1e72b-0777-4c9a-b811-392a2130916d}, !- Source Object
  3,                                      !- Outlet Port
  {918d90af-180f-46ec-bf50-19b0b3d09f40}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {32fc4a47-1b0e-408d-b8df-7aaadb5e5630}, !- Handle
  {918d90af-180f-46ec-bf50-19b0b3d09f40}, !- Source Object
  10,                                     !- Outlet Port
  {7a20ddb7-821e-46b8-8e96-33abba82f04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbccc2c-c0ce-43b8-8f68-9723a9447514}, !- Handle
  {7a20ddb7-821e-46b8-8e96-33abba82f04f}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32a78a3d-f442-47a3-b325-1068252b3fa8}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {918d90af-180f-46ec-bf50-19b0b3d09f40}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6369eb03-a562-4719-9e39-3f0981c5b476}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 68, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {41de4d53-7302-47ed-a437-bcaa13c43574}, !- Air Inlet Node Name
  {1a60acc7-741c-43d1-8a7b-e7958f54977d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8298a6c9-179b-4bf2-8604-87f33abb481e}, !- Handle
  Node 587,                               !- Name
  {1a60acc7-741c-43d1-8a7b-e7958f54977d}, !- Inlet Port
  {6a5bc9be-29d7-462b-b136-dc6007a91ea9}; !- Outlet Port

OS:Node,
  {62f768ee-82f5-4a9d-925b-cd702613cc26}, !- Handle
  Node 588,                               !- Name
  {b2cbf365-5162-4371-941c-17d0534664e9}, !- Inlet Port
  {d232cb28-4671-46e1-8e21-8f36ee3bd12f}; !- Outlet Port

OS:Connection,
  {6a5bc9be-29d7-462b-b136-dc6007a91ea9}, !- Handle
  {8298a6c9-179b-4bf2-8604-87f33abb481e}, !- Source Object
  3,                                      !- Outlet Port
  {07afa61d-815f-480a-a566-5f1594a69a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2cbf365-5162-4371-941c-17d0534664e9}, !- Handle
  {5c241f2d-a683-4662-b9aa-a619d817209a}, !- Source Object
  2,                                      !- Outlet Port
  {62f768ee-82f5-4a9d-925b-cd702613cc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d232cb28-4671-46e1-8e21-8f36ee3bd12f}, !- Handle
  {62f768ee-82f5-4a9d-925b-cd702613cc26}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {cf958fa5-5745-4d70-aeda-f21c6bd83e67}, !- Handle
  Node 589,                               !- Name
  {48c921fe-0e92-4e10-8b21-b583eadd431c}, !- Inlet Port
  {41de4d53-7302-47ed-a437-bcaa13c43574}; !- Outlet Port

OS:Connection,
  {48c921fe-0e92-4e10-8b21-b583eadd431c}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  70,                                     !- Outlet Port
  {cf958fa5-5745-4d70-aeda-f21c6bd83e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41de4d53-7302-47ed-a437-bcaa13c43574}, !- Handle
  {cf958fa5-5745-4d70-aeda-f21c6bd83e67}, !- Source Object
  3,                                      !- Outlet Port
  {6369eb03-a562-4719-9e39-3f0981c5b476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a60acc7-741c-43d1-8a7b-e7958f54977d}, !- Handle
  {6369eb03-a562-4719-9e39-3f0981c5b476}, !- Source Object
  4,                                      !- Outlet Port
  {8298a6c9-179b-4bf2-8604-87f33abb481e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bcd10c8c-a1a2-4727-867e-5cf4318d9842}, !- Handle
  Coil Heating Electric 69,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9691f57e-38e5-4eae-af59-d06ace791308}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd60cc5b-7a2c-468c-91fb-4fa68a685cd8}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b25e4ee-3793-4c0f-b969-96d1babc83ff}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6a8291c-eb9e-4bd9-9e80-7e910342ff30}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ce35ced-9137-493f-9706-199ade138400}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f3479ba6-516d-421e-a9cf-d6da84473f14}, !- Handle
  Coil Cooling DX Single Speed 69 13kBtu/hr 9.6EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.347546214965,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3a9c11c9-7dd9-4a2f-b5e0-b1756095860f}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9baa74d5-c618-4446-9ba4-fa9f80b2081d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f6ca183e-ddbb-4975-b1b4-4f9562e5d1fd}, !- Air Inlet Node Name
  {6fee7828-8e99-44d5-8c04-7e0bd12be046}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a9c11c9-7dd9-4a2f-b5e0-b1756095860f}, !- Supply Air Fan Name
  {bcd10c8c-a1a2-4727-867e-5cf4318d9842}, !- Heating Coil Name
  {f3479ba6-516d-421e-a9cf-d6da84473f14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {79f5de52-e1ba-4d07-bfea-82d7cc84c1c3}, !- Handle
  Node 590,                               !- Name
  {acdec2dd-84fa-47a4-8a63-40ba62687b44}, !- Inlet Port
  {f6ca183e-ddbb-4975-b1b4-4f9562e5d1fd}; !- Outlet Port

OS:Connection,
  {acdec2dd-84fa-47a4-8a63-40ba62687b44}, !- Handle
  {7e460d68-7a38-44cf-a571-90a5f85b6f4a}, !- Source Object
  2,                                      !- Outlet Port
  {79f5de52-e1ba-4d07-bfea-82d7cc84c1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ca183e-ddbb-4975-b1b4-4f9562e5d1fd}, !- Handle
  {79f5de52-e1ba-4d07-bfea-82d7cc84c1c3}, !- Source Object
  3,                                      !- Outlet Port
  {9baa74d5-c618-4446-9ba4-fa9f80b2081d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a426aa7-7297-47f6-ac38-7ba764247501}, !- Handle
  Node 591,                               !- Name
  {6fee7828-8e99-44d5-8c04-7e0bd12be046}, !- Inlet Port
  {dc8077e7-9e55-4226-afd6-a9c9dd98ca7a}; !- Outlet Port

OS:Connection,
  {dc8077e7-9e55-4226-afd6-a9c9dd98ca7a}, !- Handle
  {0a426aa7-7297-47f6-ac38-7ba764247501}, !- Source Object
  3,                                      !- Outlet Port
  {99f42dbe-be1c-4b5f-88d0-02d2e5c696af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fee7828-8e99-44d5-8c04-7e0bd12be046}, !- Handle
  {9baa74d5-c618-4446-9ba4-fa9f80b2081d}, !- Source Object
  4,                                      !- Outlet Port
  {0a426aa7-7297-47f6-ac38-7ba764247501}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c13ab157-1b8e-4d17-8ef4-f92e1c37e3ee}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d28fa3ce-4f0d-49e4-88aa-83a4bf620eeb}, !- Water Inlet Node Name
  {705f56a5-05ca-4dfa-a2be-11e5e31f129c}; !- Water Outlet Node Name

OS:Node,
  {8a7d0b64-2403-47aa-8c44-4cd815f173c7}, !- Handle
  Node 592,                               !- Name
  {26c4b2a6-1fe3-4ac7-bdb7-860dae018605}, !- Inlet Port
  {d28fa3ce-4f0d-49e4-88aa-83a4bf620eeb}; !- Outlet Port

OS:Connection,
  {26c4b2a6-1fe3-4ac7-bdb7-860dae018605}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  72,                                     !- Outlet Port
  {8a7d0b64-2403-47aa-8c44-4cd815f173c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fff8c800-f426-4caa-81ee-17053f2a66d5}, !- Handle
  Node 593,                               !- Name
  {705f56a5-05ca-4dfa-a2be-11e5e31f129c}, !- Inlet Port
  {d2d3e3f9-de44-4962-b64a-6fdcd549e6e6}; !- Outlet Port

OS:Connection,
  {d28fa3ce-4f0d-49e4-88aa-83a4bf620eeb}, !- Handle
  {8a7d0b64-2403-47aa-8c44-4cd815f173c7}, !- Source Object
  3,                                      !- Outlet Port
  {c13ab157-1b8e-4d17-8ef4-f92e1c37e3ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {705f56a5-05ca-4dfa-a2be-11e5e31f129c}, !- Handle
  {c13ab157-1b8e-4d17-8ef4-f92e1c37e3ee}, !- Source Object
  10,                                     !- Outlet Port
  {fff8c800-f426-4caa-81ee-17053f2a66d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d3e3f9-de44-4962-b64a-6fdcd549e6e6}, !- Handle
  {fff8c800-f426-4caa-81ee-17053f2a66d5}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6edb534-ddb7-4099-87cb-c10c51630cbc}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c13ab157-1b8e-4d17-8ef4-f92e1c37e3ee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7cac8daf-879e-4d84-9645-06e902bd3ccd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {14c1dd3d-97d7-40d5-8f94-fda9f33fdf98}, !- Air Inlet Node Name
  {167ff789-04fe-4380-b7ef-3e8c08c3ba95}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcd07bcd-e439-4a17-9ae7-a9700e3a2c58}, !- Handle
  Node 594,                               !- Name
  {167ff789-04fe-4380-b7ef-3e8c08c3ba95}, !- Inlet Port
  {51d1006b-f734-4465-8f1c-91c1f8f0d7fa}; !- Outlet Port

OS:Node,
  {8f87b8f1-7b7b-4913-be71-8b995600e7c3}, !- Handle
  Node 595,                               !- Name
  {8006f8bf-80a2-419e-aa01-bbdf917e7c4f}, !- Inlet Port
  {e8ec557c-938d-4ade-99d3-c41aba3fb3e3}; !- Outlet Port

OS:Connection,
  {51d1006b-f734-4465-8f1c-91c1f8f0d7fa}, !- Handle
  {bcd07bcd-e439-4a17-9ae7-a9700e3a2c58}, !- Source Object
  3,                                      !- Outlet Port
  {99f42dbe-be1c-4b5f-88d0-02d2e5c696af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8006f8bf-80a2-419e-aa01-bbdf917e7c4f}, !- Handle
  {3df4f666-39db-4627-97f7-7a3b37935041}, !- Source Object
  2,                                      !- Outlet Port
  {8f87b8f1-7b7b-4913-be71-8b995600e7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ec557c-938d-4ade-99d3-c41aba3fb3e3}, !- Handle
  {8f87b8f1-7b7b-4913-be71-8b995600e7c3}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {c89f1968-1db7-4790-9d3c-2135bed216a6}, !- Handle
  Node 596,                               !- Name
  {633cc0b4-90c5-4e6a-b2e3-5abb5de011a3}, !- Inlet Port
  {14c1dd3d-97d7-40d5-8f94-fda9f33fdf98}; !- Outlet Port

OS:Connection,
  {633cc0b4-90c5-4e6a-b2e3-5abb5de011a3}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  71,                                     !- Outlet Port
  {c89f1968-1db7-4790-9d3c-2135bed216a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c1dd3d-97d7-40d5-8f94-fda9f33fdf98}, !- Handle
  {c89f1968-1db7-4790-9d3c-2135bed216a6}, !- Source Object
  3,                                      !- Outlet Port
  {7cac8daf-879e-4d84-9645-06e902bd3ccd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {167ff789-04fe-4380-b7ef-3e8c08c3ba95}, !- Handle
  {7cac8daf-879e-4d84-9645-06e902bd3ccd}, !- Source Object
  4,                                      !- Outlet Port
  {bcd07bcd-e439-4a17-9ae7-a9700e3a2c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba7a3368-e50d-439d-b9f5-c2e186f497a4}, !- Handle
  Coil Heating Electric 70,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a222bb2e-4308-4f57-a7a9-306c9be898db}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46aeff47-520a-48ef-a6c9-938566dbc92b}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d248fe74-5d4f-44b7-85d7-c25122ecad5a}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67e0ab77-87f6-48a4-8f3f-898cb74357a0}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75bca0c2-988d-45da-85d0-e2b91b5a9707}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {196f7107-a0ae-480f-b9c8-f9df1b122da9}, !- Handle
  Coil Cooling DX Single Speed 70 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79659900389655,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {71544698-8334-448a-91b1-66e9665f0188}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d012f51b-842f-4a12-9118-d521394554e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {031e8f1f-0412-44ce-bd67-9c8f2ce6d185}, !- Air Inlet Node Name
  {47e83bfd-3c1c-4a92-952e-d7ac2c91f7e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71544698-8334-448a-91b1-66e9665f0188}, !- Supply Air Fan Name
  {ba7a3368-e50d-439d-b9f5-c2e186f497a4}, !- Heating Coil Name
  {196f7107-a0ae-480f-b9c8-f9df1b122da9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f30afe2-78fa-4a13-acf6-2488dbec04e0}, !- Handle
  Node 597,                               !- Name
  {6877b84a-1487-4a99-a33e-fc369bafd3a5}, !- Inlet Port
  {031e8f1f-0412-44ce-bd67-9c8f2ce6d185}; !- Outlet Port

OS:Connection,
  {6877b84a-1487-4a99-a33e-fc369bafd3a5}, !- Handle
  {284072bf-8ef1-4f4f-ac4a-99a3b2325d26}, !- Source Object
  2,                                      !- Outlet Port
  {5f30afe2-78fa-4a13-acf6-2488dbec04e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031e8f1f-0412-44ce-bd67-9c8f2ce6d185}, !- Handle
  {5f30afe2-78fa-4a13-acf6-2488dbec04e0}, !- Source Object
  3,                                      !- Outlet Port
  {d012f51b-842f-4a12-9118-d521394554e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7e5f3a7-3b2b-4520-a61c-cfe3ad83f8b5}, !- Handle
  Node 598,                               !- Name
  {47e83bfd-3c1c-4a92-952e-d7ac2c91f7e7}, !- Inlet Port
  {48d674b7-cdeb-4216-b36e-63a756777560}; !- Outlet Port

OS:Connection,
  {48d674b7-cdeb-4216-b36e-63a756777560}, !- Handle
  {d7e5f3a7-3b2b-4520-a61c-cfe3ad83f8b5}, !- Source Object
  3,                                      !- Outlet Port
  {145f1d52-a3ac-4b51-9dc1-9bd5ad3c1641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e83bfd-3c1c-4a92-952e-d7ac2c91f7e7}, !- Handle
  {d012f51b-842f-4a12-9118-d521394554e7}, !- Source Object
  4,                                      !- Outlet Port
  {d7e5f3a7-3b2b-4520-a61c-cfe3ad83f8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {717a110d-b9d6-4c05-8f36-fcd21f364c23}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {96006ef0-08d6-406c-9907-b6dc5bcda173}, !- Water Inlet Node Name
  {9e0ac211-1a63-4595-aaf9-9dc08233a753}; !- Water Outlet Node Name

OS:Node,
  {9986a91f-8dcf-4c87-b38b-d2a247e0cb9e}, !- Handle
  Node 599,                               !- Name
  {9874146d-7bba-41ad-867c-d117402c8d48}, !- Inlet Port
  {96006ef0-08d6-406c-9907-b6dc5bcda173}; !- Outlet Port

OS:Connection,
  {9874146d-7bba-41ad-867c-d117402c8d48}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  73,                                     !- Outlet Port
  {9986a91f-8dcf-4c87-b38b-d2a247e0cb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc48382c-cd46-4cb0-8f39-9b5bbdb485e1}, !- Handle
  Node 600,                               !- Name
  {9e0ac211-1a63-4595-aaf9-9dc08233a753}, !- Inlet Port
  {770bf41b-f0b3-47e6-98fe-d5f717b3d9bf}; !- Outlet Port

OS:Connection,
  {96006ef0-08d6-406c-9907-b6dc5bcda173}, !- Handle
  {9986a91f-8dcf-4c87-b38b-d2a247e0cb9e}, !- Source Object
  3,                                      !- Outlet Port
  {717a110d-b9d6-4c05-8f36-fcd21f364c23}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e0ac211-1a63-4595-aaf9-9dc08233a753}, !- Handle
  {717a110d-b9d6-4c05-8f36-fcd21f364c23}, !- Source Object
  10,                                     !- Outlet Port
  {fc48382c-cd46-4cb0-8f39-9b5bbdb485e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770bf41b-f0b3-47e6-98fe-d5f717b3d9bf}, !- Handle
  {fc48382c-cd46-4cb0-8f39-9b5bbdb485e1}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a438f7c1-7ad1-4986-8ab7-3aeb9805e1af}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {717a110d-b9d6-4c05-8f36-fcd21f364c23}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {365d3d27-c8f6-4e1b-aaa6-6303d71ccae8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 70, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ca12461e-1a63-4389-acc4-36a0e4f187d5}, !- Air Inlet Node Name
  {71b111b3-604a-482c-901d-b92ef56137ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c85b259-c7a5-4903-9226-006be26da80a}, !- Handle
  Node 601,                               !- Name
  {71b111b3-604a-482c-901d-b92ef56137ee}, !- Inlet Port
  {78ab5621-b6a4-4a90-907a-7e9cf56a56e5}; !- Outlet Port

OS:Node,
  {cd7a50f4-fa3c-4060-abe7-69337ff26d35}, !- Handle
  Node 602,                               !- Name
  {bf1d39bb-1f18-44fa-a544-5edd1d1402e7}, !- Inlet Port
  {ee0e4e95-6e8f-43e4-b68b-751b541d897f}; !- Outlet Port

OS:Connection,
  {78ab5621-b6a4-4a90-907a-7e9cf56a56e5}, !- Handle
  {4c85b259-c7a5-4903-9226-006be26da80a}, !- Source Object
  3,                                      !- Outlet Port
  {145f1d52-a3ac-4b51-9dc1-9bd5ad3c1641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf1d39bb-1f18-44fa-a544-5edd1d1402e7}, !- Handle
  {5897a107-f641-4d59-bd1d-e9838d83f44d}, !- Source Object
  2,                                      !- Outlet Port
  {cd7a50f4-fa3c-4060-abe7-69337ff26d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0e4e95-6e8f-43e4-b68b-751b541d897f}, !- Handle
  {cd7a50f4-fa3c-4060-abe7-69337ff26d35}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {5f2f2aff-8a39-489d-a640-d39334f56cc8}, !- Handle
  Node 603,                               !- Name
  {ea948bc7-3590-4b3d-aed2-79f045f0f1f7}, !- Inlet Port
  {ca12461e-1a63-4389-acc4-36a0e4f187d5}; !- Outlet Port

OS:Connection,
  {ea948bc7-3590-4b3d-aed2-79f045f0f1f7}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  72,                                     !- Outlet Port
  {5f2f2aff-8a39-489d-a640-d39334f56cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca12461e-1a63-4389-acc4-36a0e4f187d5}, !- Handle
  {5f2f2aff-8a39-489d-a640-d39334f56cc8}, !- Source Object
  3,                                      !- Outlet Port
  {365d3d27-c8f6-4e1b-aaa6-6303d71ccae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71b111b3-604a-482c-901d-b92ef56137ee}, !- Handle
  {365d3d27-c8f6-4e1b-aaa6-6303d71ccae8}, !- Source Object
  4,                                      !- Outlet Port
  {4c85b259-c7a5-4903-9226-006be26da80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {165dce12-34ec-48cd-bdff-d27c90435784}, !- Handle
  Coil Heating Electric 71,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {861cf6bd-fdee-4e61-9c8c-322654f2c455}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3722e3f-99f3-4f39-996d-e17b7d3e41eb}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {81f9de44-bee5-4fad-897c-d1da02bf0721}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b25d1e5a-6a5b-491e-a011-adef38ff5d98}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {734e25ce-9ce8-4741-883f-42d9c95139f0}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {635f874e-dd4e-4ffa-beda-a2d1bab57cb6}, !- Handle
  Coil Cooling DX Single Speed 71 11kBtu/hr 10.2EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52460878404515,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4bf43313-e254-439f-996c-098780b4c9e2}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77670fd2-8e51-4b3e-9b8c-a24176ec9460}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ca4587c8-76f6-4d2b-ab44-aaacfa0aa8be}, !- Air Inlet Node Name
  {96c09534-4967-4f1f-be68-d1b42f3f8b0f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4bf43313-e254-439f-996c-098780b4c9e2}, !- Supply Air Fan Name
  {165dce12-34ec-48cd-bdff-d27c90435784}, !- Heating Coil Name
  {635f874e-dd4e-4ffa-beda-a2d1bab57cb6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {abdfed34-242c-46b7-bb0b-5ac311b52053}, !- Handle
  Node 604,                               !- Name
  {c3516add-1afe-47e3-876a-bfe699816260}, !- Inlet Port
  {ca4587c8-76f6-4d2b-ab44-aaacfa0aa8be}; !- Outlet Port

OS:Connection,
  {c3516add-1afe-47e3-876a-bfe699816260}, !- Handle
  {a69945cc-4aea-410e-9163-b636ad4067a2}, !- Source Object
  2,                                      !- Outlet Port
  {abdfed34-242c-46b7-bb0b-5ac311b52053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4587c8-76f6-4d2b-ab44-aaacfa0aa8be}, !- Handle
  {abdfed34-242c-46b7-bb0b-5ac311b52053}, !- Source Object
  3,                                      !- Outlet Port
  {77670fd2-8e51-4b3e-9b8c-a24176ec9460}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9232de8f-7376-4ed9-a89e-e1061967643c}, !- Handle
  Node 605,                               !- Name
  {96c09534-4967-4f1f-be68-d1b42f3f8b0f}, !- Inlet Port
  {d449c80e-ffcc-41d5-b725-8a9054b1ef8d}; !- Outlet Port

OS:Connection,
  {d449c80e-ffcc-41d5-b725-8a9054b1ef8d}, !- Handle
  {9232de8f-7376-4ed9-a89e-e1061967643c}, !- Source Object
  3,                                      !- Outlet Port
  {8b07ec2f-067c-4f88-b27f-126dfcd8f4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c09534-4967-4f1f-be68-d1b42f3f8b0f}, !- Handle
  {77670fd2-8e51-4b3e-9b8c-a24176ec9460}, !- Source Object
  4,                                      !- Outlet Port
  {9232de8f-7376-4ed9-a89e-e1061967643c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9e71cf74-36d5-4719-a37c-4bea8a12a504}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {88e03151-78d6-487c-a5f2-475b1d2b4269}, !- Water Inlet Node Name
  {e1d47bdc-60e0-4613-b01c-278fb170963e}; !- Water Outlet Node Name

OS:Node,
  {f9cd9d22-5bac-466b-9766-3a80aec713d9}, !- Handle
  Node 606,                               !- Name
  {f1b2d2b4-8b21-49ee-b7b0-66fa1ada763e}, !- Inlet Port
  {88e03151-78d6-487c-a5f2-475b1d2b4269}; !- Outlet Port

OS:Connection,
  {f1b2d2b4-8b21-49ee-b7b0-66fa1ada763e}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  74,                                     !- Outlet Port
  {f9cd9d22-5bac-466b-9766-3a80aec713d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f09e237-9405-4b29-9ab8-7f2c972c0306}, !- Handle
  Node 607,                               !- Name
  {e1d47bdc-60e0-4613-b01c-278fb170963e}, !- Inlet Port
  {5d6372f9-0454-4680-b263-c1dbd3700af7}; !- Outlet Port

OS:Connection,
  {88e03151-78d6-487c-a5f2-475b1d2b4269}, !- Handle
  {f9cd9d22-5bac-466b-9766-3a80aec713d9}, !- Source Object
  3,                                      !- Outlet Port
  {9e71cf74-36d5-4719-a37c-4bea8a12a504}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e1d47bdc-60e0-4613-b01c-278fb170963e}, !- Handle
  {9e71cf74-36d5-4719-a37c-4bea8a12a504}, !- Source Object
  10,                                     !- Outlet Port
  {7f09e237-9405-4b29-9ab8-7f2c972c0306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6372f9-0454-4680-b263-c1dbd3700af7}, !- Handle
  {7f09e237-9405-4b29-9ab8-7f2c972c0306}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {22dcd951-c6c3-4f07-95c7-53e0c605d470}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9e71cf74-36d5-4719-a37c-4bea8a12a504}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5a272ea-72d2-413c-abff-ad3224087dec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {6c0c26f8-35fb-4038-9741-d389e2d803e8}, !- Air Inlet Node Name
  {73259d9b-804a-47f6-b7ff-de564a76ff35}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c3df0f4-b74f-4ea4-8a7a-859645ce3373}, !- Handle
  Node 608,                               !- Name
  {73259d9b-804a-47f6-b7ff-de564a76ff35}, !- Inlet Port
  {3949a0bb-c22e-4638-a98f-c94292e2eb24}; !- Outlet Port

OS:Node,
  {6d2a1b35-a07b-4248-ab0a-38a9c4c614ae}, !- Handle
  Node 609,                               !- Name
  {79dfd288-3a9d-46d6-aff9-75f6f56ec8b1}, !- Inlet Port
  {ca0368ff-5d96-4fe2-a650-2a73399c9a52}; !- Outlet Port

OS:Connection,
  {3949a0bb-c22e-4638-a98f-c94292e2eb24}, !- Handle
  {2c3df0f4-b74f-4ea4-8a7a-859645ce3373}, !- Source Object
  3,                                      !- Outlet Port
  {8b07ec2f-067c-4f88-b27f-126dfcd8f4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79dfd288-3a9d-46d6-aff9-75f6f56ec8b1}, !- Handle
  {5b8e34f3-0d6b-4b56-8468-c657677ca564}, !- Source Object
  2,                                      !- Outlet Port
  {6d2a1b35-a07b-4248-ab0a-38a9c4c614ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0368ff-5d96-4fe2-a650-2a73399c9a52}, !- Handle
  {6d2a1b35-a07b-4248-ab0a-38a9c4c614ae}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {ae42a246-3bf8-4f77-b514-a0efa2b734c1}, !- Handle
  Node 610,                               !- Name
  {a9a4c22b-61b5-48b9-8c3e-4f7c7d372134}, !- Inlet Port
  {6c0c26f8-35fb-4038-9741-d389e2d803e8}; !- Outlet Port

OS:Connection,
  {a9a4c22b-61b5-48b9-8c3e-4f7c7d372134}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  73,                                     !- Outlet Port
  {ae42a246-3bf8-4f77-b514-a0efa2b734c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0c26f8-35fb-4038-9741-d389e2d803e8}, !- Handle
  {ae42a246-3bf8-4f77-b514-a0efa2b734c1}, !- Source Object
  3,                                      !- Outlet Port
  {d5a272ea-72d2-413c-abff-ad3224087dec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73259d9b-804a-47f6-b7ff-de564a76ff35}, !- Handle
  {d5a272ea-72d2-413c-abff-ad3224087dec}, !- Source Object
  4,                                      !- Outlet Port
  {2c3df0f4-b74f-4ea4-8a7a-859645ce3373}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5318ecc9-48f4-477c-9e94-392e3b6e99e7}, !- Handle
  Coil Heating Electric 72,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {725e07fa-f001-4f1e-9bf9-c6dbd60401dd}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68b0834f-38f5-47c9-8629-58d2b2c2e4dd}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {727f9e51-40ed-4d92-8a95-20601d5af67b}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78476bb4-b6f5-4c61-93a4-82aa579b95ca}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91e54c5c-f730-4c74-a807-f9434da4c06a}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {95730554-bcfc-4d96-a77a-290863d6caf3}, !- Handle
  Coil Cooling DX Single Speed 72 15kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24382576976147,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {df483791-dcce-4b42-a708-dd4aaea28e56}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e364305d-c73e-4a5e-b870-3708217130d5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {426ec5c7-f13a-47d3-8e52-881f2367f3a8}, !- Air Inlet Node Name
  {401cf576-b76c-4040-aa97-59e9ada0bdf0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df483791-dcce-4b42-a708-dd4aaea28e56}, !- Supply Air Fan Name
  {5318ecc9-48f4-477c-9e94-392e3b6e99e7}, !- Heating Coil Name
  {95730554-bcfc-4d96-a77a-290863d6caf3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3ef5322b-fba5-4e21-992e-bc55a9d40f82}, !- Handle
  Node 611,                               !- Name
  {6e31a856-488d-4683-a827-c35cb9736d28}, !- Inlet Port
  {426ec5c7-f13a-47d3-8e52-881f2367f3a8}; !- Outlet Port

OS:Connection,
  {6e31a856-488d-4683-a827-c35cb9736d28}, !- Handle
  {caef37a2-b6bc-4f1a-a773-ea378003d036}, !- Source Object
  2,                                      !- Outlet Port
  {3ef5322b-fba5-4e21-992e-bc55a9d40f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426ec5c7-f13a-47d3-8e52-881f2367f3a8}, !- Handle
  {3ef5322b-fba5-4e21-992e-bc55a9d40f82}, !- Source Object
  3,                                      !- Outlet Port
  {e364305d-c73e-4a5e-b870-3708217130d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc0eeeab-10d9-4d56-9f81-d133ccc4aafd}, !- Handle
  Node 612,                               !- Name
  {401cf576-b76c-4040-aa97-59e9ada0bdf0}, !- Inlet Port
  {914fd56e-a3ea-4519-af9e-c2365249c124}; !- Outlet Port

OS:Connection,
  {914fd56e-a3ea-4519-af9e-c2365249c124}, !- Handle
  {fc0eeeab-10d9-4d56-9f81-d133ccc4aafd}, !- Source Object
  3,                                      !- Outlet Port
  {96b4c0e1-e8d0-467a-89d2-800fe0a4eb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401cf576-b76c-4040-aa97-59e9ada0bdf0}, !- Handle
  {e364305d-c73e-4a5e-b870-3708217130d5}, !- Source Object
  4,                                      !- Outlet Port
  {fc0eeeab-10d9-4d56-9f81-d133ccc4aafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {30301b85-5fab-43af-b6b6-40125d34da84}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b2b7bab7-85f7-486d-9a51-a889dd21a4fe}, !- Water Inlet Node Name
  {b90bf139-c199-4c89-963c-526dc7f6221e}; !- Water Outlet Node Name

OS:Node,
  {2096678a-9fcb-4872-927b-e1241f3cdeb5}, !- Handle
  Node 613,                               !- Name
  {27b7048a-dc19-422b-9fe1-962c6b0b54ab}, !- Inlet Port
  {b2b7bab7-85f7-486d-9a51-a889dd21a4fe}; !- Outlet Port

OS:Connection,
  {27b7048a-dc19-422b-9fe1-962c6b0b54ab}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  75,                                     !- Outlet Port
  {2096678a-9fcb-4872-927b-e1241f3cdeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6f3a703-16c0-46ea-bd17-be97fe7c4ef3}, !- Handle
  Node 614,                               !- Name
  {b90bf139-c199-4c89-963c-526dc7f6221e}, !- Inlet Port
  {06019a1d-a3e8-4174-85f8-a5707910eff8}; !- Outlet Port

OS:Connection,
  {b2b7bab7-85f7-486d-9a51-a889dd21a4fe}, !- Handle
  {2096678a-9fcb-4872-927b-e1241f3cdeb5}, !- Source Object
  3,                                      !- Outlet Port
  {30301b85-5fab-43af-b6b6-40125d34da84}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b90bf139-c199-4c89-963c-526dc7f6221e}, !- Handle
  {30301b85-5fab-43af-b6b6-40125d34da84}, !- Source Object
  10,                                     !- Outlet Port
  {c6f3a703-16c0-46ea-bd17-be97fe7c4ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06019a1d-a3e8-4174-85f8-a5707910eff8}, !- Handle
  {c6f3a703-16c0-46ea-bd17-be97fe7c4ef3}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {59a1e7fa-6942-4b05-afb7-a913a07f510f}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {30301b85-5fab-43af-b6b6-40125d34da84}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4b90b87-2bf6-4c69-a456-e826a068de6d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9be9767a-0dc2-4619-a986-ee10905611e5}, !- Air Inlet Node Name
  {74257170-6e2a-4ed5-b03f-d9bdbf713ea7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8232254b-fd8f-4574-9624-eac80598772f}, !- Handle
  Node 615,                               !- Name
  {74257170-6e2a-4ed5-b03f-d9bdbf713ea7}, !- Inlet Port
  {f0ba273b-0309-4c35-8282-8612f3f8c27f}; !- Outlet Port

OS:Node,
  {f46cc736-94e7-442f-8fdd-0b8fad00e642}, !- Handle
  Node 616,                               !- Name
  {c32fdbc1-a5cc-4633-8ccd-309384c2e09b}, !- Inlet Port
  {05e67e6e-ccdc-463d-949c-ac49ced21f5c}; !- Outlet Port

OS:Connection,
  {f0ba273b-0309-4c35-8282-8612f3f8c27f}, !- Handle
  {8232254b-fd8f-4574-9624-eac80598772f}, !- Source Object
  3,                                      !- Outlet Port
  {96b4c0e1-e8d0-467a-89d2-800fe0a4eb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c32fdbc1-a5cc-4633-8ccd-309384c2e09b}, !- Handle
  {536d91e5-0b52-4b90-bfac-653e4b8f1db2}, !- Source Object
  2,                                      !- Outlet Port
  {f46cc736-94e7-442f-8fdd-0b8fad00e642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e67e6e-ccdc-463d-949c-ac49ced21f5c}, !- Handle
  {f46cc736-94e7-442f-8fdd-0b8fad00e642}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {854e33d0-5b81-4131-81b5-37ceaabc722f}, !- Handle
  Node 617,                               !- Name
  {2f7d5f99-7259-41e0-93bc-fcad63b859fe}, !- Inlet Port
  {9be9767a-0dc2-4619-a986-ee10905611e5}; !- Outlet Port

OS:Connection,
  {2f7d5f99-7259-41e0-93bc-fcad63b859fe}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  74,                                     !- Outlet Port
  {854e33d0-5b81-4131-81b5-37ceaabc722f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be9767a-0dc2-4619-a986-ee10905611e5}, !- Handle
  {854e33d0-5b81-4131-81b5-37ceaabc722f}, !- Source Object
  3,                                      !- Outlet Port
  {e4b90b87-2bf6-4c69-a456-e826a068de6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74257170-6e2a-4ed5-b03f-d9bdbf713ea7}, !- Handle
  {e4b90b87-2bf6-4c69-a456-e826a068de6d}, !- Source Object
  4,                                      !- Outlet Port
  {8232254b-fd8f-4574-9624-eac80598772f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f9ba35a4-b909-4693-9ea1-d7cc619216a6}, !- Handle
  Coil Heating Electric 73,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {04a15eb4-4c35-4230-aa5f-902293b19068}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d457de7-4fa3-4bd1-b0a6-14ad4668314a}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4850bd9f-47b5-4f85-a838-c4530268c423}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8180b719-98b4-47b5-87f7-7a7e48b38c44}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6270ddd8-316b-4639-8ba8-3000a9bd2d2f}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d68cb218-aed1-4731-87b6-0fc5bec746f0}, !- Handle
  Coil Cooling DX Single Speed 73 28kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {061b9bab-afce-4f07-a491-26921a99d3c2}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {92438634-81d2-4ed7-be9a-4b551f1621cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a56dca81-6a41-40e4-a312-021c2eeaa767}, !- Air Inlet Node Name
  {5f733689-793f-44d5-aa43-f184b4e2155c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {061b9bab-afce-4f07-a491-26921a99d3c2}, !- Supply Air Fan Name
  {f9ba35a4-b909-4693-9ea1-d7cc619216a6}, !- Heating Coil Name
  {d68cb218-aed1-4731-87b6-0fc5bec746f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5052929d-5d9b-4058-96a7-627d3c96b562}, !- Handle
  Node 618,                               !- Name
  {6e09c9c8-3a42-46f9-813b-e7c4cb641327}, !- Inlet Port
  {a56dca81-6a41-40e4-a312-021c2eeaa767}; !- Outlet Port

OS:Connection,
  {6e09c9c8-3a42-46f9-813b-e7c4cb641327}, !- Handle
  {d89c317b-32ae-41b7-85a3-31a65b566b24}, !- Source Object
  2,                                      !- Outlet Port
  {5052929d-5d9b-4058-96a7-627d3c96b562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56dca81-6a41-40e4-a312-021c2eeaa767}, !- Handle
  {5052929d-5d9b-4058-96a7-627d3c96b562}, !- Source Object
  3,                                      !- Outlet Port
  {92438634-81d2-4ed7-be9a-4b551f1621cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66ffa051-8790-4801-b19d-37708941bdde}, !- Handle
  Node 619,                               !- Name
  {5f733689-793f-44d5-aa43-f184b4e2155c}, !- Inlet Port
  {f7ae2ded-df59-473d-b44a-fd9552cc2c6e}; !- Outlet Port

OS:Connection,
  {f7ae2ded-df59-473d-b44a-fd9552cc2c6e}, !- Handle
  {66ffa051-8790-4801-b19d-37708941bdde}, !- Source Object
  3,                                      !- Outlet Port
  {e819d31e-3c5a-477e-83b2-13a1489edb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f733689-793f-44d5-aa43-f184b4e2155c}, !- Handle
  {92438634-81d2-4ed7-be9a-4b551f1621cc}, !- Source Object
  4,                                      !- Outlet Port
  {66ffa051-8790-4801-b19d-37708941bdde}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {17278967-d7f4-4cc5-9ee2-3645864d912c}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a48659f-04bc-4b63-aaf4-5bff00eb659d}, !- Water Inlet Node Name
  {af8f9da2-f48d-473e-8368-e95da5b8ff0a}; !- Water Outlet Node Name

OS:Node,
  {cb057aa8-2517-430e-b705-ec4d2513933e}, !- Handle
  Node 620,                               !- Name
  {18720570-5382-4596-ac82-25f2f8a2c07d}, !- Inlet Port
  {2a48659f-04bc-4b63-aaf4-5bff00eb659d}; !- Outlet Port

OS:Connection,
  {18720570-5382-4596-ac82-25f2f8a2c07d}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  76,                                     !- Outlet Port
  {cb057aa8-2517-430e-b705-ec4d2513933e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {177aabb9-29ca-4be8-a2ab-6a166934f99f}, !- Handle
  Node 621,                               !- Name
  {af8f9da2-f48d-473e-8368-e95da5b8ff0a}, !- Inlet Port
  {61687fc8-5310-482f-b6fd-509ecb8bd681}; !- Outlet Port

OS:Connection,
  {2a48659f-04bc-4b63-aaf4-5bff00eb659d}, !- Handle
  {cb057aa8-2517-430e-b705-ec4d2513933e}, !- Source Object
  3,                                      !- Outlet Port
  {17278967-d7f4-4cc5-9ee2-3645864d912c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {af8f9da2-f48d-473e-8368-e95da5b8ff0a}, !- Handle
  {17278967-d7f4-4cc5-9ee2-3645864d912c}, !- Source Object
  10,                                     !- Outlet Port
  {177aabb9-29ca-4be8-a2ab-6a166934f99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61687fc8-5310-482f-b6fd-509ecb8bd681}, !- Handle
  {177aabb9-29ca-4be8-a2ab-6a166934f99f}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {05ee1b2f-5cd8-4aec-bfc0-e21872abd5d1}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {17278967-d7f4-4cc5-9ee2-3645864d912c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0e95a61-bf58-4bec-97f1-d633fca82b76}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c6d3e19e-73cd-4f83-804d-800f8e9eee71}, !- Air Inlet Node Name
  {3e93610b-0cfa-42bf-986e-9d770aa5b855}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d371a28a-b7c8-4822-8fb9-5b805b0b783f}, !- Handle
  Node 622,                               !- Name
  {3e93610b-0cfa-42bf-986e-9d770aa5b855}, !- Inlet Port
  {bea10948-cc81-45de-bd91-1c5e5fad2ed9}; !- Outlet Port

OS:Node,
  {eb1c63ad-e838-40f6-bf58-19062c38dac7}, !- Handle
  Node 623,                               !- Name
  {d4683cad-5fd0-409b-9409-db3134210d6f}, !- Inlet Port
  {09d6697b-ec70-40c0-93bf-e98c990d9258}; !- Outlet Port

OS:Connection,
  {bea10948-cc81-45de-bd91-1c5e5fad2ed9}, !- Handle
  {d371a28a-b7c8-4822-8fb9-5b805b0b783f}, !- Source Object
  3,                                      !- Outlet Port
  {e819d31e-3c5a-477e-83b2-13a1489edb7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4683cad-5fd0-409b-9409-db3134210d6f}, !- Handle
  {c815c762-0d20-4501-9e51-2ea341d8113d}, !- Source Object
  2,                                      !- Outlet Port
  {eb1c63ad-e838-40f6-bf58-19062c38dac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d6697b-ec70-40c0-93bf-e98c990d9258}, !- Handle
  {eb1c63ad-e838-40f6-bf58-19062c38dac7}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {cfc6a4c2-e0ba-4313-b459-2d7ecbb94f13}, !- Handle
  Node 624,                               !- Name
  {25065713-0dcc-409f-9b8d-21769edc3ef2}, !- Inlet Port
  {c6d3e19e-73cd-4f83-804d-800f8e9eee71}; !- Outlet Port

OS:Connection,
  {25065713-0dcc-409f-9b8d-21769edc3ef2}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  75,                                     !- Outlet Port
  {cfc6a4c2-e0ba-4313-b459-2d7ecbb94f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d3e19e-73cd-4f83-804d-800f8e9eee71}, !- Handle
  {cfc6a4c2-e0ba-4313-b459-2d7ecbb94f13}, !- Source Object
  3,                                      !- Outlet Port
  {a0e95a61-bf58-4bec-97f1-d633fca82b76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e93610b-0cfa-42bf-986e-9d770aa5b855}, !- Handle
  {a0e95a61-bf58-4bec-97f1-d633fca82b76}, !- Source Object
  4,                                      !- Outlet Port
  {d371a28a-b7c8-4822-8fb9-5b805b0b783f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9aceb8e4-6edb-427d-bff9-ff9f12ed7b44}, !- Handle
  Coil Heating Electric 74,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0eaa3314-6e56-41d0-9116-f0aa1e87da00}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf3d3c20-3a90-4375-8074-c204b5f681e6}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c19195e-a520-4510-a602-3a2f16686aeb}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ef5262b-798d-4db1-a2c7-aa5daf751fc9}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cff53c85-31fa-410b-a9e4-2ba32849261c}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5e5609a4-2703-49fd-9acd-5b6536d0449b}, !- Handle
  Coil Cooling DX Single Speed 74 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43595820087249,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {23918b12-c27b-4e35-abac-c28f4cb3e19b}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b2aba9b0-7d0b-4fc0-acbd-c925faf11694}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b6603dcd-c855-49d0-a154-d4b9f125faec}, !- Air Inlet Node Name
  {af27afde-e4cc-456c-83cb-578901c858d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23918b12-c27b-4e35-abac-c28f4cb3e19b}, !- Supply Air Fan Name
  {9aceb8e4-6edb-427d-bff9-ff9f12ed7b44}, !- Heating Coil Name
  {5e5609a4-2703-49fd-9acd-5b6536d0449b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {015ef008-c682-4a00-92c8-a964c16e686a}, !- Handle
  Node 625,                               !- Name
  {90666907-55c5-4b1b-8c33-54532495280c}, !- Inlet Port
  {b6603dcd-c855-49d0-a154-d4b9f125faec}; !- Outlet Port

OS:Connection,
  {90666907-55c5-4b1b-8c33-54532495280c}, !- Handle
  {be69a749-7524-40b7-8a60-9fa6b1848786}, !- Source Object
  2,                                      !- Outlet Port
  {015ef008-c682-4a00-92c8-a964c16e686a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6603dcd-c855-49d0-a154-d4b9f125faec}, !- Handle
  {015ef008-c682-4a00-92c8-a964c16e686a}, !- Source Object
  3,                                      !- Outlet Port
  {b2aba9b0-7d0b-4fc0-acbd-c925faf11694}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {451a16c4-c8f4-4d12-99c1-4d77341fd86e}, !- Handle
  Node 626,                               !- Name
  {af27afde-e4cc-456c-83cb-578901c858d6}, !- Inlet Port
  {566c99fc-aa7e-4a1c-96f3-c1486d29344b}; !- Outlet Port

OS:Connection,
  {566c99fc-aa7e-4a1c-96f3-c1486d29344b}, !- Handle
  {451a16c4-c8f4-4d12-99c1-4d77341fd86e}, !- Source Object
  3,                                      !- Outlet Port
  {553d733c-829e-4fa5-b968-ad509f284f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af27afde-e4cc-456c-83cb-578901c858d6}, !- Handle
  {b2aba9b0-7d0b-4fc0-acbd-c925faf11694}, !- Source Object
  4,                                      !- Outlet Port
  {451a16c4-c8f4-4d12-99c1-4d77341fd86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1578a9ab-30d5-43f5-bd1c-81287d6b4e92}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {305664ae-9246-4764-9c19-4f560df96517}, !- Water Inlet Node Name
  {fbd63f87-67f1-42ab-9e3b-969d7549b7d0}; !- Water Outlet Node Name

OS:Node,
  {d95b7254-2d0d-4876-b457-6c9f635b9e5e}, !- Handle
  Node 627,                               !- Name
  {ba4bb232-02e4-4feb-bd46-51bc33ca1be4}, !- Inlet Port
  {305664ae-9246-4764-9c19-4f560df96517}; !- Outlet Port

OS:Connection,
  {ba4bb232-02e4-4feb-bd46-51bc33ca1be4}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  77,                                     !- Outlet Port
  {d95b7254-2d0d-4876-b457-6c9f635b9e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bddff07e-fab5-43d8-9324-dc1aaeff55cc}, !- Handle
  Node 628,                               !- Name
  {fbd63f87-67f1-42ab-9e3b-969d7549b7d0}, !- Inlet Port
  {e4de4eff-3ed9-4733-a1c8-b3609e3f1ea2}; !- Outlet Port

OS:Connection,
  {305664ae-9246-4764-9c19-4f560df96517}, !- Handle
  {d95b7254-2d0d-4876-b457-6c9f635b9e5e}, !- Source Object
  3,                                      !- Outlet Port
  {1578a9ab-30d5-43f5-bd1c-81287d6b4e92}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fbd63f87-67f1-42ab-9e3b-969d7549b7d0}, !- Handle
  {1578a9ab-30d5-43f5-bd1c-81287d6b4e92}, !- Source Object
  10,                                     !- Outlet Port
  {bddff07e-fab5-43d8-9324-dc1aaeff55cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4de4eff-3ed9-4733-a1c8-b3609e3f1ea2}, !- Handle
  {bddff07e-fab5-43d8-9324-dc1aaeff55cc}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3d2a2fdb-bc0c-4cc1-9ae9-bcd7daabd0a5}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1578a9ab-30d5-43f5-bd1c-81287d6b4e92}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f237f519-b98d-40c8-a383-a5b9b571d9cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {359501b2-9dcd-4eca-9f6b-73b585d23137}, !- Air Inlet Node Name
  {8fb81e5d-6105-46e7-be92-36bba76859cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {acb3fde5-fbaf-48da-8fdd-7932c84e30f2}, !- Handle
  Node 629,                               !- Name
  {8fb81e5d-6105-46e7-be92-36bba76859cc}, !- Inlet Port
  {d67fa424-21e0-4dcc-b2cf-ba8bcdb677cd}; !- Outlet Port

OS:Node,
  {20d35056-7366-42ab-b940-5aa58b149732}, !- Handle
  Node 630,                               !- Name
  {39a49a5c-3a57-4bd1-949a-1eadcbbd467b}, !- Inlet Port
  {ca2e7fe2-c7a7-4c84-a1f4-10a296eb7d6f}; !- Outlet Port

OS:Connection,
  {d67fa424-21e0-4dcc-b2cf-ba8bcdb677cd}, !- Handle
  {acb3fde5-fbaf-48da-8fdd-7932c84e30f2}, !- Source Object
  3,                                      !- Outlet Port
  {553d733c-829e-4fa5-b968-ad509f284f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39a49a5c-3a57-4bd1-949a-1eadcbbd467b}, !- Handle
  {be9cd843-99fc-48c2-995c-efadbd8d6199}, !- Source Object
  2,                                      !- Outlet Port
  {20d35056-7366-42ab-b940-5aa58b149732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2e7fe2-c7a7-4c84-a1f4-10a296eb7d6f}, !- Handle
  {20d35056-7366-42ab-b940-5aa58b149732}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {3225b1ad-1c99-4d4e-870f-a5d0eb894f5a}, !- Handle
  Node 631,                               !- Name
  {7225b818-8ab8-4d1b-ba62-8fc5e6a8f27b}, !- Inlet Port
  {359501b2-9dcd-4eca-9f6b-73b585d23137}; !- Outlet Port

OS:Connection,
  {7225b818-8ab8-4d1b-ba62-8fc5e6a8f27b}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  76,                                     !- Outlet Port
  {3225b1ad-1c99-4d4e-870f-a5d0eb894f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359501b2-9dcd-4eca-9f6b-73b585d23137}, !- Handle
  {3225b1ad-1c99-4d4e-870f-a5d0eb894f5a}, !- Source Object
  3,                                      !- Outlet Port
  {f237f519-b98d-40c8-a383-a5b9b571d9cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fb81e5d-6105-46e7-be92-36bba76859cc}, !- Handle
  {f237f519-b98d-40c8-a383-a5b9b571d9cb}, !- Source Object
  4,                                      !- Outlet Port
  {acb3fde5-fbaf-48da-8fdd-7932c84e30f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {498662a8-32c5-4dd2-8ae6-d16cf8fcf0d4}, !- Handle
  Coil Heating Electric 75,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f4432120-b489-48bf-a250-9997ecdb4569}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ff0b06b-e18b-4b6f-aef0-de8a7c564e9e}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be16962b-49e0-4d27-9465-305e96702b62}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bc1b4a4-309b-4074-ab1d-ec0486a488c6}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e57cfb6c-76de-4d70-8279-5a07f4e39697}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {de0c10ab-ec4b-4ffa-8ecf-44c82cd48e1c}, !- Handle
  Coil Cooling DX Single Speed 75 12kBtu/hr 9.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43895243968663,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e7b81e30-4bcf-4e1a-8eda-36d459c8b239}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0547b52d-1f1f-4062-af33-42838f49dd5e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c15ccf0f-ddd0-4705-8a07-88ae9a54419e}, !- Air Inlet Node Name
  {1bb199c5-2919-438b-a431-b5f659a10cc9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e7b81e30-4bcf-4e1a-8eda-36d459c8b239}, !- Supply Air Fan Name
  {498662a8-32c5-4dd2-8ae6-d16cf8fcf0d4}, !- Heating Coil Name
  {de0c10ab-ec4b-4ffa-8ecf-44c82cd48e1c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {60d38664-1a31-4cbd-8f3b-9fecb6b1c2c8}, !- Handle
  Node 632,                               !- Name
  {b304d06b-f0ef-4c7b-b08b-8e55c96760ec}, !- Inlet Port
  {c15ccf0f-ddd0-4705-8a07-88ae9a54419e}; !- Outlet Port

OS:Connection,
  {b304d06b-f0ef-4c7b-b08b-8e55c96760ec}, !- Handle
  {e48f06b1-c4df-441e-b3fd-7ec8ffa4aadc}, !- Source Object
  2,                                      !- Outlet Port
  {60d38664-1a31-4cbd-8f3b-9fecb6b1c2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15ccf0f-ddd0-4705-8a07-88ae9a54419e}, !- Handle
  {60d38664-1a31-4cbd-8f3b-9fecb6b1c2c8}, !- Source Object
  3,                                      !- Outlet Port
  {0547b52d-1f1f-4062-af33-42838f49dd5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7abf00e2-c61c-4b0c-8b1c-80b5a3400b60}, !- Handle
  Node 633,                               !- Name
  {1bb199c5-2919-438b-a431-b5f659a10cc9}, !- Inlet Port
  {6e636c34-c726-47bd-9950-00eb6a5925f6}; !- Outlet Port

OS:Connection,
  {6e636c34-c726-47bd-9950-00eb6a5925f6}, !- Handle
  {7abf00e2-c61c-4b0c-8b1c-80b5a3400b60}, !- Source Object
  3,                                      !- Outlet Port
  {d920e7f2-0ca1-490b-95ff-bcafefdfe8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb199c5-2919-438b-a431-b5f659a10cc9}, !- Handle
  {0547b52d-1f1f-4062-af33-42838f49dd5e}, !- Source Object
  4,                                      !- Outlet Port
  {7abf00e2-c61c-4b0c-8b1c-80b5a3400b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a0cf26a8-3f94-4565-9db1-c48f76d60ebd}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cabbd522-6c31-4e03-aa09-22f3c88a3c76}, !- Water Inlet Node Name
  {ccb046e6-2d4b-473e-854f-889e9e01807c}; !- Water Outlet Node Name

OS:Node,
  {438871da-1533-4b9b-983a-546dd8b4892e}, !- Handle
  Node 634,                               !- Name
  {171e144b-83e6-45e1-a518-2af5363d818d}, !- Inlet Port
  {cabbd522-6c31-4e03-aa09-22f3c88a3c76}; !- Outlet Port

OS:Connection,
  {171e144b-83e6-45e1-a518-2af5363d818d}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  78,                                     !- Outlet Port
  {438871da-1533-4b9b-983a-546dd8b4892e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1930d5d7-f62c-42bc-bd27-708b07543af4}, !- Handle
  Node 635,                               !- Name
  {ccb046e6-2d4b-473e-854f-889e9e01807c}, !- Inlet Port
  {a1556bac-8058-41d4-be87-ca3a41d2c754}; !- Outlet Port

OS:Connection,
  {cabbd522-6c31-4e03-aa09-22f3c88a3c76}, !- Handle
  {438871da-1533-4b9b-983a-546dd8b4892e}, !- Source Object
  3,                                      !- Outlet Port
  {a0cf26a8-3f94-4565-9db1-c48f76d60ebd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ccb046e6-2d4b-473e-854f-889e9e01807c}, !- Handle
  {a0cf26a8-3f94-4565-9db1-c48f76d60ebd}, !- Source Object
  10,                                     !- Outlet Port
  {1930d5d7-f62c-42bc-bd27-708b07543af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1556bac-8058-41d4-be87-ca3a41d2c754}, !- Handle
  {1930d5d7-f62c-42bc-bd27-708b07543af4}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {98bd344f-fa41-4c9c-868b-b33cf8240a9f}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {a0cf26a8-3f94-4565-9db1-c48f76d60ebd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce1fc0b5-b4b6-449f-ad02-87b08f35cec0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3aba2c34-3ee3-4aa6-8493-ca31c6cc6406}, !- Air Inlet Node Name
  {f373f6b9-1fa1-4e06-a12c-4817e755d370}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43eb5891-7f6e-4498-a6cc-5cc8ffcec2e1}, !- Handle
  Node 636,                               !- Name
  {f373f6b9-1fa1-4e06-a12c-4817e755d370}, !- Inlet Port
  {ce8b2c99-047a-4070-b9ee-2275abba4546}; !- Outlet Port

OS:Node,
  {9727945b-9736-41e5-a5fa-1d6acfda6315}, !- Handle
  Node 637,                               !- Name
  {17529034-2283-4417-a4a2-ccf6794c36b0}, !- Inlet Port
  {cdfcf686-d92f-4eb7-a29d-ab756652db9b}; !- Outlet Port

OS:Connection,
  {ce8b2c99-047a-4070-b9ee-2275abba4546}, !- Handle
  {43eb5891-7f6e-4498-a6cc-5cc8ffcec2e1}, !- Source Object
  3,                                      !- Outlet Port
  {d920e7f2-0ca1-490b-95ff-bcafefdfe8f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17529034-2283-4417-a4a2-ccf6794c36b0}, !- Handle
  {38ddeb82-28cc-48c2-b79a-2e315efb60c6}, !- Source Object
  2,                                      !- Outlet Port
  {9727945b-9736-41e5-a5fa-1d6acfda6315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfcf686-d92f-4eb7-a29d-ab756652db9b}, !- Handle
  {9727945b-9736-41e5-a5fa-1d6acfda6315}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {c212eaeb-b027-4cf9-a185-64e9c3f9f2e4}, !- Handle
  Node 638,                               !- Name
  {ff56174f-868d-4cf8-8f66-66f2e73204a7}, !- Inlet Port
  {3aba2c34-3ee3-4aa6-8493-ca31c6cc6406}; !- Outlet Port

OS:Connection,
  {ff56174f-868d-4cf8-8f66-66f2e73204a7}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  77,                                     !- Outlet Port
  {c212eaeb-b027-4cf9-a185-64e9c3f9f2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aba2c34-3ee3-4aa6-8493-ca31c6cc6406}, !- Handle
  {c212eaeb-b027-4cf9-a185-64e9c3f9f2e4}, !- Source Object
  3,                                      !- Outlet Port
  {ce1fc0b5-b4b6-449f-ad02-87b08f35cec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f373f6b9-1fa1-4e06-a12c-4817e755d370}, !- Handle
  {ce1fc0b5-b4b6-449f-ad02-87b08f35cec0}, !- Source Object
  4,                                      !- Outlet Port
  {43eb5891-7f6e-4498-a6cc-5cc8ffcec2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {38d17548-a801-497e-8b5d-e0d829e2180b}, !- Handle
  Coil Heating Electric 76,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e257c1bc-469a-4d9e-8189-93fac5ff8279}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83e765ed-67ee-45c2-9ad8-b25b5e514fa3}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21ed4251-5cb5-43b3-bd48-8523f2972804}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa5ad59b-73ea-4045-9ea7-5b2831bdc1cd}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac53b1a6-f0e4-4a46-906a-a96cd7f4f1ad}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {80159db5-a6d2-487b-83c9-6141d9122ced}, !- Handle
  Coil Cooling DX Single Speed 76 7kBtu/hr 10.9EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78183784306486,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9460846c-7059-479b-83d0-8a7c7ba55509}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3b184ca2-041a-498d-a77d-63fb9a405252}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {41bbae97-c4f9-4476-9bb6-215a3926effc}, !- Air Inlet Node Name
  {22a22fba-3135-4eb2-8868-5cf71cff20a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9460846c-7059-479b-83d0-8a7c7ba55509}, !- Supply Air Fan Name
  {38d17548-a801-497e-8b5d-e0d829e2180b}, !- Heating Coil Name
  {80159db5-a6d2-487b-83c9-6141d9122ced}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {80e776db-bd6e-4d2d-9876-62d4db3bc9fb}, !- Handle
  Node 639,                               !- Name
  {766d89e9-5cce-46f0-9b15-24fe440a95df}, !- Inlet Port
  {41bbae97-c4f9-4476-9bb6-215a3926effc}; !- Outlet Port

OS:Connection,
  {766d89e9-5cce-46f0-9b15-24fe440a95df}, !- Handle
  {9c52e0a0-c817-4339-89c5-ec9f4e376af6}, !- Source Object
  2,                                      !- Outlet Port
  {80e776db-bd6e-4d2d-9876-62d4db3bc9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bbae97-c4f9-4476-9bb6-215a3926effc}, !- Handle
  {80e776db-bd6e-4d2d-9876-62d4db3bc9fb}, !- Source Object
  3,                                      !- Outlet Port
  {3b184ca2-041a-498d-a77d-63fb9a405252}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16ae456e-ba36-42dc-af1b-c80560c31456}, !- Handle
  Node 640,                               !- Name
  {22a22fba-3135-4eb2-8868-5cf71cff20a4}, !- Inlet Port
  {c70498af-d1f0-4a6b-a337-d7a97a635c9d}; !- Outlet Port

OS:Connection,
  {c70498af-d1f0-4a6b-a337-d7a97a635c9d}, !- Handle
  {16ae456e-ba36-42dc-af1b-c80560c31456}, !- Source Object
  3,                                      !- Outlet Port
  {00ed9949-f769-4f37-a65f-b52cafdc6f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a22fba-3135-4eb2-8868-5cf71cff20a4}, !- Handle
  {3b184ca2-041a-498d-a77d-63fb9a405252}, !- Source Object
  4,                                      !- Outlet Port
  {16ae456e-ba36-42dc-af1b-c80560c31456}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be1cded1-d0e3-4397-a5f3-4211709e296a}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {046d7251-204b-431c-b140-6a5bd7c07114}, !- Water Inlet Node Name
  {d48cde63-6d37-41c1-863d-d9f1fadeca6c}; !- Water Outlet Node Name

OS:Node,
  {517ee49d-e4d4-4259-9a34-20dbf6808f64}, !- Handle
  Node 641,                               !- Name
  {86866411-fd5e-4118-b7f2-baccbe6d8182}, !- Inlet Port
  {046d7251-204b-431c-b140-6a5bd7c07114}; !- Outlet Port

OS:Connection,
  {86866411-fd5e-4118-b7f2-baccbe6d8182}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  79,                                     !- Outlet Port
  {517ee49d-e4d4-4259-9a34-20dbf6808f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27e7eaea-8756-4774-9b49-99f3a6320f28}, !- Handle
  Node 642,                               !- Name
  {d48cde63-6d37-41c1-863d-d9f1fadeca6c}, !- Inlet Port
  {f16fd94b-6019-4cf4-aa67-eb7619c4d09f}; !- Outlet Port

OS:Connection,
  {046d7251-204b-431c-b140-6a5bd7c07114}, !- Handle
  {517ee49d-e4d4-4259-9a34-20dbf6808f64}, !- Source Object
  3,                                      !- Outlet Port
  {be1cded1-d0e3-4397-a5f3-4211709e296a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d48cde63-6d37-41c1-863d-d9f1fadeca6c}, !- Handle
  {be1cded1-d0e3-4397-a5f3-4211709e296a}, !- Source Object
  10,                                     !- Outlet Port
  {27e7eaea-8756-4774-9b49-99f3a6320f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16fd94b-6019-4cf4-aa67-eb7619c4d09f}, !- Handle
  {27e7eaea-8756-4774-9b49-99f3a6320f28}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {afd583e3-369e-4b58-9509-eab588f170f7}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {be1cded1-d0e3-4397-a5f3-4211709e296a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b9cf348-6a61-4c09-8ed8-6fcd0d02a01a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {19587f97-0cba-46cc-a205-bae68f861318}, !- Air Inlet Node Name
  {6694267b-2b40-4cd3-acbe-ca82a9a2ff0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1924df0d-9fe9-4dd1-9d0b-a0389b7f95dd}, !- Handle
  Node 643,                               !- Name
  {6694267b-2b40-4cd3-acbe-ca82a9a2ff0f}, !- Inlet Port
  {6c80be2a-ea4e-4f04-af54-644a6df7eee5}; !- Outlet Port

OS:Node,
  {f730cd36-5bfc-4866-95e6-0764cb446a57}, !- Handle
  Node 644,                               !- Name
  {4cdc1400-6034-45f7-a9bf-dc2383636b6b}, !- Inlet Port
  {c0a9066d-4304-499f-b2d2-610b35cbfaa1}; !- Outlet Port

OS:Connection,
  {6c80be2a-ea4e-4f04-af54-644a6df7eee5}, !- Handle
  {1924df0d-9fe9-4dd1-9d0b-a0389b7f95dd}, !- Source Object
  3,                                      !- Outlet Port
  {00ed9949-f769-4f37-a65f-b52cafdc6f3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cdc1400-6034-45f7-a9bf-dc2383636b6b}, !- Handle
  {ce987a05-53ea-4935-a2f0-1940d4b64aa7}, !- Source Object
  2,                                      !- Outlet Port
  {f730cd36-5bfc-4866-95e6-0764cb446a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a9066d-4304-499f-b2d2-610b35cbfaa1}, !- Handle
  {f730cd36-5bfc-4866-95e6-0764cb446a57}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {62f6f152-892d-400c-b6d8-302106948489}, !- Handle
  Node 645,                               !- Name
  {6369ea5e-1e38-43be-962d-b0000e8751a8}, !- Inlet Port
  {19587f97-0cba-46cc-a205-bae68f861318}; !- Outlet Port

OS:Connection,
  {6369ea5e-1e38-43be-962d-b0000e8751a8}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  78,                                     !- Outlet Port
  {62f6f152-892d-400c-b6d8-302106948489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19587f97-0cba-46cc-a205-bae68f861318}, !- Handle
  {62f6f152-892d-400c-b6d8-302106948489}, !- Source Object
  3,                                      !- Outlet Port
  {2b9cf348-6a61-4c09-8ed8-6fcd0d02a01a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6694267b-2b40-4cd3-acbe-ca82a9a2ff0f}, !- Handle
  {2b9cf348-6a61-4c09-8ed8-6fcd0d02a01a}, !- Source Object
  4,                                      !- Outlet Port
  {1924df0d-9fe9-4dd1-9d0b-a0389b7f95dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e96bcd55-b487-4aeb-bc64-0b53503e0ad4}, !- Handle
  Coil Heating Electric 77,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1fafe9a8-5f91-46dd-b7af-43aec84d6c69}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1077ac8e-2e40-4f88-9860-16e7e3df3430}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df885695-0900-413f-acb9-d150cd563e59}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {472dad8b-48ee-4b8a-8725-2291b701844e}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f06698cc-1f36-47d8-84ea-588fc90ed034}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d5888880-570b-4160-a9c2-3a461363f514}, !- Handle
  Coil Cooling DX Single Speed 77 7kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78273488222677,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e867bd56-8ca3-4c45-9725-bd3fba145307}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9726d24d-e909-450f-9bf5-ac6e1b18a88f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {0a1be9bb-9418-48b5-aa89-d125e4a6e814}, !- Air Inlet Node Name
  {bef09c2c-17c4-4d21-a4f1-92d54dd9d6aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e867bd56-8ca3-4c45-9725-bd3fba145307}, !- Supply Air Fan Name
  {e96bcd55-b487-4aeb-bc64-0b53503e0ad4}, !- Heating Coil Name
  {d5888880-570b-4160-a9c2-3a461363f514}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a2d3912-9fb8-4211-805e-fdadcc32b005}, !- Handle
  Node 646,                               !- Name
  {5b1352fd-1b0b-4385-a894-4c78daeb7592}, !- Inlet Port
  {0a1be9bb-9418-48b5-aa89-d125e4a6e814}; !- Outlet Port

OS:Connection,
  {5b1352fd-1b0b-4385-a894-4c78daeb7592}, !- Handle
  {b012f0d8-b1fb-47e3-a9d2-7346ec6aea9a}, !- Source Object
  2,                                      !- Outlet Port
  {9a2d3912-9fb8-4211-805e-fdadcc32b005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1be9bb-9418-48b5-aa89-d125e4a6e814}, !- Handle
  {9a2d3912-9fb8-4211-805e-fdadcc32b005}, !- Source Object
  3,                                      !- Outlet Port
  {9726d24d-e909-450f-9bf5-ac6e1b18a88f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa863e87-768c-458e-9f8a-ed5f4de0d6b3}, !- Handle
  Node 647,                               !- Name
  {bef09c2c-17c4-4d21-a4f1-92d54dd9d6aa}, !- Inlet Port
  {76b886d8-5cfd-4feb-aabd-0297ec5c1818}; !- Outlet Port

OS:Connection,
  {76b886d8-5cfd-4feb-aabd-0297ec5c1818}, !- Handle
  {aa863e87-768c-458e-9f8a-ed5f4de0d6b3}, !- Source Object
  3,                                      !- Outlet Port
  {a7809171-9a3b-449f-8f94-6fffaadfe506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef09c2c-17c4-4d21-a4f1-92d54dd9d6aa}, !- Handle
  {9726d24d-e909-450f-9bf5-ac6e1b18a88f}, !- Source Object
  4,                                      !- Outlet Port
  {aa863e87-768c-458e-9f8a-ed5f4de0d6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2de18474-7abf-4b73-9147-27f4f27aa6c0}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c2e8e167-bf0d-43b4-9075-ca003a0821d1}, !- Water Inlet Node Name
  {2d2cb7a3-8149-4fd3-9dd0-6ccfeb7e2043}; !- Water Outlet Node Name

OS:Node,
  {870ff6aa-30ca-43d0-a37d-a4572cffe828}, !- Handle
  Node 648,                               !- Name
  {cc05ed73-ca3a-4e1e-aae2-c9c1b967fd7e}, !- Inlet Port
  {c2e8e167-bf0d-43b4-9075-ca003a0821d1}; !- Outlet Port

OS:Connection,
  {cc05ed73-ca3a-4e1e-aae2-c9c1b967fd7e}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  80,                                     !- Outlet Port
  {870ff6aa-30ca-43d0-a37d-a4572cffe828}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {585d6ba7-55a9-48fa-b02c-e3acac9aa3ad}, !- Handle
  Node 649,                               !- Name
  {2d2cb7a3-8149-4fd3-9dd0-6ccfeb7e2043}, !- Inlet Port
  {124e1225-b9fe-46c1-a0f0-8d8c013188d2}; !- Outlet Port

OS:Connection,
  {c2e8e167-bf0d-43b4-9075-ca003a0821d1}, !- Handle
  {870ff6aa-30ca-43d0-a37d-a4572cffe828}, !- Source Object
  3,                                      !- Outlet Port
  {2de18474-7abf-4b73-9147-27f4f27aa6c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2d2cb7a3-8149-4fd3-9dd0-6ccfeb7e2043}, !- Handle
  {2de18474-7abf-4b73-9147-27f4f27aa6c0}, !- Source Object
  10,                                     !- Outlet Port
  {585d6ba7-55a9-48fa-b02c-e3acac9aa3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124e1225-b9fe-46c1-a0f0-8d8c013188d2}, !- Handle
  {585d6ba7-55a9-48fa-b02c-e3acac9aa3ad}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a2d2eb5e-7c6b-4a1b-8e7a-90f8b19009fb}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2de18474-7abf-4b73-9147-27f4f27aa6c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9a03fe6-9f1f-4b1c-b7c1-edf8ab680e04}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e3d6e782-3220-462c-81ca-36a32bff9f08}, !- Air Inlet Node Name
  {2a0f4c77-1434-4a19-aea9-fa53e4ed7556}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da58962f-6ff8-4986-8723-f1ba674f400c}, !- Handle
  Node 650,                               !- Name
  {2a0f4c77-1434-4a19-aea9-fa53e4ed7556}, !- Inlet Port
  {3aa9900b-f6a8-4a74-a3fa-0fb4c328f49a}; !- Outlet Port

OS:Node,
  {34e014e9-4a23-4d24-b970-575d4f3c3eb9}, !- Handle
  Node 651,                               !- Name
  {3f3858f1-fb3a-4ecf-a7b9-024d6604d1df}, !- Inlet Port
  {385255af-bba3-4fa0-83ea-e54d6e84a199}; !- Outlet Port

OS:Connection,
  {3aa9900b-f6a8-4a74-a3fa-0fb4c328f49a}, !- Handle
  {da58962f-6ff8-4986-8723-f1ba674f400c}, !- Source Object
  3,                                      !- Outlet Port
  {a7809171-9a3b-449f-8f94-6fffaadfe506}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f3858f1-fb3a-4ecf-a7b9-024d6604d1df}, !- Handle
  {a78b8f95-b0ab-4d12-b3bd-6f14600955b5}, !- Source Object
  2,                                      !- Outlet Port
  {34e014e9-4a23-4d24-b970-575d4f3c3eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385255af-bba3-4fa0-83ea-e54d6e84a199}, !- Handle
  {34e014e9-4a23-4d24-b970-575d4f3c3eb9}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {37789863-2211-4d63-8577-a7a48cf01718}, !- Handle
  Node 652,                               !- Name
  {703b18f4-41c8-4cac-a694-3a61927af21b}, !- Inlet Port
  {e3d6e782-3220-462c-81ca-36a32bff9f08}; !- Outlet Port

OS:Connection,
  {703b18f4-41c8-4cac-a694-3a61927af21b}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  79,                                     !- Outlet Port
  {37789863-2211-4d63-8577-a7a48cf01718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d6e782-3220-462c-81ca-36a32bff9f08}, !- Handle
  {37789863-2211-4d63-8577-a7a48cf01718}, !- Source Object
  3,                                      !- Outlet Port
  {d9a03fe6-9f1f-4b1c-b7c1-edf8ab680e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a0f4c77-1434-4a19-aea9-fa53e4ed7556}, !- Handle
  {d9a03fe6-9f1f-4b1c-b7c1-edf8ab680e04}, !- Source Object
  4,                                      !- Outlet Port
  {da58962f-6ff8-4986-8723-f1ba674f400c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5fa97132-1664-4999-b734-55c6701dfd30}, !- Handle
  Coil Heating Electric 78,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {157a5054-6efb-4f61-93dc-3d12f6a82e90}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b409b50-16db-4844-80be-d8c4f43db805}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcc482a7-c70f-4353-9f7a-59da80662f11}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e3797b2-f910-4cc6-be97-521014ea6735}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3eaf895-b694-4950-aa0e-4859f1f64b83}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {053d1fa3-2f62-4640-a4b9-83d3728b2401}, !- Handle
  Coil Cooling DX Single Speed 78 8kBtu/hr 10.8EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72688767456517,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {11267947-0bf5-422f-bd55-2a5a0a5a323f}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e076d10-44dc-447a-8dbc-def3ed55eee5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {5ed8593f-3b77-4cf4-b13b-dd7b6de7e5a3}, !- Air Inlet Node Name
  {5f0b04a6-753f-4c57-8a14-b60bdbc6f92c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {11267947-0bf5-422f-bd55-2a5a0a5a323f}, !- Supply Air Fan Name
  {5fa97132-1664-4999-b734-55c6701dfd30}, !- Heating Coil Name
  {053d1fa3-2f62-4640-a4b9-83d3728b2401}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f7d8cf4-1dc2-40a5-83a5-11d37842a69f}, !- Handle
  Node 653,                               !- Name
  {6ccf0202-1651-4964-b676-b1204c726f68}, !- Inlet Port
  {5ed8593f-3b77-4cf4-b13b-dd7b6de7e5a3}; !- Outlet Port

OS:Connection,
  {6ccf0202-1651-4964-b676-b1204c726f68}, !- Handle
  {c0b3de20-75b3-4851-8500-ab2445234dd5}, !- Source Object
  2,                                      !- Outlet Port
  {3f7d8cf4-1dc2-40a5-83a5-11d37842a69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed8593f-3b77-4cf4-b13b-dd7b6de7e5a3}, !- Handle
  {3f7d8cf4-1dc2-40a5-83a5-11d37842a69f}, !- Source Object
  3,                                      !- Outlet Port
  {8e076d10-44dc-447a-8dbc-def3ed55eee5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9259a1d-ce30-43ac-a2a9-806f77460955}, !- Handle
  Node 654,                               !- Name
  {5f0b04a6-753f-4c57-8a14-b60bdbc6f92c}, !- Inlet Port
  {7f23ab87-0181-41b9-bd23-9e2b79940107}; !- Outlet Port

OS:Connection,
  {7f23ab87-0181-41b9-bd23-9e2b79940107}, !- Handle
  {e9259a1d-ce30-43ac-a2a9-806f77460955}, !- Source Object
  3,                                      !- Outlet Port
  {e593916a-6218-43e4-880a-64847f1d4a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0b04a6-753f-4c57-8a14-b60bdbc6f92c}, !- Handle
  {8e076d10-44dc-447a-8dbc-def3ed55eee5}, !- Source Object
  4,                                      !- Outlet Port
  {e9259a1d-ce30-43ac-a2a9-806f77460955}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9930dcc-67ee-43b0-9450-6cac35fad997}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b915a730-ba94-4c8f-b09c-fe6949fd623d}, !- Water Inlet Node Name
  {48c2903f-505f-4b47-933e-a4d75fc9fa26}; !- Water Outlet Node Name

OS:Node,
  {cc3ded90-e694-47f0-a6c4-9eb41b3236ae}, !- Handle
  Node 655,                               !- Name
  {68c12a8a-409c-4717-bb75-205a4961407e}, !- Inlet Port
  {b915a730-ba94-4c8f-b09c-fe6949fd623d}; !- Outlet Port

OS:Connection,
  {68c12a8a-409c-4717-bb75-205a4961407e}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  81,                                     !- Outlet Port
  {cc3ded90-e694-47f0-a6c4-9eb41b3236ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f8627d0-4664-4df7-9d09-800ebc1c4983}, !- Handle
  Node 656,                               !- Name
  {48c2903f-505f-4b47-933e-a4d75fc9fa26}, !- Inlet Port
  {caac7ec6-7118-4eb0-a1bc-a8dba09f5a07}; !- Outlet Port

OS:Connection,
  {b915a730-ba94-4c8f-b09c-fe6949fd623d}, !- Handle
  {cc3ded90-e694-47f0-a6c4-9eb41b3236ae}, !- Source Object
  3,                                      !- Outlet Port
  {d9930dcc-67ee-43b0-9450-6cac35fad997}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48c2903f-505f-4b47-933e-a4d75fc9fa26}, !- Handle
  {d9930dcc-67ee-43b0-9450-6cac35fad997}, !- Source Object
  10,                                     !- Outlet Port
  {0f8627d0-4664-4df7-9d09-800ebc1c4983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caac7ec6-7118-4eb0-a1bc-a8dba09f5a07}, !- Handle
  {0f8627d0-4664-4df7-9d09-800ebc1c4983}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d32d029f-c02d-4709-94cd-feda85028bda}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d9930dcc-67ee-43b0-9450-6cac35fad997}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41d3c4f3-564d-4d72-8265-839acfc64d61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b233cac6-b26d-4a67-a730-cd88dc1a5976}, !- Air Inlet Node Name
  {f2f03331-e72d-4c99-bacd-38f8420cb5c6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecc0cdec-32d9-4d3e-b57d-57eca5db8e2d}, !- Handle
  Node 657,                               !- Name
  {f2f03331-e72d-4c99-bacd-38f8420cb5c6}, !- Inlet Port
  {baf63938-3096-472d-8b87-da649454839e}; !- Outlet Port

OS:Node,
  {04b171d2-d38b-4a93-9802-c639ca385229}, !- Handle
  Node 658,                               !- Name
  {684d4a34-5644-4ae6-af7d-8e785483d7da}, !- Inlet Port
  {b15d5092-8758-40f4-80ef-0177b25e3d96}; !- Outlet Port

OS:Connection,
  {baf63938-3096-472d-8b87-da649454839e}, !- Handle
  {ecc0cdec-32d9-4d3e-b57d-57eca5db8e2d}, !- Source Object
  3,                                      !- Outlet Port
  {e593916a-6218-43e4-880a-64847f1d4a0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {684d4a34-5644-4ae6-af7d-8e785483d7da}, !- Handle
  {14a27afb-10c0-4cf5-9e5a-0e8dcfbcbc23}, !- Source Object
  2,                                      !- Outlet Port
  {04b171d2-d38b-4a93-9802-c639ca385229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15d5092-8758-40f4-80ef-0177b25e3d96}, !- Handle
  {04b171d2-d38b-4a93-9802-c639ca385229}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {9e97faf9-ed74-401e-970f-9ebee7133ca3}, !- Handle
  Node 659,                               !- Name
  {6db07c8d-4ed4-44cf-b6fd-c79e898dd1de}, !- Inlet Port
  {b233cac6-b26d-4a67-a730-cd88dc1a5976}; !- Outlet Port

OS:Connection,
  {6db07c8d-4ed4-44cf-b6fd-c79e898dd1de}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  80,                                     !- Outlet Port
  {9e97faf9-ed74-401e-970f-9ebee7133ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b233cac6-b26d-4a67-a730-cd88dc1a5976}, !- Handle
  {9e97faf9-ed74-401e-970f-9ebee7133ca3}, !- Source Object
  3,                                      !- Outlet Port
  {41d3c4f3-564d-4d72-8265-839acfc64d61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2f03331-e72d-4c99-bacd-38f8420cb5c6}, !- Handle
  {41d3c4f3-564d-4d72-8265-839acfc64d61}, !- Source Object
  4,                                      !- Outlet Port
  {ecc0cdec-32d9-4d3e-b57d-57eca5db8e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af39cfc3-5b58-435e-9ef6-968e8b3b9ab7}, !- Handle
  Coil Heating Electric 79,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ee91194-8dc7-4479-995a-c2ea619766b5}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c95ddc69-9b6f-462e-b1fd-eda230493045}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b89ad030-26c6-44cd-8b95-52ed0b756a2b}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d203caf-8c19-4ef2-a88d-c6383642293a}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4466febb-96e8-452d-b00f-f9fa429b05a8}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cab76c87-3738-4af3-ae20-e013ba6b47b5}, !- Handle
  Coil Cooling DX Single Speed 79 16kBtu/hr 9.3EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a2819192-9454-4f61-9414-07d61cd1bd35}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7888abe4-9d62-4487-aec2-e30af01d32cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b5e5f3c3-3e70-47b9-bfc0-8c25601d02e0}, !- Air Inlet Node Name
  {a81b87ad-ecf3-42a5-a5d0-c2b6a2ead7ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a2819192-9454-4f61-9414-07d61cd1bd35}, !- Supply Air Fan Name
  {af39cfc3-5b58-435e-9ef6-968e8b3b9ab7}, !- Heating Coil Name
  {cab76c87-3738-4af3-ae20-e013ba6b47b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7029c35e-c043-4ed6-ad33-f95624f69005}, !- Handle
  Node 660,                               !- Name
  {a1c8637a-48a6-4c3e-b35f-1ff72245529d}, !- Inlet Port
  {b5e5f3c3-3e70-47b9-bfc0-8c25601d02e0}; !- Outlet Port

OS:Connection,
  {a1c8637a-48a6-4c3e-b35f-1ff72245529d}, !- Handle
  {b15058af-8ccb-40fa-8e40-0255980a1c29}, !- Source Object
  2,                                      !- Outlet Port
  {7029c35e-c043-4ed6-ad33-f95624f69005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e5f3c3-3e70-47b9-bfc0-8c25601d02e0}, !- Handle
  {7029c35e-c043-4ed6-ad33-f95624f69005}, !- Source Object
  3,                                      !- Outlet Port
  {7888abe4-9d62-4487-aec2-e30af01d32cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6b8d0b1-0615-43aa-bc41-c54fdc726b06}, !- Handle
  Node 661,                               !- Name
  {a81b87ad-ecf3-42a5-a5d0-c2b6a2ead7ec}, !- Inlet Port
  {26e65d76-979e-466b-9f0e-0dfc95e5384b}; !- Outlet Port

OS:Connection,
  {26e65d76-979e-466b-9f0e-0dfc95e5384b}, !- Handle
  {f6b8d0b1-0615-43aa-bc41-c54fdc726b06}, !- Source Object
  3,                                      !- Outlet Port
  {dfa08ccf-8a70-480f-9243-957b6ff8b96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81b87ad-ecf3-42a5-a5d0-c2b6a2ead7ec}, !- Handle
  {7888abe4-9d62-4487-aec2-e30af01d32cf}, !- Source Object
  4,                                      !- Outlet Port
  {f6b8d0b1-0615-43aa-bc41-c54fdc726b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1d7c93b6-eac3-4ccf-84a1-4349f106f4ca}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0aeae170-ae4e-4a06-a154-1aa92ba55217}, !- Water Inlet Node Name
  {b1c50ad2-157a-4d28-8b00-a289646dcc7b}; !- Water Outlet Node Name

OS:Node,
  {9cc01245-db21-443d-9078-6c07c4507efc}, !- Handle
  Node 662,                               !- Name
  {3e76513e-09a3-4f2d-b282-34613e84c453}, !- Inlet Port
  {0aeae170-ae4e-4a06-a154-1aa92ba55217}; !- Outlet Port

OS:Connection,
  {3e76513e-09a3-4f2d-b282-34613e84c453}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  82,                                     !- Outlet Port
  {9cc01245-db21-443d-9078-6c07c4507efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {780665c5-aabc-424c-86b5-86ba7dab5f79}, !- Handle
  Node 663,                               !- Name
  {b1c50ad2-157a-4d28-8b00-a289646dcc7b}, !- Inlet Port
  {d5626266-6965-430c-8c2d-5f60f8bb93ca}; !- Outlet Port

OS:Connection,
  {0aeae170-ae4e-4a06-a154-1aa92ba55217}, !- Handle
  {9cc01245-db21-443d-9078-6c07c4507efc}, !- Source Object
  3,                                      !- Outlet Port
  {1d7c93b6-eac3-4ccf-84a1-4349f106f4ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b1c50ad2-157a-4d28-8b00-a289646dcc7b}, !- Handle
  {1d7c93b6-eac3-4ccf-84a1-4349f106f4ca}, !- Source Object
  10,                                     !- Outlet Port
  {780665c5-aabc-424c-86b5-86ba7dab5f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5626266-6965-430c-8c2d-5f60f8bb93ca}, !- Handle
  {780665c5-aabc-424c-86b5-86ba7dab5f79}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c2b67f3-5688-4665-bed1-872c897e86f4}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1d7c93b6-eac3-4ccf-84a1-4349f106f4ca}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c795d930-0f2d-41fb-a0aa-d4cd19970d5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {e9e16614-7744-432c-a93c-18e3c2472630}, !- Air Inlet Node Name
  {cb724bc6-9d35-43ef-b16d-37861eeb5cee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c597c5b8-a538-40c9-adf9-dc43b4f5652f}, !- Handle
  Node 664,                               !- Name
  {cb724bc6-9d35-43ef-b16d-37861eeb5cee}, !- Inlet Port
  {fdf11b84-8492-45d1-b328-9805b65469ce}; !- Outlet Port

OS:Node,
  {0f061dd2-623a-445b-af8f-a0bc3bd17fc1}, !- Handle
  Node 665,                               !- Name
  {dbb0a60e-f77f-418d-8886-2ed87fcc6567}, !- Inlet Port
  {70d177ef-8442-4e7f-9696-79000c0045ef}; !- Outlet Port

OS:Connection,
  {fdf11b84-8492-45d1-b328-9805b65469ce}, !- Handle
  {c597c5b8-a538-40c9-adf9-dc43b4f5652f}, !- Source Object
  3,                                      !- Outlet Port
  {dfa08ccf-8a70-480f-9243-957b6ff8b96b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbb0a60e-f77f-418d-8886-2ed87fcc6567}, !- Handle
  {08e05d73-fd48-4911-9dae-80a94ef811da}, !- Source Object
  2,                                      !- Outlet Port
  {0f061dd2-623a-445b-af8f-a0bc3bd17fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d177ef-8442-4e7f-9696-79000c0045ef}, !- Handle
  {0f061dd2-623a-445b-af8f-a0bc3bd17fc1}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {4a4484e4-a4d3-4078-ba81-b753f7b65078}, !- Handle
  Node 666,                               !- Name
  {f8159ded-5c9f-42a5-a640-e32bc56f6bd6}, !- Inlet Port
  {e9e16614-7744-432c-a93c-18e3c2472630}; !- Outlet Port

OS:Connection,
  {f8159ded-5c9f-42a5-a640-e32bc56f6bd6}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  81,                                     !- Outlet Port
  {4a4484e4-a4d3-4078-ba81-b753f7b65078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e16614-7744-432c-a93c-18e3c2472630}, !- Handle
  {4a4484e4-a4d3-4078-ba81-b753f7b65078}, !- Source Object
  3,                                      !- Outlet Port
  {c795d930-0f2d-41fb-a0aa-d4cd19970d5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb724bc6-9d35-43ef-b16d-37861eeb5cee}, !- Handle
  {c795d930-0f2d-41fb-a0aa-d4cd19970d5b}, !- Source Object
  4,                                      !- Outlet Port
  {c597c5b8-a538-40c9-adf9-dc43b4f5652f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {80b18e66-af0d-453f-90a3-753a551b787b}, !- Handle
  Coil Heating Electric 80,               !- Name
  {62675a98-42b9-4196-a392-a8db7470ff54}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {beec3954-12d0-401f-8327-2cc7cbd52f55}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b9323df-5f69-4f66-ae03-85dd41e5f648}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0647afa2-500c-4603-949c-d3cbde4143f2}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f06a08e-ebae-4503-a1ba-5c4584207e38}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {432b9947-3c1b-4ba8-a9bb-502ff1fc1f6b}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {55158397-64e2-409e-bc94-90f2c6001d5b}, !- Handle
  Coil Cooling DX Single Speed 80 6kBtu/hr 11.0EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fd63d451-2cdb-406c-acce-59e223e1d520}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7ad4155a-25cd-42a4-8427-3904b8f517f4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c58bcc83-baf6-4027-b500-f1df1df17d6c}, !- Air Inlet Node Name
  {f8934917-e58f-4469-b60c-cefbae9b31af}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd63d451-2cdb-406c-acce-59e223e1d520}, !- Supply Air Fan Name
  {80b18e66-af0d-453f-90a3-753a551b787b}, !- Heating Coil Name
  {55158397-64e2-409e-bc94-90f2c6001d5b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {540dc109-050d-4f86-b22f-26ecaf6834f5}, !- Handle
  Node 667,                               !- Name
  {cfa45ef6-aa0a-4b45-8a5a-1ec476866dad}, !- Inlet Port
  {c58bcc83-baf6-4027-b500-f1df1df17d6c}; !- Outlet Port

OS:Connection,
  {cfa45ef6-aa0a-4b45-8a5a-1ec476866dad}, !- Handle
  {b15627f9-ea4c-48af-b353-b379ad8e6bef}, !- Source Object
  2,                                      !- Outlet Port
  {540dc109-050d-4f86-b22f-26ecaf6834f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58bcc83-baf6-4027-b500-f1df1df17d6c}, !- Handle
  {540dc109-050d-4f86-b22f-26ecaf6834f5}, !- Source Object
  3,                                      !- Outlet Port
  {7ad4155a-25cd-42a4-8427-3904b8f517f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a95335f-f744-478c-8c8a-708b2086d4e9}, !- Handle
  Node 668,                               !- Name
  {f8934917-e58f-4469-b60c-cefbae9b31af}, !- Inlet Port
  {8e6ce872-9c0f-448d-a6f1-a69ca1b842a5}; !- Outlet Port

OS:Connection,
  {8e6ce872-9c0f-448d-a6f1-a69ca1b842a5}, !- Handle
  {2a95335f-f744-478c-8c8a-708b2086d4e9}, !- Source Object
  3,                                      !- Outlet Port
  {4bb8a65d-7cf8-4e90-ac58-e0d54aa19f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8934917-e58f-4469-b60c-cefbae9b31af}, !- Handle
  {7ad4155a-25cd-42a4-8427-3904b8f517f4}, !- Source Object
  4,                                      !- Outlet Port
  {2a95335f-f744-478c-8c8a-708b2086d4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e10fd82-63e0-4d17-8e92-ea8099b477c8}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b3f87678-53ea-4436-b725-a80016a21dba}, !- Water Inlet Node Name
  {a7e82aec-7902-4386-bc9f-cfcf38ea1b0d}; !- Water Outlet Node Name

OS:Node,
  {b3962fd1-00f5-444e-9235-87c3a8683e62}, !- Handle
  Node 669,                               !- Name
  {f697177d-77d4-48ab-aaf2-33365f7d3789}, !- Inlet Port
  {b3f87678-53ea-4436-b725-a80016a21dba}; !- Outlet Port

OS:Connection,
  {f697177d-77d4-48ab-aaf2-33365f7d3789}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  83,                                     !- Outlet Port
  {b3962fd1-00f5-444e-9235-87c3a8683e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea77256a-c8fd-429e-8fde-bc664b4bb9cd}, !- Handle
  Node 670,                               !- Name
  {a7e82aec-7902-4386-bc9f-cfcf38ea1b0d}, !- Inlet Port
  {147bde0a-570f-4ad3-95e3-717471cefec1}; !- Outlet Port

OS:Connection,
  {b3f87678-53ea-4436-b725-a80016a21dba}, !- Handle
  {b3962fd1-00f5-444e-9235-87c3a8683e62}, !- Source Object
  3,                                      !- Outlet Port
  {3e10fd82-63e0-4d17-8e92-ea8099b477c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a7e82aec-7902-4386-bc9f-cfcf38ea1b0d}, !- Handle
  {3e10fd82-63e0-4d17-8e92-ea8099b477c8}, !- Source Object
  10,                                     !- Outlet Port
  {ea77256a-c8fd-429e-8fde-bc664b4bb9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147bde0a-570f-4ad3-95e3-717471cefec1}, !- Handle
  {ea77256a-c8fd-429e-8fde-bc664b4bb9cd}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {247ee082-a29c-4070-b9fe-c601a91de01d}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {3e10fd82-63e0-4d17-8e92-ea8099b477c8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d871a669-6e95-4338-89d8-b63527408b85}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {8a0c091b-edd5-4946-9c7a-8195dfeba110}, !- Air Inlet Node Name
  {81ea5408-8015-496b-bb86-525ebc09afb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5909ead-9320-484d-bf54-6d2e58810754}, !- Handle
  Node 671,                               !- Name
  {81ea5408-8015-496b-bb86-525ebc09afb9}, !- Inlet Port
  {bb50bd3e-591b-4f7f-b351-3accfee9f351}; !- Outlet Port

OS:Node,
  {c838b73f-3cdb-452f-a4ce-6ce1676e723b}, !- Handle
  Node 672,                               !- Name
  {3d1c5d2d-52e7-4bf9-8d77-d8ad5792bdd3}, !- Inlet Port
  {337d90cb-f9a6-4b9a-9c38-48f528621c39}; !- Outlet Port

OS:Connection,
  {bb50bd3e-591b-4f7f-b351-3accfee9f351}, !- Handle
  {c5909ead-9320-484d-bf54-6d2e58810754}, !- Source Object
  3,                                      !- Outlet Port
  {4bb8a65d-7cf8-4e90-ac58-e0d54aa19f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d1c5d2d-52e7-4bf9-8d77-d8ad5792bdd3}, !- Handle
  {22c709e9-5c08-4ae9-be2f-f3cacc1adcc9}, !- Source Object
  2,                                      !- Outlet Port
  {c838b73f-3cdb-452f-a4ce-6ce1676e723b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337d90cb-f9a6-4b9a-9c38-48f528621c39}, !- Handle
  {c838b73f-3cdb-452f-a4ce-6ce1676e723b}, !- Source Object
  3,                                      !- Outlet Port
  {80b1239c-e356-46a6-a78a-13e13bc51090}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {8711704e-2e0e-4af8-bac1-72aedd5d6b2c}, !- Handle
  Node 673,                               !- Name
  {8721055e-923e-409c-a9cb-0c674a568601}, !- Inlet Port
  {8a0c091b-edd5-4946-9c7a-8195dfeba110}; !- Outlet Port

OS:Connection,
  {8721055e-923e-409c-a9cb-0c674a568601}, !- Handle
  {b8b9df61-15cb-49dd-a08f-31ee7048c829}, !- Source Object
  82,                                     !- Outlet Port
  {8711704e-2e0e-4af8-bac1-72aedd5d6b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0c091b-edd5-4946-9c7a-8195dfeba110}, !- Handle
  {8711704e-2e0e-4af8-bac1-72aedd5d6b2c}, !- Source Object
  3,                                      !- Outlet Port
  {d871a669-6e95-4338-89d8-b63527408b85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81ea5408-8015-496b-bb86-525ebc09afb9}, !- Handle
  {d871a669-6e95-4338-89d8-b63527408b85}, !- Source Object
  4,                                      !- Outlet Port
  {c5909ead-9320-484d-bf54-6d2e58810754}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d7ed642-10de-4b4a-b7ba-1777b1f10e29}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {3ef9df47-e5ac-4814-b24b-641871e92e28}, !- Availability Schedule
  {31dd2db3-a349-4306-8765-dbf5c4e72e89}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9833811e-8e99-442d-b678-db406fceb478}, !- Supply Side Inlet Node Name
  {5dbca6a8-fe90-47ec-9fe2-e9ec96f21d32}, !- Demand Side Outlet Node Name
  {f3f797c6-97ea-4199-8974-04ad1a9f8351}, !- Demand Side Inlet Node A
  {381105b6-5e0e-4a92-a41c-56618fad6719}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Demand Mixer Name
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d118ee8b-4ef6-4fea-a7a0-0c4a23962bee}, !- Handle
  Node 674,                               !- Name
  {9833811e-8e99-442d-b678-db406fceb478}, !- Inlet Port
  {d523814c-8c62-4cfe-8c2e-028b12c9fd63}; !- Outlet Port

OS:Node,
  {79a1a548-1727-42ee-9f7e-995910917d3f}, !- Handle
  Node 675,                               !- Name
  {43e5ca7f-b032-4082-a7ed-3960679fa760}, !- Inlet Port
  {381105b6-5e0e-4a92-a41c-56618fad6719}; !- Outlet Port

OS:Connection,
  {9833811e-8e99-442d-b678-db406fceb478}, !- Handle
  {7d7ed642-10de-4b4a-b7ba-1777b1f10e29}, !- Source Object
  9,                                      !- Outlet Port
  {d118ee8b-4ef6-4fea-a7a0-0c4a23962bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381105b6-5e0e-4a92-a41c-56618fad6719}, !- Handle
  {79a1a548-1727-42ee-9f7e-995910917d3f}, !- Source Object
  3,                                      !- Outlet Port
  {7d7ed642-10de-4b4a-b7ba-1777b1f10e29}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {500e7d61-3e8b-4fb1-a45a-310eaa224db7}, !- Handle
  Node 676,                               !- Name
  {f3f797c6-97ea-4199-8974-04ad1a9f8351}, !- Inlet Port
  {3627a28c-e72f-4593-928f-7084c4a6b343}; !- Outlet Port

OS:Node,
  {dd5c81da-5cb8-497b-8994-282a8aca28e0}, !- Handle
  Node 677,                               !- Name
  {d471b1a1-8f6b-4c0a-b392-da92b577f132}, !- Inlet Port
  {5dbca6a8-fe90-47ec-9fe2-e9ec96f21d32}; !- Outlet Port

OS:Node,
  {dc3285ac-c352-4023-b89a-189709a7c1e9}, !- Handle
  Node 678,                               !- Name
  {2f58cf64-8497-4da2-b0c6-a3defcde01f9}, !- Inlet Port
  {5602dcf7-4ea5-41e4-bf02-01ec2f6ae960}; !- Outlet Port

OS:Connection,
  {f3f797c6-97ea-4199-8974-04ad1a9f8351}, !- Handle
  {7d7ed642-10de-4b4a-b7ba-1777b1f10e29}, !- Source Object
  11,                                     !- Outlet Port
  {500e7d61-3e8b-4fb1-a45a-310eaa224db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dbca6a8-fe90-47ec-9fe2-e9ec96f21d32}, !- Handle
  {dd5c81da-5cb8-497b-8994-282a8aca28e0}, !- Source Object
  3,                                      !- Outlet Port
  {7d7ed642-10de-4b4a-b7ba-1777b1f10e29}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3627a28c-e72f-4593-928f-7084c4a6b343}, !- Inlet Node Name
  {eb4ff716-9f0c-4c78-8aee-a0c79f0c1dab}, !- Outlet Node Name 1
  {0a1175b6-ac0d-4d54-aef4-65b5004599ca}, !- Outlet Node Name 2
  {3a42e562-390d-4849-8665-9d7a547984c2}, !- Outlet Node Name 3
  {0a98f3b6-c7dc-499f-afa3-a7bc8c73955a}, !- Outlet Node Name 4
  {d2e27f77-5770-498d-a024-a91f048147b8}, !- Outlet Node Name 5
  {838e36cd-25fc-4771-bedc-bd3440bfd9f3}, !- Outlet Node Name 6
  {d5ff5eb9-5b92-451b-95c7-ca7e06b13ee4}, !- Outlet Node Name 7
  {0c512874-8d2a-4df3-9f39-027ee0e965d3}, !- Outlet Node Name 8
  {20189fb2-eab5-49bf-b08a-856b9d154b41}, !- Outlet Node Name 9
  {d3efdf5f-d15b-4eb4-851b-08522f26af46}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d471b1a1-8f6b-4c0a-b392-da92b577f132}, !- Outlet Node Name
  {7936f78c-6f9e-45bc-bfb7-3b4588b53291}, !- Inlet Node Name 1
  {7937988a-d59b-4f2b-b2a5-c30a03ef4595}, !- Inlet Node Name 2
  {62a82478-80fe-4480-8423-709297e16459}, !- Inlet Node Name 3
  {b04c4525-9f1f-4ed1-87b5-4c6d45b2fb78}, !- Inlet Node Name 4
  {7bc31475-08ed-43ae-8ef7-9400c5122fc8}, !- Inlet Node Name 5
  {369677a5-b80c-4ce6-89f2-81d35be1a268}, !- Inlet Node Name 6
  {148c1181-315f-461b-9978-58787677fd71}, !- Inlet Node Name 7
  {b47ce9e6-76b9-4963-84b0-9081bd1e0d66}, !- Inlet Node Name 8
  {2fd7e548-2734-4c64-b544-760d244b1371}, !- Inlet Node Name 9
  {4e2e2972-d16e-404a-9a3e-c286831ab9e5}; !- Inlet Node Name 10

OS:Connection,
  {3627a28c-e72f-4593-928f-7084c4a6b343}, !- Handle
  {500e7d61-3e8b-4fb1-a45a-310eaa224db7}, !- Source Object
  3,                                      !- Outlet Port
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d471b1a1-8f6b-4c0a-b392-da92b577f132}, !- Handle
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Source Object
  2,                                      !- Outlet Port
  {dd5c81da-5cb8-497b-8994-282a8aca28e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {906144ce-710b-4f31-8646-605f248dc955}, !- Handle
  {7d7ed642-10de-4b4a-b7ba-1777b1f10e29}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {31dd2db3-a349-4306-8765-dbf5c4e72e89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a1a2be18-4a97-44ad-9b5b-f2077da55f37}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a116352f-b56d-4ef7-8d80-ca3692e6376b}, !- Handle
  Fan Constant Volume 82,                 !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b24deb49-3568-40ee-88eb-d3bcbefbf855}, !- Air Inlet Node Name
  {43e5ca7f-b032-4082-a7ed-3960679fa760}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {aa8ef1bb-4c36-4322-89cb-ce3f8d6951e6}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41b22d05-e0c3-43d6-be9e-4b6139826ceb}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29b71660-0f10-4534-a722-01707b25562d}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {291a3bbb-037e-46e3-af82-ff4f880a3802}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5dafc25-8887-47e9-bbdf-78c7a108612f}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0b9cbd8a-71fb-488a-b729-72e0cb6f1c8e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 94kBtu/hr 9.7EER, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {21d47e6d-30e2-4d70-a7ef-8269116471c3}, !- Air Inlet Node Name
  {8c1b2346-cd2c-484e-952f-30c9dcd2689a}, !- Air Outlet Node Name
  {2566253c-b5a4-47a9-9cf4-6656edd1b180}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f95ece6-1ed0-4a87-a050-26139317946b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {183e62b7-2dbc-49e5-bccd-df79a310070c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9704f7c0-c5ed-430a-9d66-94ddafc71ac0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b672be7-05a3-4816-ad64-afe633e8a66c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {cbf7b63f-a63c-4c94-88d0-9ddd18398a51}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dd5a05a3-affb-4d9e-af69-ffd6a3b1473b}, !- Air Inlet Node Name
  {b8605dc0-b6cc-4ae4-949a-31785337bcb6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {303e49ae-eb33-4c07-a320-4223b3068d25}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {51e77827-e312-45b6-b269-cd711de94f7c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ef9df47-e5ac-4814-b24b-641871e92e28}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76f3e91e-0cce-4405-86ac-7a3d6df54698}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76f3e91e-0cce-4405-86ac-7a3d6df54698}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a3de2de0-d10d-4207-88c4-1d50cb802971}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {51e77827-e312-45b6-b269-cd711de94f7c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42ba6de5-3544-4896-a8f2-38e78f5468ef}, !- Mixed Air Node Name
  {a75a7070-23ee-4832-9ec8-17a2623c22e9}, !- Outdoor Air Stream Node Name
  {c0c0fcd8-8a1a-4662-8fda-72eb47168a3d}, !- Relief Air Stream Node Name
  {d523814c-8c62-4cfe-8c2e-028b12c9fd63}; !- Return Air Stream Node Name

OS:Node,
  {ed2e26bb-09f3-4295-b860-98cf9596c0a7}, !- Handle
  Node 679,                               !- Name
  ,                                       !- Inlet Port
  {a75a7070-23ee-4832-9ec8-17a2623c22e9}; !- Outlet Port

OS:Connection,
  {a75a7070-23ee-4832-9ec8-17a2623c22e9}, !- Handle
  {ed2e26bb-09f3-4295-b860-98cf9596c0a7}, !- Source Object
  3,                                      !- Outlet Port
  {a3de2de0-d10d-4207-88c4-1d50cb802971}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1e870b4-5d79-435a-8405-a4e492f0efc7}, !- Handle
  Node 680,                               !- Name
  {c0c0fcd8-8a1a-4662-8fda-72eb47168a3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0c0fcd8-8a1a-4662-8fda-72eb47168a3d}, !- Handle
  {a3de2de0-d10d-4207-88c4-1d50cb802971}, !- Source Object
  7,                                      !- Outlet Port
  {b1e870b4-5d79-435a-8405-a4e492f0efc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e5ca7f-b032-4082-a7ed-3960679fa760}, !- Handle
  {a116352f-b56d-4ef7-8d80-ca3692e6376b}, !- Source Object
  9,                                      !- Outlet Port
  {79a1a548-1727-42ee-9f7e-995910917d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaa052e6-1fef-4b00-b576-f38411ef40e6}, !- Handle
  Node 681,                               !- Name
  {b8605dc0-b6cc-4ae4-949a-31785337bcb6}, !- Inlet Port
  {b24deb49-3568-40ee-88eb-d3bcbefbf855}; !- Outlet Port

OS:Connection,
  {b8605dc0-b6cc-4ae4-949a-31785337bcb6}, !- Handle
  {cbf7b63f-a63c-4c94-88d0-9ddd18398a51}, !- Source Object
  6,                                      !- Outlet Port
  {aaa052e6-1fef-4b00-b576-f38411ef40e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24deb49-3568-40ee-88eb-d3bcbefbf855}, !- Handle
  {aaa052e6-1fef-4b00-b576-f38411ef40e6}, !- Source Object
  3,                                      !- Outlet Port
  {a116352f-b56d-4ef7-8d80-ca3692e6376b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a5feecc-b9a2-47d3-8ceb-0933c1306445}, !- Handle
  Node 682,                               !- Name
  {8c1b2346-cd2c-484e-952f-30c9dcd2689a}, !- Inlet Port
  {dd5a05a3-affb-4d9e-af69-ffd6a3b1473b}; !- Outlet Port

OS:Connection,
  {8c1b2346-cd2c-484e-952f-30c9dcd2689a}, !- Handle
  {0b9cbd8a-71fb-488a-b729-72e0cb6f1c8e}, !- Source Object
  9,                                      !- Outlet Port
  {2a5feecc-b9a2-47d3-8ceb-0933c1306445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5a05a3-affb-4d9e-af69-ffd6a3b1473b}, !- Handle
  {2a5feecc-b9a2-47d3-8ceb-0933c1306445}, !- Source Object
  3,                                      !- Outlet Port
  {cbf7b63f-a63c-4c94-88d0-9ddd18398a51}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f0a033e3-594d-4c7c-b483-cd50c9fa0f86}, !- Handle
  Node 683,                               !- Name
  {42ba6de5-3544-4896-a8f2-38e78f5468ef}, !- Inlet Port
  {21d47e6d-30e2-4d70-a7ef-8269116471c3}; !- Outlet Port

OS:Connection,
  {d523814c-8c62-4cfe-8c2e-028b12c9fd63}, !- Handle
  {d118ee8b-4ef6-4fea-a7a0-0c4a23962bee}, !- Source Object
  3,                                      !- Outlet Port
  {a3de2de0-d10d-4207-88c4-1d50cb802971}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42ba6de5-3544-4896-a8f2-38e78f5468ef}, !- Handle
  {a3de2de0-d10d-4207-88c4-1d50cb802971}, !- Source Object
  5,                                      !- Outlet Port
  {f0a033e3-594d-4c7c-b483-cd50c9fa0f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d47e6d-30e2-4d70-a7ef-8269116471c3}, !- Handle
  {f0a033e3-594d-4c7c-b483-cd50c9fa0f86}, !- Source Object
  3,                                      !- Outlet Port
  {0b9cbd8a-71fb-488a-b729-72e0cb6f1c8e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ca443e1e-f2c8-42d6-a0d6-2d04fb84ff73}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bbf72ef5-c18d-4384-bc87-a3c5bbdf4751}, !- Control Zone Name
  {79a1a548-1727-42ee-9f7e-995910917d3f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {1ecc3604-9d02-4cbd-bc39-a91f1171c6fa}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {638d7ccd-fe26-46d4-8929-e7ee3967f79f}, !- Water Inlet Node Name
  {06d392f5-2317-4a08-b84c-813ce8a5be4a}; !- Water Outlet Node Name

OS:Node,
  {edff6690-7514-40c9-a9d1-d14f0f2d65bd}, !- Handle
  Node 684,                               !- Name
  {570fef9b-4c55-48d8-bb1d-538dd6113a7b}, !- Inlet Port
  {638d7ccd-fe26-46d4-8929-e7ee3967f79f}; !- Outlet Port

OS:Connection,
  {570fef9b-4c55-48d8-bb1d-538dd6113a7b}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  84,                                     !- Outlet Port
  {edff6690-7514-40c9-a9d1-d14f0f2d65bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b168c856-eb76-4960-89b4-383e41172811}, !- Handle
  Node 685,                               !- Name
  {06d392f5-2317-4a08-b84c-813ce8a5be4a}, !- Inlet Port
  {1ef57d0d-10b2-4802-ba44-a0f166db88ff}; !- Outlet Port

OS:Connection,
  {638d7ccd-fe26-46d4-8929-e7ee3967f79f}, !- Handle
  {edff6690-7514-40c9-a9d1-d14f0f2d65bd}, !- Source Object
  3,                                      !- Outlet Port
  {1ecc3604-9d02-4cbd-bc39-a91f1171c6fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06d392f5-2317-4a08-b84c-813ce8a5be4a}, !- Handle
  {1ecc3604-9d02-4cbd-bc39-a91f1171c6fa}, !- Source Object
  10,                                     !- Outlet Port
  {b168c856-eb76-4960-89b4-383e41172811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef57d0d-10b2-4802-ba44-a0f166db88ff}, !- Handle
  {b168c856-eb76-4960-89b4-383e41172811}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {54c0b558-88b0-4a4f-9015-fb43f6f452ef}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1ecc3604-9d02-4cbd-bc39-a91f1171c6fa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66eede36-8552-48be-8e07-5c615bad2a13}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {4a144108-0309-482c-93cd-253c4ec1bdb1}, !- Air Inlet Node Name
  {2f58cf64-8497-4da2-b0c6-a3defcde01f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d273cb5a-c121-41a3-8acb-4eb075b9531f}, !- Handle
  Node 686,                               !- Name
  {0811fe23-28a0-42b6-a17d-0d465b540d57}, !- Inlet Port
  {7936f78c-6f9e-45bc-bfb7-3b4588b53291}; !- Outlet Port

OS:Connection,
  {5602dcf7-4ea5-41e4-bf02-01ec2f6ae960}, !- Handle
  {dc3285ac-c352-4023-b89a-189709a7c1e9}, !- Source Object
  3,                                      !- Outlet Port
  {c34c5f1e-0730-4c5e-9a8e-b3ff88cfc0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0811fe23-28a0-42b6-a17d-0d465b540d57}, !- Handle
  {4f3e002c-291c-4c44-809b-48418b80f8e9}, !- Source Object
  2,                                      !- Outlet Port
  {d273cb5a-c121-41a3-8acb-4eb075b9531f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7936f78c-6f9e-45bc-bfb7-3b4588b53291}, !- Handle
  {d273cb5a-c121-41a3-8acb-4eb075b9531f}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7f01923-ed9d-4509-b58c-ad0c3f6a3aeb}, !- Handle
  Node 687,                               !- Name
  {eb4ff716-9f0c-4c78-8aee-a0c79f0c1dab}, !- Inlet Port
  {4a144108-0309-482c-93cd-253c4ec1bdb1}; !- Outlet Port

OS:Connection,
  {eb4ff716-9f0c-4c78-8aee-a0c79f0c1dab}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  3,                                      !- Outlet Port
  {a7f01923-ed9d-4509-b58c-ad0c3f6a3aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a144108-0309-482c-93cd-253c4ec1bdb1}, !- Handle
  {a7f01923-ed9d-4509-b58c-ad0c3f6a3aeb}, !- Source Object
  3,                                      !- Outlet Port
  {66eede36-8552-48be-8e07-5c615bad2a13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f58cf64-8497-4da2-b0c6-a3defcde01f9}, !- Handle
  {66eede36-8552-48be-8e07-5c615bad2a13}, !- Source Object
  4,                                      !- Outlet Port
  {dc3285ac-c352-4023-b89a-189709a7c1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c7609dce-1e58-427a-bcd8-590ba912b5ee}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7140651e-eb18-4fba-8848-ec367b8aceb4}, !- Water Inlet Node Name
  {668d04cc-0c28-4797-acd6-fe959f00e284}; !- Water Outlet Node Name

OS:Node,
  {121f1569-226a-4cf0-84ff-27708639383f}, !- Handle
  Node 688,                               !- Name
  {8bf04585-3a26-4ddc-b7e1-5be916b0f2eb}, !- Inlet Port
  {7140651e-eb18-4fba-8848-ec367b8aceb4}; !- Outlet Port

OS:Connection,
  {8bf04585-3a26-4ddc-b7e1-5be916b0f2eb}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  85,                                     !- Outlet Port
  {121f1569-226a-4cf0-84ff-27708639383f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f4d450c-c695-4bf5-aab4-9d04ed22d6df}, !- Handle
  Node 689,                               !- Name
  {668d04cc-0c28-4797-acd6-fe959f00e284}, !- Inlet Port
  {6cc302ae-b0a3-4aa3-9e7d-62ded07c9d38}; !- Outlet Port

OS:Connection,
  {7140651e-eb18-4fba-8848-ec367b8aceb4}, !- Handle
  {121f1569-226a-4cf0-84ff-27708639383f}, !- Source Object
  3,                                      !- Outlet Port
  {c7609dce-1e58-427a-bcd8-590ba912b5ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {668d04cc-0c28-4797-acd6-fe959f00e284}, !- Handle
  {c7609dce-1e58-427a-bcd8-590ba912b5ee}, !- Source Object
  10,                                     !- Outlet Port
  {3f4d450c-c695-4bf5-aab4-9d04ed22d6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc302ae-b0a3-4aa3-9e7d-62ded07c9d38}, !- Handle
  {3f4d450c-c695-4bf5-aab4-9d04ed22d6df}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {63035d6e-ddf9-489c-9e04-1a164de50885}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {c7609dce-1e58-427a-bcd8-590ba912b5ee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {338ef489-459e-4251-b87d-259c5ca0e49f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d4747955-fc99-45da-a8e7-987c163390a2}, !- Air Inlet Node Name
  {0aab4cff-9e40-4150-9c22-66ff0b48ae0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8a2433b-763f-4763-ac6b-200a24f0946e}, !- Handle
  Node 690,                               !- Name
  {0aab4cff-9e40-4150-9c22-66ff0b48ae0e}, !- Inlet Port
  {a277bcd3-bc56-4a42-8129-f3dbd282c2a3}; !- Outlet Port

OS:Node,
  {a65dc97d-7f24-41e6-8c51-aff0e7e97df6}, !- Handle
  Node 691,                               !- Name
  {83bb9c6b-8220-4c8f-ae3b-593ec250cfbb}, !- Inlet Port
  {7937988a-d59b-4f2b-b2a5-c30a03ef4595}; !- Outlet Port

OS:Connection,
  {a277bcd3-bc56-4a42-8129-f3dbd282c2a3}, !- Handle
  {f8a2433b-763f-4763-ac6b-200a24f0946e}, !- Source Object
  3,                                      !- Outlet Port
  {8ed3b554-98b6-4412-a0e4-d1173a0b06e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bb9c6b-8220-4c8f-ae3b-593ec250cfbb}, !- Handle
  {f2c3ae5d-9c17-40c6-9893-027d65d6b3a8}, !- Source Object
  2,                                      !- Outlet Port
  {a65dc97d-7f24-41e6-8c51-aff0e7e97df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7937988a-d59b-4f2b-b2a5-c30a03ef4595}, !- Handle
  {a65dc97d-7f24-41e6-8c51-aff0e7e97df6}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a2cede11-510e-4d9c-9740-673238ef037a}, !- Handle
  Node 692,                               !- Name
  {0a1175b6-ac0d-4d54-aef4-65b5004599ca}, !- Inlet Port
  {d4747955-fc99-45da-a8e7-987c163390a2}; !- Outlet Port

OS:Connection,
  {0a1175b6-ac0d-4d54-aef4-65b5004599ca}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  4,                                      !- Outlet Port
  {a2cede11-510e-4d9c-9740-673238ef037a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4747955-fc99-45da-a8e7-987c163390a2}, !- Handle
  {a2cede11-510e-4d9c-9740-673238ef037a}, !- Source Object
  3,                                      !- Outlet Port
  {338ef489-459e-4251-b87d-259c5ca0e49f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aab4cff-9e40-4150-9c22-66ff0b48ae0e}, !- Handle
  {338ef489-459e-4251-b87d-259c5ca0e49f}, !- Source Object
  4,                                      !- Outlet Port
  {f8a2433b-763f-4763-ac6b-200a24f0946e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {58c53fd3-ef9c-4982-9ae5-9963558a6333}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {463346f0-0b4f-4f76-9dcb-e2f2798cc1e1}, !- Water Inlet Node Name
  {6ecbda88-94bb-42b4-87cd-374a57f40262}; !- Water Outlet Node Name

OS:Node,
  {c0459f69-c966-4735-a266-6664f81d900b}, !- Handle
  Node 693,                               !- Name
  {3ca586ec-b5c5-4fbb-b013-7309c0720680}, !- Inlet Port
  {463346f0-0b4f-4f76-9dcb-e2f2798cc1e1}; !- Outlet Port

OS:Connection,
  {3ca586ec-b5c5-4fbb-b013-7309c0720680}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  86,                                     !- Outlet Port
  {c0459f69-c966-4735-a266-6664f81d900b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d518269e-c3ee-42e2-a170-e5e18dbea0d1}, !- Handle
  Node 694,                               !- Name
  {6ecbda88-94bb-42b4-87cd-374a57f40262}, !- Inlet Port
  {a263cdb1-bcc1-48ac-8662-7822912743b5}; !- Outlet Port

OS:Connection,
  {463346f0-0b4f-4f76-9dcb-e2f2798cc1e1}, !- Handle
  {c0459f69-c966-4735-a266-6664f81d900b}, !- Source Object
  3,                                      !- Outlet Port
  {58c53fd3-ef9c-4982-9ae5-9963558a6333}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6ecbda88-94bb-42b4-87cd-374a57f40262}, !- Handle
  {58c53fd3-ef9c-4982-9ae5-9963558a6333}, !- Source Object
  10,                                     !- Outlet Port
  {d518269e-c3ee-42e2-a170-e5e18dbea0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a263cdb1-bcc1-48ac-8662-7822912743b5}, !- Handle
  {d518269e-c3ee-42e2-a170-e5e18dbea0d1}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca83f66c-2f6e-4f80-b990-1b64bb35d515}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {58c53fd3-ef9c-4982-9ae5-9963558a6333}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0afc03e0-e8ea-459b-be88-680a8a79b1d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {1d20f167-b429-4c43-ace2-166aadac3a07}, !- Air Inlet Node Name
  {247a3991-9771-4df8-86b4-285710b4a255}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f01cd652-269e-4b49-890c-4ad8e1e03a4a}, !- Handle
  Node 695,                               !- Name
  {247a3991-9771-4df8-86b4-285710b4a255}, !- Inlet Port
  {a0510d09-84f2-44b2-97c4-aa228d1dbc27}; !- Outlet Port

OS:Node,
  {c828cc2f-4927-49e3-b207-39e16ab78301}, !- Handle
  Node 696,                               !- Name
  {64976ee8-5481-4ac6-85fa-afcb231642b4}, !- Inlet Port
  {62a82478-80fe-4480-8423-709297e16459}; !- Outlet Port

OS:Connection,
  {a0510d09-84f2-44b2-97c4-aa228d1dbc27}, !- Handle
  {f01cd652-269e-4b49-890c-4ad8e1e03a4a}, !- Source Object
  3,                                      !- Outlet Port
  {30394f7d-1cf1-4930-93da-e04d31ef3786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64976ee8-5481-4ac6-85fa-afcb231642b4}, !- Handle
  {163ae365-1be6-463a-bc91-7a54b70120fc}, !- Source Object
  2,                                      !- Outlet Port
  {c828cc2f-4927-49e3-b207-39e16ab78301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a82478-80fe-4480-8423-709297e16459}, !- Handle
  {c828cc2f-4927-49e3-b207-39e16ab78301}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b13e818-a05c-4b42-9f15-19f4393c6d25}, !- Handle
  Node 697,                               !- Name
  {3a42e562-390d-4849-8665-9d7a547984c2}, !- Inlet Port
  {1d20f167-b429-4c43-ace2-166aadac3a07}; !- Outlet Port

OS:Connection,
  {3a42e562-390d-4849-8665-9d7a547984c2}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  5,                                      !- Outlet Port
  {4b13e818-a05c-4b42-9f15-19f4393c6d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d20f167-b429-4c43-ace2-166aadac3a07}, !- Handle
  {4b13e818-a05c-4b42-9f15-19f4393c6d25}, !- Source Object
  3,                                      !- Outlet Port
  {0afc03e0-e8ea-459b-be88-680a8a79b1d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {247a3991-9771-4df8-86b4-285710b4a255}, !- Handle
  {0afc03e0-e8ea-459b-be88-680a8a79b1d2}, !- Source Object
  4,                                      !- Outlet Port
  {f01cd652-269e-4b49-890c-4ad8e1e03a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c75ce96-3be9-4e88-8fc5-e192af9ca9eb}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0f31717d-1b8f-475b-a8f0-1e77e2c5e5ee}, !- Water Inlet Node Name
  {9cdff5eb-ebaa-4b29-a5d2-c14a1db2c77f}; !- Water Outlet Node Name

OS:Node,
  {7bc986df-bc16-4172-9828-0c8d6218e512}, !- Handle
  Node 698,                               !- Name
  {b74b28a6-1b71-4295-8722-404b2e2b83a7}, !- Inlet Port
  {0f31717d-1b8f-475b-a8f0-1e77e2c5e5ee}; !- Outlet Port

OS:Connection,
  {b74b28a6-1b71-4295-8722-404b2e2b83a7}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  87,                                     !- Outlet Port
  {7bc986df-bc16-4172-9828-0c8d6218e512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1d06669-fe3f-4785-a1a2-5427d09aeb2c}, !- Handle
  Node 699,                               !- Name
  {9cdff5eb-ebaa-4b29-a5d2-c14a1db2c77f}, !- Inlet Port
  {c4d3177f-e5e3-4be5-ace7-be5ead99b090}; !- Outlet Port

OS:Connection,
  {0f31717d-1b8f-475b-a8f0-1e77e2c5e5ee}, !- Handle
  {7bc986df-bc16-4172-9828-0c8d6218e512}, !- Source Object
  3,                                      !- Outlet Port
  {9c75ce96-3be9-4e88-8fc5-e192af9ca9eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9cdff5eb-ebaa-4b29-a5d2-c14a1db2c77f}, !- Handle
  {9c75ce96-3be9-4e88-8fc5-e192af9ca9eb}, !- Source Object
  10,                                     !- Outlet Port
  {f1d06669-fe3f-4785-a1a2-5427d09aeb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d3177f-e5e3-4be5-ace7-be5ead99b090}, !- Handle
  {f1d06669-fe3f-4785-a1a2-5427d09aeb2c}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72ec2345-bfaf-4356-9349-d72cd40cdb78}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {9c75ce96-3be9-4e88-8fc5-e192af9ca9eb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0517f48a-9739-4ec9-8655-28ac2c9f02eb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {28266ea7-eda2-412f-b89d-e0b04b4d3c9e}, !- Air Inlet Node Name
  {5510b3e6-7dca-4238-abcd-dbb2c9b96db4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87fca85c-b278-4144-b441-9ee6a82ee485}, !- Handle
  Node 700,                               !- Name
  {5510b3e6-7dca-4238-abcd-dbb2c9b96db4}, !- Inlet Port
  {6a99ea42-4f4d-44ae-9a4d-70f832784457}; !- Outlet Port

OS:Node,
  {909446b3-55da-433d-8293-1f4369afb9e1}, !- Handle
  Node 701,                               !- Name
  {13660126-78b7-44fb-9180-7148a8ecde00}, !- Inlet Port
  {b04c4525-9f1f-4ed1-87b5-4c6d45b2fb78}; !- Outlet Port

OS:Connection,
  {6a99ea42-4f4d-44ae-9a4d-70f832784457}, !- Handle
  {87fca85c-b278-4144-b441-9ee6a82ee485}, !- Source Object
  3,                                      !- Outlet Port
  {2cc9257f-f22f-4c44-a536-63d314a21e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13660126-78b7-44fb-9180-7148a8ecde00}, !- Handle
  {e9292d38-0339-4ae3-9133-e3dbf4ac3dda}, !- Source Object
  2,                                      !- Outlet Port
  {909446b3-55da-433d-8293-1f4369afb9e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04c4525-9f1f-4ed1-87b5-4c6d45b2fb78}, !- Handle
  {909446b3-55da-433d-8293-1f4369afb9e1}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed740e9c-188d-4926-8f01-20b3ab43a14b}, !- Handle
  Node 702,                               !- Name
  {0a98f3b6-c7dc-499f-afa3-a7bc8c73955a}, !- Inlet Port
  {28266ea7-eda2-412f-b89d-e0b04b4d3c9e}; !- Outlet Port

OS:Connection,
  {0a98f3b6-c7dc-499f-afa3-a7bc8c73955a}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  6,                                      !- Outlet Port
  {ed740e9c-188d-4926-8f01-20b3ab43a14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28266ea7-eda2-412f-b89d-e0b04b4d3c9e}, !- Handle
  {ed740e9c-188d-4926-8f01-20b3ab43a14b}, !- Source Object
  3,                                      !- Outlet Port
  {0517f48a-9739-4ec9-8655-28ac2c9f02eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5510b3e6-7dca-4238-abcd-dbb2c9b96db4}, !- Handle
  {0517f48a-9739-4ec9-8655-28ac2c9f02eb}, !- Source Object
  4,                                      !- Outlet Port
  {87fca85c-b278-4144-b441-9ee6a82ee485}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d194d782-383e-44ef-b5b0-c1076673a135}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2cc34d25-e16a-4269-9a2c-d89a76cc603f}, !- Water Inlet Node Name
  {4e38ab16-1734-4936-a318-4c560e10b5b8}; !- Water Outlet Node Name

OS:Node,
  {0ca21059-f4b4-4c2c-b382-ff8426c40c25}, !- Handle
  Node 703,                               !- Name
  {3cffb2fc-fdfd-4570-9056-11bdf3e4490c}, !- Inlet Port
  {2cc34d25-e16a-4269-9a2c-d89a76cc603f}; !- Outlet Port

OS:Connection,
  {3cffb2fc-fdfd-4570-9056-11bdf3e4490c}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  88,                                     !- Outlet Port
  {0ca21059-f4b4-4c2c-b382-ff8426c40c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47497fab-4629-4a1a-94a3-5c558702f75b}, !- Handle
  Node 704,                               !- Name
  {4e38ab16-1734-4936-a318-4c560e10b5b8}, !- Inlet Port
  {c387e525-4a9c-4c3b-a6d4-ed277412de41}; !- Outlet Port

OS:Connection,
  {2cc34d25-e16a-4269-9a2c-d89a76cc603f}, !- Handle
  {0ca21059-f4b4-4c2c-b382-ff8426c40c25}, !- Source Object
  3,                                      !- Outlet Port
  {d194d782-383e-44ef-b5b0-c1076673a135}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4e38ab16-1734-4936-a318-4c560e10b5b8}, !- Handle
  {d194d782-383e-44ef-b5b0-c1076673a135}, !- Source Object
  10,                                     !- Outlet Port
  {47497fab-4629-4a1a-94a3-5c558702f75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c387e525-4a9c-4c3b-a6d4-ed277412de41}, !- Handle
  {47497fab-4629-4a1a-94a3-5c558702f75b}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b571718-1882-4fde-8385-410f34baa3c2}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {d194d782-383e-44ef-b5b0-c1076673a135}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b9a7b70d-c51b-46ac-b240-93f0486cbcd0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {ed20e6f0-9f8c-495c-83c9-bc8d86278ff7}, !- Air Inlet Node Name
  {6223f523-c522-46ac-a462-23ee7688e400}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12618ea6-7ad4-4875-b0b0-aab20d3e8c13}, !- Handle
  Node 705,                               !- Name
  {6223f523-c522-46ac-a462-23ee7688e400}, !- Inlet Port
  {75be9da9-ab9b-4e90-b005-308276d9c08d}; !- Outlet Port

OS:Node,
  {295d74b7-f3e6-420d-94a2-862064575d74}, !- Handle
  Node 706,                               !- Name
  {ef7cba99-3e2e-4850-9e15-b10ce408cc28}, !- Inlet Port
  {7bc31475-08ed-43ae-8ef7-9400c5122fc8}; !- Outlet Port

OS:Connection,
  {75be9da9-ab9b-4e90-b005-308276d9c08d}, !- Handle
  {12618ea6-7ad4-4875-b0b0-aab20d3e8c13}, !- Source Object
  3,                                      !- Outlet Port
  {d7449859-5180-4497-a8ae-9460bc23d0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7cba99-3e2e-4850-9e15-b10ce408cc28}, !- Handle
  {8b200284-721b-4b14-8770-2b8da1cfda53}, !- Source Object
  2,                                      !- Outlet Port
  {295d74b7-f3e6-420d-94a2-862064575d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc31475-08ed-43ae-8ef7-9400c5122fc8}, !- Handle
  {295d74b7-f3e6-420d-94a2-862064575d74}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {28dc6ea8-9c3f-41a4-936b-cbb2ff0c81f8}, !- Handle
  Node 707,                               !- Name
  {d2e27f77-5770-498d-a024-a91f048147b8}, !- Inlet Port
  {ed20e6f0-9f8c-495c-83c9-bc8d86278ff7}; !- Outlet Port

OS:Connection,
  {d2e27f77-5770-498d-a024-a91f048147b8}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  7,                                      !- Outlet Port
  {28dc6ea8-9c3f-41a4-936b-cbb2ff0c81f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed20e6f0-9f8c-495c-83c9-bc8d86278ff7}, !- Handle
  {28dc6ea8-9c3f-41a4-936b-cbb2ff0c81f8}, !- Source Object
  3,                                      !- Outlet Port
  {b9a7b70d-c51b-46ac-b240-93f0486cbcd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6223f523-c522-46ac-a462-23ee7688e400}, !- Handle
  {b9a7b70d-c51b-46ac-b240-93f0486cbcd0}, !- Source Object
  4,                                      !- Outlet Port
  {12618ea6-7ad4-4875-b0b0-aab20d3e8c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99e34f34-c267-4e51-9a22-9d9ea0c1bbcb}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3f4fc09c-ae81-431c-8f74-fc46fb16e33e}, !- Water Inlet Node Name
  {92a4513f-d503-4276-aaec-3ae7aa2da4ca}; !- Water Outlet Node Name

OS:Node,
  {c3f036ea-b4ef-4421-8203-9b1db5ba678d}, !- Handle
  Node 708,                               !- Name
  {2745a75b-6c58-46f2-9cdb-f39723c270af}, !- Inlet Port
  {3f4fc09c-ae81-431c-8f74-fc46fb16e33e}; !- Outlet Port

OS:Connection,
  {2745a75b-6c58-46f2-9cdb-f39723c270af}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  89,                                     !- Outlet Port
  {c3f036ea-b4ef-4421-8203-9b1db5ba678d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90e7c102-9c4a-40c4-9ad8-e44b55044512}, !- Handle
  Node 709,                               !- Name
  {92a4513f-d503-4276-aaec-3ae7aa2da4ca}, !- Inlet Port
  {242a8742-aebf-4d9e-ae4a-354e537ff106}; !- Outlet Port

OS:Connection,
  {3f4fc09c-ae81-431c-8f74-fc46fb16e33e}, !- Handle
  {c3f036ea-b4ef-4421-8203-9b1db5ba678d}, !- Source Object
  3,                                      !- Outlet Port
  {99e34f34-c267-4e51-9a22-9d9ea0c1bbcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {92a4513f-d503-4276-aaec-3ae7aa2da4ca}, !- Handle
  {99e34f34-c267-4e51-9a22-9d9ea0c1bbcb}, !- Source Object
  10,                                     !- Outlet Port
  {90e7c102-9c4a-40c4-9ad8-e44b55044512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242a8742-aebf-4d9e-ae4a-354e537ff106}, !- Handle
  {90e7c102-9c4a-40c4-9ad8-e44b55044512}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5bcbab54-6cfa-419e-bd04-7c3a07e3d96b}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {99e34f34-c267-4e51-9a22-9d9ea0c1bbcb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1f644cd-ecdc-490f-b314-de1d74373843}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {b481ad54-7ab3-4fac-8241-360394615e45}, !- Air Inlet Node Name
  {0ce8bcc3-e736-4566-9e1f-75f9291cde21}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {995153dc-4f77-462f-b5ac-c03910b6b71b}, !- Handle
  Node 710,                               !- Name
  {0ce8bcc3-e736-4566-9e1f-75f9291cde21}, !- Inlet Port
  {cfae7b60-5e53-4568-9e69-9c6e15dadab5}; !- Outlet Port

OS:Node,
  {8101e2b2-c246-4a26-9e11-1f2cd3919ccf}, !- Handle
  Node 711,                               !- Name
  {b056088e-43bc-4a94-bfe2-f5eb6083c976}, !- Inlet Port
  {369677a5-b80c-4ce6-89f2-81d35be1a268}; !- Outlet Port

OS:Connection,
  {cfae7b60-5e53-4568-9e69-9c6e15dadab5}, !- Handle
  {995153dc-4f77-462f-b5ac-c03910b6b71b}, !- Source Object
  3,                                      !- Outlet Port
  {6ecba8d1-cbec-4504-b56a-273417434074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b056088e-43bc-4a94-bfe2-f5eb6083c976}, !- Handle
  {012f89a8-cd55-4d34-8b62-aba54195c5c8}, !- Source Object
  2,                                      !- Outlet Port
  {8101e2b2-c246-4a26-9e11-1f2cd3919ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369677a5-b80c-4ce6-89f2-81d35be1a268}, !- Handle
  {8101e2b2-c246-4a26-9e11-1f2cd3919ccf}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {46df2700-1388-4a7f-a4bf-c3c212e59ef3}, !- Handle
  Node 712,                               !- Name
  {838e36cd-25fc-4771-bedc-bd3440bfd9f3}, !- Inlet Port
  {b481ad54-7ab3-4fac-8241-360394615e45}; !- Outlet Port

OS:Connection,
  {838e36cd-25fc-4771-bedc-bd3440bfd9f3}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  8,                                      !- Outlet Port
  {46df2700-1388-4a7f-a4bf-c3c212e59ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b481ad54-7ab3-4fac-8241-360394615e45}, !- Handle
  {46df2700-1388-4a7f-a4bf-c3c212e59ef3}, !- Source Object
  3,                                      !- Outlet Port
  {e1f644cd-ecdc-490f-b314-de1d74373843}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ce8bcc3-e736-4566-9e1f-75f9291cde21}, !- Handle
  {e1f644cd-ecdc-490f-b314-de1d74373843}, !- Source Object
  4,                                      !- Outlet Port
  {995153dc-4f77-462f-b5ac-c03910b6b71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {13326328-930c-4693-b57c-43e2885db3af}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {63a42c77-c2a0-451c-bdf7-2b632f6e4691}, !- Water Inlet Node Name
  {7d7f10e2-c68d-4179-b289-4282d1488b50}; !- Water Outlet Node Name

OS:Node,
  {c8e6f111-159c-4a5b-a99a-a8d9793bd27c}, !- Handle
  Node 713,                               !- Name
  {6c7666d7-9969-4960-b688-c6cc4ee8bac4}, !- Inlet Port
  {63a42c77-c2a0-451c-bdf7-2b632f6e4691}; !- Outlet Port

OS:Connection,
  {6c7666d7-9969-4960-b688-c6cc4ee8bac4}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  90,                                     !- Outlet Port
  {c8e6f111-159c-4a5b-a99a-a8d9793bd27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31ae737b-b9a3-48ea-a8ea-c1a8afd6749a}, !- Handle
  Node 714,                               !- Name
  {7d7f10e2-c68d-4179-b289-4282d1488b50}, !- Inlet Port
  {dde10232-96af-4aa3-a32e-451a69f07b87}; !- Outlet Port

OS:Connection,
  {63a42c77-c2a0-451c-bdf7-2b632f6e4691}, !- Handle
  {c8e6f111-159c-4a5b-a99a-a8d9793bd27c}, !- Source Object
  3,                                      !- Outlet Port
  {13326328-930c-4693-b57c-43e2885db3af}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d7f10e2-c68d-4179-b289-4282d1488b50}, !- Handle
  {13326328-930c-4693-b57c-43e2885db3af}, !- Source Object
  10,                                     !- Outlet Port
  {31ae737b-b9a3-48ea-a8ea-c1a8afd6749a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde10232-96af-4aa3-a32e-451a69f07b87}, !- Handle
  {31ae737b-b9a3-48ea-a8ea-c1a8afd6749a}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {282eb8de-20b8-4f4a-8df7-801a30b69c28}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {13326328-930c-4693-b57c-43e2885db3af}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc9d1686-bd43-4d00-9ac0-f6fd8b853917}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {7c504594-edc9-4a9e-880a-1439985b31b1}, !- Air Inlet Node Name
  {328c36b2-792b-479d-863f-760571d26311}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27822798-528d-43f7-b609-f0efe3c02066}, !- Handle
  Node 715,                               !- Name
  {328c36b2-792b-479d-863f-760571d26311}, !- Inlet Port
  {752c4312-3ada-443e-a429-5db9f07c4e76}; !- Outlet Port

OS:Node,
  {0bfcd762-d1eb-4c60-be0b-98175f25c1da}, !- Handle
  Node 716,                               !- Name
  {8640f5f7-6103-40f4-8b41-a3d772ed07d2}, !- Inlet Port
  {148c1181-315f-461b-9978-58787677fd71}; !- Outlet Port

OS:Connection,
  {752c4312-3ada-443e-a429-5db9f07c4e76}, !- Handle
  {27822798-528d-43f7-b609-f0efe3c02066}, !- Source Object
  3,                                      !- Outlet Port
  {027f7cfa-c508-42a3-b5c7-8610a3ccd92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8640f5f7-6103-40f4-8b41-a3d772ed07d2}, !- Handle
  {26907194-ba50-4b01-870c-015642f49da7}, !- Source Object
  2,                                      !- Outlet Port
  {0bfcd762-d1eb-4c60-be0b-98175f25c1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148c1181-315f-461b-9978-58787677fd71}, !- Handle
  {0bfcd762-d1eb-4c60-be0b-98175f25c1da}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7f5ac580-fa5f-46dd-be30-f3be55332d71}, !- Handle
  Node 717,                               !- Name
  {d5ff5eb9-5b92-451b-95c7-ca7e06b13ee4}, !- Inlet Port
  {7c504594-edc9-4a9e-880a-1439985b31b1}; !- Outlet Port

OS:Connection,
  {d5ff5eb9-5b92-451b-95c7-ca7e06b13ee4}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  9,                                      !- Outlet Port
  {7f5ac580-fa5f-46dd-be30-f3be55332d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c504594-edc9-4a9e-880a-1439985b31b1}, !- Handle
  {7f5ac580-fa5f-46dd-be30-f3be55332d71}, !- Source Object
  3,                                      !- Outlet Port
  {bc9d1686-bd43-4d00-9ac0-f6fd8b853917}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {328c36b2-792b-479d-863f-760571d26311}, !- Handle
  {bc9d1686-bd43-4d00-9ac0-f6fd8b853917}, !- Source Object
  4,                                      !- Outlet Port
  {27822798-528d-43f7-b609-f0efe3c02066}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f9b126fc-aba3-4e8d-b54b-2b815b7d9d55}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4475895-0318-4a2f-b5d7-5e4f3d132172}, !- Water Inlet Node Name
  {8bc25dd6-380b-4bcd-be33-bfc02ea37a21}; !- Water Outlet Node Name

OS:Node,
  {cc7a9e29-739c-4933-8cf2-8d064e54404f}, !- Handle
  Node 718,                               !- Name
  {a97895c6-8425-4712-a9f9-ff9c37e7364f}, !- Inlet Port
  {b4475895-0318-4a2f-b5d7-5e4f3d132172}; !- Outlet Port

OS:Connection,
  {a97895c6-8425-4712-a9f9-ff9c37e7364f}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  91,                                     !- Outlet Port
  {cc7a9e29-739c-4933-8cf2-8d064e54404f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb08697-8464-4563-becf-6935884ff8f0}, !- Handle
  Node 719,                               !- Name
  {8bc25dd6-380b-4bcd-be33-bfc02ea37a21}, !- Inlet Port
  {23cfa133-ba6c-4b94-bf52-647820cf3406}; !- Outlet Port

OS:Connection,
  {b4475895-0318-4a2f-b5d7-5e4f3d132172}, !- Handle
  {cc7a9e29-739c-4933-8cf2-8d064e54404f}, !- Source Object
  3,                                      !- Outlet Port
  {f9b126fc-aba3-4e8d-b54b-2b815b7d9d55}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8bc25dd6-380b-4bcd-be33-bfc02ea37a21}, !- Handle
  {f9b126fc-aba3-4e8d-b54b-2b815b7d9d55}, !- Source Object
  10,                                     !- Outlet Port
  {9bb08697-8464-4563-becf-6935884ff8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cfa133-ba6c-4b94-bf52-647820cf3406}, !- Handle
  {9bb08697-8464-4563-becf-6935884ff8f0}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e08b8a31-5ebf-4139-a854-e6ac8002ffee}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f9b126fc-aba3-4e8d-b54b-2b815b7d9d55}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e86fb5d-ba74-4a48-8a0d-32b7b091eb58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {54ffd8de-cc4c-4aa6-8c98-bbd0ffdafe8b}, !- Air Inlet Node Name
  {09a366a5-7575-4173-93b4-f5fd860a704d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c4a29f6-7f2d-4176-a724-8965df33c823}, !- Handle
  Node 720,                               !- Name
  {09a366a5-7575-4173-93b4-f5fd860a704d}, !- Inlet Port
  {9d4081c6-5e42-4c38-b4ad-b8e39c2a66f8}; !- Outlet Port

OS:Node,
  {881200d8-391d-4588-880f-29489530dcf7}, !- Handle
  Node 721,                               !- Name
  {d91f0ef2-5590-4ea2-b3af-b73a7bfd0c02}, !- Inlet Port
  {b47ce9e6-76b9-4963-84b0-9081bd1e0d66}; !- Outlet Port

OS:Connection,
  {9d4081c6-5e42-4c38-b4ad-b8e39c2a66f8}, !- Handle
  {9c4a29f6-7f2d-4176-a724-8965df33c823}, !- Source Object
  3,                                      !- Outlet Port
  {c6bebb5b-2cff-4460-a1e6-a78e2bed810f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91f0ef2-5590-4ea2-b3af-b73a7bfd0c02}, !- Handle
  {2982219f-a993-4795-bb8a-27ff707e8958}, !- Source Object
  2,                                      !- Outlet Port
  {881200d8-391d-4588-880f-29489530dcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47ce9e6-76b9-4963-84b0-9081bd1e0d66}, !- Handle
  {881200d8-391d-4588-880f-29489530dcf7}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9becb781-f97c-4b95-b869-f6a54dfbb2bd}, !- Handle
  Node 722,                               !- Name
  {0c512874-8d2a-4df3-9f39-027ee0e965d3}, !- Inlet Port
  {54ffd8de-cc4c-4aa6-8c98-bbd0ffdafe8b}; !- Outlet Port

OS:Connection,
  {0c512874-8d2a-4df3-9f39-027ee0e965d3}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  10,                                     !- Outlet Port
  {9becb781-f97c-4b95-b869-f6a54dfbb2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ffd8de-cc4c-4aa6-8c98-bbd0ffdafe8b}, !- Handle
  {9becb781-f97c-4b95-b869-f6a54dfbb2bd}, !- Source Object
  3,                                      !- Outlet Port
  {4e86fb5d-ba74-4a48-8a0d-32b7b091eb58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09a366a5-7575-4173-93b4-f5fd860a704d}, !- Handle
  {4e86fb5d-ba74-4a48-8a0d-32b7b091eb58}, !- Source Object
  4,                                      !- Outlet Port
  {9c4a29f6-7f2d-4176-a724-8965df33c823}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f7535772-7b08-42c0-ab4d-e2ead0b6adcc}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28dcafff-feee-4897-86fd-c1b8df1da2e9}, !- Water Inlet Node Name
  {8c41dfd1-7c36-44d4-9605-a9642f1501e8}; !- Water Outlet Node Name

OS:Node,
  {9b53e15f-40f1-4786-bf35-19c384228dab}, !- Handle
  Node 723,                               !- Name
  {db7098f2-7674-4acc-8ab7-ed416e85ec2a}, !- Inlet Port
  {28dcafff-feee-4897-86fd-c1b8df1da2e9}; !- Outlet Port

OS:Connection,
  {db7098f2-7674-4acc-8ab7-ed416e85ec2a}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  92,                                     !- Outlet Port
  {9b53e15f-40f1-4786-bf35-19c384228dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81638f7a-f081-4479-8668-8f4e2291c092}, !- Handle
  Node 724,                               !- Name
  {8c41dfd1-7c36-44d4-9605-a9642f1501e8}, !- Inlet Port
  {845c35b6-4b10-44fc-9da0-db4c20c84f7d}; !- Outlet Port

OS:Connection,
  {28dcafff-feee-4897-86fd-c1b8df1da2e9}, !- Handle
  {9b53e15f-40f1-4786-bf35-19c384228dab}, !- Source Object
  3,                                      !- Outlet Port
  {f7535772-7b08-42c0-ab4d-e2ead0b6adcc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c41dfd1-7c36-44d4-9605-a9642f1501e8}, !- Handle
  {f7535772-7b08-42c0-ab4d-e2ead0b6adcc}, !- Source Object
  10,                                     !- Outlet Port
  {81638f7a-f081-4479-8668-8f4e2291c092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845c35b6-4b10-44fc-9da0-db4c20c84f7d}, !- Handle
  {81638f7a-f081-4479-8668-8f4e2291c092}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {715d25f1-75ad-4656-a1c7-6b51223a3ae1}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {f7535772-7b08-42c0-ab4d-e2ead0b6adcc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b68fa896-4c25-4c81-a01b-c9fbc8a078fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {cd4886d3-710b-4a53-ba30-3a135faf9acb}, !- Air Inlet Node Name
  {3cf25fe6-d6b8-458c-a32e-485ccca56601}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f243ece1-ae07-4c3e-8ef8-9bd375e1fad7}, !- Handle
  Node 725,                               !- Name
  {3cf25fe6-d6b8-458c-a32e-485ccca56601}, !- Inlet Port
  {0f21c2f6-a818-4eae-99e8-b46254a35b56}; !- Outlet Port

OS:Node,
  {19b47b26-0b7e-46f0-b771-014a01a02d87}, !- Handle
  Node 726,                               !- Name
  {340d9a96-4d15-439b-b5b3-49d1c711e2b8}, !- Inlet Port
  {2fd7e548-2734-4c64-b544-760d244b1371}; !- Outlet Port

OS:Connection,
  {0f21c2f6-a818-4eae-99e8-b46254a35b56}, !- Handle
  {f243ece1-ae07-4c3e-8ef8-9bd375e1fad7}, !- Source Object
  3,                                      !- Outlet Port
  {5306314e-e1a0-4a37-955b-74c2f9cb9b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340d9a96-4d15-439b-b5b3-49d1c711e2b8}, !- Handle
  {47220ff8-b895-4157-967b-668c0b82d624}, !- Source Object
  2,                                      !- Outlet Port
  {19b47b26-0b7e-46f0-b771-014a01a02d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd7e548-2734-4c64-b544-760d244b1371}, !- Handle
  {19b47b26-0b7e-46f0-b771-014a01a02d87}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {66dd0df4-ceb6-433e-89e8-913ce5608042}, !- Handle
  Node 727,                               !- Name
  {20189fb2-eab5-49bf-b08a-856b9d154b41}, !- Inlet Port
  {cd4886d3-710b-4a53-ba30-3a135faf9acb}; !- Outlet Port

OS:Connection,
  {20189fb2-eab5-49bf-b08a-856b9d154b41}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  11,                                     !- Outlet Port
  {66dd0df4-ceb6-433e-89e8-913ce5608042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4886d3-710b-4a53-ba30-3a135faf9acb}, !- Handle
  {66dd0df4-ceb6-433e-89e8-913ce5608042}, !- Source Object
  3,                                      !- Outlet Port
  {b68fa896-4c25-4c81-a01b-c9fbc8a078fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cf25fe6-d6b8-458c-a32e-485ccca56601}, !- Handle
  {b68fa896-4c25-4c81-a01b-c9fbc8a078fd}, !- Source Object
  4,                                      !- Outlet Port
  {f243ece1-ae07-4c3e-8ef8-9bd375e1fad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2af493fc-a56c-48bc-8275-76cd9c3aa959}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5ba8d0e-fd52-453e-864b-caa2ab6841c3}, !- Water Inlet Node Name
  {23d21a38-6562-40fe-9517-9d8421f70152}; !- Water Outlet Node Name

OS:Node,
  {673bd790-dba4-4020-aaf8-76c11113d671}, !- Handle
  Node 728,                               !- Name
  {7f08ec92-1b4e-4686-b15e-4c2fa84ab2ad}, !- Inlet Port
  {b5ba8d0e-fd52-453e-864b-caa2ab6841c3}; !- Outlet Port

OS:Connection,
  {7f08ec92-1b4e-4686-b15e-4c2fa84ab2ad}, !- Handle
  {68a9b976-c541-4ba1-a57e-2f1a3f238805}, !- Source Object
  93,                                     !- Outlet Port
  {673bd790-dba4-4020-aaf8-76c11113d671}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20cf9deb-2c49-4d20-b099-0af094379d70}, !- Handle
  Node 729,                               !- Name
  {23d21a38-6562-40fe-9517-9d8421f70152}, !- Inlet Port
  {6b0a28c9-5aea-4d68-8021-cef0f0404bda}; !- Outlet Port

OS:Connection,
  {b5ba8d0e-fd52-453e-864b-caa2ab6841c3}, !- Handle
  {673bd790-dba4-4020-aaf8-76c11113d671}, !- Source Object
  3,                                      !- Outlet Port
  {2af493fc-a56c-48bc-8275-76cd9c3aa959}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {23d21a38-6562-40fe-9517-9d8421f70152}, !- Handle
  {2af493fc-a56c-48bc-8275-76cd9c3aa959}, !- Source Object
  10,                                     !- Outlet Port
  {20cf9deb-2c49-4d20-b099-0af094379d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0a28c9-5aea-4d68-8021-cef0f0404bda}, !- Handle
  {20cf9deb-2c49-4d20-b099-0af094379d70}, !- Source Object
  3,                                      !- Outlet Port
  {53c28e00-64de-4213-accb-2d7420946b30}, !- Target Object
  93;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a33b1ab2-2da0-4c3f-821b-99d04c75a2e5}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {2af493fc-a56c-48bc-8275-76cd9c3aa959}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {956595e3-c491-4c72-9b05-41237f58f971}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 90, !- Name
  {feb88bbc-adaf-490b-90b4-eeeaf6303ed3}, !- Availability Schedule Name
  {923b5b8e-1bbd-4cd8-9565-ce80729753d0}, !- Air Inlet Node Name
  {4b5e618b-673d-4c9a-a995-f664460c49a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d133b382-8b3e-44e9-a788-08febba1cc13}, !- Handle
  Node 730,                               !- Name
  {4b5e618b-673d-4c9a-a995-f664460c49a4}, !- Inlet Port
  {39bc603c-7db8-444d-8ac3-36a0f28963ed}; !- Outlet Port

OS:Node,
  {7068ebab-7043-4ef2-81b8-751f0a59b070}, !- Handle
  Node 731,                               !- Name
  {7d2be777-2401-4933-b999-27ac13c23378}, !- Inlet Port
  {4e2e2972-d16e-404a-9a3e-c286831ab9e5}; !- Outlet Port

OS:Connection,
  {39bc603c-7db8-444d-8ac3-36a0f28963ed}, !- Handle
  {d133b382-8b3e-44e9-a788-08febba1cc13}, !- Source Object
  3,                                      !- Outlet Port
  {cba1aca9-2e0e-4d15-96bc-bad1a1a3f635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2be777-2401-4933-b999-27ac13c23378}, !- Handle
  {a61210f0-e9a8-4e26-a492-e3efa96a982d}, !- Source Object
  2,                                      !- Outlet Port
  {7068ebab-7043-4ef2-81b8-751f0a59b070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2e2972-d16e-404a-9a3e-c286831ab9e5}, !- Handle
  {7068ebab-7043-4ef2-81b8-751f0a59b070}, !- Source Object
  3,                                      !- Outlet Port
  {f8993522-467d-42b9-9147-0fcd4a943f9d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d7efad2-c4b1-4d0e-b072-af01f14b9e05}, !- Handle
  Node 732,                               !- Name
  {d3efdf5f-d15b-4eb4-851b-08522f26af46}, !- Inlet Port
  {923b5b8e-1bbd-4cd8-9565-ce80729753d0}; !- Outlet Port

OS:Connection,
  {d3efdf5f-d15b-4eb4-851b-08522f26af46}, !- Handle
  {9b9f2175-2f88-45f6-ba3f-496bc73f57ee}, !- Source Object
  12,                                     !- Outlet Port
  {3d7efad2-c4b1-4d0e-b072-af01f14b9e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923b5b8e-1bbd-4cd8-9565-ce80729753d0}, !- Handle
  {3d7efad2-c4b1-4d0e-b072-af01f14b9e05}, !- Source Object
  3,                                      !- Outlet Port
  {956595e3-c491-4c72-9b05-41237f58f971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b5e618b-673d-4c9a-a995-f664460c49a4}, !- Handle
  {956595e3-c491-4c72-9b05-41237f58f971}, !- Source Object
  4,                                      !- Outlet Port
  {d133b382-8b3e-44e9-a788-08febba1cc13}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {9a765a21-046c-4148-a96f-3dbf29878fbd}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f65464b5-32bd-4ff8-b33e-6aa913114e0a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8759c49a-d830-4c9b-b2a4-f12da49e1328}, !- Plant Side Inlet Node Name
  {4a9d5451-a50a-461b-acb6-11ffe4b4db14}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0740c1e8-712a-4e19-a595-034e974ed987}, !- Demand Side Inlet Node Name
  {221d2b08-cd3a-4554-96a1-2dd659ad3019}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d71d5ecf-53bb-46ad-8a1c-061f475ac0dc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9eed9c72-f611-48b7-a7d2-4fee535a9f2d}, !- Demand Mixer Name
  {09ac892c-b377-4eba-9b22-3c9855cf60f7}, !- Demand Splitter Name
  {c1d9a089-2e3c-496f-a340-0b7206483f59}, !- Supply Mixer Name
  {e0db30e2-7197-44dd-b338-ea0beed5a048}; !- Supply Splitter Name

OS:Node,
  {dbec3f55-0cc9-4c59-a5c5-dd7c489a7108}, !- Handle
  Node 733,                               !- Name
  {8759c49a-d830-4c9b-b2a4-f12da49e1328}, !- Inlet Port
  {d8fc5d57-baa3-4864-a1db-ddad3426de00}; !- Outlet Port

OS:Node,
  {f65464b5-32bd-4ff8-b33e-6aa913114e0a}, !- Handle
  Node 734,                               !- Name
  {76f78e4b-fdfb-40f7-bff6-d66760d884e2}, !- Inlet Port
  {4a9d5451-a50a-461b-acb6-11ffe4b4db14}; !- Outlet Port

OS:Node,
  {6e8a1b4f-4160-41d2-841c-283f510245e7}, !- Handle
  Node 735,                               !- Name
  {b8c90526-8e94-4821-ac3b-091cb1712ffa}, !- Inlet Port
  {12de81d2-6b7f-4018-9aa9-f740ef6758f9}; !- Outlet Port

OS:Connector:Mixer,
  {c1d9a089-2e3c-496f-a340-0b7206483f59}, !- Handle
  Connector Mixer 3,                      !- Name
  {a1564873-3aba-40de-9ba5-e2fed25d2841}, !- Outlet Branch Name
  {23fa5f4d-0029-4f47-964d-6f387f73e947}, !- Inlet Branch Name 1
  {44ee97c9-0eb0-4014-a30a-bcba2a02e666}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e0db30e2-7197-44dd-b338-ea0beed5a048}, !- Handle
  Connector Splitter 3,                   !- Name
  {80d8e122-97fc-4a15-9031-e6c834295609}, !- Inlet Branch Name
  {b8c90526-8e94-4821-ac3b-091cb1712ffa}, !- Outlet Branch Name 1
  {d6692af3-995a-47aa-9e49-8261fc96c974}; !- Outlet Branch Name 2

OS:Connection,
  {8759c49a-d830-4c9b-b2a4-f12da49e1328}, !- Handle
  {9a765a21-046c-4148-a96f-3dbf29878fbd}, !- Source Object
  14,                                     !- Outlet Port
  {dbec3f55-0cc9-4c59-a5c5-dd7c489a7108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c90526-8e94-4821-ac3b-091cb1712ffa}, !- Handle
  {e0db30e2-7197-44dd-b338-ea0beed5a048}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a1b4f-4160-41d2-841c-283f510245e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9d5451-a50a-461b-acb6-11ffe4b4db14}, !- Handle
  {f65464b5-32bd-4ff8-b33e-6aa913114e0a}, !- Source Object
  3,                                      !- Outlet Port
  {9a765a21-046c-4148-a96f-3dbf29878fbd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6cc51edd-e70f-471d-b295-361cad7aa575}, !- Handle
  Node 736,                               !- Name
  {0740c1e8-712a-4e19-a595-034e974ed987}, !- Inlet Port
  {2494e65a-632f-471c-8c2a-e9683661b89f}; !- Outlet Port

OS:Node,
  {33540a32-72e3-49db-8611-7dc22b2de542}, !- Handle
  Node 737,                               !- Name
  {19dfe69b-ccb4-446e-a71b-4cebfab8c58d}, !- Inlet Port
  {221d2b08-cd3a-4554-96a1-2dd659ad3019}; !- Outlet Port

OS:Node,
  {531e323c-b726-4a24-8936-a19f09e40bb1}, !- Handle
  Node 738,                               !- Name
  {57f4281a-9f57-49d0-9a04-1036fb9bd117}, !- Inlet Port
  {df8ba5f3-c971-45c4-a3bd-a466fd724c00}; !- Outlet Port

OS:Connector:Mixer,
  {9eed9c72-f611-48b7-a7d2-4fee535a9f2d}, !- Handle
  Connector Mixer 4,                      !- Name
  {cdac3d2d-a5c3-43ce-99dc-af513ba662ff}, !- Outlet Branch Name
  {a3656da8-8bfe-4b36-9c3d-707351a05caa}, !- Inlet Branch Name 1
  {206f1238-f808-486c-a8c2-446f6c1d25f9}, !- Inlet Branch Name 2
  {9e4e0774-5bd9-4b08-aa9a-89a2e1d46b9d}, !- Inlet Branch Name 3
  {883a37ce-7986-4d21-a8a2-7b7c174011d0}, !- Inlet Branch Name 4
  {18b403a2-0bb3-4a06-ba04-622a1b33cfaa}, !- Inlet Branch Name 5
  {ca1ce6ac-1850-4e28-9ea9-abf8d7019f69}, !- Inlet Branch Name 6
  {58bf486f-a13b-4a5f-9d66-59aab4d79dbc}, !- Inlet Branch Name 7
  {eee7e198-ad75-4813-bbb0-c35836e5d4a7}, !- Inlet Branch Name 8
  {23d278fe-aac6-4275-8e8a-c4722ab5726c}, !- Inlet Branch Name 9
  {301db0cd-8af2-4bed-a519-4b52a54715a4}, !- Inlet Branch Name 10
  {8982161f-0556-42fc-b2aa-4fa2598e8724}, !- Inlet Branch Name 11
  {3a5ebca8-2e8b-4cc1-9a8c-d906de197e60}, !- Inlet Branch Name 12
  {8d391c3e-09e6-4be9-b039-23e0b96244d7}, !- Inlet Branch Name 13
  {24b48089-863d-4ad8-9039-96cd2e1479eb}, !- Inlet Branch Name 14
  {9376f441-d380-4bc6-86b1-944ce0d83031}, !- Inlet Branch Name 15
  {cf2b3a2a-c2b6-4674-b71e-773410e6f6bd}, !- Inlet Branch Name 16
  {f036c420-d3a7-46c8-9ff1-5502849c6d9f}, !- Inlet Branch Name 17
  {b0450117-eb6b-43e9-b5aa-4548717684ac}, !- Inlet Branch Name 18
  {cb2156a2-afe6-41be-93b9-f07f9fc931f4}, !- Inlet Branch Name 19
  {17ec01c9-dbcf-4349-a3ba-e400ccb71caf}, !- Inlet Branch Name 20
  {1c7bc0c7-78e9-4b2b-a7e2-1a75df4d21de}, !- Inlet Branch Name 21
  {03b904b6-7efd-4460-8c28-fa64936b9391}, !- Inlet Branch Name 22
  {f3b87ee6-10bd-41ff-98ae-432765b5bf5c}, !- Inlet Branch Name 23
  {dbef4489-74f6-4baf-8cc4-e632b500ae0a}, !- Inlet Branch Name 24
  {a8349082-0c9f-466f-ba5f-2370390097d8}, !- Inlet Branch Name 25
  {dbb9ea9c-a759-4199-b0e8-566354119fc8}, !- Inlet Branch Name 26
  {70c2a82b-7a07-460c-a1f2-30c87bc03d48}, !- Inlet Branch Name 27
  {ba614f8b-0526-424b-9f24-8447aa59a75f}, !- Inlet Branch Name 28
  {20cb5618-95e3-48c8-9196-d894e206d2ef}, !- Inlet Branch Name 29
  {182ac4c9-3905-4d84-8ab0-35ba214233f8}, !- Inlet Branch Name 30
  {51f4d727-de0e-451c-83a5-59181d479626}, !- Inlet Branch Name 31
  {57d1885f-409d-4a43-bc39-40bac8ffb17b}, !- Inlet Branch Name 32
  {15689317-be1f-47c5-8bcf-5df8e683cf39}, !- Inlet Branch Name 33
  {6806b29c-1d63-4b81-b7c6-8317e0427bfd}, !- Inlet Branch Name 34
  {9ffa5393-c7d4-4ed0-b857-af8fa988210c}, !- Inlet Branch Name 35
  {c5c97fbe-0c1f-4270-8484-51db69a72657}, !- Inlet Branch Name 36
  {ae2cfc0d-460b-415a-8c92-a84fb2a6c057}, !- Inlet Branch Name 37
  {e856139f-877e-4e97-a0bc-c424012316c9}, !- Inlet Branch Name 38
  {4d391c4d-ea63-4ba3-82b6-e11d7daa1dd4}, !- Inlet Branch Name 39
  {961eb1fa-1ac3-492d-865c-ea2751f92f3d}, !- Inlet Branch Name 40
  {1adaefc0-eda9-40b0-96c7-cd6c7b330bce}, !- Inlet Branch Name 41
  {01bee2c1-16d7-4f10-98f0-322dc37387bd}, !- Inlet Branch Name 42
  {8d084308-f26a-45d1-8594-f6d2b298dc02}, !- Inlet Branch Name 43
  {7a1f0abd-28e3-4b0c-b649-6301b4fe025a}, !- Inlet Branch Name 44
  {d6b78890-c5fe-4050-af20-a1fdcb48eb5c}, !- Inlet Branch Name 45
  {20b0768f-1090-461f-ada7-5c13b5d420d4}, !- Inlet Branch Name 46
  {b4e3f013-7eb5-4cc0-88f3-640bf222b854}, !- Inlet Branch Name 47
  {83d9efda-5564-419c-b192-67e0c58b2158}, !- Inlet Branch Name 48
  {b3d1b693-b074-427f-a335-03a368694659}, !- Inlet Branch Name 49
  {b0f40987-64b2-411a-9428-9ad91142ba6a}, !- Inlet Branch Name 50
  {3be09d35-6852-4e37-9fe6-7d5374e066fa}, !- Inlet Branch Name 51
  {661e3d9a-92e7-4bee-840f-1c7e16769fed}, !- Inlet Branch Name 52
  {e0760f0b-5f14-48c5-996b-a24938cfa616}, !- Inlet Branch Name 53
  {7d42f51c-5705-4a37-90d9-7e4301019c4b}, !- Inlet Branch Name 54
  {cc18a2d0-1fbd-4c87-bf6f-a9d5f444a405}, !- Inlet Branch Name 55
  {8310ffbe-8478-4d2a-bf4e-e94e26a914af}, !- Inlet Branch Name 56
  {dc97a9d9-d1f6-45c1-a9e8-538ef237cd1a}, !- Inlet Branch Name 57
  {c6e171c9-73a9-4e7b-b80d-965fe1e2455d}, !- Inlet Branch Name 58
  {50fab676-8a75-4462-835b-631f0fcd13db}, !- Inlet Branch Name 59
  {5042fe50-3a2e-4e06-99b3-e9868c41ac5b}, !- Inlet Branch Name 60
  {6aab47eb-75df-4deb-8c93-778212ff7ad9}, !- Inlet Branch Name 61
  {b10088a1-142d-4325-b5c6-50fce16b9568}, !- Inlet Branch Name 62
  {1dc888ca-3873-495e-9cb3-bb2b5eb7574f}, !- Inlet Branch Name 63
  {0de10f11-7a39-4bd6-8248-2388e0c59365}, !- Inlet Branch Name 64
  {fbdac353-b178-4aec-ae40-7d5633786136}, !- Inlet Branch Name 65
  {4269211a-80ea-4832-89d9-0b07009e35fd}, !- Inlet Branch Name 66
  {660a87b8-caf5-4fea-b1ee-e13a5c4da682}, !- Inlet Branch Name 67
  {d09914b3-ef24-4eca-9688-da777c8546f1}, !- Inlet Branch Name 68
  {beaa80c9-d469-45ca-8401-6a799d7b034b}, !- Inlet Branch Name 69
  {25b9e03c-2d1b-48e7-ab8f-0df1267e90f9}, !- Inlet Branch Name 70
  {85ca0019-3945-4128-a812-ff53fde3d0c5}, !- Inlet Branch Name 71
  {f5a3059a-d37a-4e89-a7c0-4c6019d46ba4}, !- Inlet Branch Name 72
  {c8d70740-42ae-4f61-9ea0-6d0aa67a8e3e}, !- Inlet Branch Name 73
  {f8d0a4a6-609c-4a37-a62c-9477eca32304}, !- Inlet Branch Name 74
  {fd822d02-abdf-4174-99b6-15c306c3f8a2}, !- Inlet Branch Name 75
  {d8680247-18d7-4b0a-abdd-9e8a1b9d7991}, !- Inlet Branch Name 76
  {a3cd12fe-8335-4301-adbc-f2c35ac42909}, !- Inlet Branch Name 77
  {5b31d3a9-5848-4535-8e97-204ec3ef8643}, !- Inlet Branch Name 78
  {16a79d11-f0db-4d8a-b4b6-88b53519ae63}, !- Inlet Branch Name 79
  {43f8d01f-f31f-4e87-8368-0b77dac248df}, !- Inlet Branch Name 80
  {1bb19cb8-3f54-4c3a-87c1-8f13000f44d7}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {09ac892c-b377-4eba-9b22-3c9855cf60f7}, !- Handle
  Connector Splitter 4,                   !- Name
  {2494e65a-632f-471c-8c2a-e9683661b89f}, !- Inlet Branch Name
  {57f4281a-9f57-49d0-9a04-1036fb9bd117}, !- Outlet Branch Name 1
  {ee828317-4c4d-4be0-b10b-caa7f3748770}, !- Outlet Branch Name 2
  {5739edb9-a5c3-4f36-b72c-304f0bcdb9b7}, !- Outlet Branch Name 3
  {f5bfebb9-a9fe-4ca4-b7ea-1706d936f6b7}, !- Outlet Branch Name 4
  {b9fb425e-bd02-457f-bd3b-16934b427620}, !- Outlet Branch Name 5
  {4f66b5f3-3442-4494-8106-096b9982cb35}, !- Outlet Branch Name 6
  {fa1ebe55-8234-4cf8-9121-7a1e1836d452}, !- Outlet Branch Name 7
  {4fb97a91-c737-4ee7-b134-d88dd8a85e86}, !- Outlet Branch Name 8
  {26e4f8f8-a870-43de-b4e2-23e787d16443}, !- Outlet Branch Name 9
  {4eb2f483-97b4-4c56-be7c-5973961117d6}, !- Outlet Branch Name 10
  {9fe3c537-6343-4062-807c-6265ebf55e6a}, !- Outlet Branch Name 11
  {78a97466-4cc0-466b-9106-15b5b982d2e0}, !- Outlet Branch Name 12
  {8692405c-2f6c-4a86-9717-a259b2bd292c}, !- Outlet Branch Name 13
  {058e69d9-cbd6-43a2-840f-96c29c44bf3d}, !- Outlet Branch Name 14
  {1da46570-ee1e-4b09-833c-e6929a1d6b5e}, !- Outlet Branch Name 15
  {f0bc020e-c108-4e70-a6e2-1343dc8bcee5}, !- Outlet Branch Name 16
  {9dc25641-47d1-4a43-a547-16b73dbe6e4e}, !- Outlet Branch Name 17
  {8e061df2-9c84-4936-9536-45874ed18b0a}, !- Outlet Branch Name 18
  {4afd74ef-5353-4406-b8da-bf08ef3a879a}, !- Outlet Branch Name 19
  {f0bc7b7c-0f92-4718-ab05-95cc7623011f}, !- Outlet Branch Name 20
  {df2e5e12-1144-4fde-bad2-69951bb43d87}, !- Outlet Branch Name 21
  {cc86ca29-4870-4af0-96ce-4cab219a894e}, !- Outlet Branch Name 22
  {2528275d-83bd-48d8-ac88-a0ca3e4fec65}, !- Outlet Branch Name 23
  {d4facde1-9f4a-4c1f-9970-4edc155787b5}, !- Outlet Branch Name 24
  {a216c4cd-529c-4f69-b185-74a7fdcd9a7d}, !- Outlet Branch Name 25
  {99209132-0492-44f4-964b-24b1390e19ba}, !- Outlet Branch Name 26
  {f4425085-02f4-45e1-b459-b008c256897a}, !- Outlet Branch Name 27
  {c4e5bce4-e8a3-4ac2-883c-5708d57c7090}, !- Outlet Branch Name 28
  {36ae74ff-0dec-4129-8035-32f6dfd62ff7}, !- Outlet Branch Name 29
  {45d01529-b15f-41af-b603-5be8ba10b8ab}, !- Outlet Branch Name 30
  {c4f5dcdd-6d20-4da3-b5a8-666b87ea0812}, !- Outlet Branch Name 31
  {fcf9ae89-7fba-41bd-80f6-60ec252211e2}, !- Outlet Branch Name 32
  {4915b913-aa80-4a74-ad73-dd9b992d7ae3}, !- Outlet Branch Name 33
  {75bc08bb-6481-465f-a136-5de4ac2cf97b}, !- Outlet Branch Name 34
  {8c9963ee-cdb5-4957-812b-385aeae394a0}, !- Outlet Branch Name 35
  {3c64377d-7627-4b4f-98d4-915d7a385972}, !- Outlet Branch Name 36
  {254474c5-6c06-4794-8bfd-05ff28dfe99e}, !- Outlet Branch Name 37
  {ba4a966b-b6f1-4591-b41c-4e83343b26c2}, !- Outlet Branch Name 38
  {b0b0d7f8-5898-48fd-b5cd-85f9511ae410}, !- Outlet Branch Name 39
  {24b93404-a741-4239-ad47-85a1c668ad59}, !- Outlet Branch Name 40
  {7330cb8f-10d1-4f4c-8b5c-92146269c5c0}, !- Outlet Branch Name 41
  {097787f9-2eb2-4568-847a-0c7787043988}, !- Outlet Branch Name 42
  {d23e5546-89ed-4e00-a919-0176b4f7614e}, !- Outlet Branch Name 43
  {d2b67a01-1c3f-4fff-a4c3-22ef4e2db6d0}, !- Outlet Branch Name 44
  {2efd77f5-dc8f-4c92-ad29-fac0493f25d6}, !- Outlet Branch Name 45
  {5d2a947a-fd78-47ea-acee-eaee4ece0cbe}, !- Outlet Branch Name 46
  {7fecaa8a-1acb-4ee4-8a58-586a11e195ca}, !- Outlet Branch Name 47
  {aef1710c-fc1c-40e5-ae9d-3be188d835d0}, !- Outlet Branch Name 48
  {a113e837-8aec-4804-a3de-64380b65ac2c}, !- Outlet Branch Name 49
  {6146aa61-4597-4799-a9b4-d822e951e8d4}, !- Outlet Branch Name 50
  {8e92dbf6-b4f1-4862-8537-66fff54c8a63}, !- Outlet Branch Name 51
  {3f937e94-05e6-44ac-b1b0-256aa2a43a95}, !- Outlet Branch Name 52
  {7f4af5ff-3b0b-45e7-8109-7df34fd36777}, !- Outlet Branch Name 53
  {8c092da7-bbb4-4bc7-958c-97a35e6c34ed}, !- Outlet Branch Name 54
  {2dbfd104-8170-4caf-aac5-2e8b7106bab6}, !- Outlet Branch Name 55
  {65b98a3d-5236-47cc-a85c-134a59bf0ea4}, !- Outlet Branch Name 56
  {4ca5eb0d-65c9-4e50-85a6-11f00b4ff911}, !- Outlet Branch Name 57
  {80b96164-ce74-40e0-b97c-02ccb0ea8dd5}, !- Outlet Branch Name 58
  {e56f52bf-e904-4eaa-be3f-c0f0d33eacca}, !- Outlet Branch Name 59
  {d340d93c-2ae6-4e67-ad95-09828673f697}, !- Outlet Branch Name 60
  {e24d7fe4-1cef-4718-94f2-c81d57fa3ccc}, !- Outlet Branch Name 61
  {ff58a6c1-b9fc-469d-bb27-f857a65bdc1e}, !- Outlet Branch Name 62
  {3733ef31-552a-479a-8c9e-ae3f376380a2}, !- Outlet Branch Name 63
  {994260cc-8fee-41e8-bb76-9413e7c46fe5}, !- Outlet Branch Name 64
  {385d3f44-7dd0-4b5d-aab2-f01d7e17b8ee}, !- Outlet Branch Name 65
  {f57cadfe-0829-40b5-b145-33f343bb85db}, !- Outlet Branch Name 66
  {eea04741-ee2e-435e-aedb-bd4f2c7be92c}, !- Outlet Branch Name 67
  {9e438143-8ed8-4411-a365-e0d5c909585b}, !- Outlet Branch Name 68
  {931f0541-aa59-4cce-b6fc-8d9b39c3bd1e}, !- Outlet Branch Name 69
  {18cf59d9-b4f9-40c5-bfb1-77b74c4eecca}, !- Outlet Branch Name 70
  {857c900b-6650-4e57-883a-9441077674b9}, !- Outlet Branch Name 71
  {c5d1d61c-6de7-427a-bfb6-e5ad0d5ccc3e}, !- Outlet Branch Name 72
  {943c4aa6-0583-48f0-b063-06906267ad6d}, !- Outlet Branch Name 73
  {23992b99-45dc-45cb-9a58-0fb0c80c3f04}, !- Outlet Branch Name 74
  {4d87a1c2-51a8-4e04-bb2d-7cb340a681bb}, !- Outlet Branch Name 75
  {8999434c-dca3-4752-8b47-7fd9b67bf73f}, !- Outlet Branch Name 76
  {f671b765-1093-45b3-8590-373cd4f38cbb}, !- Outlet Branch Name 77
  {1aa91d64-db9a-4c04-a606-3aee1aa61fbf}, !- Outlet Branch Name 78
  {03c22bca-dbb0-464b-9d17-659171aefff1}, !- Outlet Branch Name 79
  {f31cf9ce-681f-4807-8c9b-58bdc3076f74}, !- Outlet Branch Name 80
  {e2c1dc0a-7532-4fe5-b96a-0c533cd2bea2}; !- Outlet Branch Name 81

OS:Connection,
  {0740c1e8-712a-4e19-a595-034e974ed987}, !- Handle
  {9a765a21-046c-4148-a96f-3dbf29878fbd}, !- Source Object
  17,                                     !- Outlet Port
  {6cc51edd-e70f-471d-b295-361cad7aa575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2494e65a-632f-471c-8c2a-e9683661b89f}, !- Handle
  {6cc51edd-e70f-471d-b295-361cad7aa575}, !- Source Object
  3,                                      !- Outlet Port
  {09ac892c-b377-4eba-9b22-3c9855cf60f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f4281a-9f57-49d0-9a04-1036fb9bd117}, !- Handle
  {09ac892c-b377-4eba-9b22-3c9855cf60f7}, !- Source Object
  3,                                      !- Outlet Port
  {531e323c-b726-4a24-8936-a19f09e40bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
