  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15c6ead7-269c-4571-9d6a-95234587b352}, !- Handle
  F3 Corridor Infiltration,               !- Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a804c56-a2b1-4f6f-8b91-b5739068e258}, !- Handle
  F3 N1 Apartment Infiltration,           !- Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e10a250a-0b85-4479-9584-5599b3cf1a32}, !- Handle
  F3 N2 Apartment Infiltration,           !- Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b393a68a-6bc2-40fb-b578-c620f2e74f8d}, !- Handle
  F3 NE Apartment Infiltration,           !- Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf2ee592-e755-41e3-8f5a-479ea808d287}, !- Handle
  F3 NW Apartment Infiltration,           !- Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {861e9577-5024-4a01-a026-d47ffdd932d0}, !- Handle
  F3 S1 Apartment Infiltration,           !- Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3881848a-3387-4197-86ab-74704b581302}, !- Handle
  F3 S2 Apartment Infiltration,           !- Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3dcb7e8c-3e05-41fd-964c-ff63259ac219}, !- Handle
  F3 SE Apartment Infiltration,           !- Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f877f0a5-293e-44a3-9bc7-ebce69c4bc18}, !- Handle
  F3 SW Apartment Infiltration,           !- Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a4331c6-ce29-49a6-b398-61b57a1c34a3}, !- Handle
  F4 Corridor Infiltration,               !- Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f262fb6a-63b0-4030-954e-6ecd875f871f}, !- Handle
  F4 N1 Apartment Infiltration,           !- Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6550061-7527-4c89-8dda-129d855940af}, !- Handle
  F4 N2 Apartment Infiltration,           !- Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fa5bcb7-9c9b-4f3b-a4ca-681261ff644f}, !- Handle
  F4 NE Apartment Infiltration,           !- Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {127e6468-82be-42c7-ad97-6f110e18750a}, !- Handle
  F4 NW Apartment Infiltration,           !- Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4143488-52b6-43e4-b029-19f4d60ed904}, !- Handle
  F4 S1 Apartment Infiltration,           !- Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8771bfad-bfa6-4090-bcc3-807d84077331}, !- Handle
  F4 S2 Apartment Infiltration,           !- Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb0302a4-1314-424f-a7e3-8958f6be8ef4}, !- Handle
  F4 SE Apartment Infiltration,           !- Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6477164d-7606-40a7-a05f-e5fa5d73b83e}, !- Handle
  F4 SW Apartment Infiltration,           !- Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eba52656-b47a-49d5-acb5-793253c619a7}, !- Handle
  F6 Corridor Infiltration,               !- Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e33575c1-1054-4b0e-8a85-6ff3d6093560}, !- Handle
  F6 N1 Apartment Infiltration,           !- Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cdd3b55-43be-4045-a262-8f99f0b8fcee}, !- Handle
  F6 N2 Apartment Infiltration,           !- Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0a16c30-ffc6-4221-bd88-71210dd5e734}, !- Handle
  F6 NE Apartment Infiltration,           !- Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8edeb003-9c13-44fe-aa2e-fa2aae705a8d}, !- Handle
  F6 NW Apartment Infiltration,           !- Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2451449c-56cc-4937-8255-c68fca528c39}, !- Handle
  F6 S1 Apartment Infiltration,           !- Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0d3ba1e-dc44-4cf3-bc80-0a1bc9a9b7d2}, !- Handle
  F6 S2 Apartment Infiltration,           !- Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {137e99d3-9100-496e-9239-7fcddd50b273}, !- Handle
  F6 SE Apartment Infiltration,           !- Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06736c62-ae0e-481d-9e08-e1cb725aeaba}, !- Handle
  F6 SW Apartment Infiltration,           !- Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4454c309-5324-4171-b441-1440401192d2}, !- Handle
  F7 Corridor Infiltration,               !- Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3677072-b468-4293-8147-859411167c74}, !- Handle
  F7 N1 Apartment Infiltration,           !- Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7b2b98b-8255-42fe-998a-11457ad57524}, !- Handle
  F7 N2 Apartment Infiltration,           !- Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e10c24ee-2aa7-494a-a064-7ed8965863b0}, !- Handle
  F7 NE Apartment Infiltration,           !- Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43274cc4-301c-479a-bad0-7e8800d8a7fc}, !- Handle
  F7 NW Apartment Infiltration,           !- Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5e2079e-b127-45b7-a783-a7d3e8f0306c}, !- Handle
  F7 S1 Apartment Infiltration,           !- Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e38308a-6a4c-40da-9a0f-afa26216b95f}, !- Handle
  F7 S2 Apartment Infiltration,           !- Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc395344-158c-40a1-b8ad-68b25663bd7c}, !- Handle
  F7 SE Apartment Infiltration,           !- Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e9e80fe-15c6-4414-a8ad-1ed081d20c01}, !- Handle
  F7 SW Apartment Infiltration,           !- Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb113766-4781-44c7-bc83-845386279784}, !- Handle
  F8 Corridor Infiltration,               !- Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dade909e-2be9-4937-80c8-88f0e7d8fd8f}, !- Handle
  F8 N1 Apartment Infiltration,           !- Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19d293a7-d6da-408d-b9b8-8cf128da2a30}, !- Handle
  F8 N2 Apartment Infiltration,           !- Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ca857aa-747f-4c7d-94f4-e2c85a8db915}, !- Handle
  F8 NE Apartment Infiltration,           !- Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19c586da-2f81-4082-9890-79b159597ba2}, !- Handle
  F8 NW Apartment Infiltration,           !- Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1f41276-e657-434b-aa3b-0568e2b2c867}, !- Handle
  F8 S1 Apartment Infiltration,           !- Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0495cf0e-49c6-4040-b667-8400a850df22}, !- Handle
  F8 S2 Apartment Infiltration,           !- Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd021ddb-7c6e-4313-806d-d4666e3d3764}, !- Handle
  F8 SE Apartment Infiltration,           !- Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df580c74-62d0-49ed-a873-a4e955908fe8}, !- Handle
  F8 SW Apartment Infiltration,           !- Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80472946-6483-4590-a4b5-429cc6242663}, !- Handle
  F9 Corridor Infiltration,               !- Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20790c1c-d62d-41f5-97e6-58ca0c62020c}, !- Handle
  F9 N1 Apartment Infiltration,           !- Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65d41fee-fa72-4c15-9cc0-36e25aa42c36}, !- Handle
  F9 N2 Apartment Infiltration,           !- Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd395eff-96ae-4764-97f6-3d77ba451d27}, !- Handle
  F9 NE Apartment Infiltration,           !- Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d5d7695-bc3a-4733-8df7-f2b4d433a80d}, !- Handle
  F9 NW Apartment Infiltration,           !- Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c17e9a3f-205d-49ca-85f9-6b333ea458d2}, !- Handle
  F9 S1 Apartment Infiltration,           !- Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {549e2c48-9048-473e-b344-4dc9e0f4f86e}, !- Handle
  F9 S2 Apartment Infiltration,           !- Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9775521-db04-43dc-88c5-cd547c10efe8}, !- Handle
  F9 SE Apartment Infiltration,           !- Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {745099ba-e84d-4057-b5ad-1417cf049e43}, !- Handle
  F9 SW Apartment Infiltration,           !- Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bdc9f7d7-e88d-4312-bf17-c1480edde8ec}, !- Handle
  G Corridor Infiltration,                !- Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ade8e6d4-ca13-41b8-94af-478e79df0105}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50d9ac4f-209c-48b0-a37a-cb96cce6bff8}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2957ef3-370c-4afb-a6ce-ca7850a5f7dd}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6c8c70e-100b-430e-bf21-868aa962a40f}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d8029ed-0e42-4706-a3e0-c8f2ea458b05}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d58b8838-330e-463d-a55e-395d37eb062c}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb0fc550-f90c-40f7-b518-0b9d686af09f}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce620c3d-1443-47dc-922c-4d4b13caf816}, !- Handle
  M Corridor Infiltration,                !- Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afe78fb4-69b8-4b44-afbe-7a9283b153aa}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0c407f6-242f-4561-8235-ae76f1a601a9}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab83233f-4a2e-4795-b309-d1ad2fde0af9}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a566d02-9e7a-4abd-a038-faa49332a321}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e12fde8-d470-4f38-aae7-c977c7677b76}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {731e00fe-e617-46fe-ae5c-c6e1f45e1603}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f903aeb4-9e7d-4c82-ad79-52eb14bd109c}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c452a86-73cd-4bb0-9fb8-58bb503d746c}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a0edaab-a58d-4e8e-9717-4b4284a108e5}, !- Handle
  Office Infiltration,                    !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c0908d2-5e17-4683-affb-014f9814cb91}, !- Handle
  T Corridor Infiltration,                !- Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad0cf292-cf8c-4c1f-a75c-c1d1a9f14f47}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bec2c44a-ef39-427e-8b10-1ef4d9851c4b}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c739025-1161-4d60-8c15-0026cc2d8e4b}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd1ce4b5-d821-4795-bf01-33581245d34f}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be2abbcb-46e8-458b-bec1-772f8146bea2}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d715e5a-c248-4cf2-9e69-553ee6036383}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dd89f93-57bc-4f64-a421-b73094f2da3b}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0755a719-4a23-47ef-a386-88a9f638b4a8}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {7870f8ea-62f1-4307-9065-8ea238220eb1}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {43f95fbd-5ecb-4519-aa09-fafc8acd16ce}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {0e7c5309-1d1c-43c1-bc1d-28dc722d43ba}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7dc0f78d-9480-4bab-acf8-ccba43666cb2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8dfc6a7f-222f-4189-81a7-3f25ad321831}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {006892df-558c-4124-8a48-56b4a7f1c10b}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {0e7c5309-1d1c-43c1-bc1d-28dc722d43ba}, !- Layer 1
  {7dc0f78d-9480-4bab-acf8-ccba43666cb2}, !- Layer 2
  {8dfc6a7f-222f-4189-81a7-3f25ad321831}; !- Layer 3

OS:Material,
  {6bb2ad0f-5bf0-41db-ab20-bfadd673933c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f576514c-f3a5-45da-bdc8-4a275eb97e9b}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6bb2ad0f-5bf0-41db-ab20-bfadd673933c}, !- Layer 1
  {6bb2ad0f-5bf0-41db-ab20-bfadd673933c}; !- Layer 2

OS:Material,
  {ae9dd950-0b34-410c-b284-16b49355d6ff}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {02162a68-1ccf-4a05-b968-62247c0dcee1}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {ae9dd950-0b34-410c-b284-16b49355d6ff}; !- Layer 1

OS:Construction,
  {3d2143a8-b844-4d4c-85ab-fef6f2d609b1}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ae9dd950-0b34-410c-b284-16b49355d6ff}, !- Layer 1
  {0e7c5309-1d1c-43c1-bc1d-28dc722d43ba}; !- Layer 2

OS:DefaultConstructionSet,
  {9898a12f-6ed4-4ebc-b212-bd0cc27d8463}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {f381bc10-5bb1-423f-b20c-8f14ca52811b}, !- Default Exterior Surface Constructions Name
  {49fd1b83-222b-46ed-82e0-748ea3417c75}, !- Default Interior Surface Constructions Name
  {1779e889-995f-4513-bd2a-c7dde66d59c7}, !- Default Ground Contact Surface Constructions Name
  {2b601344-140c-4b36-b20d-d843a81a372d}, !- Default Exterior SubSurface Constructions Name
  {1b4759e7-87a1-4ca7-8be7-2222ea00e80c}, !- Default Interior SubSurface Constructions Name
  {5b8afbc7-183f-498f-8d26-50361268d051}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1fe3ad01-3472-4645-8a53-ff32aa692c36}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {46eed77b-18e0-45c4-bbdf-f81487e4fb4b}, !- Floor Construction Name
  {9f0a0552-a7c3-4cfb-8f3b-0c62db0a4d20}, !- Wall Construction Name
  {4f841659-a081-4c57-9c7c-0c8859ebd069}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {49fd1b83-222b-46ed-82e0-748ea3417c75}, !- Handle
  Default Surface Constructions 2,        !- Name
  {16163e24-8ab5-4b6b-bb55-c92079acc7de}, !- Floor Construction Name
  {0290a82f-db1d-40d2-86e6-69b02b7fffd4}, !- Wall Construction Name
  {3ba69106-a25c-4bfe-b49b-2f5285a3ebfc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {904ad47c-e1e6-4b43-bc49-a356182b6d72}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {6a65b8b5-4a6d-4b6c-aabc-4c98085b3e6d}, !- Floor Construction Name
  {566e6715-d134-482e-a63d-8678d2df516c}, !- Wall Construction Name
  {c111ea99-2eb8-44ba-a4fc-278a8b2cfbaf}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d8c7e1fc-d03c-4ac2-a7cd-b99e1483ae50}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {b3990690-50c1-497e-91c0-ff24818563c0}, !- Fixed Window Construction Name
  {b3990690-50c1-497e-91c0-ff24818563c0}, !- Operable Window Construction Name
  {c7c9e269-07e6-48ea-bc6a-b8bf48c6f897}, !- Door Construction Name
  {307f781e-475f-4765-b337-4d19cdfafcf2}, !- Glass Door Construction Name
  {89d780b0-2940-47b5-bcf0-be5183df999a}, !- Overhead Door Construction Name
  {84fc8537-e0bd-46c5-9211-711713d61b12}, !- Skylight Construction Name
  {4a709d52-fe67-477c-a2e2-c4e34485007b}, !- Tubular Daylight Dome Construction Name
  {4e6557b3-60f1-4225-9249-2f0c6566d4e9}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1b4759e7-87a1-4ca7-8be7-2222ea00e80c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8592632b-0079-4535-b17d-3d068e53c326}, !- Fixed Window Construction Name
  {8592632b-0079-4535-b17d-3d068e53c326}, !- Operable Window Construction Name
  {c4ea4e3f-b8a2-4303-845c-a6cacf13963d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5b8afbc7-183f-498f-8d26-50361268d051}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {52c3920e-0376-4dcc-8780-4852e21c9d59}; !- Layer 1

OS:StandardsInformation:Construction,
  {e6f2f6d3-e9d9-4a7b-80b6-b2fb2d72398e}, !- Handle
  {5b8afbc7-183f-498f-8d26-50361268d051}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {46eed77b-18e0-45c4-bbdf-f81487e4fb4b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}, !- Layer 1
  {d7819151-0c52-4b62-97a2-b333382b72c0}, !- Layer 2
  {758eee65-7b42-4a15-980b-646b05ee6b55}; !- Layer 3

OS:StandardsInformation:Construction,
  {2c134a0a-8fb3-4689-9249-28531fdf4436}, !- Handle
  {46eed77b-18e0-45c4-bbdf-f81487e4fb4b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9f0a0552-a7c3-4cfb-8f3b-0c62db0a4d20}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {41dcd76a-e6fe-48df-b5f4-3fe1f5f67fbf}, !- Layer 1
  {5af9202b-b68d-4296-b36c-b89428e36836}, !- Layer 2
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}, !- Layer 3
  {5c5e21bf-ecc5-44ce-ab3b-b86473b0663a}; !- Layer 4

OS:StandardsInformation:Construction,
  {223977c5-3617-46f3-9bf0-76ee1a5fc0ce}, !- Handle
  {9f0a0552-a7c3-4cfb-8f3b-0c62db0a4d20}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4f841659-a081-4c57-9c7c-0c8859ebd069}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {259c365c-063a-42d5-829c-d3c75f973c3e}, !- Layer 1
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {4d9f7ac0-1d13-4789-9bc9-ad00bf092a1e}, !- Handle
  {4f841659-a081-4c57-9c7c-0c8859ebd069}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {16163e24-8ab5-4b6b-bb55-c92079acc7de}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {b1ab8c97-9a01-4703-9ea6-a8af313e3876}, !- Layer 1
  {758eee65-7b42-4a15-980b-646b05ee6b55}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7cf2466-bee9-403a-be9c-b0d2dc2195dd}, !- Handle
  {16163e24-8ab5-4b6b-bb55-c92079acc7de}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0290a82f-db1d-40d2-86e6-69b02b7fffd4}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {2a0144b4-fcbd-49b5-8c1c-75d0f33e4e3b}, !- Layer 1
  {2a0144b4-fcbd-49b5-8c1c-75d0f33e4e3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8cbe454-d8fb-407a-8a89-e742e898b074}, !- Handle
  {0290a82f-db1d-40d2-86e6-69b02b7fffd4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ba69106-a25c-4bfe-b49b-2f5285a3ebfc}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {758eee65-7b42-4a15-980b-646b05ee6b55}, !- Layer 1
  {b1ab8c97-9a01-4703-9ea6-a8af313e3876}; !- Layer 2

OS:StandardsInformation:Construction,
  {dabec09b-34fc-467c-80c1-899321b050b2}, !- Handle
  {3ba69106-a25c-4bfe-b49b-2f5285a3ebfc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6a65b8b5-4a6d-4b6c-aabc-4c98085b3e6d}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {4759b392-5fa0-4196-a20d-681bcae4c59c}, !- Layer 1
  {758eee65-7b42-4a15-980b-646b05ee6b55}; !- Layer 2

OS:StandardsInformation:Construction,
  {ba2f698f-c358-4cc2-8827-d8e72446a16d}, !- Handle
  {6a65b8b5-4a6d-4b6c-aabc-4c98085b3e6d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {566e6715-d134-482e-a63d-8678d2df516c}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {4759b392-5fa0-4196-a20d-681bcae4c59c}, !- Layer 1
  {758eee65-7b42-4a15-980b-646b05ee6b55}; !- Layer 2

OS:StandardsInformation:Construction,
  {becaa58b-c996-44a7-9535-2a56122a3291}, !- Handle
  {566e6715-d134-482e-a63d-8678d2df516c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c111ea99-2eb8-44ba-a4fc-278a8b2cfbaf}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {4759b392-5fa0-4196-a20d-681bcae4c59c}, !- Layer 1
  {758eee65-7b42-4a15-980b-646b05ee6b55}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c8fc6a4-6163-4b4b-9701-85bbd45ebeca}, !- Handle
  {c111ea99-2eb8-44ba-a4fc-278a8b2cfbaf}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b3990690-50c1-497e-91c0-ff24818563c0}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {386cf587-8831-44d5-8781-0f77193ba69f}, !- Handle
  {b3990690-50c1-497e-91c0-ff24818563c0}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {c7c9e269-07e6-48ea-bc6a-b8bf48c6f897}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b3b1696c-fc9c-4801-ba00-7e7c577de4a8}, !- Layer 1
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {3ecd73df-76a8-4a0a-b167-a4a842fe863c}, !- Handle
  {c7c9e269-07e6-48ea-bc6a-b8bf48c6f897}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {307f781e-475f-4765-b337-4d19cdfafcf2}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0de5143-b14a-4211-8562-ddf49c49b1f0}, !- Handle
  {307f781e-475f-4765-b337-4d19cdfafcf2}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {89d780b0-2940-47b5-bcf0-be5183df999a}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}; !- Layer 1

OS:StandardsInformation:Construction,
  {5711cede-dbd9-4ce9-85c7-36d76e256fa4}, !- Handle
  {89d780b0-2940-47b5-bcf0-be5183df999a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {84fc8537-e0bd-46c5-9211-711713d61b12}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {c720a781-5f02-4194-9ca7-1c92a8686c3e}, !- Handle
  {84fc8537-e0bd-46c5-9211-711713d61b12}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {4a709d52-fe67-477c-a2e2-c4e34485007b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {54bfe2cd-a26b-4ca6-9078-8d6af7bdc5ac}, !- Handle
  {4a709d52-fe67-477c-a2e2-c4e34485007b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {4e6557b3-60f1-4225-9249-2f0c6566d4e9}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b5c8332-eea5-4477-bbcd-0cb3526682e4}, !- Handle
  {4e6557b3-60f1-4225-9249-2f0c6566d4e9}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {8592632b-0079-4535-b17d-3d068e53c326}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {73bb4031-4b63-4cc5-be5f-0f2fb5244cbf}, !- Handle
  {8592632b-0079-4535-b17d-3d068e53c326}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c4ea4e3f-b8a2-4303-845c-a6cacf13963d}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {52c3920e-0376-4dcc-8780-4852e21c9d59}; !- Layer 1

OS:StandardsInformation:Construction,
  {2d785c20-3433-44d6-8479-01d3493991df}, !- Handle
  {c4ea4e3f-b8a2-4303-845c-a6cacf13963d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {52c3920e-0376-4dcc-8780-4852e21c9d59}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4394344f-1367-4cba-909b-06d7543c43d1}, !- Handle
  {52c3920e-0376-4dcc-8780-4852e21c9d59}; !- Material Name

OS:Material:NoMass,
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bbec5d63-f236-4063-a8be-15fb26dc1857}, !- Handle
  {6a23b1a7-8505-4e61-9829-e5002f9a61c6}; !- Material Name

OS:Material,
  {d7819151-0c52-4b62-97a2-b333382b72c0}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5fefdbb6-e11e-4c0d-a0a2-3fef5715ff51}, !- Handle
  {d7819151-0c52-4b62-97a2-b333382b72c0}; !- Material Name

OS:Material:NoMass,
  {758eee65-7b42-4a15-980b-646b05ee6b55}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1041c384-a5ee-484c-8034-6f5f7eaffabf}, !- Handle
  {758eee65-7b42-4a15-980b-646b05ee6b55}; !- Material Name

OS:Material,
  {41dcd76a-e6fe-48df-b5f4-3fe1f5f67fbf}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c9f2a4d-e14c-4479-9f84-497cbd7fd972}, !- Handle
  {41dcd76a-e6fe-48df-b5f4-3fe1f5f67fbf}; !- Material Name

OS:Material,
  {5af9202b-b68d-4296-b36c-b89428e36836}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca3d1ecb-82aa-4ecc-a0c1-33f8f422555b}, !- Handle
  {5af9202b-b68d-4296-b36c-b89428e36836}; !- Material Name

OS:Material,
  {5c5e21bf-ecc5-44ce-ab3b-b86473b0663a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9146ca1-8ff9-4198-903d-ce1d352f0624}, !- Handle
  {5c5e21bf-ecc5-44ce-ab3b-b86473b0663a}; !- Material Name

OS:Material,
  {259c365c-063a-42d5-829c-d3c75f973c3e}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7eb73357-afc1-43ac-bc06-482d2beec0ee}, !- Handle
  {259c365c-063a-42d5-829c-d3c75f973c3e}; !- Material Name

OS:Material,
  {b1ab8c97-9a01-4703-9ea6-a8af313e3876}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {72764f7b-7d0d-46dd-aa97-1c17b1c5bfe1}, !- Handle
  {b1ab8c97-9a01-4703-9ea6-a8af313e3876}; !- Material Name

OS:Material,
  {2a0144b4-fcbd-49b5-8c1c-75d0f33e4e3b}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e1cd063a-adcc-4ba4-8f12-5b0699586bbb}, !- Handle
  {2a0144b4-fcbd-49b5-8c1c-75d0f33e4e3b}; !- Material Name

OS:Material,
  {4759b392-5fa0-4196-a20d-681bcae4c59c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {83bfbf4c-86b8-4732-ae98-86cc06f3c20e}, !- Handle
  {4759b392-5fa0-4196-a20d-681bcae4c59c}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c088b415-c545-412f-8de3-5fbab37ed612}, !- Handle
  {9d565ea7-7cb3-4f3f-94b3-7f84e8e8ed3f}; !- Material Name

OS:Material,
  {b3b1696c-fc9c-4801-ba00-7e7c577de4a8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04d15eb1-aefe-464b-ba16-21a029e2d94a}, !- Handle
  {b3b1696c-fc9c-4801-ba00-7e7c577de4a8}; !- Material Name

OS:DefaultSurfaceConstructions,
  {f381bc10-5bb1-423f-b20c-8f14ca52811b}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {1eff14c7-20e0-42c1-b26c-fceac97772a5}, !- Floor Construction Name
  {6b93e0aa-1b47-4d5e-9d31-063f160ed3fc}, !- Wall Construction Name
  {a43b2b54-9252-4493-bc51-0b9a6b38e169}; !- Roof Ceiling Construction Name

OS:Construction,
  {1eff14c7-20e0-42c1-b26c-fceac97772a5}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {d909f4bd-f4d3-4c7f-8ba3-ebf67465ab8a}, !- Layer 1
  {19f9f7f9-227f-45bb-8c65-2512ebbd6f8f}, !- Layer 2
  {888bf835-17fb-49b8-9f7a-4bca05594220}; !- Layer 3

OS:StandardsInformation:Construction,
  {fb384d16-b315-4bd1-b9d9-ffb843b33625}, !- Handle
  {1eff14c7-20e0-42c1-b26c-fceac97772a5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d909f4bd-f4d3-4c7f-8ba3-ebf67465ab8a}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f9593bc-cca0-417a-9bc4-8a6b11c97fe1}, !- Handle
  {d909f4bd-f4d3-4c7f-8ba3-ebf67465ab8a}; !- Material Name

OS:Material,
  {19f9f7f9-227f-45bb-8c65-2512ebbd6f8f}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2c5bd2c-8ef9-46f6-bae0-0401c24891ed}, !- Handle
  {19f9f7f9-227f-45bb-8c65-2512ebbd6f8f}; !- Material Name

OS:Material:NoMass,
  {888bf835-17fb-49b8-9f7a-4bca05594220}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {680fcb7a-4ab0-4003-acb8-394cf04016fd}, !- Handle
  {888bf835-17fb-49b8-9f7a-4bca05594220}; !- Material Name

OS:Construction,
  {6b93e0aa-1b47-4d5e-9d31-063f160ed3fc}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {7b77217b-283c-41fc-a8ad-9773c1c897a8}, !- Layer 1
  {1a964fa9-8b0d-4f5e-933b-68f7e9ca6875}, !- Layer 2
  {b352760c-a101-4a67-8309-50c85e856555}, !- Layer 3
  {ee66aaa6-9016-45d5-8e8d-2990737714a5}; !- Layer 4

OS:StandardsInformation:Construction,
  {786db5b6-e3f6-41ac-a7cc-aa492d2926fa}, !- Handle
  {6b93e0aa-1b47-4d5e-9d31-063f160ed3fc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7b77217b-283c-41fc-a8ad-9773c1c897a8}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8a524b5b-889b-4e3d-9def-520e9fb7e017}, !- Handle
  {7b77217b-283c-41fc-a8ad-9773c1c897a8}; !- Material Name

OS:Material,
  {1a964fa9-8b0d-4f5e-933b-68f7e9ca6875}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8835c01e-cd47-47fd-9054-f09480d3080b}, !- Handle
  {1a964fa9-8b0d-4f5e-933b-68f7e9ca6875}; !- Material Name

OS:Material:NoMass,
  {b352760c-a101-4a67-8309-50c85e856555}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ce3da9f-a67e-4201-9530-d02bcdf63e03}, !- Handle
  {b352760c-a101-4a67-8309-50c85e856555}; !- Material Name

OS:Material,
  {ee66aaa6-9016-45d5-8e8d-2990737714a5}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4034fff3-b0e9-4a89-9467-08dc6b213dde}, !- Handle
  {ee66aaa6-9016-45d5-8e8d-2990737714a5}; !- Material Name

OS:Construction,
  {a43b2b54-9252-4493-bc51-0b9a6b38e169}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {bd2d8fd8-c910-4d6e-8e81-b2d1dad81fe2}, !- Layer 1
  {5024c778-31dc-463e-97c0-461e3b53b168}; !- Layer 2

OS:StandardsInformation:Construction,
  {a99432c0-cf9b-4791-b7f9-0a5118c49dd0}, !- Handle
  {a43b2b54-9252-4493-bc51-0b9a6b38e169}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {bd2d8fd8-c910-4d6e-8e81-b2d1dad81fe2}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed425c56-78fc-4964-903f-8d8aa047308c}, !- Handle
  {bd2d8fd8-c910-4d6e-8e81-b2d1dad81fe2}; !- Material Name

OS:Material:NoMass,
  {5024c778-31dc-463e-97c0-461e3b53b168}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2aac53e-c476-498b-bd81-504f5c161d14}, !- Handle
  {5024c778-31dc-463e-97c0-461e3b53b168}; !- Material Name

OS:DefaultSurfaceConstructions,
  {1779e889-995f-4513-bd2a-c7dde66d59c7}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {8d39c0ee-3586-417e-9509-bc81eac37682}, !- Floor Construction Name
  {32ee959a-6ce2-4c8b-b109-45d0b17e68b8}, !- Wall Construction Name
  {25e55d48-3b27-4d27-83c4-864a0924659e}; !- Roof Ceiling Construction Name

OS:Construction,
  {8d39c0ee-3586-417e-9509-bc81eac37682}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {efe1ed5e-f56c-4f11-8831-77378284ac97}, !- Layer 1
  {38908d67-165e-4ee0-a4e4-4ebe0d0c179c}; !- Layer 2

OS:StandardsInformation:Construction,
  {60ead78a-963d-43dc-bdf3-805be7d3deec}, !- Handle
  {8d39c0ee-3586-417e-9509-bc81eac37682}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {efe1ed5e-f56c-4f11-8831-77378284ac97}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c72367c9-7a0c-47dc-9ea2-aa234cef790d}, !- Handle
  {efe1ed5e-f56c-4f11-8831-77378284ac97}; !- Material Name

OS:Material:NoMass,
  {38908d67-165e-4ee0-a4e4-4ebe0d0c179c}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b63c31d7-9d26-44c3-a8d9-2d281671845d}, !- Handle
  {38908d67-165e-4ee0-a4e4-4ebe0d0c179c}; !- Material Name

OS:Construction,
  {32ee959a-6ce2-4c8b-b109-45d0b17e68b8}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {f6690bf4-c340-4174-9516-1862e2aa105f}, !- Layer 1
  {6cb728a6-d2a6-41c1-825b-5368eb72cec8}; !- Layer 2

OS:StandardsInformation:Construction,
  {e67e3998-ba93-49bc-89e3-5f9937eadea7}, !- Handle
  {32ee959a-6ce2-4c8b-b109-45d0b17e68b8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f6690bf4-c340-4174-9516-1862e2aa105f}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {567ecb4e-0c7e-45c8-bf35-9c5911f806f5}, !- Handle
  {f6690bf4-c340-4174-9516-1862e2aa105f}; !- Material Name

OS:Material:NoMass,
  {6cb728a6-d2a6-41c1-825b-5368eb72cec8}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7ccaa7b-be04-4eb0-9747-b92d1122dd71}, !- Handle
  {6cb728a6-d2a6-41c1-825b-5368eb72cec8}; !- Material Name

OS:Construction,
  {25e55d48-3b27-4d27-83c4-864a0924659e}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {4d34c696-0a63-412e-8f98-6becc2442d97}, !- Layer 1
  {d5130d2a-12db-4a92-b416-17559809fba7}; !- Layer 2

OS:StandardsInformation:Construction,
  {f3ba758a-97a4-4852-adf0-699846046853}, !- Handle
  {25e55d48-3b27-4d27-83c4-864a0924659e}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4d34c696-0a63-412e-8f98-6becc2442d97}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba320ee5-75a2-44c1-83c2-39e76173acd1}, !- Handle
  {4d34c696-0a63-412e-8f98-6becc2442d97}; !- Material Name

OS:Material:NoMass,
  {d5130d2a-12db-4a92-b416-17559809fba7}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a23e7cef-3850-4cda-8ae1-db07149a1c0f}, !- Handle
  {d5130d2a-12db-4a92-b416-17559809fba7}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {2b601344-140c-4b36-b20d-d843a81a372d}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Fixed Window Construction Name
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Operable Window Construction Name
  {c1e4dc78-f9f3-4ce6-aaf9-b18918489427}, !- Door Construction Name
  {a3b95959-497a-4cda-bbc4-7245e0b6a948}, !- Glass Door Construction Name
  {4637b518-1776-4d9a-bcd6-08276961f52c}, !- Overhead Door Construction Name
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Skylight Construction Name
  {cab409be-1734-4cee-993f-dc09c6353979}, !- Tubular Daylight Dome Construction Name
  {60849e53-174d-44bb-a7df-6b29b58f5a2d}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {126ffdd0-57f8-43f5-a364-0a030025e9c9}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {126ffdd0-57f8-43f5-a364-0a030025e9c9}; !- Layer 1

OS:Construction,
  {c1e4dc78-f9f3-4ce6-aaf9-b18918489427}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {2595face-084c-4ab0-a997-4c2d935603f6}, !- Layer 1
  {cd9eaf3e-3594-40e1-995d-454d149394f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {4088a234-01cc-406f-b695-ad9afd5ff874}, !- Handle
  {c1e4dc78-f9f3-4ce6-aaf9-b18918489427}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2595face-084c-4ab0-a997-4c2d935603f6}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {153e0e9c-a9be-4593-8b4c-bfc5595857de}, !- Handle
  {2595face-084c-4ab0-a997-4c2d935603f6}; !- Material Name

OS:Material:NoMass,
  {cd9eaf3e-3594-40e1-995d-454d149394f0}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {18bd55ed-90ed-43d1-ace7-bf1e6bb40d24}, !- Handle
  {cd9eaf3e-3594-40e1-995d-454d149394f0}; !- Material Name

OS:Construction,
  {a3b95959-497a-4cda-bbc4-7245e0b6a948}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {126ffdd0-57f8-43f5-a364-0a030025e9c9}; !- Layer 1

OS:Construction,
  {4637b518-1776-4d9a-bcd6-08276961f52c}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {cb4ee007-8565-4716-9234-2ee8b0f11f50}; !- Layer 1

OS:StandardsInformation:Construction,
  {39999496-308f-4b5e-9235-c1b5c7d4024a}, !- Handle
  {4637b518-1776-4d9a-bcd6-08276961f52c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {cb4ee007-8565-4716-9234-2ee8b0f11f50}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {090b8e1f-3b4f-4b39-996a-6749bc96d058}, !- Handle
  {cb4ee007-8565-4716-9234-2ee8b0f11f50}; !- Material Name

OS:Construction,
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {126ffdd0-57f8-43f5-a364-0a030025e9c9}; !- Layer 1

OS:Construction,
  {cab409be-1734-4cee-993f-dc09c6353979}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {126ffdd0-57f8-43f5-a364-0a030025e9c9}; !- Layer 1

OS:Construction,
  {60849e53-174d-44bb-a7df-6b29b58f5a2d}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {126ffdd0-57f8-43f5-a364-0a030025e9c9}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {90ac71d4-533b-4d0f-968a-7a50264a17d7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fae328cf-a9ed-4e06-ba6d-a7867fb607ce}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 1, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c43b00b-ff99-4dc0-8cf5-18eaec112635}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 2, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92ddd4a1-9fa3-498a-b989-c540af9c14a5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 3, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f125c3a6-99a7-4d2d-8f7c-920356e17522}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 4, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae44aa9b-4764-4d80-9c75-c028a7f76671}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 5, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56f2da92-3252-4856-9e0a-784e0f562ba2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 6, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ad01be6-5251-4355-a154-b8c73a60ba40}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 7, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e9f89d2-55ad-407f-9e6c-daf6c63fe505}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 8, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {572b6f30-42f1-4afd-b9e3-6ded409ff190}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25cecd54-b9c8-4899-858d-2c99556f9318}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 9, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4864e4c6-86b9-4a24-ab15-9305ed8090e5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 10, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e67116b-3f65-4a5f-aa69-ee6d70851ffb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 11, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbe2b473-06b0-4078-bf2c-1e7c816403a9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 12, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dabfa59-3ca1-45b3-9877-296e7fe3ac40}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 13, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47efd9e4-bb3f-4b5c-bbef-6923b53f720b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 14, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {316f96e4-4e1e-451e-b4f3-eeca24a4c377}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 15, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc02a711-4827-41a5-a64f-8817b84a7e3f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 16, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b90fd455-54b2-4d71-9b1f-a3429e0af702}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 3, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f0a66fa-958a-4f45-bcf8-13fc170cd1c1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 17, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57356538-ff47-43bb-a142-167b7733d93c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 18, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a328aae3-4da9-4be3-85be-0fa231740f80}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 19, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e69d098a-87c2-4950-8a82-c858bebc637c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 20, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62394d65-87e1-46ce-87d9-743de849b3f3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 21, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc90ef92-e470-40ff-9f4e-8cf12af44666}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 22, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb15cf7b-3ba9-41c3-b332-6239d85fd174}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 23, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5825bbdb-8e91-4c91-8c05-865b63453a85}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38c1eb8d-6f90-4b5a-a974-e961be4d8569}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fa82e2c-487a-4ab9-ae14-6c87ec389976}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f7977e4-e0db-425f-a5d3-fbcfcea5de71}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf2081a1-d1ff-4d1b-815c-3a27db75d0b9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a3244bd-3dfd-4973-a441-bac2cfb12da7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e21f0c12-a898-4f3a-b52a-70373f203ea2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3d16c9d-e1c4-43b2-bb6f-3836b5e05ba1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4adf12d1-83d0-48cc-a192-1925e2d9b996}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6053a5ca-af72-4d83-993c-db4fc5596983}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eb77bb2-6e9a-46c9-908a-93ff0ea60a41}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90bec85f-db40-41c4-a907-aae89e0da80a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2baea61-f330-48c7-bae8-d69e358b5d73}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b46850ab-4f68-4cc6-93c6-04408461a4c5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f85b57d-131f-473d-aec1-5eff9996bed7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e36f8794-af9d-450b-afd5-f63b00ab7ff5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d138764a-0828-4475-bdbd-1be253f82223}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44c4a434-22af-40d5-b6a8-79fedfcef540}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b17e9c18-1257-4e8c-9877-468ab990b7e9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2b03e29-0dc9-4178-b4e7-c98e4bbf75c2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34b3d0c7-9e3c-4fb6-a29a-25ac148fede8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93f39878-951c-4594-940a-d71514762df5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {380575bf-1033-4bc2-b4b1-d8ffcec9dbdf}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c87292d4-e518-4cc1-8b8f-1f561e81c6ac}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00823464-6fe8-44ec-b570-fc8906195ed3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60b2a002-24ed-4ff7-b296-40a7895033bc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a420a5dd-37c2-4a77-9234-a8c51fe77989}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8594d5a7-2576-4c86-be41-61148919974b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f962676c-4f45-4f03-bb74-bdc39d4e8df3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a696981b-4285-432a-8dce-81490dcf2644}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a48a688f-b63a-4c9d-a9a4-ad228342f16e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52b23982-84eb-47a9-b7ac-027c0dd2c9a9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f661fe76-f2a0-44cc-9414-3b58c892ed31}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fece8bfd-fa8d-481b-82de-6cb9aa678cc9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5164afa0-f60f-4eeb-8f34-7a9423c058dc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96d40ca3-b61f-46ea-9e95-531412376a29}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {474e7ab2-eb81-4dae-b549-bd55d4b1adf5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {382f7bcd-165a-4e7c-9f37-be7f6a695742}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ca7db53-9744-4bdb-a683-ef6ecb9bc251}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f4e1c0e-6886-454d-9762-205e7877c14f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c4a8c68-8410-4c43-923c-8c78c3310579}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f837fcbc-7a98-4baa-98c9-70c28ac62d13}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c757ac9-59fc-4aaf-898b-86b14c817212}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae31fcc5-5b80-4a75-82de-b49c422918c5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfcfc84a-90a4-4b7c-94a9-645268c6804a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b39609c9-7dbb-41df-9357-00469fbaa3be}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {924ba5cb-e97c-4cba-9405-ee23cb8f062d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ab694b0-440e-4099-8b08-c129b88ec77a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {926f818c-4dab-4f97-83a0-f52fdc62e310}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a96c8740-4377-4af8-b348-696cb4be7334}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf0993b6-7bc3-4eb5-9555-6885b5ea440d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea682810-168d-4755-be03-0f8a4d6e49d7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e11d5950-ebd7-41e8-8eb0-83c58901edd1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 70, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a977366c-ea55-429a-af6e-223cb33bb590}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 71, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff3b4700-1466-4c19-aadb-525232e47890}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 72, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a7d2e4d-995b-4e11-9425-46d793178bbe}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 10, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8aa81f84-b1a2-42e9-8c92-96e60961b30e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 73, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab0195f6-35de-48a4-a589-ece9743e9cbd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 74, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c04a072d-1282-4cb7-b50a-e9a14d791030}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 75, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47c8e4cf-d10d-49a7-9f8e-7f91bb7517d7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 76, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca5e14d-319b-4bf2-b079-701374bfc05f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 77, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fd2f53a-41a0-4330-8e7d-a9e25213bc1a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 78, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e80f0e9-a324-42e7-b3d5-e08629fb8c31}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 79, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac57ce6e-2e68-40e6-bf4f-f024e8415b68}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 80, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {28b7e329-d274-487b-b690-5665f9fb6254}, !- Handle
  F2 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {0b30aea8-8a2b-44da-a1bb-7f10a00311e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b75f572-91c5-495f-bc79-1131ba52c065}, !- Handle
  F2 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {759fa9f2-7908-4b27-abeb-3995082405ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c419546-9db6-47ae-9248-19771585ddd6}, !- Handle
  F2 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {5c52a577-0550-4be7-b324-25c8295a0786}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {738b7785-fca4-462d-a62d-74951f259ba1}, !- Handle
  F2 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d87f56e4-b462-430e-8567-17f1b0eb06b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd05aeab-9526-46e9-aa2f-fda0da742db7}, !- Handle
  F2 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {dbe21025-cfa2-4a3d-99d4-c432b6c3d877}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41886017-7355-4ba5-a438-5f08fec0b57c}, !- Handle
  F2 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {612970aa-e3f2-431e-89c3-b872b7865d17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81799a24-e5b7-4030-aee5-8e1bf932b07d}, !- Handle
  F2 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c5b864ff-0c03-461a-bde2-c5365ebf1fb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6778307-45ab-4f1b-ac3a-1ea9c196cb09}, !- Handle
  F2 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {08ec81f5-46fa-465d-8e7f-200a96dbc6c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaef4765-4397-4b13-9528-c56942c6df95}, !- Handle
  F2 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {4bcd01f3-8165-471e-a746-4b7dc5c68534}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05ad4175-1480-43e8-ba09-a3d0eecdf698}, !- Handle
  F2 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {4ede64c9-43c8-469e-a3cb-bc6d8483e267}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ee9b00-6ef9-40ed-b43a-8833132b5f58}, !- Handle
  F2 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {864d093d-b863-4758-9572-b0d42baef6d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5f07750-90fc-4404-bf7a-e80db1c0a4be}, !- Handle
  F2 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {73160fdd-7df0-4c9f-beef-c3dba6cd9bae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17716cd9-ef35-42d2-80f5-96d6fb567f28}, !- Handle
  F2 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c034b5f9-22fb-4689-9edf-b0a4aeff6652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54256ec6-52da-4f28-810c-21752e6816b1}, !- Handle
  F2 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {405a2dc0-b284-48f2-b727-7d0e9253d2f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49eff3c8-a2ea-4a05-9d56-cf249f489929}, !- Handle
  F3 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {87268e7c-ccd3-452d-afa1-8cb71a6b4ca5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e17fe16-9efa-4e00-93af-8884438eec7f}, !- Handle
  F3 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {83032071-8c65-4b03-a5b3-e9387b103c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e60e842-63aa-44f5-a222-92819daa33f1}, !- Handle
  F3 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {921c4e52-d184-483c-9881-6558930d5cb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53ba8989-e90e-49a3-92b2-f7c99a878ed5}, !- Handle
  F3 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {595a7a45-13cd-4c5c-8bdb-12f19838cbab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669ef5ba-8542-4a0c-9e8a-3dcfa4fa23e3}, !- Handle
  F3 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {f4ed1623-293c-4e43-b1e6-17a15a5199b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a9a794-39cb-4b3c-9199-b720e4db8724}, !- Handle
  F3 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {b150c6dc-4db2-4d99-9a04-0a1629c57018}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c07fc7b8-f469-4b22-b1f5-adfa7083a8e7}, !- Handle
  F3 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c71970e0-08d5-4344-ad79-d465d40a8e40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {491d607d-518d-48ca-91d5-b129f47145d7}, !- Handle
  F3 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {7f824c66-08de-4050-99d3-718fa06ea932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e28992a-59f8-4d93-b966-bff1192ae0f0}, !- Handle
  F3 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {de05ec04-09b4-494f-852a-c03477f4a3dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e88f6f9-e8a2-4b83-b9d7-0ecd1a4b3926}, !- Handle
  F3 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {e5918769-cab0-41af-8b9f-5fb7adb78259}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bec78a6-da08-41bf-85eb-06c5ed405937}, !- Handle
  F3 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {718d9a10-bb7b-45f6-8fca-6768befeb3a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45239f39-6653-47d7-bc14-389160b0574e}, !- Handle
  F3 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {3bb60ec0-9178-4e63-8368-361f399c616a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53dedcae-acab-44f7-9f84-192625ed95d1}, !- Handle
  F3 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {6cc501a4-7b1f-477c-a8e9-9078b764c910}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8351be06-f21f-4a72-9a52-692183915519}, !- Handle
  F3 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c64b11f3-0dad-4e72-98a0-a987aa5a3bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f5470f-79f4-4e93-ad5a-19a4f46a43dd}, !- Handle
  F4 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {2f3f0916-28da-43b0-b9de-ee70ace048cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d66b14ab-0b5a-486b-a226-b07fb6abb131}, !- Handle
  F4 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {6b2bfee2-609d-4670-b7f4-dc24ba18a8d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eb309c4-9f0e-4b8a-ad31-559aa5656150}, !- Handle
  F4 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {49c5fccd-829f-4687-82e4-7396eb5cfd2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9604bdb1-03e3-45f2-821a-1e22d7de7ab4}, !- Handle
  F4 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {1a1b848b-3c10-44d2-903f-674f9e963159}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd79230c-3c20-43d4-b1e5-ea85900e70e3}, !- Handle
  F4 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {9897b646-30be-4da2-a64f-df5e0281a4b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0133081-b937-45c4-b5b0-5224273ae73c}, !- Handle
  F4 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {26581714-fb81-4880-9517-710937c7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8be551f1-53d2-4f6c-adb1-49f5876240d5}, !- Handle
  F4 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {94bde17a-cd86-4286-ba03-83381e26e58e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a83d3e0-6469-480d-b332-7af2ad83a23f}, !- Handle
  F4 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d1457209-d434-4103-837e-cb50474e9c16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cc73b6d-adc8-4f88-aa41-bde1bc209cdb}, !- Handle
  F4 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {a728bce5-21da-4ba3-9400-c361ca4bf422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {993dded4-ada3-4f03-8b77-af25f76d044e}, !- Handle
  F4 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {f4e3a4bb-49ec-403a-aee6-d5e71360204c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4aa0886-46af-4a14-82a0-1ec9d34886d9}, !- Handle
  F4 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {1ac99bf5-ab21-4486-8718-51b25df5ee9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dffd4193-df62-43a0-af44-58d164f2c62d}, !- Handle
  F4 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {b5603df0-7d6f-4cd3-b96f-58a491429836}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef1fce3d-2cd9-4757-97c3-7b3ef5a337b5}, !- Handle
  F4 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {0002ab1b-96b1-43b1-bacd-852af1c90f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32206777-bb13-42da-af2b-8d4b058752fd}, !- Handle
  F4 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {78c8823f-ba35-4f22-92d4-5a67b02bedd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b72cd178-eb02-4e4a-84c0-09815b42551c}, !- Handle
  F6 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {a59e562f-cacc-4b96-8b0d-8f2aa1424637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4eccbe64-adfb-4bee-a3d9-01eb7e85fd5d}, !- Handle
  F6 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {1b6e2afe-b245-4c3d-b217-d6553d3d9d53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07995cb7-9f69-445c-8cf4-dea018fa43fe}, !- Handle
  F6 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {8b3f7128-9bca-458d-88ae-dbe1ce37f8c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2c04de7-6471-4bfb-9906-ab761c1bdb21}, !- Handle
  F6 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {281fb7c0-b210-4613-a25f-69174d91fd5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88a072d6-59e2-4772-95fd-58f6230d5a6c}, !- Handle
  F6 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {85a5ab5a-ad7c-42c7-af69-1350ea2d3e6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87659d65-f4e1-4cae-9533-bd0c0a077e10}, !- Handle
  F6 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {2fc6ff59-7c91-4152-b251-8bc256068f4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6cec3c0-fd36-4f62-8df7-c3682a9127f8}, !- Handle
  F6 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {ce62d8df-1f8f-430e-a035-14e0de8b39ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24810be3-ab99-48ae-8a4e-2e23d906f7a0}, !- Handle
  F6 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {119b5edf-d3d6-49b9-aace-be9746aaf31f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f8a1d4d-7ae0-42c9-9f23-4eecfadd0149}, !- Handle
  F6 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {4a053a8e-3bd3-4fba-b84b-e4fa34715226}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88e836bb-4957-40b7-8414-dd04d07f3112}, !- Handle
  F6 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {6451a281-6e49-4e07-a0a6-98a9281027d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b97f7eb7-fde6-45e2-a38a-f359ed792478}, !- Handle
  F6 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c57be197-ef4a-443f-8073-fa2cb9fc5ec5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13e87fde-e5bc-4c97-9aac-ebed4d456a28}, !- Handle
  F6 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {e76864d0-bc1e-4366-bc2a-2880ba63d60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {560b9c99-4c9b-400e-b46e-a3d387583309}, !- Handle
  F6 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {b13e04da-db6a-4129-a680-bf330dc69543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec7250fa-7d0b-4745-8d88-1209ae33f92d}, !- Handle
  F6 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {23e3cb51-5657-4fa5-9730-8d3e7c3c5447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8a4dff7-3543-4dcd-8ab7-b8e5860201d3}, !- Handle
  F7 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {1b6e9eee-ccbe-447c-b4b5-3f18af850615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6bac667-1b0e-4e22-922e-e0eb55dd2839}, !- Handle
  F7 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d743e61d-11df-411e-9e47-61708fc32aea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdddf937-afa3-4102-84ea-d1b86c41e408}, !- Handle
  F7 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {47f17958-51dd-4058-813e-7f29f7ed0afa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f3dc0d-39b3-4383-9dc2-78f2f84f7f20}, !- Handle
  F7 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {8dcf039b-b1a7-42f8-9083-d4fe7da6400a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02c2d609-5285-4172-833a-cbfeea6c5e97}, !- Handle
  F7 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {ee0d95cd-b276-4975-8d97-f0d984b0754d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e47d25fc-0ba6-46e2-9572-3b17739a6b33}, !- Handle
  F7 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c926ae40-b24b-4d63-9992-062042be6c1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c03bec68-c458-4fed-8c24-c0699112f97d}, !- Handle
  F7 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {a521852d-1c57-4ce3-81a6-eb9315b24bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f37fcf45-2572-454d-a44b-0301ade18d76}, !- Handle
  F7 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {f58d64d3-bfa8-4939-9e34-ed15f422bfaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a5a0f7-bf86-49fd-8c4b-b92ccfd5df57}, !- Handle
  F7 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {db508264-1ac4-4ecc-b783-bcde2f1057c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6b10489-fdee-4438-a9cd-d0d117e6997a}, !- Handle
  F7 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {4be9d8c9-33c4-4e3a-bddc-fd277afcec2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd06ee62-3a20-4a4d-b10e-0c4fc2550561}, !- Handle
  F7 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {2e8f730c-0630-4f8d-ae4d-77a56b5a06ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d535eecc-6c08-4b40-abfe-4267727e72a5}, !- Handle
  F7 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {5681e484-ccd9-4794-9603-57993ed5f6cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e419bec-3768-45a4-b92f-4bdbd7eb3bfc}, !- Handle
  F7 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {34778979-a5b7-445b-83e1-534f2b056580}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f56dc6fd-6cdf-4d30-86ea-7824d3f2bd80}, !- Handle
  F7 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {15ae1d38-d23e-4f20-b198-c0b62b0c83c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c654cfd9-a593-454e-a814-1d11caf40996}, !- Handle
  F8 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {e57e01db-8ea8-4d20-8d29-6e854d0ebb69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8256c048-259b-4da9-a224-83ff13244b2a}, !- Handle
  F8 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {0da920be-958e-4cdc-b5c9-551e67b19125}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869b6455-9184-4cd8-bdd5-98796a7fba9d}, !- Handle
  F8 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {9bc6aaa4-254f-4f81-9d2e-fdaaef4d60f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {013c560c-e894-4e2d-b18d-5517764d98e7}, !- Handle
  F8 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {9c13f8a2-d3b7-4ea6-b683-2270c6df213f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a134ad1-dd7e-4e4e-adde-62bbd5f453b2}, !- Handle
  F8 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d508f46b-2580-4946-987b-9618af08d041}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d9dcc6-2aaf-47ca-b283-38248d88e653}, !- Handle
  F8 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {60344048-bced-4fef-b6c6-0a128e4bb8e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a47fc14-ac58-4334-a27c-b06cb0d928e6}, !- Handle
  F8 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {5889bdec-b946-49e8-988b-ab32d392e7aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49fb2e2e-e2ec-4f4f-ac66-49506548ca45}, !- Handle
  F8 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {741bc29a-543b-48de-a88a-22385179d7d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80c453b4-e1a6-402f-88e7-7d2d844a0d13}, !- Handle
  F8 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {e1004071-265d-41ee-8f58-6f9b16c9be03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64da4fea-41d9-42b6-9365-dd824c031340}, !- Handle
  F8 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d7133f97-ffca-47e7-b2c6-a818679b3193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54971fdf-d36e-4bfe-9405-915653b80e79}, !- Handle
  F8 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c2baedb2-68d8-4f64-8004-031d71aa6381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac9d675e-316a-4453-91ee-a4ccd7c287eb}, !- Handle
  F8 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {9ef74a21-be55-4036-9ba9-dab7c1649d1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c2a8b17-5a89-4688-b8f3-35424892ff93}, !- Handle
  F8 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {5a6f5117-787e-47a6-9bc6-92f03aee4c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04bd1f76-f216-4eb0-af0d-8787d42663b4}, !- Handle
  F8 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {cebb1ffd-e020-4bb7-9137-3a40d894843f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b9dfcf7-3a32-4ceb-a5e7-43cb4b4023c6}, !- Handle
  F9 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {09b6f4dd-87dc-4598-9c5a-1d985d6b2f8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3560b64-0799-4f4a-b3b1-f3f4518345ad}, !- Handle
  F9 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {1e6302f3-c91f-4c5c-b344-0443828b00c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03976688-017e-45eb-9d34-836c0898e56f}, !- Handle
  F9 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {cfbaf767-7370-4a39-b802-c2d4bab80cd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c77b125-4049-4c35-ac76-f8f942854f78}, !- Handle
  F9 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {4888b633-4d03-48bf-bac4-10119a15310b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d24ece61-e551-458c-a2d4-461ac5f806a7}, !- Handle
  F9 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {471ed911-225b-47e9-88ef-e8835f0bee76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e05ed6f-c79c-45a9-b8e7-b183d289c6fe}, !- Handle
  F9 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d927eae2-7c4c-47bc-8c5e-bc207f454feb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bba933ca-04ec-4630-ba15-4e7a02121cec}, !- Handle
  F9 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {8d1e90dd-008a-48f9-b7fd-319b48b3acd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4d3907f-6a08-4396-bbeb-22bf0fd99f2b}, !- Handle
  F9 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {cd0d2a09-8ff7-4d2a-8a7b-19b36e7f9275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8338a289-eed5-4303-91ea-73da9dde425d}, !- Handle
  F9 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {a734a106-3ddf-4203-a11b-d553825506a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f39d52a-8599-4dec-a326-7ce2815bb913}, !- Handle
  F9 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d9394a70-a8e5-44e8-8aac-0baf7f06d169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d21270e-6005-494c-a11c-97255d7a5d6f}, !- Handle
  F9 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {87ceb502-eda7-47fb-9bd0-d3ab36b01655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62404bd7-f628-4384-a531-58ca390d5a20}, !- Handle
  F9 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {70299019-98d7-40e7-94cd-debfce6e0639}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26461885-0df6-4ea3-832a-74b846743150}, !- Handle
  F9 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {aee24a06-cf74-41c7-84a6-3c311e6e961e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c3cf8a3-77a8-42e6-b09c-d0c246370fbb}, !- Handle
  F9 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {de86cbd8-efa6-45fb-9118-61bd3018b187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f8be18b-0491-43bb-93bb-c6058ba73ccd}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {94b0a891-9142-4eb1-a876-21cff72fed77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0384b02-85c3-4117-8139-01bb3c572ebd}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c6a0e038-62f2-4278-ae9c-acfd4f53d0cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86ca90e4-fc44-4f09-81ef-025bc62b4cbc}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {116932b6-38f1-438e-b8e6-edf91f5fd913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f10eef7-bd9a-485c-bd6d-14cb588d83e7}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c70d8194-8703-4d16-869e-1caa70916a8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f540e0b3-262f-49a8-8d30-525341d07989}, !- Handle
  g NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {41768c99-4107-4d32-b55a-f8b66863779e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {898a06fd-055a-4964-b049-4c160d7725a8}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {21096efd-1a4d-4054-9bec-68f912d90ae0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85c5ebdf-2e43-4891-afb7-a44a0d9d8aea}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {045ba1a9-dd03-4db7-a0b9-1081e9c2b091}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa7504d-2452-4cf0-af5c-60d72036d96d}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {82745412-3dcc-488c-ac35-0420e62b10b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c397ac-3144-4e4d-8d5e-4a0f096ebebf}, !- Handle
  g SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {8cb1397e-9f53-4dd8-af9a-f42ccc9774b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a81ef885-e4f8-490c-ab18-102807aec56f}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {e8039506-f0b7-426c-ba7b-85850c7deb12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d0dbb7e-7368-4d68-b8b7-47b86efb0052}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {0c4560d7-2ec1-4a7e-8aa6-a6e085e1e26f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be09caa-cef5-4f24-98cc-b8796a105a5e}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {9b28d2a2-6a08-483d-9a9e-f4d8e0dbdf13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57de88be-32ee-499c-ba89-b663fdf6c091}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c8f1b9e1-9fc2-446b-9462-4793a15350f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9621e3b7-80d2-4985-9b34-58cb3dbe092e}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {cb50093f-3e50-4673-8bfd-3d1da794885e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86ec9d2a-010f-4cad-8435-49bdb380454c}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {4dd95d27-e381-4584-be45-b3d8c9817442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24d04fb1-8995-40ff-8a37-d15992d6171f}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c504ed30-8561-4722-ac94-8e3c2ce885fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef34975c-6f12-4936-b845-04d718d6c704}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {5a213e4a-f8ab-4c9f-9d3a-b5889a948e1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3940004-46a3-4f0c-b21c-6f19c624155a}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {687471fb-a1c5-4d6c-a374-5d9d2694471c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebef8c1a-889c-4ce8-bc91-c7155a9b6ae9}, !- Handle
  m NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {525343a2-29be-49dc-8b4f-ee3dc9180f45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {239133b5-6994-4571-bd77-09c89d6b7088}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {6d59bd36-9a4e-4986-b8c0-9e1e99e03d43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dc4a6eb-66bb-4d2d-a026-b3a4abca7f14}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {3d9fb50c-e2ee-4481-9ea6-9e839f045934}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4bdbd3f-8cef-4a6b-970c-ccaa21d82976}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {7034e9fe-942c-4154-aa9a-154f41146b20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ac7a637-99b1-49f8-a660-6f2f0be16111}, !- Handle
  m SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {f034b2f2-ce2b-425e-af3c-2de8322fec30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30c7b6b7-fb68-4f0b-bfd6-104b1ac9e3e4}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {a91f0b32-339e-4cd7-a633-dab8f3642c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdc67ada-d841-4793-893c-9748f43d5ff2}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {8bb9451e-872e-47cd-ac2d-da26887874da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e6777a-52a2-48d7-ad32-3113abeb8ed7}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {a3361f96-c0e4-4edd-a71d-34cf227b138f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {544f35c1-26bc-4c06-9209-7312ee9f4a48}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {7092cd07-22f6-48b2-a78c-573e963c84c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8d99ecd-96fb-4ce4-80b0-5161da9010f7}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {f251176d-0ea8-4b3f-90e7-9c186a4d0565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c78bdf7e-fc71-4a2e-b5b6-37c55cf17d4d}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {3527f58f-2819-4add-a0c0-f81db952abe6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c27c3d40-2f1f-443e-ad0c-4b8d00e08155}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {635f3147-8d4f-4c2a-a245-bccd154f7dc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aeb5408-7e5f-4a06-baab-16dbb004ab4b}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {288e85c1-8192-436d-99cf-71c8baa11763}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d678ba3-8cd3-4031-af43-eb526a4d32da}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {aa2b7490-e155-4788-bc2d-1d4c517d17a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b89ad0d-ab11-4e9e-a298-4b74288f4454}, !- Handle
  t NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {f31512f5-6117-44d9-aa3f-8230cdcd8c55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {570bdcea-c470-4d19-a6eb-1f56ae9d7fed}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {10c45626-13ce-4729-84a7-ce0581f6ff0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a4a3064-8079-4c0e-83c5-d6bc3e40047e}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {c77af217-8b7a-4d23-9eec-7c247cbf6843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc2e8855-9402-4b62-b19c-5498b9203c58}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {b95a6646-023d-4c90-89b6-ad6ddecbb6c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {728a6f26-76eb-450d-9cb8-62cafc7fd3f6}, !- Handle
  t SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {d89908f4-7170-4c06-af8e-058e96c7aeb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bd764fe-8486-49b4-bbc4-09d08c6870ba}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {81267f46-634c-4649-8469-60669383e3a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {234b2d72-9362-4715-850b-de97e008e8ed}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {127c6ef3-6a5f-430c-8602-e6f235e9f9b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78138863440465,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c917b366-b85e-41c9-87df-a809ac1667c2}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {1fe4ee97-b2a9-4421-b642-f9602cf3d651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.80863551991387,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0149855-04f2-46c6-9fea-83d2994ed53a}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {eb268b2c-99fc-4f75-8c11-f55ac8c0f669}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01bb0366-fa18-4f1d-ae20-19a6ec0ff412}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce28b214-fa52-4e0d-9650-5989ce301089}, !- Construction Name
  {9e313f3c-dba1-4674-8236-c5d6c75c1b4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.78372928615368,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cee2b56-82f1-45e2-a413-b9889b844cc7}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {e5dd6fcf-8247-4f40-a39c-5b86f1407ecc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.3431996007013, 0.650733962465855, 3.0478, !- X,Y,Z Vertex 1 {m}
  28.3431996007013, 1.02556603753414, 3.0478, !- X,Y,Z Vertex 2 {m}
  17.9841003992987, 1.02556603753414, 3.0478, !- X,Y,Z Vertex 3 {m}
  17.9841003992987, 0.650733962465855, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac505713-ed81-4a35-80a4-b4fa2305b347}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {0c4ad7dd-3c9f-483c-a41e-d7e7cf76fc98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf32d7e2-cbae-4ad8-8a0f-be515f13724f}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {a1ec05bc-d74e-4899-b83c-4f4a722d3177}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ac2688c-c54e-4c53-a82e-3ec8128b7d97}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {bb09154f-2a2e-44a1-999b-7f0ad6e0ba4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26457aa5-484e-4d15-8608-98bf2dc11f2e}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {e68aa1b0-88ae-49dd-a7e5-72015a2635f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f6e638b-bf1d-4f45-b5e4-2d64670f6e39}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {56905973-54d7-4aca-a583-cdcf976e1151}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bd5afa2-e041-4915-b7b1-8f479e552957}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {c23a4894-7750-4ed4-8210-21351fb79ca0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9462c741-c8ad-4e3f-a3c4-077970dd4ee5}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {b078c9a2-486a-4dae-a529-ae7e889c5e59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {691617b0-1b3a-4cbc-8158-7dfe510baad2}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {1a14aba8-8e6d-4895-a98c-b6ff05ec67ad}, !- Construction Name
  {b1845930-9600-4129-8cf1-ea9575fd0286}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08578460509035, 2.95790282193213, 3.0478, !- X,Y,Z Vertex 1 {m}
  7.08578460509035, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.49601539490965, 4.66169717806787, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.49601539490965, 2.95790282193213, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {fac8d28d-95a6-4745-b722-ec53b29b738a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 11, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59b38193-8bb1-4de5-b2f8-c7f916da7df6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 81, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41a96f1a-a1bf-4b13-a547-04240ca58afd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 82, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf391c13-7a03-4437-9663-84d1df08c341}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 83, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d1555ea-f230-4114-bc9c-4b4f5768fb09}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 84, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77ab70be-20db-4d69-a7e8-a9fc1e4bb90a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 85, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82151f2b-28e2-4d7b-bde8-9db3805f092b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 86, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89d25cd7-21df-4da1-ba42-b8886a2d056c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 87, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe7071d-7c9d-4336-8c71-90e96a1ec5e3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 88, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9917794a-ae40-46bb-a5b0-f0e6bf779b1e}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 12, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a242b31-1686-4ca1-8a21-80b513aaa335}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 89, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e96fb9d-82f8-4a80-a3eb-ca2f5f3b4110}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 90, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f7efcb5-a566-4211-ba1f-33cf50e096dd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 91, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7916e4d8-3cc1-42ae-97b2-d55445ab7efd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 92, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c02c044-c5f4-4744-970a-1a4a0158e88c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 93, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cde3636d-c54e-4525-98d7-c5d2eb68aa30}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 94, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b067a77a-33f4-453f-93cb-8eb6c39d4c80}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 95, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f55404e-3479-4912-b539-a92309764edd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 96, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa5f3ab5-e060-4ccf-b009-e8fe9842004a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 13, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50ba1eb5-3f6b-4576-a455-12f1bd51adc7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 97, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0978d01c-7330-480f-bc0b-eccbddaffbce}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 98, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ead080fc-03ea-445a-851e-67dedf49876c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 99, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02642fc6-70c5-4dc1-8304-a3546966d87c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 100, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74a35033-1135-4e49-87a5-d4e28834f22a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 101, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac385fe2-1ffb-46a9-bfd8-5b53e955ddf9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 102, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {924e43be-a8d7-48bf-b000-e7f84879ad46}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 103, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdff9b96-0936-435a-b001-1017173ef121}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 104, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3622b301-0d71-442a-9fb8-4e424997840d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 14, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {078c8b9a-8d99-4986-a9fe-a4517ffd4569}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 105, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd692d4e-4033-40cb-8913-f7d3a8d97f34}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 106, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d71dd222-bd08-4c5e-ab08-63261a8dba66}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 107, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2755b0b-cdd5-4d50-b8ef-0d86eb377955}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 108, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {021d55ae-73c4-4442-b596-f5e5a8996401}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 109, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff8f9cc9-e904-4708-9215-8fa155236d0e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 110, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4397f90a-759a-41e6-8826-f17e6a9166c0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 111, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d9c5b28-bda9-405f-8c72-578e4d872a64}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 112, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c98c6be0-026d-4efb-9076-8da0b14c7d67}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 15, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b37ce4a6-923e-4178-a355-63aac22e97e1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 113, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f109c246-c938-4f5b-b7de-1b6f6ca7b671}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 114, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a238394-2bf5-4ff6-b751-2688ffd60ff1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 115, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0278364-5587-4984-9c9f-44ff58391beb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 116, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6a5344b-a956-47bc-ba39-400119d8d850}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 117, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50f62766-1e29-490a-9b83-de93a410ae05}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 118, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15d3c2b3-f839-4329-b734-f76b0df6def1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 119, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07f6b02e-966b-4734-9f56-3201cdbf4a26}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 120, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bccdb472-fddc-4586-b600-1af714e265f1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 16, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f0ceb52-29de-4363-87c0-2efa819bfd54}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 121, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d624ac03-a1a2-43f9-81b3-7dfa6692ff19}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 122, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13b7c95f-9602-40f2-aab1-3c0f4f028291}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 123, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87532586-4aa0-43e9-9128-5e9b71ab5128}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 124, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a037856b-6c5c-4d6c-99b6-5c5556c67bb6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 125, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf8ed8d5-dcf7-4b0f-ac78-1e8f190ffbde}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 126, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6356e56f-79c7-4d11-82ff-a95a8a7ece8b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 127, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {277c0af8-cbe4-4b2f-bcfd-f11efff640ec}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 128, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9be40db-debb-4068-bdf1-d83214db901d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 17, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6790c555-e32a-4fbc-9ad4-2f1a1f1b4d9c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 129, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4f4268b-c1bb-4ad1-a7b0-78f4d716a33c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 130, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ed00e7-e2d9-47a7-b971-219ba0a8a1de}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 131, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abeb760c-374b-4a74-9432-b531d22fee1e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 132, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7daab749-28ee-4517-a9b0-55db089a40bd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 133, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8144224-630c-4229-96b0-1d0a5669326d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 134, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0fb1937-73c9-4fbb-9ac5-8eec7f02f448}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 135, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00c39483-e500-42b0-a951-dca44e3c6967}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 136, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dae12f4-9476-47e2-b40e-4574299365d0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 18, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {874f2bea-6c41-484b-98c3-cb6eb8122c4c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 137, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba3097c0-22e1-48f8-b762-3809e6f64f56}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 138, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad0d1f7d-b1f1-4292-b1d0-feb68a697e83}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 139, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60070dd7-f1b2-467d-9997-b3dad949a427}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 140, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77254853-cb0b-420e-bb3b-4b77496f2084}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 141, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56db1404-1a38-46b5-b296-c4ef0618d3f2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 142, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {404563f7-4a08-4992-a858-a6ab3d46825d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 143, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2d41b9e-5469-4e47-b96c-31cd00a37519}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 19, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88a9ad0c-4823-4412-a97e-3c45cf15539c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 144, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62a79460-2458-4e9d-b250-48103d3597bb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 145, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c9c4afe-ef41-45f7-95ae-5435e510bfc6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 146, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15a43f42-64bc-4cba-9d5a-c8f1f322ddf6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 147, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d33c8839-c130-41ee-8460-406abe6f743f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 148, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a43a271-73eb-4a77-9f8b-56e22c74600a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 149, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1828e798-b194-4f6f-a3cb-d3244b6a7407}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 150, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {740c418c-8279-477c-b715-eaf288fe0685}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 151, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc23cddc-0a10-4cfc-9946-d72420fc7aac}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 152, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a9a1480-82d7-4749-a903-8d471f00a115}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 20, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dfae445-97a3-4ca1-9c3f-c14dd0cbaf62}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 153, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {007d3d43-78da-472c-92ad-9b09483f5bbb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 154, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f5557b4-e2d9-462a-987b-924fc009647c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 155, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f881c141-91e0-4388-96f8-265ab256061e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 156, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afe5fb52-4c0d-4104-af93-38fc838b098a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 157, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64f1875d-cac0-439e-b768-0784d63e1345}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 158, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de76a8fd-4b79-41e5-be49-848754707ec7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 159, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {576ee2e7-6438-413a-98b7-9e3b2ed60296}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 160, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5ba1932-0530-419a-b003-ff7cbcbb6dce}, !- Zone Air Inlet Port List
  {37ca4440-ed52-4a4d-b0ac-62a9a3c9369e}, !- Zone Air Exhaust Port List
  {89403b3a-1535-4216-9013-f79257f7ceff}, !- Zone Air Node Name
  {e7b454ac-40ad-43f1-8b20-f4e7b7856d23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3ec7822-ab59-4637-9979-505430290d39}, !- Group Rendering Name
  {c2873e6d-3983-47e8-9d2c-1219eac291b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc7fa035-ccf0-4389-8117-c62474cdb4da}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG Zone Air Node, !- Name
  {89403b3a-1535-4216-9013-f79257f7ceff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89403b3a-1535-4216-9013-f79257f7ceff}, !- Handle
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}, !- Source Object
  11,                                     !- Outlet Port
  {bc7fa035-ccf0-4389-8117-c62474cdb4da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5ba1932-0530-419a-b003-ff7cbcbb6dce}, !- Handle
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}, !- HVAC Component
  {4cee2b05-a1ef-4c4c-ba36-4930a14d425a}; !- Port 1

OS:PortList,
  {37ca4440-ed52-4a4d-b0ac-62a9a3c9369e}, !- Handle
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}; !- HVAC Component

OS:PortList,
  {e7b454ac-40ad-43f1-8b20-f4e7b7856d23}, !- Handle
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}, !- HVAC Component
  {3f19b1f7-9f61-40c5-9a9a-bda64a0f7e14}; !- Port 1

OS:Sizing:Zone,
  {cabc8d79-0867-4644-8e85-4b60eb48c99c}, !- Handle
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c89cd2fe-ac8d-4f26-8f59-c6ceca52b2e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG Zone HVAC Equipment List, !- Name
  {d5c5f967-c96f-47cb-8a9e-8ab137ab3f19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52bb2ea6-3f19-484e-ab31-078b3bfc554b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47b3fe31-e734-4cd1-8cd1-861f3665bf70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2873e6d-3983-47e8-9d2c-1219eac291b6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 161, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f41910f0-ef15-4e4b-a36d-3dbc4e03e196}, !- Zone Air Inlet Port List
  {807a9a62-67ec-47d0-b692-6650f19218fd}, !- Zone Air Exhaust Port List
  {a017351b-94b7-416c-8385-43892a8c185e}, !- Zone Air Node Name
  {04d19586-4b95-4290-a2f4-1b11975e6891}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c4d3202-3f06-4c9f-ad3a-ec8c51ec6a34}, !- Group Rendering Name
  {7599a5cd-12f8-4aa4-bfeb-c4ceef9c42e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43925b8b-2c7b-4a65-ab86-79b51b7bd244}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone Air Node, !- Name
  {a017351b-94b7-416c-8385-43892a8c185e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a017351b-94b7-416c-8385-43892a8c185e}, !- Handle
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}, !- Source Object
  11,                                     !- Outlet Port
  {43925b8b-2c7b-4a65-ab86-79b51b7bd244}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f41910f0-ef15-4e4b-a36d-3dbc4e03e196}, !- Handle
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}, !- HVAC Component
  {ec88329a-22e8-4686-828c-cfc2e8ea552e}; !- Port 1

OS:PortList,
  {807a9a62-67ec-47d0-b692-6650f19218fd}, !- Handle
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}; !- HVAC Component

OS:PortList,
  {04d19586-4b95-4290-a2f4-1b11975e6891}, !- Handle
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}, !- HVAC Component
  {877bf1f7-03dc-4984-974d-67aa718a6f29}; !- Port 1

OS:Sizing:Zone,
  {9a8a656b-b05a-4b85-9207-6a64054bd6a0}, !- Handle
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {257cce3e-aa2d-485f-8948-04c8d52306a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {e9cd2aec-e9c4-43dd-9c94-c9dfd080b046}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82cbf187-2848-4e94-8b26-a57dd871f11a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a01c4370-ebe5-410a-a64b-77bf568ff13f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7599a5cd-12f8-4aa4-bfeb-c4ceef9c42e2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 162, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc36df89-b43c-477d-a623-03620f8bdfee}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dca5692e-27e1-400d-8ef2-4ceda64db7f8}, !- Zone Air Inlet Port List
  {347acc60-2353-4d49-8f70-20ed13b2295a}, !- Zone Air Exhaust Port List
  {8a0c1841-e086-4580-aef5-4afd4296df6b}, !- Zone Air Node Name
  {461c06b3-50e7-4367-9d83-5e2aa234bf7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc6e2861-0758-45d9-906d-aa083d9dddf4}, !- Group Rendering Name
  {4ed5c74a-25e9-4ffb-8e45-1a3dc7aff916}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a52de62-e009-4f9b-92ff-97980dff49e9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone Air Node, !- Name
  {8a0c1841-e086-4580-aef5-4afd4296df6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a0c1841-e086-4580-aef5-4afd4296df6b}, !- Handle
  {cc36df89-b43c-477d-a623-03620f8bdfee}, !- Source Object
  11,                                     !- Outlet Port
  {5a52de62-e009-4f9b-92ff-97980dff49e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dca5692e-27e1-400d-8ef2-4ceda64db7f8}, !- Handle
  {cc36df89-b43c-477d-a623-03620f8bdfee}, !- HVAC Component
  {94214e7a-74cb-47f0-85a4-cab21cca6e8d}; !- Port 1

OS:PortList,
  {347acc60-2353-4d49-8f70-20ed13b2295a}, !- Handle
  {cc36df89-b43c-477d-a623-03620f8bdfee}; !- HVAC Component

OS:PortList,
  {461c06b3-50e7-4367-9d83-5e2aa234bf7b}, !- Handle
  {cc36df89-b43c-477d-a623-03620f8bdfee}, !- HVAC Component
  {2e3ce409-53c2-49b4-9b8c-23798b88e751}; !- Port 1

OS:Sizing:Zone,
  {f8d308f4-a4e0-4bd0-a86d-4c3410c85c41}, !- Handle
  {cc36df89-b43c-477d-a623-03620f8bdfee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {920de570-64f5-456f-871f-6a93a255b2f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {cc36df89-b43c-477d-a623-03620f8bdfee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1c9a0e2-ba18-4116-b8d5-4a2288e0fbe7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4d1e5ba-9f4d-450d-9f73-7941a78bf964}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4ed5c74a-25e9-4ffb-8e45-1a3dc7aff916}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 163, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {913f04f6-c35e-4e4b-913f-1222242ca7e6}, !- Zone Air Inlet Port List
  {7857fd3c-cb25-4028-8422-6c5bc3779477}, !- Zone Air Exhaust Port List
  {68193ca4-9f56-4730-9c7c-11e3eb3c9844}, !- Zone Air Node Name
  {b79bfff4-4fd5-4240-bb4e-fcdd7d974f6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92488d7c-0db8-41d3-bf0b-345d33ab8baf}, !- Group Rendering Name
  {aa88d281-4bf5-44ae-ab31-e82399409f31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abf1ad9a-f61b-49f2-87f8-45d077a69e27}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG Zone Air Node, !- Name
  {68193ca4-9f56-4730-9c7c-11e3eb3c9844}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68193ca4-9f56-4730-9c7c-11e3eb3c9844}, !- Handle
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}, !- Source Object
  11,                                     !- Outlet Port
  {abf1ad9a-f61b-49f2-87f8-45d077a69e27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {913f04f6-c35e-4e4b-913f-1222242ca7e6}, !- Handle
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}, !- HVAC Component
  {d8ce8c91-0348-44c8-a278-143ce801c621}; !- Port 1

OS:PortList,
  {7857fd3c-cb25-4028-8422-6c5bc3779477}, !- Handle
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}; !- HVAC Component

OS:PortList,
  {b79bfff4-4fd5-4240-bb4e-fcdd7d974f6c}, !- Handle
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}, !- HVAC Component
  {0ac33411-129a-4969-b636-f4a4c493c465}; !- Port 1

OS:Sizing:Zone,
  {0afb9f68-8b6c-40ca-8041-35618c42d4fb}, !- Handle
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2c5a5b61-fe99-49cf-9b6f-5d9ef489ccc6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG Zone HVAC Equipment List, !- Name
  {ffb4e8ba-390f-4083-a4d9-1bd125f4d11f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9eb3f39-4715-4536-93d3-92d362353a2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8187c96a-d0b5-4a34-89fb-e6bd1eb70485}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa88d281-4bf5-44ae-ab31-e82399409f31}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 164, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8430236e-c57c-42be-863f-8f4f4b098281}, !- Zone Air Inlet Port List
  {a54a14df-60d7-42e8-b201-c8c4c8d1c564}, !- Zone Air Exhaust Port List
  {8ded00c8-c78d-4366-a913-5bb42f0fd14b}, !- Zone Air Node Name
  {84b5955c-91de-42c1-a607-17933ec4dcad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0288143b-f9bf-4ce0-8408-4c95008a9ff0}, !- Group Rendering Name
  {97999982-f1b9-4fac-a4b9-c278d280da4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {485dc967-d6d4-4a37-b90e-572ee3f4f6c5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG Zone Air Node, !- Name
  {8ded00c8-c78d-4366-a913-5bb42f0fd14b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ded00c8-c78d-4366-a913-5bb42f0fd14b}, !- Handle
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}, !- Source Object
  11,                                     !- Outlet Port
  {485dc967-d6d4-4a37-b90e-572ee3f4f6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8430236e-c57c-42be-863f-8f4f4b098281}, !- Handle
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}, !- HVAC Component
  {0a613374-dd02-425d-a914-e9510c60a9f3}; !- Port 1

OS:PortList,
  {a54a14df-60d7-42e8-b201-c8c4c8d1c564}, !- Handle
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}; !- HVAC Component

OS:PortList,
  {84b5955c-91de-42c1-a607-17933ec4dcad}, !- Handle
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}, !- HVAC Component
  {ca90a1a8-a216-4223-ac28-7d45e5148dd3}; !- Port 1

OS:Sizing:Zone,
  {e436c8a1-76be-4d06-8a83-c1083dd21c87}, !- Handle
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ef167a2-66c1-47d0-84a1-8fba5af10f8a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG Zone HVAC Equipment List, !- Name
  {d0fad155-8e40-4e8b-a327-e23c01a92e22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3595f1ea-4fbc-48cc-a792-e51f6f85ed62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a467c56c-ad96-456d-9ee9-d78d2075e42f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {97999982-f1b9-4fac-a4b9-c278d280da4c}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 165, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdc17962-0b23-424e-ae35-4e2f2f532621}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c65318c2-ba6d-4531-84e5-1af1f1c4ef05}, !- Zone Air Inlet Port List
  {c8f90512-21fe-4d57-bd93-1d32756801f4}, !- Zone Air Exhaust Port List
  {1861fb93-9e48-4da1-9a04-6041fa6a3b0e}, !- Zone Air Node Name
  {99a9e35b-d7b1-49a7-995b-ec33d6d76a67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67d0ab6c-9e68-4169-b9d8-541f8f4f17e5}, !- Group Rendering Name
  {fc9b4f93-557c-4c8c-b695-1c6316716960}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a41846e-2e66-4ae4-852d-dc50a810c4f8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 Zone Air Node, !- Name
  {1861fb93-9e48-4da1-9a04-6041fa6a3b0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1861fb93-9e48-4da1-9a04-6041fa6a3b0e}, !- Handle
  {fdc17962-0b23-424e-ae35-4e2f2f532621}, !- Source Object
  11,                                     !- Outlet Port
  {9a41846e-2e66-4ae4-852d-dc50a810c4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c65318c2-ba6d-4531-84e5-1af1f1c4ef05}, !- Handle
  {fdc17962-0b23-424e-ae35-4e2f2f532621}, !- HVAC Component
  {00386f0b-2688-409c-9359-0be4666aa5e6}; !- Port 1

OS:PortList,
  {c8f90512-21fe-4d57-bd93-1d32756801f4}, !- Handle
  {fdc17962-0b23-424e-ae35-4e2f2f532621}; !- HVAC Component

OS:PortList,
  {99a9e35b-d7b1-49a7-995b-ec33d6d76a67}, !- Handle
  {fdc17962-0b23-424e-ae35-4e2f2f532621}, !- HVAC Component
  {284de2b8-dbff-4933-b5d2-e160359d6fc8}; !- Port 1

OS:Sizing:Zone,
  {25f89945-3e23-4398-9ad8-23c298d1574b}, !- Handle
  {fdc17962-0b23-424e-ae35-4e2f2f532621}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6ead7c5c-c6cd-4db8-ad07-8f2fa7559a3a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 Zone HVAC Equipment List, !- Name
  {fdc17962-0b23-424e-ae35-4e2f2f532621}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0dc4a445-59f8-4fe8-ae96-a937beb875d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c83100c7-22dd-4b3f-8bc2-be194d268175}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fc9b4f93-557c-4c8c-b695-1c6316716960}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 166, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66790998-9dcb-4f50-9941-cd65d6ec4b7f}, !- Zone Air Inlet Port List
  {a201a74c-2d59-4d15-9145-a9b221a57e14}, !- Zone Air Exhaust Port List
  {3b7bccdb-3407-4f11-9522-7b29295a1efd}, !- Zone Air Node Name
  {62c21888-51d5-483a-971c-dabc8be4049a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c24c50a-d0ca-4439-af44-72235db29cc3}, !- Group Rendering Name
  {80efab74-3c30-4207-beda-702b7637be88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b79859eb-eb8e-4ef4-941d-b04181b78b2f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone Air Node, !- Name
  {3b7bccdb-3407-4f11-9522-7b29295a1efd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b7bccdb-3407-4f11-9522-7b29295a1efd}, !- Handle
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}, !- Source Object
  11,                                     !- Outlet Port
  {b79859eb-eb8e-4ef4-941d-b04181b78b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66790998-9dcb-4f50-9941-cd65d6ec4b7f}, !- Handle
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}, !- HVAC Component
  {ebf9e291-af52-44f2-aaa3-fab2c466569f}; !- Port 1

OS:PortList,
  {a201a74c-2d59-4d15-9145-a9b221a57e14}, !- Handle
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}; !- HVAC Component

OS:PortList,
  {62c21888-51d5-483a-971c-dabc8be4049a}, !- Handle
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}, !- HVAC Component
  {b4380166-480f-4581-991f-9b5f719d6237}; !- Port 1

OS:Sizing:Zone,
  {8a67832c-2ffe-4baf-a73f-28d4b314ea15}, !- Handle
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e66d167c-3cf9-4458-bdf8-9be2270d81a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {4ac08f31-4664-488d-8e3a-0db1788cb1c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bedb840-111f-4fa5-8581-3aaa92ccf047}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ccfff9d7-894a-449e-b957-cf7db2898d83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {80efab74-3c30-4207-beda-702b7637be88}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 167, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a544cc6a-df2d-4319-a069-934e15d0002e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d24305e-65b9-4354-a950-b720f4dc930c}, !- Zone Air Inlet Port List
  {527b6f4a-ffe2-4fe9-a748-800f9279c221}, !- Zone Air Exhaust Port List
  {f1aee3e1-f90b-40e1-9175-e77b3bdbf2d6}, !- Zone Air Node Name
  {6c9a3b95-366e-46e3-b957-094ff3585a45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6814f9d-81ee-4564-b657-283f964d1f99}, !- Group Rendering Name
  {462d8ceb-6709-417b-92f3-5a3dd8a738cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beff3353-c0f1-4bd4-bec4-5e91920b7794}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG Zone Air Node, !- Name
  {f1aee3e1-f90b-40e1-9175-e77b3bdbf2d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1aee3e1-f90b-40e1-9175-e77b3bdbf2d6}, !- Handle
  {a544cc6a-df2d-4319-a069-934e15d0002e}, !- Source Object
  11,                                     !- Outlet Port
  {beff3353-c0f1-4bd4-bec4-5e91920b7794}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d24305e-65b9-4354-a950-b720f4dc930c}, !- Handle
  {a544cc6a-df2d-4319-a069-934e15d0002e}, !- HVAC Component
  {317b32d7-bcba-4db7-a1c7-151b71eca7d0}; !- Port 1

OS:PortList,
  {527b6f4a-ffe2-4fe9-a748-800f9279c221}, !- Handle
  {a544cc6a-df2d-4319-a069-934e15d0002e}; !- HVAC Component

OS:PortList,
  {6c9a3b95-366e-46e3-b957-094ff3585a45}, !- Handle
  {a544cc6a-df2d-4319-a069-934e15d0002e}, !- HVAC Component
  {4aad7780-8461-46cb-9ade-5e610a7e48af}; !- Port 1

OS:Sizing:Zone,
  {0c3d8b5f-bf28-45a7-954b-1099126fdd17}, !- Handle
  {a544cc6a-df2d-4319-a069-934e15d0002e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6865ffce-6a84-4aaa-8e8f-38f7806773e5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG Zone HVAC Equipment List, !- Name
  {a544cc6a-df2d-4319-a069-934e15d0002e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ca4bf1c-a55c-4e52-bfa6-9b6ff447d611}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06f51815-c13f-47d5-8814-d3d539c2bba7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {462d8ceb-6709-417b-92f3-5a3dd8a738cc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 168, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a48c4bc-0f14-46e5-b180-9684e512923c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cda318a9-2f61-45db-8a40-4498d849d8ea}, !- Zone Air Inlet Port List
  {730a663b-eb8c-4397-bee5-90aeca61a950}, !- Zone Air Exhaust Port List
  {59120bb3-5332-4b42-bc0d-11939c9353ca}, !- Zone Air Node Name
  {6c2d7f6c-1123-44ab-8ff4-34ef66aec777}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d9a4560-39ad-4a6a-ba21-082c42194a80}, !- Group Rendering Name
  {cce05672-0be8-4076-b5ba-ab1808895889}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0692c856-5692-47d4-9abe-e4d410544803}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG Zone Air Node, !- Name
  {59120bb3-5332-4b42-bc0d-11939c9353ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59120bb3-5332-4b42-bc0d-11939c9353ca}, !- Handle
  {4a48c4bc-0f14-46e5-b180-9684e512923c}, !- Source Object
  11,                                     !- Outlet Port
  {0692c856-5692-47d4-9abe-e4d410544803}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cda318a9-2f61-45db-8a40-4498d849d8ea}, !- Handle
  {4a48c4bc-0f14-46e5-b180-9684e512923c}, !- HVAC Component
  {1596f920-ee20-40af-a143-1b4edf03d6a9}; !- Port 1

OS:PortList,
  {730a663b-eb8c-4397-bee5-90aeca61a950}, !- Handle
  {4a48c4bc-0f14-46e5-b180-9684e512923c}; !- HVAC Component

OS:PortList,
  {6c2d7f6c-1123-44ab-8ff4-34ef66aec777}, !- Handle
  {4a48c4bc-0f14-46e5-b180-9684e512923c}, !- HVAC Component
  {74fee65a-58ed-4f26-9253-3fae7f55bcfe}; !- Port 1

OS:Sizing:Zone,
  {bdf733c7-a98b-4795-85af-c533fbc65778}, !- Handle
  {4a48c4bc-0f14-46e5-b180-9684e512923c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09e2c1d9-2b73-447f-bdf6-09a99255e623}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG Zone HVAC Equipment List, !- Name
  {4a48c4bc-0f14-46e5-b180-9684e512923c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc21671a-5e87-482c-84f4-b67d472a8b64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a4b4be5a-9840-4795-8dc4-c685ea26a03c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cce05672-0be8-4076-b5ba-ab1808895889}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 169, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b982b03-cab0-420b-af76-3e717ad6d983}, !- Zone Air Inlet Port List
  {eafe1a6e-f9e9-4674-9a49-e0e984f830dd}, !- Zone Air Exhaust Port List
  {7f712e7d-01d0-4018-bf0c-27b56902fb0b}, !- Zone Air Node Name
  {c0283791-e341-4afb-b89c-14dbc182a529}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a84e56a-a4a3-44f9-8f17-e92f004bb09c}, !- Group Rendering Name
  {a0eedc24-9776-4583-a258-4a3f0f7e2611}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {596bc95f-f488-4031-88cd-2d2b031bef0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 Zone Air Node, !- Name
  {7f712e7d-01d0-4018-bf0c-27b56902fb0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f712e7d-01d0-4018-bf0c-27b56902fb0b}, !- Handle
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}, !- Source Object
  11,                                     !- Outlet Port
  {596bc95f-f488-4031-88cd-2d2b031bef0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b982b03-cab0-420b-af76-3e717ad6d983}, !- Handle
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}, !- HVAC Component
  {f12be7fd-7f8a-4c8b-b963-4c32b4ff0d8e}; !- Port 1

OS:PortList,
  {eafe1a6e-f9e9-4674-9a49-e0e984f830dd}, !- Handle
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}; !- HVAC Component

OS:PortList,
  {c0283791-e341-4afb-b89c-14dbc182a529}, !- Handle
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}, !- HVAC Component
  {527db7b5-52a9-40d0-9bce-428bcd977ab1}; !- Port 1

OS:Sizing:Zone,
  {99e20e56-c7ab-4473-bf9a-1079a33a1ddf}, !- Handle
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cf9038e0-8100-4c11-9f4a-01e6bebe7ebe}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 Zone HVAC Equipment List, !- Name
  {2526c046-a390-4dbb-a2d5-4ee9ca4bcf69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe129aa0-4730-4883-affa-f2eccf2315e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9ac4497-9877-402a-bcca-62b6f183b1de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a0eedc24-9776-4583-a258-4a3f0f7e2611}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 170, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dd3d27d-012d-463b-af46-b3cb40610794}, !- Zone Air Inlet Port List
  {25eb4c12-9c49-4f64-8c8b-fe28ebe9ee5f}, !- Zone Air Exhaust Port List
  {6b6878ff-9ae4-4edc-bf0f-3e24a58f6513}, !- Zone Air Node Name
  {bc41abe3-33d2-4b3b-9423-57f9a780323c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a5ceaf9-3371-4412-89d5-e66ad4c21bef}, !- Group Rendering Name
  {72ae2cd8-ac06-4f20-b4eb-98ce5c5e3103}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c16a3e68-b5f5-4fb1-9142-0fddf8b62736}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 Zone Air Node, !- Name
  {6b6878ff-9ae4-4edc-bf0f-3e24a58f6513}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b6878ff-9ae4-4edc-bf0f-3e24a58f6513}, !- Handle
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}, !- Source Object
  11,                                     !- Outlet Port
  {c16a3e68-b5f5-4fb1-9142-0fddf8b62736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dd3d27d-012d-463b-af46-b3cb40610794}, !- Handle
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}, !- HVAC Component
  {3a6ca129-9405-4290-99a2-06d45519508c}; !- Port 1

OS:PortList,
  {25eb4c12-9c49-4f64-8c8b-fe28ebe9ee5f}, !- Handle
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}; !- HVAC Component

OS:PortList,
  {bc41abe3-33d2-4b3b-9423-57f9a780323c}, !- Handle
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}, !- HVAC Component
  {2ec03bd6-3ed5-4fde-9a95-e9f007023501}; !- Port 1

OS:Sizing:Zone,
  {2cb8fea0-3831-431c-8360-f1f4ae65f110}, !- Handle
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {714f9537-0a37-42ae-821f-89e1574876cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 Zone HVAC Equipment List, !- Name
  {1e32a66e-7ec5-47a8-8470-4d4c84f1fd97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4db5b7fc-d94e-4f6b-be7e-923cbe1e8ee2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ec6cdb2-cd8d-4aa5-af01-0c36830a35f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {72ae2cd8-ac06-4f20-b4eb-98ce5c5e3103}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 171, !- Name
  {90644c21-6c84-4151-8f9f-00aeeffd3399}, !- Heating Setpoint Temperature Schedule Name
  {bdeedecd-dcde-4e58-8607-0e8b0b78bdbc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1359af1b-3729-499c-b9d9-d5064fc505e1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d2830c4-2d4a-433b-b7a3-9dfc4625c252}, !- Zone Air Inlet Port List
  {566f2638-8487-4608-be69-d635694264d2}, !- Zone Air Exhaust Port List
  {9091ab2b-6220-4a54-8924-b0126759ea42}, !- Zone Air Node Name
  {65a3d23c-8390-470b-9f74-3d89b6354abc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
