  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c7cff03c-547f-416c-9861-c60b38f51546}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {39ffde21-dc83-4097-886b-ab5599b5e9ea}, !- Inlet Port
  {9ad31397-83ef-4a1a-b49f-35db2aaa3e1a}; !- Outlet Port

OS:Connection,
  {39ffde21-dc83-4097-886b-ab5599b5e9ea}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  16,                                     !- Outlet Port
  {c7cff03c-547f-416c-9861-c60b38f51546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad31397-83ef-4a1a-b49f-35db2aaa3e1a}, !- Handle
  {c7cff03c-547f-416c-9861-c60b38f51546}, !- Source Object
  3,                                      !- Outlet Port
  {7a351218-8e92-403c-b757-b032022dda94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a856e33f-2110-42b7-947d-0bd422c73999}, !- Handle
  {7a351218-8e92-403c-b757-b032022dda94}, !- Source Object
  3,                                      !- Outlet Port
  {41d9b8c2-968c-4c12-9e04-472ba6dec69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2af4d5b5-00d7-44b8-8f5e-d3a306823948}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c21d494e-4e7c-491c-8577-39b5fa363dee}, !- Water Inlet Node Name
  {16e62329-87e1-4ca7-a82c-45dc7afb5de1}; !- Water Outlet Node Name

OS:Node,
  {50b24e8e-edf9-4c46-b609-26d0198ec39e}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {d1a7196b-60f0-48ff-a146-c34e358f03c1}, !- Inlet Port
  {c21d494e-4e7c-491c-8577-39b5fa363dee}; !- Outlet Port

OS:Connection,
  {d1a7196b-60f0-48ff-a146-c34e358f03c1}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  17,                                     !- Outlet Port
  {50b24e8e-edf9-4c46-b609-26d0198ec39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3f29dfc-ef6d-45fe-8b24-571f91cc7a97}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {16e62329-87e1-4ca7-a82c-45dc7afb5de1}, !- Inlet Port
  {eb4b135a-7861-43c4-ad5d-c4bad998e983}; !- Outlet Port

OS:Connection,
  {c21d494e-4e7c-491c-8577-39b5fa363dee}, !- Handle
  {50b24e8e-edf9-4c46-b609-26d0198ec39e}, !- Source Object
  3,                                      !- Outlet Port
  {2af4d5b5-00d7-44b8-8f5e-d3a306823948}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {16e62329-87e1-4ca7-a82c-45dc7afb5de1}, !- Handle
  {2af4d5b5-00d7-44b8-8f5e-d3a306823948}, !- Source Object
  10,                                     !- Outlet Port
  {d3f29dfc-ef6d-45fe-8b24-571f91cc7a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4b135a-7861-43c4-ad5d-c4bad998e983}, !- Handle
  {d3f29dfc-ef6d-45fe-8b24-571f91cc7a97}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {66efbaeb-7440-4f9a-a857-58ebc1116b30}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {2af4d5b5-00d7-44b8-8f5e-d3a306823948}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {6a83ed33-0213-48eb-847d-406c86bde60b}, !- Handle
  Coil Heating Electric 15,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bdc639cd-470c-48c8-8319-65ee32c478f0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {a8edabce-ccfd-4280-8afb-d8cdfea2b0dd}, !- Air Outlet Node Name
  {bafa98f4-2e6a-46c2-aff0-43eb7fec4ae1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6a83ed33-0213-48eb-847d-406c86bde60b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {569868c9-b346-4633-b5e8-b93cf650db8b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {a8edabce-ccfd-4280-8afb-d8cdfea2b0dd}, !- Inlet Port
  {e5b75b6a-2a4a-48ac-a273-81ec8ed808d8}; !- Outlet Port

OS:Node,
  {5bc8f0c9-6cc8-4bc3-9906-97ce62993ff7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Return Air Node, !- Name
  {6bf1b49b-7cc4-4bbb-b206-ffbd1188caba}, !- Inlet Port
  {1b928d72-7b94-4421-a414-ea0396596fb5}; !- Outlet Port

OS:Connection,
  {e5b75b6a-2a4a-48ac-a273-81ec8ed808d8}, !- Handle
  {569868c9-b346-4633-b5e8-b93cf650db8b}, !- Source Object
  3,                                      !- Outlet Port
  {54345598-d94d-4bd8-9629-4bdbd0dbf160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf1b49b-7cc4-4bbb-b206-ffbd1188caba}, !- Handle
  {43cd5029-4f80-43dd-825c-095c0bf41c7f}, !- Source Object
  2,                                      !- Outlet Port
  {5bc8f0c9-6cc8-4bc3-9906-97ce62993ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b928d72-7b94-4421-a414-ea0396596fb5}, !- Handle
  {5bc8f0c9-6cc8-4bc3-9906-97ce62993ff7}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {2cddb962-e860-4612-9988-0842f251d024}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {ca6fe358-5f61-4784-9d2a-cb750c1d4566}, !- Inlet Port
  {bafa98f4-2e6a-46c2-aff0-43eb7fec4ae1}; !- Outlet Port

OS:Connection,
  {ca6fe358-5f61-4784-9d2a-cb750c1d4566}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  17,                                     !- Outlet Port
  {2cddb962-e860-4612-9988-0842f251d024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafa98f4-2e6a-46c2-aff0-43eb7fec4ae1}, !- Handle
  {2cddb962-e860-4612-9988-0842f251d024}, !- Source Object
  3,                                      !- Outlet Port
  {bdc639cd-470c-48c8-8319-65ee32c478f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8edabce-ccfd-4280-8afb-d8cdfea2b0dd}, !- Handle
  {bdc639cd-470c-48c8-8319-65ee32c478f0}, !- Source Object
  3,                                      !- Outlet Port
  {569868c9-b346-4633-b5e8-b93cf650db8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1599344a-f789-4809-84e3-6295f1700825}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {42dd3a52-44de-4828-99ca-62bc34768676}, !- Water Inlet Node Name
  {95ea3eb8-e6d2-4d4b-bf96-a097dd33f7ce}; !- Water Outlet Node Name

OS:Node,
  {605c2f25-f1bf-41c4-9bc6-700d4d70e11f}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {76a69f6c-2bba-4e9f-af8d-f0b61c664f3f}, !- Inlet Port
  {42dd3a52-44de-4828-99ca-62bc34768676}; !- Outlet Port

OS:Connection,
  {76a69f6c-2bba-4e9f-af8d-f0b61c664f3f}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  18,                                     !- Outlet Port
  {605c2f25-f1bf-41c4-9bc6-700d4d70e11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd8f022f-272d-42ab-9e6b-7f0b0cb2c7a7}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {95ea3eb8-e6d2-4d4b-bf96-a097dd33f7ce}, !- Inlet Port
  {e2bdc991-b7e3-4f51-9856-ce7eac40064e}; !- Outlet Port

OS:Connection,
  {42dd3a52-44de-4828-99ca-62bc34768676}, !- Handle
  {605c2f25-f1bf-41c4-9bc6-700d4d70e11f}, !- Source Object
  3,                                      !- Outlet Port
  {1599344a-f789-4809-84e3-6295f1700825}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95ea3eb8-e6d2-4d4b-bf96-a097dd33f7ce}, !- Handle
  {1599344a-f789-4809-84e3-6295f1700825}, !- Source Object
  10,                                     !- Outlet Port
  {fd8f022f-272d-42ab-9e6b-7f0b0cb2c7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bdc991-b7e3-4f51-9856-ce7eac40064e}, !- Handle
  {fd8f022f-272d-42ab-9e6b-7f0b0cb2c7a7}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aecb3a1f-b322-4ec1-a470-e621eba0f48c}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {1599344a-f789-4809-84e3-6295f1700825}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {f63cebb8-326e-4410-b47a-8ef937f425a0}, !- Handle
  Coil Heating Electric 16,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7b66be02-e8a9-47ed-8e3c-1f8fa3407479}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {257e68c3-d782-49a9-8ede-a8df280c6df1}, !- Air Outlet Node Name
  {250f5e49-fdd7-43bc-91e0-f3a46c083899}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f63cebb8-326e-4410-b47a-8ef937f425a0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {10712800-3b29-46c8-a755-4ddcee6a0c20}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {257e68c3-d782-49a9-8ede-a8df280c6df1}, !- Inlet Port
  {a79f5c66-bd37-4900-bc71-b2150894b322}; !- Outlet Port

OS:Node,
  {1ae0fcaf-c7b4-43ca-a7fd-4a1727ef0aa7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 Return Air Node, !- Name
  {8909243b-addb-4575-b6c4-3dae66332f7d}, !- Inlet Port
  {90931001-d7d9-42cc-8ce3-57d883703787}; !- Outlet Port

OS:Connection,
  {a79f5c66-bd37-4900-bc71-b2150894b322}, !- Handle
  {10712800-3b29-46c8-a755-4ddcee6a0c20}, !- Source Object
  3,                                      !- Outlet Port
  {297fec7b-8dfa-4031-b5d8-a92ddbc8f1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8909243b-addb-4575-b6c4-3dae66332f7d}, !- Handle
  {860de448-bb07-47d6-a250-c95be9594011}, !- Source Object
  2,                                      !- Outlet Port
  {1ae0fcaf-c7b4-43ca-a7fd-4a1727ef0aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90931001-d7d9-42cc-8ce3-57d883703787}, !- Handle
  {1ae0fcaf-c7b4-43ca-a7fd-4a1727ef0aa7}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {11fc82ef-6d61-4a9b-8a73-7ee3fd6c25b6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {2fbe81e3-dc88-4da4-99cf-66ca42f6b45a}, !- Inlet Port
  {250f5e49-fdd7-43bc-91e0-f3a46c083899}; !- Outlet Port

OS:Connection,
  {2fbe81e3-dc88-4da4-99cf-66ca42f6b45a}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  18,                                     !- Outlet Port
  {11fc82ef-6d61-4a9b-8a73-7ee3fd6c25b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250f5e49-fdd7-43bc-91e0-f3a46c083899}, !- Handle
  {11fc82ef-6d61-4a9b-8a73-7ee3fd6c25b6}, !- Source Object
  3,                                      !- Outlet Port
  {7b66be02-e8a9-47ed-8e3c-1f8fa3407479}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {257e68c3-d782-49a9-8ede-a8df280c6df1}, !- Handle
  {7b66be02-e8a9-47ed-8e3c-1f8fa3407479}, !- Source Object
  3,                                      !- Outlet Port
  {10712800-3b29-46c8-a755-4ddcee6a0c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dfbc7199-bc70-47f0-aacc-416116ebf8d1}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4edcccb4-9202-48ab-976a-3eb89a60675b}, !- Water Inlet Node Name
  {510bf1ce-1f3d-40fe-ac7b-dd270e0f5247}; !- Water Outlet Node Name

OS:Node,
  {cc5db94b-9e02-443d-bd61-7b8fa5cd89f0}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {f720fccb-0d91-4425-b42b-2a31d2c927c0}, !- Inlet Port
  {4edcccb4-9202-48ab-976a-3eb89a60675b}; !- Outlet Port

OS:Connection,
  {f720fccb-0d91-4425-b42b-2a31d2c927c0}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  19,                                     !- Outlet Port
  {cc5db94b-9e02-443d-bd61-7b8fa5cd89f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebb73641-3b26-4d5a-a117-9b1f82649b81}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {510bf1ce-1f3d-40fe-ac7b-dd270e0f5247}, !- Inlet Port
  {263a25a4-30fa-4fd8-b87d-6087e05099f9}; !- Outlet Port

OS:Connection,
  {4edcccb4-9202-48ab-976a-3eb89a60675b}, !- Handle
  {cc5db94b-9e02-443d-bd61-7b8fa5cd89f0}, !- Source Object
  3,                                      !- Outlet Port
  {dfbc7199-bc70-47f0-aacc-416116ebf8d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {510bf1ce-1f3d-40fe-ac7b-dd270e0f5247}, !- Handle
  {dfbc7199-bc70-47f0-aacc-416116ebf8d1}, !- Source Object
  10,                                     !- Outlet Port
  {ebb73641-3b26-4d5a-a117-9b1f82649b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263a25a4-30fa-4fd8-b87d-6087e05099f9}, !- Handle
  {ebb73641-3b26-4d5a-a117-9b1f82649b81}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac46f57b-c8eb-4f44-8f2c-e01fa0c402e1}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {dfbc7199-bc70-47f0-aacc-416116ebf8d1}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {d2a09efe-6e34-4348-9da3-ac75b05d648d}, !- Handle
  Coil Heating Electric 17,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {77dbacdc-ac32-44d5-bb2f-64715339b342}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {be10abd7-89ba-4bba-a66a-1d765a9a93cf}, !- Air Outlet Node Name
  {4fed19f6-8079-4180-9184-a5766e15c4e0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d2a09efe-6e34-4348-9da3-ac75b05d648d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {deae2187-6102-4fd9-b3f6-3866e0533823}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {be10abd7-89ba-4bba-a66a-1d765a9a93cf}, !- Inlet Port
  {4bd02d09-d2b1-4f05-80c7-cb495a58d965}; !- Outlet Port

OS:Node,
  {73c84fd8-7318-4d85-abed-cd706f62248e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 Return Air Node, !- Name
  {8f0bf694-9748-44cc-93ea-d2797e4d94a5}, !- Inlet Port
  {1d1a2c00-78aa-4021-a77b-25a484ee5a01}; !- Outlet Port

OS:Connection,
  {4bd02d09-d2b1-4f05-80c7-cb495a58d965}, !- Handle
  {deae2187-6102-4fd9-b3f6-3866e0533823}, !- Source Object
  3,                                      !- Outlet Port
  {83f52305-4879-4cfd-99b5-632342be2820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0bf694-9748-44cc-93ea-d2797e4d94a5}, !- Handle
  {f7dfd9df-2829-41f4-9f0d-38edcd517032}, !- Source Object
  2,                                      !- Outlet Port
  {73c84fd8-7318-4d85-abed-cd706f62248e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1a2c00-78aa-4021-a77b-25a484ee5a01}, !- Handle
  {73c84fd8-7318-4d85-abed-cd706f62248e}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {4c752dd8-5fb9-4e7d-9167-b754103374b7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {e05fb48f-8afb-40e2-b9df-5f032ed89cba}, !- Inlet Port
  {4fed19f6-8079-4180-9184-a5766e15c4e0}; !- Outlet Port

OS:Connection,
  {e05fb48f-8afb-40e2-b9df-5f032ed89cba}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  19,                                     !- Outlet Port
  {4c752dd8-5fb9-4e7d-9167-b754103374b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fed19f6-8079-4180-9184-a5766e15c4e0}, !- Handle
  {4c752dd8-5fb9-4e7d-9167-b754103374b7}, !- Source Object
  3,                                      !- Outlet Port
  {77dbacdc-ac32-44d5-bb2f-64715339b342}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be10abd7-89ba-4bba-a66a-1d765a9a93cf}, !- Handle
  {77dbacdc-ac32-44d5-bb2f-64715339b342}, !- Source Object
  3,                                      !- Outlet Port
  {deae2187-6102-4fd9-b3f6-3866e0533823}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {92fd1d0d-de48-40de-9a1d-55b6c9734d10}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {629cdb12-e2c3-4e48-a13c-b857c7506f70}, !- Water Inlet Node Name
  {c217678a-a161-48fe-8546-daf5be3a8826}; !- Water Outlet Node Name

OS:Node,
  {f7202f3b-5331-4d98-940a-af91c71b12a2}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {2e96074f-4928-4142-a7b4-d41e81c28c6a}, !- Inlet Port
  {629cdb12-e2c3-4e48-a13c-b857c7506f70}; !- Outlet Port

OS:Connection,
  {2e96074f-4928-4142-a7b4-d41e81c28c6a}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  20,                                     !- Outlet Port
  {f7202f3b-5331-4d98-940a-af91c71b12a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bb42004-b9a3-4a39-bfa5-36886b22b893}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {c217678a-a161-48fe-8546-daf5be3a8826}, !- Inlet Port
  {d9492ea8-a77c-4506-a6e7-e25757aad7c2}; !- Outlet Port

OS:Connection,
  {629cdb12-e2c3-4e48-a13c-b857c7506f70}, !- Handle
  {f7202f3b-5331-4d98-940a-af91c71b12a2}, !- Source Object
  3,                                      !- Outlet Port
  {92fd1d0d-de48-40de-9a1d-55b6c9734d10}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c217678a-a161-48fe-8546-daf5be3a8826}, !- Handle
  {92fd1d0d-de48-40de-9a1d-55b6c9734d10}, !- Source Object
  10,                                     !- Outlet Port
  {1bb42004-b9a3-4a39-bfa5-36886b22b893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9492ea8-a77c-4506-a6e7-e25757aad7c2}, !- Handle
  {1bb42004-b9a3-4a39-bfa5-36886b22b893}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {358b15eb-3444-47a8-bbd4-0726e6c08de9}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {92fd1d0d-de48-40de-9a1d-55b6c9734d10}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {6e9827b1-0d32-4a99-a04f-18d5c3f40f1d}, !- Handle
  Coil Heating Electric 18,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {699409f1-2061-466c-99b2-4af8a9104be0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {d3cd180a-0d07-4c83-aaea-0e0ac0d91a6b}, !- Air Outlet Node Name
  {62c245a7-cd9c-4a88-9d58-44f829401b19}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6e9827b1-0d32-4a99-a04f-18d5c3f40f1d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3f598d58-b010-466b-af68-e5f4793f3ff4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {d3cd180a-0d07-4c83-aaea-0e0ac0d91a6b}, !- Inlet Port
  {e717399a-aa3a-4b4b-acaa-d340387ebd77}; !- Outlet Port

OS:Node,
  {556ac760-e033-4f85-9bd3-825429d2fc93}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Return Air Node, !- Name
  {f278367e-3a45-4de3-a720-11fd4e73a95c}, !- Inlet Port
  {fcf03c0c-6496-4549-b99b-899f5dfb7abd}; !- Outlet Port

OS:Connection,
  {e717399a-aa3a-4b4b-acaa-d340387ebd77}, !- Handle
  {3f598d58-b010-466b-af68-e5f4793f3ff4}, !- Source Object
  3,                                      !- Outlet Port
  {8d550d98-57a5-443b-9e4b-24c30a389a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f278367e-3a45-4de3-a720-11fd4e73a95c}, !- Handle
  {a9416aeb-6a1d-48e3-8664-b1ceb9fbf1eb}, !- Source Object
  2,                                      !- Outlet Port
  {556ac760-e033-4f85-9bd3-825429d2fc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf03c0c-6496-4549-b99b-899f5dfb7abd}, !- Handle
  {556ac760-e033-4f85-9bd3-825429d2fc93}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3e375e1c-16dc-4283-8e0a-c98424a22822}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {b1462ddd-d475-4629-999c-64e64d571e4a}, !- Inlet Port
  {62c245a7-cd9c-4a88-9d58-44f829401b19}; !- Outlet Port

OS:Connection,
  {b1462ddd-d475-4629-999c-64e64d571e4a}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  20,                                     !- Outlet Port
  {3e375e1c-16dc-4283-8e0a-c98424a22822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c245a7-cd9c-4a88-9d58-44f829401b19}, !- Handle
  {3e375e1c-16dc-4283-8e0a-c98424a22822}, !- Source Object
  3,                                      !- Outlet Port
  {699409f1-2061-466c-99b2-4af8a9104be0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d3cd180a-0d07-4c83-aaea-0e0ac0d91a6b}, !- Handle
  {699409f1-2061-466c-99b2-4af8a9104be0}, !- Source Object
  3,                                      !- Outlet Port
  {3f598d58-b010-466b-af68-e5f4793f3ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b883661c-e9d3-4ab8-b393-b7d3b1930f1c}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f688f68c-2eb5-46b2-911a-9632ed969363}, !- Water Inlet Node Name
  {5ee4ab7f-be43-49a5-93c4-c5c78f711673}; !- Water Outlet Node Name

OS:Node,
  {a2009f51-c841-447b-b8f9-4faf69c3ab55}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {ecd07b05-83ec-4a2b-9a91-4df5767ddf61}, !- Inlet Port
  {f688f68c-2eb5-46b2-911a-9632ed969363}; !- Outlet Port

OS:Connection,
  {ecd07b05-83ec-4a2b-9a91-4df5767ddf61}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  21,                                     !- Outlet Port
  {a2009f51-c841-447b-b8f9-4faf69c3ab55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {203fc410-7aed-46a2-8075-761b36958fc5}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {5ee4ab7f-be43-49a5-93c4-c5c78f711673}, !- Inlet Port
  {42f45cc5-409a-4b63-a3c7-8bdea1446a64}; !- Outlet Port

OS:Connection,
  {f688f68c-2eb5-46b2-911a-9632ed969363}, !- Handle
  {a2009f51-c841-447b-b8f9-4faf69c3ab55}, !- Source Object
  3,                                      !- Outlet Port
  {b883661c-e9d3-4ab8-b393-b7d3b1930f1c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5ee4ab7f-be43-49a5-93c4-c5c78f711673}, !- Handle
  {b883661c-e9d3-4ab8-b393-b7d3b1930f1c}, !- Source Object
  10,                                     !- Outlet Port
  {203fc410-7aed-46a2-8075-761b36958fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f45cc5-409a-4b63-a3c7-8bdea1446a64}, !- Handle
  {203fc410-7aed-46a2-8075-761b36958fc5}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {113aaaf3-abd9-4201-af7d-2b2d3885e014}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b883661c-e9d3-4ab8-b393-b7d3b1930f1c}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {60825393-f42c-4dfa-9998-18b18911623c}, !- Handle
  Coil Heating Electric 19,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0f153a46-b190-4d9d-91d8-a80d554d6fce}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {a3beff9a-bb3d-4e6a-bed3-5113f6871833}, !- Air Outlet Node Name
  {0fc6a73a-226b-4dea-b6f3-69ca12d62b0f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {60825393-f42c-4dfa-9998-18b18911623c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {32a8bff5-573e-47ae-b0b6-03b7abbfc5d0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {a3beff9a-bb3d-4e6a-bed3-5113f6871833}, !- Inlet Port
  {89681035-04a2-4509-902c-582996ebf25e}; !- Outlet Port

OS:Node,
  {f24c0117-48d1-40f9-b0bd-f4606dfe81d8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 Return Air Node, !- Name
  {378a8904-cfc4-4b33-9166-e6a348a0be25}, !- Inlet Port
  {712c8a74-4975-4685-8f6c-648a2c564609}; !- Outlet Port

OS:Connection,
  {89681035-04a2-4509-902c-582996ebf25e}, !- Handle
  {32a8bff5-573e-47ae-b0b6-03b7abbfc5d0}, !- Source Object
  3,                                      !- Outlet Port
  {f40749df-5eae-47ec-84b2-c98b25b9ef0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378a8904-cfc4-4b33-9166-e6a348a0be25}, !- Handle
  {a54de432-9dbc-4746-af9f-fe1ee1206db0}, !- Source Object
  2,                                      !- Outlet Port
  {f24c0117-48d1-40f9-b0bd-f4606dfe81d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712c8a74-4975-4685-8f6c-648a2c564609}, !- Handle
  {f24c0117-48d1-40f9-b0bd-f4606dfe81d8}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {92c7f1c4-f9a2-4119-a67a-ccab58e9c1f4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {99487603-61d4-4ca4-9b3f-0b5574dace74}, !- Inlet Port
  {0fc6a73a-226b-4dea-b6f3-69ca12d62b0f}; !- Outlet Port

OS:Connection,
  {99487603-61d4-4ca4-9b3f-0b5574dace74}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  21,                                     !- Outlet Port
  {92c7f1c4-f9a2-4119-a67a-ccab58e9c1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc6a73a-226b-4dea-b6f3-69ca12d62b0f}, !- Handle
  {92c7f1c4-f9a2-4119-a67a-ccab58e9c1f4}, !- Source Object
  3,                                      !- Outlet Port
  {0f153a46-b190-4d9d-91d8-a80d554d6fce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a3beff9a-bb3d-4e6a-bed3-5113f6871833}, !- Handle
  {0f153a46-b190-4d9d-91d8-a80d554d6fce}, !- Source Object
  3,                                      !- Outlet Port
  {32a8bff5-573e-47ae-b0b6-03b7abbfc5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d459afca-3892-4340-b275-88efd3286e08}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {771bd891-4f3c-46c7-a820-424d268dede0}, !- Water Inlet Node Name
  {1b708fea-cfd1-44e8-9ce6-06bf29d70284}; !- Water Outlet Node Name

OS:Node,
  {6849d49a-5e5e-4a1f-aa4f-82e0c0e6fc0c}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {04f766d9-55e3-4ede-b634-63f9ded8642b}, !- Inlet Port
  {771bd891-4f3c-46c7-a820-424d268dede0}; !- Outlet Port

OS:Connection,
  {04f766d9-55e3-4ede-b634-63f9ded8642b}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  22,                                     !- Outlet Port
  {6849d49a-5e5e-4a1f-aa4f-82e0c0e6fc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ad40dcb-bcf7-4dc4-8459-246bf471a19b}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {1b708fea-cfd1-44e8-9ce6-06bf29d70284}, !- Inlet Port
  {735f2cf5-5dcc-4d23-b4ec-8f3acc479232}; !- Outlet Port

OS:Connection,
  {771bd891-4f3c-46c7-a820-424d268dede0}, !- Handle
  {6849d49a-5e5e-4a1f-aa4f-82e0c0e6fc0c}, !- Source Object
  3,                                      !- Outlet Port
  {d459afca-3892-4340-b275-88efd3286e08}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1b708fea-cfd1-44e8-9ce6-06bf29d70284}, !- Handle
  {d459afca-3892-4340-b275-88efd3286e08}, !- Source Object
  10,                                     !- Outlet Port
  {1ad40dcb-bcf7-4dc4-8459-246bf471a19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735f2cf5-5dcc-4d23-b4ec-8f3acc479232}, !- Handle
  {1ad40dcb-bcf7-4dc4-8459-246bf471a19b}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8074b57-abcd-46c9-b3b8-7df18d4b926c}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {d459afca-3892-4340-b275-88efd3286e08}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {cdc2dd41-abef-43f3-9700-8cfbac489fc6}, !- Handle
  Coil Heating Electric 20,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a72b4d3d-1824-49af-9b28-2f1fe9137735}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {16fe6b95-a1ad-4e91-8b1f-ac0a1a2f0c21}, !- Air Outlet Node Name
  {affdd222-9afd-49bd-80d6-3d5481aed95f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cdc2dd41-abef-43f3-9700-8cfbac489fc6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f7e4fd0b-354a-4a1a-a228-bccb562b0d13}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {16fe6b95-a1ad-4e91-8b1f-ac0a1a2f0c21}, !- Inlet Port
  {09e587ab-1ad2-42f9-9994-40b96440006c}; !- Outlet Port

OS:Node,
  {3a0ce994-7f61-458f-a78d-1ee3ecbb7962}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 Return Air Node, !- Name
  {c33b591c-fa22-4f10-b401-16bcafdbda2a}, !- Inlet Port
  {b50bee87-aa77-4e04-b6f4-fd042f98b1d4}; !- Outlet Port

OS:Connection,
  {09e587ab-1ad2-42f9-9994-40b96440006c}, !- Handle
  {f7e4fd0b-354a-4a1a-a228-bccb562b0d13}, !- Source Object
  3,                                      !- Outlet Port
  {c50033c8-7921-47a7-9095-2c601c155a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33b591c-fa22-4f10-b401-16bcafdbda2a}, !- Handle
  {e1716914-27ec-464e-aa86-918f1303687b}, !- Source Object
  2,                                      !- Outlet Port
  {3a0ce994-7f61-458f-a78d-1ee3ecbb7962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50bee87-aa77-4e04-b6f4-fd042f98b1d4}, !- Handle
  {3a0ce994-7f61-458f-a78d-1ee3ecbb7962}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {e7ba25cf-871a-4928-abe2-8aedee537a03}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {829bc428-4f35-4c28-8dfe-3818292a5fe7}, !- Inlet Port
  {affdd222-9afd-49bd-80d6-3d5481aed95f}; !- Outlet Port

OS:Connection,
  {829bc428-4f35-4c28-8dfe-3818292a5fe7}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  22,                                     !- Outlet Port
  {e7ba25cf-871a-4928-abe2-8aedee537a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affdd222-9afd-49bd-80d6-3d5481aed95f}, !- Handle
  {e7ba25cf-871a-4928-abe2-8aedee537a03}, !- Source Object
  3,                                      !- Outlet Port
  {a72b4d3d-1824-49af-9b28-2f1fe9137735}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {16fe6b95-a1ad-4e91-8b1f-ac0a1a2f0c21}, !- Handle
  {a72b4d3d-1824-49af-9b28-2f1fe9137735}, !- Source Object
  3,                                      !- Outlet Port
  {f7e4fd0b-354a-4a1a-a228-bccb562b0d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {868c67af-9a1a-44a3-8fa4-22b8c4a05393}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3aa7b70-bd5c-4e02-aad1-4af0895472f6}, !- Water Inlet Node Name
  {3abe17b9-9682-4bcf-aa1f-c32e13981499}; !- Water Outlet Node Name

OS:Node,
  {8690b554-f421-4414-88db-fa3587b30813}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {d744a8c3-d861-4eaa-b5b8-281f991c7eb2}, !- Inlet Port
  {f3aa7b70-bd5c-4e02-aad1-4af0895472f6}; !- Outlet Port

OS:Connection,
  {d744a8c3-d861-4eaa-b5b8-281f991c7eb2}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  23,                                     !- Outlet Port
  {8690b554-f421-4414-88db-fa3587b30813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c8e9d2e-14e0-4eaf-9e9d-6d3fdedd144a}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {3abe17b9-9682-4bcf-aa1f-c32e13981499}, !- Inlet Port
  {695a4e69-dfd8-474a-87fd-336cc23a51e1}; !- Outlet Port

OS:Connection,
  {f3aa7b70-bd5c-4e02-aad1-4af0895472f6}, !- Handle
  {8690b554-f421-4414-88db-fa3587b30813}, !- Source Object
  3,                                      !- Outlet Port
  {868c67af-9a1a-44a3-8fa4-22b8c4a05393}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3abe17b9-9682-4bcf-aa1f-c32e13981499}, !- Handle
  {868c67af-9a1a-44a3-8fa4-22b8c4a05393}, !- Source Object
  10,                                     !- Outlet Port
  {2c8e9d2e-14e0-4eaf-9e9d-6d3fdedd144a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695a4e69-dfd8-474a-87fd-336cc23a51e1}, !- Handle
  {2c8e9d2e-14e0-4eaf-9e9d-6d3fdedd144a}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8341126-d568-4f7f-9acc-68f6fc46c8ff}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {868c67af-9a1a-44a3-8fa4-22b8c4a05393}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {52a7a1f4-b248-492d-955a-cec58e8ae775}, !- Handle
  Coil Heating Electric 21,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3454dcb8-8b37-47f3-9246-0091d8af9de9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6d103142-c42d-4954-b5fb-a3247bf27f6e}, !- Air Outlet Node Name
  {04dd9067-0089-452f-ae50-492cf4c9980b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {52a7a1f4-b248-492d-955a-cec58e8ae775}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dda55c56-ed91-405a-a2b5-d6fd7ced912f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {6d103142-c42d-4954-b5fb-a3247bf27f6e}, !- Inlet Port
  {1adb218d-aad1-48ed-b0ef-75340db71459}; !- Outlet Port

OS:Node,
  {738a5f36-0168-40ad-bbf8-67cf0fb6a95c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 Return Air Node, !- Name
  {3021d822-1d87-4e2b-aec7-ced63278f57f}, !- Inlet Port
  {6c140d94-d392-4455-bb15-f8cf8a20707a}; !- Outlet Port

OS:Connection,
  {1adb218d-aad1-48ed-b0ef-75340db71459}, !- Handle
  {dda55c56-ed91-405a-a2b5-d6fd7ced912f}, !- Source Object
  3,                                      !- Outlet Port
  {d4d53736-6ded-4fff-b5d6-b0f8b532cc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3021d822-1d87-4e2b-aec7-ced63278f57f}, !- Handle
  {b0c9126f-5292-4553-8367-a22b488b8a4a}, !- Source Object
  2,                                      !- Outlet Port
  {738a5f36-0168-40ad-bbf8-67cf0fb6a95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c140d94-d392-4455-bb15-f8cf8a20707a}, !- Handle
  {738a5f36-0168-40ad-bbf8-67cf0fb6a95c}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {ab3f54ae-af52-44ac-bca6-925979385a3c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {308ec75f-716d-4eff-b42c-163d21a893e3}, !- Inlet Port
  {04dd9067-0089-452f-ae50-492cf4c9980b}; !- Outlet Port

OS:Connection,
  {308ec75f-716d-4eff-b42c-163d21a893e3}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  23,                                     !- Outlet Port
  {ab3f54ae-af52-44ac-bca6-925979385a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dd9067-0089-452f-ae50-492cf4c9980b}, !- Handle
  {ab3f54ae-af52-44ac-bca6-925979385a3c}, !- Source Object
  3,                                      !- Outlet Port
  {3454dcb8-8b37-47f3-9246-0091d8af9de9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d103142-c42d-4954-b5fb-a3247bf27f6e}, !- Handle
  {3454dcb8-8b37-47f3-9246-0091d8af9de9}, !- Source Object
  3,                                      !- Outlet Port
  {dda55c56-ed91-405a-a2b5-d6fd7ced912f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {33371418-1cd7-4595-bc3e-78709d3030d6}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1a01e720-3a16-4097-aa50-6de91b97921e}, !- Water Inlet Node Name
  {759048dc-a345-4a2e-98fd-37597a84bb3b}; !- Water Outlet Node Name

OS:Node,
  {60e8b095-0485-412e-abb3-912d09f0de53}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {44c96ea1-23f0-4eb7-b966-a180275bced8}, !- Inlet Port
  {1a01e720-3a16-4097-aa50-6de91b97921e}; !- Outlet Port

OS:Connection,
  {44c96ea1-23f0-4eb7-b966-a180275bced8}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  24,                                     !- Outlet Port
  {60e8b095-0485-412e-abb3-912d09f0de53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {241a61ec-2b04-488f-babb-34e5ae9ee0fb}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {759048dc-a345-4a2e-98fd-37597a84bb3b}, !- Inlet Port
  {d6da6946-0027-4015-8ddb-82b0877c7c93}; !- Outlet Port

OS:Connection,
  {1a01e720-3a16-4097-aa50-6de91b97921e}, !- Handle
  {60e8b095-0485-412e-abb3-912d09f0de53}, !- Source Object
  3,                                      !- Outlet Port
  {33371418-1cd7-4595-bc3e-78709d3030d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {759048dc-a345-4a2e-98fd-37597a84bb3b}, !- Handle
  {33371418-1cd7-4595-bc3e-78709d3030d6}, !- Source Object
  10,                                     !- Outlet Port
  {241a61ec-2b04-488f-babb-34e5ae9ee0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6da6946-0027-4015-8ddb-82b0877c7c93}, !- Handle
  {241a61ec-2b04-488f-babb-34e5ae9ee0fb}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {25606304-114d-41e2-b9f4-5d75e42bdfa2}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {33371418-1cd7-4595-bc3e-78709d3030d6}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {e39ddf5e-4174-4f99-abd4-dbc0f19ece42}, !- Handle
  Coil Heating Electric 22,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {63e1eb88-6e99-4919-b148-f7ee075fe6f1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {4583c120-6c85-4137-b7fa-5d4d23ead786}, !- Air Outlet Node Name
  {91c125fb-9b8e-4837-b8b4-6567a4bfdb64}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e39ddf5e-4174-4f99-abd4-dbc0f19ece42}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e21e3efc-77f7-4379-9463-b1b52e30fd4d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {4583c120-6c85-4137-b7fa-5d4d23ead786}, !- Inlet Port
  {31bd83d8-4e24-4338-970e-1a507f7eebe3}; !- Outlet Port

OS:Node,
  {e11dad82-7ef2-4a54-b3bf-47e86be39864}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG Return Air Node, !- Name
  {8240e36f-c7b8-43c4-82c8-5550b746c2a1}, !- Inlet Port
  {8e381868-fdc2-479c-ab84-d725714f8276}; !- Outlet Port

OS:Connection,
  {31bd83d8-4e24-4338-970e-1a507f7eebe3}, !- Handle
  {e21e3efc-77f7-4379-9463-b1b52e30fd4d}, !- Source Object
  3,                                      !- Outlet Port
  {7d56ae12-6c49-4b30-a45b-b311708f4896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8240e36f-c7b8-43c4-82c8-5550b746c2a1}, !- Handle
  {5a14527a-9a60-451b-b92a-5175f9b3d64b}, !- Source Object
  2,                                      !- Outlet Port
  {e11dad82-7ef2-4a54-b3bf-47e86be39864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e381868-fdc2-479c-ab84-d725714f8276}, !- Handle
  {e11dad82-7ef2-4a54-b3bf-47e86be39864}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {f60dd8d1-7422-48f8-8d6a-4e729c8c153d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {ec7added-9b58-4c16-ba0f-86feee51aae5}, !- Inlet Port
  {91c125fb-9b8e-4837-b8b4-6567a4bfdb64}; !- Outlet Port

OS:Connection,
  {ec7added-9b58-4c16-ba0f-86feee51aae5}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  24,                                     !- Outlet Port
  {f60dd8d1-7422-48f8-8d6a-4e729c8c153d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c125fb-9b8e-4837-b8b4-6567a4bfdb64}, !- Handle
  {f60dd8d1-7422-48f8-8d6a-4e729c8c153d}, !- Source Object
  3,                                      !- Outlet Port
  {63e1eb88-6e99-4919-b148-f7ee075fe6f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4583c120-6c85-4137-b7fa-5d4d23ead786}, !- Handle
  {63e1eb88-6e99-4919-b148-f7ee075fe6f1}, !- Source Object
  3,                                      !- Outlet Port
  {e21e3efc-77f7-4379-9463-b1b52e30fd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {92db7b0b-12c6-47a6-8719-c11b8cc21db0}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {57c6fcac-7fea-4c94-b3b6-5b1a3ac2a6d4}, !- Water Inlet Node Name
  {7390d0b4-c8f7-48c4-946b-01006c098bca}; !- Water Outlet Node Name

OS:Node,
  {1ca113c7-e644-4b18-8198-8329127a13f5}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {340ad626-1c09-487b-86b6-df2c48fc6dc6}, !- Inlet Port
  {57c6fcac-7fea-4c94-b3b6-5b1a3ac2a6d4}; !- Outlet Port

OS:Connection,
  {340ad626-1c09-487b-86b6-df2c48fc6dc6}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  25,                                     !- Outlet Port
  {1ca113c7-e644-4b18-8198-8329127a13f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c570044b-20de-415e-90b2-c0a5a88516b2}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {7390d0b4-c8f7-48c4-946b-01006c098bca}, !- Inlet Port
  {4b59bf74-7a09-4a13-990d-d273e12012a0}; !- Outlet Port

OS:Connection,
  {57c6fcac-7fea-4c94-b3b6-5b1a3ac2a6d4}, !- Handle
  {1ca113c7-e644-4b18-8198-8329127a13f5}, !- Source Object
  3,                                      !- Outlet Port
  {92db7b0b-12c6-47a6-8719-c11b8cc21db0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7390d0b4-c8f7-48c4-946b-01006c098bca}, !- Handle
  {92db7b0b-12c6-47a6-8719-c11b8cc21db0}, !- Source Object
  10,                                     !- Outlet Port
  {c570044b-20de-415e-90b2-c0a5a88516b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b59bf74-7a09-4a13-990d-d273e12012a0}, !- Handle
  {c570044b-20de-415e-90b2-c0a5a88516b2}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3213e685-47d6-4b54-89da-82795869ea67}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {92db7b0b-12c6-47a6-8719-c11b8cc21db0}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {0afa620c-fd6e-4c9f-87c2-a1747ab548f8}, !- Handle
  Coil Heating Electric 23,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f5db9a89-438a-4ebc-bfc7-92335069888a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {34b482b6-dbc1-4a89-a5b4-bc558fe0e617}, !- Air Outlet Node Name
  {c8d13eab-3cdb-4113-8062-afb40b944a09}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0afa620c-fd6e-4c9f-87c2-a1747ab548f8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cead7d70-a77e-46a7-a796-ffc669d56976}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {34b482b6-dbc1-4a89-a5b4-bc558fe0e617}, !- Inlet Port
  {964c9c76-cf8e-43f4-a18b-c7b42c4a79f6}; !- Outlet Port

OS:Node,
  {bdc193d6-19f8-41d1-bb6b-30345e75e281}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Return Air Node, !- Name
  {40c4b15b-f366-4965-9edc-9db42a76051a}, !- Inlet Port
  {a0c76763-20d3-42e6-8cbf-edc154d16259}; !- Outlet Port

OS:Connection,
  {964c9c76-cf8e-43f4-a18b-c7b42c4a79f6}, !- Handle
  {cead7d70-a77e-46a7-a796-ffc669d56976}, !- Source Object
  3,                                      !- Outlet Port
  {9a2da763-7f96-442c-b0ce-3febabb2616a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c4b15b-f366-4965-9edc-9db42a76051a}, !- Handle
  {27569316-1bf6-4c7f-a163-e3f26eac6129}, !- Source Object
  2,                                      !- Outlet Port
  {bdc193d6-19f8-41d1-bb6b-30345e75e281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c76763-20d3-42e6-8cbf-edc154d16259}, !- Handle
  {bdc193d6-19f8-41d1-bb6b-30345e75e281}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {770c03ef-dd93-4700-a65d-e80810eab91c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {23ac2ecc-090f-4cb2-bd1d-1b3473432e2d}, !- Inlet Port
  {c8d13eab-3cdb-4113-8062-afb40b944a09}; !- Outlet Port

OS:Connection,
  {23ac2ecc-090f-4cb2-bd1d-1b3473432e2d}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  25,                                     !- Outlet Port
  {770c03ef-dd93-4700-a65d-e80810eab91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d13eab-3cdb-4113-8062-afb40b944a09}, !- Handle
  {770c03ef-dd93-4700-a65d-e80810eab91c}, !- Source Object
  3,                                      !- Outlet Port
  {f5db9a89-438a-4ebc-bfc7-92335069888a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {34b482b6-dbc1-4a89-a5b4-bc558fe0e617}, !- Handle
  {f5db9a89-438a-4ebc-bfc7-92335069888a}, !- Source Object
  3,                                      !- Outlet Port
  {cead7d70-a77e-46a7-a796-ffc669d56976}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5975c7a7-13f8-487b-99aa-5c351105afc3}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d960e7e-5d28-4d38-8ddb-e7b5d33ae5c3}, !- Water Inlet Node Name
  {9392dffd-f17e-4ea7-ae7d-fb3a7f71fcea}; !- Water Outlet Node Name

OS:Node,
  {83969380-5228-4edc-96b6-dc8723bfb4b7}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {b6dac32f-16d2-477c-b5dc-516b3fd31cff}, !- Inlet Port
  {4d960e7e-5d28-4d38-8ddb-e7b5d33ae5c3}; !- Outlet Port

OS:Connection,
  {b6dac32f-16d2-477c-b5dc-516b3fd31cff}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  26,                                     !- Outlet Port
  {83969380-5228-4edc-96b6-dc8723bfb4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a87476-5397-4121-adc3-b18dcc48e5de}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {9392dffd-f17e-4ea7-ae7d-fb3a7f71fcea}, !- Inlet Port
  {48ecb466-e927-455e-b908-cbb612d80a47}; !- Outlet Port

OS:Connection,
  {4d960e7e-5d28-4d38-8ddb-e7b5d33ae5c3}, !- Handle
  {83969380-5228-4edc-96b6-dc8723bfb4b7}, !- Source Object
  3,                                      !- Outlet Port
  {5975c7a7-13f8-487b-99aa-5c351105afc3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9392dffd-f17e-4ea7-ae7d-fb3a7f71fcea}, !- Handle
  {5975c7a7-13f8-487b-99aa-5c351105afc3}, !- Source Object
  10,                                     !- Outlet Port
  {54a87476-5397-4121-adc3-b18dcc48e5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ecb466-e927-455e-b908-cbb612d80a47}, !- Handle
  {54a87476-5397-4121-adc3-b18dcc48e5de}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0fe8f6f1-af2b-4f1e-8564-c8ed7956ca1a}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {5975c7a7-13f8-487b-99aa-5c351105afc3}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {d9b34faa-d635-42b9-99d0-dc06834eaee5}, !- Handle
  Coil Heating Electric 24,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ecbd6633-231b-4f41-a21e-20672aec961c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6038b77e-3eb8-47e2-be47-d16a4476bd38}, !- Air Outlet Node Name
  {4f2423da-e1e6-4b9b-8e34-211c9f45e013}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d9b34faa-d635-42b9-99d0-dc06834eaee5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2fba8ee7-6508-4359-94cb-e015c2a4c3d5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {6038b77e-3eb8-47e2-be47-d16a4476bd38}, !- Inlet Port
  {f1c082f1-459c-4435-a251-81456ab31690}; !- Outlet Port

OS:Node,
  {b9eadbce-027a-49ee-85ab-c2fc8d5c3cc7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Return Air Node, !- Name
  {43b2b68c-88b6-410a-88ed-464aad3ec000}, !- Inlet Port
  {cb239bc1-4b41-4d8f-aefe-225b0c15dfb3}; !- Outlet Port

OS:Connection,
  {f1c082f1-459c-4435-a251-81456ab31690}, !- Handle
  {2fba8ee7-6508-4359-94cb-e015c2a4c3d5}, !- Source Object
  3,                                      !- Outlet Port
  {cf9b26d9-73a2-4ebc-b1f6-8d863655c296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b2b68c-88b6-410a-88ed-464aad3ec000}, !- Handle
  {2c1ebd7e-d424-4384-bc1b-70c8e37a8094}, !- Source Object
  2,                                      !- Outlet Port
  {b9eadbce-027a-49ee-85ab-c2fc8d5c3cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb239bc1-4b41-4d8f-aefe-225b0c15dfb3}, !- Handle
  {b9eadbce-027a-49ee-85ab-c2fc8d5c3cc7}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {fea682fb-3578-407d-b12f-4bcb9577c15f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {8561553a-b866-43a1-b0dc-3c7df05cc5aa}, !- Inlet Port
  {4f2423da-e1e6-4b9b-8e34-211c9f45e013}; !- Outlet Port

OS:Connection,
  {8561553a-b866-43a1-b0dc-3c7df05cc5aa}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  26,                                     !- Outlet Port
  {fea682fb-3578-407d-b12f-4bcb9577c15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2423da-e1e6-4b9b-8e34-211c9f45e013}, !- Handle
  {fea682fb-3578-407d-b12f-4bcb9577c15f}, !- Source Object
  3,                                      !- Outlet Port
  {ecbd6633-231b-4f41-a21e-20672aec961c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6038b77e-3eb8-47e2-be47-d16a4476bd38}, !- Handle
  {ecbd6633-231b-4f41-a21e-20672aec961c}, !- Source Object
  3,                                      !- Outlet Port
  {2fba8ee7-6508-4359-94cb-e015c2a4c3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6686c6aa-64c3-450c-8df0-3a3922a25e4b}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c700f4cc-102c-4a3b-a1a6-fe27ab544ba8}, !- Water Inlet Node Name
  {7093929e-f21e-4f57-a617-aef99e68e14b}; !- Water Outlet Node Name

OS:Node,
  {732bd2b7-c51f-48d6-a271-ee779de49c8c}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {50bc13f6-2676-4859-b99f-dc631ef932e3}, !- Inlet Port
  {c700f4cc-102c-4a3b-a1a6-fe27ab544ba8}; !- Outlet Port

OS:Connection,
  {50bc13f6-2676-4859-b99f-dc631ef932e3}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  27,                                     !- Outlet Port
  {732bd2b7-c51f-48d6-a271-ee779de49c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acc9d5da-4c7a-425f-a2af-a3f80f41ec06}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {7093929e-f21e-4f57-a617-aef99e68e14b}, !- Inlet Port
  {137d8a17-54fb-46d6-bbef-4137b54759c5}; !- Outlet Port

OS:Connection,
  {c700f4cc-102c-4a3b-a1a6-fe27ab544ba8}, !- Handle
  {732bd2b7-c51f-48d6-a271-ee779de49c8c}, !- Source Object
  3,                                      !- Outlet Port
  {6686c6aa-64c3-450c-8df0-3a3922a25e4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7093929e-f21e-4f57-a617-aef99e68e14b}, !- Handle
  {6686c6aa-64c3-450c-8df0-3a3922a25e4b}, !- Source Object
  10,                                     !- Outlet Port
  {acc9d5da-4c7a-425f-a2af-a3f80f41ec06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137d8a17-54fb-46d6-bbef-4137b54759c5}, !- Handle
  {acc9d5da-4c7a-425f-a2af-a3f80f41ec06}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0b1bf93-ac40-4bd0-a4f5-d9e3e76aa18e}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6686c6aa-64c3-450c-8df0-3a3922a25e4b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {e872c4f8-1941-4783-afaf-980105c31b02}, !- Handle
  Coil Heating Electric 25,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {52fd8c26-1dc8-4ad2-a2d5-d33e000fe076}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {e2939441-a852-49eb-863f-9c11d602d6cb}, !- Air Outlet Node Name
  {086bdebb-451e-4779-a43c-e001adf08f7a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e872c4f8-1941-4783-afaf-980105c31b02}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {120443b0-e76f-435d-a77e-f622f9ddac87}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Outlet Air Node, !- Name
  {e2939441-a852-49eb-863f-9c11d602d6cb}, !- Inlet Port
  {b5a7df1e-fc5c-440b-bce1-f83473d057fd}; !- Outlet Port

OS:Node,
  {3539f956-dd60-4dfc-8430-96e331fca8b0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Return Air Node, !- Name
  {eabac0d2-f6b9-498d-b1f7-76bbf8c052c4}, !- Inlet Port
  {55fc3e83-98cd-421d-afb7-dbaf42242288}; !- Outlet Port

OS:Connection,
  {b5a7df1e-fc5c-440b-bce1-f83473d057fd}, !- Handle
  {120443b0-e76f-435d-a77e-f622f9ddac87}, !- Source Object
  3,                                      !- Outlet Port
  {dd727c13-4f51-4141-8857-6a6071694724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabac0d2-f6b9-498d-b1f7-76bbf8c052c4}, !- Handle
  {86d6ecda-9be1-430a-9f4a-c8b84a56149f}, !- Source Object
  2,                                      !- Outlet Port
  {3539f956-dd60-4dfc-8430-96e331fca8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fc3e83-98cd-421d-afb7-dbaf42242288}, !- Handle
  {3539f956-dd60-4dfc-8430-96e331fca8b0}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {3d2188e0-b99b-476d-8896-5a249c586521}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Inlet Air Node, !- Name
  {6dadf925-45df-491f-910f-0f48edd39a7d}, !- Inlet Port
  {086bdebb-451e-4779-a43c-e001adf08f7a}; !- Outlet Port

OS:Connection,
  {6dadf925-45df-491f-910f-0f48edd39a7d}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  27,                                     !- Outlet Port
  {3d2188e0-b99b-476d-8896-5a249c586521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086bdebb-451e-4779-a43c-e001adf08f7a}, !- Handle
  {3d2188e0-b99b-476d-8896-5a249c586521}, !- Source Object
  3,                                      !- Outlet Port
  {52fd8c26-1dc8-4ad2-a2d5-d33e000fe076}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e2939441-a852-49eb-863f-9c11d602d6cb}, !- Handle
  {52fd8c26-1dc8-4ad2-a2d5-d33e000fe076}, !- Source Object
  3,                                      !- Outlet Port
  {120443b0-e76f-435d-a77e-f622f9ddac87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ca8c962b-6cf3-456f-bb6a-93a6a4fbeddd}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3051cca2-fe61-4806-9b32-c0255cdb2751}, !- Water Inlet Node Name
  {8d280d45-e6bc-4a66-a2b8-1979824853a7}; !- Water Outlet Node Name

OS:Node,
  {65084ddb-d5a9-48e9-870d-48a2465cc8c6}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {1b2bd6a8-0781-47c0-a8ef-0cc4dc1a1b48}, !- Inlet Port
  {3051cca2-fe61-4806-9b32-c0255cdb2751}; !- Outlet Port

OS:Connection,
  {1b2bd6a8-0781-47c0-a8ef-0cc4dc1a1b48}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  28,                                     !- Outlet Port
  {65084ddb-d5a9-48e9-870d-48a2465cc8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57a699fb-02dd-44c6-8f39-7c8ff4a9f313}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {8d280d45-e6bc-4a66-a2b8-1979824853a7}, !- Inlet Port
  {e5f09a02-30c0-4156-9989-dd3a74154d85}; !- Outlet Port

OS:Connection,
  {3051cca2-fe61-4806-9b32-c0255cdb2751}, !- Handle
  {65084ddb-d5a9-48e9-870d-48a2465cc8c6}, !- Source Object
  3,                                      !- Outlet Port
  {ca8c962b-6cf3-456f-bb6a-93a6a4fbeddd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8d280d45-e6bc-4a66-a2b8-1979824853a7}, !- Handle
  {ca8c962b-6cf3-456f-bb6a-93a6a4fbeddd}, !- Source Object
  10,                                     !- Outlet Port
  {57a699fb-02dd-44c6-8f39-7c8ff4a9f313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f09a02-30c0-4156-9989-dd3a74154d85}, !- Handle
  {57a699fb-02dd-44c6-8f39-7c8ff4a9f313}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6909d577-ec3b-4c02-b1e1-a917b323547f}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {ca8c962b-6cf3-456f-bb6a-93a6a4fbeddd}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {da3ea756-ab3f-4023-ae9a-85cd300cd771}, !- Handle
  Coil Heating Electric 26,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d2a33b79-6e0e-4e14-baff-3d92da8155fe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {c2c8e197-dea9-4457-808d-9d0d2e681cc4}, !- Air Outlet Node Name
  {94796f28-9b42-403b-a975-59f60f4fb4da}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {da3ea756-ab3f-4023-ae9a-85cd300cd771}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c9db12ce-66bf-4a44-a212-2aaaa6f028bd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Outlet Air Node, !- Name
  {c2c8e197-dea9-4457-808d-9d0d2e681cc4}, !- Inlet Port
  {93577baf-f51e-49e8-897c-1ebdc0a9009a}; !- Outlet Port

OS:Node,
  {3fbdaf76-ce09-4265-8bf1-503a4a763ec6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Return Air Node, !- Name
  {a264deba-c8af-4191-b13f-81c80c3d1bda}, !- Inlet Port
  {077f2373-3d31-4376-9ef7-cbe9cfa33a39}; !- Outlet Port

OS:Connection,
  {93577baf-f51e-49e8-897c-1ebdc0a9009a}, !- Handle
  {c9db12ce-66bf-4a44-a212-2aaaa6f028bd}, !- Source Object
  3,                                      !- Outlet Port
  {9ade5272-9eab-4a1a-83ee-c576b66d7aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a264deba-c8af-4191-b13f-81c80c3d1bda}, !- Handle
  {3c9e682a-9d60-405e-a430-7fcd6c8b039b}, !- Source Object
  2,                                      !- Outlet Port
  {3fbdaf76-ce09-4265-8bf1-503a4a763ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077f2373-3d31-4376-9ef7-cbe9cfa33a39}, !- Handle
  {3fbdaf76-ce09-4265-8bf1-503a4a763ec6}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {5f8c0b9d-2ee5-4199-afce-45ab3f5eb0d8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Inlet Air Node, !- Name
  {906ff593-be1f-4df7-99ed-b2d0bcc52808}, !- Inlet Port
  {94796f28-9b42-403b-a975-59f60f4fb4da}; !- Outlet Port

OS:Connection,
  {906ff593-be1f-4df7-99ed-b2d0bcc52808}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  28,                                     !- Outlet Port
  {5f8c0b9d-2ee5-4199-afce-45ab3f5eb0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94796f28-9b42-403b-a975-59f60f4fb4da}, !- Handle
  {5f8c0b9d-2ee5-4199-afce-45ab3f5eb0d8}, !- Source Object
  3,                                      !- Outlet Port
  {d2a33b79-6e0e-4e14-baff-3d92da8155fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c2c8e197-dea9-4457-808d-9d0d2e681cc4}, !- Handle
  {d2a33b79-6e0e-4e14-baff-3d92da8155fe}, !- Source Object
  3,                                      !- Outlet Port
  {c9db12ce-66bf-4a44-a212-2aaaa6f028bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e1036e7-9e90-4494-a3c7-9241dd103391}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {19f930df-7c59-41f7-9362-f393d7072dc8}, !- Water Inlet Node Name
  {9ea7bbd6-d660-4f31-9f63-e339d071f5ef}; !- Water Outlet Node Name

OS:Node,
  {7804fc1c-b3c7-4433-ab28-0cbe8883447b}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {477d8873-832b-4d64-8f40-03fc982a7b18}, !- Inlet Port
  {19f930df-7c59-41f7-9362-f393d7072dc8}; !- Outlet Port

OS:Connection,
  {477d8873-832b-4d64-8f40-03fc982a7b18}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  29,                                     !- Outlet Port
  {7804fc1c-b3c7-4433-ab28-0cbe8883447b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2ebd230-705f-4302-9b96-aac69beb5968}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {9ea7bbd6-d660-4f31-9f63-e339d071f5ef}, !- Inlet Port
  {5ac3f66d-4b40-41fa-8eb1-0bee41517740}; !- Outlet Port

OS:Connection,
  {19f930df-7c59-41f7-9362-f393d7072dc8}, !- Handle
  {7804fc1c-b3c7-4433-ab28-0cbe8883447b}, !- Source Object
  3,                                      !- Outlet Port
  {8e1036e7-9e90-4494-a3c7-9241dd103391}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9ea7bbd6-d660-4f31-9f63-e339d071f5ef}, !- Handle
  {8e1036e7-9e90-4494-a3c7-9241dd103391}, !- Source Object
  10,                                     !- Outlet Port
  {e2ebd230-705f-4302-9b96-aac69beb5968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac3f66d-4b40-41fa-8eb1-0bee41517740}, !- Handle
  {e2ebd230-705f-4302-9b96-aac69beb5968}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {706f0e3d-eeb6-4e79-9987-4e99940da566}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {8e1036e7-9e90-4494-a3c7-9241dd103391}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {712f3d42-3566-4446-af28-8baa514930c9}, !- Handle
  Coil Heating Electric 27,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {26a7c068-9706-4594-abcb-9680546eed01}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {95f03149-06f6-4218-8f20-97fc7a0d1585}, !- Air Outlet Node Name
  {8d04e1a5-a930-4afb-a7a7-03f1d394dd14}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {712f3d42-3566-4446-af28-8baa514930c9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c2252349-a2b2-4632-af8a-0aa871423111}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Outlet Air Node, !- Name
  {95f03149-06f6-4218-8f20-97fc7a0d1585}, !- Inlet Port
  {6d9cd3e5-192d-4eb5-bf9f-ac5ab9925ca1}; !- Outlet Port

OS:Node,
  {da91ed42-9281-443a-87dc-2ad749c21118}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 Return Air Node, !- Name
  {a34b9eb2-7ef8-4fb3-b2e3-49b5b32c6631}, !- Inlet Port
  {2575b054-0095-427a-b54c-8a04c44c2bd5}; !- Outlet Port

OS:Connection,
  {6d9cd3e5-192d-4eb5-bf9f-ac5ab9925ca1}, !- Handle
  {c2252349-a2b2-4632-af8a-0aa871423111}, !- Source Object
  3,                                      !- Outlet Port
  {5c51aad2-e06d-4475-b5e2-69c959b846bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34b9eb2-7ef8-4fb3-b2e3-49b5b32c6631}, !- Handle
  {e7893c52-e13f-4d32-9e0f-37819df0ab49}, !- Source Object
  2,                                      !- Outlet Port
  {da91ed42-9281-443a-87dc-2ad749c21118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2575b054-0095-427a-b54c-8a04c44c2bd5}, !- Handle
  {da91ed42-9281-443a-87dc-2ad749c21118}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {ac11e7ef-da28-4ceb-85ba-ecf7c83893e8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Inlet Air Node, !- Name
  {7a4a7c4f-14c7-46a3-8950-373f856417d8}, !- Inlet Port
  {8d04e1a5-a930-4afb-a7a7-03f1d394dd14}; !- Outlet Port

OS:Connection,
  {7a4a7c4f-14c7-46a3-8950-373f856417d8}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  29,                                     !- Outlet Port
  {ac11e7ef-da28-4ceb-85ba-ecf7c83893e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d04e1a5-a930-4afb-a7a7-03f1d394dd14}, !- Handle
  {ac11e7ef-da28-4ceb-85ba-ecf7c83893e8}, !- Source Object
  3,                                      !- Outlet Port
  {26a7c068-9706-4594-abcb-9680546eed01}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {95f03149-06f6-4218-8f20-97fc7a0d1585}, !- Handle
  {26a7c068-9706-4594-abcb-9680546eed01}, !- Source Object
  3,                                      !- Outlet Port
  {c2252349-a2b2-4632-af8a-0aa871423111}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {044bd9d3-59fb-4958-a2f7-de1e9664ea14}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3f1abae-5c5b-4a7a-9c6b-f56e4a70831f}, !- Water Inlet Node Name
  {78cfab22-1c1d-4ef4-b80f-f557a4b6c2f9}; !- Water Outlet Node Name

OS:Node,
  {678caccf-0432-45e0-a93e-e52e2c65c13c}, !- Handle
  Coil Heating Water Baseboard 28 Inlet Water Node, !- Name
  {71e60cc4-20f4-4781-8969-4e15c5264b82}, !- Inlet Port
  {f3f1abae-5c5b-4a7a-9c6b-f56e4a70831f}; !- Outlet Port

OS:Connection,
  {71e60cc4-20f4-4781-8969-4e15c5264b82}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  30,                                     !- Outlet Port
  {678caccf-0432-45e0-a93e-e52e2c65c13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd685f7-50cd-4d49-976b-e65006aab23f}, !- Handle
  Coil Heating Water Baseboard 28 Outlet Water Node, !- Name
  {78cfab22-1c1d-4ef4-b80f-f557a4b6c2f9}, !- Inlet Port
  {50313a93-c992-4b8c-abc7-1bd37bfe89a5}; !- Outlet Port

OS:Connection,
  {f3f1abae-5c5b-4a7a-9c6b-f56e4a70831f}, !- Handle
  {678caccf-0432-45e0-a93e-e52e2c65c13c}, !- Source Object
  3,                                      !- Outlet Port
  {044bd9d3-59fb-4958-a2f7-de1e9664ea14}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {78cfab22-1c1d-4ef4-b80f-f557a4b6c2f9}, !- Handle
  {044bd9d3-59fb-4958-a2f7-de1e9664ea14}, !- Source Object
  10,                                     !- Outlet Port
  {9dd685f7-50cd-4d49-976b-e65006aab23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50313a93-c992-4b8c-abc7-1bd37bfe89a5}, !- Handle
  {9dd685f7-50cd-4d49-976b-e65006aab23f}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c5bd9a79-9265-481b-8c42-54b47e1360cd}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {044bd9d3-59fb-4958-a2f7-de1e9664ea14}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {21b9bc7b-054d-4461-be4e-52fbc6f87e1b}, !- Handle
  Coil Heating Electric 28,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8ceaac41-33c4-4d9f-b9ac-a63ce8c6bbde}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {c80d514f-f105-4cb8-9e99-0a80dcb9fba7}, !- Air Outlet Node Name
  {47a6c305-a48b-4f11-b899-28702e86fb69}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {21b9bc7b-054d-4461-be4e-52fbc6f87e1b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dc7b949a-d449-4467-a993-3dbbcd24044d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Outlet Air Node, !- Name
  {c80d514f-f105-4cb8-9e99-0a80dcb9fba7}, !- Inlet Port
  {fda8e5a7-682f-4dda-babb-dc1f14bbe21d}; !- Outlet Port

OS:Node,
  {121f4ebe-d8cb-4fde-8195-d0a5991ab96b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 Return Air Node, !- Name
  {9b8b974f-bb30-4fc3-a69a-62a94fec4215}, !- Inlet Port
  {46c64bf9-c33a-41ce-adf7-963e6b8da32e}; !- Outlet Port

OS:Connection,
  {fda8e5a7-682f-4dda-babb-dc1f14bbe21d}, !- Handle
  {dc7b949a-d449-4467-a993-3dbbcd24044d}, !- Source Object
  3,                                      !- Outlet Port
  {d21b266f-4436-46b4-a953-b783d79a6788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8b974f-bb30-4fc3-a69a-62a94fec4215}, !- Handle
  {c86cb4df-33e9-4bb1-98c4-9f04657737b4}, !- Source Object
  2,                                      !- Outlet Port
  {121f4ebe-d8cb-4fde-8195-d0a5991ab96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c64bf9-c33a-41ce-adf7-963e6b8da32e}, !- Handle
  {121f4ebe-d8cb-4fde-8195-d0a5991ab96b}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {7a8b5e85-5337-4714-a8ab-d16e9a71e887}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Inlet Air Node, !- Name
  {31dd77c9-ae9e-4d47-8105-721f88c44640}, !- Inlet Port
  {47a6c305-a48b-4f11-b899-28702e86fb69}; !- Outlet Port

OS:Connection,
  {31dd77c9-ae9e-4d47-8105-721f88c44640}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  30,                                     !- Outlet Port
  {7a8b5e85-5337-4714-a8ab-d16e9a71e887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a6c305-a48b-4f11-b899-28702e86fb69}, !- Handle
  {7a8b5e85-5337-4714-a8ab-d16e9a71e887}, !- Source Object
  3,                                      !- Outlet Port
  {8ceaac41-33c4-4d9f-b9ac-a63ce8c6bbde}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c80d514f-f105-4cb8-9e99-0a80dcb9fba7}, !- Handle
  {8ceaac41-33c4-4d9f-b9ac-a63ce8c6bbde}, !- Source Object
  3,                                      !- Outlet Port
  {dc7b949a-d449-4467-a993-3dbbcd24044d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2f042c75-1e0f-4da4-aa09-0f93a26045fe}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cbe98094-ad3b-4935-97cd-c199f694fa32}, !- Water Inlet Node Name
  {ba2a3f1f-3d9d-40bd-be10-173f83bbb87a}; !- Water Outlet Node Name

OS:Node,
  {df4937e5-c30f-4bbd-a717-e9aad4c2c0a4}, !- Handle
  Coil Heating Water Baseboard 29 Inlet Water Node, !- Name
  {e0a003f5-4bed-4781-83fe-2cee729e96c2}, !- Inlet Port
  {cbe98094-ad3b-4935-97cd-c199f694fa32}; !- Outlet Port

OS:Connection,
  {e0a003f5-4bed-4781-83fe-2cee729e96c2}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  31,                                     !- Outlet Port
  {df4937e5-c30f-4bbd-a717-e9aad4c2c0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96c82ffc-18c9-45c9-bc51-be04c337b41d}, !- Handle
  Coil Heating Water Baseboard 29 Outlet Water Node, !- Name
  {ba2a3f1f-3d9d-40bd-be10-173f83bbb87a}, !- Inlet Port
  {7f55e6fc-61d6-4616-876c-ee6818086325}; !- Outlet Port

OS:Connection,
  {cbe98094-ad3b-4935-97cd-c199f694fa32}, !- Handle
  {df4937e5-c30f-4bbd-a717-e9aad4c2c0a4}, !- Source Object
  3,                                      !- Outlet Port
  {2f042c75-1e0f-4da4-aa09-0f93a26045fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ba2a3f1f-3d9d-40bd-be10-173f83bbb87a}, !- Handle
  {2f042c75-1e0f-4da4-aa09-0f93a26045fe}, !- Source Object
  10,                                     !- Outlet Port
  {96c82ffc-18c9-45c9-bc51-be04c337b41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f55e6fc-61d6-4616-876c-ee6818086325}, !- Handle
  {96c82ffc-18c9-45c9-bc51-be04c337b41d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2f2e52b9-8242-45b4-a00d-0aefe518dc21}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {2f042c75-1e0f-4da4-aa09-0f93a26045fe}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {27943f4b-97cf-4406-8008-485506b7ef07}, !- Handle
  Coil Heating Electric 29,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {96ca284e-0554-430e-b4f6-232db8d7d449}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {2be470de-56aa-4635-9eb0-5232c7c9cefd}, !- Air Outlet Node Name
  {d15a4f3b-5d6e-4ffc-9dd1-3a726af6f1a4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {27943f4b-97cf-4406-8008-485506b7ef07}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b61f4cd7-5832-4e34-be1e-5155ce5fec85}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Outlet Air Node, !- Name
  {2be470de-56aa-4635-9eb0-5232c7c9cefd}, !- Inlet Port
  {3a8b9282-a410-4883-a819-68ad85392876}; !- Outlet Port

OS:Node,
  {6399a850-0dc5-4f45-9959-5efe958c6f13}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Return Air Node, !- Name
  {07bf28c5-7b11-4e36-8dc9-e5565582ab79}, !- Inlet Port
  {fdc1917f-c2fd-470f-8488-d6accf013e65}; !- Outlet Port

OS:Connection,
  {3a8b9282-a410-4883-a819-68ad85392876}, !- Handle
  {b61f4cd7-5832-4e34-be1e-5155ce5fec85}, !- Source Object
  3,                                      !- Outlet Port
  {ef4ddda0-4aeb-41a4-a166-a94421899d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07bf28c5-7b11-4e36-8dc9-e5565582ab79}, !- Handle
  {f520770b-4a1d-478a-b824-ca7372bd334e}, !- Source Object
  2,                                      !- Outlet Port
  {6399a850-0dc5-4f45-9959-5efe958c6f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc1917f-c2fd-470f-8488-d6accf013e65}, !- Handle
  {6399a850-0dc5-4f45-9959-5efe958c6f13}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {f277bd2f-690f-4c3b-bf6c-e52dfa76fe5d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Inlet Air Node, !- Name
  {3435b87d-bad9-4855-ac5f-23135bec7209}, !- Inlet Port
  {d15a4f3b-5d6e-4ffc-9dd1-3a726af6f1a4}; !- Outlet Port

OS:Connection,
  {3435b87d-bad9-4855-ac5f-23135bec7209}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  31,                                     !- Outlet Port
  {f277bd2f-690f-4c3b-bf6c-e52dfa76fe5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15a4f3b-5d6e-4ffc-9dd1-3a726af6f1a4}, !- Handle
  {f277bd2f-690f-4c3b-bf6c-e52dfa76fe5d}, !- Source Object
  3,                                      !- Outlet Port
  {96ca284e-0554-430e-b4f6-232db8d7d449}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2be470de-56aa-4635-9eb0-5232c7c9cefd}, !- Handle
  {96ca284e-0554-430e-b4f6-232db8d7d449}, !- Source Object
  3,                                      !- Outlet Port
  {b61f4cd7-5832-4e34-be1e-5155ce5fec85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4aa27950-a152-41fb-abac-e153f6e756fb}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {20c83210-f65c-4e76-8c92-43f88355caef}, !- Water Inlet Node Name
  {e677ea8b-cefb-4e0d-8d43-0d88d1c99788}; !- Water Outlet Node Name

OS:Node,
  {c44a0981-060b-4095-8568-0ad28eeb1ca8}, !- Handle
  Coil Heating Water Baseboard 30 Inlet Water Node, !- Name
  {fad34fa8-d9f9-4d29-a4bb-e133f9c333df}, !- Inlet Port
  {20c83210-f65c-4e76-8c92-43f88355caef}; !- Outlet Port

OS:Connection,
  {fad34fa8-d9f9-4d29-a4bb-e133f9c333df}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  32,                                     !- Outlet Port
  {c44a0981-060b-4095-8568-0ad28eeb1ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a7e8b3-3fb3-4bd2-95a3-aab6974c0a21}, !- Handle
  Coil Heating Water Baseboard 30 Outlet Water Node, !- Name
  {e677ea8b-cefb-4e0d-8d43-0d88d1c99788}, !- Inlet Port
  {41709ac4-45be-4322-a8d2-4e822f44846d}; !- Outlet Port

OS:Connection,
  {20c83210-f65c-4e76-8c92-43f88355caef}, !- Handle
  {c44a0981-060b-4095-8568-0ad28eeb1ca8}, !- Source Object
  3,                                      !- Outlet Port
  {4aa27950-a152-41fb-abac-e153f6e756fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e677ea8b-cefb-4e0d-8d43-0d88d1c99788}, !- Handle
  {4aa27950-a152-41fb-abac-e153f6e756fb}, !- Source Object
  10,                                     !- Outlet Port
  {e1a7e8b3-3fb3-4bd2-95a3-aab6974c0a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41709ac4-45be-4322-a8d2-4e822f44846d}, !- Handle
  {e1a7e8b3-3fb3-4bd2-95a3-aab6974c0a21}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ead9e8cb-4c7d-40d2-8934-ff50a90fbaec}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {4aa27950-a152-41fb-abac-e153f6e756fb}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {ae08a267-ec4c-45e2-98a5-7f9fd24934dc}, !- Handle
  Coil Heating Electric 30,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {895629d8-cf83-466e-aa4a-7a4287fb48df}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {11f6f6c8-2c89-4bfa-9c66-1e3159e51060}, !- Air Outlet Node Name
  {b13da613-c934-4172-8586-61fa3afba73a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ae08a267-ec4c-45e2-98a5-7f9fd24934dc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c34a5e63-a82a-4881-b6a5-a10ba77f854d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Outlet Air Node, !- Name
  {11f6f6c8-2c89-4bfa-9c66-1e3159e51060}, !- Inlet Port
  {91856a0e-e993-4873-bf1d-472aa011039f}; !- Outlet Port

OS:Node,
  {c478af7f-f48a-4dbd-b71d-9cb8eca49ddd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 Return Air Node, !- Name
  {72dbd724-8fe4-4242-bbf5-f29f1c96f4c0}, !- Inlet Port
  {1441af61-e0fb-4115-8053-349ddaecebea}; !- Outlet Port

OS:Connection,
  {91856a0e-e993-4873-bf1d-472aa011039f}, !- Handle
  {c34a5e63-a82a-4881-b6a5-a10ba77f854d}, !- Source Object
  3,                                      !- Outlet Port
  {17f60420-9ec6-4eb6-8b6b-491331621423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72dbd724-8fe4-4242-bbf5-f29f1c96f4c0}, !- Handle
  {15fda9bb-cfb3-46f7-8d62-3bfbcadccdde}, !- Source Object
  2,                                      !- Outlet Port
  {c478af7f-f48a-4dbd-b71d-9cb8eca49ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1441af61-e0fb-4115-8053-349ddaecebea}, !- Handle
  {c478af7f-f48a-4dbd-b71d-9cb8eca49ddd}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {5aef6e6c-a0d7-41a1-b8bf-ff4c7e8b06ca}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Inlet Air Node, !- Name
  {2f5117da-52ab-4921-a6e1-b029e010a798}, !- Inlet Port
  {b13da613-c934-4172-8586-61fa3afba73a}; !- Outlet Port

OS:Connection,
  {2f5117da-52ab-4921-a6e1-b029e010a798}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  32,                                     !- Outlet Port
  {5aef6e6c-a0d7-41a1-b8bf-ff4c7e8b06ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13da613-c934-4172-8586-61fa3afba73a}, !- Handle
  {5aef6e6c-a0d7-41a1-b8bf-ff4c7e8b06ca}, !- Source Object
  3,                                      !- Outlet Port
  {895629d8-cf83-466e-aa4a-7a4287fb48df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11f6f6c8-2c89-4bfa-9c66-1e3159e51060}, !- Handle
  {895629d8-cf83-466e-aa4a-7a4287fb48df}, !- Source Object
  3,                                      !- Outlet Port
  {c34a5e63-a82a-4881-b6a5-a10ba77f854d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {45822ab2-6968-4d4a-b563-1acb195c567a}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {af8f73fb-4234-4c37-bffb-b0bbec8b036b}, !- Water Inlet Node Name
  {ab00611e-8648-4fec-95e8-523593572f4c}; !- Water Outlet Node Name

OS:Node,
  {5bcb897b-0cdd-40b9-8561-e059b56c9184}, !- Handle
  Coil Heating Water Baseboard 31 Inlet Water Node, !- Name
  {6986f615-3849-4b42-8065-6e313b2675ff}, !- Inlet Port
  {af8f73fb-4234-4c37-bffb-b0bbec8b036b}; !- Outlet Port

OS:Connection,
  {6986f615-3849-4b42-8065-6e313b2675ff}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  33,                                     !- Outlet Port
  {5bcb897b-0cdd-40b9-8561-e059b56c9184}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb3bf19a-4b87-4b6b-9173-814718d30806}, !- Handle
  Coil Heating Water Baseboard 31 Outlet Water Node, !- Name
  {ab00611e-8648-4fec-95e8-523593572f4c}, !- Inlet Port
  {61f77faf-f644-43ca-8106-0e0128ad35dd}; !- Outlet Port

OS:Connection,
  {af8f73fb-4234-4c37-bffb-b0bbec8b036b}, !- Handle
  {5bcb897b-0cdd-40b9-8561-e059b56c9184}, !- Source Object
  3,                                      !- Outlet Port
  {45822ab2-6968-4d4a-b563-1acb195c567a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab00611e-8648-4fec-95e8-523593572f4c}, !- Handle
  {45822ab2-6968-4d4a-b563-1acb195c567a}, !- Source Object
  10,                                     !- Outlet Port
  {fb3bf19a-4b87-4b6b-9173-814718d30806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f77faf-f644-43ca-8106-0e0128ad35dd}, !- Handle
  {fb3bf19a-4b87-4b6b-9173-814718d30806}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c58a1258-7553-438c-b15c-39d24ade0032}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {45822ab2-6968-4d4a-b563-1acb195c567a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {42be4624-581a-4b2e-a931-bc78b26def6f}, !- Handle
  Coil Heating Electric 31,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {82f62ac9-3ccf-4ac9-8dc6-c23604250cee}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b0017342-0277-4fa7-ab95-10bbc70db2e4}, !- Air Outlet Node Name
  {3e1d167b-05f7-463a-bf85-835a51be8632}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {42be4624-581a-4b2e-a931-bc78b26def6f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0acadc03-2946-4edc-8692-670194885d76}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Outlet Air Node, !- Name
  {b0017342-0277-4fa7-ab95-10bbc70db2e4}, !- Inlet Port
  {172e5f4b-34b2-4e8f-a27f-08ef92aebd62}; !- Outlet Port

OS:Node,
  {5fe77d10-e7ea-4cc1-b494-ce6049b4d5c1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 Return Air Node, !- Name
  {ffe9444d-a9cc-43d4-8f7b-14cf795bc815}, !- Inlet Port
  {f7b924fd-dbb6-4e54-88a6-a93b7f9eb076}; !- Outlet Port

OS:Connection,
  {172e5f4b-34b2-4e8f-a27f-08ef92aebd62}, !- Handle
  {0acadc03-2946-4edc-8692-670194885d76}, !- Source Object
  3,                                      !- Outlet Port
  {19b26234-30ea-4004-ae0f-85845375504e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe9444d-a9cc-43d4-8f7b-14cf795bc815}, !- Handle
  {efe3583b-aa5c-4cb2-b30a-77556dfe60eb}, !- Source Object
  2,                                      !- Outlet Port
  {5fe77d10-e7ea-4cc1-b494-ce6049b4d5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b924fd-dbb6-4e54-88a6-a93b7f9eb076}, !- Handle
  {5fe77d10-e7ea-4cc1-b494-ce6049b4d5c1}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {de77eba8-f51c-4317-867c-14c9e59b8283}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Inlet Air Node, !- Name
  {2deb28c9-6f90-47bc-88b7-f30dee98b006}, !- Inlet Port
  {3e1d167b-05f7-463a-bf85-835a51be8632}; !- Outlet Port

OS:Connection,
  {2deb28c9-6f90-47bc-88b7-f30dee98b006}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  33,                                     !- Outlet Port
  {de77eba8-f51c-4317-867c-14c9e59b8283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1d167b-05f7-463a-bf85-835a51be8632}, !- Handle
  {de77eba8-f51c-4317-867c-14c9e59b8283}, !- Source Object
  3,                                      !- Outlet Port
  {82f62ac9-3ccf-4ac9-8dc6-c23604250cee}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0017342-0277-4fa7-ab95-10bbc70db2e4}, !- Handle
  {82f62ac9-3ccf-4ac9-8dc6-c23604250cee}, !- Source Object
  3,                                      !- Outlet Port
  {0acadc03-2946-4edc-8692-670194885d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fcf23425-3bb3-4342-9bc6-2e74d51737d4}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1777daac-8689-4167-8b91-7c09b321cce4}, !- Water Inlet Node Name
  {27b8eff5-801d-446c-a7b1-9e4ab92d3a67}; !- Water Outlet Node Name

OS:Node,
  {f7075827-b2da-4a52-b068-ec4b00812107}, !- Handle
  Coil Heating Water Baseboard 32 Inlet Water Node, !- Name
  {37a83f48-1e02-4658-89fb-74ae714498e5}, !- Inlet Port
  {1777daac-8689-4167-8b91-7c09b321cce4}; !- Outlet Port

OS:Connection,
  {37a83f48-1e02-4658-89fb-74ae714498e5}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  34,                                     !- Outlet Port
  {f7075827-b2da-4a52-b068-ec4b00812107}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d9b95dd-6f93-4772-ad1b-57db8f978c76}, !- Handle
  Coil Heating Water Baseboard 32 Outlet Water Node, !- Name
  {27b8eff5-801d-446c-a7b1-9e4ab92d3a67}, !- Inlet Port
  {ae472391-720b-4067-91df-69ce1b0185c6}; !- Outlet Port

OS:Connection,
  {1777daac-8689-4167-8b91-7c09b321cce4}, !- Handle
  {f7075827-b2da-4a52-b068-ec4b00812107}, !- Source Object
  3,                                      !- Outlet Port
  {fcf23425-3bb3-4342-9bc6-2e74d51737d4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {27b8eff5-801d-446c-a7b1-9e4ab92d3a67}, !- Handle
  {fcf23425-3bb3-4342-9bc6-2e74d51737d4}, !- Source Object
  10,                                     !- Outlet Port
  {7d9b95dd-6f93-4772-ad1b-57db8f978c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae472391-720b-4067-91df-69ce1b0185c6}, !- Handle
  {7d9b95dd-6f93-4772-ad1b-57db8f978c76}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5d0ab2d0-37db-4266-9d26-32603b4c8241}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {fcf23425-3bb3-4342-9bc6-2e74d51737d4}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {afdba50b-3de5-4341-8d6c-984dd7d4b029}, !- Handle
  Coil Heating Electric 32,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {024727bd-86ff-4896-b9e8-a85e6e8747c8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {21c0fcb7-ed0f-4c3f-adf3-de0e46d7719b}, !- Air Outlet Node Name
  {22f2509e-d36d-4e0b-9e65-76c54000b030}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {afdba50b-3de5-4341-8d6c-984dd7d4b029}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8d593d0d-fc66-48d4-a92a-7b927eb597c1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Outlet Air Node, !- Name
  {21c0fcb7-ed0f-4c3f-adf3-de0e46d7719b}, !- Inlet Port
  {14d7818b-b578-46aa-886a-ee53b85b7608}; !- Outlet Port

OS:Node,
  {2489cabf-5cf4-4592-bbe1-ccdb7516f0e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 Return Air Node, !- Name
  {9b8981af-5fa6-4a53-aec1-f860e6a43df2}, !- Inlet Port
  {1123fb8f-415b-49c3-9a2a-10e14805fa83}; !- Outlet Port

OS:Connection,
  {14d7818b-b578-46aa-886a-ee53b85b7608}, !- Handle
  {8d593d0d-fc66-48d4-a92a-7b927eb597c1}, !- Source Object
  3,                                      !- Outlet Port
  {0000cc81-ee3e-43e2-a4d0-3c164508f53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8981af-5fa6-4a53-aec1-f860e6a43df2}, !- Handle
  {42bb56f2-c1c5-45e5-b774-c3ddb27563d9}, !- Source Object
  2,                                      !- Outlet Port
  {2489cabf-5cf4-4592-bbe1-ccdb7516f0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1123fb8f-415b-49c3-9a2a-10e14805fa83}, !- Handle
  {2489cabf-5cf4-4592-bbe1-ccdb7516f0e6}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {809b86c7-6fd3-419a-a6c3-3118c0f846fd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Inlet Air Node, !- Name
  {f8aeedf7-1c91-481d-a56c-85d3196abf23}, !- Inlet Port
  {22f2509e-d36d-4e0b-9e65-76c54000b030}; !- Outlet Port

OS:Connection,
  {f8aeedf7-1c91-481d-a56c-85d3196abf23}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  34,                                     !- Outlet Port
  {809b86c7-6fd3-419a-a6c3-3118c0f846fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f2509e-d36d-4e0b-9e65-76c54000b030}, !- Handle
  {809b86c7-6fd3-419a-a6c3-3118c0f846fd}, !- Source Object
  3,                                      !- Outlet Port
  {024727bd-86ff-4896-b9e8-a85e6e8747c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21c0fcb7-ed0f-4c3f-adf3-de0e46d7719b}, !- Handle
  {024727bd-86ff-4896-b9e8-a85e6e8747c8}, !- Source Object
  3,                                      !- Outlet Port
  {8d593d0d-fc66-48d4-a92a-7b927eb597c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0fdeaf72-425c-4656-a871-3571ae60aa8b}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ff57c57-c037-4c62-b910-97f03be6aac3}, !- Water Inlet Node Name
  {5130f84d-ac79-42cb-a881-b1309d57bd7d}; !- Water Outlet Node Name

OS:Node,
  {0b229181-91b7-4878-9eb3-c0bd6c041842}, !- Handle
  Coil Heating Water Baseboard 33 Inlet Water Node, !- Name
  {dfea87c2-db1d-4f67-890d-3f0e57b726de}, !- Inlet Port
  {1ff57c57-c037-4c62-b910-97f03be6aac3}; !- Outlet Port

OS:Connection,
  {dfea87c2-db1d-4f67-890d-3f0e57b726de}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  35,                                     !- Outlet Port
  {0b229181-91b7-4878-9eb3-c0bd6c041842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {184a0c00-90ba-4146-b332-1673517a9aba}, !- Handle
  Coil Heating Water Baseboard 33 Outlet Water Node, !- Name
  {5130f84d-ac79-42cb-a881-b1309d57bd7d}, !- Inlet Port
  {87c7c4f4-8b83-4fcc-bc76-d86539ca1939}; !- Outlet Port

OS:Connection,
  {1ff57c57-c037-4c62-b910-97f03be6aac3}, !- Handle
  {0b229181-91b7-4878-9eb3-c0bd6c041842}, !- Source Object
  3,                                      !- Outlet Port
  {0fdeaf72-425c-4656-a871-3571ae60aa8b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5130f84d-ac79-42cb-a881-b1309d57bd7d}, !- Handle
  {0fdeaf72-425c-4656-a871-3571ae60aa8b}, !- Source Object
  10,                                     !- Outlet Port
  {184a0c00-90ba-4146-b332-1673517a9aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c7c4f4-8b83-4fcc-bc76-d86539ca1939}, !- Handle
  {184a0c00-90ba-4146-b332-1673517a9aba}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1eab6e83-77e5-4565-92da-8743dd4b2656}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {0fdeaf72-425c-4656-a871-3571ae60aa8b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {3d1b6985-c31e-4313-b5b3-45332d8566bc}, !- Handle
  Coil Heating Electric 33,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d2e1d2a9-b585-4a0c-a789-14ca493ed50e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {79304f51-4253-4953-bb45-61741e9adbce}, !- Air Outlet Node Name
  {1722b581-5cf6-4b60-8c1e-b56e9a189b96}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3d1b6985-c31e-4313-b5b3-45332d8566bc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a9503428-29d5-408d-835f-75a37c53bbf3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Outlet Air Node, !- Name
  {79304f51-4253-4953-bb45-61741e9adbce}, !- Inlet Port
  {6e09f07e-b89e-4239-b703-e0d8d5ff66e5}; !- Outlet Port

OS:Node,
  {ee6bb25a-63b2-49ed-8647-c1fcdf2e3665}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Return Air Node, !- Name
  {384656e6-9ec7-4c47-8659-e15f93cc43c2}, !- Inlet Port
  {9bcba045-c6db-4eed-852b-d67643c37f85}; !- Outlet Port

OS:Connection,
  {6e09f07e-b89e-4239-b703-e0d8d5ff66e5}, !- Handle
  {a9503428-29d5-408d-835f-75a37c53bbf3}, !- Source Object
  3,                                      !- Outlet Port
  {a321103e-484f-4d32-92fa-b2d5af849c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384656e6-9ec7-4c47-8659-e15f93cc43c2}, !- Handle
  {f095541c-6440-4b89-bf56-92005280b502}, !- Source Object
  2,                                      !- Outlet Port
  {ee6bb25a-63b2-49ed-8647-c1fcdf2e3665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bcba045-c6db-4eed-852b-d67643c37f85}, !- Handle
  {ee6bb25a-63b2-49ed-8647-c1fcdf2e3665}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {b5e82b6d-bff1-487d-8c66-4eda5132c748}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Inlet Air Node, !- Name
  {41836556-a355-461d-b06d-5f0468a3ed34}, !- Inlet Port
  {1722b581-5cf6-4b60-8c1e-b56e9a189b96}; !- Outlet Port

OS:Connection,
  {41836556-a355-461d-b06d-5f0468a3ed34}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  35,                                     !- Outlet Port
  {b5e82b6d-bff1-487d-8c66-4eda5132c748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1722b581-5cf6-4b60-8c1e-b56e9a189b96}, !- Handle
  {b5e82b6d-bff1-487d-8c66-4eda5132c748}, !- Source Object
  3,                                      !- Outlet Port
  {d2e1d2a9-b585-4a0c-a789-14ca493ed50e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {79304f51-4253-4953-bb45-61741e9adbce}, !- Handle
  {d2e1d2a9-b585-4a0c-a789-14ca493ed50e}, !- Source Object
  3,                                      !- Outlet Port
  {a9503428-29d5-408d-835f-75a37c53bbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c5c96bdb-b5ee-455b-bbd2-ed406d91beba}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cb244a4f-4c32-46fa-9d7f-1fdf8331493c}, !- Water Inlet Node Name
  {6650463b-9f7d-46c9-b333-f5fd54661c30}; !- Water Outlet Node Name

OS:Node,
  {7a511ca5-e4c8-4a5c-bc9d-937b3235239d}, !- Handle
  Coil Heating Water Baseboard 34 Inlet Water Node, !- Name
  {2cdf2e2c-b17a-4b37-8097-0c71be6d209f}, !- Inlet Port
  {cb244a4f-4c32-46fa-9d7f-1fdf8331493c}; !- Outlet Port

OS:Connection,
  {2cdf2e2c-b17a-4b37-8097-0c71be6d209f}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  36,                                     !- Outlet Port
  {7a511ca5-e4c8-4a5c-bc9d-937b3235239d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c64b7a5-27f3-4131-8f94-baf409db2709}, !- Handle
  Coil Heating Water Baseboard 34 Outlet Water Node, !- Name
  {6650463b-9f7d-46c9-b333-f5fd54661c30}, !- Inlet Port
  {f7140b09-c0b8-4063-aa9c-61b5e7da16fc}; !- Outlet Port

OS:Connection,
  {cb244a4f-4c32-46fa-9d7f-1fdf8331493c}, !- Handle
  {7a511ca5-e4c8-4a5c-bc9d-937b3235239d}, !- Source Object
  3,                                      !- Outlet Port
  {c5c96bdb-b5ee-455b-bbd2-ed406d91beba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6650463b-9f7d-46c9-b333-f5fd54661c30}, !- Handle
  {c5c96bdb-b5ee-455b-bbd2-ed406d91beba}, !- Source Object
  10,                                     !- Outlet Port
  {5c64b7a5-27f3-4131-8f94-baf409db2709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7140b09-c0b8-4063-aa9c-61b5e7da16fc}, !- Handle
  {5c64b7a5-27f3-4131-8f94-baf409db2709}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {243d2943-645f-4e13-8023-dbd334481405}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {c5c96bdb-b5ee-455b-bbd2-ed406d91beba}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {fc4918be-d1c5-46e2-846f-0e4610df8241}, !- Handle
  Coil Heating Electric 34,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ae4bbe32-ff8a-4296-91b4-5b87483cb26a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {99caf44b-9fb2-4c07-86cb-cf4ae6bf4f57}, !- Air Outlet Node Name
  {9646e8fa-d4ac-4ab9-a7d4-f52ab38b7d98}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fc4918be-d1c5-46e2-846f-0e4610df8241}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {695e003a-8608-4888-b924-00ac041aadbf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Outlet Air Node, !- Name
  {99caf44b-9fb2-4c07-86cb-cf4ae6bf4f57}, !- Inlet Port
  {306d9c01-e87e-48b1-808b-0d3bbf4651a8}; !- Outlet Port

OS:Node,
  {0bf98a2e-24c8-407b-9661-a5743e93d4b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Return Air Node, !- Name
  {33b1197d-8d2e-48c1-b486-c0fc59a0ecbd}, !- Inlet Port
  {640a98ba-978c-4853-a4e8-dad6f4190d5a}; !- Outlet Port

OS:Connection,
  {306d9c01-e87e-48b1-808b-0d3bbf4651a8}, !- Handle
  {695e003a-8608-4888-b924-00ac041aadbf}, !- Source Object
  3,                                      !- Outlet Port
  {1c0427ad-0051-44bd-ba11-48c8c9bafa5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b1197d-8d2e-48c1-b486-c0fc59a0ecbd}, !- Handle
  {a6cb4525-8cca-4f07-88c8-4067242ea2d6}, !- Source Object
  2,                                      !- Outlet Port
  {0bf98a2e-24c8-407b-9661-a5743e93d4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640a98ba-978c-4853-a4e8-dad6f4190d5a}, !- Handle
  {0bf98a2e-24c8-407b-9661-a5743e93d4b7}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {f4e5a43a-93bb-483d-834b-e779712f1b54}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Inlet Air Node, !- Name
  {5b00571b-cd95-4ddb-8eb9-906863dd1179}, !- Inlet Port
  {9646e8fa-d4ac-4ab9-a7d4-f52ab38b7d98}; !- Outlet Port

OS:Connection,
  {5b00571b-cd95-4ddb-8eb9-906863dd1179}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  36,                                     !- Outlet Port
  {f4e5a43a-93bb-483d-834b-e779712f1b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9646e8fa-d4ac-4ab9-a7d4-f52ab38b7d98}, !- Handle
  {f4e5a43a-93bb-483d-834b-e779712f1b54}, !- Source Object
  3,                                      !- Outlet Port
  {ae4bbe32-ff8a-4296-91b4-5b87483cb26a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99caf44b-9fb2-4c07-86cb-cf4ae6bf4f57}, !- Handle
  {ae4bbe32-ff8a-4296-91b4-5b87483cb26a}, !- Source Object
  3,                                      !- Outlet Port
  {695e003a-8608-4888-b924-00ac041aadbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b91d1efe-5e64-4ea3-ba3c-82cb94cede81}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {03638b12-2fe6-4a84-ba99-c51b1de1896b}, !- Water Inlet Node Name
  {c5edbb02-6fda-445f-a503-1a4c0543c318}; !- Water Outlet Node Name

OS:Node,
  {4cb09e43-7cd7-45e6-8660-4fb56726848f}, !- Handle
  Coil Heating Water Baseboard 35 Inlet Water Node, !- Name
  {a615da57-29c3-468b-aee0-e7cc9f8f5431}, !- Inlet Port
  {03638b12-2fe6-4a84-ba99-c51b1de1896b}; !- Outlet Port

OS:Connection,
  {a615da57-29c3-468b-aee0-e7cc9f8f5431}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  37,                                     !- Outlet Port
  {4cb09e43-7cd7-45e6-8660-4fb56726848f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0630eb54-4f84-48a5-b4b5-992f7f13d35b}, !- Handle
  Coil Heating Water Baseboard 35 Outlet Water Node, !- Name
  {c5edbb02-6fda-445f-a503-1a4c0543c318}, !- Inlet Port
  {10527da5-f07d-42d9-82aa-c7fa3f54f0ca}; !- Outlet Port

OS:Connection,
  {03638b12-2fe6-4a84-ba99-c51b1de1896b}, !- Handle
  {4cb09e43-7cd7-45e6-8660-4fb56726848f}, !- Source Object
  3,                                      !- Outlet Port
  {b91d1efe-5e64-4ea3-ba3c-82cb94cede81}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c5edbb02-6fda-445f-a503-1a4c0543c318}, !- Handle
  {b91d1efe-5e64-4ea3-ba3c-82cb94cede81}, !- Source Object
  10,                                     !- Outlet Port
  {0630eb54-4f84-48a5-b4b5-992f7f13d35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10527da5-f07d-42d9-82aa-c7fa3f54f0ca}, !- Handle
  {0630eb54-4f84-48a5-b4b5-992f7f13d35b}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {12ccdbb0-6e6e-4b23-98db-276258debe47}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b91d1efe-5e64-4ea3-ba3c-82cb94cede81}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {84ab1584-a3a5-4e0f-8bc3-fabb5cf9267d}, !- Handle
  Coil Heating Electric 35,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a2996804-211e-4b45-8c84-5b3cada37516}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {2a03e86f-44ee-47d3-ac00-15f27357b2fd}, !- Air Outlet Node Name
  {4e101a64-4313-4c57-85c0-04acb1c964f9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {84ab1584-a3a5-4e0f-8bc3-fabb5cf9267d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3ca2b4ce-1159-4b50-bf33-77d586198923}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Outlet Air Node, !- Name
  {2a03e86f-44ee-47d3-ac00-15f27357b2fd}, !- Inlet Port
  {09bd40b4-35eb-4ed5-a06e-2e26f5f6316f}; !- Outlet Port

OS:Node,
  {0ae406c4-147f-448e-a5cf-7692a0825603}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Return Air Node, !- Name
  {894195db-24e4-452c-b283-894fdba9ee19}, !- Inlet Port
  {e1922430-8bff-418a-9087-d118b01f0ae3}; !- Outlet Port

OS:Connection,
  {09bd40b4-35eb-4ed5-a06e-2e26f5f6316f}, !- Handle
  {3ca2b4ce-1159-4b50-bf33-77d586198923}, !- Source Object
  3,                                      !- Outlet Port
  {08103c94-3865-4038-867e-336fb42b21af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894195db-24e4-452c-b283-894fdba9ee19}, !- Handle
  {26b37acf-f1ef-41e9-9122-fd1701ea0151}, !- Source Object
  2,                                      !- Outlet Port
  {0ae406c4-147f-448e-a5cf-7692a0825603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1922430-8bff-418a-9087-d118b01f0ae3}, !- Handle
  {0ae406c4-147f-448e-a5cf-7692a0825603}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {3af47f6f-782b-440d-b670-bbc2f3bfc412}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Inlet Air Node, !- Name
  {f88fdbea-3cd7-4093-aa2e-4a905a4c8d25}, !- Inlet Port
  {4e101a64-4313-4c57-85c0-04acb1c964f9}; !- Outlet Port

OS:Connection,
  {f88fdbea-3cd7-4093-aa2e-4a905a4c8d25}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  37,                                     !- Outlet Port
  {3af47f6f-782b-440d-b670-bbc2f3bfc412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e101a64-4313-4c57-85c0-04acb1c964f9}, !- Handle
  {3af47f6f-782b-440d-b670-bbc2f3bfc412}, !- Source Object
  3,                                      !- Outlet Port
  {a2996804-211e-4b45-8c84-5b3cada37516}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a03e86f-44ee-47d3-ac00-15f27357b2fd}, !- Handle
  {a2996804-211e-4b45-8c84-5b3cada37516}, !- Source Object
  3,                                      !- Outlet Port
  {3ca2b4ce-1159-4b50-bf33-77d586198923}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {86508315-bd37-45bc-ba39-8635fe7e75ad}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ebe8b835-e935-497c-a1c2-f8b57c6fb99b}, !- Water Inlet Node Name
  {bbd7832f-d223-49d3-a0ff-7d674b4f373d}; !- Water Outlet Node Name

OS:Node,
  {cbba8964-8955-40aa-ae3f-06387442fbe9}, !- Handle
  Coil Heating Water Baseboard 36 Inlet Water Node, !- Name
  {95fa602f-42d5-4331-a820-7a061bcb3368}, !- Inlet Port
  {ebe8b835-e935-497c-a1c2-f8b57c6fb99b}; !- Outlet Port

OS:Connection,
  {95fa602f-42d5-4331-a820-7a061bcb3368}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  38,                                     !- Outlet Port
  {cbba8964-8955-40aa-ae3f-06387442fbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {084f853c-3541-46ec-a68f-198f13b6d22d}, !- Handle
  Coil Heating Water Baseboard 36 Outlet Water Node, !- Name
  {bbd7832f-d223-49d3-a0ff-7d674b4f373d}, !- Inlet Port
  {99767756-b605-44eb-8d18-8ca781f77356}; !- Outlet Port

OS:Connection,
  {ebe8b835-e935-497c-a1c2-f8b57c6fb99b}, !- Handle
  {cbba8964-8955-40aa-ae3f-06387442fbe9}, !- Source Object
  3,                                      !- Outlet Port
  {86508315-bd37-45bc-ba39-8635fe7e75ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bbd7832f-d223-49d3-a0ff-7d674b4f373d}, !- Handle
  {86508315-bd37-45bc-ba39-8635fe7e75ad}, !- Source Object
  10,                                     !- Outlet Port
  {084f853c-3541-46ec-a68f-198f13b6d22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99767756-b605-44eb-8d18-8ca781f77356}, !- Handle
  {084f853c-3541-46ec-a68f-198f13b6d22d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f0112ee-afc7-4267-82bf-ceb505072001}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {86508315-bd37-45bc-ba39-8635fe7e75ad}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c368ca67-f8f7-4f28-a696-72ef3fe32e5c}, !- Handle
  Coil Heating Electric 36,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {01484b2a-f40f-4b84-9b28-b78be19eb7a7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {ad5f92a9-8dd3-43c1-bd14-93733c10e399}, !- Air Outlet Node Name
  {2c82251a-3536-4868-937a-010f5b58c66f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c368ca67-f8f7-4f28-a696-72ef3fe32e5c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2414c2e2-3738-499b-95d5-2f8ef0eb8804}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Outlet Air Node, !- Name
  {ad5f92a9-8dd3-43c1-bd14-93733c10e399}, !- Inlet Port
  {be7f1f60-7668-47ff-b22b-871e94899308}; !- Outlet Port

OS:Node,
  {6db11d26-a85e-49ce-b008-e328825fc791}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Return Air Node, !- Name
  {0951b512-9858-4227-a3c0-714e514bae44}, !- Inlet Port
  {518d82af-d1ce-4fc6-8fbb-af8823bec5ff}; !- Outlet Port

OS:Connection,
  {be7f1f60-7668-47ff-b22b-871e94899308}, !- Handle
  {2414c2e2-3738-499b-95d5-2f8ef0eb8804}, !- Source Object
  3,                                      !- Outlet Port
  {f0f87d28-6859-460f-a23b-5614358581c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0951b512-9858-4227-a3c0-714e514bae44}, !- Handle
  {fa5f502d-417f-42e7-866c-46711e0eb661}, !- Source Object
  2,                                      !- Outlet Port
  {6db11d26-a85e-49ce-b008-e328825fc791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518d82af-d1ce-4fc6-8fbb-af8823bec5ff}, !- Handle
  {6db11d26-a85e-49ce-b008-e328825fc791}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {ffcc1e05-b5f4-4294-bcd0-a1973f58fb7c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Inlet Air Node, !- Name
  {44aa8ca4-8006-4bcc-be09-09d34b5015dd}, !- Inlet Port
  {2c82251a-3536-4868-937a-010f5b58c66f}; !- Outlet Port

OS:Connection,
  {44aa8ca4-8006-4bcc-be09-09d34b5015dd}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  38,                                     !- Outlet Port
  {ffcc1e05-b5f4-4294-bcd0-a1973f58fb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c82251a-3536-4868-937a-010f5b58c66f}, !- Handle
  {ffcc1e05-b5f4-4294-bcd0-a1973f58fb7c}, !- Source Object
  3,                                      !- Outlet Port
  {01484b2a-f40f-4b84-9b28-b78be19eb7a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad5f92a9-8dd3-43c1-bd14-93733c10e399}, !- Handle
  {01484b2a-f40f-4b84-9b28-b78be19eb7a7}, !- Source Object
  3,                                      !- Outlet Port
  {2414c2e2-3738-499b-95d5-2f8ef0eb8804}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {75d569dc-8df5-47d3-81e3-0f60e63cab00}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5895bb6-9843-44c9-b821-e8f75b9528a2}, !- Water Inlet Node Name
  {084ecb22-c9ea-4a36-8c77-8094d39189f2}; !- Water Outlet Node Name

OS:Node,
  {ddc1d4c4-551f-4099-9f5c-3c653bf71ff9}, !- Handle
  Coil Heating Water Baseboard 37 Inlet Water Node, !- Name
  {cbe2ab63-bf15-44e8-b1d9-796f0337d0ae}, !- Inlet Port
  {a5895bb6-9843-44c9-b821-e8f75b9528a2}; !- Outlet Port

OS:Connection,
  {cbe2ab63-bf15-44e8-b1d9-796f0337d0ae}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  39,                                     !- Outlet Port
  {ddc1d4c4-551f-4099-9f5c-3c653bf71ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99801789-0090-4890-bef2-c515d7f553bc}, !- Handle
  Coil Heating Water Baseboard 37 Outlet Water Node, !- Name
  {084ecb22-c9ea-4a36-8c77-8094d39189f2}, !- Inlet Port
  {41956ba0-c068-4625-8aac-dfd72450e831}; !- Outlet Port

OS:Connection,
  {a5895bb6-9843-44c9-b821-e8f75b9528a2}, !- Handle
  {ddc1d4c4-551f-4099-9f5c-3c653bf71ff9}, !- Source Object
  3,                                      !- Outlet Port
  {75d569dc-8df5-47d3-81e3-0f60e63cab00}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {084ecb22-c9ea-4a36-8c77-8094d39189f2}, !- Handle
  {75d569dc-8df5-47d3-81e3-0f60e63cab00}, !- Source Object
  10,                                     !- Outlet Port
  {99801789-0090-4890-bef2-c515d7f553bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41956ba0-c068-4625-8aac-dfd72450e831}, !- Handle
  {99801789-0090-4890-bef2-c515d7f553bc}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b020d1e1-be66-4609-b3f2-7baf398c3c34}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {75d569dc-8df5-47d3-81e3-0f60e63cab00}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {68b04b16-6ad3-4c3b-8723-495fc63e9571}, !- Handle
  Coil Heating Electric 37,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a7e8ac0c-8eac-4b12-aa66-1e4e96e5571d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {11c630c3-6633-4175-a174-45d47371eee9}, !- Air Outlet Node Name
  {65e24dd4-fed8-4c89-82a0-89f7bd390a24}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {68b04b16-6ad3-4c3b-8723-495fc63e9571}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ffecfa33-5393-4185-b705-ea1fdb2d5143}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Outlet Air Node, !- Name
  {11c630c3-6633-4175-a174-45d47371eee9}, !- Inlet Port
  {b258be9d-ea51-40ff-8a3c-b594a7fe5ba4}; !- Outlet Port

OS:Node,
  {010e0be0-d0c7-4be0-8639-45ded35e9576}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Return Air Node, !- Name
  {262689b5-c03f-439c-bc77-359e37a9b008}, !- Inlet Port
  {c17caf04-1a82-480c-978a-0b4aee95d4b6}; !- Outlet Port

OS:Connection,
  {b258be9d-ea51-40ff-8a3c-b594a7fe5ba4}, !- Handle
  {ffecfa33-5393-4185-b705-ea1fdb2d5143}, !- Source Object
  3,                                      !- Outlet Port
  {21a1d20a-7c46-4cce-8d87-1b77b7660c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262689b5-c03f-439c-bc77-359e37a9b008}, !- Handle
  {6cc4cbf5-992d-4e48-9232-753722f93097}, !- Source Object
  2,                                      !- Outlet Port
  {010e0be0-d0c7-4be0-8639-45ded35e9576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17caf04-1a82-480c-978a-0b4aee95d4b6}, !- Handle
  {010e0be0-d0c7-4be0-8639-45ded35e9576}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {f068a03f-b871-444a-b472-9ffd8a5e097b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Inlet Air Node, !- Name
  {ffc6177d-c864-4f5d-a2c2-7381676b3500}, !- Inlet Port
  {65e24dd4-fed8-4c89-82a0-89f7bd390a24}; !- Outlet Port

OS:Connection,
  {ffc6177d-c864-4f5d-a2c2-7381676b3500}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  39,                                     !- Outlet Port
  {f068a03f-b871-444a-b472-9ffd8a5e097b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e24dd4-fed8-4c89-82a0-89f7bd390a24}, !- Handle
  {f068a03f-b871-444a-b472-9ffd8a5e097b}, !- Source Object
  3,                                      !- Outlet Port
  {a7e8ac0c-8eac-4b12-aa66-1e4e96e5571d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {11c630c3-6633-4175-a174-45d47371eee9}, !- Handle
  {a7e8ac0c-8eac-4b12-aa66-1e4e96e5571d}, !- Source Object
  3,                                      !- Outlet Port
  {ffecfa33-5393-4185-b705-ea1fdb2d5143}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7a401efc-3f0a-4d11-b772-76c0f8387627}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d2b730f2-7bad-42bf-a3f2-28088f386629}, !- Water Inlet Node Name
  {3c1c908e-3d78-4a6c-88f6-b3c8d4569dc1}; !- Water Outlet Node Name

OS:Node,
  {8407d98e-6767-4232-bbd3-84225ced6493}, !- Handle
  Coil Heating Water Baseboard 38 Inlet Water Node, !- Name
  {72060aca-d174-4054-a0d8-0ae68e38b21b}, !- Inlet Port
  {d2b730f2-7bad-42bf-a3f2-28088f386629}; !- Outlet Port

OS:Connection,
  {72060aca-d174-4054-a0d8-0ae68e38b21b}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  40,                                     !- Outlet Port
  {8407d98e-6767-4232-bbd3-84225ced6493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d99efe3-02f8-444f-b42b-222d13402214}, !- Handle
  Coil Heating Water Baseboard 38 Outlet Water Node, !- Name
  {3c1c908e-3d78-4a6c-88f6-b3c8d4569dc1}, !- Inlet Port
  {113e5c02-4b6b-4a55-934f-7c8cb7eaabd3}; !- Outlet Port

OS:Connection,
  {d2b730f2-7bad-42bf-a3f2-28088f386629}, !- Handle
  {8407d98e-6767-4232-bbd3-84225ced6493}, !- Source Object
  3,                                      !- Outlet Port
  {7a401efc-3f0a-4d11-b772-76c0f8387627}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3c1c908e-3d78-4a6c-88f6-b3c8d4569dc1}, !- Handle
  {7a401efc-3f0a-4d11-b772-76c0f8387627}, !- Source Object
  10,                                     !- Outlet Port
  {2d99efe3-02f8-444f-b42b-222d13402214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113e5c02-4b6b-4a55-934f-7c8cb7eaabd3}, !- Handle
  {2d99efe3-02f8-444f-b42b-222d13402214}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7eeea24e-2084-496f-a9a5-6f9ba6348e8b}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {7a401efc-3f0a-4d11-b772-76c0f8387627}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {6286a549-55f1-4b1a-976a-e85f5c1e8a40}, !- Handle
  Coil Heating Electric 38,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d66df03a-64fb-4ea1-9f9f-e6cd54650574}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {95d45525-45b8-4a80-a95f-f205542c7257}, !- Air Outlet Node Name
  {61c0fc9f-425c-4967-a99c-548309fc4d2c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6286a549-55f1-4b1a-976a-e85f5c1e8a40}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cd1a1705-32c0-4fd1-b68c-188139c609b9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Outlet Air Node, !- Name
  {95d45525-45b8-4a80-a95f-f205542c7257}, !- Inlet Port
  {aa9a6b73-3945-4e6e-9974-1252e9c508cd}; !- Outlet Port

OS:Node,
  {175b8f8d-cf53-48a7-9cd0-a345e9e56ae1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Return Air Node, !- Name
  {377b62b3-00f1-415f-afac-5beb3b8f1c15}, !- Inlet Port
  {76e4d0d2-d52e-4b90-b125-712f47896b6f}; !- Outlet Port

OS:Connection,
  {aa9a6b73-3945-4e6e-9974-1252e9c508cd}, !- Handle
  {cd1a1705-32c0-4fd1-b68c-188139c609b9}, !- Source Object
  3,                                      !- Outlet Port
  {af835884-af49-482f-9515-3f19774a8a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377b62b3-00f1-415f-afac-5beb3b8f1c15}, !- Handle
  {9fee0b9f-87f3-429b-86db-d419f9c05e20}, !- Source Object
  2,                                      !- Outlet Port
  {175b8f8d-cf53-48a7-9cd0-a345e9e56ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e4d0d2-d52e-4b90-b125-712f47896b6f}, !- Handle
  {175b8f8d-cf53-48a7-9cd0-a345e9e56ae1}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {e315a7db-35e0-4863-a93d-01d3220631e1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Inlet Air Node, !- Name
  {d00e55b8-bdd1-4277-a670-f36c927085fd}, !- Inlet Port
  {61c0fc9f-425c-4967-a99c-548309fc4d2c}; !- Outlet Port

OS:Connection,
  {d00e55b8-bdd1-4277-a670-f36c927085fd}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  40,                                     !- Outlet Port
  {e315a7db-35e0-4863-a93d-01d3220631e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c0fc9f-425c-4967-a99c-548309fc4d2c}, !- Handle
  {e315a7db-35e0-4863-a93d-01d3220631e1}, !- Source Object
  3,                                      !- Outlet Port
  {d66df03a-64fb-4ea1-9f9f-e6cd54650574}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {95d45525-45b8-4a80-a95f-f205542c7257}, !- Handle
  {d66df03a-64fb-4ea1-9f9f-e6cd54650574}, !- Source Object
  3,                                      !- Outlet Port
  {cd1a1705-32c0-4fd1-b68c-188139c609b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {40a2d3d1-94e8-40e0-8aa2-e4778b3e6218}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6429604-6400-498c-9a17-372dc566f802}, !- Water Inlet Node Name
  {024235d5-5deb-457b-82ab-4f4618eb344c}; !- Water Outlet Node Name

OS:Node,
  {b0ae22c7-a8e1-4592-b4d8-7a337271e8de}, !- Handle
  Coil Heating Water Baseboard 39 Inlet Water Node, !- Name
  {045ee4fd-49d0-4d24-9378-76624d10b396}, !- Inlet Port
  {d6429604-6400-498c-9a17-372dc566f802}; !- Outlet Port

OS:Connection,
  {045ee4fd-49d0-4d24-9378-76624d10b396}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  41,                                     !- Outlet Port
  {b0ae22c7-a8e1-4592-b4d8-7a337271e8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae33124-c757-4f47-8c42-27383b381f02}, !- Handle
  Coil Heating Water Baseboard 39 Outlet Water Node, !- Name
  {024235d5-5deb-457b-82ab-4f4618eb344c}, !- Inlet Port
  {2382067b-7a90-4915-a9e8-649381d2a82c}; !- Outlet Port

OS:Connection,
  {d6429604-6400-498c-9a17-372dc566f802}, !- Handle
  {b0ae22c7-a8e1-4592-b4d8-7a337271e8de}, !- Source Object
  3,                                      !- Outlet Port
  {40a2d3d1-94e8-40e0-8aa2-e4778b3e6218}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {024235d5-5deb-457b-82ab-4f4618eb344c}, !- Handle
  {40a2d3d1-94e8-40e0-8aa2-e4778b3e6218}, !- Source Object
  10,                                     !- Outlet Port
  {0ae33124-c757-4f47-8c42-27383b381f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2382067b-7a90-4915-a9e8-649381d2a82c}, !- Handle
  {0ae33124-c757-4f47-8c42-27383b381f02}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c567e11-ab9d-45cc-a62a-50f19f4abd1e}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {40a2d3d1-94e8-40e0-8aa2-e4778b3e6218}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b3304465-4424-435d-966b-b3f23a29025f}, !- Handle
  Coil Heating Electric 39,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2bc8f6ac-1bfe-4264-8f80-908248056e09}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {0d032097-2e35-4b33-855d-92c6e3f2be6f}, !- Air Outlet Node Name
  {3ed9fea8-4a89-4127-80e2-d47f3bdf2217}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b3304465-4424-435d-966b-b3f23a29025f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dbca183e-a89d-4cfa-a391-edb0c872dbf4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Outlet Air Node, !- Name
  {0d032097-2e35-4b33-855d-92c6e3f2be6f}, !- Inlet Port
  {a2b58e7a-8cfa-4ef7-86f6-1166d490411c}; !- Outlet Port

OS:Node,
  {0de8b11f-cb82-468d-acaa-baad5e6ae7a1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Return Air Node, !- Name
  {705427de-923f-404b-8447-6d10680a35e0}, !- Inlet Port
  {ce980d59-f6c2-4ff8-aae6-4c7e243e1762}; !- Outlet Port

OS:Connection,
  {a2b58e7a-8cfa-4ef7-86f6-1166d490411c}, !- Handle
  {dbca183e-a89d-4cfa-a391-edb0c872dbf4}, !- Source Object
  3,                                      !- Outlet Port
  {d3fb598c-fb8e-4b3d-a56c-7b6fb926a635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705427de-923f-404b-8447-6d10680a35e0}, !- Handle
  {2112a49c-f5c6-4c0c-9aa9-7fd3ffa65c24}, !- Source Object
  2,                                      !- Outlet Port
  {0de8b11f-cb82-468d-acaa-baad5e6ae7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce980d59-f6c2-4ff8-aae6-4c7e243e1762}, !- Handle
  {0de8b11f-cb82-468d-acaa-baad5e6ae7a1}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {36dbe812-28bd-490a-aa97-f8641c643221}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Inlet Air Node, !- Name
  {dec93ae7-1d25-467a-993a-9fd84c4b5313}, !- Inlet Port
  {3ed9fea8-4a89-4127-80e2-d47f3bdf2217}; !- Outlet Port

OS:Connection,
  {dec93ae7-1d25-467a-993a-9fd84c4b5313}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  41,                                     !- Outlet Port
  {36dbe812-28bd-490a-aa97-f8641c643221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed9fea8-4a89-4127-80e2-d47f3bdf2217}, !- Handle
  {36dbe812-28bd-490a-aa97-f8641c643221}, !- Source Object
  3,                                      !- Outlet Port
  {2bc8f6ac-1bfe-4264-8f80-908248056e09}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0d032097-2e35-4b33-855d-92c6e3f2be6f}, !- Handle
  {2bc8f6ac-1bfe-4264-8f80-908248056e09}, !- Source Object
  3,                                      !- Outlet Port
  {dbca183e-a89d-4cfa-a391-edb0c872dbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6a87a9ec-7475-43d2-9bf2-99042f0f027a}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66b78bc2-c7f6-4f7a-b607-3bd20809c678}, !- Water Inlet Node Name
  {05076cc5-e3b4-4b53-866a-d6bd3de27b05}; !- Water Outlet Node Name

OS:Node,
  {45e45fa8-45d5-4c93-afa8-2cbffbb53a82}, !- Handle
  Coil Heating Water Baseboard 40 Inlet Water Node, !- Name
  {b9f97eff-bc38-4360-8215-bd3c230f96de}, !- Inlet Port
  {66b78bc2-c7f6-4f7a-b607-3bd20809c678}; !- Outlet Port

OS:Connection,
  {b9f97eff-bc38-4360-8215-bd3c230f96de}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  42,                                     !- Outlet Port
  {45e45fa8-45d5-4c93-afa8-2cbffbb53a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6824c05e-a133-47c7-903c-5b2887458b5e}, !- Handle
  Coil Heating Water Baseboard 40 Outlet Water Node, !- Name
  {05076cc5-e3b4-4b53-866a-d6bd3de27b05}, !- Inlet Port
  {37336366-de7f-464b-bb51-5f82058e69e5}; !- Outlet Port

OS:Connection,
  {66b78bc2-c7f6-4f7a-b607-3bd20809c678}, !- Handle
  {45e45fa8-45d5-4c93-afa8-2cbffbb53a82}, !- Source Object
  3,                                      !- Outlet Port
  {6a87a9ec-7475-43d2-9bf2-99042f0f027a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05076cc5-e3b4-4b53-866a-d6bd3de27b05}, !- Handle
  {6a87a9ec-7475-43d2-9bf2-99042f0f027a}, !- Source Object
  10,                                     !- Outlet Port
  {6824c05e-a133-47c7-903c-5b2887458b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37336366-de7f-464b-bb51-5f82058e69e5}, !- Handle
  {6824c05e-a133-47c7-903c-5b2887458b5e}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a561e9e0-af3f-4289-b031-d9c555a6ef51}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6a87a9ec-7475-43d2-9bf2-99042f0f027a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {603fb910-1d05-4774-b365-2a5009280a09}, !- Handle
  Coil Heating Electric 40,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {282664b4-9cb5-4b6e-8bf8-26df3e4ffeaf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {a4fc8fa5-c132-4c65-83c8-56578037816e}, !- Air Outlet Node Name
  {2e26f3d9-5a25-4a57-a132-0d9b93ddbe09}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {603fb910-1d05-4774-b365-2a5009280a09}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ba3aa969-3891-4ac5-8a8a-efea8e6aac66}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Outlet Air Node, !- Name
  {a4fc8fa5-c132-4c65-83c8-56578037816e}, !- Inlet Port
  {cff0c431-6ef5-474a-83f4-1466388d8faf}; !- Outlet Port

OS:Node,
  {3adb01fe-e896-406f-93f7-5098f807d6ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Return Air Node, !- Name
  {44954a8f-8f9c-4747-974e-2ca5d0407866}, !- Inlet Port
  {7f37ab69-42f0-4289-a169-3b91560ad12d}; !- Outlet Port

OS:Connection,
  {cff0c431-6ef5-474a-83f4-1466388d8faf}, !- Handle
  {ba3aa969-3891-4ac5-8a8a-efea8e6aac66}, !- Source Object
  3,                                      !- Outlet Port
  {75d79b17-7a8d-4eb9-bdd7-deb109d68726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44954a8f-8f9c-4747-974e-2ca5d0407866}, !- Handle
  {ea3777ee-0fd5-4bed-84b2-32f83e5142ec}, !- Source Object
  2,                                      !- Outlet Port
  {3adb01fe-e896-406f-93f7-5098f807d6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f37ab69-42f0-4289-a169-3b91560ad12d}, !- Handle
  {3adb01fe-e896-406f-93f7-5098f807d6ce}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {f326eb97-8d59-4414-8212-85c9c7f09a57}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Inlet Air Node, !- Name
  {a22306ec-7dd9-4031-a4a2-c6baecff8932}, !- Inlet Port
  {2e26f3d9-5a25-4a57-a132-0d9b93ddbe09}; !- Outlet Port

OS:Connection,
  {a22306ec-7dd9-4031-a4a2-c6baecff8932}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  42,                                     !- Outlet Port
  {f326eb97-8d59-4414-8212-85c9c7f09a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e26f3d9-5a25-4a57-a132-0d9b93ddbe09}, !- Handle
  {f326eb97-8d59-4414-8212-85c9c7f09a57}, !- Source Object
  3,                                      !- Outlet Port
  {282664b4-9cb5-4b6e-8bf8-26df3e4ffeaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4fc8fa5-c132-4c65-83c8-56578037816e}, !- Handle
  {282664b4-9cb5-4b6e-8bf8-26df3e4ffeaf}, !- Source Object
  3,                                      !- Outlet Port
  {ba3aa969-3891-4ac5-8a8a-efea8e6aac66}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9ee0451a-9243-47f5-9f34-89ef90c2a18a}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c1720f03-dbb8-4603-856c-49e734918a28}, !- Water Inlet Node Name
  {036c774c-faa6-40cf-acfa-a65e8a35c5bc}; !- Water Outlet Node Name

OS:Node,
  {22bf7fcb-5caf-4d0b-a237-cf01f247a015}, !- Handle
  Coil Heating Water Baseboard 41 Inlet Water Node, !- Name
  {8a57a713-969a-48af-8629-2a6d48d9847f}, !- Inlet Port
  {c1720f03-dbb8-4603-856c-49e734918a28}; !- Outlet Port

OS:Connection,
  {8a57a713-969a-48af-8629-2a6d48d9847f}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  43,                                     !- Outlet Port
  {22bf7fcb-5caf-4d0b-a237-cf01f247a015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f460a1b-b0cc-41ad-ad70-c434770ed492}, !- Handle
  Coil Heating Water Baseboard 41 Outlet Water Node, !- Name
  {036c774c-faa6-40cf-acfa-a65e8a35c5bc}, !- Inlet Port
  {180c92df-5043-49a8-834e-ed2d0f56d7e6}; !- Outlet Port

OS:Connection,
  {c1720f03-dbb8-4603-856c-49e734918a28}, !- Handle
  {22bf7fcb-5caf-4d0b-a237-cf01f247a015}, !- Source Object
  3,                                      !- Outlet Port
  {9ee0451a-9243-47f5-9f34-89ef90c2a18a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {036c774c-faa6-40cf-acfa-a65e8a35c5bc}, !- Handle
  {9ee0451a-9243-47f5-9f34-89ef90c2a18a}, !- Source Object
  10,                                     !- Outlet Port
  {4f460a1b-b0cc-41ad-ad70-c434770ed492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180c92df-5043-49a8-834e-ed2d0f56d7e6}, !- Handle
  {4f460a1b-b0cc-41ad-ad70-c434770ed492}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a7274306-e031-459c-b30e-738c7fc5b542}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {9ee0451a-9243-47f5-9f34-89ef90c2a18a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b8f712f6-147a-4c37-9701-26057d3acae8}, !- Handle
  Coil Heating Electric 41,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {729f372f-16b9-4823-8594-57fc683e37c4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b28fdf57-1576-46ef-be46-0241c322a4c0}, !- Air Outlet Node Name
  {ccbf0117-980c-413e-9289-dee15540efa3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b8f712f6-147a-4c37-9701-26057d3acae8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ff26caa4-80f6-46d4-b86f-a45a2d6f499f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Outlet Air Node, !- Name
  {b28fdf57-1576-46ef-be46-0241c322a4c0}, !- Inlet Port
  {96fd389c-51ee-4633-8cc5-a45ed701941d}; !- Outlet Port

OS:Node,
  {72024635-d07c-4e65-be64-e8ac1ae8988c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Return Air Node, !- Name
  {16336cc3-a30c-4bd4-9abd-3632064295c8}, !- Inlet Port
  {93eb918a-ac1b-464d-8e8d-0383b068fdd5}; !- Outlet Port

OS:Connection,
  {96fd389c-51ee-4633-8cc5-a45ed701941d}, !- Handle
  {ff26caa4-80f6-46d4-b86f-a45a2d6f499f}, !- Source Object
  3,                                      !- Outlet Port
  {690f7ed1-5091-4d5e-9bc2-1d5ebf0ec6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16336cc3-a30c-4bd4-9abd-3632064295c8}, !- Handle
  {9513182b-d994-4bf1-891e-772a46ff4082}, !- Source Object
  2,                                      !- Outlet Port
  {72024635-d07c-4e65-be64-e8ac1ae8988c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93eb918a-ac1b-464d-8e8d-0383b068fdd5}, !- Handle
  {72024635-d07c-4e65-be64-e8ac1ae8988c}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {f4df2a01-fd7c-4941-937d-9567f28a11d4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Inlet Air Node, !- Name
  {0c4865de-7e8c-4eb9-b2f1-3d8bdb441757}, !- Inlet Port
  {ccbf0117-980c-413e-9289-dee15540efa3}; !- Outlet Port

OS:Connection,
  {0c4865de-7e8c-4eb9-b2f1-3d8bdb441757}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  43,                                     !- Outlet Port
  {f4df2a01-fd7c-4941-937d-9567f28a11d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbf0117-980c-413e-9289-dee15540efa3}, !- Handle
  {f4df2a01-fd7c-4941-937d-9567f28a11d4}, !- Source Object
  3,                                      !- Outlet Port
  {729f372f-16b9-4823-8594-57fc683e37c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b28fdf57-1576-46ef-be46-0241c322a4c0}, !- Handle
  {729f372f-16b9-4823-8594-57fc683e37c4}, !- Source Object
  3,                                      !- Outlet Port
  {ff26caa4-80f6-46d4-b86f-a45a2d6f499f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2d21931e-c58f-4803-8611-126bb208581b}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d3fb386d-9815-4083-b5b2-f33f8ef093e6}, !- Water Inlet Node Name
  {dbdb738a-7612-4cc8-85b6-24c0a89786c0}; !- Water Outlet Node Name

OS:Node,
  {669e7ea5-d1b5-4c48-b0d5-7abb0ba943a0}, !- Handle
  Coil Heating Water Baseboard 42 Inlet Water Node, !- Name
  {4ca1c151-951b-4aa9-b11c-aeb5bffb2706}, !- Inlet Port
  {d3fb386d-9815-4083-b5b2-f33f8ef093e6}; !- Outlet Port

OS:Connection,
  {4ca1c151-951b-4aa9-b11c-aeb5bffb2706}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  44,                                     !- Outlet Port
  {669e7ea5-d1b5-4c48-b0d5-7abb0ba943a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {038d59f2-6a6f-4510-b43a-26e50b55b34f}, !- Handle
  Coil Heating Water Baseboard 42 Outlet Water Node, !- Name
  {dbdb738a-7612-4cc8-85b6-24c0a89786c0}, !- Inlet Port
  {32510529-2b63-4961-bba5-3a2bb621f663}; !- Outlet Port

OS:Connection,
  {d3fb386d-9815-4083-b5b2-f33f8ef093e6}, !- Handle
  {669e7ea5-d1b5-4c48-b0d5-7abb0ba943a0}, !- Source Object
  3,                                      !- Outlet Port
  {2d21931e-c58f-4803-8611-126bb208581b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dbdb738a-7612-4cc8-85b6-24c0a89786c0}, !- Handle
  {2d21931e-c58f-4803-8611-126bb208581b}, !- Source Object
  10,                                     !- Outlet Port
  {038d59f2-6a6f-4510-b43a-26e50b55b34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32510529-2b63-4961-bba5-3a2bb621f663}, !- Handle
  {038d59f2-6a6f-4510-b43a-26e50b55b34f}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3564898b-0c16-42d8-a121-276443c11853}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {2d21931e-c58f-4803-8611-126bb208581b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {18537b03-f9c6-4087-9ad2-cc91bffa1ebe}, !- Handle
  Coil Heating Electric 42,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0904f67d-559c-457c-aab8-1d92dde1c86e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {8bc9b8b1-e26c-4f09-8d9b-9eae5cc42b33}, !- Air Outlet Node Name
  {106d3825-8dd1-496d-b751-718e0f3626f4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {18537b03-f9c6-4087-9ad2-cc91bffa1ebe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {227eea6f-9271-400e-b0e5-513e8e2c021e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Outlet Air Node, !- Name
  {8bc9b8b1-e26c-4f09-8d9b-9eae5cc42b33}, !- Inlet Port
  {968fb487-0f74-415c-98d8-44eb307757ee}; !- Outlet Port

OS:Node,
  {a323713c-b0d2-4371-8f7f-9cf23ed3f66e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {4b5823d5-4d6b-4818-b0f6-79fe18b858f5}, !- Inlet Port
  {624d0e81-0832-4e1e-aed0-45d174ad2b5c}; !- Outlet Port

OS:Connection,
  {968fb487-0f74-415c-98d8-44eb307757ee}, !- Handle
  {227eea6f-9271-400e-b0e5-513e8e2c021e}, !- Source Object
  3,                                      !- Outlet Port
  {0bcb043f-8140-48f1-90c1-05ab22ac430b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5823d5-4d6b-4818-b0f6-79fe18b858f5}, !- Handle
  {540bdf42-7ab0-4bee-bb0c-8e5e0d875ed3}, !- Source Object
  2,                                      !- Outlet Port
  {a323713c-b0d2-4371-8f7f-9cf23ed3f66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624d0e81-0832-4e1e-aed0-45d174ad2b5c}, !- Handle
  {a323713c-b0d2-4371-8f7f-9cf23ed3f66e}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {6db78295-146d-4800-93b1-cf2ca768e710}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Inlet Air Node, !- Name
  {96a42552-be6b-4e5b-812f-1ba5e0652261}, !- Inlet Port
  {106d3825-8dd1-496d-b751-718e0f3626f4}; !- Outlet Port

OS:Connection,
  {96a42552-be6b-4e5b-812f-1ba5e0652261}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  44,                                     !- Outlet Port
  {6db78295-146d-4800-93b1-cf2ca768e710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106d3825-8dd1-496d-b751-718e0f3626f4}, !- Handle
  {6db78295-146d-4800-93b1-cf2ca768e710}, !- Source Object
  3,                                      !- Outlet Port
  {0904f67d-559c-457c-aab8-1d92dde1c86e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8bc9b8b1-e26c-4f09-8d9b-9eae5cc42b33}, !- Handle
  {0904f67d-559c-457c-aab8-1d92dde1c86e}, !- Source Object
  3,                                      !- Outlet Port
  {227eea6f-9271-400e-b0e5-513e8e2c021e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {76cb7240-3134-452d-9090-fdbfd9736f4b}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f15f3b0c-a903-4963-9c14-d75696f88a36}, !- Water Inlet Node Name
  {dd1dfc2a-31f9-459d-8873-20a46ae20280}; !- Water Outlet Node Name

OS:Node,
  {a394872d-0d2b-4d33-a9bc-f0ea3302e567}, !- Handle
  Coil Heating Water Baseboard 43 Inlet Water Node, !- Name
  {523d5e57-6820-4388-a088-09dc2ba754af}, !- Inlet Port
  {f15f3b0c-a903-4963-9c14-d75696f88a36}; !- Outlet Port

OS:Connection,
  {523d5e57-6820-4388-a088-09dc2ba754af}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  45,                                     !- Outlet Port
  {a394872d-0d2b-4d33-a9bc-f0ea3302e567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a8e19b6-5945-4471-b91f-cd9cdcade77a}, !- Handle
  Coil Heating Water Baseboard 43 Outlet Water Node, !- Name
  {dd1dfc2a-31f9-459d-8873-20a46ae20280}, !- Inlet Port
  {5710ec7b-4630-4ecd-a803-f39bb1535910}; !- Outlet Port

OS:Connection,
  {f15f3b0c-a903-4963-9c14-d75696f88a36}, !- Handle
  {a394872d-0d2b-4d33-a9bc-f0ea3302e567}, !- Source Object
  3,                                      !- Outlet Port
  {76cb7240-3134-452d-9090-fdbfd9736f4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd1dfc2a-31f9-459d-8873-20a46ae20280}, !- Handle
  {76cb7240-3134-452d-9090-fdbfd9736f4b}, !- Source Object
  10,                                     !- Outlet Port
  {0a8e19b6-5945-4471-b91f-cd9cdcade77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5710ec7b-4630-4ecd-a803-f39bb1535910}, !- Handle
  {0a8e19b6-5945-4471-b91f-cd9cdcade77a}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c930a37-056f-4f83-bb32-801d8447450b}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {76cb7240-3134-452d-9090-fdbfd9736f4b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {792cb4f9-e690-4fb7-9f64-feb46e5681a9}, !- Handle
  Coil Heating Electric 43,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c374e9ac-31da-4297-a381-e56e5678fe11}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {94297051-4d0a-4d07-a0da-1f0af17a8a41}, !- Air Outlet Node Name
  {9bea751a-9e52-41a3-ba7f-c83402300a77}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {792cb4f9-e690-4fb7-9f64-feb46e5681a9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c0d7c0e0-befd-4771-aa4e-d3e96e8819a6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Outlet Air Node, !- Name
  {94297051-4d0a-4d07-a0da-1f0af17a8a41}, !- Inlet Port
  {f198f807-0a7d-447c-9d66-cc9c4aa6bcae}; !- Outlet Port

OS:Node,
  {127b91b2-bbb3-405a-95c6-8d288e863ba1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Return Air Node, !- Name
  {6b9e1dd8-e82b-446a-af29-878c23cd710d}, !- Inlet Port
  {55e07605-0cf5-4521-92a7-bd1ee7142dd5}; !- Outlet Port

OS:Connection,
  {f198f807-0a7d-447c-9d66-cc9c4aa6bcae}, !- Handle
  {c0d7c0e0-befd-4771-aa4e-d3e96e8819a6}, !- Source Object
  3,                                      !- Outlet Port
  {9217c943-2318-4e42-bf56-77b8e6948b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9e1dd8-e82b-446a-af29-878c23cd710d}, !- Handle
  {42918f36-0d6c-4883-b1a3-a38bd1255141}, !- Source Object
  2,                                      !- Outlet Port
  {127b91b2-bbb3-405a-95c6-8d288e863ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e07605-0cf5-4521-92a7-bd1ee7142dd5}, !- Handle
  {127b91b2-bbb3-405a-95c6-8d288e863ba1}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {a3c999b8-36f6-4281-8884-de381a1f5e97}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Inlet Air Node, !- Name
  {a028e395-11c5-4f8f-b6ec-12d68618de85}, !- Inlet Port
  {9bea751a-9e52-41a3-ba7f-c83402300a77}; !- Outlet Port

OS:Connection,
  {a028e395-11c5-4f8f-b6ec-12d68618de85}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  45,                                     !- Outlet Port
  {a3c999b8-36f6-4281-8884-de381a1f5e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bea751a-9e52-41a3-ba7f-c83402300a77}, !- Handle
  {a3c999b8-36f6-4281-8884-de381a1f5e97}, !- Source Object
  3,                                      !- Outlet Port
  {c374e9ac-31da-4297-a381-e56e5678fe11}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94297051-4d0a-4d07-a0da-1f0af17a8a41}, !- Handle
  {c374e9ac-31da-4297-a381-e56e5678fe11}, !- Source Object
  3,                                      !- Outlet Port
  {c0d7c0e0-befd-4771-aa4e-d3e96e8819a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {48afc2d5-ce00-4e58-87ab-fba46ea67964}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0edb26ad-ac1d-4fce-9230-5d8808774c03}, !- Water Inlet Node Name
  {8fd686f3-c787-43ce-b3d8-a194e46ca734}; !- Water Outlet Node Name

OS:Node,
  {7a0a4ace-f1b9-4037-8b8c-c218d04820c2}, !- Handle
  Coil Heating Water Baseboard 44 Inlet Water Node, !- Name
  {94af1dfc-c77b-42ef-8e68-639d515415ea}, !- Inlet Port
  {0edb26ad-ac1d-4fce-9230-5d8808774c03}; !- Outlet Port

OS:Connection,
  {94af1dfc-c77b-42ef-8e68-639d515415ea}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  46,                                     !- Outlet Port
  {7a0a4ace-f1b9-4037-8b8c-c218d04820c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61e5c638-68ed-4891-85dc-86679324ba3c}, !- Handle
  Coil Heating Water Baseboard 44 Outlet Water Node, !- Name
  {8fd686f3-c787-43ce-b3d8-a194e46ca734}, !- Inlet Port
  {36346a7e-8658-4bdd-ba6a-44d51ceabc65}; !- Outlet Port

OS:Connection,
  {0edb26ad-ac1d-4fce-9230-5d8808774c03}, !- Handle
  {7a0a4ace-f1b9-4037-8b8c-c218d04820c2}, !- Source Object
  3,                                      !- Outlet Port
  {48afc2d5-ce00-4e58-87ab-fba46ea67964}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8fd686f3-c787-43ce-b3d8-a194e46ca734}, !- Handle
  {48afc2d5-ce00-4e58-87ab-fba46ea67964}, !- Source Object
  10,                                     !- Outlet Port
  {61e5c638-68ed-4891-85dc-86679324ba3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36346a7e-8658-4bdd-ba6a-44d51ceabc65}, !- Handle
  {61e5c638-68ed-4891-85dc-86679324ba3c}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {22faf4e7-42d9-43af-91fb-3c9bf5ec71d6}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {48afc2d5-ce00-4e58-87ab-fba46ea67964}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {cc05ba52-bd46-4fb0-a923-6c6ed4830604}, !- Handle
  Coil Heating Electric 44,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {463ae004-80d7-42db-84ec-06927e017c39}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {0acc4ac8-bd97-4a85-b895-a16fb334ab64}, !- Air Outlet Node Name
  {a2f92069-ee5a-476b-9cf8-536ff3bbc8d7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cc05ba52-bd46-4fb0-a923-6c6ed4830604}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7b8cd1e4-de97-48e9-ada4-0f461f62d5cf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Outlet Air Node, !- Name
  {0acc4ac8-bd97-4a85-b895-a16fb334ab64}, !- Inlet Port
  {ef509fd4-3ae9-4305-8f66-2539a7443b54}; !- Outlet Port

OS:Node,
  {c1bca35e-5cfc-4d5e-975d-a87bb6c3f280}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Return Air Node, !- Name
  {d7c024ad-84f2-455e-816f-6b9440417496}, !- Inlet Port
  {17e147fc-0b90-40ec-918e-b6f37fe2c5de}; !- Outlet Port

OS:Connection,
  {ef509fd4-3ae9-4305-8f66-2539a7443b54}, !- Handle
  {7b8cd1e4-de97-48e9-ada4-0f461f62d5cf}, !- Source Object
  3,                                      !- Outlet Port
  {e4ff8c23-69f6-4279-9590-4400b46dfb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c024ad-84f2-455e-816f-6b9440417496}, !- Handle
  {5a124b58-5bf8-498f-ab33-e23a92572d63}, !- Source Object
  2,                                      !- Outlet Port
  {c1bca35e-5cfc-4d5e-975d-a87bb6c3f280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e147fc-0b90-40ec-918e-b6f37fe2c5de}, !- Handle
  {c1bca35e-5cfc-4d5e-975d-a87bb6c3f280}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {b1f16545-4bb7-4d91-8b48-6209e7667e49}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Inlet Air Node, !- Name
  {5b6fe918-5ae5-4dc0-974d-840c125cb610}, !- Inlet Port
  {a2f92069-ee5a-476b-9cf8-536ff3bbc8d7}; !- Outlet Port

OS:Connection,
  {5b6fe918-5ae5-4dc0-974d-840c125cb610}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  46,                                     !- Outlet Port
  {b1f16545-4bb7-4d91-8b48-6209e7667e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f92069-ee5a-476b-9cf8-536ff3bbc8d7}, !- Handle
  {b1f16545-4bb7-4d91-8b48-6209e7667e49}, !- Source Object
  3,                                      !- Outlet Port
  {463ae004-80d7-42db-84ec-06927e017c39}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0acc4ac8-bd97-4a85-b895-a16fb334ab64}, !- Handle
  {463ae004-80d7-42db-84ec-06927e017c39}, !- Source Object
  3,                                      !- Outlet Port
  {7b8cd1e4-de97-48e9-ada4-0f461f62d5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba81d7bc-4610-4107-b583-eee9a5bd830d}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8d1d4f0e-a421-4722-b01d-d4782351af61}, !- Water Inlet Node Name
  {9ba5f10b-d9e2-43a4-9216-e7a9874462f0}; !- Water Outlet Node Name

OS:Node,
  {84e2bb46-7d21-4c96-a014-759304e99cdc}, !- Handle
  Coil Heating Water Baseboard 45 Inlet Water Node, !- Name
  {f4965783-cb1d-4eb2-a045-819ae479f7f1}, !- Inlet Port
  {8d1d4f0e-a421-4722-b01d-d4782351af61}; !- Outlet Port

OS:Connection,
  {f4965783-cb1d-4eb2-a045-819ae479f7f1}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  47,                                     !- Outlet Port
  {84e2bb46-7d21-4c96-a014-759304e99cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fabb1de6-d6e0-4166-8021-0a2924751993}, !- Handle
  Coil Heating Water Baseboard 45 Outlet Water Node, !- Name
  {9ba5f10b-d9e2-43a4-9216-e7a9874462f0}, !- Inlet Port
  {67b45e94-8bce-4d44-8ada-614c9236cb9b}; !- Outlet Port

OS:Connection,
  {8d1d4f0e-a421-4722-b01d-d4782351af61}, !- Handle
  {84e2bb46-7d21-4c96-a014-759304e99cdc}, !- Source Object
  3,                                      !- Outlet Port
  {ba81d7bc-4610-4107-b583-eee9a5bd830d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9ba5f10b-d9e2-43a4-9216-e7a9874462f0}, !- Handle
  {ba81d7bc-4610-4107-b583-eee9a5bd830d}, !- Source Object
  10,                                     !- Outlet Port
  {fabb1de6-d6e0-4166-8021-0a2924751993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b45e94-8bce-4d44-8ada-614c9236cb9b}, !- Handle
  {fabb1de6-d6e0-4166-8021-0a2924751993}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0f66f64b-cbb9-4870-8ea6-178117e2871e}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {ba81d7bc-4610-4107-b583-eee9a5bd830d}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {089acfb7-658c-43b3-a80d-93efacefb979}, !- Handle
  Coil Heating Electric 45,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a5c4cfda-bafe-44bb-beef-2a97dd37c580}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {15925820-3504-4745-9683-5970e486ec48}, !- Air Outlet Node Name
  {786a3bd8-12cb-4ead-ae09-6594b0dab9a2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {089acfb7-658c-43b3-a80d-93efacefb979}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8c4f4f4a-e22e-4e30-a786-15db43097950}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Outlet Air Node, !- Name
  {15925820-3504-4745-9683-5970e486ec48}, !- Inlet Port
  {7c92e710-ea33-488d-9a17-ad45bd0c1977}; !- Outlet Port

OS:Node,
  {7ae0220d-4f63-4deb-b048-c13d6b44db77}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Return Air Node, !- Name
  {1e6eafb0-fce7-4e86-90b2-2d793a1254ac}, !- Inlet Port
  {c7697caf-23c8-446b-91c5-5f6b88e6c75e}; !- Outlet Port

OS:Connection,
  {7c92e710-ea33-488d-9a17-ad45bd0c1977}, !- Handle
  {8c4f4f4a-e22e-4e30-a786-15db43097950}, !- Source Object
  3,                                      !- Outlet Port
  {8c1c5270-9405-4965-8059-4f523a86d016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6eafb0-fce7-4e86-90b2-2d793a1254ac}, !- Handle
  {8969789a-1d48-449b-9812-a853bc4ed5e9}, !- Source Object
  2,                                      !- Outlet Port
  {7ae0220d-4f63-4deb-b048-c13d6b44db77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7697caf-23c8-446b-91c5-5f6b88e6c75e}, !- Handle
  {7ae0220d-4f63-4deb-b048-c13d6b44db77}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {c8082b3b-9392-4beb-a22a-161f67c131f3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Inlet Air Node, !- Name
  {b7ee3973-9abc-4fbd-abbd-8f3ca897c9db}, !- Inlet Port
  {786a3bd8-12cb-4ead-ae09-6594b0dab9a2}; !- Outlet Port

OS:Connection,
  {b7ee3973-9abc-4fbd-abbd-8f3ca897c9db}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  47,                                     !- Outlet Port
  {c8082b3b-9392-4beb-a22a-161f67c131f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786a3bd8-12cb-4ead-ae09-6594b0dab9a2}, !- Handle
  {c8082b3b-9392-4beb-a22a-161f67c131f3}, !- Source Object
  3,                                      !- Outlet Port
  {a5c4cfda-bafe-44bb-beef-2a97dd37c580}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {15925820-3504-4745-9683-5970e486ec48}, !- Handle
  {a5c4cfda-bafe-44bb-beef-2a97dd37c580}, !- Source Object
  3,                                      !- Outlet Port
  {8c4f4f4a-e22e-4e30-a786-15db43097950}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {66087d71-7bca-40aa-9918-596d55e2297e}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a50d7ae5-f9a5-4d9c-8bf7-f4c934f1e897}, !- Water Inlet Node Name
  {dd0e1d20-6ce8-46bf-add0-99b9b7852294}; !- Water Outlet Node Name

OS:Node,
  {2ea09b19-e720-449b-9662-eb6f58803aef}, !- Handle
  Coil Heating Water Baseboard 46 Inlet Water Node, !- Name
  {1cd019ca-388b-418f-ab7c-844f7b2306e9}, !- Inlet Port
  {a50d7ae5-f9a5-4d9c-8bf7-f4c934f1e897}; !- Outlet Port

OS:Connection,
  {1cd019ca-388b-418f-ab7c-844f7b2306e9}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  48,                                     !- Outlet Port
  {2ea09b19-e720-449b-9662-eb6f58803aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2852d3c-1edf-4444-8392-f741a69f40c5}, !- Handle
  Coil Heating Water Baseboard 46 Outlet Water Node, !- Name
  {dd0e1d20-6ce8-46bf-add0-99b9b7852294}, !- Inlet Port
  {7b59c1cc-b3b9-4245-82d1-ad19b12f1a84}; !- Outlet Port

OS:Connection,
  {a50d7ae5-f9a5-4d9c-8bf7-f4c934f1e897}, !- Handle
  {2ea09b19-e720-449b-9662-eb6f58803aef}, !- Source Object
  3,                                      !- Outlet Port
  {66087d71-7bca-40aa-9918-596d55e2297e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd0e1d20-6ce8-46bf-add0-99b9b7852294}, !- Handle
  {66087d71-7bca-40aa-9918-596d55e2297e}, !- Source Object
  10,                                     !- Outlet Port
  {e2852d3c-1edf-4444-8392-f741a69f40c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b59c1cc-b3b9-4245-82d1-ad19b12f1a84}, !- Handle
  {e2852d3c-1edf-4444-8392-f741a69f40c5}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af84b218-42a7-4d19-af6f-2ac77c01cd0c}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {66087d71-7bca-40aa-9918-596d55e2297e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {530c6b07-d979-4a74-8681-17df4fdc8fc5}, !- Handle
  Coil Heating Electric 46,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c5d53dbc-d571-489a-99c4-72af1f5432d1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {df6eccb4-4fab-4c82-bc92-f34750c15baa}, !- Air Outlet Node Name
  {75d1485c-20fa-4972-a2b2-5e4ab0019bd1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {530c6b07-d979-4a74-8681-17df4fdc8fc5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1543884a-fac3-45da-8f31-eeec8c7c3cd1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Outlet Air Node, !- Name
  {df6eccb4-4fab-4c82-bc92-f34750c15baa}, !- Inlet Port
  {0e4535b9-ae18-422b-81ef-71fa0ecf8e95}; !- Outlet Port

OS:Node,
  {4f61a564-8e0b-4d6e-98cb-bf78ba58e215}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Return Air Node, !- Name
  {b561a7a2-de0c-41bd-948e-3848d44718e0}, !- Inlet Port
  {b44caa52-1ef2-4bc7-867e-a52273754163}; !- Outlet Port

OS:Connection,
  {0e4535b9-ae18-422b-81ef-71fa0ecf8e95}, !- Handle
  {1543884a-fac3-45da-8f31-eeec8c7c3cd1}, !- Source Object
  3,                                      !- Outlet Port
  {2d8ea616-18f1-41f2-be97-1abf3ef4f662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b561a7a2-de0c-41bd-948e-3848d44718e0}, !- Handle
  {9d0f055a-1436-408f-8312-dbbc59f1c4dd}, !- Source Object
  2,                                      !- Outlet Port
  {4f61a564-8e0b-4d6e-98cb-bf78ba58e215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44caa52-1ef2-4bc7-867e-a52273754163}, !- Handle
  {4f61a564-8e0b-4d6e-98cb-bf78ba58e215}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {4c10b7e0-8647-4ede-9a87-188b7cb743ad}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Inlet Air Node, !- Name
  {fc9e8ab5-e9e2-4f28-9612-3bc6ea74f2ba}, !- Inlet Port
  {75d1485c-20fa-4972-a2b2-5e4ab0019bd1}; !- Outlet Port

OS:Connection,
  {fc9e8ab5-e9e2-4f28-9612-3bc6ea74f2ba}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  48,                                     !- Outlet Port
  {4c10b7e0-8647-4ede-9a87-188b7cb743ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d1485c-20fa-4972-a2b2-5e4ab0019bd1}, !- Handle
  {4c10b7e0-8647-4ede-9a87-188b7cb743ad}, !- Source Object
  3,                                      !- Outlet Port
  {c5d53dbc-d571-489a-99c4-72af1f5432d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df6eccb4-4fab-4c82-bc92-f34750c15baa}, !- Handle
  {c5d53dbc-d571-489a-99c4-72af1f5432d1}, !- Source Object
  3,                                      !- Outlet Port
  {1543884a-fac3-45da-8f31-eeec8c7c3cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac7f611e-a510-4e46-9428-5ae808f4d24e}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ec75b032-8ede-425f-97bb-557bb8f59691}, !- Water Inlet Node Name
  {bc5d6493-ad14-4522-a0cb-e405bd165af8}; !- Water Outlet Node Name

OS:Node,
  {1cef4944-9a54-4d4e-80ad-4c6bc2de742d}, !- Handle
  Coil Heating Water Baseboard 47 Inlet Water Node, !- Name
  {40b328f7-419e-485a-905a-8480cd6653a9}, !- Inlet Port
  {ec75b032-8ede-425f-97bb-557bb8f59691}; !- Outlet Port

OS:Connection,
  {40b328f7-419e-485a-905a-8480cd6653a9}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  49,                                     !- Outlet Port
  {1cef4944-9a54-4d4e-80ad-4c6bc2de742d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3727a7ea-ddf8-489d-82bc-b84c376426d2}, !- Handle
  Coil Heating Water Baseboard 47 Outlet Water Node, !- Name
  {bc5d6493-ad14-4522-a0cb-e405bd165af8}, !- Inlet Port
  {688b27be-7058-4a8c-95e1-5e78c97ee485}; !- Outlet Port

OS:Connection,
  {ec75b032-8ede-425f-97bb-557bb8f59691}, !- Handle
  {1cef4944-9a54-4d4e-80ad-4c6bc2de742d}, !- Source Object
  3,                                      !- Outlet Port
  {ac7f611e-a510-4e46-9428-5ae808f4d24e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc5d6493-ad14-4522-a0cb-e405bd165af8}, !- Handle
  {ac7f611e-a510-4e46-9428-5ae808f4d24e}, !- Source Object
  10,                                     !- Outlet Port
  {3727a7ea-ddf8-489d-82bc-b84c376426d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688b27be-7058-4a8c-95e1-5e78c97ee485}, !- Handle
  {3727a7ea-ddf8-489d-82bc-b84c376426d2}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7bc9c289-495c-4c41-8f4f-673d72d16a9f}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {ac7f611e-a510-4e46-9428-5ae808f4d24e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {178e1fb5-6939-4f23-8652-5e5d1bc36cbe}, !- Handle
  Coil Heating Electric 47,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0d4ab1a8-ce9f-403f-ba6c-eb9d3559a5b1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {04bc1444-a771-49c3-b8c0-322885b75e81}, !- Air Outlet Node Name
  {1afffd39-f4d7-475f-9ae3-9aa9a5bb4527}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {178e1fb5-6939-4f23-8652-5e5d1bc36cbe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d79e3f4e-0807-486b-997c-745fec9a15fb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Outlet Air Node, !- Name
  {04bc1444-a771-49c3-b8c0-322885b75e81}, !- Inlet Port
  {a77db7c0-5017-4897-b1ea-1b126e118254}; !- Outlet Port

OS:Node,
  {8bb3ae1e-9b80-4435-a9d4-ecedb4806309}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Return Air Node, !- Name
  {36acbd0f-f31f-4a08-86e7-7e44968587da}, !- Inlet Port
  {42c9c841-4058-4854-8c90-5c3fc39ee3b1}; !- Outlet Port

OS:Connection,
  {a77db7c0-5017-4897-b1ea-1b126e118254}, !- Handle
  {d79e3f4e-0807-486b-997c-745fec9a15fb}, !- Source Object
  3,                                      !- Outlet Port
  {6583f218-2182-43de-9cf7-6dbbdbc13ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36acbd0f-f31f-4a08-86e7-7e44968587da}, !- Handle
  {290d2227-bcd3-406a-aa18-ad9213b51abe}, !- Source Object
  2,                                      !- Outlet Port
  {8bb3ae1e-9b80-4435-a9d4-ecedb4806309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c9c841-4058-4854-8c90-5c3fc39ee3b1}, !- Handle
  {8bb3ae1e-9b80-4435-a9d4-ecedb4806309}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {d6e85eb3-478a-4322-9c34-7c7d882c4f03}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Inlet Air Node, !- Name
  {12788061-154f-4006-93a3-bb6ee3a87505}, !- Inlet Port
  {1afffd39-f4d7-475f-9ae3-9aa9a5bb4527}; !- Outlet Port

OS:Connection,
  {12788061-154f-4006-93a3-bb6ee3a87505}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  49,                                     !- Outlet Port
  {d6e85eb3-478a-4322-9c34-7c7d882c4f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afffd39-f4d7-475f-9ae3-9aa9a5bb4527}, !- Handle
  {d6e85eb3-478a-4322-9c34-7c7d882c4f03}, !- Source Object
  3,                                      !- Outlet Port
  {0d4ab1a8-ce9f-403f-ba6c-eb9d3559a5b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {04bc1444-a771-49c3-b8c0-322885b75e81}, !- Handle
  {0d4ab1a8-ce9f-403f-ba6c-eb9d3559a5b1}, !- Source Object
  3,                                      !- Outlet Port
  {d79e3f4e-0807-486b-997c-745fec9a15fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {efec8cf3-e127-4b49-afa8-f704c7b19de1}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {10d167da-e16c-4a0b-b57a-511fe73d1fc0}, !- Water Inlet Node Name
  {e918762f-ecf2-4e87-ad33-fbd71e5e8347}; !- Water Outlet Node Name

OS:Node,
  {3f92346e-27bc-44b2-b431-6862cb2adbbb}, !- Handle
  Coil Heating Water Baseboard 48 Inlet Water Node, !- Name
  {b931e0e4-0df2-4c25-ad5a-ba85d27e4e0f}, !- Inlet Port
  {10d167da-e16c-4a0b-b57a-511fe73d1fc0}; !- Outlet Port

OS:Connection,
  {b931e0e4-0df2-4c25-ad5a-ba85d27e4e0f}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  50,                                     !- Outlet Port
  {3f92346e-27bc-44b2-b431-6862cb2adbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a44ee8a1-acdd-4297-a430-9fa95d3675f4}, !- Handle
  Coil Heating Water Baseboard 48 Outlet Water Node, !- Name
  {e918762f-ecf2-4e87-ad33-fbd71e5e8347}, !- Inlet Port
  {b8fd92ec-dcbf-4252-b0a0-e7faffaddca0}; !- Outlet Port

OS:Connection,
  {10d167da-e16c-4a0b-b57a-511fe73d1fc0}, !- Handle
  {3f92346e-27bc-44b2-b431-6862cb2adbbb}, !- Source Object
  3,                                      !- Outlet Port
  {efec8cf3-e127-4b49-afa8-f704c7b19de1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e918762f-ecf2-4e87-ad33-fbd71e5e8347}, !- Handle
  {efec8cf3-e127-4b49-afa8-f704c7b19de1}, !- Source Object
  10,                                     !- Outlet Port
  {a44ee8a1-acdd-4297-a430-9fa95d3675f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fd92ec-dcbf-4252-b0a0-e7faffaddca0}, !- Handle
  {a44ee8a1-acdd-4297-a430-9fa95d3675f4}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d3df791-b5d2-443b-818b-881281075a09}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {efec8cf3-e127-4b49-afa8-f704c7b19de1}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {8da0ab8a-7c79-44c2-887c-e928bca343a2}, !- Handle
  Coil Heating Electric 48,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ad6c2796-e1f0-4137-a6ff-0d70f30f08e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b54d24be-0b2f-47bd-869d-dfe90bfae37d}, !- Air Outlet Node Name
  {a05a6430-1674-4d27-b4f1-4e4a482e7e00}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8da0ab8a-7c79-44c2-887c-e928bca343a2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {39ac262f-6947-4a1c-ace9-c543b5a85898}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Outlet Air Node, !- Name
  {b54d24be-0b2f-47bd-869d-dfe90bfae37d}, !- Inlet Port
  {de671000-7f04-48ca-bf35-6fab13b4c8c9}; !- Outlet Port

OS:Node,
  {60628c25-cae2-49f2-82d3-8225fd72c867}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {a576f981-eb29-4c92-a552-4005c2a41dcd}, !- Inlet Port
  {c0669ae1-714e-48cf-954a-dcdd176fb3eb}; !- Outlet Port

OS:Connection,
  {de671000-7f04-48ca-bf35-6fab13b4c8c9}, !- Handle
  {39ac262f-6947-4a1c-ace9-c543b5a85898}, !- Source Object
  3,                                      !- Outlet Port
  {aca3f560-8ee0-438d-b2ef-be9af049a690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a576f981-eb29-4c92-a552-4005c2a41dcd}, !- Handle
  {ee6ac568-0665-4135-80fb-dd74fbd59ce3}, !- Source Object
  2,                                      !- Outlet Port
  {60628c25-cae2-49f2-82d3-8225fd72c867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0669ae1-714e-48cf-954a-dcdd176fb3eb}, !- Handle
  {60628c25-cae2-49f2-82d3-8225fd72c867}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {55c0d123-7792-46e1-aaff-7bbad6ddd9f2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Inlet Air Node, !- Name
  {7245bffb-222c-4d80-a940-e3826b203c60}, !- Inlet Port
  {a05a6430-1674-4d27-b4f1-4e4a482e7e00}; !- Outlet Port

OS:Connection,
  {7245bffb-222c-4d80-a940-e3826b203c60}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  50,                                     !- Outlet Port
  {55c0d123-7792-46e1-aaff-7bbad6ddd9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05a6430-1674-4d27-b4f1-4e4a482e7e00}, !- Handle
  {55c0d123-7792-46e1-aaff-7bbad6ddd9f2}, !- Source Object
  3,                                      !- Outlet Port
  {ad6c2796-e1f0-4137-a6ff-0d70f30f08e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b54d24be-0b2f-47bd-869d-dfe90bfae37d}, !- Handle
  {ad6c2796-e1f0-4137-a6ff-0d70f30f08e2}, !- Source Object
  3,                                      !- Outlet Port
  {39ac262f-6947-4a1c-ace9-c543b5a85898}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e606427a-a549-47d2-989c-a473855ef782}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a141805f-2dfa-491a-9b95-08888eec4032}, !- Water Inlet Node Name
  {98769264-e5a7-4f51-b17e-014c527ec52d}; !- Water Outlet Node Name

OS:Node,
  {5d12f389-6ee3-4994-a499-011f1a799dd3}, !- Handle
  Coil Heating Water Baseboard 49 Inlet Water Node, !- Name
  {4b1ba6f4-209a-4f77-93ab-0b46cc952caf}, !- Inlet Port
  {a141805f-2dfa-491a-9b95-08888eec4032}; !- Outlet Port

OS:Connection,
  {4b1ba6f4-209a-4f77-93ab-0b46cc952caf}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  51,                                     !- Outlet Port
  {5d12f389-6ee3-4994-a499-011f1a799dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b432144-2f02-45c4-89a9-c9ca0f176d61}, !- Handle
  Coil Heating Water Baseboard 49 Outlet Water Node, !- Name
  {98769264-e5a7-4f51-b17e-014c527ec52d}, !- Inlet Port
  {baba0734-f0f9-4829-a47d-adf0b80c4f38}; !- Outlet Port

OS:Connection,
  {a141805f-2dfa-491a-9b95-08888eec4032}, !- Handle
  {5d12f389-6ee3-4994-a499-011f1a799dd3}, !- Source Object
  3,                                      !- Outlet Port
  {e606427a-a549-47d2-989c-a473855ef782}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {98769264-e5a7-4f51-b17e-014c527ec52d}, !- Handle
  {e606427a-a549-47d2-989c-a473855ef782}, !- Source Object
  10,                                     !- Outlet Port
  {4b432144-2f02-45c4-89a9-c9ca0f176d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baba0734-f0f9-4829-a47d-adf0b80c4f38}, !- Handle
  {4b432144-2f02-45c4-89a9-c9ca0f176d61}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7aece919-9fbe-4acd-93de-6b4da7a1268b}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {e606427a-a549-47d2-989c-a473855ef782}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {88aeb60f-b6d5-4bb9-a2b2-eeaa814547ce}, !- Handle
  Coil Heating Electric 49,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {28b0a08d-0794-4cee-9a93-b070d25727cf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {303ff0be-7255-4cd3-bdb1-fd8b03845960}, !- Air Outlet Node Name
  {d207af7d-62b4-4e9c-83ea-bc6281f8036c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {88aeb60f-b6d5-4bb9-a2b2-eeaa814547ce}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f342814a-8fe8-42df-a41c-f3ffc36fbda3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Outlet Air Node, !- Name
  {303ff0be-7255-4cd3-bdb1-fd8b03845960}, !- Inlet Port
  {1c00ef1b-0e93-4d7d-9da5-d8e4952f96af}; !- Outlet Port

OS:Node,
  {e6d1f54f-52e0-4bcb-97e8-504634834f05}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {3215f867-3269-44c1-952a-db73c148f3e9}, !- Inlet Port
  {44ad910c-890e-4aca-b94e-95c9423c7772}; !- Outlet Port

OS:Connection,
  {1c00ef1b-0e93-4d7d-9da5-d8e4952f96af}, !- Handle
  {f342814a-8fe8-42df-a41c-f3ffc36fbda3}, !- Source Object
  3,                                      !- Outlet Port
  {d2b86a51-f248-477c-aaf0-baea69546cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3215f867-3269-44c1-952a-db73c148f3e9}, !- Handle
  {db63b77b-0398-4e59-b96b-8adb7b733214}, !- Source Object
  2,                                      !- Outlet Port
  {e6d1f54f-52e0-4bcb-97e8-504634834f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ad910c-890e-4aca-b94e-95c9423c7772}, !- Handle
  {e6d1f54f-52e0-4bcb-97e8-504634834f05}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {2c1303d6-63f0-4bac-bb8b-500b5aa0dac6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Inlet Air Node, !- Name
  {b758a1a5-11f5-40ae-aa61-f35019217ef4}, !- Inlet Port
  {d207af7d-62b4-4e9c-83ea-bc6281f8036c}; !- Outlet Port

OS:Connection,
  {b758a1a5-11f5-40ae-aa61-f35019217ef4}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  51,                                     !- Outlet Port
  {2c1303d6-63f0-4bac-bb8b-500b5aa0dac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d207af7d-62b4-4e9c-83ea-bc6281f8036c}, !- Handle
  {2c1303d6-63f0-4bac-bb8b-500b5aa0dac6}, !- Source Object
  3,                                      !- Outlet Port
  {28b0a08d-0794-4cee-9a93-b070d25727cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {303ff0be-7255-4cd3-bdb1-fd8b03845960}, !- Handle
  {28b0a08d-0794-4cee-9a93-b070d25727cf}, !- Source Object
  3,                                      !- Outlet Port
  {f342814a-8fe8-42df-a41c-f3ffc36fbda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47991ed6-8f1c-4b3d-82e5-dc82674063f2}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {05fa6193-d0e2-40af-af05-f19ed76f0afd}, !- Water Inlet Node Name
  {45677cd2-8d4c-4367-8246-b1c09919ddb6}; !- Water Outlet Node Name

OS:Node,
  {152c46e0-3784-485f-92c4-fb15e9320eb9}, !- Handle
  Coil Heating Water Baseboard 50 Inlet Water Node, !- Name
  {97a229b1-b3ec-4a21-911e-1e97191e4d40}, !- Inlet Port
  {05fa6193-d0e2-40af-af05-f19ed76f0afd}; !- Outlet Port

OS:Connection,
  {97a229b1-b3ec-4a21-911e-1e97191e4d40}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  52,                                     !- Outlet Port
  {152c46e0-3784-485f-92c4-fb15e9320eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef02eb44-f166-4662-8892-d07ce3a8342b}, !- Handle
  Coil Heating Water Baseboard 50 Outlet Water Node, !- Name
  {45677cd2-8d4c-4367-8246-b1c09919ddb6}, !- Inlet Port
  {2740dc5f-529d-45a1-89fb-9671da4ddd4e}; !- Outlet Port

OS:Connection,
  {05fa6193-d0e2-40af-af05-f19ed76f0afd}, !- Handle
  {152c46e0-3784-485f-92c4-fb15e9320eb9}, !- Source Object
  3,                                      !- Outlet Port
  {47991ed6-8f1c-4b3d-82e5-dc82674063f2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {45677cd2-8d4c-4367-8246-b1c09919ddb6}, !- Handle
  {47991ed6-8f1c-4b3d-82e5-dc82674063f2}, !- Source Object
  10,                                     !- Outlet Port
  {ef02eb44-f166-4662-8892-d07ce3a8342b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2740dc5f-529d-45a1-89fb-9671da4ddd4e}, !- Handle
  {ef02eb44-f166-4662-8892-d07ce3a8342b}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {64991f91-bacd-4cda-b14a-52be305a3b85}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {47991ed6-8f1c-4b3d-82e5-dc82674063f2}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {02f46cdb-5fe2-4fa7-af3c-aee3004b5671}, !- Handle
  Coil Heating Electric 50,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4c9d0302-e78e-4840-990f-56609a8aaaee}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {3b8bb71f-3a2e-4b4b-8841-2f1521bd98be}, !- Air Outlet Node Name
  {7f3658a6-7b9f-4063-8019-173ebc694c7b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {02f46cdb-5fe2-4fa7-af3c-aee3004b5671}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a6367046-c59d-416c-beed-37e5e74f1419}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Outlet Air Node, !- Name
  {3b8bb71f-3a2e-4b4b-8841-2f1521bd98be}, !- Inlet Port
  {4607c728-4b71-4483-bba4-030c28a17707}; !- Outlet Port

OS:Node,
  {717c9c9f-6601-4006-b786-7e1f8bea6acf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Return Air Node, !- Name
  {9c6de483-7046-49da-ac19-24630ca906d2}, !- Inlet Port
  {c893e35e-a6d5-4742-9beb-080e4f7afa29}; !- Outlet Port

OS:Connection,
  {4607c728-4b71-4483-bba4-030c28a17707}, !- Handle
  {a6367046-c59d-416c-beed-37e5e74f1419}, !- Source Object
  3,                                      !- Outlet Port
  {78f0f41c-9256-475e-aadf-1f32488f6b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6de483-7046-49da-ac19-24630ca906d2}, !- Handle
  {f6646517-29a1-42eb-9ab9-60a5ed9b7c13}, !- Source Object
  2,                                      !- Outlet Port
  {717c9c9f-6601-4006-b786-7e1f8bea6acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c893e35e-a6d5-4742-9beb-080e4f7afa29}, !- Handle
  {717c9c9f-6601-4006-b786-7e1f8bea6acf}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {6edcdb47-41cc-4673-ac40-7f1d851bf705}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Inlet Air Node, !- Name
  {7dbf504c-c6c2-4db7-8e59-b4d60ed4329e}, !- Inlet Port
  {7f3658a6-7b9f-4063-8019-173ebc694c7b}; !- Outlet Port

OS:Connection,
  {7dbf504c-c6c2-4db7-8e59-b4d60ed4329e}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  52,                                     !- Outlet Port
  {6edcdb47-41cc-4673-ac40-7f1d851bf705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3658a6-7b9f-4063-8019-173ebc694c7b}, !- Handle
  {6edcdb47-41cc-4673-ac40-7f1d851bf705}, !- Source Object
  3,                                      !- Outlet Port
  {4c9d0302-e78e-4840-990f-56609a8aaaee}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b8bb71f-3a2e-4b4b-8841-2f1521bd98be}, !- Handle
  {4c9d0302-e78e-4840-990f-56609a8aaaee}, !- Source Object
  3,                                      !- Outlet Port
  {a6367046-c59d-416c-beed-37e5e74f1419}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a377b538-2217-43c5-a278-f9ce0d3cead8}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c966c034-82b7-4e30-8432-82d7b45724c3}, !- Water Inlet Node Name
  {942fac52-92bb-43fa-a11b-ea4951185d71}; !- Water Outlet Node Name

OS:Node,
  {1c92fcc6-b369-4d21-aad3-353d2700c0d4}, !- Handle
  Coil Heating Water Baseboard 51 Inlet Water Node, !- Name
  {53aa7820-58aa-498f-9836-52006b1a0c63}, !- Inlet Port
  {c966c034-82b7-4e30-8432-82d7b45724c3}; !- Outlet Port

OS:Connection,
  {53aa7820-58aa-498f-9836-52006b1a0c63}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  53,                                     !- Outlet Port
  {1c92fcc6-b369-4d21-aad3-353d2700c0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {959a81cf-34c3-4bc0-aa6f-2401fc71dc4d}, !- Handle
  Coil Heating Water Baseboard 51 Outlet Water Node, !- Name
  {942fac52-92bb-43fa-a11b-ea4951185d71}, !- Inlet Port
  {57c0b19b-d170-4d0e-bce1-2d4f1c394164}; !- Outlet Port

OS:Connection,
  {c966c034-82b7-4e30-8432-82d7b45724c3}, !- Handle
  {1c92fcc6-b369-4d21-aad3-353d2700c0d4}, !- Source Object
  3,                                      !- Outlet Port
  {a377b538-2217-43c5-a278-f9ce0d3cead8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {942fac52-92bb-43fa-a11b-ea4951185d71}, !- Handle
  {a377b538-2217-43c5-a278-f9ce0d3cead8}, !- Source Object
  10,                                     !- Outlet Port
  {959a81cf-34c3-4bc0-aa6f-2401fc71dc4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c0b19b-d170-4d0e-bce1-2d4f1c394164}, !- Handle
  {959a81cf-34c3-4bc0-aa6f-2401fc71dc4d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {396ac7bc-c7c0-4a75-aad3-61eaaa91b74a}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {a377b538-2217-43c5-a278-f9ce0d3cead8}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {27c1c261-7166-46cf-82c9-c87548c49946}, !- Handle
  Coil Heating Electric 51,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3e8830de-612d-4e12-921e-f3e51374d9e0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {8df3e629-3a35-43a9-adca-1b4bd736142a}, !- Air Outlet Node Name
  {5e3b4ede-d0d7-40e8-a101-47da44ac29a4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {27c1c261-7166-46cf-82c9-c87548c49946}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ea5007e8-f141-4aa6-9ce6-dc066f136779}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Outlet Air Node, !- Name
  {8df3e629-3a35-43a9-adca-1b4bd736142a}, !- Inlet Port
  {a1faca9c-22d1-48af-be0d-d32f9d06bd20}; !- Outlet Port

OS:Node,
  {61f43d01-2efc-4d7d-b868-cd85d91fadbc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Return Air Node, !- Name
  {a07f309c-bf16-42b6-8ff5-c767a487ad58}, !- Inlet Port
  {afcb7350-0846-4731-b462-e378c7bf8457}; !- Outlet Port

OS:Connection,
  {a1faca9c-22d1-48af-be0d-d32f9d06bd20}, !- Handle
  {ea5007e8-f141-4aa6-9ce6-dc066f136779}, !- Source Object
  3,                                      !- Outlet Port
  {33e58d52-ff92-47ca-9479-5023886429b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07f309c-bf16-42b6-8ff5-c767a487ad58}, !- Handle
  {8d1a520c-0125-4d46-a3f5-4970b54d9059}, !- Source Object
  2,                                      !- Outlet Port
  {61f43d01-2efc-4d7d-b868-cd85d91fadbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcb7350-0846-4731-b462-e378c7bf8457}, !- Handle
  {61f43d01-2efc-4d7d-b868-cd85d91fadbc}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {6f2f7da1-99f3-4635-bf9c-97d714568cb3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Inlet Air Node, !- Name
  {03f15a96-0a29-4bfd-a8d3-103bf0959e95}, !- Inlet Port
  {5e3b4ede-d0d7-40e8-a101-47da44ac29a4}; !- Outlet Port

OS:Connection,
  {03f15a96-0a29-4bfd-a8d3-103bf0959e95}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  53,                                     !- Outlet Port
  {6f2f7da1-99f3-4635-bf9c-97d714568cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3b4ede-d0d7-40e8-a101-47da44ac29a4}, !- Handle
  {6f2f7da1-99f3-4635-bf9c-97d714568cb3}, !- Source Object
  3,                                      !- Outlet Port
  {3e8830de-612d-4e12-921e-f3e51374d9e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8df3e629-3a35-43a9-adca-1b4bd736142a}, !- Handle
  {3e8830de-612d-4e12-921e-f3e51374d9e0}, !- Source Object
  3,                                      !- Outlet Port
  {ea5007e8-f141-4aa6-9ce6-dc066f136779}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1c038a0a-e010-418e-8cc0-e8da49b193ea}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6dea7485-bf55-4915-9d9b-6762356138d5}, !- Water Inlet Node Name
  {cc81fa98-7785-4fbf-bf68-d96ea103da16}; !- Water Outlet Node Name

OS:Node,
  {f406d891-2478-41ab-a54b-a859a0d2ee71}, !- Handle
  Coil Heating Water Baseboard 52 Inlet Water Node, !- Name
  {2a70f6d1-b8c4-4476-b4c9-62f702e9aa9a}, !- Inlet Port
  {6dea7485-bf55-4915-9d9b-6762356138d5}; !- Outlet Port

OS:Connection,
  {2a70f6d1-b8c4-4476-b4c9-62f702e9aa9a}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  54,                                     !- Outlet Port
  {f406d891-2478-41ab-a54b-a859a0d2ee71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7020429f-b05c-447f-bbcf-c339093559db}, !- Handle
  Coil Heating Water Baseboard 52 Outlet Water Node, !- Name
  {cc81fa98-7785-4fbf-bf68-d96ea103da16}, !- Inlet Port
  {58b746bf-501d-4c53-97f5-9685789074fc}; !- Outlet Port

OS:Connection,
  {6dea7485-bf55-4915-9d9b-6762356138d5}, !- Handle
  {f406d891-2478-41ab-a54b-a859a0d2ee71}, !- Source Object
  3,                                      !- Outlet Port
  {1c038a0a-e010-418e-8cc0-e8da49b193ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cc81fa98-7785-4fbf-bf68-d96ea103da16}, !- Handle
  {1c038a0a-e010-418e-8cc0-e8da49b193ea}, !- Source Object
  10,                                     !- Outlet Port
  {7020429f-b05c-447f-bbcf-c339093559db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b746bf-501d-4c53-97f5-9685789074fc}, !- Handle
  {7020429f-b05c-447f-bbcf-c339093559db}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe1bc7e6-7590-4333-803b-ccabcbd98028}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {1c038a0a-e010-418e-8cc0-e8da49b193ea}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {2b2fe67a-d8e8-49ee-bb8c-ec85014459ea}, !- Handle
  Coil Heating Electric 52,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4c3f897c-4185-4b09-b702-0feb89b223cd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {28c3a2f7-50ca-4d4b-8e9d-a8bfdd2ac90f}, !- Air Outlet Node Name
  {94b1ff9c-c9ba-429f-b9cf-f9def50583ea}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2b2fe67a-d8e8-49ee-bb8c-ec85014459ea}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c9146cf6-54e8-469b-b0b4-b3a21f0b5380}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Outlet Air Node, !- Name
  {28c3a2f7-50ca-4d4b-8e9d-a8bfdd2ac90f}, !- Inlet Port
  {ccb4b951-8148-4810-9f35-6a182c223909}; !- Outlet Port

OS:Node,
  {f6129b50-b2a1-4bac-9c22-5492a28820af}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Return Air Node, !- Name
  {79266644-a81c-4f4f-a55f-4436939b4347}, !- Inlet Port
  {847b275b-73bf-412c-897b-738d72a8d63e}; !- Outlet Port

OS:Connection,
  {ccb4b951-8148-4810-9f35-6a182c223909}, !- Handle
  {c9146cf6-54e8-469b-b0b4-b3a21f0b5380}, !- Source Object
  3,                                      !- Outlet Port
  {9b65ce39-2fa4-4018-8348-b2b9184ac375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79266644-a81c-4f4f-a55f-4436939b4347}, !- Handle
  {1a817188-5663-47e1-a5ed-cd8b93234aeb}, !- Source Object
  2,                                      !- Outlet Port
  {f6129b50-b2a1-4bac-9c22-5492a28820af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847b275b-73bf-412c-897b-738d72a8d63e}, !- Handle
  {f6129b50-b2a1-4bac-9c22-5492a28820af}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {110f7f06-0bd1-4d70-9c1d-2a09fb62d37a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Inlet Air Node, !- Name
  {afd0de8c-5bd7-4337-a032-3dfa5602b3a4}, !- Inlet Port
  {94b1ff9c-c9ba-429f-b9cf-f9def50583ea}; !- Outlet Port

OS:Connection,
  {afd0de8c-5bd7-4337-a032-3dfa5602b3a4}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  54,                                     !- Outlet Port
  {110f7f06-0bd1-4d70-9c1d-2a09fb62d37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b1ff9c-c9ba-429f-b9cf-f9def50583ea}, !- Handle
  {110f7f06-0bd1-4d70-9c1d-2a09fb62d37a}, !- Source Object
  3,                                      !- Outlet Port
  {4c3f897c-4185-4b09-b702-0feb89b223cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {28c3a2f7-50ca-4d4b-8e9d-a8bfdd2ac90f}, !- Handle
  {4c3f897c-4185-4b09-b702-0feb89b223cd}, !- Source Object
  3,                                      !- Outlet Port
  {c9146cf6-54e8-469b-b0b4-b3a21f0b5380}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9498313c-efdb-42d2-a81e-89bef8c6fb29}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {25f1db83-12ec-42aa-a6f8-4ac30d413723}, !- Water Inlet Node Name
  {2e4a4c4f-7dab-4d45-9fb0-87d802e49b15}; !- Water Outlet Node Name

OS:Node,
  {9fb86752-b7d7-40b2-b5e9-b2ecf0446d06}, !- Handle
  Coil Heating Water Baseboard 53 Inlet Water Node, !- Name
  {63bb986d-60f7-4f32-8a58-81dbc06a23a4}, !- Inlet Port
  {25f1db83-12ec-42aa-a6f8-4ac30d413723}; !- Outlet Port

OS:Connection,
  {63bb986d-60f7-4f32-8a58-81dbc06a23a4}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  55,                                     !- Outlet Port
  {9fb86752-b7d7-40b2-b5e9-b2ecf0446d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4c9742c-20ae-49bc-9b9a-b063308f5314}, !- Handle
  Coil Heating Water Baseboard 53 Outlet Water Node, !- Name
  {2e4a4c4f-7dab-4d45-9fb0-87d802e49b15}, !- Inlet Port
  {66219e67-cf5a-4f8f-a3ab-de8c5fcb4a6b}; !- Outlet Port

OS:Connection,
  {25f1db83-12ec-42aa-a6f8-4ac30d413723}, !- Handle
  {9fb86752-b7d7-40b2-b5e9-b2ecf0446d06}, !- Source Object
  3,                                      !- Outlet Port
  {9498313c-efdb-42d2-a81e-89bef8c6fb29}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2e4a4c4f-7dab-4d45-9fb0-87d802e49b15}, !- Handle
  {9498313c-efdb-42d2-a81e-89bef8c6fb29}, !- Source Object
  10,                                     !- Outlet Port
  {c4c9742c-20ae-49bc-9b9a-b063308f5314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66219e67-cf5a-4f8f-a3ab-de8c5fcb4a6b}, !- Handle
  {c4c9742c-20ae-49bc-9b9a-b063308f5314}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bcbc3c05-178e-4836-992c-69a4d914979d}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {9498313c-efdb-42d2-a81e-89bef8c6fb29}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {26580aab-7453-4864-9433-c178c0f5b931}, !- Handle
  Coil Heating Electric 53,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {50f25b73-1744-4364-a8e1-a328776501f1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6e21a7dd-1f28-4ccb-b499-d91eda96d61a}, !- Air Outlet Node Name
  {b8d31842-c75f-4807-81bd-5420c3f44123}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {26580aab-7453-4864-9433-c178c0f5b931}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {609d474c-5c3c-48ee-a6bc-8fb6e294a9f3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Outlet Air Node, !- Name
  {6e21a7dd-1f28-4ccb-b499-d91eda96d61a}, !- Inlet Port
  {f9dba796-2af5-4a5c-8415-0026e2d11039}; !- Outlet Port

OS:Node,
  {2ec95855-e9bb-44b7-bbf8-419fc515af40}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Return Air Node, !- Name
  {88b13f60-9f50-4332-a1db-1d0c2ade4b05}, !- Inlet Port
  {0973f91d-ad49-4966-8d69-c5d0f05b284e}; !- Outlet Port

OS:Connection,
  {f9dba796-2af5-4a5c-8415-0026e2d11039}, !- Handle
  {609d474c-5c3c-48ee-a6bc-8fb6e294a9f3}, !- Source Object
  3,                                      !- Outlet Port
  {b2dc2c11-c82f-4437-8e85-25c4011990f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b13f60-9f50-4332-a1db-1d0c2ade4b05}, !- Handle
  {2b8585c3-c3fb-4f06-ad6b-caa0c123f132}, !- Source Object
  2,                                      !- Outlet Port
  {2ec95855-e9bb-44b7-bbf8-419fc515af40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0973f91d-ad49-4966-8d69-c5d0f05b284e}, !- Handle
  {2ec95855-e9bb-44b7-bbf8-419fc515af40}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {4c9fbfe5-b523-4796-b924-a9e00cbcc8e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Inlet Air Node, !- Name
  {30a7376c-820f-41fc-a726-ab518db9baad}, !- Inlet Port
  {b8d31842-c75f-4807-81bd-5420c3f44123}; !- Outlet Port

OS:Connection,
  {30a7376c-820f-41fc-a726-ab518db9baad}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  55,                                     !- Outlet Port
  {4c9fbfe5-b523-4796-b924-a9e00cbcc8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d31842-c75f-4807-81bd-5420c3f44123}, !- Handle
  {4c9fbfe5-b523-4796-b924-a9e00cbcc8e9}, !- Source Object
  3,                                      !- Outlet Port
  {50f25b73-1744-4364-a8e1-a328776501f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6e21a7dd-1f28-4ccb-b499-d91eda96d61a}, !- Handle
  {50f25b73-1744-4364-a8e1-a328776501f1}, !- Source Object
  3,                                      !- Outlet Port
  {609d474c-5c3c-48ee-a6bc-8fb6e294a9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {60dcbc5e-08bd-4891-ac0e-a36520f9d85a}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e5f2d578-92e4-4679-8173-5915ceb4ab44}, !- Water Inlet Node Name
  {60a655ea-4d97-4be2-af8e-65f68fcddd9e}; !- Water Outlet Node Name

OS:Node,
  {22ca6a75-ee65-435f-87ea-dbfb247c12c8}, !- Handle
  Coil Heating Water Baseboard 54 Inlet Water Node, !- Name
  {4452064e-2ed7-489e-972f-4f7a02931690}, !- Inlet Port
  {e5f2d578-92e4-4679-8173-5915ceb4ab44}; !- Outlet Port

OS:Connection,
  {4452064e-2ed7-489e-972f-4f7a02931690}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  56,                                     !- Outlet Port
  {22ca6a75-ee65-435f-87ea-dbfb247c12c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4be85a81-ed78-42eb-8660-729a6a9a7f21}, !- Handle
  Coil Heating Water Baseboard 54 Outlet Water Node, !- Name
  {60a655ea-4d97-4be2-af8e-65f68fcddd9e}, !- Inlet Port
  {9a9aca31-38d7-417b-917a-af4d11a7ccf7}; !- Outlet Port

OS:Connection,
  {e5f2d578-92e4-4679-8173-5915ceb4ab44}, !- Handle
  {22ca6a75-ee65-435f-87ea-dbfb247c12c8}, !- Source Object
  3,                                      !- Outlet Port
  {60dcbc5e-08bd-4891-ac0e-a36520f9d85a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {60a655ea-4d97-4be2-af8e-65f68fcddd9e}, !- Handle
  {60dcbc5e-08bd-4891-ac0e-a36520f9d85a}, !- Source Object
  10,                                     !- Outlet Port
  {4be85a81-ed78-42eb-8660-729a6a9a7f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9aca31-38d7-417b-917a-af4d11a7ccf7}, !- Handle
  {4be85a81-ed78-42eb-8660-729a6a9a7f21}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f45eff01-3edb-442d-bc8f-815a2858ebc1}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {60dcbc5e-08bd-4891-ac0e-a36520f9d85a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {4d0da564-c696-40d2-af97-3f1bce7cb7c5}, !- Handle
  Coil Heating Electric 54,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0fd3bf81-1525-4b54-9225-e213016950c6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {5f5416b5-695f-4e63-9219-69c508ae87bc}, !- Air Outlet Node Name
  {2110f755-f7be-4d27-8611-1fcd052decfa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4d0da564-c696-40d2-af97-3f1bce7cb7c5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {856fe8be-fcb9-432e-b355-4627f5e81d20}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Outlet Air Node, !- Name
  {5f5416b5-695f-4e63-9219-69c508ae87bc}, !- Inlet Port
  {341b1f99-e41a-4571-a4f0-4591f8f6156c}; !- Outlet Port

OS:Node,
  {912e5347-9e49-4c27-b619-367af3d7d321}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Return Air Node, !- Name
  {0af2caf4-b4dc-494a-9d40-65b81d443b4c}, !- Inlet Port
  {bbfbde44-f0ee-4a8a-8cc1-bcda958613f3}; !- Outlet Port

OS:Connection,
  {341b1f99-e41a-4571-a4f0-4591f8f6156c}, !- Handle
  {856fe8be-fcb9-432e-b355-4627f5e81d20}, !- Source Object
  3,                                      !- Outlet Port
  {48f75e65-05cc-4717-94d9-449c3952258e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af2caf4-b4dc-494a-9d40-65b81d443b4c}, !- Handle
  {83cf3b0c-d40d-415c-bfc5-f59d5c8dbd8f}, !- Source Object
  2,                                      !- Outlet Port
  {912e5347-9e49-4c27-b619-367af3d7d321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfbde44-f0ee-4a8a-8cc1-bcda958613f3}, !- Handle
  {912e5347-9e49-4c27-b619-367af3d7d321}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {d5e33b93-190c-4a50-b50c-42bb8952b9bf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Inlet Air Node, !- Name
  {b316aa83-d215-47a0-9984-0cebb99b79c1}, !- Inlet Port
  {2110f755-f7be-4d27-8611-1fcd052decfa}; !- Outlet Port

OS:Connection,
  {b316aa83-d215-47a0-9984-0cebb99b79c1}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  56,                                     !- Outlet Port
  {d5e33b93-190c-4a50-b50c-42bb8952b9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2110f755-f7be-4d27-8611-1fcd052decfa}, !- Handle
  {d5e33b93-190c-4a50-b50c-42bb8952b9bf}, !- Source Object
  3,                                      !- Outlet Port
  {0fd3bf81-1525-4b54-9225-e213016950c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f5416b5-695f-4e63-9219-69c508ae87bc}, !- Handle
  {0fd3bf81-1525-4b54-9225-e213016950c6}, !- Source Object
  3,                                      !- Outlet Port
  {856fe8be-fcb9-432e-b355-4627f5e81d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c094f6bc-6faa-4cf6-8de2-4255a37dc911}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b8e00234-83b9-44fd-ae53-441cbd68d2c0}, !- Water Inlet Node Name
  {f3773488-661d-4721-9f13-3acc03df24ef}; !- Water Outlet Node Name

OS:Node,
  {33bffcb2-459e-415e-a3b4-c1e2fafc1de7}, !- Handle
  Coil Heating Water Baseboard 55 Inlet Water Node, !- Name
  {86ba138d-a426-4d41-89fd-1aad02d2eb94}, !- Inlet Port
  {b8e00234-83b9-44fd-ae53-441cbd68d2c0}; !- Outlet Port

OS:Connection,
  {86ba138d-a426-4d41-89fd-1aad02d2eb94}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  57,                                     !- Outlet Port
  {33bffcb2-459e-415e-a3b4-c1e2fafc1de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1fe122f-30f8-490b-9da8-b5468a8d9557}, !- Handle
  Coil Heating Water Baseboard 55 Outlet Water Node, !- Name
  {f3773488-661d-4721-9f13-3acc03df24ef}, !- Inlet Port
  {a93c186f-6620-43e2-a17f-5f5a499dfb99}; !- Outlet Port

OS:Connection,
  {b8e00234-83b9-44fd-ae53-441cbd68d2c0}, !- Handle
  {33bffcb2-459e-415e-a3b4-c1e2fafc1de7}, !- Source Object
  3,                                      !- Outlet Port
  {c094f6bc-6faa-4cf6-8de2-4255a37dc911}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f3773488-661d-4721-9f13-3acc03df24ef}, !- Handle
  {c094f6bc-6faa-4cf6-8de2-4255a37dc911}, !- Source Object
  10,                                     !- Outlet Port
  {c1fe122f-30f8-490b-9da8-b5468a8d9557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93c186f-6620-43e2-a17f-5f5a499dfb99}, !- Handle
  {c1fe122f-30f8-490b-9da8-b5468a8d9557}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {56617d93-49b7-460b-b559-84e2b13f8cd3}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {c094f6bc-6faa-4cf6-8de2-4255a37dc911}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {e8500f73-5712-4143-b318-0285bda27e99}, !- Handle
  Coil Heating Electric 55,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c577bb85-d658-41ad-843f-29c514d68425}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {bf9eefa3-a378-45ce-8495-de3bca708341}, !- Air Outlet Node Name
  {bcb613fc-e42e-453b-b768-6181d5bcac90}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e8500f73-5712-4143-b318-0285bda27e99}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3ec4aed1-5986-4d3c-8184-f2dac7cb20a0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Outlet Air Node, !- Name
  {bf9eefa3-a378-45ce-8495-de3bca708341}, !- Inlet Port
  {f9f50e54-c8fc-4f91-ad18-00914b3b4d20}; !- Outlet Port

OS:Node,
  {e7553171-2029-415b-b35f-8d626d1004ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Return Air Node, !- Name
  {32eb4322-f398-4352-a35d-011212abef1d}, !- Inlet Port
  {afb907e0-d422-4e58-827d-7359889e08c0}; !- Outlet Port

OS:Connection,
  {f9f50e54-c8fc-4f91-ad18-00914b3b4d20}, !- Handle
  {3ec4aed1-5986-4d3c-8184-f2dac7cb20a0}, !- Source Object
  3,                                      !- Outlet Port
  {6ec861bf-2648-4000-898c-67d4b6614434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32eb4322-f398-4352-a35d-011212abef1d}, !- Handle
  {4281ab11-062b-4042-a716-44750ab011ce}, !- Source Object
  2,                                      !- Outlet Port
  {e7553171-2029-415b-b35f-8d626d1004ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb907e0-d422-4e58-827d-7359889e08c0}, !- Handle
  {e7553171-2029-415b-b35f-8d626d1004ce}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {232f97d6-e117-40ea-8f31-5e929b0ee603}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Inlet Air Node, !- Name
  {9c03ab57-cddc-437f-8f1c-55141dfeb12d}, !- Inlet Port
  {bcb613fc-e42e-453b-b768-6181d5bcac90}; !- Outlet Port

OS:Connection,
  {9c03ab57-cddc-437f-8f1c-55141dfeb12d}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  57,                                     !- Outlet Port
  {232f97d6-e117-40ea-8f31-5e929b0ee603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb613fc-e42e-453b-b768-6181d5bcac90}, !- Handle
  {232f97d6-e117-40ea-8f31-5e929b0ee603}, !- Source Object
  3,                                      !- Outlet Port
  {c577bb85-d658-41ad-843f-29c514d68425}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bf9eefa3-a378-45ce-8495-de3bca708341}, !- Handle
  {c577bb85-d658-41ad-843f-29c514d68425}, !- Source Object
  3,                                      !- Outlet Port
  {3ec4aed1-5986-4d3c-8184-f2dac7cb20a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e3086eed-ec54-4766-b1ca-0fc466a2a108}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1c7017b-31e3-4e83-90eb-6254882e9e82}, !- Water Inlet Node Name
  {2ce42eaa-7759-4997-b673-ec104759e690}; !- Water Outlet Node Name

OS:Node,
  {d6243160-3362-4587-9edb-828296d98c27}, !- Handle
  Coil Heating Water Baseboard 56 Inlet Water Node, !- Name
  {d18d5bf4-dcea-46b0-96b9-76f34cca949d}, !- Inlet Port
  {b1c7017b-31e3-4e83-90eb-6254882e9e82}; !- Outlet Port

OS:Connection,
  {d18d5bf4-dcea-46b0-96b9-76f34cca949d}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  58,                                     !- Outlet Port
  {d6243160-3362-4587-9edb-828296d98c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5fd4d5e-a179-409c-956c-1e505c16f289}, !- Handle
  Coil Heating Water Baseboard 56 Outlet Water Node, !- Name
  {2ce42eaa-7759-4997-b673-ec104759e690}, !- Inlet Port
  {3f634476-4e84-42f5-929c-5636ddeebd14}; !- Outlet Port

OS:Connection,
  {b1c7017b-31e3-4e83-90eb-6254882e9e82}, !- Handle
  {d6243160-3362-4587-9edb-828296d98c27}, !- Source Object
  3,                                      !- Outlet Port
  {e3086eed-ec54-4766-b1ca-0fc466a2a108}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ce42eaa-7759-4997-b673-ec104759e690}, !- Handle
  {e3086eed-ec54-4766-b1ca-0fc466a2a108}, !- Source Object
  10,                                     !- Outlet Port
  {b5fd4d5e-a179-409c-956c-1e505c16f289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f634476-4e84-42f5-929c-5636ddeebd14}, !- Handle
  {b5fd4d5e-a179-409c-956c-1e505c16f289}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f6313dbc-ae6d-4dac-bcb1-22302c552074}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {e3086eed-ec54-4766-b1ca-0fc466a2a108}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {deabfdca-6cc8-410c-865b-494ac68e068c}, !- Handle
  Coil Heating Electric 56,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1bad1b42-9cfe-4ec0-a04b-538804269289}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {76bbca27-9ad6-4cab-869b-82ece78d64f1}, !- Air Outlet Node Name
  {45d0fabe-1827-45f0-9afa-732160a5542b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {deabfdca-6cc8-410c-865b-494ac68e068c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {39623be7-02a4-4af9-b29e-941a0bc17f7c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Outlet Air Node, !- Name
  {76bbca27-9ad6-4cab-869b-82ece78d64f1}, !- Inlet Port
  {93eedbf3-2319-45f2-bde2-e07730a0f099}; !- Outlet Port

OS:Node,
  {140734ae-98bd-4bb6-8a3e-0302184319e0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {2c872acd-a18a-49c2-9362-b77f3873051f}, !- Inlet Port
  {7b1cf56c-43e6-4125-871f-cce8f5cf9dce}; !- Outlet Port

OS:Connection,
  {93eedbf3-2319-45f2-bde2-e07730a0f099}, !- Handle
  {39623be7-02a4-4af9-b29e-941a0bc17f7c}, !- Source Object
  3,                                      !- Outlet Port
  {ce2e836f-9582-4c01-ab7f-187b1b0dbabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c872acd-a18a-49c2-9362-b77f3873051f}, !- Handle
  {86518aaf-674e-4873-a2e8-dc5c11346391}, !- Source Object
  2,                                      !- Outlet Port
  {140734ae-98bd-4bb6-8a3e-0302184319e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1cf56c-43e6-4125-871f-cce8f5cf9dce}, !- Handle
  {140734ae-98bd-4bb6-8a3e-0302184319e0}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {7cccfff5-cdf4-4af1-95f6-0c94e46d0d2c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Inlet Air Node, !- Name
  {dad4c675-ac36-4f7b-bb73-c2168fd1190c}, !- Inlet Port
  {45d0fabe-1827-45f0-9afa-732160a5542b}; !- Outlet Port

OS:Connection,
  {dad4c675-ac36-4f7b-bb73-c2168fd1190c}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  58,                                     !- Outlet Port
  {7cccfff5-cdf4-4af1-95f6-0c94e46d0d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d0fabe-1827-45f0-9afa-732160a5542b}, !- Handle
  {7cccfff5-cdf4-4af1-95f6-0c94e46d0d2c}, !- Source Object
  3,                                      !- Outlet Port
  {1bad1b42-9cfe-4ec0-a04b-538804269289}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76bbca27-9ad6-4cab-869b-82ece78d64f1}, !- Handle
  {1bad1b42-9cfe-4ec0-a04b-538804269289}, !- Source Object
  3,                                      !- Outlet Port
  {39623be7-02a4-4af9-b29e-941a0bc17f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {55d62404-ae86-416d-957b-b3ddf6f71c98}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dc8db2ff-ff5e-4a06-adf5-25a33a02a00d}, !- Water Inlet Node Name
  {5d53eb10-9495-4bca-8455-2a4b5544852a}; !- Water Outlet Node Name

OS:Node,
  {6aea331f-dd7b-4101-affd-9dd1fc16ddc8}, !- Handle
  Coil Heating Water Baseboard 57 Inlet Water Node, !- Name
  {d6635b2e-f8a5-4bff-91f0-452d4870ebf0}, !- Inlet Port
  {dc8db2ff-ff5e-4a06-adf5-25a33a02a00d}; !- Outlet Port

OS:Connection,
  {d6635b2e-f8a5-4bff-91f0-452d4870ebf0}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  59,                                     !- Outlet Port
  {6aea331f-dd7b-4101-affd-9dd1fc16ddc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {594d7708-3de2-4c99-a31d-7e024e4e3444}, !- Handle
  Coil Heating Water Baseboard 57 Outlet Water Node, !- Name
  {5d53eb10-9495-4bca-8455-2a4b5544852a}, !- Inlet Port
  {3bc1071b-1bf0-4d24-8b5e-d015202dcc5f}; !- Outlet Port

OS:Connection,
  {dc8db2ff-ff5e-4a06-adf5-25a33a02a00d}, !- Handle
  {6aea331f-dd7b-4101-affd-9dd1fc16ddc8}, !- Source Object
  3,                                      !- Outlet Port
  {55d62404-ae86-416d-957b-b3ddf6f71c98}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5d53eb10-9495-4bca-8455-2a4b5544852a}, !- Handle
  {55d62404-ae86-416d-957b-b3ddf6f71c98}, !- Source Object
  10,                                     !- Outlet Port
  {594d7708-3de2-4c99-a31d-7e024e4e3444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc1071b-1bf0-4d24-8b5e-d015202dcc5f}, !- Handle
  {594d7708-3de2-4c99-a31d-7e024e4e3444}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {612602b6-2289-424a-a9b9-75ab3c49ffe2}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {55d62404-ae86-416d-957b-b3ddf6f71c98}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {eced29a9-c8d7-4802-a9cc-9c36efe37aa6}, !- Handle
  Coil Heating Electric 57,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c9d3102a-9f58-475c-a4c9-b8ebedf6ce8d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b06dd165-a638-4b0a-909e-0388fb8e9441}, !- Air Outlet Node Name
  {84a71905-6ee3-48e7-a49d-6c8125f22167}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {eced29a9-c8d7-4802-a9cc-9c36efe37aa6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f3c7cadb-f35d-495d-9d2a-0a4f4ed2b321}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Outlet Air Node, !- Name
  {b06dd165-a638-4b0a-909e-0388fb8e9441}, !- Inlet Port
  {b5c7659c-8f97-4dad-bf93-0a3adf35556f}; !- Outlet Port

OS:Node,
  {a816721d-a417-405e-b977-9d12cad7e4e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Return Air Node, !- Name
  {4dde29d3-52b1-469f-9edf-60223335fb84}, !- Inlet Port
  {013ef4aa-6e21-487c-ac0c-624d70c07e20}; !- Outlet Port

OS:Connection,
  {b5c7659c-8f97-4dad-bf93-0a3adf35556f}, !- Handle
  {f3c7cadb-f35d-495d-9d2a-0a4f4ed2b321}, !- Source Object
  3,                                      !- Outlet Port
  {f43bf454-a5d7-4289-ac7f-1f41bcdd8649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dde29d3-52b1-469f-9edf-60223335fb84}, !- Handle
  {1b01c89c-dae5-4760-bfb7-45f21b37786e}, !- Source Object
  2,                                      !- Outlet Port
  {a816721d-a417-405e-b977-9d12cad7e4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013ef4aa-6e21-487c-ac0c-624d70c07e20}, !- Handle
  {a816721d-a417-405e-b977-9d12cad7e4e2}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {747edb21-f690-435f-923f-c0407889bdf3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Inlet Air Node, !- Name
  {d3c5dd9f-58e8-489e-91a8-c8fe831e8504}, !- Inlet Port
  {84a71905-6ee3-48e7-a49d-6c8125f22167}; !- Outlet Port

OS:Connection,
  {d3c5dd9f-58e8-489e-91a8-c8fe831e8504}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  59,                                     !- Outlet Port
  {747edb21-f690-435f-923f-c0407889bdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a71905-6ee3-48e7-a49d-6c8125f22167}, !- Handle
  {747edb21-f690-435f-923f-c0407889bdf3}, !- Source Object
  3,                                      !- Outlet Port
  {c9d3102a-9f58-475c-a4c9-b8ebedf6ce8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b06dd165-a638-4b0a-909e-0388fb8e9441}, !- Handle
  {c9d3102a-9f58-475c-a4c9-b8ebedf6ce8d}, !- Source Object
  3,                                      !- Outlet Port
  {f3c7cadb-f35d-495d-9d2a-0a4f4ed2b321}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be0cd174-a68d-4569-860d-82561cb353b5}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {13bafcea-7ba8-43da-b62e-0457b461000c}, !- Water Inlet Node Name
  {a57c01ca-c271-4624-8f9c-64c2256d155f}; !- Water Outlet Node Name

OS:Node,
  {6307e26b-157a-4f2b-973e-9e67902068fd}, !- Handle
  Coil Heating Water Baseboard 58 Inlet Water Node, !- Name
  {32c9fc3a-bf72-45d3-9689-b1654000021b}, !- Inlet Port
  {13bafcea-7ba8-43da-b62e-0457b461000c}; !- Outlet Port

OS:Connection,
  {32c9fc3a-bf72-45d3-9689-b1654000021b}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  60,                                     !- Outlet Port
  {6307e26b-157a-4f2b-973e-9e67902068fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc71a403-4629-423d-b32b-b6889558cc91}, !- Handle
  Coil Heating Water Baseboard 58 Outlet Water Node, !- Name
  {a57c01ca-c271-4624-8f9c-64c2256d155f}, !- Inlet Port
  {0fef311b-f580-4c92-94cd-acd31c54a282}; !- Outlet Port

OS:Connection,
  {13bafcea-7ba8-43da-b62e-0457b461000c}, !- Handle
  {6307e26b-157a-4f2b-973e-9e67902068fd}, !- Source Object
  3,                                      !- Outlet Port
  {be0cd174-a68d-4569-860d-82561cb353b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a57c01ca-c271-4624-8f9c-64c2256d155f}, !- Handle
  {be0cd174-a68d-4569-860d-82561cb353b5}, !- Source Object
  10,                                     !- Outlet Port
  {cc71a403-4629-423d-b32b-b6889558cc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fef311b-f580-4c92-94cd-acd31c54a282}, !- Handle
  {cc71a403-4629-423d-b32b-b6889558cc91}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {65bbc7fb-fe67-4a18-b0b2-dd1fa2122c78}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {be0cd174-a68d-4569-860d-82561cb353b5}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {6157f89f-d75a-4c66-ab2e-a7e0e93b202a}, !- Handle
  Coil Heating Electric 58,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2d7c4a42-4f1e-44e0-901b-ea053b650832}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {ad996fe7-8cb6-45c5-9e2e-1abe90138624}, !- Air Outlet Node Name
  {f0bea288-91ba-461e-a6c2-dd4af866e8e8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6157f89f-d75a-4c66-ab2e-a7e0e93b202a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a3feb624-8c3c-4179-b792-f7392b81358e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Outlet Air Node, !- Name
  {ad996fe7-8cb6-45c5-9e2e-1abe90138624}, !- Inlet Port
  {24345a1a-1e2c-49dd-9576-6cc44f0a35be}; !- Outlet Port

OS:Node,
  {b9962fa8-e188-4cb2-8bf3-909bd6611bc2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {3161bf6a-b194-49d1-959a-d598666f93e7}, !- Inlet Port
  {3c604199-254a-417e-86d1-5877b15685d9}; !- Outlet Port

OS:Connection,
  {24345a1a-1e2c-49dd-9576-6cc44f0a35be}, !- Handle
  {a3feb624-8c3c-4179-b792-f7392b81358e}, !- Source Object
  3,                                      !- Outlet Port
  {6f57c7a8-ab31-4190-b71f-587d87f728f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3161bf6a-b194-49d1-959a-d598666f93e7}, !- Handle
  {9fb518f4-3d26-4d70-b8a6-c9d12d1a3341}, !- Source Object
  2,                                      !- Outlet Port
  {b9962fa8-e188-4cb2-8bf3-909bd6611bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c604199-254a-417e-86d1-5877b15685d9}, !- Handle
  {b9962fa8-e188-4cb2-8bf3-909bd6611bc2}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {43d97a1a-8799-4231-adeb-ff64a5b815ef}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Inlet Air Node, !- Name
  {bbffa370-c011-4f01-bb93-1a3c8c42e30c}, !- Inlet Port
  {f0bea288-91ba-461e-a6c2-dd4af866e8e8}; !- Outlet Port

OS:Connection,
  {bbffa370-c011-4f01-bb93-1a3c8c42e30c}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  60,                                     !- Outlet Port
  {43d97a1a-8799-4231-adeb-ff64a5b815ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bea288-91ba-461e-a6c2-dd4af866e8e8}, !- Handle
  {43d97a1a-8799-4231-adeb-ff64a5b815ef}, !- Source Object
  3,                                      !- Outlet Port
  {2d7c4a42-4f1e-44e0-901b-ea053b650832}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad996fe7-8cb6-45c5-9e2e-1abe90138624}, !- Handle
  {2d7c4a42-4f1e-44e0-901b-ea053b650832}, !- Source Object
  3,                                      !- Outlet Port
  {a3feb624-8c3c-4179-b792-f7392b81358e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9487a694-6c39-44a6-bf0f-9b2eafcdec73}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db48014b-9b8e-4bd3-813f-c357deacdf87}, !- Water Inlet Node Name
  {de02bdc8-bf9b-4d10-961b-0d963ded71d1}; !- Water Outlet Node Name

OS:Node,
  {8331f8ba-0298-41af-8ced-bf6731c45b66}, !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {4ddb2d2e-55ba-491d-911b-d5b37d8a5b3b}, !- Inlet Port
  {db48014b-9b8e-4bd3-813f-c357deacdf87}; !- Outlet Port

OS:Connection,
  {4ddb2d2e-55ba-491d-911b-d5b37d8a5b3b}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  61,                                     !- Outlet Port
  {8331f8ba-0298-41af-8ced-bf6731c45b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9866bfae-b5f8-4939-a15d-5c6ed07cedea}, !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {de02bdc8-bf9b-4d10-961b-0d963ded71d1}, !- Inlet Port
  {ca822339-645d-42c1-9ab7-afc255eb90e2}; !- Outlet Port

OS:Connection,
  {db48014b-9b8e-4bd3-813f-c357deacdf87}, !- Handle
  {8331f8ba-0298-41af-8ced-bf6731c45b66}, !- Source Object
  3,                                      !- Outlet Port
  {9487a694-6c39-44a6-bf0f-9b2eafcdec73}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de02bdc8-bf9b-4d10-961b-0d963ded71d1}, !- Handle
  {9487a694-6c39-44a6-bf0f-9b2eafcdec73}, !- Source Object
  10,                                     !- Outlet Port
  {9866bfae-b5f8-4939-a15d-5c6ed07cedea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca822339-645d-42c1-9ab7-afc255eb90e2}, !- Handle
  {9866bfae-b5f8-4939-a15d-5c6ed07cedea}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11eeb9fa-30c0-4a5f-90fc-f0cfb19ebb59}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {9487a694-6c39-44a6-bf0f-9b2eafcdec73}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {6894d3ac-f2ca-479e-818d-dfa39653b543}, !- Handle
  Coil Heating Electric 59,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9c949b0d-2431-4024-b5a0-71d4c6ba43ab}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {87845a03-5199-4efb-89f7-d292273ce8ac}, !- Air Outlet Node Name
  {3d0b8467-21e0-4676-aa58-f4645a464bdb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6894d3ac-f2ca-479e-818d-dfa39653b543}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c29e7123-aedc-4ce2-ad73-c2254d63d3ad}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59 Outlet Air Node, !- Name
  {87845a03-5199-4efb-89f7-d292273ce8ac}, !- Inlet Port
  {d2d4d7dc-8b4f-4779-81aa-f025d09190ea}; !- Outlet Port

OS:Node,
  {a3c69983-0bc5-4bfb-a51d-4b77043315e9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {9237b5f4-73a0-40be-a143-163527db17f2}, !- Inlet Port
  {82161000-cc6d-4344-ac5d-828a4e0d0604}; !- Outlet Port

OS:Connection,
  {d2d4d7dc-8b4f-4779-81aa-f025d09190ea}, !- Handle
  {c29e7123-aedc-4ce2-ad73-c2254d63d3ad}, !- Source Object
  3,                                      !- Outlet Port
  {9f588a8c-979c-4c9e-9c3f-4c22536d66aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9237b5f4-73a0-40be-a143-163527db17f2}, !- Handle
  {824b91a1-2c6a-428c-8c8c-9d018147e172}, !- Source Object
  2,                                      !- Outlet Port
  {a3c69983-0bc5-4bfb-a51d-4b77043315e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82161000-cc6d-4344-ac5d-828a4e0d0604}, !- Handle
  {a3c69983-0bc5-4bfb-a51d-4b77043315e9}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {3c896b52-a00f-4a67-9133-cff8731670bd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59 Inlet Air Node, !- Name
  {711ac7b4-a46f-4d79-b13b-35d3b7b71434}, !- Inlet Port
  {3d0b8467-21e0-4676-aa58-f4645a464bdb}; !- Outlet Port

OS:Connection,
  {711ac7b4-a46f-4d79-b13b-35d3b7b71434}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  61,                                     !- Outlet Port
  {3c896b52-a00f-4a67-9133-cff8731670bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0b8467-21e0-4676-aa58-f4645a464bdb}, !- Handle
  {3c896b52-a00f-4a67-9133-cff8731670bd}, !- Source Object
  3,                                      !- Outlet Port
  {9c949b0d-2431-4024-b5a0-71d4c6ba43ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {87845a03-5199-4efb-89f7-d292273ce8ac}, !- Handle
  {9c949b0d-2431-4024-b5a0-71d4c6ba43ab}, !- Source Object
  3,                                      !- Outlet Port
  {c29e7123-aedc-4ce2-ad73-c2254d63d3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e324abb-394c-4b6e-b73a-f029339217e2}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dcb4ddf2-7cfc-4118-89c8-56dc4dd54070}, !- Water Inlet Node Name
  {3acfd6a4-1900-4fb8-b972-7d9496f039f7}; !- Water Outlet Node Name

OS:Node,
  {bc246f73-2619-4a1e-8ffc-279e5726e869}, !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {4453326e-7f1d-4199-b223-f6ad89c10d33}, !- Inlet Port
  {dcb4ddf2-7cfc-4118-89c8-56dc4dd54070}; !- Outlet Port

OS:Connection,
  {4453326e-7f1d-4199-b223-f6ad89c10d33}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  62,                                     !- Outlet Port
  {bc246f73-2619-4a1e-8ffc-279e5726e869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05c21bd1-07db-4f86-9928-7147ef97b806}, !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {3acfd6a4-1900-4fb8-b972-7d9496f039f7}, !- Inlet Port
  {5f1c288e-a2e7-4b38-9d3d-aa92fdf16cae}; !- Outlet Port

OS:Connection,
  {dcb4ddf2-7cfc-4118-89c8-56dc4dd54070}, !- Handle
  {bc246f73-2619-4a1e-8ffc-279e5726e869}, !- Source Object
  3,                                      !- Outlet Port
  {1e324abb-394c-4b6e-b73a-f029339217e2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3acfd6a4-1900-4fb8-b972-7d9496f039f7}, !- Handle
  {1e324abb-394c-4b6e-b73a-f029339217e2}, !- Source Object
  10,                                     !- Outlet Port
  {05c21bd1-07db-4f86-9928-7147ef97b806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1c288e-a2e7-4b38-9d3d-aa92fdf16cae}, !- Handle
  {05c21bd1-07db-4f86-9928-7147ef97b806}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48faeda9-c148-442f-a406-04ebef977837}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {1e324abb-394c-4b6e-b73a-f029339217e2}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b396084d-581b-4c63-9918-44bd3a6b56fd}, !- Handle
  Coil Heating Electric 60,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {efc3932f-f7bd-4983-ac4f-f55cbe4c42e3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {d40beac2-8173-40c5-9059-3346b823de6b}, !- Air Outlet Node Name
  {8b2d83bc-252b-40bd-b781-82574a63fe41}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b396084d-581b-4c63-9918-44bd3a6b56fd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ddba285f-6f43-4d33-a9fa-27ece2723203}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60 Outlet Air Node, !- Name
  {d40beac2-8173-40c5-9059-3346b823de6b}, !- Inlet Port
  {1427b6b7-bf46-4beb-87be-f98cf7e8d75a}; !- Outlet Port

OS:Node,
  {642582b7-2ecf-4089-970a-2c16808a08dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Return Air Node, !- Name
  {b4621afe-e948-41e0-b46b-9e11e5274037}, !- Inlet Port
  {e07995f9-97a2-4b14-9750-c7ff25a5aa1a}; !- Outlet Port

OS:Connection,
  {1427b6b7-bf46-4beb-87be-f98cf7e8d75a}, !- Handle
  {ddba285f-6f43-4d33-a9fa-27ece2723203}, !- Source Object
  3,                                      !- Outlet Port
  {b05d4fbe-1e87-4b6a-aeab-72a8bcdef2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4621afe-e948-41e0-b46b-9e11e5274037}, !- Handle
  {c294c790-19bd-4dc3-925b-71a03a71679a}, !- Source Object
  2,                                      !- Outlet Port
  {642582b7-2ecf-4089-970a-2c16808a08dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07995f9-97a2-4b14-9750-c7ff25a5aa1a}, !- Handle
  {642582b7-2ecf-4089-970a-2c16808a08dc}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {e1ddaef3-be10-4e1e-9be4-abe40d816c5f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60 Inlet Air Node, !- Name
  {f27afd67-3716-431f-85d1-1a88f491524e}, !- Inlet Port
  {8b2d83bc-252b-40bd-b781-82574a63fe41}; !- Outlet Port

OS:Connection,
  {f27afd67-3716-431f-85d1-1a88f491524e}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  62,                                     !- Outlet Port
  {e1ddaef3-be10-4e1e-9be4-abe40d816c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2d83bc-252b-40bd-b781-82574a63fe41}, !- Handle
  {e1ddaef3-be10-4e1e-9be4-abe40d816c5f}, !- Source Object
  3,                                      !- Outlet Port
  {efc3932f-f7bd-4983-ac4f-f55cbe4c42e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d40beac2-8173-40c5-9059-3346b823de6b}, !- Handle
  {efc3932f-f7bd-4983-ac4f-f55cbe4c42e3}, !- Source Object
  3,                                      !- Outlet Port
  {ddba285f-6f43-4d33-a9fa-27ece2723203}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e07ef88-09ba-4d43-a51d-15f663fd5343}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09a8c392-8cdf-4f3d-8113-32450b5679d6}, !- Water Inlet Node Name
  {9d7c8556-483e-4932-bf9f-a40e0d38b7d5}; !- Water Outlet Node Name

OS:Node,
  {b702e93b-6759-41dc-823c-b7fec76506d4}, !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {f6354613-1121-4967-b5fe-0726e73e3b1e}, !- Inlet Port
  {09a8c392-8cdf-4f3d-8113-32450b5679d6}; !- Outlet Port

OS:Connection,
  {f6354613-1121-4967-b5fe-0726e73e3b1e}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  63,                                     !- Outlet Port
  {b702e93b-6759-41dc-823c-b7fec76506d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e0f3aa0-a039-4d97-8e05-59d4de365d47}, !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {9d7c8556-483e-4932-bf9f-a40e0d38b7d5}, !- Inlet Port
  {7510f06f-9e5d-4c0e-8ae9-e27364c5de34}; !- Outlet Port

OS:Connection,
  {09a8c392-8cdf-4f3d-8113-32450b5679d6}, !- Handle
  {b702e93b-6759-41dc-823c-b7fec76506d4}, !- Source Object
  3,                                      !- Outlet Port
  {3e07ef88-09ba-4d43-a51d-15f663fd5343}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9d7c8556-483e-4932-bf9f-a40e0d38b7d5}, !- Handle
  {3e07ef88-09ba-4d43-a51d-15f663fd5343}, !- Source Object
  10,                                     !- Outlet Port
  {6e0f3aa0-a039-4d97-8e05-59d4de365d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7510f06f-9e5d-4c0e-8ae9-e27364c5de34}, !- Handle
  {6e0f3aa0-a039-4d97-8e05-59d4de365d47}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1c5c4aad-3945-423a-8be0-4c7a920d6a57}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {3e07ef88-09ba-4d43-a51d-15f663fd5343}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {bd9b00d2-e26d-482c-900f-94b10d58ca37}, !- Handle
  Coil Heating Electric 61,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {af4a829f-8990-4094-a1d5-f211a798c580}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {fd34933d-5c13-4a6a-86f6-6360d6eb4324}, !- Air Outlet Node Name
  {efb0ff36-d7f8-46cb-9870-5562c1a2d984}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bd9b00d2-e26d-482c-900f-94b10d58ca37}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4487850d-d8c8-46ed-9007-d11f97c0e195}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61 Outlet Air Node, !- Name
  {fd34933d-5c13-4a6a-86f6-6360d6eb4324}, !- Inlet Port
  {0c9aaa81-df5f-462a-9f43-e8bc4ec1223b}; !- Outlet Port

OS:Node,
  {316553fa-17cc-40b5-880b-8000dae90af3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Return Air Node, !- Name
  {d16b596b-2693-4b55-bb73-82c9556ac3ef}, !- Inlet Port
  {1c2bcc3f-1a02-4363-b27b-9ea5bdf9dfdb}; !- Outlet Port

OS:Connection,
  {0c9aaa81-df5f-462a-9f43-e8bc4ec1223b}, !- Handle
  {4487850d-d8c8-46ed-9007-d11f97c0e195}, !- Source Object
  3,                                      !- Outlet Port
  {a574d2f0-fdb3-49c1-9605-b2b6531bf405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16b596b-2693-4b55-bb73-82c9556ac3ef}, !- Handle
  {367e785c-94b9-4347-a00a-99c37ba1c945}, !- Source Object
  2,                                      !- Outlet Port
  {316553fa-17cc-40b5-880b-8000dae90af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2bcc3f-1a02-4363-b27b-9ea5bdf9dfdb}, !- Handle
  {316553fa-17cc-40b5-880b-8000dae90af3}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {b9a9c7e7-c43b-4d1d-83f8-623e6a7f4a35}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61 Inlet Air Node, !- Name
  {8fbe3215-4c97-4185-8d62-8341ccb172d3}, !- Inlet Port
  {efb0ff36-d7f8-46cb-9870-5562c1a2d984}; !- Outlet Port

OS:Connection,
  {8fbe3215-4c97-4185-8d62-8341ccb172d3}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  63,                                     !- Outlet Port
  {b9a9c7e7-c43b-4d1d-83f8-623e6a7f4a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb0ff36-d7f8-46cb-9870-5562c1a2d984}, !- Handle
  {b9a9c7e7-c43b-4d1d-83f8-623e6a7f4a35}, !- Source Object
  3,                                      !- Outlet Port
  {af4a829f-8990-4094-a1d5-f211a798c580}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fd34933d-5c13-4a6a-86f6-6360d6eb4324}, !- Handle
  {af4a829f-8990-4094-a1d5-f211a798c580}, !- Source Object
  3,                                      !- Outlet Port
  {4487850d-d8c8-46ed-9007-d11f97c0e195}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6c1c19d4-a8dc-49c6-b08f-e393d01d8325}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9249debe-8c25-44db-a927-00db8c389a94}, !- Water Inlet Node Name
  {9295a23d-b39a-4f59-a8d2-4ae7eb32310f}; !- Water Outlet Node Name

OS:Node,
  {b38fc843-db5c-4a0d-8c27-cc7791863f21}, !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {30c8047c-aaa0-4a9f-9555-336cd62f6bf5}, !- Inlet Port
  {9249debe-8c25-44db-a927-00db8c389a94}; !- Outlet Port

OS:Connection,
  {30c8047c-aaa0-4a9f-9555-336cd62f6bf5}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  64,                                     !- Outlet Port
  {b38fc843-db5c-4a0d-8c27-cc7791863f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e676efd-288a-4be3-a7b4-6df5165bcf7d}, !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {9295a23d-b39a-4f59-a8d2-4ae7eb32310f}, !- Inlet Port
  {8d73427f-c5b8-485b-a918-d19af857b3a3}; !- Outlet Port

OS:Connection,
  {9249debe-8c25-44db-a927-00db8c389a94}, !- Handle
  {b38fc843-db5c-4a0d-8c27-cc7791863f21}, !- Source Object
  3,                                      !- Outlet Port
  {6c1c19d4-a8dc-49c6-b08f-e393d01d8325}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9295a23d-b39a-4f59-a8d2-4ae7eb32310f}, !- Handle
  {6c1c19d4-a8dc-49c6-b08f-e393d01d8325}, !- Source Object
  10,                                     !- Outlet Port
  {5e676efd-288a-4be3-a7b4-6df5165bcf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d73427f-c5b8-485b-a918-d19af857b3a3}, !- Handle
  {5e676efd-288a-4be3-a7b4-6df5165bcf7d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0e35eb7a-b2ba-4472-8cff-55cb01c03866}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6c1c19d4-a8dc-49c6-b08f-e393d01d8325}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b651216d-a6e7-4d6b-84bf-8f4c10a8e81b}, !- Handle
  Coil Heating Electric 62,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {94bfa3cb-a9eb-4430-9c18-adbfef59087e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {9bed72dc-f623-4760-80dd-215221985a06}, !- Air Outlet Node Name
  {17b52449-801c-4fa6-99c0-4ca2c9828970}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b651216d-a6e7-4d6b-84bf-8f4c10a8e81b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {95613e48-774e-4d21-936a-98349c86bb42}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62 Outlet Air Node, !- Name
  {9bed72dc-f623-4760-80dd-215221985a06}, !- Inlet Port
  {c76a4b64-f370-4271-adb5-a5218ab3b09f}; !- Outlet Port

OS:Node,
  {f69b0f72-1c54-4f77-88b4-24828349b3f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {92756f9e-e05b-4281-b5c1-34a3fbc2aba2}, !- Inlet Port
  {63c9c5b0-80ed-410a-b56e-b4b49bab177d}; !- Outlet Port

OS:Connection,
  {c76a4b64-f370-4271-adb5-a5218ab3b09f}, !- Handle
  {95613e48-774e-4d21-936a-98349c86bb42}, !- Source Object
  3,                                      !- Outlet Port
  {3e4841e4-c9e2-4d3a-9006-afa3b11d2ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92756f9e-e05b-4281-b5c1-34a3fbc2aba2}, !- Handle
  {b746552f-ba2c-4720-8d48-c20b8a9f1d01}, !- Source Object
  2,                                      !- Outlet Port
  {f69b0f72-1c54-4f77-88b4-24828349b3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c9c5b0-80ed-410a-b56e-b4b49bab177d}, !- Handle
  {f69b0f72-1c54-4f77-88b4-24828349b3f2}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {05be3a39-8c11-43ec-b4a6-010c9a2fa3ba}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62 Inlet Air Node, !- Name
  {de1da97a-b018-4714-94bd-6c7cd6b2c2ff}, !- Inlet Port
  {17b52449-801c-4fa6-99c0-4ca2c9828970}; !- Outlet Port

OS:Connection,
  {de1da97a-b018-4714-94bd-6c7cd6b2c2ff}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  64,                                     !- Outlet Port
  {05be3a39-8c11-43ec-b4a6-010c9a2fa3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b52449-801c-4fa6-99c0-4ca2c9828970}, !- Handle
  {05be3a39-8c11-43ec-b4a6-010c9a2fa3ba}, !- Source Object
  3,                                      !- Outlet Port
  {94bfa3cb-a9eb-4430-9c18-adbfef59087e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9bed72dc-f623-4760-80dd-215221985a06}, !- Handle
  {94bfa3cb-a9eb-4430-9c18-adbfef59087e}, !- Source Object
  3,                                      !- Outlet Port
  {95613e48-774e-4d21-936a-98349c86bb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {81a4a829-2cc5-40d4-9f3a-5b10c7fbf465}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d32afa1-b398-41d3-ae59-5f817f2a3b39}, !- Water Inlet Node Name
  {f12ca003-8c2b-4d77-9449-0937b3768777}; !- Water Outlet Node Name

OS:Node,
  {102722e9-93dc-41db-9e67-aa06fa512688}, !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {a8239dee-d0d9-470a-b8fe-c7499213096c}, !- Inlet Port
  {4d32afa1-b398-41d3-ae59-5f817f2a3b39}; !- Outlet Port

OS:Connection,
  {a8239dee-d0d9-470a-b8fe-c7499213096c}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  65,                                     !- Outlet Port
  {102722e9-93dc-41db-9e67-aa06fa512688}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abf48742-5f22-470b-b5c1-541f01340d8e}, !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {f12ca003-8c2b-4d77-9449-0937b3768777}, !- Inlet Port
  {1cbbc6f3-ed4c-46f5-b51d-a06bf9089fdb}; !- Outlet Port

OS:Connection,
  {4d32afa1-b398-41d3-ae59-5f817f2a3b39}, !- Handle
  {102722e9-93dc-41db-9e67-aa06fa512688}, !- Source Object
  3,                                      !- Outlet Port
  {81a4a829-2cc5-40d4-9f3a-5b10c7fbf465}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f12ca003-8c2b-4d77-9449-0937b3768777}, !- Handle
  {81a4a829-2cc5-40d4-9f3a-5b10c7fbf465}, !- Source Object
  10,                                     !- Outlet Port
  {abf48742-5f22-470b-b5c1-541f01340d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cbbc6f3-ed4c-46f5-b51d-a06bf9089fdb}, !- Handle
  {abf48742-5f22-470b-b5c1-541f01340d8e}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fcdb31a0-9af3-44e2-b60d-d5b2b4475c67}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {81a4a829-2cc5-40d4-9f3a-5b10c7fbf465}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {13f9aef6-c865-47ce-823f-981a268e43e0}, !- Handle
  Coil Heating Electric 63,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5a74032d-2836-4375-b533-6590184a0ffe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {de848353-d42a-4889-b58a-613b03e5cb8f}, !- Air Outlet Node Name
  {248cea01-f568-46d8-b017-35407809af33}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {13f9aef6-c865-47ce-823f-981a268e43e0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {df3e9675-36d7-460e-bb9f-730158b62349}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63 Outlet Air Node, !- Name
  {de848353-d42a-4889-b58a-613b03e5cb8f}, !- Inlet Port
  {25752cc6-634f-406e-a96c-17ef1e88a5f9}; !- Outlet Port

OS:Node,
  {7aa4c6c9-1d6f-43b3-b5ae-dc922a8daf09}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {13b39d68-c97c-4076-9993-c994f36be7db}, !- Inlet Port
  {c0152511-c088-4b44-a5bf-8bf897298cb5}; !- Outlet Port

OS:Connection,
  {25752cc6-634f-406e-a96c-17ef1e88a5f9}, !- Handle
  {df3e9675-36d7-460e-bb9f-730158b62349}, !- Source Object
  3,                                      !- Outlet Port
  {29511ce9-314f-43c0-b6fa-0ddae150842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b39d68-c97c-4076-9993-c994f36be7db}, !- Handle
  {89a4dd82-bf88-4a17-981c-3323505487ff}, !- Source Object
  2,                                      !- Outlet Port
  {7aa4c6c9-1d6f-43b3-b5ae-dc922a8daf09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0152511-c088-4b44-a5bf-8bf897298cb5}, !- Handle
  {7aa4c6c9-1d6f-43b3-b5ae-dc922a8daf09}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {9ba284c2-4ba7-407a-ba45-f80601d21963}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63 Inlet Air Node, !- Name
  {9539333e-4d26-42cd-89d7-2edc34c3cfb3}, !- Inlet Port
  {248cea01-f568-46d8-b017-35407809af33}; !- Outlet Port

OS:Connection,
  {9539333e-4d26-42cd-89d7-2edc34c3cfb3}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  65,                                     !- Outlet Port
  {9ba284c2-4ba7-407a-ba45-f80601d21963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248cea01-f568-46d8-b017-35407809af33}, !- Handle
  {9ba284c2-4ba7-407a-ba45-f80601d21963}, !- Source Object
  3,                                      !- Outlet Port
  {5a74032d-2836-4375-b533-6590184a0ffe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {de848353-d42a-4889-b58a-613b03e5cb8f}, !- Handle
  {5a74032d-2836-4375-b533-6590184a0ffe}, !- Source Object
  3,                                      !- Outlet Port
  {df3e9675-36d7-460e-bb9f-730158b62349}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b85e50e6-9b94-4381-9339-142e69fd60dc}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {27e08a9a-7de5-4362-84d7-5c6c11632e3e}, !- Water Inlet Node Name
  {97615334-29c4-48fa-98f5-94ac02b965ed}; !- Water Outlet Node Name

OS:Node,
  {98ea6a3e-8daa-4b0d-9b0d-b652dcea3bd1}, !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {638116e2-f5a0-459b-b7b7-223ca938049c}, !- Inlet Port
  {27e08a9a-7de5-4362-84d7-5c6c11632e3e}; !- Outlet Port

OS:Connection,
  {638116e2-f5a0-459b-b7b7-223ca938049c}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  66,                                     !- Outlet Port
  {98ea6a3e-8daa-4b0d-9b0d-b652dcea3bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50ef58f7-8959-4fcf-917c-ebc3a47b8819}, !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {97615334-29c4-48fa-98f5-94ac02b965ed}, !- Inlet Port
  {2c5574c3-8ced-47e3-90f1-dfdc43dd2f41}; !- Outlet Port

OS:Connection,
  {27e08a9a-7de5-4362-84d7-5c6c11632e3e}, !- Handle
  {98ea6a3e-8daa-4b0d-9b0d-b652dcea3bd1}, !- Source Object
  3,                                      !- Outlet Port
  {b85e50e6-9b94-4381-9339-142e69fd60dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {97615334-29c4-48fa-98f5-94ac02b965ed}, !- Handle
  {b85e50e6-9b94-4381-9339-142e69fd60dc}, !- Source Object
  10,                                     !- Outlet Port
  {50ef58f7-8959-4fcf-917c-ebc3a47b8819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5574c3-8ced-47e3-90f1-dfdc43dd2f41}, !- Handle
  {50ef58f7-8959-4fcf-917c-ebc3a47b8819}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d1f6191c-1a5f-4610-83d8-2221167330f4}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b85e50e6-9b94-4381-9339-142e69fd60dc}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c3ddffa2-1e13-4482-ac4b-91d5e6ca881e}, !- Handle
  Coil Heating Electric 64,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {81c39b56-c834-46be-b21a-eecab46c0122}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b19ed11f-11e1-4738-ac6c-d017642fbe19}, !- Air Outlet Node Name
  {49f96057-39f1-4f9b-a944-690b9f500daa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c3ddffa2-1e13-4482-ac4b-91d5e6ca881e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {aa3bfa0d-6875-4847-8b98-9793350b9408}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64 Outlet Air Node, !- Name
  {b19ed11f-11e1-4738-ac6c-d017642fbe19}, !- Inlet Port
  {a0d1ada6-dca9-4640-9390-1cce131d4a5d}; !- Outlet Port

OS:Node,
  {931f8032-07fd-4e2a-b056-235f3ad57d19}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Return Air Node, !- Name
  {5adbe214-a28a-4076-8828-3a7b27d69b64}, !- Inlet Port
  {61a9f69e-7484-42fe-aaf8-2a24283de070}; !- Outlet Port

OS:Connection,
  {a0d1ada6-dca9-4640-9390-1cce131d4a5d}, !- Handle
  {aa3bfa0d-6875-4847-8b98-9793350b9408}, !- Source Object
  3,                                      !- Outlet Port
  {1b1d8352-cdbb-4d39-b667-d9a06343d479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5adbe214-a28a-4076-8828-3a7b27d69b64}, !- Handle
  {ff6fe392-1d9c-472f-9e81-8292998409d2}, !- Source Object
  2,                                      !- Outlet Port
  {931f8032-07fd-4e2a-b056-235f3ad57d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a9f69e-7484-42fe-aaf8-2a24283de070}, !- Handle
  {931f8032-07fd-4e2a-b056-235f3ad57d19}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {569e0589-9f18-4631-b5f3-b45947f8a977}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64 Inlet Air Node, !- Name
  {ec21e7f6-1b79-491e-9cc2-4bd0b15fbd72}, !- Inlet Port
  {49f96057-39f1-4f9b-a944-690b9f500daa}; !- Outlet Port

OS:Connection,
  {ec21e7f6-1b79-491e-9cc2-4bd0b15fbd72}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  66,                                     !- Outlet Port
  {569e0589-9f18-4631-b5f3-b45947f8a977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f96057-39f1-4f9b-a944-690b9f500daa}, !- Handle
  {569e0589-9f18-4631-b5f3-b45947f8a977}, !- Source Object
  3,                                      !- Outlet Port
  {81c39b56-c834-46be-b21a-eecab46c0122}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b19ed11f-11e1-4738-ac6c-d017642fbe19}, !- Handle
  {81c39b56-c834-46be-b21a-eecab46c0122}, !- Source Object
  3,                                      !- Outlet Port
  {aa3bfa0d-6875-4847-8b98-9793350b9408}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {58d73a4b-286b-4a45-b9e2-f607b9c60109}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {188337ff-7819-4c03-84c0-92622f6a3606}, !- Water Inlet Node Name
  {f22474d7-ee16-4e31-b7f0-e54ac5841a96}; !- Water Outlet Node Name

OS:Node,
  {127798e8-2b99-410b-9343-5cdf6a59a85c}, !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {dc4024bb-e025-4494-ab96-181f9b211c4c}, !- Inlet Port
  {188337ff-7819-4c03-84c0-92622f6a3606}; !- Outlet Port

OS:Connection,
  {dc4024bb-e025-4494-ab96-181f9b211c4c}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  67,                                     !- Outlet Port
  {127798e8-2b99-410b-9343-5cdf6a59a85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da105d2-8fee-4f1d-b9d2-ce100aa62c20}, !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {f22474d7-ee16-4e31-b7f0-e54ac5841a96}, !- Inlet Port
  {5793bbf7-112f-4b7c-bdba-f533857b9f23}; !- Outlet Port

OS:Connection,
  {188337ff-7819-4c03-84c0-92622f6a3606}, !- Handle
  {127798e8-2b99-410b-9343-5cdf6a59a85c}, !- Source Object
  3,                                      !- Outlet Port
  {58d73a4b-286b-4a45-b9e2-f607b9c60109}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f22474d7-ee16-4e31-b7f0-e54ac5841a96}, !- Handle
  {58d73a4b-286b-4a45-b9e2-f607b9c60109}, !- Source Object
  10,                                     !- Outlet Port
  {7da105d2-8fee-4f1d-b9d2-ce100aa62c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5793bbf7-112f-4b7c-bdba-f533857b9f23}, !- Handle
  {7da105d2-8fee-4f1d-b9d2-ce100aa62c20}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8e6d4e0-1dfd-4b71-a255-1ea3e532b4cb}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {58d73a4b-286b-4a45-b9e2-f607b9c60109}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {52c45702-c2ee-4c6e-b492-08eebf936a61}, !- Handle
  Coil Heating Electric 65,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {64482d7f-f0ec-4d14-97a5-bebf87e73c3b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {0ca2e56e-8408-4412-97b5-2d2d517d6ec9}, !- Air Outlet Node Name
  {b8cf1c54-b848-4bea-80ba-34ce05378243}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {52c45702-c2ee-4c6e-b492-08eebf936a61}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5ac84d92-6c42-49f6-91d3-07d47b20a4a9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65 Outlet Air Node, !- Name
  {0ca2e56e-8408-4412-97b5-2d2d517d6ec9}, !- Inlet Port
  {171f8969-7bcc-4ddf-940a-033161303dd5}; !- Outlet Port

OS:Node,
  {97b151d2-e6de-4fdc-94e9-d9f5c95e4853}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Return Air Node, !- Name
  {bf670e06-7b1a-43e4-bf1b-b5d3631f9779}, !- Inlet Port
  {1f92b934-8994-4bc6-80c6-0ea31892e484}; !- Outlet Port

OS:Connection,
  {171f8969-7bcc-4ddf-940a-033161303dd5}, !- Handle
  {5ac84d92-6c42-49f6-91d3-07d47b20a4a9}, !- Source Object
  3,                                      !- Outlet Port
  {cdad028a-1a8d-4c55-b903-cb44d916f0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf670e06-7b1a-43e4-bf1b-b5d3631f9779}, !- Handle
  {ee915e25-2f14-46b0-af8a-aa0710493cb6}, !- Source Object
  2,                                      !- Outlet Port
  {97b151d2-e6de-4fdc-94e9-d9f5c95e4853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f92b934-8994-4bc6-80c6-0ea31892e484}, !- Handle
  {97b151d2-e6de-4fdc-94e9-d9f5c95e4853}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {50118e66-d360-4683-974d-49a060ae27c8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65 Inlet Air Node, !- Name
  {2aaee418-0c97-44e6-a75a-db70b4ec41f2}, !- Inlet Port
  {b8cf1c54-b848-4bea-80ba-34ce05378243}; !- Outlet Port

OS:Connection,
  {2aaee418-0c97-44e6-a75a-db70b4ec41f2}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  67,                                     !- Outlet Port
  {50118e66-d360-4683-974d-49a060ae27c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cf1c54-b848-4bea-80ba-34ce05378243}, !- Handle
  {50118e66-d360-4683-974d-49a060ae27c8}, !- Source Object
  3,                                      !- Outlet Port
  {64482d7f-f0ec-4d14-97a5-bebf87e73c3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0ca2e56e-8408-4412-97b5-2d2d517d6ec9}, !- Handle
  {64482d7f-f0ec-4d14-97a5-bebf87e73c3b}, !- Source Object
  3,                                      !- Outlet Port
  {5ac84d92-6c42-49f6-91d3-07d47b20a4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5193aa53-5889-426d-8b5b-ce8d03343eda}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5b6d9ca-708c-47c5-a9cb-edde5b6d4912}, !- Water Inlet Node Name
  {e69c466a-9ed8-4c73-96db-51c19f63dead}; !- Water Outlet Node Name

OS:Node,
  {c566c062-f0d0-4cff-a213-cf87d28d3058}, !- Handle
  Coil Heating Water Baseboard 66 Inlet Water Node, !- Name
  {2ad346ae-ac04-4578-bb96-15ea5b9fe196}, !- Inlet Port
  {a5b6d9ca-708c-47c5-a9cb-edde5b6d4912}; !- Outlet Port

OS:Connection,
  {2ad346ae-ac04-4578-bb96-15ea5b9fe196}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  68,                                     !- Outlet Port
  {c566c062-f0d0-4cff-a213-cf87d28d3058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7beecd63-f997-455c-b6e8-8d6e59d4df58}, !- Handle
  Coil Heating Water Baseboard 66 Outlet Water Node, !- Name
  {e69c466a-9ed8-4c73-96db-51c19f63dead}, !- Inlet Port
  {c5faf18d-8b36-4963-959d-b893a3daa983}; !- Outlet Port

OS:Connection,
  {a5b6d9ca-708c-47c5-a9cb-edde5b6d4912}, !- Handle
  {c566c062-f0d0-4cff-a213-cf87d28d3058}, !- Source Object
  3,                                      !- Outlet Port
  {5193aa53-5889-426d-8b5b-ce8d03343eda}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e69c466a-9ed8-4c73-96db-51c19f63dead}, !- Handle
  {5193aa53-5889-426d-8b5b-ce8d03343eda}, !- Source Object
  10,                                     !- Outlet Port
  {7beecd63-f997-455c-b6e8-8d6e59d4df58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5faf18d-8b36-4963-959d-b893a3daa983}, !- Handle
  {7beecd63-f997-455c-b6e8-8d6e59d4df58}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f4113389-ab7d-4107-9e3f-91e56931f596}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {5193aa53-5889-426d-8b5b-ce8d03343eda}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {4b66ae3e-7d20-47cf-8e19-d1c5ece00938}, !- Handle
  Coil Heating Electric 66,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a64b04d9-ea56-480c-8985-b1489fc23fa8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {1a448611-14eb-4b3f-a35c-a0722d0506db}, !- Air Outlet Node Name
  {07c82624-e5fc-4c7b-9234-ba99b693f43c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4b66ae3e-7d20-47cf-8e19-d1c5ece00938}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {65ca4973-09ef-4a1d-9efe-5d9f65ad9e5d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66 Outlet Air Node, !- Name
  {1a448611-14eb-4b3f-a35c-a0722d0506db}, !- Inlet Port
  {0ce1e359-2c1a-4114-a3b3-090bad9696e2}; !- Outlet Port

OS:Node,
  {933fcfdf-928e-4639-9b3b-0ab5a3cfb324}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Return Air Node, !- Name
  {c7f574f9-25b2-45e9-84d2-b2ec0b73c05e}, !- Inlet Port
  {be275580-1129-4427-91cb-243ab62e5a35}; !- Outlet Port

OS:Connection,
  {0ce1e359-2c1a-4114-a3b3-090bad9696e2}, !- Handle
  {65ca4973-09ef-4a1d-9efe-5d9f65ad9e5d}, !- Source Object
  3,                                      !- Outlet Port
  {3e3ed428-84cb-4886-adbd-e5eb9ab414e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f574f9-25b2-45e9-84d2-b2ec0b73c05e}, !- Handle
  {a60cf1a5-a894-4b39-982c-16dfeaf1e165}, !- Source Object
  2,                                      !- Outlet Port
  {933fcfdf-928e-4639-9b3b-0ab5a3cfb324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be275580-1129-4427-91cb-243ab62e5a35}, !- Handle
  {933fcfdf-928e-4639-9b3b-0ab5a3cfb324}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {39d7e291-7f0d-4c65-a471-ce4988370b14}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66 Inlet Air Node, !- Name
  {596e65c4-58fa-41a9-9f6f-dc643a12a19b}, !- Inlet Port
  {07c82624-e5fc-4c7b-9234-ba99b693f43c}; !- Outlet Port

OS:Connection,
  {596e65c4-58fa-41a9-9f6f-dc643a12a19b}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  68,                                     !- Outlet Port
  {39d7e291-7f0d-4c65-a471-ce4988370b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c82624-e5fc-4c7b-9234-ba99b693f43c}, !- Handle
  {39d7e291-7f0d-4c65-a471-ce4988370b14}, !- Source Object
  3,                                      !- Outlet Port
  {a64b04d9-ea56-480c-8985-b1489fc23fa8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1a448611-14eb-4b3f-a35c-a0722d0506db}, !- Handle
  {a64b04d9-ea56-480c-8985-b1489fc23fa8}, !- Source Object
  3,                                      !- Outlet Port
  {65ca4973-09ef-4a1d-9efe-5d9f65ad9e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b344a08e-53ee-4099-837a-436bf65141ae}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7919ad74-8205-4ee8-88e2-417b32ccf90a}, !- Water Inlet Node Name
  {68bedeb0-9d04-4b1d-9c10-c76eeeca70ee}; !- Water Outlet Node Name

OS:Node,
  {a9842328-636c-4e4b-82c7-2f0e84332715}, !- Handle
  Coil Heating Water Baseboard 67 Inlet Water Node, !- Name
  {a075c0ce-7e5c-4697-8b7d-092440b77eff}, !- Inlet Port
  {7919ad74-8205-4ee8-88e2-417b32ccf90a}; !- Outlet Port

OS:Connection,
  {a075c0ce-7e5c-4697-8b7d-092440b77eff}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  69,                                     !- Outlet Port
  {a9842328-636c-4e4b-82c7-2f0e84332715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6160b67b-7b6e-4ef8-8ab0-ac017f51b90c}, !- Handle
  Coil Heating Water Baseboard 67 Outlet Water Node, !- Name
  {68bedeb0-9d04-4b1d-9c10-c76eeeca70ee}, !- Inlet Port
  {d23dfffb-a2b6-43b7-8e53-3cf1834bb8bb}; !- Outlet Port

OS:Connection,
  {7919ad74-8205-4ee8-88e2-417b32ccf90a}, !- Handle
  {a9842328-636c-4e4b-82c7-2f0e84332715}, !- Source Object
  3,                                      !- Outlet Port
  {b344a08e-53ee-4099-837a-436bf65141ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {68bedeb0-9d04-4b1d-9c10-c76eeeca70ee}, !- Handle
  {b344a08e-53ee-4099-837a-436bf65141ae}, !- Source Object
  10,                                     !- Outlet Port
  {6160b67b-7b6e-4ef8-8ab0-ac017f51b90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23dfffb-a2b6-43b7-8e53-3cf1834bb8bb}, !- Handle
  {6160b67b-7b6e-4ef8-8ab0-ac017f51b90c}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1dd569c8-ce85-40f7-a788-962e767e704c}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {b344a08e-53ee-4099-837a-436bf65141ae}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {7812d3a7-bb34-4f00-9c54-6289d23fb7a8}, !- Handle
  Coil Heating Electric 67,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c8d60ca8-ef45-478b-897d-73cb22322807}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {9d8becfd-4a77-47c6-b2f3-257127c02698}, !- Air Outlet Node Name
  {5227dfba-8561-46ee-a0f5-b0b32c5b6cb0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7812d3a7-bb34-4f00-9c54-6289d23fb7a8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d9cc93a7-e4fa-45fa-906f-0d9732fba2f4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67 Outlet Air Node, !- Name
  {9d8becfd-4a77-47c6-b2f3-257127c02698}, !- Inlet Port
  {3b447940-f7f6-4e35-acda-b3c8e0751488}; !- Outlet Port

OS:Node,
  {dd9e09a3-b26e-41ea-a76c-67b8a2604109}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Return Air Node, !- Name
  {4771f2c8-4637-4508-9963-1b26903f9337}, !- Inlet Port
  {33843d61-763d-4751-8516-a6c62d2fbce8}; !- Outlet Port

OS:Connection,
  {3b447940-f7f6-4e35-acda-b3c8e0751488}, !- Handle
  {d9cc93a7-e4fa-45fa-906f-0d9732fba2f4}, !- Source Object
  3,                                      !- Outlet Port
  {4ae7f9eb-6456-4376-8395-3f46bccfcd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4771f2c8-4637-4508-9963-1b26903f9337}, !- Handle
  {299636c1-9f33-4697-89b0-51b53c764bb7}, !- Source Object
  2,                                      !- Outlet Port
  {dd9e09a3-b26e-41ea-a76c-67b8a2604109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33843d61-763d-4751-8516-a6c62d2fbce8}, !- Handle
  {dd9e09a3-b26e-41ea-a76c-67b8a2604109}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {6240a5d5-09b5-40f9-9ecc-a541d882ebd2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67 Inlet Air Node, !- Name
  {6cbfa484-2797-4e5b-a3f7-1dd492dd6825}, !- Inlet Port
  {5227dfba-8561-46ee-a0f5-b0b32c5b6cb0}; !- Outlet Port

OS:Connection,
  {6cbfa484-2797-4e5b-a3f7-1dd492dd6825}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  69,                                     !- Outlet Port
  {6240a5d5-09b5-40f9-9ecc-a541d882ebd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5227dfba-8561-46ee-a0f5-b0b32c5b6cb0}, !- Handle
  {6240a5d5-09b5-40f9-9ecc-a541d882ebd2}, !- Source Object
  3,                                      !- Outlet Port
  {c8d60ca8-ef45-478b-897d-73cb22322807}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9d8becfd-4a77-47c6-b2f3-257127c02698}, !- Handle
  {c8d60ca8-ef45-478b-897d-73cb22322807}, !- Source Object
  3,                                      !- Outlet Port
  {d9cc93a7-e4fa-45fa-906f-0d9732fba2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f08065ae-f738-4617-929a-8cba893b1f9a}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ef28f1a-145d-4c2e-b8ac-9fea30f60587}, !- Water Inlet Node Name
  {e02c1640-71d8-42be-8072-865583b26abe}; !- Water Outlet Node Name

OS:Node,
  {3774ee38-3ffe-4810-bfad-8785f295937c}, !- Handle
  Coil Heating Water Baseboard 68 Inlet Water Node, !- Name
  {74130b74-8409-46ba-a533-626a223ab68d}, !- Inlet Port
  {0ef28f1a-145d-4c2e-b8ac-9fea30f60587}; !- Outlet Port

OS:Connection,
  {74130b74-8409-46ba-a533-626a223ab68d}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  70,                                     !- Outlet Port
  {3774ee38-3ffe-4810-bfad-8785f295937c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2fd9187-5ef8-4f9d-95c2-d6f54a82fe91}, !- Handle
  Coil Heating Water Baseboard 68 Outlet Water Node, !- Name
  {e02c1640-71d8-42be-8072-865583b26abe}, !- Inlet Port
  {6842fb4f-c3f9-43b4-985c-76377738d242}; !- Outlet Port

OS:Connection,
  {0ef28f1a-145d-4c2e-b8ac-9fea30f60587}, !- Handle
  {3774ee38-3ffe-4810-bfad-8785f295937c}, !- Source Object
  3,                                      !- Outlet Port
  {f08065ae-f738-4617-929a-8cba893b1f9a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e02c1640-71d8-42be-8072-865583b26abe}, !- Handle
  {f08065ae-f738-4617-929a-8cba893b1f9a}, !- Source Object
  10,                                     !- Outlet Port
  {e2fd9187-5ef8-4f9d-95c2-d6f54a82fe91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6842fb4f-c3f9-43b4-985c-76377738d242}, !- Handle
  {e2fd9187-5ef8-4f9d-95c2-d6f54a82fe91}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b21d748e-c93c-4b71-a881-5e7368afcd1c}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {f08065ae-f738-4617-929a-8cba893b1f9a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {77ada400-02d8-4f22-b01d-807c5f40f50d}, !- Handle
  Coil Heating Electric 68,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e286946a-f95d-4829-9bad-069b451792fb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {7d446de6-3c3b-4342-983e-d5d7262f5318}, !- Air Outlet Node Name
  {cc66c5aa-c1ad-4a7c-86d1-27555dcc1685}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {77ada400-02d8-4f22-b01d-807c5f40f50d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3a62813e-9d8f-45ef-a150-50a996601458}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68 Outlet Air Node, !- Name
  {7d446de6-3c3b-4342-983e-d5d7262f5318}, !- Inlet Port
  {39cd16b5-9174-47e5-ace1-ade8b680e992}; !- Outlet Port

OS:Node,
  {6903f28b-1b3b-4cc5-b7e5-e301b472c9d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Return Air Node, !- Name
  {ea398ada-b921-4607-9c3a-5b02d2fcfadd}, !- Inlet Port
  {2bf4f123-cb71-4e38-92bf-05c55ba39fa4}; !- Outlet Port

OS:Connection,
  {39cd16b5-9174-47e5-ace1-ade8b680e992}, !- Handle
  {3a62813e-9d8f-45ef-a150-50a996601458}, !- Source Object
  3,                                      !- Outlet Port
  {7f46f6aa-7001-4476-88c7-0d4b9d194fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea398ada-b921-4607-9c3a-5b02d2fcfadd}, !- Handle
  {204dd44a-b9b6-4310-91e8-3b608fe990b2}, !- Source Object
  2,                                      !- Outlet Port
  {6903f28b-1b3b-4cc5-b7e5-e301b472c9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf4f123-cb71-4e38-92bf-05c55ba39fa4}, !- Handle
  {6903f28b-1b3b-4cc5-b7e5-e301b472c9d0}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {ddb24948-175f-4a74-955b-f89d9dea917b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68 Inlet Air Node, !- Name
  {573d42b9-870a-407c-b46d-af8a572af953}, !- Inlet Port
  {cc66c5aa-c1ad-4a7c-86d1-27555dcc1685}; !- Outlet Port

OS:Connection,
  {573d42b9-870a-407c-b46d-af8a572af953}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  70,                                     !- Outlet Port
  {ddb24948-175f-4a74-955b-f89d9dea917b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc66c5aa-c1ad-4a7c-86d1-27555dcc1685}, !- Handle
  {ddb24948-175f-4a74-955b-f89d9dea917b}, !- Source Object
  3,                                      !- Outlet Port
  {e286946a-f95d-4829-9bad-069b451792fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d446de6-3c3b-4342-983e-d5d7262f5318}, !- Handle
  {e286946a-f95d-4829-9bad-069b451792fb}, !- Source Object
  3,                                      !- Outlet Port
  {3a62813e-9d8f-45ef-a150-50a996601458}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0fe18ae9-95c2-4ec2-aa35-f2cc5d7fac53}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {91ced7cf-378c-4f53-aaf8-74c408142f52}, !- Water Inlet Node Name
  {3956bdce-256c-4484-a149-21b0cad40ca8}; !- Water Outlet Node Name

OS:Node,
  {100a327b-f059-44f1-a5ca-a0bc65c6cb56}, !- Handle
  Coil Heating Water Baseboard 69 Inlet Water Node, !- Name
  {b065aa29-8ccc-42b3-80a4-08cc8e80fa14}, !- Inlet Port
  {91ced7cf-378c-4f53-aaf8-74c408142f52}; !- Outlet Port

OS:Connection,
  {b065aa29-8ccc-42b3-80a4-08cc8e80fa14}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  71,                                     !- Outlet Port
  {100a327b-f059-44f1-a5ca-a0bc65c6cb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8cb24c1-b6ab-4633-b1d6-3d4f3eedacf6}, !- Handle
  Coil Heating Water Baseboard 69 Outlet Water Node, !- Name
  {3956bdce-256c-4484-a149-21b0cad40ca8}, !- Inlet Port
  {4022dfd1-9c32-4753-a24f-bbd4e9043acf}; !- Outlet Port

OS:Connection,
  {91ced7cf-378c-4f53-aaf8-74c408142f52}, !- Handle
  {100a327b-f059-44f1-a5ca-a0bc65c6cb56}, !- Source Object
  3,                                      !- Outlet Port
  {0fe18ae9-95c2-4ec2-aa35-f2cc5d7fac53}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3956bdce-256c-4484-a149-21b0cad40ca8}, !- Handle
  {0fe18ae9-95c2-4ec2-aa35-f2cc5d7fac53}, !- Source Object
  10,                                     !- Outlet Port
  {d8cb24c1-b6ab-4633-b1d6-3d4f3eedacf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4022dfd1-9c32-4753-a24f-bbd4e9043acf}, !- Handle
  {d8cb24c1-b6ab-4633-b1d6-3d4f3eedacf6}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {510ef963-5221-4c1c-8de5-3be54490d0f0}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {0fe18ae9-95c2-4ec2-aa35-f2cc5d7fac53}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {d4f727b5-39b1-4053-a336-460403ba2ad1}, !- Handle
  Coil Heating Electric 69,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a5b89aed-8340-4c6c-8aca-59b3eadae38a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {d97a1ca6-b94d-41f9-ae53-98db5bb44df6}, !- Air Outlet Node Name
  {d67d2a04-4547-47f6-8789-ef3abef0c4c9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d4f727b5-39b1-4053-a336-460403ba2ad1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e8904051-7b86-4295-ac64-d5351e48eb7d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69 Outlet Air Node, !- Name
  {d97a1ca6-b94d-41f9-ae53-98db5bb44df6}, !- Inlet Port
  {46f73ac7-9c17-4f9a-84c8-ff95a797d5c8}; !- Outlet Port

OS:Node,
  {445a001a-7cd8-4cd7-a212-31ea5824a752}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Return Air Node, !- Name
  {0cef89a0-5421-4b61-b70b-f8c80a74cc7f}, !- Inlet Port
  {45f7b5fa-924c-4d7b-a60e-7009c08b3c00}; !- Outlet Port

OS:Connection,
  {46f73ac7-9c17-4f9a-84c8-ff95a797d5c8}, !- Handle
  {e8904051-7b86-4295-ac64-d5351e48eb7d}, !- Source Object
  3,                                      !- Outlet Port
  {9d0e4423-2a84-47e8-9943-8b599b119d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cef89a0-5421-4b61-b70b-f8c80a74cc7f}, !- Handle
  {55fc839a-8717-4b5d-abfe-b0a53123a4f9}, !- Source Object
  2,                                      !- Outlet Port
  {445a001a-7cd8-4cd7-a212-31ea5824a752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f7b5fa-924c-4d7b-a60e-7009c08b3c00}, !- Handle
  {445a001a-7cd8-4cd7-a212-31ea5824a752}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {43859759-346b-424d-8c5a-8474d1c5e694}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69 Inlet Air Node, !- Name
  {2ffd3835-c34d-4266-aed6-2739c9d01ecf}, !- Inlet Port
  {d67d2a04-4547-47f6-8789-ef3abef0c4c9}; !- Outlet Port

OS:Connection,
  {2ffd3835-c34d-4266-aed6-2739c9d01ecf}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  71,                                     !- Outlet Port
  {43859759-346b-424d-8c5a-8474d1c5e694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67d2a04-4547-47f6-8789-ef3abef0c4c9}, !- Handle
  {43859759-346b-424d-8c5a-8474d1c5e694}, !- Source Object
  3,                                      !- Outlet Port
  {a5b89aed-8340-4c6c-8aca-59b3eadae38a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d97a1ca6-b94d-41f9-ae53-98db5bb44df6}, !- Handle
  {a5b89aed-8340-4c6c-8aca-59b3eadae38a}, !- Source Object
  3,                                      !- Outlet Port
  {e8904051-7b86-4295-ac64-d5351e48eb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {efe249ca-bdcd-459f-8587-99dbd10b2b70}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {484affb0-56de-4fcf-9595-85c9ae8877eb}, !- Water Inlet Node Name
  {24bc87db-d031-4784-9b48-c4953f55d729}; !- Water Outlet Node Name

OS:Node,
  {620a8162-f1de-41d5-8dad-4a48dc17f152}, !- Handle
  Coil Heating Water Baseboard 70 Inlet Water Node, !- Name
  {c9c8f4a2-542c-42f6-8675-46f959a26e86}, !- Inlet Port
  {484affb0-56de-4fcf-9595-85c9ae8877eb}; !- Outlet Port

OS:Connection,
  {c9c8f4a2-542c-42f6-8675-46f959a26e86}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  72,                                     !- Outlet Port
  {620a8162-f1de-41d5-8dad-4a48dc17f152}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5205a96-4a37-4f78-85da-36252dee59e3}, !- Handle
  Coil Heating Water Baseboard 70 Outlet Water Node, !- Name
  {24bc87db-d031-4784-9b48-c4953f55d729}, !- Inlet Port
  {0b60de13-3bea-4079-8844-41512978f48a}; !- Outlet Port

OS:Connection,
  {484affb0-56de-4fcf-9595-85c9ae8877eb}, !- Handle
  {620a8162-f1de-41d5-8dad-4a48dc17f152}, !- Source Object
  3,                                      !- Outlet Port
  {efe249ca-bdcd-459f-8587-99dbd10b2b70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24bc87db-d031-4784-9b48-c4953f55d729}, !- Handle
  {efe249ca-bdcd-459f-8587-99dbd10b2b70}, !- Source Object
  10,                                     !- Outlet Port
  {b5205a96-4a37-4f78-85da-36252dee59e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b60de13-3bea-4079-8844-41512978f48a}, !- Handle
  {b5205a96-4a37-4f78-85da-36252dee59e3}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {97adea14-339f-4edb-9cce-6e73b7332b43}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {efe249ca-bdcd-459f-8587-99dbd10b2b70}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {37821df9-c9ab-42de-9f3a-43bfaa4deeb2}, !- Handle
  Coil Heating Electric 70,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {af186ec5-a563-4f11-ae25-b5364495bdf5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {4a4557d5-d2a9-47f3-93d3-f966dd522ed2}, !- Air Outlet Node Name
  {38ade888-d450-4d9c-8e60-897056287317}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {37821df9-c9ab-42de-9f3a-43bfaa4deeb2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8e360e97-ea07-4715-a077-db92e4a4c0dd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70 Outlet Air Node, !- Name
  {4a4557d5-d2a9-47f3-93d3-f966dd522ed2}, !- Inlet Port
  {5fe035d7-c20a-4c5d-a66f-8e20f1b600fc}; !- Outlet Port

OS:Node,
  {11d3453c-b8b1-435e-8c7d-ab5b6b1fc0de}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Return Air Node, !- Name
  {0fb604a1-ec9b-45d1-bdef-ae0902cc2b36}, !- Inlet Port
  {c569999f-7350-4264-916f-321b7d38dc4a}; !- Outlet Port

OS:Connection,
  {5fe035d7-c20a-4c5d-a66f-8e20f1b600fc}, !- Handle
  {8e360e97-ea07-4715-a077-db92e4a4c0dd}, !- Source Object
  3,                                      !- Outlet Port
  {880c7917-3877-4347-8c38-ffe27316fa09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb604a1-ec9b-45d1-bdef-ae0902cc2b36}, !- Handle
  {3de1e55f-42a5-4ff1-97ac-5d2f7e86c339}, !- Source Object
  2,                                      !- Outlet Port
  {11d3453c-b8b1-435e-8c7d-ab5b6b1fc0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c569999f-7350-4264-916f-321b7d38dc4a}, !- Handle
  {11d3453c-b8b1-435e-8c7d-ab5b6b1fc0de}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {8e214d96-e539-44f7-b8de-37d6b228e419}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70 Inlet Air Node, !- Name
  {e848d678-d8be-4dea-9d1b-15848d54752f}, !- Inlet Port
  {38ade888-d450-4d9c-8e60-897056287317}; !- Outlet Port

OS:Connection,
  {e848d678-d8be-4dea-9d1b-15848d54752f}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  72,                                     !- Outlet Port
  {8e214d96-e539-44f7-b8de-37d6b228e419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ade888-d450-4d9c-8e60-897056287317}, !- Handle
  {8e214d96-e539-44f7-b8de-37d6b228e419}, !- Source Object
  3,                                      !- Outlet Port
  {af186ec5-a563-4f11-ae25-b5364495bdf5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a4557d5-d2a9-47f3-93d3-f966dd522ed2}, !- Handle
  {af186ec5-a563-4f11-ae25-b5364495bdf5}, !- Source Object
  3,                                      !- Outlet Port
  {8e360e97-ea07-4715-a077-db92e4a4c0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa808667-d27e-4e68-add2-5be0352101df}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3ab76949-fc1b-45e9-98e9-305160ed35d2}, !- Water Inlet Node Name
  {616bae90-a82f-4cca-984e-ce8fb3ffb4ff}; !- Water Outlet Node Name

OS:Node,
  {e8502832-8af3-434b-851b-127ce664c43e}, !- Handle
  Coil Heating Water Baseboard 71 Inlet Water Node, !- Name
  {00bc34f7-0421-453b-8765-37c1802c6ea3}, !- Inlet Port
  {3ab76949-fc1b-45e9-98e9-305160ed35d2}; !- Outlet Port

OS:Connection,
  {00bc34f7-0421-453b-8765-37c1802c6ea3}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  73,                                     !- Outlet Port
  {e8502832-8af3-434b-851b-127ce664c43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abc9dec2-3c1e-4b7d-bfbd-79ebd5e5c2df}, !- Handle
  Coil Heating Water Baseboard 71 Outlet Water Node, !- Name
  {616bae90-a82f-4cca-984e-ce8fb3ffb4ff}, !- Inlet Port
  {7a4c1cb0-1e72-47cd-b618-b82f1571ab4e}; !- Outlet Port

OS:Connection,
  {3ab76949-fc1b-45e9-98e9-305160ed35d2}, !- Handle
  {e8502832-8af3-434b-851b-127ce664c43e}, !- Source Object
  3,                                      !- Outlet Port
  {aa808667-d27e-4e68-add2-5be0352101df}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {616bae90-a82f-4cca-984e-ce8fb3ffb4ff}, !- Handle
  {aa808667-d27e-4e68-add2-5be0352101df}, !- Source Object
  10,                                     !- Outlet Port
  {abc9dec2-3c1e-4b7d-bfbd-79ebd5e5c2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4c1cb0-1e72-47cd-b618-b82f1571ab4e}, !- Handle
  {abc9dec2-3c1e-4b7d-bfbd-79ebd5e5c2df}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7587db7c-19d5-4914-a981-16edfa565757}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {aa808667-d27e-4e68-add2-5be0352101df}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {4b12c92b-07ac-412d-a2d2-f81063f0be20}, !- Handle
  Coil Heating Electric 71,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5fe2743f-e0e8-4dfa-96ca-45a920ab8c94}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6b060dfb-bd5e-4d36-ac3b-c60b7f3d5e4a}, !- Air Outlet Node Name
  {22fe4c64-0f4f-452b-b810-e324dc5d74d3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4b12c92b-07ac-412d-a2d2-f81063f0be20}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5e2fae54-8a8f-4be0-bb17-734fe7b32070}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71 Outlet Air Node, !- Name
  {6b060dfb-bd5e-4d36-ac3b-c60b7f3d5e4a}, !- Inlet Port
  {f91404cd-7bcc-4010-bb5b-532d93886cc7}; !- Outlet Port

OS:Node,
  {4aa8320b-6bd2-42d0-9250-fe328fbd48aa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Return Air Node, !- Name
  {6ac01207-f69d-42ac-8b6c-733336693fb9}, !- Inlet Port
  {1363a710-41ae-454c-afbe-9d738a7e3a09}; !- Outlet Port

OS:Connection,
  {f91404cd-7bcc-4010-bb5b-532d93886cc7}, !- Handle
  {5e2fae54-8a8f-4be0-bb17-734fe7b32070}, !- Source Object
  3,                                      !- Outlet Port
  {2dda87b3-c2b4-4e4b-b1eb-d2d338b82d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac01207-f69d-42ac-8b6c-733336693fb9}, !- Handle
  {2b90ff29-26b5-4849-90bc-73b44d96b89d}, !- Source Object
  2,                                      !- Outlet Port
  {4aa8320b-6bd2-42d0-9250-fe328fbd48aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1363a710-41ae-454c-afbe-9d738a7e3a09}, !- Handle
  {4aa8320b-6bd2-42d0-9250-fe328fbd48aa}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {e7345a97-bced-4db7-9623-647522bc97cf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71 Inlet Air Node, !- Name
  {b267f066-395d-43d8-9059-40edd5fee09d}, !- Inlet Port
  {22fe4c64-0f4f-452b-b810-e324dc5d74d3}; !- Outlet Port

OS:Connection,
  {b267f066-395d-43d8-9059-40edd5fee09d}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  73,                                     !- Outlet Port
  {e7345a97-bced-4db7-9623-647522bc97cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fe4c64-0f4f-452b-b810-e324dc5d74d3}, !- Handle
  {e7345a97-bced-4db7-9623-647522bc97cf}, !- Source Object
  3,                                      !- Outlet Port
  {5fe2743f-e0e8-4dfa-96ca-45a920ab8c94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6b060dfb-bd5e-4d36-ac3b-c60b7f3d5e4a}, !- Handle
  {5fe2743f-e0e8-4dfa-96ca-45a920ab8c94}, !- Source Object
  3,                                      !- Outlet Port
  {5e2fae54-8a8f-4be0-bb17-734fe7b32070}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7dbcc08c-1f07-4a24-8bae-baf6141b21a2}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e2b25885-d21e-4b88-95fe-9bb371704529}, !- Water Inlet Node Name
  {c3259b51-9173-4feb-b7cb-5fa030b3d89a}; !- Water Outlet Node Name

OS:Node,
  {aff3a00c-7968-4f8b-8ede-5e168631006f}, !- Handle
  Coil Heating Water Baseboard 72 Inlet Water Node, !- Name
  {e6c96f8c-3f91-4aa9-ba03-8dcf70f84101}, !- Inlet Port
  {e2b25885-d21e-4b88-95fe-9bb371704529}; !- Outlet Port

OS:Connection,
  {e6c96f8c-3f91-4aa9-ba03-8dcf70f84101}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  74,                                     !- Outlet Port
  {aff3a00c-7968-4f8b-8ede-5e168631006f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a99895de-6101-460f-a517-b9d0627d8157}, !- Handle
  Coil Heating Water Baseboard 72 Outlet Water Node, !- Name
  {c3259b51-9173-4feb-b7cb-5fa030b3d89a}, !- Inlet Port
  {02e8f99b-58a4-4f19-a7b1-6eb13eefbe08}; !- Outlet Port

OS:Connection,
  {e2b25885-d21e-4b88-95fe-9bb371704529}, !- Handle
  {aff3a00c-7968-4f8b-8ede-5e168631006f}, !- Source Object
  3,                                      !- Outlet Port
  {7dbcc08c-1f07-4a24-8bae-baf6141b21a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3259b51-9173-4feb-b7cb-5fa030b3d89a}, !- Handle
  {7dbcc08c-1f07-4a24-8bae-baf6141b21a2}, !- Source Object
  10,                                     !- Outlet Port
  {a99895de-6101-460f-a517-b9d0627d8157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e8f99b-58a4-4f19-a7b1-6eb13eefbe08}, !- Handle
  {a99895de-6101-460f-a517-b9d0627d8157}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d32c1b6d-0870-455c-8382-df78d58708de}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {7dbcc08c-1f07-4a24-8bae-baf6141b21a2}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {33c99cd3-2086-47fc-a910-16af1d9f90d9}, !- Handle
  Coil Heating Electric 72,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f376b3e5-3100-46b4-aaf7-dd7c54bc0c23}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {848be398-15d0-481f-99e4-4b47e5d34c42}, !- Air Outlet Node Name
  {6d474b4f-5680-4b5d-85ed-b4daae89e683}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {33c99cd3-2086-47fc-a910-16af1d9f90d9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e2042320-442f-4af9-8c80-71198e573524}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72 Outlet Air Node, !- Name
  {848be398-15d0-481f-99e4-4b47e5d34c42}, !- Inlet Port
  {fe09ff86-a54a-41a4-9de5-ba8bf7e3c83c}; !- Outlet Port

OS:Node,
  {9be4e5a4-dd1a-42c5-9600-d4af63d67a45}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {b070be19-7689-4ebf-bd84-cac127cca820}, !- Inlet Port
  {a19b4263-4953-4ce5-802c-88a12d5b556e}; !- Outlet Port

OS:Connection,
  {fe09ff86-a54a-41a4-9de5-ba8bf7e3c83c}, !- Handle
  {e2042320-442f-4af9-8c80-71198e573524}, !- Source Object
  3,                                      !- Outlet Port
  {56107d3c-0d22-4844-ac40-ee79ba3c4511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b070be19-7689-4ebf-bd84-cac127cca820}, !- Handle
  {85ff78c3-84c0-4d54-91e9-8545bd2c151e}, !- Source Object
  2,                                      !- Outlet Port
  {9be4e5a4-dd1a-42c5-9600-d4af63d67a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19b4263-4953-4ce5-802c-88a12d5b556e}, !- Handle
  {9be4e5a4-dd1a-42c5-9600-d4af63d67a45}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {72313eaa-9ee3-496c-bdfc-4505b25c3d84}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72 Inlet Air Node, !- Name
  {5cca9aae-fbec-49f3-a89c-a37ce7032b57}, !- Inlet Port
  {6d474b4f-5680-4b5d-85ed-b4daae89e683}; !- Outlet Port

OS:Connection,
  {5cca9aae-fbec-49f3-a89c-a37ce7032b57}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  74,                                     !- Outlet Port
  {72313eaa-9ee3-496c-bdfc-4505b25c3d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d474b4f-5680-4b5d-85ed-b4daae89e683}, !- Handle
  {72313eaa-9ee3-496c-bdfc-4505b25c3d84}, !- Source Object
  3,                                      !- Outlet Port
  {f376b3e5-3100-46b4-aaf7-dd7c54bc0c23}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {848be398-15d0-481f-99e4-4b47e5d34c42}, !- Handle
  {f376b3e5-3100-46b4-aaf7-dd7c54bc0c23}, !- Source Object
  3,                                      !- Outlet Port
  {e2042320-442f-4af9-8c80-71198e573524}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6167b3ee-699f-4b9f-af3b-292bee57a2ee}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0a29007-c378-4053-8e54-da9912e33065}, !- Water Inlet Node Name
  {a08240d5-861e-48aa-9c00-f0d4b39efdc4}; !- Water Outlet Node Name

OS:Node,
  {982f5b35-5e4a-4055-b101-0e11bf27973a}, !- Handle
  Coil Heating Water Baseboard 73 Inlet Water Node, !- Name
  {590cdcc0-0ead-4d9a-9905-2d9dc6ed0eba}, !- Inlet Port
  {d0a29007-c378-4053-8e54-da9912e33065}; !- Outlet Port

OS:Connection,
  {590cdcc0-0ead-4d9a-9905-2d9dc6ed0eba}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  75,                                     !- Outlet Port
  {982f5b35-5e4a-4055-b101-0e11bf27973a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2791ba58-485c-4232-8ff9-a5eb62dd842b}, !- Handle
  Coil Heating Water Baseboard 73 Outlet Water Node, !- Name
  {a08240d5-861e-48aa-9c00-f0d4b39efdc4}, !- Inlet Port
  {67341ca0-6d6a-4d7a-afea-b1338bd9d269}; !- Outlet Port

OS:Connection,
  {d0a29007-c378-4053-8e54-da9912e33065}, !- Handle
  {982f5b35-5e4a-4055-b101-0e11bf27973a}, !- Source Object
  3,                                      !- Outlet Port
  {6167b3ee-699f-4b9f-af3b-292bee57a2ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a08240d5-861e-48aa-9c00-f0d4b39efdc4}, !- Handle
  {6167b3ee-699f-4b9f-af3b-292bee57a2ee}, !- Source Object
  10,                                     !- Outlet Port
  {2791ba58-485c-4232-8ff9-a5eb62dd842b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67341ca0-6d6a-4d7a-afea-b1338bd9d269}, !- Handle
  {2791ba58-485c-4232-8ff9-a5eb62dd842b}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {21db93e5-2bc8-4606-ba76-cb28a722207a}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {6167b3ee-699f-4b9f-af3b-292bee57a2ee}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {44414c34-bd37-49aa-ab97-2b522aeeeeb2}, !- Handle
  Coil Heating Electric 73,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6a8b6c7f-6f34-44f2-9a15-815d3a516b25}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {ea7ef544-ab80-435d-b154-66d543047644}, !- Air Outlet Node Name
  {518a88bf-220a-431c-b055-d49bcf2e9ba3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {44414c34-bd37-49aa-ab97-2b522aeeeeb2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9cfb33d3-f2a7-4b97-901b-e535b952049a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73 Outlet Air Node, !- Name
  {ea7ef544-ab80-435d-b154-66d543047644}, !- Inlet Port
  {94c6bcee-1990-4e8d-af93-ba4a05a70a42}; !- Outlet Port

OS:Node,
  {ffa0b733-c25c-41b4-a90e-484b7506713a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Return Air Node, !- Name
  {8721ea91-b09f-4e08-9076-b84baf71880e}, !- Inlet Port
  {706fee86-f2f9-44bb-b5f1-29e2fb45e6e6}; !- Outlet Port

OS:Connection,
  {94c6bcee-1990-4e8d-af93-ba4a05a70a42}, !- Handle
  {9cfb33d3-f2a7-4b97-901b-e535b952049a}, !- Source Object
  3,                                      !- Outlet Port
  {f53cf421-60a8-4c60-bafb-5b9aa0ba5d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8721ea91-b09f-4e08-9076-b84baf71880e}, !- Handle
  {35d1258b-0501-4259-bede-0a1f57a3ed68}, !- Source Object
  2,                                      !- Outlet Port
  {ffa0b733-c25c-41b4-a90e-484b7506713a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706fee86-f2f9-44bb-b5f1-29e2fb45e6e6}, !- Handle
  {ffa0b733-c25c-41b4-a90e-484b7506713a}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {3f05ae16-04d2-4c86-815d-24cd900de6e5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73 Inlet Air Node, !- Name
  {06d9ba17-d87b-441b-b386-d1341bc754d0}, !- Inlet Port
  {518a88bf-220a-431c-b055-d49bcf2e9ba3}; !- Outlet Port

OS:Connection,
  {06d9ba17-d87b-441b-b386-d1341bc754d0}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  75,                                     !- Outlet Port
  {3f05ae16-04d2-4c86-815d-24cd900de6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518a88bf-220a-431c-b055-d49bcf2e9ba3}, !- Handle
  {3f05ae16-04d2-4c86-815d-24cd900de6e5}, !- Source Object
  3,                                      !- Outlet Port
  {6a8b6c7f-6f34-44f2-9a15-815d3a516b25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea7ef544-ab80-435d-b154-66d543047644}, !- Handle
  {6a8b6c7f-6f34-44f2-9a15-815d3a516b25}, !- Source Object
  3,                                      !- Outlet Port
  {9cfb33d3-f2a7-4b97-901b-e535b952049a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1ace561a-63cd-45c9-ac75-bc6de0860841}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e37292cc-f34f-4529-ae39-9b22a7dd09fb}, !- Water Inlet Node Name
  {8c248203-f8f6-45b1-a041-fd08f184aac9}; !- Water Outlet Node Name

OS:Node,
  {576f085c-c797-4ce2-bce0-af13a62a02c9}, !- Handle
  Coil Heating Water Baseboard 74 Inlet Water Node, !- Name
  {8eb1a2cd-d31c-439c-aa19-2f579fc1d761}, !- Inlet Port
  {e37292cc-f34f-4529-ae39-9b22a7dd09fb}; !- Outlet Port

OS:Connection,
  {8eb1a2cd-d31c-439c-aa19-2f579fc1d761}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  76,                                     !- Outlet Port
  {576f085c-c797-4ce2-bce0-af13a62a02c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d4a4cef-9931-4bd1-b96a-03dd05af1497}, !- Handle
  Coil Heating Water Baseboard 74 Outlet Water Node, !- Name
  {8c248203-f8f6-45b1-a041-fd08f184aac9}, !- Inlet Port
  {a35ecf28-bf8a-4b6e-89a3-12fd04e06c6c}; !- Outlet Port

OS:Connection,
  {e37292cc-f34f-4529-ae39-9b22a7dd09fb}, !- Handle
  {576f085c-c797-4ce2-bce0-af13a62a02c9}, !- Source Object
  3,                                      !- Outlet Port
  {1ace561a-63cd-45c9-ac75-bc6de0860841}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c248203-f8f6-45b1-a041-fd08f184aac9}, !- Handle
  {1ace561a-63cd-45c9-ac75-bc6de0860841}, !- Source Object
  10,                                     !- Outlet Port
  {5d4a4cef-9931-4bd1-b96a-03dd05af1497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35ecf28-bf8a-4b6e-89a3-12fd04e06c6c}, !- Handle
  {5d4a4cef-9931-4bd1-b96a-03dd05af1497}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4655c-b7a3-4f00-a692-5e9812049cb9}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c92a4ec0-3996-40e1-9311-32821716de31}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {1ace561a-63cd-45c9-ac75-bc6de0860841}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c0e3ff9e-edd8-4e80-964b-d88cb00464b1}, !- Handle
  Coil Heating Electric 74,               !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8f9da080-42be-471e-9471-59c0f6de6a7f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74, !- Name
  {7ad60251-1d5b-45e4-ab60-6308c4992d70}, !- Availability Schedule Name
  {a8d143b5-30c6-4fd0-a903-7717ef3ff7b4}, !- Air Outlet Node Name
  {1c4af067-b297-4f03-beba-f59f60190765}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c0e3ff9e-edd8-4e80-964b-d88cb00464b1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {50ecb8a8-3a43-4009-bd20-f64e9145bb9a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74 Outlet Air Node, !- Name
  {a8d143b5-30c6-4fd0-a903-7717ef3ff7b4}, !- Inlet Port
  {ee75c8ca-a582-4d2c-8437-5fd1ea201acb}; !- Outlet Port

OS:Node,
  {54d63191-2f2c-4682-8f0f-0ebbb8d67193}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {7d0c9583-5872-4b3f-ae42-968d4a78ac22}, !- Inlet Port
  {354d00a6-203b-465b-87b2-f4ab54288800}; !- Outlet Port

OS:Connection,
  {ee75c8ca-a582-4d2c-8437-5fd1ea201acb}, !- Handle
  {50ecb8a8-3a43-4009-bd20-f64e9145bb9a}, !- Source Object
  3,                                      !- Outlet Port
  {09c7fef0-616a-49cf-b032-320be81b291f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0c9583-5872-4b3f-ae42-968d4a78ac22}, !- Handle
  {d5638a36-b467-4add-8094-4d4fdb1eae70}, !- Source Object
  2,                                      !- Outlet Port
  {54d63191-2f2c-4682-8f0f-0ebbb8d67193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354d00a6-203b-465b-87b2-f4ab54288800}, !- Handle
  {54d63191-2f2c-4682-8f0f-0ebbb8d67193}, !- Source Object
  3,                                      !- Outlet Port
  {47295e67-6697-48cc-98cf-0a7add07f2fa}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {3334a05e-3cce-4aab-ade1-d89a5c59be83}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74 Inlet Air Node, !- Name
  {f34b0989-cbe5-4cb2-8d60-e2691b9b0724}, !- Inlet Port
  {1c4af067-b297-4f03-beba-f59f60190765}; !- Outlet Port

OS:Connection,
  {f34b0989-cbe5-4cb2-8d60-e2691b9b0724}, !- Handle
  {7421d19d-df67-4f58-b70f-98c40bbfbbde}, !- Source Object
  76,                                     !- Outlet Port
  {3334a05e-3cce-4aab-ade1-d89a5c59be83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4af067-b297-4f03-beba-f59f60190765}, !- Handle
  {3334a05e-3cce-4aab-ade1-d89a5c59be83}, !- Source Object
  3,                                      !- Outlet Port
  {8f9da080-42be-471e-9471-59c0f6de6a7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8d143b5-30c6-4fd0-a903-7717ef3ff7b4}, !- Handle
  {8f9da080-42be-471e-9471-59c0f6de6a7f}, !- Source Object
  3,                                      !- Outlet Port
  {50ecb8a8-3a43-4009-bd20-f64e9145bb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {51cd2e48-1bce-4367-b068-3f33a6c9ce9f}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc162b28-2a83-4c85-86a8-7da54c20e384}, !- Water Inlet Node Name
  {8a19c8c1-f227-40d8-8dc7-547dcb2a7dea}; !- Water Outlet Node Name

OS:Node,
  {b0550822-09f6-41f8-9a32-a0f45c53702d}, !- Handle
  Coil Heating Water Baseboard 75 Inlet Water Node, !- Name
  {211ebf92-4443-4f4c-98da-7c229aafb197}, !- Inlet Port
  {bc162b28-2a83-4c85-86a8-7da54c20e384}; !- Outlet Port

OS:Connection,
  {211ebf92-4443-4f4c-98da-7c229aafb197}, !- Handle
  {087c930d-046d-4888-840d-c9d5c77730a0}, !- Source Object
  77,                                     !- Outlet Port
  {b0550822-09f6-41f8-9a32-a0f45c53702d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4639d30-835d-4010-898f-c181dbf53ff7}, !- Handle
  Coil Heating Water Baseboard 75 Outlet Water Node, !- Name
  {8a19c8c1-f227-40d8-8dc7-547dcb2a7dea}, !- Inlet Port
  {49bab352-6fbe-4e1d-8ae6-b0c08395cc9c}; !- Outlet Port

