
OS:Version,
  {185629ea-2716-4352-8231-f93aa86e069f}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {9ffb6764-017e-4d80-9320-663bd0dc9b57}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {81c5ec36-9212-46b2-b70e-8ca2dcd95a5f}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3e4a010b-ca10-4145-8485-7051dccae060}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Space,
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Handle
  F8 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {1758c0bb-9dee-4c39-99bf-5e2808d1ade6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c2baedb2-68d8-4f64-8004-031d71aa6381}, !- Handle
  F8 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Handle
  F8 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {b010ec3a-0599-4d39-b713-27d1b0ff56b3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Handle
  F2 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {f96ce0b1-14c4-49d7-bf2b-852be5d2a631}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Handle
  F6 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {d6c05d40-2d43-483e-bd80-86fb3ffcf09e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ffe26593-1cf4-4cd6-a098-a697141ba7a8}, !- Handle
  F9 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816627ba-346d-4684-b88f-638da08c723e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Handle
  F9 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {2929a7a0-b944-4cc9-b9d7-953211f8e5b5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Handle
  F4 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {f45ee9fc-03ba-4061-a338-738690ed3979}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Handle
  F6 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {0cda7226-f46c-48e0-8994-0606d5c508f3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {66997cdc-989a-4c86-86c6-725af0a433e8}, !- Handle
  F2 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46f10c23-12c3-4ca0-bb21-85d0a528f246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Handle
  F2 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {e6d1da55-28a5-4bb3-8c8c-f652cc51772e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Handle
  F2 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {086e2d40-3ce3-4f2e-a983-22596cc73865}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {46f10c23-12c3-4ca0-bb21-85d0a528f246}, !- Handle
  F2 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66997cdc-989a-4c86-86c6-725af0a433e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Handle
  F7 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {a29d35f6-9789-4d96-ba45-ea3e8c0887fd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {08ec81f5-46fa-465d-8e7f-200a96dbc6c3}, !- Handle
  F2 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Handle
  F2 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {cf98ddf7-ade0-41a5-8b5d-ec33c77de803}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Handle
  F4 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {6af9e379-22af-409b-a6a7-648110deab77}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Handle
  F3 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {58acf267-2493-4077-8dec-22b914125abe}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {47f17958-51dd-4058-813e-7f29f7ed0afa}, !- Handle
  F7 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Handle
  F7 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {ed654a3a-991a-4c47-b740-1c614c0bd91d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Handle
  F6 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {ccd1dd0a-b4db-4aee-b954-63e162ce9470}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Handle
  F7 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {85b138a7-24fc-41d5-a130-35649c8b7a30}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ee0d95cd-b276-4975-8d97-f0d984b0754d}, !- Handle
  F7 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Handle
  F7 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {fa3ff836-ec66-445b-b6b3-6ded78f3693e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Handle
  M NE Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {85fb924c-ea67-4e0e-96c5-5ac67f13128d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Handle
  F7 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {76722fc3-e50b-4d90-9703-fcf38a372566}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Handle
  F3 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {2278e1c8-445b-453a-b4d3-fdf2a1327c0c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Handle
  F4 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {c7e6dcd7-bfc6-4f20-bfbd-c429a88456ff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9c13f8a2-d3b7-4ea6-b683-2270c6df213f}, !- Handle
  F8 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Handle
  F8 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {11397ad8-dc61-4366-b0e0-b6b91032fef3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d32fef61-ebd9-4a32-99c7-c89b01865c7c}, !- Handle
  F7 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc165e41-1de8-4f56-9c6e-4eb6e8f18e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Handle
  F7 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {f6d5330d-361a-4413-9c5c-c713538a0902}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Handle
  F8 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {fd6eabcd-c852-41ec-a42e-d8128170a937}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Handle
  F9 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {537e4658-5110-447c-acfe-1cbd7469e2b2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b2cf5e06-dae7-4bde-a02f-29f82eba43cd}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4509410-5537-47fc-9577-1f8ac1e78f0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Handle
  M S1 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {5488a603-0a1d-49b6-9352-674de26f5f8a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Handle
  M Corridor,                             !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {46d7626f-f544-4397-97a7-ad7434cc5a03}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e4509410-5537-47fc-9577-1f8ac1e78f0b}, !- Handle
  m NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2cf5e06-dae7-4bde-a02f-29f82eba43cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26581714-fb81-4880-9517-710937c7d98f}, !- Handle
  F4 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Handle
  F4 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {d6535b8e-3235-4a22-b45a-3019a4ac5020}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Handle
  F3 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {30000ba0-d527-4291-aad8-db8f7dbe4894}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4a053a8e-3bd3-4fba-b84b-e4fa34715226}, !- Handle
  F6 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Handle
  F6 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {e1c841a9-9885-4d94-8a8c-f78cfce7b0b8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Handle
  F4 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {8d69e26e-1e85-411e-896d-8a7611007e97}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2fc6ff59-7c91-4152-b251-8bc256068f4d}, !- Handle
  F6 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Handle
  F2 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {e8e1db91-ef42-4f99-91cf-de0875240190}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {759fa9f2-7908-4b27-abeb-3995082405ef}, !- Handle
  F2 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1272dd77-880b-4dfc-a58a-d47c858d92bd}, !- Handle
  F8 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ec5372-7539-4262-9687-8c699bc0d122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f020743-5e29-4558-9864-79657bf7f103}, !- Handle
  F6 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505b13a7-1881-462a-a271-6aa9db9b6629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82745412-3dcc-488c-ac35-0420e62b10b5}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Handle
  G S1 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {78985710-97b7-4599-bd95-c86d1e4a1c88}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e8039506-f0b7-426c-ba7b-85850c7deb12}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Handle
  Office,                                 !- Name
  {8665a24a-abc7-4550-8a8b-534d96f647fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {47373146-b78a-42e5-91d9-f3c806b469cd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {5771a61e-893c-490f-981a-ba1d61e18afa}, !- Handle
  F4 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8592c09f-cf7c-4854-8e0c-97c8288bc0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24073ced-2b8b-4ea8-a22c-905191eb0a20}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Handle
  F9 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {644be9ea-9360-41dd-aac8-8129625e1ebb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Handle
  G N2 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {2e33af82-2e14-4353-a809-cd735623f7ef}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b150c6dc-4db2-4d99-9a04-0a1629c57018}, !- Handle
  F3 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Handle
  F3 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {7df5316c-cb18-4cc6-ad27-22562611d021}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Handle
  T S2 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {fe808a82-9c88-436c-afa7-1f678d4de519}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {864d093d-b863-4758-9572-b0d42baef6d2}, !- Handle
  F2 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Handle
  G S2 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {e6d85afd-16ac-4eb1-82af-f02aeacffab9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Handle
  M SW Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {2cd35ef7-a127-4942-9edd-63cba8c58838}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8cb1397e-9f53-4dd8-af9a-f42ccc9774b8}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4ad7dd-3c9f-483c-a41e-d7e7cf76fc98}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Handle
  T N1 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {6b74522f-38ab-4241-bdad-f5de87731f84}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7e2c23fd-d83b-4356-b189-9266db21f8f7}, !- Handle
  F6 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24a5552-02b5-4ae1-9fd7-f44aa8b6be3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Handle
  F6 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {0a182288-dddc-42bb-9b0a-0273872b6a61}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7a6df368-14fa-4307-8a12-04c6af1ac295}, !- Handle
  F4 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f032aa7e-5cf2-4818-be0e-fe84b8428a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Handle
  F4 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {64fdf920-f273-4e7d-b44c-5da8e9cb3aff}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {db508264-1ac4-4ecc-b783-bcde2f1057c9}, !- Handle
  F7 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Handle
  F7 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {a2cdb98f-e28d-48dd-93ae-e6711e1b2e8c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7092cd07-22f6-48b2-a78c-573e963c84c3}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Handle
  M NW Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {a7ad0ab6-e5c9-4f86-a62f-47894a577ee7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f032aa7e-5cf2-4818-be0e-fe84b8428a48}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a6df368-14fa-4307-8a12-04c6af1ac295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Handle
  M N2 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {209cfc21-fd39-4abe-a6ac-72b0cbfee776}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d508f46b-2580-4946-987b-9618af08d041}, !- Handle
  F8 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Handle
  F9 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {b4661a17-3ba8-4af7-9a50-c0f482d37516}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {87636b1c-dd8c-47dc-ac4b-e16ad1fc4db8}, !- Handle
  F4 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7fa5ab2-3b5a-4b91-addd-75ea5af03fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Handle
  F4 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {c421fc5c-c5b7-4f33-a6c9-e385f024cd70}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a7fa5ab2-3b5a-4b91-addd-75ea5af03fe4}, !- Handle
  F4 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87636b1c-dd8c-47dc-ac4b-e16ad1fc4db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921c4e52-d184-483c-9881-6558930d5cb3}, !- Handle
  F3 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be9d8c9-33c4-4e3a-bddc-fd277afcec2a}, !- Handle
  F7 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {1e36a08f-6e99-4ab3-b048-7e4e7c07f6f5}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Handle
  F8 NE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {edc880a1-75d9-4636-bae5-b40a1b51aa8c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d60d54ab-a096-430c-b5ac-432c75d40f80}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e4d7f44-070f-4df9-a0bc-4235f1897143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Handle
  G Corridor,                             !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {a5f7f9ff-2e6e-4712-afa2-662c23b8974e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {5e4d7f44-070f-4df9-a0bc-4235f1897143}, !- Handle
  g NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60d54ab-a096-430c-b5ac-432c75d40f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5603df0-7d6f-4cd3-b96f-58a491429836}, !- Handle
  F4 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Handle
  F4 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {5f924de0-ce42-4256-883f-81bbd7694165}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f31512f5-6117-44d9-aa3f-8230cdcd8c55}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Handle
  T N2 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {4185a816-da0e-4b07-abb7-3439d00714ec}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {24fcc6fd-1af0-4d76-b6fd-37947641866c}, !- Handle
  F9 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f10cf4-b8d9-4d97-ae25-579904b6db72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Handle
  F9 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {7137e9c9-6e00-44da-ad40-4aef39b7a8ba}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {0002ab1b-96b1-43b1-bacd-852af1c90f87}, !- Handle
  F4 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc18f8b-eaca-4d3b-a036-f4bef426060b}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c4aa7c-386c-4d10-adc0-e6477d83479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c4aa7c-386c-4d10-adc0-e6477d83479b}, !- Handle
  g EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc18f8b-eaca-4d3b-a036-f4bef426060b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Handle
  F3 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {3e033b01-dc33-479f-9bc4-42ccbe5d9924}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d89908f4-7170-4c06-af8e-058e96c7aeb3}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fbb504-3a98-41e7-bd8b-2e523553aa4d}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9404a5a1-c1d9-4157-9017-d95e89fc4085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Handle
  G NW Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {e1e155c8-87ac-43b0-b6d3-526716091890}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Handle
  G N1 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {8e853b32-de8e-4ac4-b63f-089274369681}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9404a5a1-c1d9-4157-9017-d95e89fc4085}, !- Handle
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fbb504-3a98-41e7-bd8b-2e523553aa4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ed1623-293c-4e43-b1e6-17a15a5199b6}, !- Handle
  F3 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Handle
  F3 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {8c91b6b6-5081-4689-9ac1-ca4b4cf701a6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c034b5f9-22fb-4689-9edf-b0a4aeff6652}, !- Handle
  F2 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Handle
  F2 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {dfe80de6-6949-46d3-b394-54cc52188906}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {00bbcb23-9ac9-41e0-b524-f3da1dd27f12}, !- Handle
  F6 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72e891d-f038-45f7-a93b-9b5021693961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ec05bc-d74e-4899-b83c-4f4a722d3177}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9394a70-a8e5-44e8-8aac-0baf7f06d169}, !- Handle
  F9 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Handle
  F2 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {dfe132b2-bf74-4817-b15f-89b5be4754fd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Handle
  F9 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {96698fe9-637f-4bab-a118-eba9537f616e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e9ec5372-7539-4262-9687-8c699bc0d122}, !- Handle
  F9 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1272dd77-880b-4dfc-a58a-d47c858d92bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76276fd-d907-42e2-a313-d2b04d17ace4}, !- Handle
  F3 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34cfffb1-cd44-4cda-a827-504c08147be0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23807372-aecd-40dd-b92d-3e187e9f3b0f}, !- Handle
  F2 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e66fc4aa-4444-4363-84fd-9dd6dd626f20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Handle
  F2 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {a650bf26-2c9c-4965-b42e-48354d685b68}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e66fc4aa-4444-4363-84fd-9dd6dd626f20}, !- Handle
  F2 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23807372-aecd-40dd-b92d-3e187e9f3b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127c6ef3-6a5f-430c-8602-e6f235e9f9b5}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Handle
  T SW Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {3f13b2ab-29cc-4b4f-bcf6-8faf749ae995}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Handle
  F3 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {78552582-c630-47b1-8bc8-3469f10e8931}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {525343a2-29be-49dc-8b4f-ee3dc9180f45}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c245c118-a873-4815-8195-7314362a4c7f}, !- Handle
  F8 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7bd93a5-3775-4846-bc1e-4061a3c9d3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Handle
  F8 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {b0edc693-a7c5-4bd4-ab4a-5a594bd33f03}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Output:Meter,
  {81dd4855-14cc-4378-85e3-358c83fa086e}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {868b253c-bbaf-4bef-b379-bf853c124b78}, !- Handle
  F8 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f342be-b284-44cf-8141-32d25c48ce2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Handle
  F8 S1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {d41f2d02-f661-4316-a8a5-67f9788ac1a6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1ac99bf5-ab21-4486-8718-51b25df5ee9e}, !- Handle
  F4 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Handle
  F7 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {eb231d3a-6992-4b16-b677-38d8e6328602}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Handle
  F8 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {0a442ad0-190d-427f-8750-944cf3e15d14}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Handle
  M N1 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {9f44f155-ad37-4a1a-b37a-d470b74df78d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Handle
  G SW Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {c6fbb7e8-ca24-4580-98df-c853abd81601}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d969208c-ee8b-4d70-9090-a2633dafbea5}, !- Handle
  F7 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59468038-3afd-4621-b176-fb07283bd41a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c58d501-77b3-4635-8536-3e6950759add}, !- Handle
  F4 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d716e9ae-da9b-4c26-98ab-bd210bae5069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d716e9ae-da9b-4c26-98ab-bd210bae5069}, !- Handle
  F4 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c58d501-77b3-4635-8536-3e6950759add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Handle
  T S1 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {40b219e9-b4d5-4800-a0dd-26d978776830}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {70b44eb1-91fa-414b-945f-1f2ba20070e9}, !- Handle
  F2 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a431f25-4ba4-49e7-a921-4081f772f096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Handle
  F3 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {bcc9ca3c-b1d6-4e1a-bd5c-9d85eb9af8b4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Handle
  F9 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {258373cf-2d3c-4d62-ae83-017e64cc8986}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ce73dabf-7a87-4bb3-a8c3-5c2154662648}, !- Handle
  F6 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6453870d-9f74-47c1-8af0-9b5fd1121070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Handle
  F6 N1 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {cd210d24-1d48-4ca0-9ee6-6da53ce1aafa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {cab24382-670b-4082-a04d-ac9dfaa3ceca}, !- Handle
  F2 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385f8273-bcd3-4019-bab8-4d1028c74bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385f8273-bcd3-4019-bab8-4d1028c74bf6}, !- Handle
  F2 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab24382-670b-4082-a04d-ac9dfaa3ceca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a0e943-fa13-4c90-9538-626c4292ff06}, !- Handle
  F4 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e33a19-5701-4408-a9e1-4f6a881d57dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0439a3-4ad3-40bc-b7a5-0adc2eefd26c}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c67b5d41-8b25-49b1-8d72-f78846da2b5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67b5d41-8b25-49b1-8d72-f78846da2b5b}, !- Handle
  g SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0439a3-4ad3-40bc-b7a5-0adc2eefd26c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4f4844-30cf-4ba9-9a30-12747f71f603}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05525aed-bb1a-4ecb-b088-c22f781b8c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15be312-5fc9-4732-ae5e-4fbb4e40b8f0}, !- Handle
  F8 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd59abf-8eb3-44e7-8510-801f0c7069e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Handle
  F8 S2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  21.3349,                                !- Z Origin {m}
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Building Story Name
  {3f4cfab6-ba1c-4903-8b4e-2c020b8bc485}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2fd59abf-8eb3-44e7-8510-801f0c7069e0}, !- Handle
  F8 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15be312-5fc9-4732-ae5e-4fbb4e40b8f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bcc20f-7c14-4ada-ac19-ca7ef6447939}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0710d81-74c9-4162-8a0c-5158659e03a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f251176d-0ea8-4b3f-90e7-9c186a4d0565}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956b9450-be4e-49e0-9142-d3088f27b9ee}, !- Handle
  F6 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec8325be-421a-42fe-a3c3-f8ef225e5a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8325be-421a-42fe-a3c3-f8ef225e5a82}, !- Handle
  F6 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956b9450-be4e-49e0-9142-d3088f27b9ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Handle
  F2 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Building Story Name
  {807815a3-d2da-4160-8061-35c323df4e62}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Handle
  F6 N2 Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {07d5ef89-2e64-422f-90ca-e770d2563ea8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {828bf91d-0393-4616-8882-a641f72d34ea}, !- Handle
  F6 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aec3fff-6b69-4f73-8987-1a0d34c13345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aec3fff-6b69-4f73-8987-1a0d34c13345}, !- Handle
  F6 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {828bf91d-0393-4616-8882-a641f72d34ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12945888-3e58-4239-8d1e-8f31bd4303ac}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2051a20a-7b02-40e0-b1af-24b8a3d0402c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Handle
  M SE Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {74803c93-be5e-4dd2-bec6-a18568ee53e1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2051a20a-7b02-40e0-b1af-24b8a3d0402c}, !- Handle
  m NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12945888-3e58-4239-8d1e-8f31bd4303ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57e01db-8ea8-4d20-8d29-6e854d0ebb69}, !- Handle
  F8 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c09ac5-e9e7-4212-897d-7a270a893f33}, !- Handle
  F4 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a88f4016-d1fe-484b-9145-e557f3163430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcf039b-b1a7-42f8-9083-d4fe7da6400a}, !- Handle
  F7 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb60ec0-9178-4e63-8368-361f399c616a}, !- Handle
  F3 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816627ba-346d-4684-b88f-638da08c723e}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe26593-1cf4-4cd6-a098-a697141ba7a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Handle
  T SE Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {dabc5eec-5582-4bc0-9424-4d8743c78d0d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {612970aa-e3f2-431e-89c3-b872b7865d17}, !- Handle
  F2 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc6aaa4-254f-4f81-9d2e-fdaaef4d60f0}, !- Handle
  F8 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58d64d3-bfa8-4939-9e34-ed15f422bfaf}, !- Handle
  F7 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bbd703-2d3e-4c0f-9584-cba2634981aa}, !- Handle
  F7 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb04fea1-6567-4fda-9bd9-05372098ef1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb04fea1-6567-4fda-9bd9-05372098ef1b}, !- Handle
  F7 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59bbd703-2d3e-4c0f-9584-cba2634981aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bcb09d-9759-46e6-a20c-e45fb8a9e6a2}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b715f640-aca5-43f8-98d8-6c9983f2093f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b715f640-aca5-43f8-98d8-6c9983f2093f}, !- Handle
  m SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43bcb09d-9759-46e6-a20c-e45fb8a9e6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Handle
  T NW Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {8d0b455a-127f-4f77-be42-615c776b5421}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e1004071-265d-41ee-8f58-6f9b16c9be03}, !- Handle
  F8 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c527e0a-c76c-4dca-99a4-3dec4977f617}, !- Handle
  F7 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {742282ca-850f-425f-8c27-bfe1b7dec45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bf50904-e28b-48dd-a676-8b903be0c6a4}, !- Handle
  F9 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6391813a-cb8d-4f31-b8da-feb269aaa9df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Handle
  F9 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {3bf79d2c-a03f-4db9-bd1b-2d8be9de972f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Handle
  F9 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  24.3828,                                !- Z Origin {m}
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Building Story Name
  {3e7e6859-d8cd-4e75-bdb8-94b0e4da1877}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6391813a-cb8d-4f31-b8da-feb269aaa9df}, !- Handle
  F9 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bf50904-e28b-48dd-a676-8b903be0c6a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56905973-54d7-4aca-a583-cdcf976e1151}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Handle
  T NE Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {172a8f1c-a112-4f9b-9a45-2a4661708721}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {54754d09-f2e8-476a-a955-3a6ef1b51b92}, !- Handle
  F8 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a5ae9ab-f398-4d7b-a465-6dc9241deff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4522608d-2449-4cb4-900f-04bbb9a0c63a}, !- Handle
  F4 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b03a08-7e5e-4321-a784-2afaf8427846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3f7128-9bca-458d-88ae-dbe1ce37f8c4}, !- Handle
  F6 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5918769-cab0-41af-8b9f-5fb7adb78259}, !- Handle
  F3 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c926ae40-b24b-4d63-9992-062042be6c1c}, !- Handle
  F7 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70299019-98d7-40e7-94cd-debfce6e0639}, !- Handle
  F9 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7623bd6e-1d98-4d0c-b98b-c70e987e724c}, !- Handle
  F9 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f450ba8-470e-4657-98a5-d9edc2caf021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ede64c9-43c8-469e-a3cb-bc6d8483e267}, !- Handle
  F2 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34778979-a5b7-445b-83e1-534f2b056580}, !- Handle
  F7 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748da412-b263-4552-bb4c-dd595e88d413}, !- Handle
  F3 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {364c4f3d-f9e5-4bf3-b6a7-055c96aaf218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364c4f3d-f9e5-4bf3-b6a7-055c96aaf218}, !- Handle
  F3 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {748da412-b263-4552-bb4c-dd595e88d413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687471fb-a1c5-4d6c-a374-5d9d2694471c}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a521852d-1c57-4ce3-81a6-eb9315b24bee}, !- Handle
  F7 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce62d8df-1f8f-430e-a035-14e0de8b39ce}, !- Handle
  F6 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Handle
  F6 NW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {19eb73ad-e999-4627-ab29-e4b070a2c35e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {73160fdd-7df0-4c9f-beef-c3dba6cd9bae}, !- Handle
  F2 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1d2f20-1670-4137-af8c-0e9dc4fffd85}, !- Handle
  F9 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89357afd-234f-4bdf-b369-ec641a6e54b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f495b6-7483-40d4-8bfa-0aaf7d746264}, !- Handle
  F3 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe4b9508-4c1f-4145-a0b8-f2c1f9ec954b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73174ec0-5fb7-4d01-bf8a-0c0b54279fed}, !- Handle
  F2 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7484050-ef4b-49ea-b73f-1bc657a61192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c0ad5b-8ca7-4ffc-9ae3-582353ece512}, !- Handle
  F6 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {565e95d3-3c78-4c59-97ad-2b70ef72646d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565e95d3-3c78-4c59-97ad-2b70ef72646d}, !- Handle
  F6 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c0ad5b-8ca7-4ffc-9ae3-582353ece512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa8d3b8-d42f-4088-8036-8e2867890266}, !- Handle
  F8 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd33f50-8e18-43da-9009-1fef4dc82e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227a2f22-13fc-4a70-ba3d-c375e567e137}, !- Handle
  F3 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76b94c1-8921-4255-8643-01befdce4b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76b94c1-8921-4255-8643-01befdce4b43}, !- Handle
  F3 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {227a2f22-13fc-4a70-ba3d-c375e567e137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83032071-8c65-4b03-a5b3-e9387b103c56}, !- Handle
  F3 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5dd6fcf-8247-4f40-a39c-5b86f1407ecc}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Handle
  T Corridor,                             !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  27.4307,                                !- Z Origin {m}
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Building Story Name
  {b0997fed-c054-4380-905d-e222cf445925}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {87268e7c-ccd3-452d-afa1-8cb71a6b4ca5}, !- Handle
  F3 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d99a4251-9a3a-4785-95c9-6b2b72ba65b0}, !- Handle
  t EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54cda4fe-3d25-4a97-8956-af770c4b92aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54cda4fe-3d25-4a97-8956-af770c4b92aa}, !- Handle
  t EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d99a4251-9a3a-4785-95c9-6b2b72ba65b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f450ba8-470e-4657-98a5-d9edc2caf021}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7623bd6e-1d98-4d0c-b98b-c70e987e724c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2921143-eddd-4157-8774-b3c30a072284}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5d98ee-6a1d-4c83-83b2-58934631ffb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d37ae41-1a15-4da1-9761-58ef579da2d7}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ee19f2-c683-43f6-92bd-8f07ab5bf0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcd01f3-8165-471e-a746-4b7dc5c68534}, !- Handle
  F2 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808ff480-6527-4660-a213-b8a445e053cc}, !- Handle
  F7 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b56a99-6dab-4d55-8c09-49f214f59c71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {73e40687-584d-472c-9191-f8af8b085670}, !- Handle
  F7 Corridor,                            !- Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.6196,                                 !- Y Origin {m}
  18.2871,                                !- Z Origin {m}
  {7359995c-5e35-43af-b359-334de67128e9}, !- Building Story Name
  {f1338092-a599-4254-b2f3-a6b0d80e7a6b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c9b56a99-6dab-4d55-8c09-49f214f59c71}, !- Handle
  F7 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808ff480-6527-4660-a213-b8a445e053cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2b7490-e155-4788-bc2d-1d4c517d17a7}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41768c99-4107-4d32-b55a-f8b66863779e}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742282ca-850f-425f-8c27-bfe1b7dec45a}, !- Handle
  F6 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c527e0a-c76c-4dca-99a4-3dec4977f617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13e04da-db6a-4129-a680-bf330dc69543}, !- Handle
  F6 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29b1499-f03a-4e45-88d9-8f35b903f1d4}, !- Handle
  F7 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b02c07-f4f6-45bd-9003-1a5f8da35f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21096efd-1a4d-4054-9bec-68f912d90ae0}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Handle
  G NE Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Building Story Name
  {e94b95fe-34f1-459d-8112-ad63186b745c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1fe4ee97-b2a9-4421-b642-f9602cf3d651}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e33a19-5701-4408-a9e1-4f6a881d57dc}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a0e943-fa13-4c90-9538-626c4292ff06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc51aaf-9a32-4f32-aa1a-941557ba24ad}, !- Handle
  F7 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1929450-3369-48ff-a43c-3145739b86f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf7373f-de72-42be-9379-7534e64aac4c}, !- Handle
  F9 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98083885-010d-465d-8d00-0c4128f72509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a5ab5a-ad7c-42c7-af69-1350ea2d3e6a}, !- Handle
  F6 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eee620d-0913-4cc0-9d41-ed4f8e6be088}, !- Handle
  F7 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ca3919-8898-407a-961a-2e9e69c989d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ca3919-8898-407a-961a-2e9e69c989d2}, !- Handle
  F7 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eee620d-0913-4cc0-9d41-ed4f8e6be088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c8823f-ba35-4f22-92d4-5a67b02bedd7}, !- Handle
  F4 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4b9508-4c1f-4145-a0b8-f2c1f9ec954b}, !- Handle
  F4 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f495b6-7483-40d4-8bfa-0aaf7d746264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d59bd36-9a4e-4986-b8c0-9e1e99e03d43}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f10cf4-b8d9-4d97-ae25-579904b6db72}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fcc6fd-1af0-4d76-b6fd-37947641866c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d48ca31-e576-4a5b-bf4d-b6c1f8d5b5ff}, !- Handle
  F8 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8057a9-0e1d-4a70-93e1-a8293cd23add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89357afd-234f-4bdf-b369-ec641a6e54b6}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1d2f20-1670-4137-af8c-0e9dc4fffd85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64b11f3-0dad-4e72-98a0-a987aa5a3bd1}, !- Handle
  F3 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Handle
  F3 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Building Story Name
  {459ddd08-df6d-439a-90b8-1c4ded609338}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c70d8194-8703-4d16-869e-1caa70916a8b}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7efaec-4674-4020-8b6f-b16ed21a1108}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb87fda0-d55b-412f-a926-ebe72b827f39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc7172d-8a90-49f4-b319-1cb024e69dac}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7a51828-0362-4120-b826-ed5b0f91a0d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc165e41-1de8-4f56-9c6e-4eb6e8f18e7f}, !- Handle
  F6 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32fef61-ebd9-4a32-99c7-c89b01865c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5681e484-ccd9-4794-9603-57993ed5f6cd}, !- Handle
  F7 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0af9ed-ecf3-421e-9117-1eafbb8bf62f}, !- Handle
  F8 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620f117e-b1e1-4eaf-b5e9-fe9ea9d0e40e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620f117e-b1e1-4eaf-b5e9-fe9ea9d0e40e}, !- Handle
  F8 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0af9ed-ecf3-421e-9117-1eafbb8bf62f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf177a3-e53c-48cc-a280-01f4718260cb}, !- Handle
  F2 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da167045-1698-4fbe-bd6e-810f70ee24e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17eb5967-381a-4554-a08b-335437294a2d}, !- Handle
  F7 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c377c4c-3ca2-4660-bee9-0ce6bc7580e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c377c4c-3ca2-4660-bee9-0ce6bc7580e6}, !- Handle
  F7 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17eb5967-381a-4554-a08b-335437294a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {681417b0-27f1-41c4-a7d1-88b363d373e4}, !- Handle
  F3 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35982605-58bc-4831-95e5-1961692b9b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2bfee2-609d-4670-b7f4-dc24ba18a8d3}, !- Handle
  F4 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a828d3de-355d-475e-9862-f789107583f2}, !- Handle
  F3 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7e5613-0dc4-43fe-8132-72a54241bf73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7e5613-0dc4-43fe-8132-72a54241bf73}, !- Handle
  F3 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a828d3de-355d-475e-9862-f789107583f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a1fde2-c11c-47f3-83f7-44a86e9b4d97}, !- Handle
  F2 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14334432-f56d-4912-a0c1-d2bb4a18833d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da2da0b-5159-4b99-8bd8-e4f8722e4565}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93ad9d40-04ff-425a-8a00-e766490b3742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ad9d40-04ff-425a-8a00-e766490b3742}, !- Handle
  m EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da2da0b-5159-4b99-8bd8-e4f8722e4565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66accffa-aae9-4a9a-9efe-67d8474fe212}, !- Handle
  F6 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab396d7-ff5c-4d47-9771-e36254fdfcf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Handle
  F6 SW Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.2393,                                !- Z Origin {m}
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Building Story Name
  {b243b5da-01a7-4543-80d1-10fa6f74fac0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7034e9fe-942c-4154-aa9a-154f41146b20}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94958f8-ce6f-429f-a9ee-8aa5d9efe5b4}, !- Handle
  F9 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4db9ddd-9a88-400e-9281-e5bfba5a2160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b03a08-7e5e-4321-a784-2afaf8427846}, !- Handle
  F3 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4522608d-2449-4cb4-900f-04bbb9a0c63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc501a4-7b1f-477c-a8e9-9078b764c910}, !- Handle
  F3 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb9451e-872e-47cd-ac2d-da26887874da}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24a5552-02b5-4ae1-9fd7-f44aa8b6be3a}, !- Handle
  F7 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e2c23fd-d83b-4356-b189-9266db21f8f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1e90dd-008a-48f9-b7fd-319b48b3acd6}, !- Handle
  F9 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58867535-d291-49c0-96dc-a3e58f576d6b}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc5ef30-fe78-4814-8e67-d7e8beeeb9bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc5ef30-fe78-4814-8e67-d7e8beeeb9bd}, !- Handle
  t EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58867535-d291-49c0-96dc-a3e58f576d6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4994306-0720-4909-8388-93c11212e926}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e463eb6-f1c2-4bfa-a697-8384057010ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da94203e-eb4a-4a5c-9bb7-e579691b1cfd}, !- Handle
  F2 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ca6e56-00f7-424f-b6fe-8a58096e60bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ca6e56-00f7-424f-b6fe-8a58096e60bd}, !- Handle
  F2 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da94203e-eb4a-4a5c-9bb7-e579691b1cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6f3c9d-dd0c-42c3-8ff4-7c832155abd9}, !- Handle
  F8 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed4c85ce-dfd8-44ac-8505-5b04450f9671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4c85ce-dfd8-44ac-8505-5b04450f9671}, !- Handle
  F8 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca6f3c9d-dd0c-42c3-8ff4-7c832155abd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471ed911-225b-47e9-88ef-e8835f0bee76}, !- Handle
  F9 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0caa67b-748b-468b-b078-e72b220c398e}, !- Handle
  F6 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc94c45-cd85-497a-a41a-3cbeeccc6e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ab8b97-a820-4ddc-8068-9bca5ecc21d6}, !- Handle
  F7 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be68983-5f43-4c21-aa5f-dfb3871d9898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9beb23-1c8c-434a-af57-ae40d9da2997}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9f83cd-5ab4-4a5d-be82-e83d520048bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9f83cd-5ab4-4a5d-be82-e83d520048bd}, !- Handle
  g SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9beb23-1c8c-434a-af57-ae40d9da2997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d506c64-4d5c-4594-932f-0d544bc0b339}, !- Handle
  F4 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e9d2c5-cbae-42d4-bbff-bcc3e99671c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Handle
  F4 SE Apartment,                        !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.1435,                                 !- Z Origin {m}
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Building Story Name
  {76989629-6438-4814-b930-f60f5df00128}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Handle
  M S2 Apartment,                         !- Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.1914,                                !- Z Origin {m}
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Building Story Name
  {7e62917d-d98f-43f5-a61d-c03d79cdf126}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {281fb7c0-b210-4613-a25f-69174d91fd5e}, !- Handle
  F6 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbaf9ea3-2d21-449b-a8bb-65a7a95c1bb8}, !- Handle
  F9 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605bad9a-f214-4cba-8814-b7f50d6997bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605bad9a-f214-4cba-8814-b7f50d6997bf}, !- Handle
  F9 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbaf9ea3-2d21-449b-a8bb-65a7a95c1bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d420d57-1b6c-462b-ba68-7c49cbfcaef4}, !- Handle
  F7 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af17fc5-d3a1-45ef-b250-70f1f0d22ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34216fa-fe36-429d-b9e5-a968d542d184}, !- Handle
  F4 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca3d96be-1b2b-4e62-ac54-3b1683518a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59e562f-cacc-4b96-8b0d-8f2aa1424637}, !- Handle
  F6 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d960e2-b43d-41a0-85b5-157b93ca4ec9}, !- Handle
  F3 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f0b9da9-c397-4672-8e27-652675aadca8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ceb502-eda7-47fb-9bd0-d3ab36b01655}, !- Handle
  F9 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08524148-4767-4304-a8a3-bc23111cc3c5}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1967a4-69ab-4f2e-8070-3b66f097a8d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1967a4-69ab-4f2e-8070-3b66f097a8d7}, !- Handle
  m NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08524148-4767-4304-a8a3-bc23111cc3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd95d27-e381-4584-be45-b3d8c9817442}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc38119-41f9-4e6e-8857-a67c32c62898}, !- Handle
  t SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab67c18f-ab96-4c11-a44d-cbab2b09cb72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab67c18f-ab96-4c11-a44d-cbab2b09cb72}, !- Handle
  t SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc38119-41f9-4e6e-8857-a67c32c62898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee0464f-c969-4fae-b581-da345559a3aa}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {185b2a90-23e2-4b22-8806-8852b54db80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9cd513-99e9-4f43-bf4e-5c5a1dbd9175}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6580e9e5-485e-4421-a41a-032b9c97b48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6580e9e5-485e-4421-a41a-032b9c97b48b}, !- Handle
  t NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca9cd513-99e9-4f43-bf4e-5c5a1dbd9175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95a6646-023d-4c90-89b6-ad6ddecbb6c1}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116932b6-38f1-438e-b8e6-edf91f5fd913}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6453870d-9f74-47c1-8af0-9b5fd1121070}, !- Handle
  F7 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce73dabf-7a87-4bb3-a8c3-5c2154662648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3170043-d482-4cf9-9cb8-e44d5a8c8955}, !- Handle
  F4 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c47c94-c364-4f60-93e5-e8f829867868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c47c94-c364-4f60-93e5-e8f829867868}, !- Handle
  F4 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3170043-d482-4cf9-9cb8-e44d5a8c8955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a6f5117-787e-47a6-9bc6-92f03aee4c99}, !- Handle
  F8 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f8e009-c3b6-4e79-a815-3ce8afd81a61}, !- Handle
  F9 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5a84957-dda4-4a45-bd3a-933bc1ebc454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a84957-dda4-4a45-bd3a-933bc1ebc454}, !- Handle
  F9 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57f8e009-c3b6-4e79-a815-3ce8afd81a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69501bfc-3b69-48ad-a26b-df10281985bf}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541309aa-0a7d-4d32-b41b-3d442ff6da55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541309aa-0a7d-4d32-b41b-3d442ff6da55}, !- Handle
  g EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69501bfc-3b69-48ad-a26b-df10281985bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85667c94-0531-49a6-9e26-fda5babae4eb}, !- Handle
  F9 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a43926e-de84-4336-b5ae-a7706e83570e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a43926e-de84-4336-b5ae-a7706e83570e}, !- Handle
  F9 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85667c94-0531-49a6-9e26-fda5babae4eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe21025-cfa2-4a3d-99d4-c432b6c3d877}, !- Handle
  F2 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57be197-ef4a-443f-8073-fa2cb9fc5ec5}, !- Handle
  F6 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6e2afe-b245-4c3d-b217-d6553d3d9d53}, !- Handle
  F6 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718d9a10-bb7b-45f6-8fca-6768befeb3a2}, !- Handle
  F3 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91f0b32-339e-4cd7-a633-dab8f3642c9b}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a213e4a-f8ab-4c9f-9d3a-b5889a948e1a}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af115958-9a59-468d-885f-a1dc25b2c97f}, !- Handle
  F8 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {129f346e-c00b-489a-8d43-d84b63d11489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4888b633-4d03-48bf-bac4-10119a15310b}, !- Handle
  F9 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c80144-4424-4595-9d39-9b8517f7a7b7}, !- Handle
  F8 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a18bf4c-3978-4631-981e-646106c4d1c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb268b2c-99fc-4f75-8c11-f55ac8c0f669}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81267f46-634c-4649-8469-60669383e3a2}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50093f-3e50-4673-8bfd-3d1da794885e}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98083885-010d-465d-8d00-0c4128f72509}, !- Handle
  F8 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daf7373f-de72-42be-9379-7534e64aac4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741bc29a-543b-48de-a88a-22385179d7d8}, !- Handle
  F8 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de86cbd8-efa6-45fb-9118-61bd3018b187}, !- Handle
  F9 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f837b66-9889-4b55-a1a9-98a27e2eb54f}, !- Handle
  F6 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c7cdea-6df9-49b7-b7ac-e325c3c423d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c7cdea-6df9-49b7-b7ac-e325c3c423d7}, !- Handle
  F6 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f837b66-9889-4b55-a1a9-98a27e2eb54f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b6f4dd-87dc-4598-9c5a-1d985d6b2f8b}, !- Handle
  F9 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c0eb81-8809-46cd-a9c3-d87ed779df60}, !- Handle
  F2 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168cd020-9d85-4c28-8296-11a2a802f880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168cd020-9d85-4c28-8296-11a2a802f880}, !- Handle
  F2 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60c0eb81-8809-46cd-a9c3-d87ed779df60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019d2c1a-c2f4-4267-9e85-f3cf68b02d5e}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486dc1ec-cc96-49f6-8654-2357afebe4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486dc1ec-cc96-49f6-8654-2357afebe4c2}, !- Handle
  t SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {019d2c1a-c2f4-4267-9e85-f3cf68b02d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6e9eee-ccbe-447c-b4b5-3f18af850615}, !- Handle
  F7 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6cb619-ee3b-4673-b152-f65c918812bd}, !- Handle
  F2 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031dcbda-2ff5-4ac2-9f9b-ef94dabc6389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76864d0-bc1e-4366-bc2a-2880ba63d60a}, !- Handle
  F6 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f824c66-08de-4050-99d3-718fa06ea932}, !- Handle
  F3 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3527f58f-2819-4add-a0c0-f81db952abe6}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3423ad31-6e45-4d21-a61d-85533beb3b10}, !- Handle
  F8 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb75a496-3c52-48b9-9390-66dda80efc69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb75a496-3c52-48b9-9390-66dda80efc69}, !- Handle
  F8 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3423ad31-6e45-4d21-a61d-85533beb3b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {595a7a45-13cd-4c5c-8bdb-12f19838cbab}, !- Handle
  F3 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a431f25-4ba4-49e7-a921-4081f772f096}, !- Handle
  F3 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b44eb1-91fa-414b-945f-1f2ba20070e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a75f4e5-3f83-402c-be38-bfe96148035e}, !- Handle
  F7 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {654899d6-6511-42fb-957c-d1868c1e0ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84bb466-9088-4047-ad2a-ce91e6784d32}, !- Handle
  F6 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998dc8fa-27e8-42bf-aa95-9909cc26c9e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998dc8fa-27e8-42bf-aa95-9909cc26c9e0}, !- Handle
  F6 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e84bb466-9088-4047-ad2a-ce91e6784d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4560d7-2ec1-4a7e-8aa6-a6e085e1e26f}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd610d2-48ed-4403-9f51-c7b914cfd189}, !- Handle
  F4 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e43a46-a703-4c8c-ae7b-7b29861b7d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f034b2f2-ce2b-425e-af3c-2de8322fec30}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26d3023-db8b-4d7f-94d5-0059a411fea5}, !- Handle
  F6 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05848531-6a92-49cc-acbc-28d3f7723aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05848531-6a92-49cc-acbc-28d3f7723aea}, !- Handle
  F6 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26d3023-db8b-4d7f-94d5-0059a411fea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5500783-2bd9-4487-aaa2-c8d05b7921ad}, !- Handle
  F4 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5480c346-2d7e-4c8d-9024-ac716d806c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d077fb6-3e18-460b-82a0-e6eddefabf91}, !- Handle
  F9 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa3ffb4-b818-47d4-8166-33db921957a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa3ffb4-b818-47d4-8166-33db921957a5}, !- Handle
  F9 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d077fb6-3e18-460b-82a0-e6eddefabf91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9fb50c-e2ee-4481-9ea6-9e839f045934}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e73c65b-4df6-4f02-9f2e-994e5d97c710}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ca89a2-9757-4141-9c7f-0c514498918f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ca89a2-9757-4141-9c7f-0c514498918f}, !- Handle
  g NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e73c65b-4df6-4f02-9f2e-994e5d97c710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb2a083-763a-470d-bdd9-1333b963716a}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3dc5ac-8ffb-451b-a046-3eedb4a9abb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {011997bb-4fde-4de3-88b1-4ac99e2e4c9b}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {b9201fe7-673d-45a9-8485-36ed297d8227}, !- Handle
  F4 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f25a15-f153-45f3-ac07-b3140a925c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f25a15-f153-45f3-ac07-b3140a925c8b}, !- Handle
  F4 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9201fe7-673d-45a9-8485-36ed297d8227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635f3147-8d4f-4c2a-a245-bccd154f7dc8}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505b13a7-1881-462a-a271-6aa9db9b6629}, !- Handle
  F7 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f020743-5e29-4558-9864-79657bf7f103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da4d05b-8a86-4089-b0ec-3b5d0325acf9}, !- Handle
  F8 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4da0d32b-8cc5-4f77-a957-d6ae1a30ad4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da0d32b-8cc5-4f77-a957-d6ae1a30ad4b}, !- Handle
  F8 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4da4d05b-8a86-4089-b0ec-3b5d0325acf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e06b46d-4229-49a9-b0f8-ea350e733a45}, !- Handle
  F9 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a2182c-2874-4544-939c-048ea39aace6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a2182c-2874-4544-939c-048ea39aace6}, !- Handle
  F9 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e06b46d-4229-49a9-b0f8-ea350e733a45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0897a1-bae3-4f5c-b47d-6c7a4caabe75}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46954326-d55e-4b6b-8223-c85836d1e000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46954326-d55e-4b6b-8223-c85836d1e000}, !- Handle
  g EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb0897a1-bae3-4f5c-b47d-6c7a4caabe75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0cf86ea-9db5-414b-8cba-19a7c137cdda}, !- Handle
  F2 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e331e306-37d6-47ba-bbaf-1d15370fb13d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e640ae-54c9-4384-bdeb-ad8829c616e8}, !- Handle
  F9 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a6c31d-2138-442a-b7da-88cd0664b873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72e891d-f038-45f7-a93b-9b5021693961}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bbcb23-9ac9-41e0-b524-f3da1dd27f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a58e14a-6933-4d41-bd91-e52ab78e9ec1}, !- Handle
  F2 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e578cb-d480-438a-b12c-d93b635ca7e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e578cb-d480-438a-b12c-d93b635ca7e9}, !- Handle
  F2 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a58e14a-6933-4d41-bd91-e52ab78e9ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aee24a06-cf74-41c7-84a6-3c311e6e961e}, !- Handle
  F9 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a068ba4a-3140-4bea-beba-82da4c955dbd}, !- Handle
  F6 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e29cfcf-8065-418e-a74e-66283fbb0d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8647708-d15a-4381-878c-4c6f7b39308f}, !- Handle
  F6 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee00138-de10-4fb0-a2f4-1bded43acc7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee00138-de10-4fb0-a2f4-1bded43acc7c}, !- Handle
  F6 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8647708-d15a-4381-878c-4c6f7b39308f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb2acd5-d63f-4873-b904-d34dec7f4bc8}, !- Handle
  F2 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9df5ec8f-9bb4-4ab8-a642-e1674c74b676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4040830f-7ebf-4c9d-a49e-867cbbe2c6f9}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b37bde9a-52a0-42cd-b7c5-931c5b6a26bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bde17a-cd86-4286-ba03-83381e26e58e}, !- Handle
  F4 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c105b452-bef9-466c-89f3-5447d306e4c6}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507836b0-27f8-4fcb-8100-1c1489d79105}, !- Handle
  F9 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec09b984-8ff3-4443-9fcc-89c2999c5e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6451a281-6e49-4e07-a0a6-98a9281027d5}, !- Handle
  F6 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a0e038-62f2-4278-ae9c-acfd4f53d0cd}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b19c37ef-d0f4-46c3-88e6-508c079294da}, !- Handle
  F2 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a51f605-0726-46b5-8531-0f256d98d9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a51f605-0726-46b5-8531-0f256d98d9cf}, !- Handle
  F2 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b19c37ef-d0f4-46c3-88e6-508c079294da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a4327e-035f-495b-96db-0281d8c4a6f5}, !- Handle
  F9 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f7c64d-98a0-4609-96fb-cb47624c2150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f7c64d-98a0-4609-96fb-cb47624c2150}, !- Handle
  F9 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a4327e-035f-495b-96db-0281d8c4a6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963ce103-7d19-4b19-9afb-3a2fdaa194e2}, !- Handle
  F2 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895c61f5-01ec-49a0-b33e-d4be4127ce63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895c61f5-01ec-49a0-b33e-d4be4127ce63}, !- Handle
  F2 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {963ce103-7d19-4b19-9afb-3a2fdaa194e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb87fda0-d55b-412f-a926-ebe72b827f39}, !- Handle
  F4 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc7efaec-4674-4020-8b6f-b16ed21a1108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1457209-d434-4103-837e-cb50474e9c16}, !- Handle
  F4 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f83e5d-9864-45d0-8dbf-e3ebc123230b}, !- Handle
  F3 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {609c20ed-6745-4e4e-872c-d0ec73068736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609c20ed-6745-4e4e-872c-d0ec73068736}, !- Handle
  F3 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f83e5d-9864-45d0-8dbf-e3ebc123230b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb50e49a-7ecd-4ab7-afb6-31f2d30d1c1c}, !- Handle
  F7 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab308f9b-ad90-4f98-b523-c17242c635ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab308f9b-ad90-4f98-b523-c17242c635ff}, !- Handle
  F7 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb50e49a-7ecd-4ab7-afb6-31f2d30d1c1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23a4894-7750-4ed4-8210-21351fb79ca0}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a728bce5-21da-4ba3-9400-c361ca4bf422}, !- Handle
  F4 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031dcbda-2ff5-4ac2-9f9b-ef94dabc6389}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6cb619-ee3b-4673-b152-f65c918812bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a6c31d-2138-442a-b7da-88cd0664b873}, !- Handle
  F8 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e640ae-54c9-4384-bdeb-ad8829c616e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c52a577-0550-4be7-b324-25c8295a0786}, !- Handle
  F2 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119b5edf-d3d6-49b9-aace-be9746aaf31f}, !- Handle
  F6 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6302f3-c91f-4c5c-b344-0443828b00c1}, !- Handle
  F9 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b619285-760d-4780-9cc1-c6171e9cc38d}, !- Handle
  F3 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54952a9-e9e7-4436-8c57-87810895104e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54952a9-e9e7-4436-8c57-87810895104e}, !- Handle
  F3 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b619285-760d-4780-9cc1-c6171e9cc38d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0d2a09-8ff7-4d2a-8a7b-19b36e7f9275}, !- Handle
  F9 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54748c9c-0410-46e5-99e4-e6f5b70623b6}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf42001-7a7c-4dcc-b768-855c3ae3fa2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf42001-7a7c-4dcc-b768-855c3ae3fa2f}, !- Handle
  t NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54748c9c-0410-46e5-99e4-e6f5b70623b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab396d7-ff5c-4d47-9771-e36254fdfcf4}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66accffa-aae9-4a9a-9efe-67d8474fe212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8ab98d-167e-42f7-85ce-ad0d4cef4338}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d61f59ae-11ef-4f8c-bdad-e28f86e7180a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61f59ae-11ef-4f8c-bdad-e28f86e7180a}, !- Handle
  m SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8ab98d-167e-42f7-85ce-ad0d4cef4338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f61c0d-73b6-495f-a903-091b6feabb82}, !- Handle
  F2 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55e5736-1eb8-451a-9613-af0036f4c0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55e5736-1eb8-451a-9613-af0036f4c0d6}, !- Handle
  F2 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5f61c0d-73b6-495f-a903-091b6feabb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ee19f2-c683-43f6-92bd-8f07ab5bf0f6}, !- Handle
  F6 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d37ae41-1a15-4da1-9761-58ef579da2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de05ec04-09b4-494f-852a-c03477f4a3dd}, !- Handle
  F3 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f1b9e1-9fc2-446b-9462-4793a15350f8}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4587cb89-9ac6-4ef0-b632-c869d6a4649a}, !- Handle
  F7 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06360249-df7f-4586-a233-fbf8c8fe6612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06360249-df7f-4586-a233-fbf8c8fe6612}, !- Handle
  F7 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4587cb89-9ac6-4ef0-b632-c869d6a4649a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e07f46-08f8-4812-8a06-41c8806be3f1}, !- Handle
  F6 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a87fc1fd-ab0a-4991-920d-1dc4cc85e436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a87fc1fd-ab0a-4991-920d-1dc4cc85e436}, !- Handle
  F6 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e07f46-08f8-4812-8a06-41c8806be3f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85dbd5be-d05a-4ec7-a31c-0c06e5f1a946}, !- Handle
  F4 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3faef8af-e0c9-45e8-8b27-df3dd3d52903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432cc0e4-6cb9-4a91-b16c-2fdc7b2a7b2e}, !- Handle
  F8 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a8ea06-264e-45a2-9ccb-855137c6cdce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a8ea06-264e-45a2-9ccb-855137c6cdce}, !- Handle
  F8 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {432cc0e4-6cb9-4a91-b16c-2fdc7b2a7b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070d94ff-bfa1-4f95-aec0-a17969c61606}, !- Handle
  F3 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81b2836-466b-472e-b115-ee6a62cff9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3f0916-28da-43b0-b9de-ee70ace048cc}, !- Handle
  F4 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12be9857-aa35-4845-b5a8-7606d5516d72}, !- Handle
  F7 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47b05bf6-3c58-4be5-828f-d9e468400a7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be68983-5f43-4c21-aa5f-dfb3871d9898}, !- Handle
  F6 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ab8b97-a820-4ddc-8068-9bca5ecc21d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87f56e4-b462-430e-8567-17f1b0eb06b1}, !- Handle
  F2 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b864ff-0c03-461a-bde2-c5365ebf1fb7}, !- Handle
  F2 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05525aed-bb1a-4ecb-b088-c22f781b8c0c}, !- Handle
  F9 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4f4844-30cf-4ba9-9a30-12747f71f603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec09b984-8ff3-4443-9fcc-89c2999c5e2d}, !- Handle
  F8 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507836b0-27f8-4fcb-8100-1c1489d79105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e3cb51-5657-4fa5-9730-8d3e7c3c5447}, !- Handle
  F6 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71970e0-08d5-4344-ad79-d465d40a8e40}, !- Handle
  F3 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c6e8c6-d18d-46b6-b170-fec94cce73fa}, !- Handle
  F9 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {defefe5d-d3ab-4e75-8afc-baadc4f22f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defefe5d-d3ab-4e75-8afc-baadc4f22f26}, !- Handle
  F9 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c6e8c6-d18d-46b6-b170-fec94cce73fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288e85c1-8192-436d-99cf-71c8baa11763}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a51828-0362-4120-b826-ed5b0f91a0d1}, !- Handle
  F2 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc7172d-8a90-49f4-b319-1cb024e69dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd092e8b-3644-4868-b1cc-f3d23dd55e8a}, !- Handle
  F9 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4889c556-856a-462c-991c-e1b28ac9e421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4889c556-856a-462c-991c-e1b28ac9e421}, !- Handle
  F9 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd092e8b-3644-4868-b1cc-f3d23dd55e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528063c4-bac4-4def-84a3-4976ceeb926a}, !- Handle
  F4 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be2006f-4763-46fc-aef5-8726065a7df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be2006f-4763-46fc-aef5-8726065a7df2}, !- Handle
