  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a8c78a-d761-4df5-93cc-955118409f06}, !- Handle
  F6 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae78df2-118d-455b-a679-84e8c8b7fc43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b05bf6-3c58-4be5-828f-d9e468400a7b}, !- Handle
  F8 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12be9857-aa35-4845-b5a8-7606d5516d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438a48ed-c4c5-4850-bb4c-83795d0ef9fa}, !- Handle
  F9 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e82995-d3d0-4b9b-b20e-bfc9e7546c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e82995-d3d0-4b9b-b20e-bfc9e7546c75}, !- Handle
  F9 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438a48ed-c4c5-4850-bb4c-83795d0ef9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da167045-1698-4fbe-bd6e-810f70ee24e4}, !- Handle
  F3 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf177a3-e53c-48cc-a280-01f4718260cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68aa1b0-88ae-49dd-a7e5-72015a2635f4}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14334432-f56d-4912-a0c1-d2bb4a18833d}, !- Handle
  F3 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a1fde2-c11c-47f3-83f7-44a86e9b4d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c213ff-45f9-456c-b063-f88c3b39d127}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e647fe-3358-40e1-8e7d-18cd656492a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e647fe-3358-40e1-8e7d-18cd656492a4}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c213ff-45f9-456c-b063-f88c3b39d127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045ba1a9-dd03-4db7-a0b9-1081e9c2b091}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5ae9ab-f398-4d7b-a465-6dc9241deff2}, !- Handle
  F7 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54754d09-f2e8-476a-a955-3a6ef1b51b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4db9ddd-9a88-400e-9281-e5bfba5a2160}, !- Handle
  F8 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94958f8-ce6f-429f-a9ee-8aa5d9efe5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be331bc-2829-4312-8840-8039d5feb13f}, !- Handle
  F7 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e3353f-efb1-4413-9e08-a5cec89ab6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e3353f-efb1-4413-9e08-a5cec89ab6ba}, !- Handle
  F7 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be331bc-2829-4312-8840-8039d5feb13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef1403dc-c610-4db6-92a1-17b246e964b2}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af04676-d651-41b8-ada3-06bcb3700189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af04676-d651-41b8-ada3-06bcb3700189}, !- Handle
  t EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef1403dc-c610-4db6-92a1-17b246e964b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f342be-b284-44cf-8141-32d25c48ce2c}, !- Handle
  F7 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {868b253c-bbaf-4bef-b379-bf853c124b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b0a891-9142-4eb1-a876-21cff72fed77}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b71f3b-368b-450b-a023-e72fc15a90c7}, !- Handle
  F2 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a17ef4-dba5-41c7-bb32-1937ae1f848d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a17ef4-dba5-41c7-bb32-1937ae1f848d}, !- Handle
  F2 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b71f3b-368b-450b-a023-e72fc15a90c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ead370-3dc2-42d4-b9ca-ae715e6f32b6}, !- Handle
  F6 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb89258-1a33-4fe2-af1c-171131ea153d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385b539d-7969-43b1-b917-f7969f846667}, !- Handle
  F7 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a901a598-d61b-4670-a207-ed52599b211d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a901a598-d61b-4670-a207-ed52599b211d}, !- Handle
  F7 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385b539d-7969-43b1-b917-f7969f846667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743dcb29-fe3b-48ed-8158-ce0fedb60444}, !- Handle
  F7 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d2b31a-8a2e-48a4-892a-3b177ab1cc16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d2b31a-8a2e-48a4-892a-3b177ab1cc16}, !- Handle
  F7 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743dcb29-fe3b-48ed-8158-ce0fedb60444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d52f420-5c30-4f43-904d-3b64c4230a4a}, !- Handle
  F2 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039168c9-5d95-4ec0-a25b-d65d75bd52f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3d96be-1b2b-4e62-ac54-3b1683518a5c}, !- Handle
  F3 Ceilin S1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b34216fa-fe36-429d-b9e5-a968d542d184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4039c45a-6779-4d32-9e0f-74c2bf238206}, !- Handle
  F3 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c6a724-2d13-46a4-bad5-003c46728a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbd90fb-3af4-49a9-bfb3-0b2cd5cf92d9}, !- Handle
  F3 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277f92c6-a402-4bbf-be3c-347abdca6464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277f92c6-a402-4bbf-be3c-347abdca6464}, !- Handle
  F3 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fbd90fb-3af4-49a9-bfb3-0b2cd5cf92d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b30aea8-8a2b-44da-a1bb-7f10a00311e2}, !- Handle
  F2 EWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c45626-13ce-4729-84a7-ce0581f6ff0b}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d743e61d-11df-411e-9e47-61708fc32aea}, !- Handle
  F7 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdff4009-9eb6-4e3a-a270-404e0946879b}, !- Handle
  F8 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797330f2-03de-4475-b609-4bf5687ffafd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797330f2-03de-4475-b609-4bf5687ffafd}, !- Handle
  F8 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdff4009-9eb6-4e3a-a270-404e0946879b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1929450-3369-48ff-a43c-3145739b86f5}, !- Handle
  F8 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc51aaf-9a32-4f32-aa1a-941557ba24ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60344048-bced-4fef-b6c6-0a128e4bb8e1}, !- Handle
  F8 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a45384b-0ba9-44b2-8ec2-d0b7df4cc81e}, !- Handle
  F8 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7208f08-b9a4-4ac8-a6e3-5fa1be6f1bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7208f08-b9a4-4ac8-a6e3-5fa1be6f1bf0}, !- Handle
  F8 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a45384b-0ba9-44b2-8ec2-d0b7df4cc81e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654899d6-6511-42fb-957c-d1868c1e0ec3}, !- Handle
  F6 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a75f4e5-3f83-402c-be38-bfe96148035e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34cfffb1-cd44-4cda-a827-504c08147be0}, !- Handle
  F4 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76276fd-d907-42e2-a313-d2b04d17ace4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb89258-1a33-4fe2-af1c-171131ea153d}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ead370-3dc2-42d4-b9ca-ae715e6f32b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beacce52-5f8f-4d0d-a320-e1b0179e3633}, !- Handle
  F4 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {349066ae-7886-4169-a4f5-633d11d2e781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349066ae-7886-4169-a4f5-633d11d2e781}, !- Handle
  F4 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beacce52-5f8f-4d0d-a320-e1b0179e3633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405a2dc0-b284-48f2-b727-7d0e9253d2f8}, !- Handle
  F2 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f936e80-44e2-4fa0-b6f5-6cf33cd80035}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805bafb7-aa86-4a52-aab4-167759e5f057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805bafb7-aa86-4a52-aab4-167759e5f057}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f936e80-44e2-4fa0-b6f5-6cf33cd80035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59468038-3afd-4621-b176-fb07283bd41a}, !- Handle
  F8 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d969208c-ee8b-4d70-9090-a2633dafbea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8498b64d-f93b-49a9-8cc0-de757b0d1fab}, !- Handle
  F8 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be33418-f4bd-41d7-9e94-2547f30631b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be33418-f4bd-41d7-9e94-2547f30631b7}, !- Handle
  F8 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8498b64d-f93b-49a9-8cc0-de757b0d1fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc577c8-e25b-4c8a-b4f4-0bb51c2313a5}, !- Handle
  F3 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {590d3eb8-6df7-403f-8d6e-439f772faac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590d3eb8-6df7-403f-8d6e-439f772faac6}, !- Handle
  F3 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc577c8-e25b-4c8a-b4f4-0bb51c2313a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca93859-e8cb-4662-b7c9-a1da42b11ce9}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4eb6b3-39bf-4e38-bb60-c6926010fae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4eb6b3-39bf-4e38-bb60-c6926010fae9}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca93859-e8cb-4662-b7c9-a1da42b11ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88f4016-d1fe-484b-9145-e557f3163430}, !- Handle
  F3 Ceilin SWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c09ac5-e9e7-4212-897d-7a270a893f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbaf767-7370-4a39-b802-c2d4bab80cd5}, !- Handle
  F9 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7f567d-06b3-4a77-9c6e-7493a29b8560}, !- Handle
  F4 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7049f653-721e-4a02-9e23-9a0302dd73dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2a292e-62c1-4685-a6b2-b734783dc738}, !- Handle
  F3 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99554d8a-2b04-4b37-bf24-a5e9bc5da515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f2cb88-f564-48a9-8a79-4be6a7d31d8a}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3350c79b-72c6-4dc3-8877-5b48baffdc4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3350c79b-72c6-4dc3-8877-5b48baffdc4b}, !- Handle
  t SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15f2cb88-f564-48a9-8a79-4be6a7d31d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd762da-dee8-4f37-9333-87de1bc0e730}, !- Handle
  F3 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d4a50c-e004-430b-8843-1eb851f4ebea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d4a50c-e004-430b-8843-1eb851f4ebea}, !- Handle
  F3 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd762da-dee8-4f37-9333-87de1bc0e730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8f730c-0630-4f8d-ae4d-77a56b5a06ae}, !- Handle
  F7 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5480c346-2d7e-4c8d-9024-ac716d806c5e}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5500783-2bd9-4487-aaa2-c8d05b7921ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {8462daba-5cd9-46fb-90b9-de8f334c4c05}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {5571b640-fa03-4040-ac25-535171abf36c}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62338ed-5f9c-4375-a358-a14789e11158}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f519face-4635-490b-8097-84ee693d1888}, !- Handle
  F7 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69f2d08-e2a6-4308-8db0-d688cb5c4da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69f2d08-e2a6-4308-8db0-d688cb5c4da3}, !- Handle
  F7 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f519face-4635-490b-8097-84ee693d1888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ac519d-8f74-4fb5-9f97-1f381352200a}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6c0179-7869-40ac-bd86-ee2dea930d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fdae887-9e5e-48c0-bc89-4f2587400526}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a30e298c-442a-4ba6-889c-8073ad58f518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30e298c-442a-4ba6-889c-8073ad58f518}, !- Handle
  t EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fdae887-9e5e-48c0-bc89-4f2587400526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4db9ed-46b6-4a30-a908-8a7073a0fa2e}, !- Handle
  F9 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e762bf-b9ec-496f-83c1-16d4133705c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e762bf-b9ec-496f-83c1-16d4133705c9}, !- Handle
  F9 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4db9ed-46b6-4a30-a908-8a7073a0fa2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb9b886-c7ec-49c6-b6a9-b359545597ec}, !- Handle
  F7 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce622ae-8c0e-41ea-86e7-9a1499fc16d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce622ae-8c0e-41ea-86e7-9a1499fc16d8}, !- Handle
  F7 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb9b886-c7ec-49c6-b6a9-b359545597ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c6a724-2d13-46a4-bad5-003c46728a1a}, !- Handle
  F2 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4039c45a-6779-4d32-9e0f-74c2bf238206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7133f97-ffca-47e7-b2c6-a818679b3193}, !- Handle
  F8 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81b2836-466b-472e-b115-ee6a62cff9fc}, !- Handle
  F2 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070d94ff-bfa1-4f95-aec0-a17969c61606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a18bf4c-3978-4631-981e-646106c4d1c6}, !- Handle
  F9 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c80144-4424-4595-9d39-9b8517f7a7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64525d7d-088a-4340-b89f-d02bf480c19c}, !- Handle
  F6 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbedf31b-2376-4717-bc9d-b55967517dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbedf31b-2376-4717-bc9d-b55967517dad}, !- Handle
  F6 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64525d7d-088a-4340-b89f-d02bf480c19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f95e33-b3d4-4f1a-8fa4-c3703df75acf}, !- Handle
  F4 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6f5e8c-6e1b-41f4-841b-b543873e2b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cebb1ffd-e020-4bb7-9137-3a40d894843f}, !- Handle
  F8 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c3750b-25ae-4e5c-928f-33086510611e}, !- Handle
  F3 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabe4a2f-7664-4233-9b50-0e3468a124e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabe4a2f-7664-4233-9b50-0e3468a124e3}, !- Handle
  F3 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c3750b-25ae-4e5c-928f-33086510611e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852001be-51df-43ac-a6fa-0828ff651696}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85b4c06-93a7-4e0a-b18f-02572c014186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85b4c06-93a7-4e0a-b18f-02572c014186}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852001be-51df-43ac-a6fa-0828ff651696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e9d2c5-cbae-42d4-bbff-bcc3e99671c3}, !- Handle
  F3 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d506c64-4d5c-4594-932f-0d544bc0b339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cacb1ea-59c9-4bf6-a459-c5bc1f7c0e7e}, !- Handle
  F9 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad0bef9-423c-4acd-9258-e342de466d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad0bef9-423c-4acd-9258-e342de466d8a}, !- Handle
  F9 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cacb1ea-59c9-4bf6-a459-c5bc1f7c0e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee69c555-16cd-4cf5-9cd5-9e3fcf17a39a}, !- Handle
  F9 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc03bc9f-8e16-4a50-a6b8-b2e570b98e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc03bc9f-8e16-4a50-a6b8-b2e570b98e0e}, !- Handle
  F9 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee69c555-16cd-4cf5-9cd5-9e3fcf17a39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d927eae2-7c4c-47bc-8c5e-bc207f454feb}, !- Handle
  F9 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0830bf17-afb8-49b8-b85b-e7c6df17817d}, !- Handle
  F7 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3fc5e1-24e5-4bd9-8262-8d31fa953bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3fc5e1-24e5-4bd9-8262-8d31fa953bde}, !- Handle
  F7 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0830bf17-afb8-49b8-b85b-e7c6df17817d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc94c45-cd85-497a-a41a-3cbeeccc6e62}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0caa67b-748b-468b-b078-e72b220c398e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ec9420-dad0-44c9-ba54-f55e80a010ad}, !- Handle
  F4 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5bab380-10c0-4203-8731-2e774686a2ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bab380-10c0-4203-8731-2e774686a2ae}, !- Handle
  F4 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ec9420-dad0-44c9-ba54-f55e80a010ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35982605-58bc-4831-95e5-1961692b9b1a}, !- Handle
  F2 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {681417b0-27f1-41c4-a7d1-88b363d373e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4c4b51-36d2-4699-ab1f-5141059eadad}, !- Handle
  F2 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60aa1128-58f6-419f-87ef-528fb182059d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e313f3c-dba1-4674-8236-c5d6c75c1b4e}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afc37cd-6888-4441-9d00-0942a7720f9b}, !- Handle
  F6 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f89a1e8-5324-4a70-8695-4deafdfbbd72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f89a1e8-5324-4a70-8695-4deafdfbbd72}, !- Handle
  F6 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afc37cd-6888-4441-9d00-0942a7720f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185b2a90-23e2-4b22-8806-8852b54db80c}, !- Handle
  F9 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee0464f-c969-4fae-b581-da345559a3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d902641e-d7cf-4a8c-bc94-273f0a919411}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58605598-01b0-464f-8a56-6d7fbc8e8d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58605598-01b0-464f-8a56-6d7fbc8e8d46}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d902641e-d7cf-4a8c-bc94-273f0a919411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5889bdec-b946-49e8-988b-ab32d392e7aa}, !- Handle
  F8 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75c930b-d696-47cd-8b5b-939c2dbbf930}, !- Handle
  F4 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b40582-df2c-4bc3-a4df-ef0fe6deaa11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b40582-df2c-4bc3-a4df-ef0fe6deaa11}, !- Handle
  F4 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75c930b-d696-47cd-8b5b-939c2dbbf930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2821b75-f051-47d4-9d6e-15589ebcab4c}, !- Handle
  F6 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d76d77d2-7976-4da4-a79e-d76537bb7278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76d77d2-7976-4da4-a79e-d76537bb7278}, !- Handle
  F6 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2821b75-f051-47d4-9d6e-15589ebcab4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df5ec8f-9bb4-4ab8-a642-e1674c74b676}, !- Handle
  F3 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb2acd5-d63f-4873-b904-d34dec7f4bc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2595ab-7ac8-4b30-87d9-675cf39f5008}, !- Handle
  F4 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625570c3-5bba-4d7e-9015-f1be1e0bd2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625570c3-5bba-4d7e-9015-f1be1e0bd2d5}, !- Handle
  F4 SIWall N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c2595ab-7ac8-4b30-87d9-675cf39f5008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7c4aa8-cbb9-40ea-a77e-73c7e92f8631}, !- Handle
  F7 Ceiling C,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c063680d-492b-45ba-9928-9165b15ce255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c948340-d762-475b-8020-84539bde3d7e}, !- Handle
  F4 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee126f7-e770-4828-9d8d-eb9484a0f052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee126f7-e770-4828-9d8d-eb9484a0f052}, !- Handle
  F4 NIWall SEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c948340-d762-475b-8020-84539bde3d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f763a068-a528-4a8e-bec0-0e1d1fc8ae0b}, !- Handle
  F8 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6aca527-11a7-41d1-bbe6-c3e5db043f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aca527-11a7-41d1-bbe6-c3e5db043f33}, !- Handle
  F8 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f763a068-a528-4a8e-bec0-0e1d1fc8ae0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b37bde9a-52a0-42cd-b7c5-931c5b6a26bd}, !- Handle
  F9 Ceilin S2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4040830f-7ebf-4c9d-a49e-867cbbe2c6f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9897b646-30be-4da2-a64f-df5e0281a4b8}, !- Handle
  F4 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f11a8855-2652-4ce8-88bf-63a4e7cd6a43}, !- Handle
  F2 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3acfd2-e231-42b8-9410-6b71d4994a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3acfd2-e231-42b8-9410-6b71d4994a03}, !- Handle
  F2 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f11a8855-2652-4ce8-88bf-63a4e7cd6a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c992f39-ded4-42e0-b29b-c0e2025cabac}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d24ab71-4ff7-439b-964d-fe2d6500e26c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ae1d38-d23e-4f20-b198-c0b62b0c83c1}, !- Handle
  F7 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039168c9-5d95-4ec0-a25b-d65d75bd52f8}, !- Handle
  F3 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d52f420-5c30-4f43-904d-3b64c4230a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e43a46-a703-4c8c-ae7b-7b29861b7d2e}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd610d2-48ed-4403-9f51-c7b914cfd189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f950b975-5647-46a5-9bd3-f0d647e18f4d}, !- Handle
  F2 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {820e9e23-c7d2-48cb-9fa8-0dd4b037f2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820e9e23-c7d2-48cb-9fa8-0dd4b037f2f6}, !- Handle
  F2 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f950b975-5647-46a5-9bd3-f0d647e18f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7049f653-721e-4a02-9e23-9a0302dd73dd}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7f567d-06b3-4a77-9c6e-7493a29b8560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3faef8af-e0c9-45e8-8b27-df3dd3d52903}, !- Handle
  F3 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85dbd5be-d05a-4ec7-a31c-0c06e5f1a946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be18ad70-9a9e-4b62-84bc-e3adef026935}, !- Handle
  F6 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf53b3b-8bf0-4ca0-99b4-aecb34bcee6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596ab5ea-8aad-4d93-b9eb-7fa1d9652894}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5f0654-c97d-47df-934f-2dff018e49b8}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1137f6-74e6-498b-a55f-d76a74218ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1137f6-74e6-498b-a55f-d76a74218ed6}, !- Handle
  t SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5f0654-c97d-47df-934f-2dff018e49b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5d98ee-6a1d-4c83-83b2-58934631ffb0}, !- Handle
  F4 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2921143-eddd-4157-8774-b3c30a072284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0710d81-74c9-4162-8a0c-5158659e03a8}, !- Handle
  F9 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89bcc20f-7c14-4ada-ac19-ca7ef6447939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3361f96-c0e4-4edd-a71d-34cf227b138f}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568cb56a-1150-48a6-b3b6-c1282595c3db}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af518b6-e7f1-46cd-8679-41c676c0070c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af518b6-e7f1-46cd-8679-41c676c0070c}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568cb56a-1150-48a6-b3b6-c1282595c3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c31520-b6cb-467b-abb8-9faa2ae023d5}, !- Handle
  F8 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29fd4e14-5970-4514-b015-e283d00d1566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29fd4e14-5970-4514-b015-e283d00d1566}, !- Handle
  F8 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c31520-b6cb-467b-abb8-9faa2ae023d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6399a63-65f3-4f87-95cf-44e4c7beb344}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c163603-4662-4519-a87d-8bdf8a5eeb7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8592c09f-cf7c-4854-8e0c-97c8288bc0fc}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5771a61e-893c-490f-981a-ba1d61e18afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6f5e8c-6e1b-41f4-841b-b543873e2b0f}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0f95e33-b3d4-4f1a-8fa4-c3703df75acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0b9da9-c397-4672-8e27-652675aadca8}, !- Handle
  F2 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d960e2-b43d-41a0-85b5-157b93ca4ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c11cfc-4b1c-4f5f-8472-9c1957487416}, !- Handle
  F9 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6bab623-b89c-4df8-83b1-02192901d76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {1b1e601c-6ab2-453c-ba5e-8578c577cc5f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {f4e3a4bb-49ec-403a-aee6-d5e71360204c}, !- Handle
  F4 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3886bf-b783-4080-b2a3-08066f6980b0}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e8496a4-2306-43d5-b4dd-6a5574a733d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8496a4-2306-43d5-b4dd-6a5574a733d4}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a3886bf-b783-4080-b2a3-08066f6980b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad48153-239e-46e8-b676-7e5afc93342c}, !- Handle
  F2 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd4b07b-be70-43e2-8900-5be8b42a5351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd4b07b-be70-43e2-8900-5be8b42a5351}, !- Handle
  F2 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad48153-239e-46e8-b676-7e5afc93342c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d312dd5-dd4f-48f1-a9e9-7144e2f3734a}, !- Handle
  F8 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c184bc3d-1f8f-48e1-845f-41311088d52f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c184bc3d-1f8f-48e1-845f-41311088d52f}, !- Handle
  F8 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d312dd5-dd4f-48f1-a9e9-7144e2f3734a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316b320b-24ff-41d2-a7a7-8ea106bc8a6a}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2178326-757a-4fc9-891b-8dc0bb906f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2178326-757a-4fc9-891b-8dc0bb906f81}, !- Handle
  m NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316b320b-24ff-41d2-a7a7-8ea106bc8a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d189ebc-a0fa-440b-9440-86d1710eb95e}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a6ebb7-31eb-4b71-a1a4-9c4a39865b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a6ebb7-31eb-4b71-a1a4-9c4a39865b5c}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d189ebc-a0fa-440b-9440-86d1710eb95e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {764f3689-4802-4103-80b0-94cbd914b915}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {a3789a3a-ae25-45e6-bf2c-d231d481a775}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {bf591ddf-f48d-4b76-a6f6-b69c455d01d6}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Building,
  {586eee9f-0959-42dd-8f3c-7b61ed86bab5}, !- Handle
  HighriseApartment-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw created: 2019-07-02 16:48:13 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {46bbd69d-8d91-46c2-afd3-495220e5a02c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  10,                                     !- Standards Number of Stories
  10,                                     !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  NECB2017_HighriseApartment;             !- Standards Building Type

OS:Surface,
  {6fd6faf4-c658-4c39-b921-71d08f638185}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6ecdd9-4bb2-4fb3-8a27-d60269453e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6ecdd9-4bb2-4fb3-8a27-d60269453e70}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd6faf4-c658-4c39-b921-71d08f638185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3dc5ac-8ffb-451b-a046-3eedb4a9abb5}, !- Handle
  F2 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb2a083-763a-470d-bdd9-1333b963716a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {831d13b9-c648-4acc-8a8e-ba2a9691c550}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a10141-ed72-46cf-9d8a-55ccfa1e578b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a10141-ed72-46cf-9d8a-55ccfa1e578b}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {831d13b9-c648-4acc-8a8e-ba2a9691c550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3762212-ceeb-430c-b7a6-18b85678da1e}, !- Handle
  F4 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69992ef8-7d7d-4bb4-8294-367b0a2fe7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69992ef8-7d7d-4bb4-8294-367b0a2fe7a0}, !- Handle
  F4 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3762212-ceeb-430c-b7a6-18b85678da1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {de564790-af99-4a94-a76e-27f258dff022}, !- Handle
  5,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {375b1d83-75c6-4fc9-9d66-294115eebc4e}, !- Handle
  F8 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20f3708-b0fc-4f48-bce3-5b0c9e6211af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20f3708-b0fc-4f48-bce3-5b0c9e6211af}, !- Handle
  F8 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375b1d83-75c6-4fc9-9d66-294115eebc4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26032a70-e2b7-47d2-afe5-20a794a54cc7}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d3fa35-bb6e-49b6-b640-d68ab46deefa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c063680d-492b-45ba-9928-9165b15ce255}, !- Handle
  F8 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7c4aa8-cbb9-40ea-a77e-73c7e92f8631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b28d2a2-6a08-483d-9a9e-f4d8e0dbdf13}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2275ec-dd60-4dd8-b96c-4b1055c8b528}, !- Handle
  F2 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a52e732-7f52-4bc4-a0b7-166766ee6890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a52e732-7f52-4bc4-a0b7-166766ee6890}, !- Handle
  F2 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2275ec-dd60-4dd8-b96c-4b1055c8b528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef74a21-be55-4036-9ba9-dab7c1649d1b}, !- Handle
  F8 WWall C,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da920be-958e-4cdc-b5c9-551e67b19125}, !- Handle
  F8 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131a671e-dd31-4610-8501-d6512e49d464}, !- Handle
  F3 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1006ee3c-a891-4c79-a72b-cb9e7b87cc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1006ee3c-a891-4c79-a72b-cb9e7b87cc27}, !- Handle
  F3 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131a671e-dd31-4610-8501-d6512e49d464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129f346e-c00b-489a-8d43-d84b63d11489}, !- Handle
  F7 Ceilin N2A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af115958-9a59-468d-885f-a1dc25b2c97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e29cfcf-8065-418e-a74e-66283fbb0d4d}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a068ba4a-3140-4bea-beba-82da4c955dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af17fc5-d3a1-45ef-b250-70f1f0d22ea6}, !- Handle
  F8 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d420d57-1b6c-462b-ba68-7c49cbfcaef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97299516-b09b-475d-b463-0131adaeb757}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7801182-5bab-408c-a59c-03edf860e68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7801182-5bab-408c-a59c-03edf860e68e}, !- Handle
  m EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97299516-b09b-475d-b463-0131adaeb757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b1a0b1-a9d1-46c0-aa57-97eb88f68cc6}, !- Handle
  F3 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4591a4-2625-42e9-8f78-9a2f9a2e92ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4591a4-2625-42e9-8f78-9a2f9a2e92ea}, !- Handle
  F3 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b1a0b1-a9d1-46c0-aa57-97eb88f68cc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {cee7d405-dc2e-4001-b979-946e0756f6ae}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {7a969145-1edf-4f3d-9657-b65858f0f9de}, !- Handle
  F8 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b90deda-ae38-429a-8119-0a09132b9bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90deda-ae38-429a-8119-0a09132b9bea}, !- Handle
  F8 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a969145-1edf-4f3d-9657-b65858f0f9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb09154f-2a2e-44a1-999b-7f0ad6e0ba4b}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d2e441-c9f6-4ba4-99c1-da7ec3692f98}, !- Handle
  F4 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd44a59-19bb-4def-900d-20b9a9d965df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd44a59-19bb-4def-900d-20b9a9d965df}, !- Handle
  F4 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d2e441-c9f6-4ba4-99c1-da7ec3692f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bd93a5-3775-4846-bc1e-4061a3c9d3f5}, !- Handle
  F9 Floor C,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c245c118-a873-4815-8195-7314362a4c7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4cecaa07-ec7d-48dc-ac82-00a96f0f56ac}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5a344334-18e8-4910-9c31-077800713781}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0145c10-ff69-40cf-8047-c11e67d71186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0145c10-ff69-40cf-8047-c11e67d71186}, !- Handle
  g SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a344334-18e8-4910-9c31-077800713781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e169c79-d2a4-4888-bc35-4414f678c38f}, !- Handle
  F7 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9020b8c-7540-438e-85e6-f50976ba8dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9020b8c-7540-438e-85e6-f50976ba8dbf}, !- Handle
  F7 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e169c79-d2a4-4888-bc35-4414f678c38f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc896f23-8fa0-4773-b3f4-ae9e41344b90}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b02c07-f4f6-45bd-9003-1a5f8da35f2d}, !- Handle
  F6 Ceilin SEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29b1499-f03a-4e45-88d9-8f35b903f1d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3788f9-8650-4be3-addd-6c13b7dc20de}, !- Handle
  F6 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa1d7d6-a611-4e0b-9834-d55b3d12046b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa1d7d6-a611-4e0b-9834-d55b3d12046b}, !- Handle
  F6 SIWall N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3788f9-8650-4be3-addd-6c13b7dc20de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d1604b-77dd-415c-a247-6d79d4b2aec4}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5679bb9b-650e-4d74-bcc9-b8d6734b4e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5679bb9b-650e-4d74-bcc9-b8d6734b4e27}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d1604b-77dd-415c-a247-6d79d4b2aec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40bfb5c7-eb67-49c7-bf3c-f2e2a7fb7d7c}, !- Handle
  F3 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9415ff11-451e-4271-9016-ba617f6c488b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9415ff11-451e-4271-9016-ba617f6c488b}, !- Handle
  F3 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40bfb5c7-eb67-49c7-bf3c-f2e2a7fb7d7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c27403b-d50a-4fa2-85d5-050c9b3f29c8}, !- Handle
  F4 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea703c17-fa97-4fbe-9f53-f9e6b9855688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea703c17-fa97-4fbe-9f53-f9e6b9855688}, !- Handle
  F4 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c27403b-d50a-4fa2-85d5-050c9b3f29c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d354182-d285-49fc-a7ef-726b23b87306}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf53b3b-8bf0-4ca0-99b4-aecb34bcee6a}, !- Handle
  F7 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be18ad70-9a9e-4b62-84bc-e3adef026935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbec7af6-76df-4d8e-9af7-4568d7f3f08d}, !- Handle
  F3 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd041872-0f77-4531-ad0c-e02b186882c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd041872-0f77-4531-ad0c-e02b186882c1}, !- Handle
  F3 NIWall SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbec7af6-76df-4d8e-9af7-4568d7f3f08d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f62fde-dd26-4e88-b520-f30d49a1af50}, !- Handle
  F3 Ceilin NEA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16d52d7-4759-4f2b-bcf1-8ad13ad0bce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae78df2-118d-455b-a679-84e8c8b7fc43}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a8c78a-d761-4df5-93cc-955118409f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc998e0c-defc-444a-a323-e8de28f1a555}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77af217-8b7a-4d23-9eec-7c247cbf6843}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d24ab71-4ff7-439b-964d-fe2d6500e26c}, !- Handle
  F9 Ceilin NWA,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c992f39-ded4-42e0-b29b-c0e2025cabac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00fb062-3206-47d2-a9b7-fb98f88f3339}, !- Handle
  F6 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943c4ac9-e013-48ee-94e9-92ad1ece5315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943c4ac9-e013-48ee-94e9-92ad1ece5315}, !- Handle
  F6 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00fb062-3206-47d2-a9b7-fb98f88f3339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37700a8-e1ed-4713-a906-c466df1145ba}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07fb144a-d3bf-4ed5-aea7-7122740bd547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fb144a-d3bf-4ed5-aea7-7122740bd547}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37700a8-e1ed-4713-a906-c466df1145ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a734a106-3ddf-4203-a11b-d553825506a8}, !- Handle
  F9 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c163603-4662-4519-a87d-8bdf8a5eeb7e}, !- Handle
  F2 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6399a63-65f3-4f87-95cf-44e4c7beb344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c504ed30-8561-4722-ac94-8e3c2ce885fb}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832bb207-5be8-40fa-b6a0-076ba7151fae}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d463ba-6e5f-43d8-a5af-7cdaa0609c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d463ba-6e5f-43d8-a5af-7cdaa0609c75}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832bb207-5be8-40fa-b6a0-076ba7151fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29729d57-3694-4cc4-a50d-86886ecb44ac}, !- Handle
  F2 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7accca8-5293-4720-b562-03c9b5e7a839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16d52d7-4759-4f2b-bcf1-8ad13ad0bce0}, !- Handle
  F4 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f62fde-dd26-4e88-b520-f30d49a1af50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bab623-b89c-4df8-83b1-02192901d76e}, !- Handle
  F8 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c11cfc-4b1c-4f5f-8472-9c1957487416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c5fccd-829f-4687-82e4-7396eb5cfd2b}, !- Handle
  F4 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e463eb6-f1c2-4bfa-a697-8384057010ab}, !- Handle
  F6 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4994306-0720-4909-8388-93c11212e926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e29597-12ef-4a2e-863b-592d2edb4974}, !- Handle
  F6 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025e3cd7-1ef2-4aa6-85dd-4b9be9f84c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025e3cd7-1ef2-4aa6-85dd-4b9be9f84c4a}, !- Handle
  F6 NIWall S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e29597-12ef-4a2e-863b-592d2edb4974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1b848b-3c10-44d2-903f-674f9e963159}, !- Handle
  F4 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99554d8a-2b04-4b37-bf24-a5e9bc5da515}, !- Handle
  F4 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2a292e-62c1-4685-a6b2-b734783dc738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7484050-ef4b-49ea-b73f-1bc657a61192}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73174ec0-5fb7-4d01-bf8a-0c0b54279fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b8057a9-0e1d-4a70-93e1-a8293cd23add}, !- Handle
  F9 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d48ca31-e576-4a5b-bf4d-b6c1f8d5b5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b078c9a2-486a-4dae-a529-ae7e889c5e59}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60aa1128-58f6-419f-87ef-528fb182059d}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4c4b51-36d2-4699-ab1f-5141059eadad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:EvaporativeFluidCooler:SingleSpeed,
  {822282e8-6bd6-41b7-9797-e064cbc36279}, !- Handle
  Central Tower,                          !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  0.002208,                               !- Design Spray Water Flow Rate {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Standard Design Capacity {W}
  autosize,                               !- U-factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- User Specified Design Capacity {W}
  ,                                       !- Design Entering Water Temperature {C}
  ,                                       !- Design Entering Air Temperature {C}
  ,                                       !- Design Entering Air Wet-bulb Temperature {C}
  FanCycling,                             !- Capacity Control
  1,                                      !- Sizing Factor
  SaturatedExit,                          !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ;                                       !- Supply Water Storage Tank Name

OS:Surface,
  {2521c522-355f-4694-beba-69ad43096036}, !- Handle
  F9 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba26034e-1ac7-4295-a91b-d644a7a14d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba26034e-1ac7-4295-a91b-d644a7a14d5b}, !- Handle
  F9 NIWall S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2521c522-355f-4694-beba-69ad43096036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1637, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6c0179-7869-40ac-bd86-ee2dea930d09}, !- Handle
  F2 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ac519d-8f74-4fb5-9f97-1f381352200a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008dd632-a28b-4d95-bbde-4b94b784ad95}, !- Handle
  F3 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ad9f81-5efe-4522-8440-3371c989cfc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ad9f81-5efe-4522-8440-3371c989cfc2}, !- Handle
  F3 SIWall NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008dd632-a28b-4d95-bbde-4b94b784ad95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67716934-8dff-4e7b-be80-f416d47bd220}, !- Handle
  F4 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1970dc-b8cf-4849-959c-696fe6c5f6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1970dc-b8cf-4849-959c-696fe6c5f6d9}, !- Handle
  F4 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67716934-8dff-4e7b-be80-f416d47bd220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1845930-9600-4129-8cf1-ea9575fd0286}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec3226c-666d-4576-a73f-4e0d3f69a216}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd84299-ccab-47be-9a25-36da6c081c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd84299-ccab-47be-9a25-36da6c081c2b}, !- Handle
  m EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec3226c-666d-4576-a73f-4e0d3f69a216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4463cbc2-1ea1-4a1b-bab1-0444e0f2e9d2}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {1dd33f50-8e18-43da-9009-1fef4dc82e94}, !- Handle
  F7 Ceilin N1A,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa8d3b8-d42f-4088-8036-8e2867890266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a976a286-3e30-48e1-a024-edde715d45fa}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a2e4ec1-b597-42af-b1b2-37d3ccd1c455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2e4ec1-b597-42af-b1b2-37d3ccd1c455}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a976a286-3e30-48e1-a024-edde715d45fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,      !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e331e306-37d6-47ba-bbaf-1d15370fb13d}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0cf86ea-9db5-414b-8cba-19a7c137cdda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7accca8-5293-4720-b562-03c9b5e7a839}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29729d57-3694-4cc4-a50d-86886ecb44ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d3fa35-bb6e-49b6-b640-d68ab46deefa}, !- Handle
  F6 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26032a70-e2b7-47d2-afe5-20a794a54cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576d8f43-9516-4fc7-b020-2e137b4ca493}, !- Handle
  F7 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61290c72-634b-45ae-9148-d7c5fdf4705c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61290c72-634b-45ae-9148-d7c5fdf4705c}, !- Handle
  F7 SIWall NEA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576d8f43-9516-4fc7-b020-2e137b4ca493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273, 1.6763, 3.0478,                !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                     !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                     !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {94cfae96-c540-45fb-a3b8-adaca2d00220}; !- Handle

OS:BuildingStory,
  {642f78d5-641c-441c-a30b-4fdbc3a1f918}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {a2b638f1-1130-432a-a5c4-93a04fafe48c}, !- Handle
  Building Story 2,                       !- Name
  3.0478,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {fc0c2f5c-fab2-4c47-9af9-34bf95affbfe}, !- Handle
  Building Story 3,                       !- Name
  6.0957,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {ad88f024-9d05-417c-8cbb-5bde3adb58d4}, !- Handle
  Building Story 4,                       !- Name
  9.1435,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {2de45b79-1ee4-4f93-9330-276d005d7549}, !- Handle
  Building Story 5,                       !- Name
  12.1914,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {4c48a6b9-e181-49d3-8080-cdda26af9999}, !- Handle
  Building Story 6,                       !- Name
  15.2393,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {7359995c-5e35-43af-b359-334de67128e9}, !- Handle
  Building Story 7,                       !- Name
  18.2871,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {544f7c18-a05a-475d-bc1c-052b70a7250f}, !- Handle
  Building Story 8,                       !- Name
  21.3349,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {fd521446-1452-42b9-af2b-cf7aee8be80c}, !- Handle
  Building Story 9,                       !- Name
  24.3828,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {615dc523-2d93-4e0a-a1b1-72f22ad5a03f}, !- Handle
  Building Story 10,                      !- Name
  27.4307,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {ccbca413-725a-4cc3-8a6c-a81ef1d1fe23}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  C304170C;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {46f9205d-82a3-4a34-9325-5c6cf08886c4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {998a80eb-f8f0-4364-b0d3-6482fabf42b8}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {8665a24a-abc7-4550-8a8b-534d96f647fe}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {b0732ef5-b055-4e9e-ba2e-a42d46dbd228}, !- Default Schedule Set Name
  {840e6835-4fd4-4341-b363-f354adf512d6}, !- Group Rendering Name
  {25e0ad4f-4536-4901-a8a2-84c627b18848}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {60033ff6-8b3e-4fb2-9f59-6687c207d7be}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Handle
  Space Function Corridor/Transition area other-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {798738ee-fb2d-4ffc-aec2-6271078a4d20}, !- Default Schedule Set Name
  {0a8a801e-e59b-44f3-ab60-40dd829e93db}, !- Group Rendering Name
  {0aadf271-5404-48ab-9db0-9826124cac18}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area other-sch-G;   !- Standards Space Type

OS:Rendering:Color,
  {0ab328ab-7fed-41b7-b72d-5c9972b44bc7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Handle
  Space Function Dwelling units general,  !- Name
  ,                                       !- Default Construction Set Name
  {2caa23ec-c17f-4518-bdaa-c7df19f9c0d0}, !- Default Schedule Set Name
  {f2781f8e-3194-491a-8523-19b0b43cc789}, !- Group Rendering Name
  {c00c593c-dd94-4784-a942-7c7dd51aa676}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling units general;                 !- Standards Space Type

OS:Rendering:Color,
  {e99de02f-88b5-4c3e-aee4-0b0345583656}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {7e92cfb1-240e-4213-882a-04daf3b9c9a5}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {20b289d2-40bd-4149-8dad-c3bcf8577eaa}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {c229c4c6-a176-4819-aa8e-7714fe9efe15}, !- Handle
  Space Function Corridor/Transition area other-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0c7f4564-6059-4fd8-b940-9d9bb2d70218}, !- Handle
  Space Function Corridor/Transition area other-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d662298f-15d4-48bf-b165-0047185411a8}, !- Handle
  Space Function Corridor/Transition area other-sch-G People, !- Name
  {0c7f4564-6059-4fd8-b940-9d9bb2d70218}, !- People Definition Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76022cc6-bd7b-4c0f-aabb-0c178e48d62c}, !- Work Efficiency Schedule Name
  {83d18135-7741-4388-90ef-bb6503e2dfab}, !- Clothing Insulation Schedule Name
  {481eccc8-cea9-475d-8e5e-4ab1330cd5aa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {83d18135-7741-4388-90ef-bb6503e2dfab}, !- Handle
  Clothing Schedule,                      !- Name
  {ffdc0c51-735e-41ce-b4aa-208ce7c18fa8}, !- Schedule Type Limits Name
  {34f701cc-0f60-41a4-84e9-12fc104826c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34f701cc-0f60-41a4-84e9-12fc104826c7}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ffdc0c51-735e-41ce-b4aa-208ce7c18fa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62d0777f-609d-488f-a33b-c5d110e6b42b}, !- Handle
  Schedule Rule 1,                        !- Name
  {83d18135-7741-4388-90ef-bb6503e2dfab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a133b0f7-50ee-469b-9141-e29b099281b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a133b0f7-50ee-469b-9141-e29b099281b3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ffdc0c51-735e-41ce-b4aa-208ce7c18fa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ffdc0c51-735e-41ce-b4aa-208ce7c18fa8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {481eccc8-cea9-475d-8e5e-4ab1330cd5aa}, !- Handle
  Air Velocity Schedule,                  !- Name
  {092b05d4-3c81-4b24-a780-444c9039753a}, !- Schedule Type Limits Name
  {5150afec-b70c-4e55-8c01-81f4a5f9fa5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5150afec-b70c-4e55-8c01-81f4a5f9fa5b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {092b05d4-3c81-4b24-a780-444c9039753a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {092b05d4-3c81-4b24-a780-444c9039753a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {76022cc6-bd7b-4c0f-aabb-0c178e48d62c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {37ae514f-54c9-4685-9fbb-5bb1953e94bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37ae514f-54c9-4685-9fbb-5bb1953e94bc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {fe0018f4-c44c-4db0-95f6-41d6dfaf0abe}, !- Handle
  Space Function Corridor/Transition area other-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b9a49dd7-010e-4a10-83f0-d0354e6cd079}, !- Handle
  Space Function Corridor/Transition area other-sch-G Lights, !- Name
  {fe0018f4-c44c-4db0-95f6-41d6dfaf0abe}, !- Lights Definition Name
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0aadf271-5404-48ab-9db0-9826124cac18}, !- Handle
  Space Function Corridor/Transition area other-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {798738ee-fb2d-4ffc-aec2-6271078a4d20}, !- Handle
  Space Function Corridor/Transition area other-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e196892d-464c-4472-acf3-78d6dc52df5d}, !- Number of People Schedule Name
  {efc4401a-fc83-4743-a3ad-8e51c47e0171}, !- People Activity Level Schedule Name
  {4118e7c4-2db0-463b-8ce0-e44ec311608e}, !- Lighting Schedule Name
  {aeae8045-7506-4b85-9630-df4e4b08df49}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {096bafc5-3e61-4252-8d45-69a705acb562}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e196892d-464c-4472-acf3-78d6dc52df5d}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {e7855791-b75d-40b1-a33a-971a09a9134e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7855791-b75d-40b1-a33a-971a09a9134e}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {40f0f1af-b964-4ce2-a04b-66542183250c}, !- Handle
  Schedule Rule 2,                        !- Name
  {e196892d-464c-4472-acf3-78d6dc52df5d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f43c813-4377-4e10-94c5-beee3ecdf803}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f43c813-4377-4e10-94c5-beee3ecdf803}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2967fab5-79a6-4ae6-9650-b08b66b25a42}, !- Handle
  Schedule Rule 3,                        !- Name
  {e196892d-464c-4472-acf3-78d6dc52df5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fabc98ec-e308-4024-8c08-5b296932ed21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fabc98ec-e308-4024-8c08-5b296932ed21}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {bbbf3b68-bc1b-402b-aead-b6c56709c409}, !- Handle
  Schedule Rule 4,                        !- Name
  {e196892d-464c-4472-acf3-78d6dc52df5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63f92fd4-bdb3-424c-9831-767da1bef23f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63f92fd4-bdb3-424c-9831-767da1bef23f}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {efc4401a-fc83-4743-a3ad-8e51c47e0171}, !- Handle
  NECB-Activity,                          !- Name
  {e123094b-7210-4abc-9b19-472e10c397e1}, !- Schedule Type Limits Name
  {928dac62-d593-41b1-b3d9-a57c46c7abcd}, !- Default Day Schedule Name
  {c65c1f92-ad66-4396-a4b5-8c3ebcf7a7a4}, !- Summer Design Day Schedule Name
  {66695360-2f19-4b9c-9277-bdd760bd763f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {928dac62-d593-41b1-b3d9-a57c46c7abcd}, !- Handle
  NECB-Activity Default,                  !- Name
  {e123094b-7210-4abc-9b19-472e10c397e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {70ef4846-52f9-45d4-83c9-dde641376f3f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66695360-2f19-4b9c-9277-bdd760bd763f}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {e123094b-7210-4abc-9b19-472e10c397e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f8bd7a92-cb51-4def-9f9d-4d71560d2b1e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c65c1f92-ad66-4396-a4b5-8c3ebcf7a7a4}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {e123094b-7210-4abc-9b19-472e10c397e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e123094b-7210-4abc-9b19-472e10c397e1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4118e7c4-2db0-463b-8ce0-e44ec311608e}, !- Handle
  NECB-G-Lighting,                        !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {553979ab-3b68-455a-81b3-3fdd8961bf13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {553979ab-3b68-455a-81b3-3fdd8961bf13}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {c3a6aede-ec5c-4186-93b8-6aced91430f8}, !- Handle
  Schedule Rule 5,                        !- Name
  {4118e7c4-2db0-463b-8ce0-e44ec311608e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04a31e7d-5003-40e3-9efd-5b4023c5e000}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a31e7d-5003-40e3-9efd-5b4023c5e000}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {fc83b153-cbeb-4ee9-b8cd-0f532679d1e4}, !- Handle
  Schedule Rule 6,                        !- Name
  {4118e7c4-2db0-463b-8ce0-e44ec311608e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a9971b6-fc7d-41a9-a57c-d98a94d877a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a9971b6-fc7d-41a9-a57c-d98a94d877a9}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {610a8298-1731-4f59-80fc-7d069efda4b1}, !- Handle
  Schedule Rule 7,                        !- Name
  {4118e7c4-2db0-463b-8ce0-e44ec311608e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba3f00d6-a3f6-4653-8259-5a1e83c7c604}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba3f00d6-a3f6-4653-8259-5a1e83c7c604}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {aeae8045-7506-4b85-9630-df4e4b08df49}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {c1737ac3-04e1-48ea-8ca6-7ff3cd74a4ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1737ac3-04e1-48ea-8ca6-7ff3cd74a4ea}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {83e8193c-3264-4507-9d97-f76301e70d14}, !- Handle
  Schedule Rule 8,                        !- Name
  {aeae8045-7506-4b85-9630-df4e4b08df49}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {937fef72-05f7-4df9-8be1-e8688aed28c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {937fef72-05f7-4df9-8be1-e8688aed28c4}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {03b909dd-933c-4ceb-beb0-a68327cac4fc}, !- Handle
  Schedule Rule 9,                        !- Name
  {aeae8045-7506-4b85-9630-df4e4b08df49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c87aedea-d2c0-4014-b579-fa6db6e512e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c87aedea-d2c0-4014-b579-fa6db6e512e8}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {4a2967be-2f7d-4e74-952c-faedab458858}, !- Handle
  Schedule Rule 10,                       !- Name
  {aeae8045-7506-4b85-9630-df4e4b08df49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {186c1259-7b00-49f8-ad2b-d8836a048fce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {186c1259-7b00-49f8-ad2b-d8836a048fce}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {096bafc5-3e61-4252-8d45-69a705acb562}, !- Handle
  Always On,                              !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {e9522edf-4e98-40a1-ad9d-8e1841e4da9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9522edf-4e98-40a1-ad9d-8e1841e4da9c}, !- Handle
  Always On Default,                      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {26d1c118-e7ec-4ec5-a35d-c7a8ea1aa7fd}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat, !- Name
  {1948adfc-3009-42c7-aef7-cf7af4377ec7}, !- Heating Setpoint Temperature Schedule Name
  {1fd2e3d0-975d-4e24-a413-d4b1ef09b82b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1948adfc-3009-42c7-aef7-cf7af4377ec7}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  {2113e548-67f3-409f-80df-5b1dcc55f586}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2113e548-67f3-409f-80df-5b1dcc55f586}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5bcc89e9-9522-400e-9b62-be10525cdee0}, !- Handle
  Schedule Rule 11,                       !- Name
  {1948adfc-3009-42c7-aef7-cf7af4377ec7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {063a437c-4e74-466c-b0d3-5e50dea6a763}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {063a437c-4e74-466c-b0d3-5e50dea6a763}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {55003645-d627-42e8-b48b-fb699b27e500}, !- Handle
  Schedule Rule 12,                       !- Name
  {1948adfc-3009-42c7-aef7-cf7af4377ec7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f3be8f9-0038-4a68-ab8b-142465fd0368}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f3be8f9-0038-4a68-ab8b-142465fd0368}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {68a979b5-f283-4f69-985c-81346d405a73}, !- Handle
  Schedule Rule 13,                       !- Name
  {1948adfc-3009-42c7-aef7-cf7af4377ec7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c036bfe5-496a-4fe7-94f4-30709c0f7475}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c036bfe5-496a-4fe7-94f4-30709c0f7475}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1fd2e3d0-975d-4e24-a413-d4b1ef09b82b}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  {fdde909f-5e68-4771-88e6-50878019bdc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdde909f-5e68-4771-88e6-50878019bdc9}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a9cd7903-58e3-4281-83cc-66891bc677d1}, !- Handle
  Schedule Rule 14,                       !- Name
  {1fd2e3d0-975d-4e24-a413-d4b1ef09b82b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6a8e58d-12bf-4eec-b271-112cc48e13df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6a8e58d-12bf-4eec-b271-112cc48e13df}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {549e846c-c535-46d8-ad96-bdcb9c75d403}, !- Handle
  Schedule Rule 15,                       !- Name
  {1fd2e3d0-975d-4e24-a413-d4b1ef09b82b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {530d6c60-391d-40f2-90ee-f815aa285547}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {530d6c60-391d-40f2-90ee-f815aa285547}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2ca07f3c-70f2-4e0a-a04d-5589684a7e2e}, !- Handle
  Schedule Rule 16,                       !- Name
  {1fd2e3d0-975d-4e24-a413-d4b1ef09b82b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c220430a-db5c-42dd-a097-cd40f865725e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c220430a-db5c-42dd-a097-cd40f865725e}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2b11c4bc-d4f6-4bc2-acd7-38ab00e4cf90}, !- Handle
  Space Function Dwelling units general,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f8cce64d-a039-4ae0-9a93-0c663d141086}, !- Handle
  Space Function Dwelling units general People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42d0baee-833d-4e0f-ae4b-019623c88aa7}, !- Handle
  Space Function Dwelling units general People, !- Name
  {f8cce64d-a039-4ae0-9a93-0c663d141086}, !- People Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76022cc6-bd7b-4c0f-aabb-0c178e48d62c}, !- Work Efficiency Schedule Name
  {83d18135-7741-4388-90ef-bb6503e2dfab}, !- Clothing Insulation Schedule Name
  {481eccc8-cea9-475d-8e5e-4ab1330cd5aa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fa23a23-f7aa-4efa-be7f-887315acf780}, !- Handle
  Space Function Dwelling units general Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ed5849bd-1f57-4327-b1b3-5f386b966351}, !- Handle
  Space Function Dwelling units general Lights, !- Name
  {5fa23a23-f7aa-4efa-be7f-887315acf780}, !- Lights Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {024de495-2d79-463c-89cb-471817b9753b}, !- Handle
  Space Function Dwelling units general Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c2f0842d-1590-4605-a51e-e6fc45573da3}, !- Handle
  Space Function Dwelling units general Elec Equip, !- Name
  {024de495-2d79-463c-89cb-471817b9753b}, !- Electric Equipment Definition Name
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c00c593c-dd94-4784-a942-7c7dd51aa676}, !- Handle
  Space Function Dwelling units general Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00039624,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2caa23ec-c17f-4518-bdaa-c7df19f9c0d0}, !- Handle
  Space Function Dwelling units general Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e196892d-464c-4472-acf3-78d6dc52df5d}, !- Number of People Schedule Name
  {efc4401a-fc83-4743-a3ad-8e51c47e0171}, !- People Activity Level Schedule Name
  {4118e7c4-2db0-463b-8ce0-e44ec311608e}, !- Lighting Schedule Name
  {aeae8045-7506-4b85-9630-df4e4b08df49}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {096bafc5-3e61-4252-8d45-69a705acb562}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb191774-222b-42af-af9c-00bd15f629d2}, !- Handle
  Space Function Dwelling units general Thermostat, !- Name
  {1948adfc-3009-42c7-aef7-cf7af4377ec7}, !- Heating Setpoint Temperature Schedule Name
  {1fd2e3d0-975d-4e24-a413-d4b1ef09b82b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {47b41b0e-73b1-421c-a2a3-dd0fde70a0ad}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a8e30943-f278-4e20-8b48-2a9ac6f86418}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a02a7e77-d628-4ff5-b6eb-c3b2e6d3a7cd}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {a8e30943-f278-4e20-8b48-2a9ac6f86418}, !- People Definition Name
  {8665a24a-abc7-4550-8a8b-534d96f647fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {76022cc6-bd7b-4c0f-aabb-0c178e48d62c}, !- Work Efficiency Schedule Name
  {83d18135-7741-4388-90ef-bb6503e2dfab}, !- Clothing Insulation Schedule Name
  {481eccc8-cea9-475d-8e5e-4ab1330cd5aa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9d61bf22-cc52-4ac5-b342-57fa7ada67cf}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ef9500e9-b246-4dc0-90aa-6a23908317bd}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {9d61bf22-cc52-4ac5-b342-57fa7ada67cf}, !- Lights Definition Name
  {8665a24a-abc7-4550-8a8b-534d96f647fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dced9c4c-2e01-4e44-9856-b1ec5a6ea479}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {037023b3-8c3e-4fb6-b3c3-5d8dbb3e6f6e}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {dced9c4c-2e01-4e44-9856-b1ec5a6ea479}, !- Electric Equipment Definition Name
  {8665a24a-abc7-4550-8a8b-534d96f647fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {25e0ad4f-4536-4901-a8a2-84c627b18848}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0732ef5-b055-4e9e-ba2e-a42d46dbd228}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {53e54801-57a9-4ccc-afd2-43b0ece04d23}, !- Number of People Schedule Name
  {efc4401a-fc83-4743-a3ad-8e51c47e0171}, !- People Activity Level Schedule Name
  {2f54cde2-da68-4d97-bbcc-84775a2ca2d4}, !- Lighting Schedule Name
  {bb521abe-bb04-4942-856c-ec111509655a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {096bafc5-3e61-4252-8d45-69a705acb562}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {53e54801-57a9-4ccc-afd2-43b0ece04d23}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {c9202a40-fc47-4bf0-94d3-8f88c056fb18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9202a40-fc47-4bf0-94d3-8f88c056fb18}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {2a4e1e14-a0fa-4613-b062-e4c13a0a4161}, !- Handle
  Schedule Rule 17,                       !- Name
  {53e54801-57a9-4ccc-afd2-43b0ece04d23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21425e3b-c638-4691-ae1d-9f42f8383573}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21425e3b-c638-4691-ae1d-9f42f8383573}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {de8b3bd5-5918-40ce-94f5-25f862b7310a}, !- Handle
  Schedule Rule 18,                       !- Name
  {53e54801-57a9-4ccc-afd2-43b0ece04d23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea9b78b0-23e9-4a0e-b068-446fa79e79cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea9b78b0-23e9-4a0e-b068-446fa79e79cc}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a982f1a9-0b18-4791-98e7-3d2e98762d66}, !- Handle
  Schedule Rule 19,                       !- Name
  {53e54801-57a9-4ccc-afd2-43b0ece04d23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32167efb-c816-4a67-a738-a07a7ff64661}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32167efb-c816-4a67-a738-a07a7ff64661}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f54cde2-da68-4d97-bbcc-84775a2ca2d4}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {8a2e927b-7e4b-477d-8d6a-3c75b683aff4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a2e927b-7e4b-477d-8d6a-3c75b683aff4}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {8adbb563-a0f0-4889-8139-79772c1ef941}, !- Handle
  Schedule Rule 20,                       !- Name
  {2f54cde2-da68-4d97-bbcc-84775a2ca2d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80a2d7d6-98c8-4326-aba8-ea1c85862f98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80a2d7d6-98c8-4326-aba8-ea1c85862f98}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {0ffd84a6-b364-4b00-acbc-2b64ab93654f}, !- Handle
  Schedule Rule 21,                       !- Name
  {2f54cde2-da68-4d97-bbcc-84775a2ca2d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa67ef31-3451-432e-a472-ba6487d2fa47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa67ef31-3451-432e-a472-ba6487d2fa47}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {b8c0cea4-c6d2-40ea-9db1-222c8d81dd44}, !- Handle
  Schedule Rule 22,                       !- Name
  {2f54cde2-da68-4d97-bbcc-84775a2ca2d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5be09c7-4db1-4bb9-b23c-93295e785508}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5be09c7-4db1-4bb9-b23c-93295e785508}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb521abe-bb04-4942-856c-ec111509655a}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  {077a1fe3-8b8e-4d2f-978f-f5d08aceaba9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {077a1fe3-8b8e-4d2f-978f-f5d08aceaba9}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {7a2a5366-669f-4aa2-89a3-25010864c87b}, !- Handle
  Schedule Rule 23,                       !- Name
  {bb521abe-bb04-4942-856c-ec111509655a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd508079-f6da-4789-b107-13e12c80e5ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd508079-f6da-4789-b107-13e12c80e5ab}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {4a534ae8-2f09-4b9d-80d0-74b1f8aacf51}, !- Handle
  Schedule Rule 24,                       !- Name
  {bb521abe-bb04-4942-856c-ec111509655a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fe0716a-7007-4fc4-96fb-a4fd1a3a2730}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fe0716a-7007-4fc4-96fb-a4fd1a3a2730}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c9756315-864c-42d6-8d8f-ee9be974e814}, !- Handle
  Schedule Rule 25,                       !- Name
  {bb521abe-bb04-4942-856c-ec111509655a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee56254c-a35f-43d2-802c-9814430702fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee56254c-a35f-43d2-802c-9814430702fc}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {7ef9630e-b50d-431f-9678-316cb5b7b48f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fbd20d95-9fa9-4b8c-bf02-125d1efbd560}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {f3374dcf-b89c-453d-9667-341f78a1c8ad}, !- Heating Setpoint Temperature Schedule Name
  {c78d9745-d264-4681-8408-746380a24460}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f3374dcf-b89c-453d-9667-341f78a1c8ad}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  {1115a920-633a-412b-8099-85d3641554bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1115a920-633a-412b-8099-85d3641554bb}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c784434d-54ea-4da0-829b-e2df5eff8295}, !- Handle
  Schedule Rule 26,                       !- Name
  {f3374dcf-b89c-453d-9667-341f78a1c8ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab61ba9e-45cf-4786-a93a-6a300239ee1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab61ba9e-45cf-4786-a93a-6a300239ee1e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b9d861a9-32ce-44b0-ae61-ed7668fedf73}, !- Handle
  Schedule Rule 27,                       !- Name
  {f3374dcf-b89c-453d-9667-341f78a1c8ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22bfe341-246d-4a5b-bff4-7132894692d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22bfe341-246d-4a5b-bff4-7132894692d0}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3181a932-71b8-49d2-bd0f-a073604d29fe}, !- Handle
  Schedule Rule 28,                       !- Name
  {f3374dcf-b89c-453d-9667-341f78a1c8ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcfe8663-5ce9-4bcb-a6fb-0d89aecaa604}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcfe8663-5ce9-4bcb-a6fb-0d89aecaa604}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c78d9745-d264-4681-8408-746380a24460}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  {93719642-5568-4904-a1fc-a8546802e5f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93719642-5568-4904-a1fc-a8546802e5f6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {84efb853-be91-46c1-8134-d7cbcc9da6eb}, !- Handle
  Schedule Rule 29,                       !- Name
  {c78d9745-d264-4681-8408-746380a24460}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24f7d43d-0a99-4971-bc3b-b030c09e0882}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24f7d43d-0a99-4971-bc3b-b030c09e0882}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4a68f64e-b5a8-4ae7-909e-eac19707ef51}, !- Handle
  Schedule Rule 30,                       !- Name
  {c78d9745-d264-4681-8408-746380a24460}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d2064ab-7226-411e-9ce8-a37feb0e515d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d2064ab-7226-411e-9ce8-a37feb0e515d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3a838300-85b1-45b5-a48b-a574475cfee8}, !- Handle
  Schedule Rule 31,                       !- Name
  {c78d9745-d264-4681-8408-746380a24460}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4960ec88-bfc2-4674-afdc-b16ef09e0d9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4960ec88-bfc2-4674-afdc-b16ef09e0d9f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {4621cb55-7829-4319-9501-c7e4ec4e2eec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Handle
  Always On Discrete,                     !- Name
  {4a9b002c-4adc-40ca-a347-0de295d464e0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4a9b002c-4adc-40ca-a347-0de295d464e0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dd94a55d-fa02-4d0e-9383-9a2f57bc4255}, !- Handle
  F2 Corridor Infiltration,               !- Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {132233b9-4d6f-4211-bfb0-568a799b840e}, !- Handle
  F2 N1 Apartment Infiltration,           !- Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2785f45-bd29-4fe9-b11e-24c1c0581a96}, !- Handle
  F2 N2 Apartment Infiltration,           !- Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb3acfcf-f20b-44d3-bcab-0d7fed827edc}, !- Handle
  F2 NE Apartment Infiltration,           !- Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1b335c4-46b1-4949-8158-82cbe9501a4c}, !- Handle
  F2 NW Apartment Infiltration,           !- Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {312f863d-dfbe-41e2-a370-0144676c88b4}, !- Handle
  F2 S1 Apartment Infiltration,           !- Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ea7749c-d70a-4856-bdad-8bb1146a31cd}, !- Handle
  F2 S2 Apartment Infiltration,           !- Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75bafdfe-feff-44d5-885f-7e40361a8fdf}, !- Handle
  F2 SE Apartment Infiltration,           !- Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b8d5ffb-f541-4a1f-adc9-63ba9b6f2d9e}, !- Handle
  F2 SW Apartment Infiltration,           !- Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f26de6e8-d68c-4b53-aa5c-68701bbf2407}, !- Handle
  F3 Corridor Infiltration,               !- Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93a030b2-7978-4a7c-bc18-489922a8f006}, !- Handle
  F3 N1 Apartment Infiltration,           !- Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d40558d5-fd01-428d-be91-079947dbb8d1}, !- Handle
  F3 N2 Apartment Infiltration,           !- Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ec9fa20-71b7-4e2c-8eb4-4037627c7a4e}, !- Handle
  F3 NE Apartment Infiltration,           !- Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d958ddc-965c-49fd-aa8f-f47e3acf95eb}, !- Handle
  F3 NW Apartment Infiltration,           !- Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d56188b-e5d9-44bd-bba6-67fd6977ff12}, !- Handle
  F3 S1 Apartment Infiltration,           !- Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {376cbb57-6fb5-404e-bb96-0061fb7f1225}, !- Handle
  F3 S2 Apartment Infiltration,           !- Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ae11e83-4fe4-4424-9262-e9e8e3649b09}, !- Handle
  F3 SE Apartment Infiltration,           !- Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a227d50-862f-41a4-ab88-c1b9b7f324b2}, !- Handle
  F3 SW Apartment Infiltration,           !- Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68928b68-0ae0-4cbf-a647-e3b4e661a9eb}, !- Handle
  F4 Corridor Infiltration,               !- Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a17ec3f2-a265-434f-af45-246721e82255}, !- Handle
  F4 N1 Apartment Infiltration,           !- Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b785aecf-0716-4cae-89cd-58ac76df1715}, !- Handle
  F4 N2 Apartment Infiltration,           !- Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be9209c4-6a80-46d7-a889-004699436e6c}, !- Handle
  F4 NE Apartment Infiltration,           !- Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2907d44-2562-47c6-9f4a-e77e48826140}, !- Handle
  F4 NW Apartment Infiltration,           !- Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc3760de-df62-46bb-9c45-20965eacea8e}, !- Handle
  F4 S1 Apartment Infiltration,           !- Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c915c8b-422c-4ac4-ab81-03e8f7d8bafe}, !- Handle
  F4 S2 Apartment Infiltration,           !- Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce525ec5-2379-471a-a356-0ded008770e8}, !- Handle
  F4 SE Apartment Infiltration,           !- Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ecb5364-4d00-473d-aaa5-d60e7ee005b2}, !- Handle
  F4 SW Apartment Infiltration,           !- Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f2aa858-feef-446d-823a-8eedfd705fa1}, !- Handle
  F6 Corridor Infiltration,               !- Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05dc1e80-f26b-4412-80fc-ff2e41f03350}, !- Handle
  F6 N1 Apartment Infiltration,           !- Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5c16fd7-6485-4d0f-91f0-dfb10875de35}, !- Handle
  F6 N2 Apartment Infiltration,           !- Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2eee557-c1af-4745-82f3-49dac209605c}, !- Handle
  F6 NE Apartment Infiltration,           !- Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f17ba5f7-60b4-40f3-9a41-dd69f30ac022}, !- Handle
  F6 NW Apartment Infiltration,           !- Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ce12b04-adfc-4aa4-821e-8b79145cc8dc}, !- Handle
  F6 S1 Apartment Infiltration,           !- Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {330f5efe-7a93-4858-a105-cb8d347ee515}, !- Handle
  F6 S2 Apartment Infiltration,           !- Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93716bf7-a048-48bf-b8c6-5152f995fa6e}, !- Handle
  F6 SE Apartment Infiltration,           !- Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3179e8e-245e-4785-acef-3984d400ec48}, !- Handle
  F6 SW Apartment Infiltration,           !- Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd47de4c-8548-4717-bdea-a6a28e969d25}, !- Handle
  F7 Corridor Infiltration,               !- Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15b07d76-3570-4e20-b5cd-9a2ad0c56384}, !- Handle
  F7 N1 Apartment Infiltration,           !- Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acf20d22-335c-474a-90ac-8717f959ab18}, !- Handle
  F7 N2 Apartment Infiltration,           !- Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5837192-e1cd-47c5-b417-f8d133200eb5}, !- Handle
  F7 NE Apartment Infiltration,           !- Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0650bf76-7426-45bb-91ea-2ba62c815183}, !- Handle
  F7 NW Apartment Infiltration,           !- Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1434a78a-4a2c-42dd-b7ca-ad05c32f138b}, !- Handle
  F7 S1 Apartment Infiltration,           !- Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  {31fda467-cf5c-4d32-8aa4-89ed05332a50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
