  {108c4fb5-6fbc-466d-ac30-416927bcb7f9}, !- Name
  {9453cd9c-c0f6-4031-889c-752a8cbdf391}, !- Source Object
  3,                                      !- Outlet Port
  {5a1243c4-01f1-4459-af30-e33b20078f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9db80b3-fffc-47cf-9710-37da4f1a87d5}, !- Handle
  {d49fdfec-06df-44b4-8358-6881a2038fe4}, !- Name
  {5a1243c4-01f1-4459-af30-e33b20078f9a}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {6e68d79f-6354-4b3f-9bb5-bd86b419bdd6}, !- Handle
  Node 454,                               !- Name
  {2e81eac0-4bd2-4dda-8699-16a79ae3c89d}, !- Inlet Port
  {90a23302-1082-487d-9a77-8bc54e325671}; !- Outlet Port

OS:Connection,
  {2e81eac0-4bd2-4dda-8699-16a79ae3c89d}, !- Handle
  {9baea3e7-dfff-4ae7-9b2b-3aaa163faf34}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  73,                                     !- Outlet Port
  {6e68d79f-6354-4b3f-9bb5-bd86b419bdd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a23302-1082-487d-9a77-8bc54e325671}, !- Handle
  {fd81db9a-30e8-413c-a74b-8e5dcbafcf8f}, !- Name
  {6e68d79f-6354-4b3f-9bb5-bd86b419bdd6}, !- Source Object
  3,                                      !- Outlet Port
  {5d783620-0241-4b66-b552-c734ab920f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aeeff8da-8f24-4146-a334-a0d5023d9f34}, !- Handle
  {385c9da3-75de-47d0-9f72-0294302c0ecd}, !- Name
  {5d783620-0241-4b66-b552-c734ab920f77}, !- Source Object
  4,                                      !- Outlet Port
  {e1af63b3-2e15-4047-9019-edba14b5ea6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af3f93ca-38d4-4ab5-a5d3-bff1ff90b813}, !- Handle
  Coil Heating Electric 73,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8c57694c-2c91-4c6c-9be5-012f543637c9}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22fdff83-2995-4167-8b8b-9162555f297f}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4bc1f2c-fd06-4715-be08-e86994f58d5e}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06be1103-f128-4d7a-abca-2c884102eb9f}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {090ae2c8-fa06-4d55-85dd-886e57a780a3}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c8b6d40b-9163-46b8-bc84-4c31f0bbf6c3}, !- Handle
  Coil Cooling DX Single Speed 72 15kBtu/hr 9.4EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.2554408744896,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {873e9fba-389d-4821-91cd-708b20f5bb31}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a7fd5ed5-4ff3-4011-9eb3-3058a3d989d4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {fb76be04-6df0-4bef-8cc7-94dc23892bd5}, !- Air Inlet Node Name
  {7b702fec-7466-4d41-8013-34e2529cf554}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {873e9fba-389d-4821-91cd-708b20f5bb31}, !- Supply Air Fan Name
  {af3f93ca-38d4-4ab5-a5d3-bff1ff90b813}, !- Heating Coil Name
  {c8b6d40b-9163-46b8-bc84-4c31f0bbf6c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {adf84f68-814d-44f0-a8ca-2763cb68638e}, !- Handle
  Node 455,                               !- Name
  {08c77b63-dbf0-4669-8af5-12c2faf22530}, !- Inlet Port
  {fb76be04-6df0-4bef-8cc7-94dc23892bd5}; !- Outlet Port

OS:Connection,
  {08c77b63-dbf0-4669-8af5-12c2faf22530}, !- Handle
  {8d3cac0c-09f4-496c-8cd7-dd343442ece4}, !- Name
  {4150c870-4959-4fb3-a60a-0cbef87bb0b8}, !- Source Object
  3,                                      !- Outlet Port
  {adf84f68-814d-44f0-a8ca-2763cb68638e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb76be04-6df0-4bef-8cc7-94dc23892bd5}, !- Handle
  {ea2803df-9d16-438a-9606-f446234a0a70}, !- Name
  {adf84f68-814d-44f0-a8ca-2763cb68638e}, !- Source Object
  3,                                      !- Outlet Port
  {a7fd5ed5-4ff3-4011-9eb3-3058a3d989d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a288123-9234-4636-b457-163147a66eb2}, !- Handle
  Node 456,                               !- Name
  {7b702fec-7466-4d41-8013-34e2529cf554}, !- Inlet Port
  {f6622090-25a0-42e5-8c68-152e4936e2e9}; !- Outlet Port

OS:Connection,
  {f6622090-25a0-42e5-8c68-152e4936e2e9}, !- Handle
  {0627a756-a669-4584-9424-071f494ef98e}, !- Name
  {3a288123-9234-4636-b457-163147a66eb2}, !- Source Object
  3,                                      !- Outlet Port
  {efd5acd7-86d0-44c2-ae52-6ab60e4817c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b702fec-7466-4d41-8013-34e2529cf554}, !- Handle
  {70a654f7-e410-4d66-af75-391a26781e30}, !- Name
  {a7fd5ed5-4ff3-4011-9eb3-3058a3d989d4}, !- Source Object
  4,                                      !- Outlet Port
  {3a288123-9234-4636-b457-163147a66eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {59515d6c-54b0-4823-b41d-b111a433d473}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd0bab38-f98c-4063-9efe-002192849384}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {ff005392-2d09-4160-bc00-218559405ba3}, !- Air Inlet Node Name
  {16abf684-5a46-4eff-8483-a819955f78f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {455200d3-b48c-4ba6-821e-57623924bb21}, !- Handle
  Node 457,                               !- Name
  {16abf684-5a46-4eff-8483-a819955f78f0}, !- Inlet Port
  {17d37a99-665c-4fc8-bd5e-96c32656331c}; !- Outlet Port

OS:Node,
  {1362089e-a64a-414d-aa72-1c5d06e6286c}, !- Handle
  Node 458,                               !- Name
  {cf807ddd-fc12-4501-98c2-ea9049e6eeae}, !- Inlet Port
  {1d19c840-cdcc-4bba-95f7-50cffe0df1ac}; !- Outlet Port

OS:Connection,
  {17d37a99-665c-4fc8-bd5e-96c32656331c}, !- Handle
  {740e26ce-6318-4641-aa63-fc946cb2beba}, !- Name
  {455200d3-b48c-4ba6-821e-57623924bb21}, !- Source Object
  3,                                      !- Outlet Port
  {efd5acd7-86d0-44c2-ae52-6ab60e4817c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf807ddd-fc12-4501-98c2-ea9049e6eeae}, !- Handle
  {a6977cd0-f778-4b0a-885e-40be11b44f03}, !- Name
  {76c811d3-7aa1-4207-adf4-9e3330cbe0e5}, !- Source Object
  3,                                      !- Outlet Port
  {1362089e-a64a-414d-aa72-1c5d06e6286c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d19c840-cdcc-4bba-95f7-50cffe0df1ac}, !- Handle
  {f20c3c60-b6fa-4f5b-ab0c-48d334b1c57e}, !- Name
  {1362089e-a64a-414d-aa72-1c5d06e6286c}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {ef604848-a7be-476e-ae4b-1e77e0b70a20}, !- Handle
  Node 459,                               !- Name
  {8e53a203-8c94-4041-8fdb-5a4614053ee0}, !- Inlet Port
  {ff005392-2d09-4160-bc00-218559405ba3}; !- Outlet Port

OS:Connection,
  {8e53a203-8c94-4041-8fdb-5a4614053ee0}, !- Handle
  {8716a175-0a5e-4c62-a30d-570cc1368f45}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  74,                                     !- Outlet Port
  {ef604848-a7be-476e-ae4b-1e77e0b70a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff005392-2d09-4160-bc00-218559405ba3}, !- Handle
  {315601e5-3f2b-4ad6-ae75-b8fdb53383aa}, !- Name
  {ef604848-a7be-476e-ae4b-1e77e0b70a20}, !- Source Object
  3,                                      !- Outlet Port
  {dd0bab38-f98c-4063-9efe-002192849384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16abf684-5a46-4eff-8483-a819955f78f0}, !- Handle
  {dab3f3e9-a733-41d1-86e8-04938a7fe90f}, !- Name
  {dd0bab38-f98c-4063-9efe-002192849384}, !- Source Object
  4,                                      !- Outlet Port
  {455200d3-b48c-4ba6-821e-57623924bb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0d9ee9aa-56f0-4bef-93e3-07c44152a60c}, !- Handle
  Coil Heating Electric 74,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e5a4d37f-02ef-4f60-ad62-31ddd680ed9f}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37438561-58a3-412e-8cd4-912ea2b61792}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed5d7fea-3a33-4707-8587-f6a6081dcd91}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ace7f22-d3d7-4ff3-a374-5905cedcf648}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {03600b27-cd23-4dd3-b513-e4fc8697bd3a}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f2cac0f6-f1fe-4408-9b14-b01c5ef1ff32}, !- Handle
  Coil Cooling DX Single Speed 73 21kBtu/hr 9.3EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bd8dcf11-a4cb-4155-b090-d1e1e006fedc}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e3947f08-4896-4c14-a6bc-a523d604fb3a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {b3686ad8-0aca-4ec8-9a62-eb1b08fde446}, !- Air Inlet Node Name
  {4c24c185-48b3-4209-a593-c766326c6b63}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd8dcf11-a4cb-4155-b090-d1e1e006fedc}, !- Supply Air Fan Name
  {0d9ee9aa-56f0-4bef-93e3-07c44152a60c}, !- Heating Coil Name
  {f2cac0f6-f1fe-4408-9b14-b01c5ef1ff32}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {76dc1802-ca56-4eee-a942-900ca7a2a725}, !- Handle
  Node 460,                               !- Name
  {a50b8ec1-502e-4325-9cab-100fe1abd9cc}, !- Inlet Port
  {b3686ad8-0aca-4ec8-9a62-eb1b08fde446}; !- Outlet Port

OS:Connection,
  {a50b8ec1-502e-4325-9cab-100fe1abd9cc}, !- Handle
  {1c074ba3-a118-4147-88e9-c42e5a1b0469}, !- Name
  {257d07a0-2e98-44da-a2cb-8aa0a2e859b9}, !- Source Object
  3,                                      !- Outlet Port
  {76dc1802-ca56-4eee-a942-900ca7a2a725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3686ad8-0aca-4ec8-9a62-eb1b08fde446}, !- Handle
  {f3f8c6cd-9ebb-42a5-a7fc-36ad56bc3d84}, !- Name
  {76dc1802-ca56-4eee-a942-900ca7a2a725}, !- Source Object
  3,                                      !- Outlet Port
  {e3947f08-4896-4c14-a6bc-a523d604fb3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53ff1d3d-3c9a-482d-8598-13b7ff057b9d}, !- Handle
  Node 461,                               !- Name
  {4c24c185-48b3-4209-a593-c766326c6b63}, !- Inlet Port
  {e1b07288-957e-49e5-8082-4f3b16e51c0a}; !- Outlet Port

OS:Connection,
  {e1b07288-957e-49e5-8082-4f3b16e51c0a}, !- Handle
  {2ba4e62b-fd60-4de4-a1aa-4c30eb7eb862}, !- Name
  {53ff1d3d-3c9a-482d-8598-13b7ff057b9d}, !- Source Object
  3,                                      !- Outlet Port
  {ad2818f0-bfaf-41f1-9d14-30105db81ce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c24c185-48b3-4209-a593-c766326c6b63}, !- Handle
  {f34cc1a3-6710-40a8-ab29-eb36a9e899d6}, !- Name
  {e3947f08-4896-4c14-a6bc-a523d604fb3a}, !- Source Object
  4,                                      !- Outlet Port
  {53ff1d3d-3c9a-482d-8598-13b7ff057b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {68d7e9c6-7860-4e2b-9bc3-919017f812aa}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9fe5b0f-fea0-49cf-b5bb-54039cdcdb41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 73, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {c20d7000-93b2-45ce-b9dd-4a24b405f86d}, !- Air Inlet Node Name
  {13b81db8-eb25-484a-986e-44f0024ac614}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35690c53-da36-48d6-bdb5-23122139ab12}, !- Handle
  Node 462,                               !- Name
  {13b81db8-eb25-484a-986e-44f0024ac614}, !- Inlet Port
  {8e1e4af7-53f2-44af-802d-db3ac1da7e7c}; !- Outlet Port

OS:Node,
  {449b42ed-b194-4802-8c5c-29d335411799}, !- Handle
  Node 463,                               !- Name
  {cd6c57f0-5be4-4c4d-919c-7873fdff50bb}, !- Inlet Port
  {41b12148-c9e5-48c6-9e77-f7819d395e0c}; !- Outlet Port

OS:Connection,
  {8e1e4af7-53f2-44af-802d-db3ac1da7e7c}, !- Handle
  {c08d3746-cc05-4802-99a8-1b927dc0827b}, !- Name
  {35690c53-da36-48d6-bdb5-23122139ab12}, !- Source Object
  3,                                      !- Outlet Port
  {ad2818f0-bfaf-41f1-9d14-30105db81ce1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cd6c57f0-5be4-4c4d-919c-7873fdff50bb}, !- Handle
  {7a387b1b-c43d-40c9-be23-1ae8f221ab86}, !- Name
  {2b07f1e3-98e8-47ec-9fa6-66cd336ecdea}, !- Source Object
  3,                                      !- Outlet Port
  {449b42ed-b194-4802-8c5c-29d335411799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b12148-c9e5-48c6-9e77-f7819d395e0c}, !- Handle
  {6d9d7098-3b4e-4f97-b892-328912ebb95f}, !- Name
  {449b42ed-b194-4802-8c5c-29d335411799}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {5a9d6407-08cc-4e6a-975b-0c1275eb9f96}, !- Handle
  Node 464,                               !- Name
  {067f147b-1f19-4a53-b982-5b3f1b0c3414}, !- Inlet Port
  {c20d7000-93b2-45ce-b9dd-4a24b405f86d}; !- Outlet Port

OS:Connection,
  {067f147b-1f19-4a53-b982-5b3f1b0c3414}, !- Handle
  {db87873d-0507-45be-9755-5b7fa9d612e0}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  75,                                     !- Outlet Port
  {5a9d6407-08cc-4e6a-975b-0c1275eb9f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20d7000-93b2-45ce-b9dd-4a24b405f86d}, !- Handle
  {14446c3e-6993-4730-a543-0ac7cf66a78e}, !- Name
  {5a9d6407-08cc-4e6a-975b-0c1275eb9f96}, !- Source Object
  3,                                      !- Outlet Port
  {a9fe5b0f-fea0-49cf-b5bb-54039cdcdb41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13b81db8-eb25-484a-986e-44f0024ac614}, !- Handle
  {6dc7c5e9-f51a-433b-9349-234fde1bd4a2}, !- Name
  {a9fe5b0f-fea0-49cf-b5bb-54039cdcdb41}, !- Source Object
  4,                                      !- Outlet Port
  {35690c53-da36-48d6-bdb5-23122139ab12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d1f80d2d-4d38-4a8b-9085-14275f8a307a}, !- Handle
  Coil Heating Electric 75,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {34486858-cb31-4c0b-b8f1-71e759f988f2}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b21d155-f6de-44dd-bdc9-69272d1ea883}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bfe9823-c676-4919-984f-11707076e9a0}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d84c53a-0561-4b7e-8733-80a9b0feec5f}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e80a6034-0fd3-4bd3-a22a-43f915ff91e3}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5b93056f-9e2f-42fd-b0ca-65f6655381db}, !- Handle
  Coil Cooling DX Single Speed 74 10kBtu/hr 10.3EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55847280160112,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a9258a67-e569-45c9-a554-799651cb6155}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3593711b-f94f-41be-b7df-a5089c3ad7a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {d1feb091-2dc0-4728-abad-d90c45c10991}, !- Air Inlet Node Name
  {560a6dd1-21ae-4a39-8a23-7558b3ab7343}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9258a67-e569-45c9-a554-799651cb6155}, !- Supply Air Fan Name
  {d1f80d2d-4d38-4a8b-9085-14275f8a307a}, !- Heating Coil Name
  {5b93056f-9e2f-42fd-b0ca-65f6655381db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {61c29f97-2515-4b1d-bbe8-07a575ac84ef}, !- Handle
  Node 465,                               !- Name
  {fd67a15f-1840-45a6-9758-946a422b69e1}, !- Inlet Port
  {d1feb091-2dc0-4728-abad-d90c45c10991}; !- Outlet Port

OS:Connection,
  {fd67a15f-1840-45a6-9758-946a422b69e1}, !- Handle
  {b8b0dff4-ea08-4665-89ba-90cee254c6ce}, !- Name
  {541dfaea-d357-40db-a352-3b18c7cd2784}, !- Source Object
  3,                                      !- Outlet Port
  {61c29f97-2515-4b1d-bbe8-07a575ac84ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1feb091-2dc0-4728-abad-d90c45c10991}, !- Handle
  {630bda9b-08a6-45cb-a4fb-86f0bee8d775}, !- Name
  {61c29f97-2515-4b1d-bbe8-07a575ac84ef}, !- Source Object
  3,                                      !- Outlet Port
  {3593711b-f94f-41be-b7df-a5089c3ad7a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1b840f2-541e-49d2-a67f-af39f96d08bb}, !- Handle
  Node 466,                               !- Name
  {560a6dd1-21ae-4a39-8a23-7558b3ab7343}, !- Inlet Port
  {851425f9-7659-4f00-812b-a70409c205d4}; !- Outlet Port

OS:Connection,
  {851425f9-7659-4f00-812b-a70409c205d4}, !- Handle
  {1cf64169-0811-4f7b-adba-24cbe4904929}, !- Name
  {a1b840f2-541e-49d2-a67f-af39f96d08bb}, !- Source Object
  3,                                      !- Outlet Port
  {bddd1d10-db9a-48e4-80ef-8c8376c94708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {560a6dd1-21ae-4a39-8a23-7558b3ab7343}, !- Handle
  {a289aa80-728a-45ba-bad6-c34a45c66655}, !- Name
  {3593711b-f94f-41be-b7df-a5089c3ad7a2}, !- Source Object
  4,                                      !- Outlet Port
  {a1b840f2-541e-49d2-a67f-af39f96d08bb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8dbea7ba-04c6-433f-9980-92408fded865}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {98fa150d-0315-4be4-8563-c0b15b0f6034}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 74, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {cc2bf9d5-36a2-4e9b-a443-ac3cd2f0263a}, !- Air Inlet Node Name
  {4959931b-cfc5-46dc-b4cb-4163b6c408e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9631f400-6cfd-46e3-b52b-b7754686a41c}, !- Handle
  Node 467,                               !- Name
  {4959931b-cfc5-46dc-b4cb-4163b6c408e8}, !- Inlet Port
  {f42a6f90-d6de-424e-a5f7-1b68e71233ec}; !- Outlet Port

OS:Node,
  {d1c184db-7a77-43ce-bded-d3d882812853}, !- Handle
  Node 468,                               !- Name
  {518753bf-2063-4751-9814-49fa0b69ffc1}, !- Inlet Port
  {a1b60536-d44e-4859-ab10-29c878179501}; !- Outlet Port

OS:Connection,
  {f42a6f90-d6de-424e-a5f7-1b68e71233ec}, !- Handle
  {6fb126ab-94a2-417a-a338-285eb5b7d534}, !- Name
  {9631f400-6cfd-46e3-b52b-b7754686a41c}, !- Source Object
  3,                                      !- Outlet Port
  {bddd1d10-db9a-48e4-80ef-8c8376c94708}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {518753bf-2063-4751-9814-49fa0b69ffc1}, !- Handle
  {1ee01bff-897c-411b-8b2c-349dbcf604d8}, !- Name
  {9e4a76ab-0c16-4ee8-a714-430312b262e6}, !- Source Object
  3,                                      !- Outlet Port
  {d1c184db-7a77-43ce-bded-d3d882812853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b60536-d44e-4859-ab10-29c878179501}, !- Handle
  {02bc839c-3c53-4032-8e4a-f91bc70e4bde}, !- Name
  {d1c184db-7a77-43ce-bded-d3d882812853}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {9494b011-a41a-4bad-9bf0-93c84934b69b}, !- Handle
  Node 469,                               !- Name
  {250bd5a4-1f79-40e3-9493-91231ec16685}, !- Inlet Port
  {cc2bf9d5-36a2-4e9b-a443-ac3cd2f0263a}; !- Outlet Port

OS:Connection,
  {250bd5a4-1f79-40e3-9493-91231ec16685}, !- Handle
  {3924a87b-54d5-45b1-bed9-de0ca881dce2}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  76,                                     !- Outlet Port
  {9494b011-a41a-4bad-9bf0-93c84934b69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2bf9d5-36a2-4e9b-a443-ac3cd2f0263a}, !- Handle
  {9516f393-8cb2-4706-89b8-7100044fe23c}, !- Name
  {9494b011-a41a-4bad-9bf0-93c84934b69b}, !- Source Object
  3,                                      !- Outlet Port
  {98fa150d-0315-4be4-8563-c0b15b0f6034}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4959931b-cfc5-46dc-b4cb-4163b6c408e8}, !- Handle
  {4f3b7804-dfb7-4597-91f4-02b0e1e04888}, !- Name
  {98fa150d-0315-4be4-8563-c0b15b0f6034}, !- Source Object
  4,                                      !- Outlet Port
  {9631f400-6cfd-46e3-b52b-b7754686a41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e8e16bb0-0be7-495e-abe3-d1a8ff015dba}, !- Handle
  Coil Heating Electric 76,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ab0fdfcc-8947-4dd2-8736-f77efa85119b}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c038043a-8635-4813-9798-e689a397bc15}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {910d1f81-ec8f-4e19-a094-285d08f771e7}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a47eb624-3300-42ee-bd5c-84e2ef939bca}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aba4365d-8f20-4f27-8a9e-4da8f469057a}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {46b48369-905b-4ab6-89b9-17f22f4478f1}, !- Handle
  Coil Cooling DX Single Speed 75 10kBtu/hr 10.3EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56525730590294,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3529367a-12e8-4fd3-96b3-4c0fe9057607}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {92131b36-91e6-4ab9-a4d3-e26b319a2643}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {b9a48c15-e325-40db-b9f6-22321f298f95}, !- Air Inlet Node Name
  {0c3faa64-2715-41be-8bf2-8fbe95a7571c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3529367a-12e8-4fd3-96b3-4c0fe9057607}, !- Supply Air Fan Name
  {e8e16bb0-0be7-495e-abe3-d1a8ff015dba}, !- Heating Coil Name
  {46b48369-905b-4ab6-89b9-17f22f4478f1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3568cfa2-8f97-4dae-8a46-5022569568b0}, !- Handle
  Node 470,                               !- Name
  {0e4dfdfc-4df5-4793-9f39-8bb20389b22d}, !- Inlet Port
  {b9a48c15-e325-40db-b9f6-22321f298f95}; !- Outlet Port

OS:Connection,
  {0e4dfdfc-4df5-4793-9f39-8bb20389b22d}, !- Handle
  {6cb9600b-c374-4dc0-917d-e664942af2d4}, !- Name
  {4628e3f4-adad-45f6-a18b-a1702a920f76}, !- Source Object
  3,                                      !- Outlet Port
  {3568cfa2-8f97-4dae-8a46-5022569568b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a48c15-e325-40db-b9f6-22321f298f95}, !- Handle
  {8d17dd6e-9ece-4948-acc7-7f5d82daf430}, !- Name
  {3568cfa2-8f97-4dae-8a46-5022569568b0}, !- Source Object
  3,                                      !- Outlet Port
  {92131b36-91e6-4ab9-a4d3-e26b319a2643}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98956ce8-4872-4aab-9294-4e3cd43df7ec}, !- Handle
  Node 471,                               !- Name
  {0c3faa64-2715-41be-8bf2-8fbe95a7571c}, !- Inlet Port
  {5c14e976-3eb2-4f06-8119-9515e1e78324}; !- Outlet Port

OS:Connection,
  {5c14e976-3eb2-4f06-8119-9515e1e78324}, !- Handle
  {3eb1ec7e-b03a-4561-88c7-cffb5da6aeed}, !- Name
  {98956ce8-4872-4aab-9294-4e3cd43df7ec}, !- Source Object
  3,                                      !- Outlet Port
  {54a7ee80-2220-401f-8d7f-94c1fcfd1930}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c3faa64-2715-41be-8bf2-8fbe95a7571c}, !- Handle
  {2e1ac9a2-4650-48ef-91b6-e966f5542c47}, !- Name
  {92131b36-91e6-4ab9-a4d3-e26b319a2643}, !- Source Object
  4,                                      !- Outlet Port
  {98956ce8-4872-4aab-9294-4e3cd43df7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86b2b265-be37-4581-bb56-6ed3d84a7107}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9988fd45-048a-4f60-9bc6-6a0b93d502fe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 75, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {7f6456f6-3914-4469-b7fc-c5ed0598a3c6}, !- Air Inlet Node Name
  {e3b4c462-be7c-4137-8f06-8737ddbf32a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3f3efee-ecc8-471e-9bc4-d5ccd4986181}, !- Handle
  Node 472,                               !- Name
  {e3b4c462-be7c-4137-8f06-8737ddbf32a5}, !- Inlet Port
  {2cddd60d-d79f-4db7-a266-240b2b1fe949}; !- Outlet Port

OS:Node,
  {8b09e9db-d429-4ae8-9ef9-f70732677ddd}, !- Handle
  Node 473,                               !- Name
  {b201a294-c363-4760-8ebd-b33587cae626}, !- Inlet Port
  {b6e1d9d9-7942-47c6-948b-0baa5e666641}; !- Outlet Port

OS:Connection,
  {2cddd60d-d79f-4db7-a266-240b2b1fe949}, !- Handle
  {8f7b4ad5-356a-4694-8dae-68557f7ad767}, !- Name
  {e3f3efee-ecc8-471e-9bc4-d5ccd4986181}, !- Source Object
  3,                                      !- Outlet Port
  {54a7ee80-2220-401f-8d7f-94c1fcfd1930}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b201a294-c363-4760-8ebd-b33587cae626}, !- Handle
  {33a29186-a77b-4f01-91a9-7677d32b1b21}, !- Name
  {33e22624-4850-47fb-9f9b-8fb797f603e9}, !- Source Object
  3,                                      !- Outlet Port
  {8b09e9db-d429-4ae8-9ef9-f70732677ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e1d9d9-7942-47c6-948b-0baa5e666641}, !- Handle
  {b90cec6f-5398-4d98-9a70-1f9a348fa834}, !- Name
  {8b09e9db-d429-4ae8-9ef9-f70732677ddd}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {f15493f2-7ce1-412d-b3a5-34e1b3edcec0}, !- Handle
  Node 474,                               !- Name
  {d1a59a6e-6f8d-48ed-8dad-28e9f4a63373}, !- Inlet Port
  {7f6456f6-3914-4469-b7fc-c5ed0598a3c6}; !- Outlet Port

OS:Connection,
  {d1a59a6e-6f8d-48ed-8dad-28e9f4a63373}, !- Handle
  {278efa4f-547a-43ed-8da7-42545b446d80}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  77,                                     !- Outlet Port
  {f15493f2-7ce1-412d-b3a5-34e1b3edcec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6456f6-3914-4469-b7fc-c5ed0598a3c6}, !- Handle
  {905eb134-6400-45d5-b4fa-a58e8ba87d17}, !- Name
  {f15493f2-7ce1-412d-b3a5-34e1b3edcec0}, !- Source Object
  3,                                      !- Outlet Port
  {9988fd45-048a-4f60-9bc6-6a0b93d502fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3b4c462-be7c-4137-8f06-8737ddbf32a5}, !- Handle
  {590a803b-c909-48ee-b92c-c61bc558f3e8}, !- Name
  {9988fd45-048a-4f60-9bc6-6a0b93d502fe}, !- Source Object
  4,                                      !- Outlet Port
  {e3f3efee-ecc8-471e-9bc4-d5ccd4986181}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c7a4c3c-a444-47d6-becf-28d92d354621}, !- Handle
  Coil Heating Electric 77,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4731bc7d-6f6e-4021-b9ca-2a0bb820c63c}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1de64d7-05e9-4731-bf02-a3156b94ec7f}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {853b8ca8-a134-4a69-a2f1-a9f75852acc9}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4529631e-599d-4aea-9603-5593f5fc955b}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c78a17f-ddad-4e3c-996a-e26e79abdf0f}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5d4d76f2-505c-4e4d-9c23-998e126e2f0c}, !- Handle
  Coil Cooling DX Single Speed 76 7kBtu/hr 11.0EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79531513377816,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d9b951d9-c070-45d8-80d8-0c4e90467bfd}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {976b62cd-0fac-405d-bec4-a8da3a4729c6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {356ff725-4f6d-4a0d-8651-dfe4018a9edc}, !- Air Inlet Node Name
  {f24bffc3-a4ea-473e-89bd-187e55e60cb8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9b951d9-c070-45d8-80d8-0c4e90467bfd}, !- Supply Air Fan Name
  {1c7a4c3c-a444-47d6-becf-28d92d354621}, !- Heating Coil Name
  {5d4d76f2-505c-4e4d-9c23-998e126e2f0c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {541717f7-d295-4cdc-a3cd-0687a8484734}, !- Handle
  Node 475,                               !- Name
  {74899ef9-d64f-45a3-81ce-beb08a427ec4}, !- Inlet Port
  {356ff725-4f6d-4a0d-8651-dfe4018a9edc}; !- Outlet Port

OS:Connection,
  {74899ef9-d64f-45a3-81ce-beb08a427ec4}, !- Handle
  {8e851326-f831-4cea-8720-69ffe3a7c128}, !- Name
  {a1abf74b-c007-4e7d-bb08-a32d207c5729}, !- Source Object
  3,                                      !- Outlet Port
  {541717f7-d295-4cdc-a3cd-0687a8484734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356ff725-4f6d-4a0d-8651-dfe4018a9edc}, !- Handle
  {bdc5a3fe-d2be-4f18-80df-d256688da9cd}, !- Name
  {541717f7-d295-4cdc-a3cd-0687a8484734}, !- Source Object
  3,                                      !- Outlet Port
  {976b62cd-0fac-405d-bec4-a8da3a4729c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38ff861a-b96f-418b-9d08-d763cf74730c}, !- Handle
  Node 476,                               !- Name
  {f24bffc3-a4ea-473e-89bd-187e55e60cb8}, !- Inlet Port
  {beeda04f-c12d-4108-9087-99c9bf748e23}; !- Outlet Port

OS:Connection,
  {beeda04f-c12d-4108-9087-99c9bf748e23}, !- Handle
  {c9acaa9a-c309-43f6-8b73-271b5a4a2c20}, !- Name
  {38ff861a-b96f-418b-9d08-d763cf74730c}, !- Source Object
  3,                                      !- Outlet Port
  {3fc0fba6-80bd-472c-8d0f-b777c20e5102}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f24bffc3-a4ea-473e-89bd-187e55e60cb8}, !- Handle
  {ed08f6ff-637f-4597-91dd-d320709ad9cd}, !- Name
  {976b62cd-0fac-405d-bec4-a8da3a4729c6}, !- Source Object
  4,                                      !- Outlet Port
  {38ff861a-b96f-418b-9d08-d763cf74730c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bbc2500f-33b9-4300-81f6-417fce3c608e}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de0cf5b5-cefb-43d5-a5f6-aaf9c728b26f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 76, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {857666af-a46c-4227-bc15-42d7b0ef0dec}, !- Air Inlet Node Name
  {e253afdc-79c0-40da-af7f-daa586c2ff8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {999a6482-e62d-43bf-92b8-9460670983ad}, !- Handle
  Node 477,                               !- Name
  {e253afdc-79c0-40da-af7f-daa586c2ff8c}, !- Inlet Port
  {caefcd71-2c6d-4d82-8a19-9641396ac792}; !- Outlet Port

OS:Node,
  {d54166e6-3c85-42a3-b666-07b479a49a4b}, !- Handle
  Node 478,                               !- Name
  {4fc94476-5b97-40f4-9938-417c43856898}, !- Inlet Port
  {0c16a226-71ba-4ae1-8054-5b40342c2993}; !- Outlet Port

OS:Connection,
  {caefcd71-2c6d-4d82-8a19-9641396ac792}, !- Handle
  {b1b29d03-1286-44dd-a00b-d85ac76cf16a}, !- Name
  {999a6482-e62d-43bf-92b8-9460670983ad}, !- Source Object
  3,                                      !- Outlet Port
  {3fc0fba6-80bd-472c-8d0f-b777c20e5102}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4fc94476-5b97-40f4-9938-417c43856898}, !- Handle
  {5facb230-dd51-49b6-87e8-8719d936a403}, !- Name
  {1f822b5f-dd80-4fd9-965c-fb73e68f233e}, !- Source Object
  3,                                      !- Outlet Port
  {d54166e6-3c85-42a3-b666-07b479a49a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c16a226-71ba-4ae1-8054-5b40342c2993}, !- Handle
  {c4fc9923-285a-4b2c-8988-bf9dd5ee7cad}, !- Name
  {d54166e6-3c85-42a3-b666-07b479a49a4b}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {2ba0dfaa-91e0-4d00-a2b5-8d69bd3860d9}, !- Handle
  Node 479,                               !- Name
  {c87e55ac-b514-42df-9e75-53c6ac362f74}, !- Inlet Port
  {857666af-a46c-4227-bc15-42d7b0ef0dec}; !- Outlet Port

OS:Connection,
  {c87e55ac-b514-42df-9e75-53c6ac362f74}, !- Handle
  {e81657aa-a764-4a14-bb87-463e0d25dddf}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  78,                                     !- Outlet Port
  {2ba0dfaa-91e0-4d00-a2b5-8d69bd3860d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857666af-a46c-4227-bc15-42d7b0ef0dec}, !- Handle
  {ba9a0d03-adc1-4850-a4f9-cfbca4a400fe}, !- Name
  {2ba0dfaa-91e0-4d00-a2b5-8d69bd3860d9}, !- Source Object
  3,                                      !- Outlet Port
  {de0cf5b5-cefb-43d5-a5f6-aaf9c728b26f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e253afdc-79c0-40da-af7f-daa586c2ff8c}, !- Handle
  {2c6416a9-28e2-4d05-9706-019823d96b7f}, !- Name
  {de0cf5b5-cefb-43d5-a5f6-aaf9c728b26f}, !- Source Object
  4,                                      !- Outlet Port
  {999a6482-e62d-43bf-92b8-9460670983ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72f63e3a-e980-4f58-99d8-999c95bfb37a}, !- Handle
  Coil Heating Electric 78,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ed4d6c7c-ffe2-4a7c-808f-f934ef74cd37}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec936607-4dd8-45ba-a7bf-86ea5ec41856}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19d6928e-71db-4e92-ae08-570ec76cd2e0}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dda79b68-b6e8-4a77-93e2-3487a064f9e0}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c5fd4e1-e4bf-4e5f-9e8f-d9ea5f63601a}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0e7cda2e-57b3-4621-b2c5-9b8dd4ee798b}, !- Handle
  Coil Cooling DX Single Speed 77 7kBtu/hr 11.0EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.79555198065492,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a1477a75-36f5-4dca-95e4-0c0c096c1124}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e943b008-ace6-453d-8a77-9fd73b2c0bf1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {9de0b0db-a309-44e7-b4bb-7aa612668710}, !- Air Inlet Node Name
  {e45567cd-3602-4cf4-a55a-a8c29b985734}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1477a75-36f5-4dca-95e4-0c0c096c1124}, !- Supply Air Fan Name
  {72f63e3a-e980-4f58-99d8-999c95bfb37a}, !- Heating Coil Name
  {0e7cda2e-57b3-4621-b2c5-9b8dd4ee798b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1e714036-c480-4ede-8d8a-b96779499aea}, !- Handle
  Node 480,                               !- Name
  {261c8b45-a343-4915-9b00-61b5ed00f408}, !- Inlet Port
  {9de0b0db-a309-44e7-b4bb-7aa612668710}; !- Outlet Port

OS:Connection,
  {261c8b45-a343-4915-9b00-61b5ed00f408}, !- Handle
  {9e7b4f3f-000e-4120-abf6-ac66dfe1c179}, !- Name
  {debdfa46-00d4-408b-a71a-9f96cd63c24d}, !- Source Object
  3,                                      !- Outlet Port
  {1e714036-c480-4ede-8d8a-b96779499aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de0b0db-a309-44e7-b4bb-7aa612668710}, !- Handle
  {ae54fa8e-70e3-4b87-a7a1-ae71288faed0}, !- Name
  {1e714036-c480-4ede-8d8a-b96779499aea}, !- Source Object
  3,                                      !- Outlet Port
  {e943b008-ace6-453d-8a77-9fd73b2c0bf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {404efb9f-40eb-4627-b67d-fdff67f5438a}, !- Handle
  Node 481,                               !- Name
  {e45567cd-3602-4cf4-a55a-a8c29b985734}, !- Inlet Port
  {14cf9a7f-1e1d-4d51-92c4-4753173a9fd2}; !- Outlet Port

OS:Connection,
  {14cf9a7f-1e1d-4d51-92c4-4753173a9fd2}, !- Handle
  {9228c524-81d0-4cd0-bf08-c2f185343169}, !- Name
  {404efb9f-40eb-4627-b67d-fdff67f5438a}, !- Source Object
  3,                                      !- Outlet Port
  {2c8dce49-6576-49c0-9df8-b5b1160012a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e45567cd-3602-4cf4-a55a-a8c29b985734}, !- Handle
  {f3ed75e5-85ae-49ae-87ad-55fe9afe6c98}, !- Name
  {e943b008-ace6-453d-8a77-9fd73b2c0bf1}, !- Source Object
  4,                                      !- Outlet Port
  {404efb9f-40eb-4627-b67d-fdff67f5438a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03b1ad9a-ebec-437c-aee4-f84f23f99f89}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba4710b2-fdb4-48d7-92eb-a498605ab624}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 77, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {601925d2-2549-4729-9a68-1a23af5edeab}, !- Air Inlet Node Name
  {3bbf0c2b-d2dd-4795-a09b-3f9d2115421e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {273b5f87-314d-41ea-b352-98edb2c4ea33}, !- Handle
  Node 482,                               !- Name
  {3bbf0c2b-d2dd-4795-a09b-3f9d2115421e}, !- Inlet Port
  {ec526386-e29b-40af-a2a5-6938338d5168}; !- Outlet Port

OS:Node,
  {764888b0-5644-4cf3-9181-a2a53e8189a2}, !- Handle
  Node 483,                               !- Name
  {a1ea18eb-9eb7-41cf-b2f7-7cb106399d99}, !- Inlet Port
  {4c6d9a97-487d-4452-a38b-ad8de4c877b7}; !- Outlet Port

OS:Connection,
  {ec526386-e29b-40af-a2a5-6938338d5168}, !- Handle
  {3a983d4f-2a35-4c44-84d0-30f7cfa50590}, !- Name
  {273b5f87-314d-41ea-b352-98edb2c4ea33}, !- Source Object
  3,                                      !- Outlet Port
  {2c8dce49-6576-49c0-9df8-b5b1160012a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a1ea18eb-9eb7-41cf-b2f7-7cb106399d99}, !- Handle
  {279d4087-ee2b-49e7-86bd-c1f963f6cc53}, !- Name
  {9f453023-7c00-47e2-b645-d1ecc44740fe}, !- Source Object
  3,                                      !- Outlet Port
  {764888b0-5644-4cf3-9181-a2a53e8189a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6d9a97-487d-4452-a38b-ad8de4c877b7}, !- Handle
  {4057ed04-e414-4c33-ae74-8da22f790017}, !- Name
  {764888b0-5644-4cf3-9181-a2a53e8189a2}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {7bf4a590-afcb-40b7-9c38-b60f7bd8c487}, !- Handle
  Node 484,                               !- Name
  {3605361d-bba1-419d-890e-66fd2e1a6028}, !- Inlet Port
  {601925d2-2549-4729-9a68-1a23af5edeab}; !- Outlet Port

OS:Connection,
  {3605361d-bba1-419d-890e-66fd2e1a6028}, !- Handle
  {648893a0-b021-4972-bef5-55082271b526}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  79,                                     !- Outlet Port
  {7bf4a590-afcb-40b7-9c38-b60f7bd8c487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601925d2-2549-4729-9a68-1a23af5edeab}, !- Handle
  {b37e3614-797a-4837-a0f9-80756bc293ea}, !- Name
  {7bf4a590-afcb-40b7-9c38-b60f7bd8c487}, !- Source Object
  3,                                      !- Outlet Port
  {ba4710b2-fdb4-48d7-92eb-a498605ab624}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bbf0c2b-d2dd-4795-a09b-3f9d2115421e}, !- Handle
  {d655f322-56b9-41ef-a612-e93117100e2b}, !- Name
  {ba4710b2-fdb4-48d7-92eb-a498605ab624}, !- Source Object
  4,                                      !- Outlet Port
  {273b5f87-314d-41ea-b352-98edb2c4ea33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {176b8885-dc81-483a-9cba-658d1603571d}, !- Handle
  Coil Heating Electric 79,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {44d62abe-d768-4449-83a1-f2b9efacf3f2}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10366d6c-1698-4c92-8eb8-fc1330d05f44}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66e48bee-3869-4b5b-a386-34c2722cb010}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8aa28deb-6c32-43a4-96d2-9901ac593b6a}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5c5f284-2447-4dff-ae7b-75f4740e57b2}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f474c8f-03a1-4388-bc30-11f61e40f6b6}, !- Handle
  Coil Cooling DX Single Speed 78 14kBtu/hr 9.4EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.277183152378,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0cf1e949-5873-4650-8e93-b78de872881a}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {70a229aa-4bcb-420c-b834-b8963b87bb49}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {c9a43e29-04a6-45a1-a48e-f9e399c44506}, !- Air Inlet Node Name
  {d12e71d5-6db1-41a4-920c-dfe7f1fb99df}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0cf1e949-5873-4650-8e93-b78de872881a}, !- Supply Air Fan Name
  {176b8885-dc81-483a-9cba-658d1603571d}, !- Heating Coil Name
  {2f474c8f-03a1-4388-bc30-11f61e40f6b6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {20b00386-a840-4666-8498-16ef3b21fe0a}, !- Handle
  Node 485,                               !- Name
  {e1c5647d-2bab-4f2a-a0af-1821e091676a}, !- Inlet Port
  {c9a43e29-04a6-45a1-a48e-f9e399c44506}; !- Outlet Port

OS:Connection,
  {e1c5647d-2bab-4f2a-a0af-1821e091676a}, !- Handle
  {1e5fa6e0-7efe-4b51-9e44-9df56e441d6c}, !- Name
  {077b33c8-f4fc-446e-b6f1-078dd55ea2eb}, !- Source Object
  3,                                      !- Outlet Port
  {20b00386-a840-4666-8498-16ef3b21fe0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a43e29-04a6-45a1-a48e-f9e399c44506}, !- Handle
  {e3576b4c-caa7-4daa-89b5-a15cfe1c6536}, !- Name
  {20b00386-a840-4666-8498-16ef3b21fe0a}, !- Source Object
  3,                                      !- Outlet Port
  {70a229aa-4bcb-420c-b834-b8963b87bb49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a93a71e-a350-40ad-ada0-7d8c1d7153fa}, !- Handle
  Node 486,                               !- Name
  {d12e71d5-6db1-41a4-920c-dfe7f1fb99df}, !- Inlet Port
  {59007f87-55a9-4de9-bc70-240acd924520}; !- Outlet Port

OS:Connection,
  {59007f87-55a9-4de9-bc70-240acd924520}, !- Handle
  {276222fa-573e-44a6-b634-4d7bf9b4f0c8}, !- Name
  {8a93a71e-a350-40ad-ada0-7d8c1d7153fa}, !- Source Object
  3,                                      !- Outlet Port
  {037cc525-4ec9-4776-ae96-0217b325dc63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d12e71d5-6db1-41a4-920c-dfe7f1fb99df}, !- Handle
  {d36119db-865f-46a4-96fb-850d24463a55}, !- Name
  {70a229aa-4bcb-420c-b834-b8963b87bb49}, !- Source Object
  4,                                      !- Outlet Port
  {8a93a71e-a350-40ad-ada0-7d8c1d7153fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb9639dc-c46c-431b-b0b3-8771845ac8a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a833cb2a-eaae-450e-80e9-5921c8839ad1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 78, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {ed60a186-5cfb-4ce2-950a-389d54bffcbc}, !- Air Inlet Node Name
  {b3b9d1ed-5f61-483e-839c-1d65dccab6d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb87a13b-a1dd-4efd-b2d9-f39b34dd9e31}, !- Handle
  Node 487,                               !- Name
  {b3b9d1ed-5f61-483e-839c-1d65dccab6d7}, !- Inlet Port
  {2b59d5a7-7c26-4d64-8d12-792976c585dc}; !- Outlet Port

OS:Node,
  {93b8efcc-a3b0-4e23-912c-2e1e6673d570}, !- Handle
  Node 488,                               !- Name
  {3d959ee4-3848-48d1-b8f8-212d1155ee93}, !- Inlet Port
  {feb262b4-18a2-4630-826d-213d1678a22f}; !- Outlet Port

OS:Connection,
  {2b59d5a7-7c26-4d64-8d12-792976c585dc}, !- Handle
  {b6913a9f-4b96-4f74-8518-930915475986}, !- Name
  {cb87a13b-a1dd-4efd-b2d9-f39b34dd9e31}, !- Source Object
  3,                                      !- Outlet Port
  {037cc525-4ec9-4776-ae96-0217b325dc63}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d959ee4-3848-48d1-b8f8-212d1155ee93}, !- Handle
  {8503ff90-951d-402f-b397-3ac5db153482}, !- Name
  {d7024695-ca51-4d8f-a2ba-3ac2c738bb6c}, !- Source Object
  3,                                      !- Outlet Port
  {93b8efcc-a3b0-4e23-912c-2e1e6673d570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb262b4-18a2-4630-826d-213d1678a22f}, !- Handle
  {1396267d-bbc5-4ecc-8a3c-5751e3168bd4}, !- Name
  {93b8efcc-a3b0-4e23-912c-2e1e6673d570}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {253032f8-0ec5-4422-a7ef-20a34dd6f1ba}, !- Handle
  Node 489,                               !- Name
  {1270cb02-6f3e-4b9f-88c0-1fa49ffb4829}, !- Inlet Port
  {ed60a186-5cfb-4ce2-950a-389d54bffcbc}; !- Outlet Port

OS:Connection,
  {1270cb02-6f3e-4b9f-88c0-1fa49ffb4829}, !- Handle
  {151ca875-7724-450b-9bb9-f13d28774715}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  80,                                     !- Outlet Port
  {253032f8-0ec5-4422-a7ef-20a34dd6f1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed60a186-5cfb-4ce2-950a-389d54bffcbc}, !- Handle
  {ce438507-b944-4201-a87b-4bd5e4ca2ddf}, !- Name
  {253032f8-0ec5-4422-a7ef-20a34dd6f1ba}, !- Source Object
  3,                                      !- Outlet Port
  {a833cb2a-eaae-450e-80e9-5921c8839ad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3b9d1ed-5f61-483e-839c-1d65dccab6d7}, !- Handle
  {1bc613a5-bb7b-4f0b-8e1e-a6fb9dccdf25}, !- Name
  {a833cb2a-eaae-450e-80e9-5921c8839ad1}, !- Source Object
  4,                                      !- Outlet Port
  {cb87a13b-a1dd-4efd-b2d9-f39b34dd9e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ceffd6c6-1d55-4fa0-ab5b-dd7cb2928921}, !- Handle
  Coil Heating Electric 80,               !- Name
  {06a337cc-8f88-4b9e-a57b-86f8659a7db7}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3b650d9a-4693-4de7-ab17-28a12f576b65}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2cacd6c7-5965-4abe-9218-0e9cf0a59d11}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1496913-8830-410c-a68c-858565f18e4c}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acc084d9-c0fa-4095-a42b-d4088e576ace}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {025aeccc-57c9-492d-b713-e75bc52a5d5d}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0d028516-4472-4329-9eef-0afbe41d573a}, !- Handle
  Coil Cooling DX Single Speed 79 7kBtu/hr 11.0EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ee3794f1-5f74-4e8b-a050-2464a2ea40b1}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffb752f9-0176-4215-b588-9cafb0707b99}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {b3aa2b97-12e6-4bf6-9498-5643947a0f8c}, !- Air Inlet Node Name
  {5cea6de0-95b5-46d8-91bb-e5861d38f478}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ee3794f1-5f74-4e8b-a050-2464a2ea40b1}, !- Supply Air Fan Name
  {ceffd6c6-1d55-4fa0-ab5b-dd7cb2928921}, !- Heating Coil Name
  {0d028516-4472-4329-9eef-0afbe41d573a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f3aec0d7-f240-4a9c-9291-f2fe9d03a737}, !- Handle
  Node 490,                               !- Name
  {34077b2b-c96c-4f37-a477-db44106e3d53}, !- Inlet Port
  {b3aa2b97-12e6-4bf6-9498-5643947a0f8c}; !- Outlet Port

OS:Connection,
  {34077b2b-c96c-4f37-a477-db44106e3d53}, !- Handle
  {628aec5d-20c5-4233-9606-6e9d7ce3f8ad}, !- Name
  {08423146-c7d9-4bd2-afab-dea949a8942c}, !- Source Object
  3,                                      !- Outlet Port
  {f3aec0d7-f240-4a9c-9291-f2fe9d03a737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3aa2b97-12e6-4bf6-9498-5643947a0f8c}, !- Handle
  {fccb8360-48f3-494d-8862-cf6bb2f44692}, !- Name
  {f3aec0d7-f240-4a9c-9291-f2fe9d03a737}, !- Source Object
  3,                                      !- Outlet Port
  {ffb752f9-0176-4215-b588-9cafb0707b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c842b16f-6e50-4362-83cb-b75f0a89b91b}, !- Handle
  Node 491,                               !- Name
  {5cea6de0-95b5-46d8-91bb-e5861d38f478}, !- Inlet Port
  {7cca8bba-f3d9-49c4-9674-1734930f5168}; !- Outlet Port

OS:Connection,
  {7cca8bba-f3d9-49c4-9674-1734930f5168}, !- Handle
  {f9b9ef54-70b5-40a2-a13e-ba8efba9ea1e}, !- Name
  {c842b16f-6e50-4362-83cb-b75f0a89b91b}, !- Source Object
  3,                                      !- Outlet Port
  {0f75e22b-9dfb-4e42-ae9d-8e0307295615}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cea6de0-95b5-46d8-91bb-e5861d38f478}, !- Handle
  {9cfd3289-b060-4db1-bdbf-0f5f03302550}, !- Name
  {ffb752f9-0176-4215-b588-9cafb0707b99}, !- Source Object
  4,                                      !- Outlet Port
  {c842b16f-6e50-4362-83cb-b75f0a89b91b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {157b1e5f-b097-4ebc-964e-2ced473aecd6}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {391b19af-d86d-499a-b004-d9519d197158}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {5b446ab5-d2e2-4bb1-b96d-9b22faa429b9}, !- Air Inlet Node Name
  {a572ed56-6ff9-44f1-9f6c-5164bbf519f2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a24d2d0-fedc-4387-bf18-a0f19533cc90}, !- Handle
  Node 492,                               !- Name
  {a572ed56-6ff9-44f1-9f6c-5164bbf519f2}, !- Inlet Port
  {472199d9-6b10-4590-a4e7-854efce43047}; !- Outlet Port

OS:Node,
  {436ff066-e0e2-4360-8588-4092b6a1c9b1}, !- Handle
  Node 493,                               !- Name
  {3f12930c-8c4e-4867-b11d-744f61f2ec4c}, !- Inlet Port
  {1c0fad39-d213-4d2e-b37a-28fde40d5710}; !- Outlet Port

OS:Connection,
  {472199d9-6b10-4590-a4e7-854efce43047}, !- Handle
  {c39c9d2e-3fbf-4a8b-8ae2-2893032967d2}, !- Name
  {0a24d2d0-fedc-4387-bf18-a0f19533cc90}, !- Source Object
  3,                                      !- Outlet Port
  {0f75e22b-9dfb-4e42-ae9d-8e0307295615}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f12930c-8c4e-4867-b11d-744f61f2ec4c}, !- Handle
  {809ac1d2-1ecd-4999-ac8f-9ce471c4c011}, !- Name
  {c71ebd6e-96fa-4d25-94b5-c90e8f2cc8d3}, !- Source Object
  3,                                      !- Outlet Port
  {436ff066-e0e2-4360-8588-4092b6a1c9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0fad39-d213-4d2e-b37a-28fde40d5710}, !- Handle
  {d39e2903-f147-4619-b656-2442cd569ad9}, !- Name
  {436ff066-e0e2-4360-8588-4092b6a1c9b1}, !- Source Object
  3,                                      !- Outlet Port
  {2c0ae344-594f-4186-b962-a905bb6acfb1}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {4f24c4be-22e0-4232-bb80-f9d087b6013b}, !- Handle
  Node 494,                               !- Name
  {bdad737b-fead-4caf-af8f-fcbbc7dc29e6}, !- Inlet Port
  {5b446ab5-d2e2-4bb1-b96d-9b22faa429b9}; !- Outlet Port

OS:Connection,
  {bdad737b-fead-4caf-af8f-fcbbc7dc29e6}, !- Handle
  {c4f22b23-33ad-4070-9051-bf5f9b08df87}, !- Name
  {1119a128-fa78-4054-aaf8-7fd99b663fc1}, !- Source Object
  81,                                     !- Outlet Port
  {4f24c4be-22e0-4232-bb80-f9d087b6013b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b446ab5-d2e2-4bb1-b96d-9b22faa429b9}, !- Handle
  {259f94c8-5626-44c4-9815-5c60b65b7c9b}, !- Name
  {4f24c4be-22e0-4232-bb80-f9d087b6013b}, !- Source Object
  3,                                      !- Outlet Port
  {391b19af-d86d-499a-b004-d9519d197158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a572ed56-6ff9-44f1-9f6c-5164bbf519f2}, !- Handle
  {f23c7ffb-96d3-429f-ba09-064a361bae16}, !- Name
  {391b19af-d86d-499a-b004-d9519d197158}, !- Source Object
  4,                                      !- Outlet Port
  {0a24d2d0-fedc-4387-bf18-a0f19533cc90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ef346ae-5c13-4f79-a5e8-9f8fc88ff9d0}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {2634d79f-d644-45d3-88fa-720ddbf1faa1}, !- Availability Schedule
  {f5fc7f26-f6bc-4f97-a2da-7892fafb0758}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {547f8ea9-0257-4f94-9d81-4782d8686b73}, !- Supply Side Inlet Node Name
  {441592f4-32ee-4247-b263-fda710883d30}, !- Demand Side Outlet Node Name
  {232413b5-2328-4f55-906f-a0a6e0838a0f}, !- Demand Side Inlet Node A
  {580180a5-586f-4649-b7e6-79d95a5a2989}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Demand Mixer Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {257ee4b1-65ce-471c-a956-4846667d13a1}, !- Handle
  Node 495,                               !- Name
  {547f8ea9-0257-4f94-9d81-4782d8686b73}, !- Inlet Port
  {c57c1022-7d8d-4b23-820a-3f35479d9656}; !- Outlet Port

OS:Node,
  {397eaedc-7aa0-441f-bbeb-bebe7aa4ea04}, !- Handle
  Node 496,                               !- Name
  {e8e439da-b672-42dd-98a0-47692705aea6}, !- Inlet Port
  {580180a5-586f-4649-b7e6-79d95a5a2989}; !- Outlet Port

OS:Connection,
  {547f8ea9-0257-4f94-9d81-4782d8686b73}, !- Handle
  {48fc2df3-a722-4b74-8338-6a2def928b03}, !- Name
  {7ef346ae-5c13-4f79-a5e8-9f8fc88ff9d0}, !- Source Object
  8,                                      !- Outlet Port
  {257ee4b1-65ce-471c-a956-4846667d13a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580180a5-586f-4649-b7e6-79d95a5a2989}, !- Handle
  {47445ef5-a0be-4d08-80fd-da54a9c5d3c7}, !- Name
  {397eaedc-7aa0-441f-bbeb-bebe7aa4ea04}, !- Source Object
  3,                                      !- Outlet Port
  {7ef346ae-5c13-4f79-a5e8-9f8fc88ff9d0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e7dc0f75-a73a-4f74-979d-b72ef3286755}, !- Handle
  Node 497,                               !- Name
  {232413b5-2328-4f55-906f-a0a6e0838a0f}, !- Inlet Port
  {1f63700f-80e4-42db-89d9-4a565b3cf2bf}; !- Outlet Port

OS:Node,
  {4afa474b-f72d-4e54-9e2c-a266ddd25067}, !- Handle
  Node 498,                               !- Name
  {ea7ff14c-419f-4de2-b32c-8f107389d984}, !- Inlet Port
  {441592f4-32ee-4247-b263-fda710883d30}; !- Outlet Port

OS:Node,
  {2d04386b-6641-42cd-ba10-47d31df11d47}, !- Handle
  Node 499,                               !- Name
  {a39ed1f4-2b32-4aa4-977e-cd360dd442e3}, !- Inlet Port
  {538c3c32-1a2d-4a24-b651-b353ba430edd}; !- Outlet Port

OS:Connection,
  {232413b5-2328-4f55-906f-a0a6e0838a0f}, !- Handle
  {c60fd8e6-a626-4aab-8b04-eb842ccd70b4}, !- Name
  {7ef346ae-5c13-4f79-a5e8-9f8fc88ff9d0}, !- Source Object
  10,                                     !- Outlet Port
  {e7dc0f75-a73a-4f74-979d-b72ef3286755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441592f4-32ee-4247-b263-fda710883d30}, !- Handle
  {6347eb00-7e85-4aa0-858e-eb70fc706107}, !- Name
  {4afa474b-f72d-4e54-9e2c-a266ddd25067}, !- Source Object
  3,                                      !- Outlet Port
  {7ef346ae-5c13-4f79-a5e8-9f8fc88ff9d0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1f63700f-80e4-42db-89d9-4a565b3cf2bf}, !- Inlet Node Name
  {1bf43a70-24cf-4711-a0c4-aae4bdb79cfd}, !- Outlet Node Name 1
  {8c88f1d2-b363-47a1-97d9-ca618974b863}, !- Outlet Node Name 2
  {c8da60ce-09ab-4ff5-9dbe-ef35f6a1617d}, !- Outlet Node Name 3
  {6cc30f99-9f05-46cf-94bf-2cb14f857529}, !- Outlet Node Name 4
  {f3a65056-39cc-41b5-9be1-65151fb2d16c}, !- Outlet Node Name 5
  {9c832292-7169-44eb-bc98-10ff0892b39a}, !- Outlet Node Name 6
  {981b72a7-da47-44bd-893a-b91b076a12b1}, !- Outlet Node Name 7
  {b1d6d5a3-bdbe-41ed-af79-18ec350f3fa0}, !- Outlet Node Name 8
  {0c6a5118-afef-40c5-9073-958da9a25b5b}, !- Outlet Node Name 9
  {2f5c0d84-d6b4-4ac0-8b35-b993caeb3b0c}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ea7ff14c-419f-4de2-b32c-8f107389d984}, !- Outlet Node Name
  {ab17dca6-40aa-44eb-83e0-978e88d69aa6}, !- Inlet Node Name 1
  {b175081e-3513-4190-98f7-d9df11002e82}, !- Inlet Node Name 2
  {7e5cdb23-fbbb-4225-ad35-d001999e58d6}, !- Inlet Node Name 3
  {45d43aed-4598-40e4-a89f-da368b1cdb94}, !- Inlet Node Name 4
  {54a64462-21de-4165-8bad-b248b5c44e61}, !- Inlet Node Name 5
  {6e6169d8-0659-4121-a118-23a95155d290}, !- Inlet Node Name 6
  {5f5038b4-54aa-4ffb-85fd-adf70f515139}, !- Inlet Node Name 7
  {b89d25dd-0a43-4779-a700-ce1fe5808aed}, !- Inlet Node Name 8
  {db86d53c-92d2-40c9-9289-b384a6059779}, !- Inlet Node Name 9
  {7f113877-3d20-43c7-8095-fc8685284e3c}; !- Inlet Node Name 10

OS:Connection,
  {1f63700f-80e4-42db-89d9-4a565b3cf2bf}, !- Handle
  {35919a06-063f-4311-91d5-29a6c2a7f55e}, !- Name
  {e7dc0f75-a73a-4f74-979d-b72ef3286755}, !- Source Object
  3,                                      !- Outlet Port
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7ff14c-419f-4de2-b32c-8f107389d984}, !- Handle
  {36414523-dfc6-4330-b20d-a4a2eee67a18}, !- Name
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Source Object
  2,                                      !- Outlet Port
  {4afa474b-f72d-4e54-9e2c-a266ddd25067}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31282f89-495d-4a47-98b7-d82b09e98280}, !- Handle
  {7ef346ae-5c13-4f79-a5e8-9f8fc88ff9d0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f5fc7f26-f6bc-4f97-a2da-7892fafb0758}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7c16e1ed-5f89-4bb9-8866-af323792652c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d1a7a1a8-a864-4ef0-9582-f2d03756401a}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ea22d108-3698-47a3-a3db-2487541335fb}, !- Air Inlet Node Name
  {e8e439da-b672-42dd-98a0-47692705aea6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {91a2bd4b-0c28-4cf4-8b4e-85c71dd29afb}, !- Handle
  Coil Heating Electric 81,               !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c54ac410-3dad-4e4f-a963-1dc51c8e0e1a}, !- Air Inlet Node Name
  {03f51a4c-bef5-4414-aa7b-735c1b6c75b4}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b5acf86f-9b3b-4784-bce9-d154d8f6155d}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {966241b7-b536-49ac-b774-9f75088910b0}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1128350-edd2-4ddd-912c-cb1872d9c3fc}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae5361fe-33d8-4be5-99b1-26fd5babdbf9}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {16b086dc-373e-41ec-a414-5ff59bf9a358}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31949015-80b2-4458-b88d-c624d3deeb7f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 86kBtu/hr 9.44EER, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a654475-0562-4e49-9fda-133f87cb3324}, !- Air Inlet Node Name
  {65c1e30a-3523-4c2f-add9-8828d804989d}, !- Air Outlet Node Name
  {627c1913-51ab-479f-9761-855a01f56b23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8dccb813-a02c-4a12-81a0-c43bbab382e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cfec46c3-aa7f-4bcf-8982-7416fe161b64}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5a0c388-cfc8-47bb-acb8-31d37f8dab54}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8a9acaa-d4e2-43ae-b88a-b2dfa9396429}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {34aa3f6a-a7c1-430d-a13b-71bf649ee4c2}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2634d79f-d644-45d3-88fa-720ddbf1faa1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52b6a7cd-9dac-49c2-80f1-e60791d582f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52b6a7cd-9dac-49c2-80f1-e60791d582f5}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3cc50f16-811f-42bf-9232-8ba5da3c6717}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {34aa3f6a-a7c1-430d-a13b-71bf649ee4c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {503c5e26-1108-42a0-8e0b-36182ed3d166}, !- Mixed Air Node Name
  {c5ac16ae-0b31-4d1f-a611-5a35766da51f}, !- Outdoor Air Stream Node Name
  {f18d15fb-bb66-4798-b78c-a4c20c2d78ae}, !- Relief Air Stream Node Name
  {c57c1022-7d8d-4b23-820a-3f35479d9656}; !- Return Air Stream Node Name

OS:Node,
  {81753b00-9c01-4715-8ebf-b57e51b88dc9}, !- Handle
  Node 500,                               !- Name
  ,                                       !- Inlet Port
  {dade1218-da00-4cdf-abec-0c0d9ee33cea}; !- Outlet Port

OS:Node,
  {ff67d801-3ed5-4acb-b677-55b23a8e44af}, !- Handle
  Node 501,                               !- Name
  {6f8a610b-a897-4aed-a738-2c3886220341}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e439da-b672-42dd-98a0-47692705aea6}, !- Handle
  {7b4befdc-0095-4165-967e-75c6c88b62de}, !- Name
  {d1a7a1a8-a864-4ef0-9582-f2d03756401a}, !- Source Object
  9,                                      !- Outlet Port
  {397eaedc-7aa0-441f-bbeb-bebe7aa4ea04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b730106d-1d39-42ba-bb96-491524befa4d}, !- Handle
  Node 502,                               !- Name
  {03f51a4c-bef5-4414-aa7b-735c1b6c75b4}, !- Inlet Port
  {ea22d108-3698-47a3-a3db-2487541335fb}; !- Outlet Port

OS:Connection,
  {03f51a4c-bef5-4414-aa7b-735c1b6c75b4}, !- Handle
  {9596ff59-4113-4370-b4e0-f1cdca8caa34}, !- Name
  {91a2bd4b-0c28-4cf4-8b4e-85c71dd29afb}, !- Source Object
  6,                                      !- Outlet Port
  {b730106d-1d39-42ba-bb96-491524befa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea22d108-3698-47a3-a3db-2487541335fb}, !- Handle
  {e8519413-0168-438c-962d-c6212db52d77}, !- Name
  {b730106d-1d39-42ba-bb96-491524befa4d}, !- Source Object
  3,                                      !- Outlet Port
  {d1a7a1a8-a864-4ef0-9582-f2d03756401a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b9c55ca3-cdb9-43e4-8cf6-0653311d277a}, !- Handle
  Node 503,                               !- Name
  {65c1e30a-3523-4c2f-add9-8828d804989d}, !- Inlet Port
  {c54ac410-3dad-4e4f-a963-1dc51c8e0e1a}; !- Outlet Port

OS:Connection,
  {65c1e30a-3523-4c2f-add9-8828d804989d}, !- Handle
  {49ec05b6-bc43-400c-b435-7df05acabc5a}, !- Name
  {31949015-80b2-4458-b88d-c624d3deeb7f}, !- Source Object
  9,                                      !- Outlet Port
  {b9c55ca3-cdb9-43e4-8cf6-0653311d277a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54ac410-3dad-4e4f-a963-1dc51c8e0e1a}, !- Handle
  {fe60afb9-87d8-45c8-b694-8b3258329eb2}, !- Name
  {b9c55ca3-cdb9-43e4-8cf6-0653311d277a}, !- Source Object
  3,                                      !- Outlet Port
  {91a2bd4b-0c28-4cf4-8b4e-85c71dd29afb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2d436ce7-20a7-4208-ae70-faa58db9fe78}, !- Handle
  Node 504,                               !- Name
  {503c5e26-1108-42a0-8e0b-36182ed3d166}, !- Inlet Port
  {0a654475-0562-4e49-9fda-133f87cb3324}; !- Outlet Port

OS:Connection,
  {c57c1022-7d8d-4b23-820a-3f35479d9656}, !- Handle
  {7e7edde1-10f0-4473-88b5-925f93816d01}, !- Name
  {257ee4b1-65ce-471c-a956-4846667d13a1}, !- Source Object
  3,                                      !- Outlet Port
  {3cc50f16-811f-42bf-9232-8ba5da3c6717}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {503c5e26-1108-42a0-8e0b-36182ed3d166}, !- Handle
  {fded151d-156c-4512-84fd-ee645c41f7a0}, !- Name
  {3cc50f16-811f-42bf-9232-8ba5da3c6717}, !- Source Object
  5,                                      !- Outlet Port
  {2d436ce7-20a7-4208-ae70-faa58db9fe78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a654475-0562-4e49-9fda-133f87cb3324}, !- Handle
  {004308c6-7b9a-48af-b4f3-f8b0bfb910dc}, !- Name
  {2d436ce7-20a7-4208-ae70-faa58db9fe78}, !- Source Object
  3,                                      !- Outlet Port
  {31949015-80b2-4458-b88d-c624d3deeb7f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {01b00586-bfd6-4d06-a5c6-96f02943974f}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {81d2f8c0-2c8b-4d26-a84d-3f459782bcf4}, !- Control Zone Name
  {397eaedc-7aa0-441f-bbeb-bebe7aa4ea04}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72a5dc4d-be3f-4edd-a17a-9490710fc695}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 80, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {d81b5565-3370-4882-83bf-ef2d5718d6d4}, !- Air Inlet Node Name
  {a39ed1f4-2b32-4aa4-977e-cd360dd442e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3abde9ff-5640-48bd-a905-660a20ac6418}, !- Handle
  Node 505,                               !- Name
  {42ad6a23-b671-4dea-ae88-9a6130fc9e97}, !- Inlet Port
  {ab17dca6-40aa-44eb-83e0-978e88d69aa6}; !- Outlet Port

OS:Connection,
  {538c3c32-1a2d-4a24-b651-b353ba430edd}, !- Handle
  {c039ae9d-be3c-4e85-9019-dd03bdedc6a5}, !- Name
  {2d04386b-6641-42cd-ba10-47d31df11d47}, !- Source Object
  3,                                      !- Outlet Port
  {55d7fedd-5d97-4200-bc80-07062965e1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42ad6a23-b671-4dea-ae88-9a6130fc9e97}, !- Handle
  {d4ce7b6f-531b-491e-ab24-e977ef9da201}, !- Name
  {2e1da653-b987-4eb7-8ee4-657fbbef16cf}, !- Source Object
  3,                                      !- Outlet Port
  {3abde9ff-5640-48bd-a905-660a20ac6418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab17dca6-40aa-44eb-83e0-978e88d69aa6}, !- Handle
  {4a860f94-1352-4e10-b8f4-4ff0949a5da2}, !- Name
  {3abde9ff-5640-48bd-a905-660a20ac6418}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7bc254e3-3eaa-458b-b524-6abe0a69f8a0}, !- Handle
  Node 506,                               !- Name
  {1bf43a70-24cf-4711-a0c4-aae4bdb79cfd}, !- Inlet Port
  {d81b5565-3370-4882-83bf-ef2d5718d6d4}; !- Outlet Port

OS:Connection,
  {1bf43a70-24cf-4711-a0c4-aae4bdb79cfd}, !- Handle
  {f8c761ca-f13d-44b3-9e0c-691b9746d2d0}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  3,                                      !- Outlet Port
  {7bc254e3-3eaa-458b-b524-6abe0a69f8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81b5565-3370-4882-83bf-ef2d5718d6d4}, !- Handle
  {06607fb4-d61a-45fe-9e94-77c6624fbd2a}, !- Name
  {7bc254e3-3eaa-458b-b524-6abe0a69f8a0}, !- Source Object
  3,                                      !- Outlet Port
  {72a5dc4d-be3f-4edd-a17a-9490710fc695}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a39ed1f4-2b32-4aa4-977e-cd360dd442e3}, !- Handle
  {5458a95f-eb90-493a-9c62-69c02253f191}, !- Name
  {72a5dc4d-be3f-4edd-a17a-9490710fc695}, !- Source Object
  4,                                      !- Outlet Port
  {2d04386b-6641-42cd-ba10-47d31df11d47}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {887f948c-112c-43af-a006-7840ea515523}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a8f73ba-93b7-4964-9f9b-f55934d236f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 81, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {bd5587c8-dabc-416f-a396-33f231d8b90f}, !- Air Inlet Node Name
  {9cf5594a-1609-4072-aa6c-9a558dc2c293}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7bcbcab-598e-4370-964b-367d820bded2}, !- Handle
  Node 507,                               !- Name
  {9cf5594a-1609-4072-aa6c-9a558dc2c293}, !- Inlet Port
  {763fc293-d50f-4371-bfd4-2195237833fe}; !- Outlet Port

OS:Node,
  {8ae9541f-761c-45eb-823a-f45c3a91e71c}, !- Handle
  Node 508,                               !- Name
  {77e6f57a-1b5d-4042-9a60-0060d6390585}, !- Inlet Port
  {b175081e-3513-4190-98f7-d9df11002e82}; !- Outlet Port

OS:Connection,
  {763fc293-d50f-4371-bfd4-2195237833fe}, !- Handle
  {2f99df9c-1108-46e5-a678-e884654e1c09}, !- Name
  {a7bcbcab-598e-4370-964b-367d820bded2}, !- Source Object
  3,                                      !- Outlet Port
  {b181f06b-c8bf-4219-b05e-9b4b5035d847}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77e6f57a-1b5d-4042-9a60-0060d6390585}, !- Handle
  {59d84e78-4cbb-4e21-9e9c-a81f91a32bec}, !- Name
  {a1317175-44f9-43a7-96ea-41a5b5bff2d2}, !- Source Object
  3,                                      !- Outlet Port
  {8ae9541f-761c-45eb-823a-f45c3a91e71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b175081e-3513-4190-98f7-d9df11002e82}, !- Handle
  {aaa2a7d1-af6a-420c-9add-6eb7237f9433}, !- Name
  {8ae9541f-761c-45eb-823a-f45c3a91e71c}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {28449d1c-8460-4a80-b49c-1ee8b62eff56}, !- Handle
  Node 509,                               !- Name
  {8c88f1d2-b363-47a1-97d9-ca618974b863}, !- Inlet Port
  {bd5587c8-dabc-416f-a396-33f231d8b90f}; !- Outlet Port

OS:Connection,
  {8c88f1d2-b363-47a1-97d9-ca618974b863}, !- Handle
  {45914f61-13f7-4c13-862d-cc21e445139e}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  4,                                      !- Outlet Port
  {28449d1c-8460-4a80-b49c-1ee8b62eff56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5587c8-dabc-416f-a396-33f231d8b90f}, !- Handle
  {9acfcb6b-1e5d-462e-a161-a8a52aef2782}, !- Name
  {28449d1c-8460-4a80-b49c-1ee8b62eff56}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f73ba-93b7-4964-9f9b-f55934d236f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cf5594a-1609-4072-aa6c-9a558dc2c293}, !- Handle
  {b74c690c-6853-4f80-9c52-2beb088dd3dd}, !- Name
  {0a8f73ba-93b7-4964-9f9b-f55934d236f8}, !- Source Object
  4,                                      !- Outlet Port
  {a7bcbcab-598e-4370-964b-367d820bded2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f66d735-1ec7-4244-bdbd-7678834815a2}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13256753-e115-4e27-a553-47f27716fed1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 82, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {cb1193f5-4c08-4a48-94bc-d2c16ef56582}, !- Air Inlet Node Name
  {7c18b37d-5c75-4171-8aa8-35194820a55a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f82d31dd-d3e7-4960-aa44-6f81d980338a}, !- Handle
  Node 510,                               !- Name
  {7c18b37d-5c75-4171-8aa8-35194820a55a}, !- Inlet Port
  {2a9bc1ad-42e0-4df9-bb4f-395e9a0ebd40}; !- Outlet Port

OS:Node,
  {0ac652b4-2c4b-4cce-9223-b21141e6cdcd}, !- Handle
  Node 511,                               !- Name
  {50dfd0c5-f243-43d2-9b75-b5e04c406082}, !- Inlet Port
  {7e5cdb23-fbbb-4225-ad35-d001999e58d6}; !- Outlet Port

OS:Connection,
  {2a9bc1ad-42e0-4df9-bb4f-395e9a0ebd40}, !- Handle
  {9c8c6d5f-3fba-4973-9329-536a43a06f2b}, !- Name
  {f82d31dd-d3e7-4960-aa44-6f81d980338a}, !- Source Object
  3,                                      !- Outlet Port
  {5baf1fba-20aa-4207-84a5-568a76c7771f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50dfd0c5-f243-43d2-9b75-b5e04c406082}, !- Handle
  {ae276dda-a5ef-4aed-a9a3-1e36c6cede56}, !- Name
  {bf54f6d5-98be-4d25-932d-5178caa9d222}, !- Source Object
  3,                                      !- Outlet Port
  {0ac652b4-2c4b-4cce-9223-b21141e6cdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5cdb23-fbbb-4225-ad35-d001999e58d6}, !- Handle
  {fabe311b-932d-488d-97e3-b4ddf9b7450a}, !- Name
  {0ac652b4-2c4b-4cce-9223-b21141e6cdcd}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b901bb13-b462-4668-a1b7-5dfbc4831718}, !- Handle
  Node 512,                               !- Name
  {c8da60ce-09ab-4ff5-9dbe-ef35f6a1617d}, !- Inlet Port
  {cb1193f5-4c08-4a48-94bc-d2c16ef56582}; !- Outlet Port

OS:Connection,
  {c8da60ce-09ab-4ff5-9dbe-ef35f6a1617d}, !- Handle
  {1ed13059-2798-4a77-bcc6-ba22b5cee1c4}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  5,                                      !- Outlet Port
  {b901bb13-b462-4668-a1b7-5dfbc4831718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1193f5-4c08-4a48-94bc-d2c16ef56582}, !- Handle
  {3b9defbb-b17a-4123-9896-90ae57474911}, !- Name
  {b901bb13-b462-4668-a1b7-5dfbc4831718}, !- Source Object
  3,                                      !- Outlet Port
  {13256753-e115-4e27-a553-47f27716fed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c18b37d-5c75-4171-8aa8-35194820a55a}, !- Handle
  {512511d6-c7d9-4fc9-a9ee-83a0cab3d13d}, !- Name
  {13256753-e115-4e27-a553-47f27716fed1}, !- Source Object
  4,                                      !- Outlet Port
  {f82d31dd-d3e7-4960-aa44-6f81d980338a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b313e731-2b08-4ce4-89e8-77b3361dc663}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8936ffb9-6681-4f67-a89a-192e728f1906}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 83, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {feef6662-7e17-44e1-a2a1-d80da3c18172}, !- Air Inlet Node Name
  {717a4acd-9d39-41ca-bf17-e5770c54da9a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5743ff55-5457-4ccf-b4a1-d0226c14e8e8}, !- Handle
  Node 513,                               !- Name
  {717a4acd-9d39-41ca-bf17-e5770c54da9a}, !- Inlet Port
  {452630ef-173f-4a0b-8f14-96c4f154721e}; !- Outlet Port

OS:Node,
  {fe87769e-5590-4a82-b4a9-97fa1747a287}, !- Handle
  Node 514,                               !- Name
  {e3de0a39-9aae-47b9-8a2f-1552c471fa61}, !- Inlet Port
  {45d43aed-4598-40e4-a89f-da368b1cdb94}; !- Outlet Port

OS:Connection,
  {452630ef-173f-4a0b-8f14-96c4f154721e}, !- Handle
  {42545918-e310-4feb-8a11-af9ba2164eeb}, !- Name
  {5743ff55-5457-4ccf-b4a1-d0226c14e8e8}, !- Source Object
  3,                                      !- Outlet Port
  {56301398-25a1-4669-b0db-ab4c734f4c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3de0a39-9aae-47b9-8a2f-1552c471fa61}, !- Handle
  {a4fab628-6b03-4212-b4d4-93f9c1c6fe78}, !- Name
  {81b23ec6-a9f3-4bd2-a4f4-30d9e2c328e4}, !- Source Object
  3,                                      !- Outlet Port
  {fe87769e-5590-4a82-b4a9-97fa1747a287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d43aed-4598-40e4-a89f-da368b1cdb94}, !- Handle
  {abc5c8ff-eb05-4765-a98f-5e3d6ae0af19}, !- Name
  {fe87769e-5590-4a82-b4a9-97fa1747a287}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {702fd153-5358-4a0a-ab4d-c09a8ea096c1}, !- Handle
  Node 515,                               !- Name
  {6cc30f99-9f05-46cf-94bf-2cb14f857529}, !- Inlet Port
  {feef6662-7e17-44e1-a2a1-d80da3c18172}; !- Outlet Port

OS:Connection,
  {6cc30f99-9f05-46cf-94bf-2cb14f857529}, !- Handle
  {79513976-8d5e-4b55-8127-9213f25dd22b}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  6,                                      !- Outlet Port
  {702fd153-5358-4a0a-ab4d-c09a8ea096c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feef6662-7e17-44e1-a2a1-d80da3c18172}, !- Handle
  {c884e5ac-0001-4fab-946b-b0393df6f1dc}, !- Name
  {702fd153-5358-4a0a-ab4d-c09a8ea096c1}, !- Source Object
  3,                                      !- Outlet Port
  {8936ffb9-6681-4f67-a89a-192e728f1906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {717a4acd-9d39-41ca-bf17-e5770c54da9a}, !- Handle
  {0cbfdf64-cb3f-4741-8656-f32157de75ad}, !- Name
  {8936ffb9-6681-4f67-a89a-192e728f1906}, !- Source Object
  4,                                      !- Outlet Port
  {5743ff55-5457-4ccf-b4a1-d0226c14e8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {77dc6cd1-060c-42cf-a5c3-67a7d6cacfb9}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb6dc1eb-b407-4dcd-8098-27305b0351bc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 84, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {0171af82-8be4-4428-9d9b-76e99723f555}, !- Air Inlet Node Name
  {4492ddb5-2f5d-4da6-951e-499bd3e0f4c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {faf30dd2-345c-4b86-ab78-8e1c44c88883}, !- Handle
  Node 516,                               !- Name
  {4492ddb5-2f5d-4da6-951e-499bd3e0f4c3}, !- Inlet Port
  {29efbab2-0db4-4f22-bc62-0d56cba5ad66}; !- Outlet Port

OS:Node,
  {5cb7f006-9c7e-4085-8fc6-93e2333a2e8c}, !- Handle
  Node 517,                               !- Name
  {80baece9-6fdb-46c9-98a1-c0057d6ddccd}, !- Inlet Port
  {54a64462-21de-4165-8bad-b248b5c44e61}; !- Outlet Port

OS:Connection,
  {29efbab2-0db4-4f22-bc62-0d56cba5ad66}, !- Handle
  {bbde1de2-0078-4693-9083-2f740df804be}, !- Name
  {faf30dd2-345c-4b86-ab78-8e1c44c88883}, !- Source Object
  3,                                      !- Outlet Port
  {bfe428d1-7c5d-43bd-9670-1df0de03b509}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80baece9-6fdb-46c9-98a1-c0057d6ddccd}, !- Handle
  {2f89396b-a958-4857-9205-74372472c131}, !- Name
  {feb358f5-3079-4c65-8b79-2b3acf35b6d8}, !- Source Object
  3,                                      !- Outlet Port
  {5cb7f006-9c7e-4085-8fc6-93e2333a2e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a64462-21de-4165-8bad-b248b5c44e61}, !- Handle
  {6a8b4201-651a-4945-b915-372224dfaf77}, !- Name
  {5cb7f006-9c7e-4085-8fc6-93e2333a2e8c}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1dad2423-7e8c-42a9-899b-3e14154acc7c}, !- Handle
  Node 518,                               !- Name
  {f3a65056-39cc-41b5-9be1-65151fb2d16c}, !- Inlet Port
  {0171af82-8be4-4428-9d9b-76e99723f555}; !- Outlet Port

OS:Connection,
  {f3a65056-39cc-41b5-9be1-65151fb2d16c}, !- Handle
  {a7a9b631-e94a-4a45-88b6-dd49f0989df1}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  7,                                      !- Outlet Port
  {1dad2423-7e8c-42a9-899b-3e14154acc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0171af82-8be4-4428-9d9b-76e99723f555}, !- Handle
  {fbc269de-400c-4bb5-adf2-0f9d27cc691a}, !- Name
  {1dad2423-7e8c-42a9-899b-3e14154acc7c}, !- Source Object
  3,                                      !- Outlet Port
  {eb6dc1eb-b407-4dcd-8098-27305b0351bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4492ddb5-2f5d-4da6-951e-499bd3e0f4c3}, !- Handle
  {665b103f-9344-4314-8294-01239ba99402}, !- Name
  {eb6dc1eb-b407-4dcd-8098-27305b0351bc}, !- Source Object
  4,                                      !- Outlet Port
  {faf30dd2-345c-4b86-ab78-8e1c44c88883}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e1dd1e4-94a1-4fd3-9ef0-257093760a33}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71675d5b-6a7e-42c6-ac8f-2ad974b9f2bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 85, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {d9c7a1a5-ee41-41e4-b7d1-513603c246b9}, !- Air Inlet Node Name
  {d8e0e850-ce5d-465e-a235-60747d06930f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fae6563-d2bd-48bc-812c-7b62cd17f755}, !- Handle
  Node 519,                               !- Name
  {d8e0e850-ce5d-465e-a235-60747d06930f}, !- Inlet Port
  {72dec58a-2b5a-4138-a3b3-f757d23a91a5}; !- Outlet Port

OS:Node,
  {6a92099a-6c7b-4b13-bf5e-e360fce011f4}, !- Handle
  Node 520,                               !- Name
  {ee343232-974f-4998-8513-7b9d2e157c27}, !- Inlet Port
  {6e6169d8-0659-4121-a118-23a95155d290}; !- Outlet Port

OS:Connection,
  {72dec58a-2b5a-4138-a3b3-f757d23a91a5}, !- Handle
  {0bbb5097-75a8-4d04-8486-50623f6b12ea}, !- Name
  {0fae6563-d2bd-48bc-812c-7b62cd17f755}, !- Source Object
  3,                                      !- Outlet Port
  {951da04d-69ff-4bae-b29d-32cc0e94e9de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee343232-974f-4998-8513-7b9d2e157c27}, !- Handle
  {4bc39bc3-72d8-4ab3-9e89-009843fe423e}, !- Name
  {5ea70a1d-e323-4763-894c-1dfc4d2739d3}, !- Source Object
  3,                                      !- Outlet Port
  {6a92099a-6c7b-4b13-bf5e-e360fce011f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6169d8-0659-4121-a118-23a95155d290}, !- Handle
  {6ff0da3e-d134-491f-a672-662848960635}, !- Name
  {6a92099a-6c7b-4b13-bf5e-e360fce011f4}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {54e0bf93-817a-4195-9875-804be1f1d097}, !- Handle
  Node 521,                               !- Name
  {9c832292-7169-44eb-bc98-10ff0892b39a}, !- Inlet Port
  {d9c7a1a5-ee41-41e4-b7d1-513603c246b9}; !- Outlet Port

OS:Connection,
  {9c832292-7169-44eb-bc98-10ff0892b39a}, !- Handle
  {8481de72-7306-4d7e-89b0-7b8925fc654e}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  8,                                      !- Outlet Port
  {54e0bf93-817a-4195-9875-804be1f1d097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c7a1a5-ee41-41e4-b7d1-513603c246b9}, !- Handle
  {18f3097b-ff58-4d19-9712-930b0c5a0df6}, !- Name
  {54e0bf93-817a-4195-9875-804be1f1d097}, !- Source Object
  3,                                      !- Outlet Port
  {71675d5b-6a7e-42c6-ac8f-2ad974b9f2bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8e0e850-ce5d-465e-a235-60747d06930f}, !- Handle
  {b83e33ce-7b11-4e4a-9456-d19193ff6661}, !- Name
  {71675d5b-6a7e-42c6-ac8f-2ad974b9f2bb}, !- Source Object
  4,                                      !- Outlet Port
  {0fae6563-d2bd-48bc-812c-7b62cd17f755}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f19e3dcb-11eb-404f-9d00-c49ffb9a4261}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ef320789-2e4f-49e0-be6a-79950eb52dfe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 86, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {744dc954-1216-4620-8ee2-0fe1be1131de}, !- Air Inlet Node Name
  {b8f96ccd-7bfe-4427-9572-2eeaae8ca4b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54f2b165-61a7-4339-99ed-72aaa7fa329a}, !- Handle
  Node 522,                               !- Name
  {b8f96ccd-7bfe-4427-9572-2eeaae8ca4b0}, !- Inlet Port
  {758e7d80-4bd7-4409-8b63-d3a8434c6e8b}; !- Outlet Port

OS:Node,
  {47e4958c-4dff-43ba-80ff-8595675e6d3f}, !- Handle
  Node 523,                               !- Name
  {185d2ac5-10d8-4429-986c-50c9397e15cd}, !- Inlet Port
  {5f5038b4-54aa-4ffb-85fd-adf70f515139}; !- Outlet Port

OS:Connection,
  {758e7d80-4bd7-4409-8b63-d3a8434c6e8b}, !- Handle
  {307f4c6d-ba4e-4fcb-a365-45056f854feb}, !- Name
  {54f2b165-61a7-4339-99ed-72aaa7fa329a}, !- Source Object
  3,                                      !- Outlet Port
  {d6c77e92-f650-41a7-bf34-ebd5e9a80389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {185d2ac5-10d8-4429-986c-50c9397e15cd}, !- Handle
  {d40503d1-3c37-471d-bcb0-53be07a10212}, !- Name
  {e6bab236-86f8-46e8-991e-d35d5554ade0}, !- Source Object
  3,                                      !- Outlet Port
  {47e4958c-4dff-43ba-80ff-8595675e6d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5038b4-54aa-4ffb-85fd-adf70f515139}, !- Handle
  {cb20fab0-0d33-47ca-9cfb-1e50ec91c904}, !- Name
  {47e4958c-4dff-43ba-80ff-8595675e6d3f}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {38ef0ff5-a68b-49ee-9340-6fe1c4b65794}, !- Handle
  Node 524,                               !- Name
  {981b72a7-da47-44bd-893a-b91b076a12b1}, !- Inlet Port
  {744dc954-1216-4620-8ee2-0fe1be1131de}; !- Outlet Port

OS:Connection,
  {981b72a7-da47-44bd-893a-b91b076a12b1}, !- Handle
  {2f81e021-3b64-4304-9dbd-58ded75c6f4f}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  9,                                      !- Outlet Port
  {38ef0ff5-a68b-49ee-9340-6fe1c4b65794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744dc954-1216-4620-8ee2-0fe1be1131de}, !- Handle
  {e324ad3b-7557-49de-93f9-5faaa56698a6}, !- Name
  {38ef0ff5-a68b-49ee-9340-6fe1c4b65794}, !- Source Object
  3,                                      !- Outlet Port
  {ef320789-2e4f-49e0-be6a-79950eb52dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8f96ccd-7bfe-4427-9572-2eeaae8ca4b0}, !- Handle
  {d6422c37-456a-4255-8e23-d8d48fc601b0}, !- Name
  {ef320789-2e4f-49e0-be6a-79950eb52dfe}, !- Source Object
  4,                                      !- Outlet Port
  {54f2b165-61a7-4339-99ed-72aaa7fa329a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2646f54c-4d90-48e9-8548-79e0fffb35c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af0b7260-604e-4633-abbd-56c0ecda385f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 87, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {399f0793-87f8-40dc-b381-79eb6b8d9695}, !- Air Inlet Node Name
  {66898731-6741-4996-8b92-9218f4f9b43a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53f36eb9-3551-43ce-a1fc-2bfd0f24addc}, !- Handle
  Node 525,                               !- Name
  {66898731-6741-4996-8b92-9218f4f9b43a}, !- Inlet Port
  {70bbdfbf-de67-42aa-9239-f394cac19571}; !- Outlet Port

OS:Node,
  {36749345-380d-42d4-b903-b6be259ddf81}, !- Handle
  Node 526,                               !- Name
  {5592c363-f7c5-437e-9ab7-a19f2483068c}, !- Inlet Port
  {b89d25dd-0a43-4779-a700-ce1fe5808aed}; !- Outlet Port

OS:Connection,
  {70bbdfbf-de67-42aa-9239-f394cac19571}, !- Handle
  {de5a2b65-863c-4c6d-898d-efdf7c95c600}, !- Name
  {53f36eb9-3551-43ce-a1fc-2bfd0f24addc}, !- Source Object
  3,                                      !- Outlet Port
  {3bb38e87-0ce7-44b0-a5c9-6ee5144acbf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5592c363-f7c5-437e-9ab7-a19f2483068c}, !- Handle
  {ca6655ef-5d65-4289-af23-156896cdb047}, !- Name
  {3eb3de8a-9e48-4f3b-a274-9243a06b76f2}, !- Source Object
  3,                                      !- Outlet Port
  {36749345-380d-42d4-b903-b6be259ddf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89d25dd-0a43-4779-a700-ce1fe5808aed}, !- Handle
  {d7074277-f268-4997-b717-e1735547ea86}, !- Name
  {36749345-380d-42d4-b903-b6be259ddf81}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {39b59bc3-e5b0-4a60-a485-258692addf6c}, !- Handle
  Node 527,                               !- Name
  {b1d6d5a3-bdbe-41ed-af79-18ec350f3fa0}, !- Inlet Port
  {399f0793-87f8-40dc-b381-79eb6b8d9695}; !- Outlet Port

OS:Connection,
  {b1d6d5a3-bdbe-41ed-af79-18ec350f3fa0}, !- Handle
  {5c06d918-cfb0-441d-8241-b5f47547a30f}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  10,                                     !- Outlet Port
  {39b59bc3-e5b0-4a60-a485-258692addf6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399f0793-87f8-40dc-b381-79eb6b8d9695}, !- Handle
  {267a4f2a-697c-41e7-8e0a-8d5783cd475c}, !- Name
  {39b59bc3-e5b0-4a60-a485-258692addf6c}, !- Source Object
  3,                                      !- Outlet Port
  {af0b7260-604e-4633-abbd-56c0ecda385f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66898731-6741-4996-8b92-9218f4f9b43a}, !- Handle
  {98656019-c848-4b7d-bd39-f60fb49e83b6}, !- Name
  {af0b7260-604e-4633-abbd-56c0ecda385f}, !- Source Object
  4,                                      !- Outlet Port
  {53f36eb9-3551-43ce-a1fc-2bfd0f24addc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {368cbe14-f4ab-4630-8b57-c2bcff1b46fc}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc659d86-5b47-418c-94ad-4494102ce2b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 88, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {b378d9f3-351e-4f49-8040-0a426472487a}, !- Air Inlet Node Name
  {49d724ea-ed02-4e88-95d2-c6be23cd14f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcd28560-e19c-4bfd-9960-9aaca62c0431}, !- Handle
  Node 528,                               !- Name
  {49d724ea-ed02-4e88-95d2-c6be23cd14f6}, !- Inlet Port
  {bec85705-0c60-481c-bbb8-4f7124d64db0}; !- Outlet Port

OS:Node,
  {aa628256-2f59-4443-9c4f-635134c2fe6c}, !- Handle
  Node 529,                               !- Name
  {fd65ec6d-c23d-4d7d-9572-5f3bc2cc9085}, !- Inlet Port
  {db86d53c-92d2-40c9-9289-b384a6059779}; !- Outlet Port

OS:Connection,
  {bec85705-0c60-481c-bbb8-4f7124d64db0}, !- Handle
  {3b883fec-9e89-425f-9cfa-2b52006c5980}, !- Name
  {bcd28560-e19c-4bfd-9960-9aaca62c0431}, !- Source Object
  3,                                      !- Outlet Port
  {c9591c01-4b42-40a4-a781-5d8a2082b221}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd65ec6d-c23d-4d7d-9572-5f3bc2cc9085}, !- Handle
  {48891d7e-b493-4411-bbcf-4d8226ae1e13}, !- Name
  {f063a134-50b4-45d8-97e3-8e40f5662afe}, !- Source Object
  3,                                      !- Outlet Port
  {aa628256-2f59-4443-9c4f-635134c2fe6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db86d53c-92d2-40c9-9289-b384a6059779}, !- Handle
  {9b52d396-4600-44b2-8e76-267c37996d1b}, !- Name
  {aa628256-2f59-4443-9c4f-635134c2fe6c}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8fae31ae-cf20-4882-9ae6-fc8010b500e1}, !- Handle
  Node 530,                               !- Name
  {0c6a5118-afef-40c5-9073-958da9a25b5b}, !- Inlet Port
  {b378d9f3-351e-4f49-8040-0a426472487a}; !- Outlet Port

OS:Connection,
  {0c6a5118-afef-40c5-9073-958da9a25b5b}, !- Handle
  {3b976da3-1add-4942-8a7e-8942c8c47dcb}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  11,                                     !- Outlet Port
  {8fae31ae-cf20-4882-9ae6-fc8010b500e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b378d9f3-351e-4f49-8040-0a426472487a}, !- Handle
  {0579fa52-f1ab-4f14-9c48-7f2d738a0e34}, !- Name
  {8fae31ae-cf20-4882-9ae6-fc8010b500e1}, !- Source Object
  3,                                      !- Outlet Port
  {dc659d86-5b47-418c-94ad-4494102ce2b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49d724ea-ed02-4e88-95d2-c6be23cd14f6}, !- Handle
  {48bafade-c7c1-4325-9b59-9201d4835bc3}, !- Name
  {dc659d86-5b47-418c-94ad-4494102ce2b7}, !- Source Object
  4,                                      !- Outlet Port
  {bcd28560-e19c-4bfd-9960-9aaca62c0431}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f4485d04-7516-4c56-a59a-72a5c3085aec}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63356ba0-511f-47b9-b746-55a74107c46f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 89, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {65d986bf-a61b-450f-a0fb-d6c007ce2660}, !- Air Inlet Node Name
  {7077bc5f-25f8-4e8b-95f8-90b41bf7bc86}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cd97884-221e-4c4a-ab1f-59448aa44626}, !- Handle
  Node 531,                               !- Name
  {7077bc5f-25f8-4e8b-95f8-90b41bf7bc86}, !- Inlet Port
  {909cff53-9ea1-419f-86df-0e973c669d8b}; !- Outlet Port

OS:Node,
  {b115f23d-664e-434f-9608-b1d636f1528d}, !- Handle
  Node 532,                               !- Name
  {a6a66c83-d145-49d2-b82d-98582ab32c94}, !- Inlet Port
  {7f113877-3d20-43c7-8095-fc8685284e3c}; !- Outlet Port

OS:Connection,
  {909cff53-9ea1-419f-86df-0e973c669d8b}, !- Handle
  {474e21a4-714a-40ce-9ef5-27ccc37c5fa9}, !- Name
  {9cd97884-221e-4c4a-ab1f-59448aa44626}, !- Source Object
  3,                                      !- Outlet Port
  {9f425c3f-bb0b-4479-9301-5e3107c4aaff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6a66c83-d145-49d2-b82d-98582ab32c94}, !- Handle
  {0daefceb-7f0c-495b-b6a6-f808caf41c11}, !- Name
  {b3df0cf5-9e5f-468e-a274-232dd7a31a25}, !- Source Object
  3,                                      !- Outlet Port
  {b115f23d-664e-434f-9608-b1d636f1528d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f113877-3d20-43c7-8095-fc8685284e3c}, !- Handle
  {ff82579f-0ded-4f69-8601-dc735f2f4359}, !- Name
  {b115f23d-664e-434f-9608-b1d636f1528d}, !- Source Object
  3,                                      !- Outlet Port
  {f13e41c4-d542-4633-8bb6-5b83a631e28c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {036283ac-37e8-42a5-bfa0-a08c5861807e}, !- Handle
  Node 533,                               !- Name
  {2f5c0d84-d6b4-4ac0-8b35-b993caeb3b0c}, !- Inlet Port
  {65d986bf-a61b-450f-a0fb-d6c007ce2660}; !- Outlet Port

OS:Connection,
  {2f5c0d84-d6b4-4ac0-8b35-b993caeb3b0c}, !- Handle
  {08ef1c88-83fa-4a7a-a1d3-e3736a3ba1a3}, !- Name
  {a08b4b54-91f5-4d71-bca9-0ce1311135e6}, !- Source Object
  12,                                     !- Outlet Port
  {036283ac-37e8-42a5-bfa0-a08c5861807e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d986bf-a61b-450f-a0fb-d6c007ce2660}, !- Handle
  {f450c7d7-4259-41fe-b394-4fb62ada7fc8}, !- Name
  {036283ac-37e8-42a5-bfa0-a08c5861807e}, !- Source Object
  3,                                      !- Outlet Port
  {63356ba0-511f-47b9-b746-55a74107c46f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7077bc5f-25f8-4e8b-95f8-90b41bf7bc86}, !- Handle
  {fca063ff-00c3-4627-a0a9-9574e15e53b5}, !- Name
  {63356ba0-511f-47b9-b746-55a74107c46f}, !- Source Object
  4,                                      !- Outlet Port
  {9cd97884-221e-4c4a-ab1f-59448aa44626}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {982c124e-8051-4556-acab-10350b5da796}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {f36d19a0-4e6f-457f-927f-a9297ac29f40}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {424657da-6282-460b-bdfa-2e4a23d3f852}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b5ec112d-2c28-4265-b658-1f24ecbeba99}, !- Plant Side Inlet Node Name
  {0ecb2bbf-013b-4f52-a0fb-983b7d4b178d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89311b65-8817-45aa-84de-30c585efb09f}, !- Demand Side Inlet Node Name
  {a3d6005e-47d7-469d-b714-8d4bc64cc33e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d3e5603a-3514-4a49-ae7e-3079f2d14be4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e7b91d64-6013-40b3-a255-47f179db5534}, !- Demand Mixer Name
  {8e956e2e-5b19-44b3-911b-3481177a0071}, !- Demand Splitter Name
  {286fe9f6-d361-4cb2-a1cd-f9d51ff7a4b6}, !- Supply Mixer Name
  {f38e48a2-f023-4fea-9b81-004bb20da813}; !- Supply Splitter Name

OS:Node,
  {9e67723c-2a01-4db3-bd4d-929978b7a874}, !- Handle
  Node 534,                               !- Name
  {b5ec112d-2c28-4265-b658-1f24ecbeba99}, !- Inlet Port
  {1f2b0161-69f9-4bc8-a9ab-5bace35c0e39}; !- Outlet Port

OS:Node,
  {424657da-6282-460b-bdfa-2e4a23d3f852}, !- Handle
  Node 535,                               !- Name
  {5ca81c7e-f3b2-487a-8e82-bf0950152bfb}, !- Inlet Port
  {0ecb2bbf-013b-4f52-a0fb-983b7d4b178d}; !- Outlet Port

OS:Node,
  {c4cd2d0e-f25c-4fb6-8bb7-83d0217b023c}, !- Handle
  Node 536,                               !- Name
  {3db83e25-ce2f-4870-b464-16b454e22237}, !- Inlet Port
  {04325914-960c-4316-9fbb-1f8c0a05bbcb}; !- Outlet Port

OS:Connector:Mixer,
  {286fe9f6-d361-4cb2-a1cd-f9d51ff7a4b6}, !- Handle
  Connector Mixer 1,                      !- Name
  {e3d2fa00-fdba-40c0-a874-1b935c939420}, !- Outlet Branch Name
  {ac1d488e-c925-4399-8c97-5431ba9cdcbe}, !- Inlet Branch Name 1
  {d619de7c-67ae-4ddf-83fa-c97cd6f25595}, !- Inlet Branch Name 2
  {3a36460c-630e-402a-ade4-86c1306339f4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f38e48a2-f023-4fea-9b81-004bb20da813}, !- Handle
  Connector Splitter 1,                   !- Name
  {43460630-ee9f-4cad-b2a1-ba84b496d247}, !- Inlet Branch Name
  {3db83e25-ce2f-4870-b464-16b454e22237}, !- Outlet Branch Name 1
  {dc2fb248-176b-4241-9473-85eb0f7884b4}, !- Outlet Branch Name 2
  {f052db7b-3815-4b9b-9a19-8a9ae8509f72}; !- Outlet Branch Name 3

OS:Connection,
  {b5ec112d-2c28-4265-b658-1f24ecbeba99}, !- Handle
  {39bf5887-f9a4-449c-8a20-3f82c5b13897}, !- Name
  {f36d19a0-4e6f-457f-927f-a9297ac29f40}, !- Source Object
  14,                                     !- Outlet Port
  {9e67723c-2a01-4db3-bd4d-929978b7a874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db83e25-ce2f-4870-b464-16b454e22237}, !- Handle
  {f2577b72-96a9-4c02-98f6-ba89c64fd184}, !- Name
  {f38e48a2-f023-4fea-9b81-004bb20da813}, !- Source Object
  3,                                      !- Outlet Port
  {c4cd2d0e-f25c-4fb6-8bb7-83d0217b023c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ecb2bbf-013b-4f52-a0fb-983b7d4b178d}, !- Handle
  {ed3eefed-0791-40a8-9930-51119ca10f22}, !- Name
  {424657da-6282-460b-bdfa-2e4a23d3f852}, !- Source Object
  3,                                      !- Outlet Port
  {f36d19a0-4e6f-457f-927f-a9297ac29f40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4049aee9-d9cd-43fa-a2ef-123b21f1b9dc}, !- Handle
  Node 537,                               !- Name
  {89311b65-8817-45aa-84de-30c585efb09f}, !- Inlet Port
  {0ffa5b6a-c2b6-4cfe-80c2-66f957cf7ac8}; !- Outlet Port

OS:Node,
  {e1abf9bd-d2e9-4690-a191-36d33adc526c}, !- Handle
  Node 538,                               !- Name
  {2a5eed77-9e8c-441d-9a12-2e723a15618f}, !- Inlet Port
  {a3d6005e-47d7-469d-b714-8d4bc64cc33e}; !- Outlet Port

OS:Node,
  {540764cf-f962-4e52-8167-7f09091c56dc}, !- Handle
  Node 539,                               !- Name
  {634be246-92b4-43e4-b59c-084279e44aca}, !- Inlet Port
  {711f51ac-3091-416d-a9c3-942d1c2f5d97}; !- Outlet Port

OS:Connector:Mixer,
  {e7b91d64-6013-40b3-a255-47f179db5534}, !- Handle
  Connector Mixer 2,                      !- Name
  {2a5eed77-9e8c-441d-9a12-2e723a15618f}, !- Outlet Branch Name
  {37ed0060-ecf3-415f-9b37-407f924bacc2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8e956e2e-5b19-44b3-911b-3481177a0071}, !- Handle
  Connector Splitter 2,                   !- Name
  {0ffa5b6a-c2b6-4cfe-80c2-66f957cf7ac8}, !- Inlet Branch Name
  {634be246-92b4-43e4-b59c-084279e44aca}; !- Outlet Branch Name 1

OS:Connection,
  {89311b65-8817-45aa-84de-30c585efb09f}, !- Handle
  {3ba5b7e7-9c14-4ac4-996b-a83f781326ec}, !- Name
  {f36d19a0-4e6f-457f-927f-a9297ac29f40}, !- Source Object
  17,                                     !- Outlet Port
  {4049aee9-d9cd-43fa-a2ef-123b21f1b9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ffa5b6a-c2b6-4cfe-80c2-66f957cf7ac8}, !- Handle
  {c38795d8-7002-4be2-b1a2-9f7062cd5667}, !- Name
  {4049aee9-d9cd-43fa-a2ef-123b21f1b9dc}, !- Source Object
  3,                                      !- Outlet Port
  {8e956e2e-5b19-44b3-911b-3481177a0071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634be246-92b4-43e4-b59c-084279e44aca}, !- Handle
  {779e58e0-fc7e-4c42-95f2-45d9c4e55dae}, !- Name
  {8e956e2e-5b19-44b3-911b-3481177a0071}, !- Source Object
  3,                                      !- Outlet Port
  {540764cf-f962-4e52-8167-7f09091c56dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5eed77-9e8c-441d-9a12-2e723a15618f}, !- Handle
  {3318d2d0-6368-4b4b-b624-53eea6511705}, !- Name
  {e7b91d64-6013-40b3-a255-47f179db5534}, !- Source Object
  2,                                      !- Outlet Port
  {e1abf9bd-d2e9-4690-a191-36d33adc526c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d6005e-47d7-469d-b714-8d4bc64cc33e}, !- Handle
  {a0e38624-3e5f-49b7-99f6-7ff7f88dcdaf}, !- Name
  {e1abf9bd-d2e9-4690-a191-36d33adc526c}, !- Source Object
  3,                                      !- Outlet Port
  {f36d19a0-4e6f-457f-927f-a9297ac29f40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9fa7d12d-fba1-4b1e-964a-3f23a2404879}, !- Handle
  {f36d19a0-4e6f-457f-927f-a9297ac29f40}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d3e5603a-3514-4a49-ae7e-3079f2d14be4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {9b747f7b-7581-4186-9044-84674d5406e3}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {1f2b0161-69f9-4bc8-a9ab-5bace35c0e39}, !- Inlet Node Name
  {ac188f79-652e-49cc-af07-3b9bfb6217bd}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.3704001114151,                        !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {6418d60e-ffca-4d1d-897c-d495f2157d86}, !- Handle
  Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton, !- Name
  4831.44215347128,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e19247b2-3514-4644-aeea-80f2b362af00}, !- Cooling Capacity Function of Temperature Curve Name
  {b2bd96c3-1239-40c1-bb18-377aa493070b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {bd621bc1-2f7d-4554-895a-c9d932d02518}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {04325914-960c-4316-9fbb-1f8c0a05bbcb}, !- Chilled Water Inlet Node Name
  {2f0a19b4-61d3-4c42-ac75-5df4f1008f30}, !- Chilled Water Outlet Node Name
  {14feee46-5f3a-4251-bfc8-96a997c836fb}, !- Condenser Inlet Node Name
  {4080e2b0-1cab-424a-8200-c3e3786ce176}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c8e8ba9a-7e40-47e9-a8e4-a71c480880a4}, !- Handle
  Curve Biquadratic 163,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {507645cb-b2ca-43fd-a545-57f70bd0bfd2}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff2fa9fd-6d66-4c1b-a877-512d2a04a81d}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {b80574e8-0022-41f4-a5f5-d1f6275797bb}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e19247b2-3514-4644-aeea-80f2b362af00}, !- Cooling Capacity Function of Temperature Curve Name
  {b2bd96c3-1239-40c1-bb18-377aa493070b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {bd621bc1-2f7d-4554-895a-c9d932d02518}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {f5424e37-0c76-4306-8415-516f4eaa3920}, !- Chilled Water Inlet Node Name
  {8396f6e8-c0f4-4a5f-b984-be39b0c89de8}, !- Chilled Water Outlet Node Name
  {0dccd8e5-1231-48eb-bcbf-1e44ccad79e4}, !- Condenser Inlet Node Name
  {6720d25f-0815-4e86-a954-13f146dc0c72}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ab33b6e5-d021-47d6-b1e6-60f485cd803a}, !- Handle
  Curve Biquadratic 165,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c682c930-4add-4b3c-a900-61aee18e02b8}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8b44a74-3b1f-4bf0-b933-ed3d9ce1fb5d}, !- Handle
  Curve Quadratic 164,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {e3d0d11c-610f-4d89-8e2a-4e02d64fa85e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2ed32db6-ab7b-479e-9d8f-90ef3984cd26}, !- Inlet Node Name
  {aafbae59-2f43-4157-bd5d-85da7a457217}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e22c9810-d77c-4a31-b5cc-6641f904c9b6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9a95fada-2302-4efa-9a0f-a4eaf2b9f37c}, !- Inlet Node Name
  {5ca81c7e-f3b2-487a-8e82-bf0950152bfb}; !- Outlet Node Name

OS:Node,
  {6192361b-a598-4890-ad40-8b433fd171d8}, !- Handle
  Node 540,                               !- Name
  {ac188f79-652e-49cc-af07-3b9bfb6217bd}, !- Inlet Port
  {43460630-ee9f-4cad-b2a1-ba84b496d247}; !- Outlet Port

OS:Connection,
  {1f2b0161-69f9-4bc8-a9ab-5bace35c0e39}, !- Handle
  {bcd6442b-1c76-4612-b593-34f8fa906481}, !- Name
  {9e67723c-2a01-4db3-bd4d-929978b7a874}, !- Source Object
  3,                                      !- Outlet Port
  {9b747f7b-7581-4186-9044-84674d5406e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac188f79-652e-49cc-af07-3b9bfb6217bd}, !- Handle
  {e6c3cb7d-1104-46c4-9bf8-66c0aeb9e6c4}, !- Name
  {9b747f7b-7581-4186-9044-84674d5406e3}, !- Source Object
  3,                                      !- Outlet Port
  {6192361b-a598-4890-ad40-8b433fd171d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43460630-ee9f-4cad-b2a1-ba84b496d247}, !- Handle
  {aca6fa98-4f0b-4f5c-9ed2-970e7f98bfbb}, !- Name
  {6192361b-a598-4890-ad40-8b433fd171d8}, !- Source Object
  3,                                      !- Outlet Port
  {f38e48a2-f023-4fea-9b81-004bb20da813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23f8472b-2a63-41a6-8115-cdef013b9d91}, !- Handle
  Node 541,                               !- Name
  {2f0a19b4-61d3-4c42-ac75-5df4f1008f30}, !- Inlet Port
  {ac1d488e-c925-4399-8c97-5431ba9cdcbe}; !- Outlet Port

OS:Connection,
  {04325914-960c-4316-9fbb-1f8c0a05bbcb}, !- Handle
  {b8f05e1e-9388-4718-a36b-4682e95d2bf6}, !- Name
  {c4cd2d0e-f25c-4fb6-8bb7-83d0217b023c}, !- Source Object
  3,                                      !- Outlet Port
  {6418d60e-ffca-4d1d-897c-d495f2157d86}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {2f0a19b4-61d3-4c42-ac75-5df4f1008f30}, !- Handle
  {e87fc2b5-13a3-4bfe-b2c2-4d7ced08b0a1}, !- Name
  {6418d60e-ffca-4d1d-897c-d495f2157d86}, !- Source Object
  16,                                     !- Outlet Port
  {23f8472b-2a63-41a6-8115-cdef013b9d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1d488e-c925-4399-8c97-5431ba9cdcbe}, !- Handle
  {22313487-0ef9-467c-83e9-2efe61169ff6}, !- Name
  {23f8472b-2a63-41a6-8115-cdef013b9d91}, !- Source Object
  3,                                      !- Outlet Port
  {286fe9f6-d361-4cb2-a1cd-f9d51ff7a4b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad3c92e8-77f2-41d4-a90b-df62d9baaced}, !- Handle
  Node 542,                               !- Name
  {dc2fb248-176b-4241-9473-85eb0f7884b4}, !- Inlet Port
  {f5424e37-0c76-4306-8415-516f4eaa3920}; !- Outlet Port

OS:Connection,
  {dc2fb248-176b-4241-9473-85eb0f7884b4}, !- Handle
  {5f4a50fe-9fe0-4e0f-9a02-ef35a8f55d55}, !- Name
  {f38e48a2-f023-4fea-9b81-004bb20da813}, !- Source Object
  4,                                      !- Outlet Port
  {ad3c92e8-77f2-41d4-a90b-df62d9baaced}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a48dea02-1b7b-4d0a-b2d5-536fc6c27c2e}, !- Handle
  Node 543,                               !- Name
  {8396f6e8-c0f4-4a5f-b984-be39b0c89de8}, !- Inlet Port
  {d619de7c-67ae-4ddf-83fa-c97cd6f25595}; !- Outlet Port

OS:Connection,
  {f5424e37-0c76-4306-8415-516f4eaa3920}, !- Handle
  {454a4807-6fa1-45ea-ba7d-65a8148a9f5c}, !- Name
  {ad3c92e8-77f2-41d4-a90b-df62d9baaced}, !- Source Object
  3,                                      !- Outlet Port
  {b80574e8-0022-41f4-a5f5-d1f6275797bb}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8396f6e8-c0f4-4a5f-b984-be39b0c89de8}, !- Handle
  {66943a60-5a96-4915-a7e2-1a2e8d4ddab9}, !- Name
  {b80574e8-0022-41f4-a5f5-d1f6275797bb}, !- Source Object
  16,                                     !- Outlet Port
  {a48dea02-1b7b-4d0a-b2d5-536fc6c27c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d619de7c-67ae-4ddf-83fa-c97cd6f25595}, !- Handle
  {25e27b6d-09d7-45d7-bc42-483f5508cb9a}, !- Name
  {a48dea02-1b7b-4d0a-b2d5-536fc6c27c2e}, !- Source Object
  3,                                      !- Outlet Port
  {286fe9f6-d361-4cb2-a1cd-f9d51ff7a4b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2aa73ff3-1dd2-44e2-ac21-39642e1875ef}, !- Handle
  Node 544,                               !- Name
  {f052db7b-3815-4b9b-9a19-8a9ae8509f72}, !- Inlet Port
  {2ed32db6-ab7b-479e-9d8f-90ef3984cd26}; !- Outlet Port

OS:Connection,
  {f052db7b-3815-4b9b-9a19-8a9ae8509f72}, !- Handle
  {2d9320a2-4608-44f0-b801-5a619c3b05fe}, !- Name
  {f38e48a2-f023-4fea-9b81-004bb20da813}, !- Source Object
  5,                                      !- Outlet Port
  {2aa73ff3-1dd2-44e2-ac21-39642e1875ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f463c9c-eed3-478c-ab30-89e2c266a799}, !- Handle
  Node 545,                               !- Name
  {aafbae59-2f43-4157-bd5d-85da7a457217}, !- Inlet Port
  {3a36460c-630e-402a-ade4-86c1306339f4}; !- Outlet Port

OS:Connection,
  {2ed32db6-ab7b-479e-9d8f-90ef3984cd26}, !- Handle
  {b4e3cf65-907e-40e9-aca0-3635475239cb}, !- Name
  {2aa73ff3-1dd2-44e2-ac21-39642e1875ef}, !- Source Object
  3,                                      !- Outlet Port
  {e3d0d11c-610f-4d89-8e2a-4e02d64fa85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafbae59-2f43-4157-bd5d-85da7a457217}, !- Handle
  {ed65461b-5152-49f8-8c5d-fd242b235e5d}, !- Name
  {e3d0d11c-610f-4d89-8e2a-4e02d64fa85e}, !- Source Object
  3,                                      !- Outlet Port
  {4f463c9c-eed3-478c-ab30-89e2c266a799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a36460c-630e-402a-ade4-86c1306339f4}, !- Handle
  {e60c00d6-dc0b-43d2-97b6-ea4150984fe1}, !- Name
  {4f463c9c-eed3-478c-ab30-89e2c266a799}, !- Source Object
  3,                                      !- Outlet Port
  {286fe9f6-d361-4cb2-a1cd-f9d51ff7a4b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cda3db71-5977-41d6-b6c2-10a63877e5cc}, !- Handle
  Node 546,                               !- Name
  {e3d2fa00-fdba-40c0-a874-1b935c939420}, !- Inlet Port
  {9a95fada-2302-4efa-9a0f-a4eaf2b9f37c}; !- Outlet Port

OS:Connection,
  {e3d2fa00-fdba-40c0-a874-1b935c939420}, !- Handle
  {6583d638-85f1-4364-a9d2-6d926d2e20c1}, !- Name
  {286fe9f6-d361-4cb2-a1cd-f9d51ff7a4b6}, !- Source Object
  2,                                      !- Outlet Port
  {cda3db71-5977-41d6-b6c2-10a63877e5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a95fada-2302-4efa-9a0f-a4eaf2b9f37c}, !- Handle
  {11e81c84-4f52-4953-87e0-c4ccacbcfcc3}, !- Name
  {cda3db71-5977-41d6-b6c2-10a63877e5cc}, !- Source Object
  3,                                      !- Outlet Port
  {e22c9810-d77c-4a31-b5cc-6641f904c9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca81c7e-f3b2-487a-8e82-bf0950152bfb}, !- Handle
  {18f60e01-adcf-46c8-813c-80720dffce42}, !- Name
  {e22c9810-d77c-4a31-b5cc-6641f904c9b6}, !- Source Object
  3,                                      !- Outlet Port
  {424657da-6282-460b-bdfa-2e4a23d3f852}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cb3a50b8-3336-4308-9e97-ef8eed9e5c93}, !- Handle
  CHW Temp,                               !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  {d2e65668-e348-43db-8ae0-c844f34ec72d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2e65668-e348-43db-8ae0-c844f34ec72d}, !- Handle
  Schedule Day 4,                         !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7b76e45d-c18c-4f48-a8b7-0c9259ef6f39}, !- Handle
  wkdCHW Temp,                            !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3feac751-ac73-4056-95e2-48428389642a}, !- Handle
  satCHW Temp,                            !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {37552ae5-8778-4022-8a07-983d3192b78e}, !- Handle
  sunCHW Temp,                            !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ef27f7b9-5beb-44c7-b4f5-f3ef8ce16474}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {cb3a50b8-3336-4308-9e97-ef8eed9e5c93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ab41e24-fc5f-4008-8821-4e0fa7859af7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ab41e24-fc5f-4008-8821-4e0fa7859af7}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d6fd42ba-b0e5-4cc8-99cf-b0f6bcd1ddd8}, !- Handle
  satCHW Temprule,                        !- Name
  {cb3a50b8-3336-4308-9e97-ef8eed9e5c93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5681e14f-79d2-4d86-a1b1-9a3401edd2c3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5681e14f-79d2-4d86-a1b1-9a3401edd2c3}, !- Handle
  satCHW Temp 1,                          !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {535a2418-d8b4-4d7d-9564-9d8b1fa62d7e}, !- Handle
  sunCHW Temprule,                        !- Name
  {cb3a50b8-3336-4308-9e97-ef8eed9e5c93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7415421-c489-4d6c-afa3-6a66cdbb025b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7415421-c489-4d6c-afa3-6a66cdbb025b}, !- Handle
  sunCHW Temp 1,                          !- Name
  {7112928e-4887-443c-905a-c8f8be212f85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {591311db-64c6-4f6d-8679-2af9e7ac4722}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {cb3a50b8-3336-4308-9e97-ef8eed9e5c93}, !- Schedule Name
  {424657da-6282-460b-bdfa-2e4a23d3f852}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {edd6a53b-8c8c-43aa-801f-ed918404a93f}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9a3d116d-993c-47fd-992e-bbf01dbbe952}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {72eb3b2b-6a46-423a-8ca1-71fe45a362c1}, !- Plant Side Inlet Node Name
  {e8d1a835-c67d-4db9-bc1c-fa83d94c0a17}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4100452f-fac6-4a61-ac60-e02519a305a2}, !- Demand Side Inlet Node Name
  {5eaa0365-287a-4625-a098-39dce57aa284}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e3ebc2f0-1adc-4ec3-a0d5-a28086c7f483}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6334626b-801b-4d0f-8505-f2737e9e7ec0}, !- Demand Mixer Name
  {91536fa7-7da4-49b7-9122-c7f7bbabc7ff}, !- Demand Splitter Name
  {a8558daa-9ec6-4cf7-bca1-288ef8be27d5}, !- Supply Mixer Name
  {4047d5c0-0ba9-4930-ba18-1a389495e486}; !- Supply Splitter Name

OS:Node,
  {76ea2a55-bf6d-48b0-aabb-ae7efd487302}, !- Handle
  Node 547,                               !- Name
  {72eb3b2b-6a46-423a-8ca1-71fe45a362c1}, !- Inlet Port
  {300a5ae8-a02e-4ab6-800d-73a667f00176}; !- Outlet Port

OS:Node,
  {9a3d116d-993c-47fd-992e-bbf01dbbe952}, !- Handle
  Node 548,                               !- Name
  {f9976671-b1ae-4ccc-831b-e530d1807f56}, !- Inlet Port
  {e8d1a835-c67d-4db9-bc1c-fa83d94c0a17}; !- Outlet Port

OS:Node,
  {ce6791f9-b13f-4797-8003-8c3423f63969}, !- Handle
  Node 549,                               !- Name
  {e60beecc-b935-4570-af53-2c55a8fd29f3}, !- Inlet Port
  {4fa56561-0d75-4257-a2d3-e368c195c121}; !- Outlet Port

OS:Connector:Mixer,
  {a8558daa-9ec6-4cf7-bca1-288ef8be27d5}, !- Handle
  Connector Mixer 3,                      !- Name
  {e4f9b8cf-9fca-448b-89ac-ff3b38a192de}, !- Outlet Branch Name
  {81e7f187-fbb1-4ff5-88d2-a9ef5680d3c1}, !- Inlet Branch Name 1
  {5c461445-1a85-4567-a716-3f207e02161a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4047d5c0-0ba9-4930-ba18-1a389495e486}, !- Handle
  Connector Splitter 3,                   !- Name
  {6bab8745-5a62-43ac-926c-6372dc8e47c1}, !- Inlet Branch Name
  {e60beecc-b935-4570-af53-2c55a8fd29f3}, !- Outlet Branch Name 1
  {38f32720-5c35-4465-9d9d-9357aace985d}; !- Outlet Branch Name 2

OS:Connection,
  {72eb3b2b-6a46-423a-8ca1-71fe45a362c1}, !- Handle
  {1edcce2b-9150-4c12-b15c-4e9b8d8c2aef}, !- Name
  {edd6a53b-8c8c-43aa-801f-ed918404a93f}, !- Source Object
  14,                                     !- Outlet Port
  {76ea2a55-bf6d-48b0-aabb-ae7efd487302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60beecc-b935-4570-af53-2c55a8fd29f3}, !- Handle
  {118df72a-d605-4e28-b292-4102f6ffb93e}, !- Name
  {4047d5c0-0ba9-4930-ba18-1a389495e486}, !- Source Object
  3,                                      !- Outlet Port
  {ce6791f9-b13f-4797-8003-8c3423f63969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d1a835-c67d-4db9-bc1c-fa83d94c0a17}, !- Handle
  {1cf92b62-72ce-4fd1-a30d-ac5026938723}, !- Name
  {9a3d116d-993c-47fd-992e-bbf01dbbe952}, !- Source Object
  3,                                      !- Outlet Port
  {edd6a53b-8c8c-43aa-801f-ed918404a93f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bd501ec0-69fe-4661-8d60-17e20855a93f}, !- Handle
  Node 550,                               !- Name
  {4100452f-fac6-4a61-ac60-e02519a305a2}, !- Inlet Port
  {54bbb20a-ed16-4c35-b11f-37d46df1562c}; !- Outlet Port

OS:Node,
  {a4f5b6de-21db-464d-84b9-88b3bfba45e4}, !- Handle
  Node 551,                               !- Name
  {cdc8eb38-51ac-4c9c-9f78-9ab52161e815}, !- Inlet Port
  {5eaa0365-287a-4625-a098-39dce57aa284}; !- Outlet Port

OS:Node,
  {3bc34bd9-ad4f-4b41-b06a-25f4c0cfd6b9}, !- Handle
  Node 552,                               !- Name
  {d6f0963d-6fca-4534-8774-142a2efa13f4}, !- Inlet Port
  {14feee46-5f3a-4251-bfc8-96a997c836fb}; !- Outlet Port

OS:Connector:Mixer,
  {6334626b-801b-4d0f-8505-f2737e9e7ec0}, !- Handle
  Connector Mixer 4,                      !- Name
  {cdc8eb38-51ac-4c9c-9f78-9ab52161e815}, !- Outlet Branch Name
  {a7f8bf32-4aa4-45ed-9352-aad72c73621a}, !- Inlet Branch Name 1
  {e89a4026-ecec-4488-93e7-54b84a733378}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {91536fa7-7da4-49b7-9122-c7f7bbabc7ff}, !- Handle
  Connector Splitter 4,                   !- Name
  {54bbb20a-ed16-4c35-b11f-37d46df1562c}, !- Inlet Branch Name
  {d6f0963d-6fca-4534-8774-142a2efa13f4}, !- Outlet Branch Name 1
  {1c64bf8f-0b98-4c51-8a3c-204b011ff434}; !- Outlet Branch Name 2

OS:Connection,
  {4100452f-fac6-4a61-ac60-e02519a305a2}, !- Handle
  {340d569d-0c8a-468e-8d61-2ffd353cef30}, !- Name
  {edd6a53b-8c8c-43aa-801f-ed918404a93f}, !- Source Object
  17,                                     !- Outlet Port
  {bd501ec0-69fe-4661-8d60-17e20855a93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54bbb20a-ed16-4c35-b11f-37d46df1562c}, !- Handle
  {92496011-9df3-4834-aec7-d8349a06bb5b}, !- Name
  {bd501ec0-69fe-4661-8d60-17e20855a93f}, !- Source Object
  3,                                      !- Outlet Port
  {91536fa7-7da4-49b7-9122-c7f7bbabc7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f0963d-6fca-4534-8774-142a2efa13f4}, !- Handle
  {19f34ad1-f73f-4d02-8fcd-b3dbdd850ffa}, !- Name
  {91536fa7-7da4-49b7-9122-c7f7bbabc7ff}, !- Source Object
  3,                                      !- Outlet Port
  {3bc34bd9-ad4f-4b41-b06a-25f4c0cfd6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc8eb38-51ac-4c9c-9f78-9ab52161e815}, !- Handle
  {4aa36635-f96a-4103-923b-92f69b85a043}, !- Name
  {6334626b-801b-4d0f-8505-f2737e9e7ec0}, !- Source Object
  2,                                      !- Outlet Port
  {a4f5b6de-21db-464d-84b9-88b3bfba45e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eaa0365-287a-4625-a098-39dce57aa284}, !- Handle
  {8085df8e-0114-4bb0-93b6-afd35487abe1}, !- Name
  {a4f5b6de-21db-464d-84b9-88b3bfba45e4}, !- Source Object
  3,                                      !- Outlet Port
  {edd6a53b-8c8c-43aa-801f-ed918404a93f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b06cdca4-8b04-4e38-9308-564ca4d0e21f}, !- Handle
  {edd6a53b-8c8c-43aa-801f-ed918404a93f}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e3ebc2f0-1adc-4ec3-a0d5-a28086c7f483}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {07490393-5ede-4da5-8544-bffa041d7ed0}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {300a5ae8-a02e-4ab6-800d-73a667f00176}, !- Inlet Node Name
  {197a7af0-3b64-40bd-8ccd-9a03f99849e9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.43472498881609,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {d642fc7e-a013-4c3f-b5ac-ef3ad96ada8a}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {4fa56561-0d75-4257-a2d3-e368c195c121}, !- Water Inlet Node Name
  {480a3555-8394-495c-9d5c-455bac7e884e}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  76.756326096973,                        !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {fd26a876-55da-49af-ba08-f26d35d0b543}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5510d4c0-db46-4128-88a5-b84a1ca82c4d}, !- Inlet Node Name
  {f0d1f750-19a8-4d0d-8534-2b606b1dc450}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e0b5c80b-479a-456b-9ec5-45aa81d5fc78}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b5625367-a221-41f5-844f-bf0b4893723c}, !- Inlet Node Name
  {f9976671-b1ae-4ccc-831b-e530d1807f56}; !- Outlet Node Name

OS:Node,
  {14a3d4b4-f87f-4b30-9b1a-7c00a24cad57}, !- Handle
  Node 553,                               !- Name
  {197a7af0-3b64-40bd-8ccd-9a03f99849e9}, !- Inlet Port
  {6bab8745-5a62-43ac-926c-6372dc8e47c1}; !- Outlet Port

OS:Connection,
  {300a5ae8-a02e-4ab6-800d-73a667f00176}, !- Handle
  {aee0f23b-be1d-435c-b647-28897519966c}, !- Name
  {76ea2a55-bf6d-48b0-aabb-ae7efd487302}, !- Source Object
  3,                                      !- Outlet Port
  {07490393-5ede-4da5-8544-bffa041d7ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197a7af0-3b64-40bd-8ccd-9a03f99849e9}, !- Handle
  {3c4d70a0-bc14-4ece-ac11-b9a056548acc}, !- Name
  {07490393-5ede-4da5-8544-bffa041d7ed0}, !- Source Object
  3,                                      !- Outlet Port
  {14a3d4b4-f87f-4b30-9b1a-7c00a24cad57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bab8745-5a62-43ac-926c-6372dc8e47c1}, !- Handle
  {c2c2271e-f15b-4995-b42d-945ffab98192}, !- Name
  {14a3d4b4-f87f-4b30-9b1a-7c00a24cad57}, !- Source Object
  3,                                      !- Outlet Port
  {4047d5c0-0ba9-4930-ba18-1a389495e486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67ae2ec5-f1fa-45c7-8e2a-a8e37837d7a5}, !- Handle
  Node 554,                               !- Name
  {480a3555-8394-495c-9d5c-455bac7e884e}, !- Inlet Port
  {81e7f187-fbb1-4ff5-88d2-a9ef5680d3c1}; !- Outlet Port

OS:Connection,
  {4fa56561-0d75-4257-a2d3-e368c195c121}, !- Handle
  {9844ecda-006f-4d37-9303-f6cbd25433d1}, !- Name
  {ce6791f9-b13f-4797-8003-8c3423f63969}, !- Source Object
  3,                                      !- Outlet Port
  {d642fc7e-a013-4c3f-b5ac-ef3ad96ada8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480a3555-8394-495c-9d5c-455bac7e884e}, !- Handle
  {613f4783-28d4-40ab-81dd-4585eac567aa}, !- Name
  {d642fc7e-a013-4c3f-b5ac-ef3ad96ada8a}, !- Source Object
  3,                                      !- Outlet Port
  {67ae2ec5-f1fa-45c7-8e2a-a8e37837d7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e7f187-fbb1-4ff5-88d2-a9ef5680d3c1}, !- Handle
  {7fb1ead5-3316-4ef2-b736-fc086886dec2}, !- Name
  {67ae2ec5-f1fa-45c7-8e2a-a8e37837d7a5}, !- Source Object
  3,                                      !- Outlet Port
  {a8558daa-9ec6-4cf7-bca1-288ef8be27d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {868faf88-c7e1-45ea-85ba-539fb1bd92e2}, !- Handle
  Node 555,                               !- Name
  {38f32720-5c35-4465-9d9d-9357aace985d}, !- Inlet Port
  {5510d4c0-db46-4128-88a5-b84a1ca82c4d}; !- Outlet Port

OS:Connection,
  {38f32720-5c35-4465-9d9d-9357aace985d}, !- Handle
  {48f23f26-3061-4103-9270-5356c9d64437}, !- Name
  {4047d5c0-0ba9-4930-ba18-1a389495e486}, !- Source Object
  4,                                      !- Outlet Port
  {868faf88-c7e1-45ea-85ba-539fb1bd92e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53babf93-0a13-4c16-9717-1988a70bd44e}, !- Handle
  Node 556,                               !- Name
  {f0d1f750-19a8-4d0d-8534-2b606b1dc450}, !- Inlet Port
  {5c461445-1a85-4567-a716-3f207e02161a}; !- Outlet Port

OS:Connection,
  {5510d4c0-db46-4128-88a5-b84a1ca82c4d}, !- Handle
  {b8a2e9ce-1697-46eb-80bc-269dc55d93ae}, !- Name
  {868faf88-c7e1-45ea-85ba-539fb1bd92e2}, !- Source Object
  3,                                      !- Outlet Port
  {fd26a876-55da-49af-ba08-f26d35d0b543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d1f750-19a8-4d0d-8534-2b606b1dc450}, !- Handle
  {65a84abe-9005-4501-98d7-f6bf17d8f0f0}, !- Name
  {fd26a876-55da-49af-ba08-f26d35d0b543}, !- Source Object
  3,                                      !- Outlet Port
  {53babf93-0a13-4c16-9717-1988a70bd44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c461445-1a85-4567-a716-3f207e02161a}, !- Handle
  {49ab0d47-16c9-4b3d-a31e-9557dbd4ecc5}, !- Name
  {53babf93-0a13-4c16-9717-1988a70bd44e}, !- Source Object
  3,                                      !- Outlet Port
  {a8558daa-9ec6-4cf7-bca1-288ef8be27d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d837325c-5c99-429d-8c07-edc5d21e50a1}, !- Handle
  Node 557,                               !- Name
  {e4f9b8cf-9fca-448b-89ac-ff3b38a192de}, !- Inlet Port
  {b5625367-a221-41f5-844f-bf0b4893723c}; !- Outlet Port

OS:Connection,
  {e4f9b8cf-9fca-448b-89ac-ff3b38a192de}, !- Handle
  {e2f9e27f-a669-40c5-85f8-f21862c99264}, !- Name
  {a8558daa-9ec6-4cf7-bca1-288ef8be27d5}, !- Source Object
  2,                                      !- Outlet Port
  {d837325c-5c99-429d-8c07-edc5d21e50a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5625367-a221-41f5-844f-bf0b4893723c}, !- Handle
  {6aa76ecb-ead3-4fe1-adfe-55fd5d233f88}, !- Name
  {d837325c-5c99-429d-8c07-edc5d21e50a1}, !- Source Object
  3,                                      !- Outlet Port
  {e0b5c80b-479a-456b-9ec5-45aa81d5fc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9976671-b1ae-4ccc-831b-e530d1807f56}, !- Handle
  {a26aa53c-3fdc-4a1b-a0c7-fc4014813300}, !- Name
  {e0b5c80b-479a-456b-9ec5-45aa81d5fc78}, !- Source Object
  3,                                      !- Outlet Port
  {9a3d116d-993c-47fd-992e-bbf01dbbe952}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bddb2bb-daf3-4792-954b-7519ef0c39ee}, !- Handle
  Node 558,                               !- Name
  {4080e2b0-1cab-424a-8200-c3e3786ce176}, !- Inlet Port
  {a7f8bf32-4aa4-45ed-9352-aad72c73621a}; !- Outlet Port

OS:Connection,
  {14feee46-5f3a-4251-bfc8-96a997c836fb}, !- Handle
  {80279cd7-9b56-4e43-94c1-7844ee29ebae}, !- Name
  {3bc34bd9-ad4f-4b41-b06a-25f4c0cfd6b9}, !- Source Object
  3,                                      !- Outlet Port
  {6418d60e-ffca-4d1d-897c-d495f2157d86}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {4080e2b0-1cab-424a-8200-c3e3786ce176}, !- Handle
  {e078b7fb-4ebb-4d40-abc1-f30623dfbff9}, !- Name
  {6418d60e-ffca-4d1d-897c-d495f2157d86}, !- Source Object
  18,                                     !- Outlet Port
  {7bddb2bb-daf3-4792-954b-7519ef0c39ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f8bf32-4aa4-45ed-9352-aad72c73621a}, !- Handle
  {36206575-2c30-4154-ac79-141d53bbb872}, !- Name
  {7bddb2bb-daf3-4792-954b-7519ef0c39ee}, !- Source Object
  3,                                      !- Outlet Port
  {6334626b-801b-4d0f-8505-f2737e9e7ec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd709469-df27-48d9-887a-9661727b1986}, !- Handle
  Node 559,                               !- Name
  {1c64bf8f-0b98-4c51-8a3c-204b011ff434}, !- Inlet Port
  {0dccd8e5-1231-48eb-bcbf-1e44ccad79e4}; !- Outlet Port

OS:Connection,
  {1c64bf8f-0b98-4c51-8a3c-204b011ff434}, !- Handle
  {52578447-4ffa-40c0-bd09-f1e28a4ab908}, !- Name
  {91536fa7-7da4-49b7-9122-c7f7bbabc7ff}, !- Source Object
  4,                                      !- Outlet Port
  {cd709469-df27-48d9-887a-9661727b1986}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a6a660e-1611-4581-9ad9-28db5e71cd01}, !- Handle
  Node 560,                               !- Name
  {6720d25f-0815-4e86-a954-13f146dc0c72}, !- Inlet Port
  {e89a4026-ecec-4488-93e7-54b84a733378}; !- Outlet Port

OS:Connection,
  {0dccd8e5-1231-48eb-bcbf-1e44ccad79e4}, !- Handle
  {dde90950-530f-4141-8a72-39be7d95fd78}, !- Name
  {cd709469-df27-48d9-887a-9661727b1986}, !- Source Object
  3,                                      !- Outlet Port
  {b80574e8-0022-41f4-a5f5-d1f6275797bb}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6720d25f-0815-4e86-a954-13f146dc0c72}, !- Handle
  {4b146f0d-e78b-4b46-aa38-be9527517303}, !- Name
  {b80574e8-0022-41f4-a5f5-d1f6275797bb}, !- Source Object
  18,                                     !- Outlet Port
  {5a6a660e-1611-4581-9ad9-28db5e71cd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e89a4026-ecec-4488-93e7-54b84a733378}, !- Handle
  {9c8a592e-4b71-4662-a112-d03b4bb803e8}, !- Name
  {5a6a660e-1611-4581-9ad9-28db5e71cd01}, !- Source Object
  3,                                      !- Outlet Port
  {6334626b-801b-4d0f-8505-f2737e9e7ec0}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0a8c9ced-742f-4251-a3a1-ad0cf9dca565}, !- Handle
  CW Temp,                                !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  {965658b7-bf1b-493e-8c30-68bf9864f4af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {965658b7-bf1b-493e-8c30-68bf9864f4af}, !- Handle
  Schedule Day 5,                         !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7c39d2a4-f10b-4999-a247-9fa3e283bb46}, !- Handle
  wkdCW Temp,                             !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {b7855028-d577-41ad-a035-d81d34c251c6}, !- Handle
  satCW Temp,                             !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {04f0004a-fba6-4ac7-8e7b-ee992cacd814}, !- Handle
  sunCW Temp,                             !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ddc17040-e71b-433b-ac34-21614efca4f5}, !- Handle
  wkdCW Temp rule,                        !- Name
  {0a8c9ced-742f-4251-a3a1-ad0cf9dca565}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cecc1a50-9a3a-402d-9b6b-3a54a1f50d38}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cecc1a50-9a3a-402d-9b6b-3a54a1f50d38}, !- Handle
  wkdCW Temp 1,                           !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {effd4ce9-064e-4bc6-91f9-3fa6172def4e}, !- Handle
  satCW Temprule,                         !- Name
  {0a8c9ced-742f-4251-a3a1-ad0cf9dca565}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04e73d37-3ac9-438b-9167-fccf8595facf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04e73d37-3ac9-438b-9167-fccf8595facf}, !- Handle
  satCW Temp 1,                           !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {828bd578-93ad-42c5-b209-0e521682dc69}, !- Handle
  sunCW Temprule,                         !- Name
  {0a8c9ced-742f-4251-a3a1-ad0cf9dca565}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4231641b-142c-4a48-8951-3615784feb80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4231641b-142c-4a48-8951-3615784feb80}, !- Handle
  sunCW Temp 1,                           !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {f5a651f6-85e8-43ac-9e1b-9ae12b95b18d}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {0a8c9ced-742f-4251-a3a1-ad0cf9dca565}, !- Schedule Name
  {9a3d116d-993c-47fd-992e-bbf01dbbe952}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b26efda6-9d37-4e27-9609-39f577396d79}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {5581072e-fcff-4202-8209-23709dde4d91}, !- Availability Schedule
  {9e139cb0-c5ae-49b3-b0e1-746f2ab84686}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0746653-1a87-43bd-b8a1-a55176a76fdd}, !- Supply Side Inlet Node Name
  {2b5e0127-a852-4000-ba30-3256a4acc78b}, !- Demand Side Outlet Node Name
  {f70e387d-f3b3-4b86-b3fa-a1645636465b}, !- Demand Side Inlet Node A
  {b85527ca-fd0c-454e-8a1f-bcf0a477d1f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {473391ad-8036-4f8a-b687-142245ecc3f9}, !- Demand Mixer Name
  {55072004-dd8e-4181-aa5c-b56c49a37a22}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9f75bfa3-5bad-45cf-b7c2-456aa68d593d}, !- Handle
  Node 561,                               !- Name
  {c0746653-1a87-43bd-b8a1-a55176a76fdd}, !- Inlet Port
  {6cd8c15d-25a4-4ab7-bad4-ea3fdfe8125e}; !- Outlet Port

OS:Node,
  {51cb9e10-f3d1-4031-8e78-8bf62fa110d5}, !- Handle
  Node 562,                               !- Name
  {1aa76d0c-1977-447d-b484-0e74f80f9ebe}, !- Inlet Port
  {b85527ca-fd0c-454e-8a1f-bcf0a477d1f1}; !- Outlet Port

OS:Connection,
  {c0746653-1a87-43bd-b8a1-a55176a76fdd}, !- Handle
  {3790453f-7b8b-42ab-9f69-b8ae9381561c}, !- Name
  {b26efda6-9d37-4e27-9609-39f577396d79}, !- Source Object
  8,                                      !- Outlet Port
  {9f75bfa3-5bad-45cf-b7c2-456aa68d593d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85527ca-fd0c-454e-8a1f-bcf0a477d1f1}, !- Handle
  {66ce06a6-a1dd-4646-8604-c55565a7ad3b}, !- Name
  {51cb9e10-f3d1-4031-8e78-8bf62fa110d5}, !- Source Object
  3,                                      !- Outlet Port
  {b26efda6-9d37-4e27-9609-39f577396d79}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b7ddb5b-b960-4a3a-8fe2-b269637378b4}, !- Handle
  Node 563,                               !- Name
  {f70e387d-f3b3-4b86-b3fa-a1645636465b}, !- Inlet Port
  {7eac23a5-d026-4348-ae47-880b95527ac6}; !- Outlet Port

OS:Node,
  {1fcae57f-8530-4a23-9615-ebedf4b47272}, !- Handle
  Node 564,                               !- Name
  {ea66b89f-89ab-49c0-b622-275172e8c712}, !- Inlet Port
  {2b5e0127-a852-4000-ba30-3256a4acc78b}; !- Outlet Port

OS:Node,
  {318a2299-d44a-4538-88a1-3245d393ffc6}, !- Handle
  Node 565,                               !- Name
  {68b64885-91b5-4111-a004-145572bbae21}, !- Inlet Port
  {6b4c7bb9-eaf3-4b1c-9117-911fdf6ad7e6}; !- Outlet Port

OS:Connection,
  {f70e387d-f3b3-4b86-b3fa-a1645636465b}, !- Handle
  {be60e338-9333-424f-b730-d24e51281526}, !- Name
  {b26efda6-9d37-4e27-9609-39f577396d79}, !- Source Object
  10,                                     !- Outlet Port
  {5b7ddb5b-b960-4a3a-8fe2-b269637378b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5e0127-a852-4000-ba30-3256a4acc78b}, !- Handle
  {1b42d17a-5ccd-4026-8d24-a1e48d4030f1}, !- Name
  {1fcae57f-8530-4a23-9615-ebedf4b47272}, !- Source Object
  3,                                      !- Outlet Port
  {b26efda6-9d37-4e27-9609-39f577396d79}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55072004-dd8e-4181-aa5c-b56c49a37a22}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {7eac23a5-d026-4348-ae47-880b95527ac6}, !- Inlet Node Name
  {b7620a78-03f9-41b1-a26d-27fd74910a34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {473391ad-8036-4f8a-b687-142245ecc3f9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ea66b89f-89ab-49c0-b622-275172e8c712}, !- Outlet Node Name
  {cad05198-9ecd-44ef-b3ec-8f846c3fca35}; !- Inlet Node Name 1

OS:Connection,
  {7eac23a5-d026-4348-ae47-880b95527ac6}, !- Handle
  {b7af42e1-eded-4d78-b187-da8b65e0eb3e}, !- Name
  {5b7ddb5b-b960-4a3a-8fe2-b269637378b4}, !- Source Object
  3,                                      !- Outlet Port
  {55072004-dd8e-4181-aa5c-b56c49a37a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea66b89f-89ab-49c0-b622-275172e8c712}, !- Handle
  {9b192608-033b-489d-9c7a-bcaa22f252b1}, !- Name
  {473391ad-8036-4f8a-b687-142245ecc3f9}, !- Source Object
  2,                                      !- Outlet Port
  {1fcae57f-8530-4a23-9615-ebedf4b47272}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bf4bf5ec-140b-4ea7-8fad-820fc87fab1e}, !- Handle
  {b26efda6-9d37-4e27-9609-39f577396d79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e139cb0-c5ae-49b3-b0e1-746f2ab84686}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {bca1e888-0023-4054-adb8-0d6af26464b9}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {6019d7ae-53f8-48c2-be07-eaa10eaf28cf}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c9126318-d029-4ed4-848a-4a82dfb1fb7f}, !- Air Inlet Node Name
  {1aa76d0c-1977-447d-b484-0e74f80f9ebe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {f2bd5be7-2693-4bdb-8ca6-22b7ceb58103}, !- Handle
  Sys6 Return Fan,                        !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6cd8c15d-25a4-4ab7-bad4-ea3fdfe8125e}, !- Air Inlet Node Name
  {3753a4ff-e73c-4b0c-883a-03d1d5064687}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {338b24f7-7f9e-4f65-be10-fb37be28e263}, !- Handle
  Coil Heating Electric 82,               !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5e34f2fa-6598-4ceb-82b6-56c37db7f113}, !- Air Inlet Node Name
  {12ccda20-0494-4b2e-8b58-b1649a9061ac}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {4ff07b9f-eea2-4988-9295-edf7dc0de8b8}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {711f51ac-3091-416d-a9c3-942d1c2f5d97}, !- Water Inlet Node Name
  {05e92872-3711-4abb-9a8f-0e1e2f4a3940}, !- Water Outlet Node Name
  {0992e59d-9c49-4076-be19-0b26792882d2}, !- Air Inlet Node Name
  {79811b00-3fbb-4574-8d27-06d960288513}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3be92303-bb32-4bc5-b637-4af798e9f731}, !- Handle
  Node 566,                               !- Name
  {05e92872-3711-4abb-9a8f-0e1e2f4a3940}, !- Inlet Port
  {37ed0060-ecf3-415f-9b37-407f924bacc2}; !- Outlet Port

OS:Connection,
  {711f51ac-3091-416d-a9c3-942d1c2f5d97}, !- Handle
  {80907e1f-8f8d-48f5-987f-3f550abbc117}, !- Name
  {540764cf-f962-4e52-8167-7f09091c56dc}, !- Source Object
  3,                                      !- Outlet Port
  {4ff07b9f-eea2-4988-9295-edf7dc0de8b8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {05e92872-3711-4abb-9a8f-0e1e2f4a3940}, !- Handle
  {5f02f3f0-86db-4dee-8954-113fa2d49c29}, !- Name
  {4ff07b9f-eea2-4988-9295-edf7dc0de8b8}, !- Source Object
  11,                                     !- Outlet Port
  {3be92303-bb32-4bc5-b637-4af798e9f731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ed0060-ecf3-415f-9b37-407f924bacc2}, !- Handle
  {12b21af0-3f71-447b-8999-89d6d209c7aa}, !- Name
  {3be92303-bb32-4bc5-b637-4af798e9f731}, !- Source Object
  3,                                      !- Outlet Port
  {e7b91d64-6013-40b3-a255-47f179db5534}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ddc1fef5-3b77-4eda-bcaa-2e4b77610893}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5581072e-fcff-4202-8209-23709dde4d91}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2186697-826a-461e-b2a7-fb82f99e6a4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c2186697-826a-461e-b2a7-fb82f99e6a4d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4816b1f6-49a4-44d2-a71c-c1c4cf5a3a5e}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {ddc1fef5-3b77-4eda-bcaa-2e4b77610893}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {215f89b4-a6eb-4793-a29c-7cdee5f38886}, !- Mixed Air Node Name
  {e55e0c4a-d125-41f8-8534-8cd44bbc42bf}, !- Outdoor Air Stream Node Name
  {03b8542b-89f5-4d32-a4ca-2076b0b1f64d}, !- Relief Air Stream Node Name
  {48be8562-41e6-45be-b59a-4edfe1e1f7a0}; !- Return Air Stream Node Name

OS:Node,
  {f0a0b204-48a1-44a7-bd38-d42f2e9eb018}, !- Handle
  Node 567,                               !- Name
  ,                                       !- Inlet Port
  {dead3288-1d76-4304-adbe-a8bbfdf42944}; !- Outlet Port

OS:Node,
  {04120d41-2719-418e-82f5-a75c6042f0e7}, !- Handle
  Node 568,                               !- Name
  {3938c6d5-bc31-4878-be18-623679b2c932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aa76d0c-1977-447d-b484-0e74f80f9ebe}, !- Handle
  {22ab0dbb-01cf-44cd-a7da-431cff341e7a}, !- Name
  {6019d7ae-53f8-48c2-be07-eaa10eaf28cf}, !- Source Object
  17,                                     !- Outlet Port
  {51cb9e10-f3d1-4031-8e78-8bf62fa110d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5b91586-db5c-4dc3-aa6e-495eaf06e55d}, !- Handle
  Node 569,                               !- Name
  {12ccda20-0494-4b2e-8b58-b1649a9061ac}, !- Inlet Port
  {c9126318-d029-4ed4-848a-4a82dfb1fb7f}; !- Outlet Port

OS:Connection,
  {12ccda20-0494-4b2e-8b58-b1649a9061ac}, !- Handle
  {e21be826-24fa-49e7-9f6e-824d8472cf16}, !- Name
  {338b24f7-7f9e-4f65-be10-fb37be28e263}, !- Source Object
  6,                                      !- Outlet Port
  {b5b91586-db5c-4dc3-aa6e-495eaf06e55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9126318-d029-4ed4-848a-4a82dfb1fb7f}, !- Handle
  {7c180a60-f277-434b-aa12-381d7dc78aae}, !- Name
  {b5b91586-db5c-4dc3-aa6e-495eaf06e55d}, !- Source Object
  3,                                      !- Outlet Port
  {6019d7ae-53f8-48c2-be07-eaa10eaf28cf}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2b170473-be3b-432b-b7c0-22394cb53b59}, !- Handle
  Node 570,                               !- Name
  {79811b00-3fbb-4574-8d27-06d960288513}, !- Inlet Port
  {5e34f2fa-6598-4ceb-82b6-56c37db7f113}; !- Outlet Port

OS:Connection,
  {79811b00-3fbb-4574-8d27-06d960288513}, !- Handle
  {95634fca-1097-4af9-820a-6d4a59d68af1}, !- Name
  {4ff07b9f-eea2-4988-9295-edf7dc0de8b8}, !- Source Object
  13,                                     !- Outlet Port
  {2b170473-be3b-432b-b7c0-22394cb53b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e34f2fa-6598-4ceb-82b6-56c37db7f113}, !- Handle
  {1c24307d-0ba3-4a1c-835a-128170d78ee6}, !- Name
  {2b170473-be3b-432b-b7c0-22394cb53b59}, !- Source Object
  3,                                      !- Outlet Port
  {338b24f7-7f9e-4f65-be10-fb37be28e263}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a379ef6-679e-44e4-bebf-24125340ad37}, !- Handle
  Controller Water Coil 1,                !- Name
  {4ff07b9f-eea2-4988-9295-edf7dc0de8b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fcd5a9e4-f3d2-41d0-a492-1d2c199f1d71}, !- Handle
  Node 571,                               !- Name
  {215f89b4-a6eb-4793-a29c-7cdee5f38886}, !- Inlet Port
  {0992e59d-9c49-4076-be19-0b26792882d2}; !- Outlet Port

OS:Connection,
  {215f89b4-a6eb-4793-a29c-7cdee5f38886}, !- Handle
  {8c7563fb-6b63-49b3-a8ee-5c4b68888e43}, !- Name
  {4816b1f6-49a4-44d2-a71c-c1c4cf5a3a5e}, !- Source Object
  5,                                      !- Outlet Port
  {fcd5a9e4-f3d2-41d0-a492-1d2c199f1d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0992e59d-9c49-4076-be19-0b26792882d2}, !- Handle
  {883b58f7-8bc1-41f7-80c3-b9011f2fdbf9}, !- Name
  {fcd5a9e4-f3d2-41d0-a492-1d2c199f1d71}, !- Source Object
  3,                                      !- Outlet Port
  {4ff07b9f-eea2-4988-9295-edf7dc0de8b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {167c408a-ee62-44c8-a66f-1aa61e89f96e}, !- Handle
  Node 572,                               !- Name
  {3753a4ff-e73c-4b0c-883a-03d1d5064687}, !- Inlet Port
  {48be8562-41e6-45be-b59a-4edfe1e1f7a0}; !- Outlet Port

OS:Connection,
  {6cd8c15d-25a4-4ab7-bad4-ea3fdfe8125e}, !- Handle
  {49181070-bcb5-4756-868b-a720202b38bf}, !- Name
  {9f75bfa3-5bad-45cf-b7c2-456aa68d593d}, !- Source Object
  3,                                      !- Outlet Port
  {f2bd5be7-2693-4bdb-8ca6-22b7ceb58103}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3753a4ff-e73c-4b0c-883a-03d1d5064687}, !- Handle
  {d60e5c56-1a92-472c-98b7-7500b1bbd4a7}, !- Name
  {f2bd5be7-2693-4bdb-8ca6-22b7ceb58103}, !- Source Object
  17,                                     !- Outlet Port
  {167c408a-ee62-44c8-a66f-1aa61e89f96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48be8562-41e6-45be-b59a-4edfe1e1f7a0}, !- Handle
  {99a1e342-20f0-4d20-bb71-931f2937c28b}, !- Name
  {167c408a-ee62-44c8-a66f-1aa61e89f96e}, !- Source Object
  3,                                      !- Outlet Port
  {4816b1f6-49a4-44d2-a71c-c1c4cf5a3a5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cf2dae89-d98a-453b-9bca-1ef721ef4871}, !- Handle
  Supply Air Temp,                        !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  {f83d20ed-91b8-4fd7-aa0c-3eca87615eed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83d20ed-91b8-4fd7-aa0c-3eca87615eed}, !- Handle
  Supply Air Temp Default,                !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ce015578-5372-45e8-872c-b5238c5d11a1}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {cf2dae89-d98a-453b-9bca-1ef721ef4871}, !- Schedule Name
  {51cb9e10-f3d1-4031-8e78-8bf62fa110d5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {19394a67-f27d-4110-a1f0-d514e94814b3}, !- Handle
  Coil Heating Electric 83,               !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5875d0e1-0f2a-4dde-b018-518ff832b90d}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule Name
  {e6a4af61-37d1-4e94-bcba-a0e792ea1701}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.17649736656,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {19394a67-f27d-4110-a1f0-d514e94814b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68b64885-91b5-4111-a004-145572bbae21}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d240fba9-6b30-4d20-aebd-e6bf35900925}, !- Handle
  Node 573,                               !- Name
  {cdd74795-5662-4683-96f9-a39a602c6b91}, !- Inlet Port
  {cad05198-9ecd-44ef-b3ec-8f846c3fca35}; !- Outlet Port

OS:Connection,
  {6b4c7bb9-eaf3-4b1c-9117-911fdf6ad7e6}, !- Handle
  {7648b61f-6495-4a98-b0c8-18e5617ed107}, !- Name
  {318a2299-d44a-4538-88a1-3245d393ffc6}, !- Source Object
  3,                                      !- Outlet Port
  {a5bb3737-240d-452e-a2c9-c9c36c4beb9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdd74795-5662-4683-96f9-a39a602c6b91}, !- Handle
  {5f20808b-696c-4b8e-87ac-06c2612e89ff}, !- Name
  {db23fe76-5d91-4849-8186-d6c02d6ff903}, !- Source Object
  3,                                      !- Outlet Port
  {d240fba9-6b30-4d20-aebd-e6bf35900925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad05198-9ecd-44ef-b3ec-8f846c3fca35}, !- Handle
  {7ddec808-c3f3-4f5e-982b-016c346c2ba0}, !- Name
  {d240fba9-6b30-4d20-aebd-e6bf35900925}, !- Source Object
  3,                                      !- Outlet Port
  {473391ad-8036-4f8a-b687-142245ecc3f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70612fa6-6ddc-4ae7-98bb-7f2e07dd69f6}, !- Handle
  Node 574,                               !- Name
  {b7620a78-03f9-41b1-a26d-27fd74910a34}, !- Inlet Port
  {e6a4af61-37d1-4e94-bcba-a0e792ea1701}; !- Outlet Port

OS:Connection,
  {b7620a78-03f9-41b1-a26d-27fd74910a34}, !- Handle
  {f1742813-a627-4e11-94f0-7faa51801399}, !- Name
  {55072004-dd8e-4181-aa5c-b56c49a37a22}, !- Source Object
  3,                                      !- Outlet Port
  {70612fa6-6ddc-4ae7-98bb-7f2e07dd69f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a4af61-37d1-4e94-bcba-a0e792ea1701}, !- Handle
  {024314e4-4647-4f5c-9442-62b0f02df6f8}, !- Name
  {70612fa6-6ddc-4ae7-98bb-7f2e07dd69f6}, !- Source Object
  3,                                      !- Outlet Port
  {5875d0e1-0f2a-4dde-b018-518ff832b90d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68b64885-91b5-4111-a004-145572bbae21}, !- Handle
  {1191c32d-7a00-41fd-a475-cce93dd0d389}, !- Name
  {5875d0e1-0f2a-4dde-b018-518ff832b90d}, !- Source Object
  12,                                     !- Outlet Port
  {318a2299-d44a-4538-88a1-3245d393ffc6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2896f0de-a800-4e34-aa2b-947609bf4c98}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {5bf2918f-ab11-496c-b0a6-74aaaa0cf970}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {c11c91b2-0e61-49f7-a46a-f38743c1cebb}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ac10cec1-8124-4ab7-b22d-904eba10a3f6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7791109b-31d7-484f-812a-42a6dfad6137}, !- Plant Side Inlet Node Name
  {4ccb0177-5138-47e1-a1a3-83663b95469e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {52cac20d-c431-4931-a4c9-914e01465475}, !- Demand Side Inlet Node Name
  {b0c9f065-ef0a-48f0-94d0-2ba9da5a003e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3a02baa2-f9db-4212-9af4-9fed79d9f7c6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Demand Mixer Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Demand Splitter Name
  {7cbec748-9bcf-45f5-818f-3cfea9d46ce9}, !- Supply Mixer Name
  {44dd6ea4-1eaf-45f4-ae9c-5f90fd90070a}; !- Supply Splitter Name

OS:Node,
  {784aae83-77ca-4faf-83f7-85ad21a50ce3}, !- Handle
  Node 575,                               !- Name
  {7791109b-31d7-484f-812a-42a6dfad6137}, !- Inlet Port
  {999b7229-3931-466a-9c3d-891a30837713}; !- Outlet Port

OS:Node,
  {ac10cec1-8124-4ab7-b22d-904eba10a3f6}, !- Handle
  Node 576,                               !- Name
  {d06d17c2-7945-4f62-803f-7f732fa407b7}, !- Inlet Port
  {4ccb0177-5138-47e1-a1a3-83663b95469e}; !- Outlet Port

OS:Node,
  {49622a47-0e04-419a-8652-16b7c93a9a94}, !- Handle
  Node 577,                               !- Name
  {c6091c0b-8e41-44f2-a850-b189e0fdb942}, !- Inlet Port
  {f414608f-53aa-4729-8234-18c2416fcf91}; !- Outlet Port

OS:Connector:Mixer,
  {7cbec748-9bcf-45f5-818f-3cfea9d46ce9}, !- Handle
  Connector Mixer 5,                      !- Name
  {9ff7d777-aa0a-47d6-b96e-8ee67138aed8}, !- Outlet Branch Name
  {03ea50cb-da76-49e2-bc4a-e67d32f1653d}, !- Inlet Branch Name 1
  {f28e80c7-8c4b-4f11-aac1-73b6916a9e82}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {44dd6ea4-1eaf-45f4-ae9c-5f90fd90070a}, !- Handle
  Connector Splitter 5,                   !- Name
  {a8af79b2-f1b5-42bf-b12a-cabbe03ce63e}, !- Inlet Branch Name
  {c6091c0b-8e41-44f2-a850-b189e0fdb942}, !- Outlet Branch Name 1
  {0c2fac24-5449-4529-b1fa-383b4c166e5e}; !- Outlet Branch Name 2

OS:Connection,
  {7791109b-31d7-484f-812a-42a6dfad6137}, !- Handle
  {73253c5e-6bf9-4d0b-8080-e134ff702836}, !- Name
  {c11c91b2-0e61-49f7-a46a-f38743c1cebb}, !- Source Object
  14,                                     !- Outlet Port
  {784aae83-77ca-4faf-83f7-85ad21a50ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6091c0b-8e41-44f2-a850-b189e0fdb942}, !- Handle
  {04459a2d-9c1e-47c0-8294-15db411fbf32}, !- Name
  {44dd6ea4-1eaf-45f4-ae9c-5f90fd90070a}, !- Source Object
  3,                                      !- Outlet Port
  {49622a47-0e04-419a-8652-16b7c93a9a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccb0177-5138-47e1-a1a3-83663b95469e}, !- Handle
  {8e36dae6-3207-4c94-9785-603e34daade7}, !- Name
  {ac10cec1-8124-4ab7-b22d-904eba10a3f6}, !- Source Object
  3,                                      !- Outlet Port
  {c11c91b2-0e61-49f7-a46a-f38743c1cebb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3de37390-4d9b-4277-8d95-fe5cd38d69ec}, !- Handle
  Node 578,                               !- Name
  {52cac20d-c431-4931-a4c9-914e01465475}, !- Inlet Port
  {c95a9674-89a3-486b-a0c6-2b6a92771299}; !- Outlet Port

OS:Node,
  {1c1ec130-c2b4-46c6-9aa4-d73f493bdd16}, !- Handle
  Node 579,                               !- Name
  {508d0163-4a91-4998-b433-7410614ef3f9}, !- Inlet Port
  {b0c9f065-ef0a-48f0-94d0-2ba9da5a003e}; !- Outlet Port

OS:Node,
  {f1fca4d5-b141-4f85-b8f5-e639e1126cf6}, !- Handle
  Node 580,                               !- Name
  {6769afdf-41a8-4895-adf0-2b5336ba4a58}, !- Inlet Port
  {0bae121e-82c4-47a7-9028-cfb099560fba}; !- Outlet Port

OS:Connector:Mixer,
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Handle
  Connector Mixer 6,                      !- Name
  {7166bdef-1ca8-4e0d-a40c-8cdae4ed547c}, !- Outlet Branch Name
  {f98689ac-8707-420c-a506-f07d98ad71e5}, !- Inlet Branch Name 1
  {b911e677-e429-4249-b5e6-8bccfc04a736}, !- Inlet Branch Name 2
  {0e9ddfc4-4ba6-4c75-b0d6-d1fb734587e1}, !- Inlet Branch Name 3
  {d8c94850-e0b0-4501-9c3d-a957aeb1fae3}, !- Inlet Branch Name 4
  {77361d79-564e-452f-a07f-a2f6f216a502}, !- Inlet Branch Name 5
  {ebd3fd31-06f0-40f5-9e59-f30fc404e90a}, !- Inlet Branch Name 6
  {930177fa-8f5e-4f11-a230-2cf053ffe2e1}, !- Inlet Branch Name 7
  {672880a9-32e8-4d36-9871-9ef6d9fc07af}, !- Inlet Branch Name 8
  {004b1db2-e77f-437e-9da9-fda732d1da64}, !- Inlet Branch Name 9
  {42c8df05-496c-4746-945d-4a9cb18a8cd0}, !- Inlet Branch Name 10
  {523def42-b339-47f5-bd3b-50685c7b8fb0}, !- Inlet Branch Name 11
  {766c7c2b-1854-416a-9490-5027d9a07ec9}, !- Inlet Branch Name 12
  {c8fc6321-ad88-4f54-8e1f-56e8d050dcde}, !- Inlet Branch Name 13
  {255a0be2-7917-4f56-ab53-c8485d96ad6f}, !- Inlet Branch Name 14
  {7c2249c3-faf3-4d6f-b81b-c0ea2a097d31}, !- Inlet Branch Name 15
  {16c027c0-20b6-40a1-bb5b-16f2af7307d5}, !- Inlet Branch Name 16
  {1082e3e1-366a-4044-953a-ba6071e9ad03}, !- Inlet Branch Name 17
  {aa21023f-f5a3-4d68-8111-dd1e7d480cce}, !- Inlet Branch Name 18
  {cfdaf63e-c0ab-4f31-a3e5-fbe4d5958aec}, !- Inlet Branch Name 19
  {25200cf6-4662-48e8-9ee9-9488499f9c34}, !- Inlet Branch Name 20
  {609a18b1-6166-4b7f-b8ea-972e82c5e88d}, !- Inlet Branch Name 21
  {41667622-e4ed-469c-8341-5f19cd6bbc3a}, !- Inlet Branch Name 22
  {cfb51a65-7ba8-47aa-b407-bbe28d36e132}, !- Inlet Branch Name 23
  {e26497d5-d0f2-4607-b366-ebf634a0ec80}, !- Inlet Branch Name 24
  {58641a32-a9c6-41ac-b988-435d114a7d32}, !- Inlet Branch Name 25
  {6d97c612-9095-4497-b9f0-1e3351a9282f}, !- Inlet Branch Name 26
  {746193da-790f-4fd4-b93d-9c9d11eb25fd}, !- Inlet Branch Name 27
  {baafe8a4-35c0-4906-aa37-658f7aa8d17e}, !- Inlet Branch Name 28
  {9e17600a-0ff8-4865-8298-4e64b40597d5}, !- Inlet Branch Name 29
  {a68c4cab-9ceb-441c-ba62-b54ab1d4847e}, !- Inlet Branch Name 30
  {5148733b-f996-4510-8f10-eb7013307ebd}, !- Inlet Branch Name 31
  {a6fdf360-9b84-4786-94fb-b2ab135bbba1}, !- Inlet Branch Name 32
  {1401c36f-f23c-4ab2-8723-56c97c3f140a}, !- Inlet Branch Name 33
  {96e3c7a4-3006-44b2-b5cc-338a55159ee4}, !- Inlet Branch Name 34
  {a9dcbfba-b91b-493c-8c47-ae6ff9e0d500}, !- Inlet Branch Name 35
  {54fb2049-4546-446a-a269-50ab9de6d6fe}, !- Inlet Branch Name 36
  {e9a1d965-4bac-457a-82ca-009c2c0dcf6b}, !- Inlet Branch Name 37
  {19b5ef5a-4b36-48cf-8b4a-9c136382442f}, !- Inlet Branch Name 38
  {94032409-393d-4c6a-8c76-9b17572dc614}, !- Inlet Branch Name 39
  {d2e60ea4-0d81-49df-b00a-8f7fe50a1ce3}, !- Inlet Branch Name 40
  {4a088f90-ee48-4c16-a6d7-3077acbf76f9}, !- Inlet Branch Name 41
  {077dcf44-5238-405d-a06c-fdb8f9e97232}, !- Inlet Branch Name 42
  {e4b8b316-d902-4155-a53f-a1aedc4a88b0}, !- Inlet Branch Name 43
  {5d945798-4401-426e-9308-5242d1b97cdb}, !- Inlet Branch Name 44
  {4defe48a-e984-408e-b3a4-209ed34920a7}, !- Inlet Branch Name 45
  {fb9f58ed-b7ad-4da5-ad50-8589bde0d032}, !- Inlet Branch Name 46
  {de96f2ac-50ca-4375-8e2c-cdf23ec517de}, !- Inlet Branch Name 47
  {bc5d79ba-d19d-469e-af30-3eec5f1ec174}, !- Inlet Branch Name 48
  {ca3d8578-ee89-43b4-b80a-12fd73fdd06f}, !- Inlet Branch Name 49
  {df5a4358-e433-4d67-9914-37989db42aa3}, !- Inlet Branch Name 50
  {6befc6d8-462c-4394-83a4-8c5c76979036}, !- Inlet Branch Name 51
  {5f49fec4-02ad-4788-b83a-957ce9d1e36f}, !- Inlet Branch Name 52
  {c7eca51f-1fb6-4005-ab47-d1886f925f06}, !- Inlet Branch Name 53
  {2b7231fc-4ec1-45f0-bfbe-ea04d73ea749}, !- Inlet Branch Name 54
  {5c7f5e1f-3288-4b62-b114-953d49097fae}, !- Inlet Branch Name 55
  {545e4246-dc67-4659-bdf1-3727b1c32c91}, !- Inlet Branch Name 56
  {cd04bf2d-28ea-491e-97e5-2fdf1c55c1b0}, !- Inlet Branch Name 57
  {3f4b8327-bd47-42e8-976f-2d6449e9236a}, !- Inlet Branch Name 58
  {b6831fe2-7d04-490a-ba6a-41159cdf3b42}, !- Inlet Branch Name 59
  {1875feb4-810a-4061-92d0-e1561e3bc8d4}, !- Inlet Branch Name 60
  {b23f95da-2abb-4df8-a3bb-7be09fae4cc5}, !- Inlet Branch Name 61
  {717c169a-6611-4d67-b9aa-4e4a35fb2b60}, !- Inlet Branch Name 62
  {650b16bd-2a84-41a8-8df6-abf5d12843b6}, !- Inlet Branch Name 63
  {474c9bee-e465-477d-bc47-bf43b7cde539}, !- Inlet Branch Name 64
  {896ea95a-13d5-4117-baef-a1cc4c262988}, !- Inlet Branch Name 65
  {fdb5f277-3097-48ad-b9a4-f979441e170b}, !- Inlet Branch Name 66
  {1e2c538d-13db-4e86-80b1-e9de6744a039}, !- Inlet Branch Name 67
  {0d36bc36-d116-45a6-bfef-78202a0eb70b}, !- Inlet Branch Name 68
  {1b6b06ca-d659-4144-8ff6-8b1a725fb6f8}, !- Inlet Branch Name 69
  {d8031008-b94a-43e5-a212-d84e4329c899}, !- Inlet Branch Name 70
  {193ccc8f-072c-4df4-8a10-a96351ebe4d7}, !- Inlet Branch Name 71
  {a2a80a28-6baf-4217-a4b0-09a3ee13b2dd}, !- Inlet Branch Name 72
  {89b4998c-6daf-435f-8a4c-64faa2305c21}, !- Inlet Branch Name 73
  {f07a723c-26b2-4bab-a7d5-928441ecaa3e}, !- Inlet Branch Name 74
  {f228aa5d-b312-4f13-bf62-71d8208ec182}, !- Inlet Branch Name 75
  {6cdc2561-1694-4fd5-80da-1a0f5ff07ec4}, !- Inlet Branch Name 76
  {c2dbac79-779e-4323-8cc4-b604514cb785}, !- Inlet Branch Name 77
  {632781ae-f359-419e-a00a-4bb80c76144c}, !- Inlet Branch Name 78
  {ffe90174-0b71-43a6-9b1f-63effa44eb41}, !- Inlet Branch Name 79
  {2ec0a7d7-6e16-4b87-8ce1-cf26c02ddf49}, !- Inlet Branch Name 80
  {f6c2796b-8ecc-4114-96eb-a4ea62474ee4}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Handle
  Connector Splitter 6,                   !- Name
  {c95a9674-89a3-486b-a0c6-2b6a92771299}, !- Inlet Branch Name
  {6769afdf-41a8-4895-adf0-2b5336ba4a58}, !- Outlet Branch Name 1
  {029cc92f-3d66-45d2-bc52-1573d16983fd}, !- Outlet Branch Name 2
  {1173d954-da7d-4722-8647-9509cf640bfe}, !- Outlet Branch Name 3
  {54ce63b5-9814-4b12-9c57-1e7a968d63af}, !- Outlet Branch Name 4
  {37a1a92f-4f82-4875-857c-4a74cfff2831}, !- Outlet Branch Name 5
  {cde01f96-1310-4f50-8afb-1629488113e6}, !- Outlet Branch Name 6
  {3aff1533-0758-4780-9a20-9e29ba3774ac}, !- Outlet Branch Name 7
  {f4c83471-6db4-4114-a7dc-da7da14cdfdf}, !- Outlet Branch Name 8
  {7b78070e-ad8e-47b9-a393-f6c33273c693}, !- Outlet Branch Name 9
  {65433515-6c4a-43ed-bbc6-26055b9f182f}, !- Outlet Branch Name 10
  {fb37261a-8762-4558-9aa8-6cf4922ceaa2}, !- Outlet Branch Name 11
  {7e38b2f1-2d87-4890-869b-29009ef7a644}, !- Outlet Branch Name 12
  {f1c53dcb-10a2-41d9-bc35-da7d361ff923}, !- Outlet Branch Name 13
  {f3d406cb-0c14-4c1a-8df3-019233a209d6}, !- Outlet Branch Name 14
  {cbd3fd9a-0b70-4e34-9c08-cb7b5526c725}, !- Outlet Branch Name 15
  {139b4c6c-88fe-4595-b601-8c8fad26f486}, !- Outlet Branch Name 16
  {615f690f-3331-419d-b39d-88c0e03a3eea}, !- Outlet Branch Name 17
  {e40b0574-c3c4-4f32-9d55-15f3dea1e8d7}, !- Outlet Branch Name 18
  {6adc0c68-0905-4c9e-8c63-f0e0a3d01a32}, !- Outlet Branch Name 19
  {c5ed2669-6fbe-4787-a66a-4c7888a7ba73}, !- Outlet Branch Name 20
  {d7e3be97-46f7-44f5-a46b-c95cb8cd1f09}, !- Outlet Branch Name 21
  {475e00d2-f26d-4282-a172-6e06c07578bb}, !- Outlet Branch Name 22
  {e696a879-f359-44bc-8b98-207b69fc0805}, !- Outlet Branch Name 23
  {3003e079-a205-448d-838c-734edb660bce}, !- Outlet Branch Name 24
  {28893911-202b-49c7-bc60-27a4a84bdef5}, !- Outlet Branch Name 25
  {35ea16f0-5844-4791-9d18-721d8886973e}, !- Outlet Branch Name 26
  {0fce046c-d1e2-43e2-8c93-f06a1c114b86}, !- Outlet Branch Name 27
  {a947d9f7-7de7-4591-92f6-47a4c0a11653}, !- Outlet Branch Name 28
  {92e020e0-9c51-4eb0-81c1-4a0aa455d9ae}, !- Outlet Branch Name 29
  {e70d9113-4ee8-40da-a10c-ba087e564972}, !- Outlet Branch Name 30
  {b3bf4a05-d92b-4256-afec-fb9fc67639a5}, !- Outlet Branch Name 31
  {80b907d9-6f3e-429f-a80a-81fc7f6597c3}, !- Outlet Branch Name 32
  {ecf0ed06-889a-4bd2-b58a-c1f3fada8d57}, !- Outlet Branch Name 33
  {682c2285-1e49-4d95-af11-b491cda2774a}, !- Outlet Branch Name 34
  {5f410ba4-977e-42ba-a6ce-e6b8e84449cc}, !- Outlet Branch Name 35
  {e84f8a20-be52-4fd5-951f-d7497cb4f8b8}, !- Outlet Branch Name 36
  {e7439b26-7b10-4989-9ffd-1501ebb943bc}, !- Outlet Branch Name 37
  {212060f1-ad45-4982-a8ef-46de842a7df1}, !- Outlet Branch Name 38
  {f5ce2b8a-c5bb-4716-9c5c-ad4f93f4fa89}, !- Outlet Branch Name 39
  {e0274cee-f500-40c9-867e-577a24d4d556}, !- Outlet Branch Name 40
  {117971f1-23a7-4b6a-97b6-224cad7b9f52}, !- Outlet Branch Name 41
  {0c191a67-1895-4be4-a583-b8cd0387fe52}, !- Outlet Branch Name 42
  {9d62e599-0c3a-4b7d-8faa-784e171b079a}, !- Outlet Branch Name 43
  {febc2d71-5e03-40f5-81fe-ac157b161d4d}, !- Outlet Branch Name 44
  {a757a8f5-86b1-4d07-8a80-bfbec7b9056b}, !- Outlet Branch Name 45
  {f443cdf7-38ce-4382-8606-7919b0340c52}, !- Outlet Branch Name 46
  {f7d3bb67-d152-4da2-a978-08b51bf51329}, !- Outlet Branch Name 47
  {eaa9edd7-b2a3-403b-818c-07a62fedb7d4}, !- Outlet Branch Name 48
  {80e34f0c-1a86-4d8a-b9f4-b5284893b301}, !- Outlet Branch Name 49
  {828adbe5-e877-447f-bb01-2c459f5cb38e}, !- Outlet Branch Name 50
  {4c531b72-3407-4789-a03c-57a87d193fd6}, !- Outlet Branch Name 51
  {c5c0a81a-d333-4a13-862b-b926b88cfdc4}, !- Outlet Branch Name 52
  {56098b68-9f4f-4151-a4a2-3e35d86768d3}, !- Outlet Branch Name 53
  {69b1e4a0-d50c-4134-9b91-2fa61725a16b}, !- Outlet Branch Name 54
  {73be7604-de9d-4209-a4c7-8fff2221abda}, !- Outlet Branch Name 55
  {b9861f2b-9f69-42d0-9705-83a8e39f6d21}, !- Outlet Branch Name 56
  {f5cc3536-5c53-40ce-b900-61213089ad89}, !- Outlet Branch Name 57
  {f4dd9eb2-9624-4e8d-8d8f-8d6bd7a96869}, !- Outlet Branch Name 58
  {c7137897-9a5d-471e-801b-30b01543f3da}, !- Outlet Branch Name 59
  {06cafb4b-adc4-4259-bae2-5c68a1ee6de9}, !- Outlet Branch Name 60
  {451c937e-8c01-4c11-a854-c5a10b346fa5}, !- Outlet Branch Name 61
  {71c2a29c-d99e-4cf8-adbe-35014c7f15f6}, !- Outlet Branch Name 62
  {77ca5cb9-f145-4dca-a872-1cf6fb77be98}, !- Outlet Branch Name 63
  {c8da87fc-9073-4cc3-92c8-30dccd0b9c33}, !- Outlet Branch Name 64
  {c8596ed9-0e6a-4f31-88d8-ac7764cc62e3}, !- Outlet Branch Name 65
  {7ced5f24-aa74-4621-af70-81b407322787}, !- Outlet Branch Name 66
  {3d5af578-9700-49ce-b7e8-249f945e2921}, !- Outlet Branch Name 67
  {3c6e6f37-e2ae-41d1-91f1-7c73f77b5ce1}, !- Outlet Branch Name 68
  {08eca01d-8a22-43cf-8fe1-749023cbad99}, !- Outlet Branch Name 69
  {4c2164d6-46ae-439e-9eac-d099655a5d3e}, !- Outlet Branch Name 70
  {2e707125-e42e-487f-8f65-84df5e7b376f}, !- Outlet Branch Name 71
  {934e9823-5cbb-4da5-b1c9-a3025a98008b}, !- Outlet Branch Name 72
  {80469426-87f4-4126-9d52-3169b2a09b09}, !- Outlet Branch Name 73
  {adbfaafa-5b22-459c-913b-208789b78215}, !- Outlet Branch Name 74
  {e20e4836-b153-4ee7-b85d-0fac23114f3f}, !- Outlet Branch Name 75
  {470ecb6f-66a7-47f5-bfb4-c19c74ff83ca}, !- Outlet Branch Name 76
  {1e49d2ef-9042-4cbb-9caa-f552a8925c58}, !- Outlet Branch Name 77
  {12c63055-84e9-4beb-9f4f-941b10680b84}, !- Outlet Branch Name 78
  {a820512a-969f-42b0-b439-ef5e49a8aca4}, !- Outlet Branch Name 79
  {2279cab7-d4c5-4b12-9530-65fa7024bb82}, !- Outlet Branch Name 80
  {eff471dc-a908-434c-bc9c-6b78cbcb28dd}; !- Outlet Branch Name 81

OS:Connection,
  {52cac20d-c431-4931-a4c9-914e01465475}, !- Handle
  {902f155c-81e8-478b-a3bb-cc2d855c8a8f}, !- Name
  {c11c91b2-0e61-49f7-a46a-f38743c1cebb}, !- Source Object
  17,                                     !- Outlet Port
  {3de37390-4d9b-4277-8d95-fe5cd38d69ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95a9674-89a3-486b-a0c6-2b6a92771299}, !- Handle
  {3823bc93-949e-4ce2-89b8-aa67699cdd62}, !- Name
  {3de37390-4d9b-4277-8d95-fe5cd38d69ec}, !- Source Object
  3,                                      !- Outlet Port
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6769afdf-41a8-4895-adf0-2b5336ba4a58}, !- Handle
  {2f19cc88-2643-486c-b785-0182db4b39ba}, !- Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Source Object
  3,                                      !- Outlet Port
  {f1fca4d5-b141-4f85-b8f5-e639e1126cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c9f065-ef0a-48f0-94d0-2ba9da5a003e}, !- Handle
  {59f35aa7-01b1-4cdb-b9cc-3d47c05fcba9}, !- Name
  {1c1ec130-c2b4-46c6-9aa4-d73f493bdd16}, !- Source Object
  3,                                      !- Outlet Port
  {c11c91b2-0e61-49f7-a46a-f38743c1cebb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {518f3453-c4a9-4a60-9885-95768387739a}, !- Handle
  {c11c91b2-0e61-49f7-a46a-f38743c1cebb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3a02baa2-f9db-4212-9af4-9fed79d9f7c6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {fda66b27-47b9-410f-bdc7-11a55ccda321}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b7f24ab1-a42c-4822-be7d-a8a9210417e3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fda66b27-47b9-410f-bdc7-11a55ccda321}, !- Schedule Type Limits Name
  {1494e2f3-4131-4e80-845b-6f677c3ab102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1494e2f3-4131-4e80-845b-6f677c3ab102}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fda66b27-47b9-410f-bdc7-11a55ccda321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {99587e06-f0a9-4b1e-b6ea-f73141aa900d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b7f24ab1-a42c-4822-be7d-a8a9210417e3}, !- Schedule Name
  {ac10cec1-8124-4ab7-b22d-904eba10a3f6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {96a4fa65-ecb0-4a59-87fb-53ab1ad8cb22}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {999b7229-3931-466a-9c3d-891a30837713}, !- Inlet Node Name
  {61af3041-b9fd-4d3d-a36e-9a2ed82db446}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  795112.835182849,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3e844716-60af-489c-81f8-9e340629957b}, !- Handle
  Node 581,                               !- Name
  {61af3041-b9fd-4d3d-a36e-9a2ed82db446}, !- Inlet Port
  {a8af79b2-f1b5-42bf-b12a-cabbe03ce63e}; !- Outlet Port

OS:Connection,
  {999b7229-3931-466a-9c3d-891a30837713}, !- Handle
  {2cb17ed3-a529-440c-8fd7-cbf51ca37913}, !- Name
  {784aae83-77ca-4faf-83f7-85ad21a50ce3}, !- Source Object
  3,                                      !- Outlet Port
  {96a4fa65-ecb0-4a59-87fb-53ab1ad8cb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61af3041-b9fd-4d3d-a36e-9a2ed82db446}, !- Handle
  {10a89a6f-6162-403d-964b-bc397231e685}, !- Name
  {96a4fa65-ecb0-4a59-87fb-53ab1ad8cb22}, !- Source Object
  3,                                      !- Outlet Port
  {3e844716-60af-489c-81f8-9e340629957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8af79b2-f1b5-42bf-b12a-cabbe03ce63e}, !- Handle
  {a33163d7-65d0-4c96-8509-bb91dcea2c39}, !- Name
  {3e844716-60af-489c-81f8-9e340629957b}, !- Source Object
  3,                                      !- Outlet Port
  {44dd6ea4-1eaf-45f4-ae9c-5f90fd90070a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {da491e47-5924-4da2-b04d-dfdda34d1b86}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {12136230-dc7f-480f-9b3d-1118a6613074}, !- Handle
  704gal Electricity Water Heater - 475kBtu/hr 1 Therm Eff, !- Name
  2.6667781773189,                        !- Tank Volume {m3}
  {b7f24ab1-a42c-4822-be7d-a8a9210417e3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  139339.159764912,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  186.298998928551,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  186.298998928551,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9dff4707-7ebd-437e-b695-83264c99cf87}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.15159754841221,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.15159754841221,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f414608f-53aa-4729-8234-18c2416fcf91}, !- Use Side Inlet Node Name
  {bf91ef37-7819-4845-8b14-ef3e3c02118a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {95e502ee-1bdc-4a9d-8394-f76ed0fcf7ef}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  {3aaaddf8-9f59-4555-907d-f616def74963}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3aaaddf8-9f59-4555-907d-f616def74963}, !- Handle
  Schedule Day 6,                         !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a638bad5-d1ba-4158-bfde-586a48ad8b1d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  {d9578525-3f5d-4223-9f33-93d24d954992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9578525-3f5d-4223-9f33-93d24d954992}, !- Handle
  Schedule Day 7,                         !- Name
  {100b384d-a9e3-4bb5-91b7-48309a65a6be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dff4707-7ebd-437e-b695-83264c99cf87}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {da491e47-5924-4da2-b04d-dfdda34d1b86}, !- Schedule Type Limits Name
  {763a4464-e39a-4c56-87d6-e2a6ae042cfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763a4464-e39a-4c56-87d6-e2a6ae042cfc}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {da491e47-5924-4da2-b04d-dfdda34d1b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {78a95582-d5d3-4c6c-94c1-b198bc1bbfde}, !- Handle
  Node 582,                               !- Name
  {bf91ef37-7819-4845-8b14-ef3e3c02118a}, !- Inlet Port
  {03ea50cb-da76-49e2-bc4a-e67d32f1653d}; !- Outlet Port

OS:Connection,
  {f414608f-53aa-4729-8234-18c2416fcf91}, !- Handle
  {c5740495-0b3b-43e8-a7e5-50c3946d0d5e}, !- Name
  {49622a47-0e04-419a-8652-16b7c93a9a94}, !- Source Object
  3,                                      !- Outlet Port
  {12136230-dc7f-480f-9b3d-1118a6613074}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bf91ef37-7819-4845-8b14-ef3e3c02118a}, !- Handle
  {27f1c684-a301-4893-94ee-6716c56fc182}, !- Name
  {12136230-dc7f-480f-9b3d-1118a6613074}, !- Source Object
  32,                                     !- Outlet Port
  {78a95582-d5d3-4c6c-94c1-b198bc1bbfde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ea50cb-da76-49e2-bc4a-e67d32f1653d}, !- Handle
  {08f10ca2-1262-4d2d-82e7-374cdfb3f3d6}, !- Name
  {78a95582-d5d3-4c6c-94c1-b198bc1bbfde}, !- Source Object
  3,                                      !- Outlet Port
  {7cbec748-9bcf-45f5-818f-3cfea9d46ce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81d9ee35-b14d-4594-82c5-220adf780e19}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {007a81a9-9c6f-4a98-a440-99f50d6614d2}, !- Inlet Node Name
  {b4c38f86-4cba-4a71-923f-1c36f761985c}; !- Outlet Node Name

OS:Node,
  {e6804073-0c38-4a08-8a5c-f559ceb617f4}, !- Handle
  Node 583,                               !- Name
  {0c2fac24-5449-4529-b1fa-383b4c166e5e}, !- Inlet Port
  {007a81a9-9c6f-4a98-a440-99f50d6614d2}; !- Outlet Port

OS:Connection,
  {0c2fac24-5449-4529-b1fa-383b4c166e5e}, !- Handle
  {ed0c7b61-5d02-4641-a285-d5e1cfe340ed}, !- Name
  {44dd6ea4-1eaf-45f4-ae9c-5f90fd90070a}, !- Source Object
  4,                                      !- Outlet Port
  {e6804073-0c38-4a08-8a5c-f559ceb617f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70429758-08ac-4076-9672-2cecb46f9f62}, !- Handle
  Node 584,                               !- Name
  {b4c38f86-4cba-4a71-923f-1c36f761985c}, !- Inlet Port
  {f28e80c7-8c4b-4f11-aac1-73b6916a9e82}; !- Outlet Port

OS:Connection,
  {007a81a9-9c6f-4a98-a440-99f50d6614d2}, !- Handle
  {1809efaf-0afc-4ae1-b74c-62fd46d500b3}, !- Name
  {e6804073-0c38-4a08-8a5c-f559ceb617f4}, !- Source Object
  3,                                      !- Outlet Port
  {81d9ee35-b14d-4594-82c5-220adf780e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c38f86-4cba-4a71-923f-1c36f761985c}, !- Handle
  {7b0c6758-60a0-4393-ab2c-8a6618b0a798}, !- Name
  {81d9ee35-b14d-4594-82c5-220adf780e19}, !- Source Object
  3,                                      !- Outlet Port
  {70429758-08ac-4076-9672-2cecb46f9f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28e80c7-8c4b-4f11-aac1-73b6916a9e82}, !- Handle
  {1794cf82-4d0a-4244-88b0-da4e7f02f1e7}, !- Name
  {70429758-08ac-4076-9672-2cecb46f9f62}, !- Source Object
  3,                                      !- Outlet Port
  {7cbec748-9bcf-45f5-818f-3cfea9d46ce9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1278089-8bca-477f-903e-35ed0158941f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0bae121e-82c4-47a7-9028-cfb099560fba}, !- Inlet Node Name
  {a468bfc3-eaaa-4d7d-8428-dfb38585fb5a}; !- Outlet Node Name

OS:Node,
  {8471740c-a1a1-489c-8c40-61d85199a571}, !- Handle
  Node 585,                               !- Name
  {a468bfc3-eaaa-4d7d-8428-dfb38585fb5a}, !- Inlet Port
  {f98689ac-8707-420c-a506-f07d98ad71e5}; !- Outlet Port

OS:Connection,
  {0bae121e-82c4-47a7-9028-cfb099560fba}, !- Handle
  {e11a70f2-1cae-44de-a6d6-99c8b6e48366}, !- Name
  {f1fca4d5-b141-4f85-b8f5-e639e1126cf6}, !- Source Object
  3,                                      !- Outlet Port
  {f1278089-8bca-477f-903e-35ed0158941f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a468bfc3-eaaa-4d7d-8428-dfb38585fb5a}, !- Handle
  {15948004-3cff-4506-b212-d9c9492e5a9f}, !- Name
  {f1278089-8bca-477f-903e-35ed0158941f}, !- Source Object
  3,                                      !- Outlet Port
  {8471740c-a1a1-489c-8c40-61d85199a571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98689ac-8707-420c-a506-f07d98ad71e5}, !- Handle
  {eec54529-a005-4760-b5bc-b13b5bd883c2}, !- Name
  {8471740c-a1a1-489c-8c40-61d85199a571}, !- Source Object
  3,                                      !- Outlet Port
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62d9586e-5e84-4978-bd0e-058f8102d52d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {05d688cc-abc1-4509-bef0-0b1c2aabf800}, !- Inlet Node Name
  {d06d17c2-7945-4f62-803f-7f732fa407b7}; !- Outlet Node Name

OS:Node,
  {c79aaba8-fe56-459b-9a64-4ad43438d454}, !- Handle
  Node 586,                               !- Name
  {9ff7d777-aa0a-47d6-b96e-8ee67138aed8}, !- Inlet Port
  {05d688cc-abc1-4509-bef0-0b1c2aabf800}; !- Outlet Port

OS:Connection,
  {9ff7d777-aa0a-47d6-b96e-8ee67138aed8}, !- Handle
  {c94ac99f-759c-4da3-a965-20b68f5ee458}, !- Name
  {7cbec748-9bcf-45f5-818f-3cfea9d46ce9}, !- Source Object
  2,                                      !- Outlet Port
  {c79aaba8-fe56-459b-9a64-4ad43438d454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d688cc-abc1-4509-bef0-0b1c2aabf800}, !- Handle
  {8dd4c1e1-856c-4daf-afe2-826c14115037}, !- Name
  {c79aaba8-fe56-459b-9a64-4ad43438d454}, !- Source Object
  3,                                      !- Outlet Port
  {62d9586e-5e84-4978-bd0e-058f8102d52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06d17c2-7945-4f62-803f-7f732fa407b7}, !- Handle
  {e8f70b89-d5d3-4db3-a2b8-ccd2f81b50a6}, !- Name
  {62d9586e-5e84-4978-bd0e-058f8102d52d}, !- Source Object
  3,                                      !- Outlet Port
  {ac10cec1-8124-4ab7-b22d-904eba10a3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83d64b81-46e2-494b-9f34-d7c32fa50bd4}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {7e4f20e6-73c8-4b4e-82c0-64b0727f4304}, !- Inlet Node Name
  {508d0163-4a91-4998-b433-7410614ef3f9}; !- Outlet Node Name

OS:Node,
  {207ec201-f45c-4627-82fa-d02dc782cda6}, !- Handle
  Node 587,                               !- Name
  {7166bdef-1ca8-4e0d-a40c-8cdae4ed547c}, !- Inlet Port
  {7e4f20e6-73c8-4b4e-82c0-64b0727f4304}; !- Outlet Port

OS:Connection,
  {7166bdef-1ca8-4e0d-a40c-8cdae4ed547c}, !- Handle
  {a408a4f8-91c6-4c57-88ce-791b9f6d55d1}, !- Name
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Source Object
  2,                                      !- Outlet Port
  {207ec201-f45c-4627-82fa-d02dc782cda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4f20e6-73c8-4b4e-82c0-64b0727f4304}, !- Handle
  {36e95a5e-d2aa-4722-a73e-f1ef7ac152aa}, !- Name
  {207ec201-f45c-4627-82fa-d02dc782cda6}, !- Source Object
  3,                                      !- Outlet Port
  {83d64b81-46e2-494b-9f34-d7c32fa50bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508d0163-4a91-4998-b433-7410614ef3f9}, !- Handle
  {c75d8feb-c4d0-45ba-8994-8683292d3fc9}, !- Name
  {83d64b81-46e2-494b-9f34-d7c32fa50bd4}, !- Source Object
  3,                                      !- Outlet Port
  {1c1ec130-c2b4-46c6-9aa4-d73f493bdd16}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96c81ffb-fe53-4ee7-8f03-8a643c437db4}, !- Handle
  Water Use Connections 1,                !- Name
  {79fcbcab-f0bf-44d0-a46d-b342ba2bee06}, !- Inlet Node Name
  {bb62b343-ac1c-4e39-a659-b9028e408167}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce7e095a-eef8-4fdd-b316-22592da20e5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d220147e-5d41-454f-83cd-79ce8c086ae1}, !- Handle
  F2 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {1e635b94-c8e7-4831-bbdd-a60514544951}, !- Target Temperature Schedule Name
  {5364ea16-c5e6-4f4f-a1ee-3b9304f9388f}, !- Sensible Fraction Schedule Name
  {f286bd92-4e1d-497c-b0e6-7f0e8bea41fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5364ea16-c5e6-4f4f-a1ee-3b9304f9388f}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b6bdd7e7-69d5-4f8b-adeb-26f4e5d22a8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6bdd7e7-69d5-4f8b-adeb-26f4e5d22a8c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f286bd92-4e1d-497c-b0e6-7f0e8bea41fc}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0c0064ec-bc44-42e7-ad1d-977005f0f190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c0064ec-bc44-42e7-ad1d-977005f0f190}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e635b94-c8e7-4831-bbdd-a60514544951}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c9b3dc94-6a75-47bb-b382-547bfbf72ae8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9b3dc94-6a75-47bb-b382-547bfbf72ae8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce7e095a-eef8-4fdd-b316-22592da20e5b}, !- Handle
  F2 n1 apartment Service Water Use 0.15gal/min, !- Name
  {d220147e-5d41-454f-83cd-79ce8c086ae1}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca315d75-8537-4fe2-9b78-7c823df09713}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {1498a804-3232-4d6a-8b49-6614be85ecca}, !- Schedule Type Limits Name
  {7ca4d103-1ce6-4d2e-8ba6-531cb10e9eab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ca4d103-1ce6-4d2e-8ba6-531cb10e9eab}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {1498a804-3232-4d6a-8b49-6614be85ecca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {a87037b2-104d-43af-bb2d-8da11118a772}, !- Handle
  Schedule Rule 32,                       !- Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb1a3b59-4977-4bf6-93ff-a94cb6397af8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb1a3b59-4977-4bf6-93ff-a94cb6397af8}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {1498a804-3232-4d6a-8b49-6614be85ecca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {bb26b3b3-c0de-46bd-a0eb-57f72156c73e}, !- Handle
  Schedule Rule 33,                       !- Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {157411c9-3e9d-4a56-ace4-4530ec62acce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {157411c9-3e9d-4a56-ace4-4530ec62acce}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {1498a804-3232-4d6a-8b49-6614be85ecca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {357795c0-4689-4ab9-82a1-f28a28c39434}, !- Handle
  Schedule Rule 34,                       !- Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1583e5f-7773-4d05-b3c3-2f9ca9e635ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1583e5f-7773-4d05-b3c3-2f9ca9e635ae}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {1498a804-3232-4d6a-8b49-6614be85ecca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {69af044c-9f91-4780-996b-bfde87813c6d}, !- Handle
  Node 588,                               !- Name
  {029cc92f-3d66-45d2-bc52-1573d16983fd}, !- Inlet Port
  {79fcbcab-f0bf-44d0-a46d-b342ba2bee06}; !- Outlet Port

OS:Connection,
  {029cc92f-3d66-45d2-bc52-1573d16983fd}, !- Handle
  {2b7ec986-c6a4-4f1c-a00e-9c9de3ebf95f}, !- Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Source Object
  4,                                      !- Outlet Port
  {69af044c-9f91-4780-996b-bfde87813c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e56a814-ef3e-455f-a70d-e9d4ec9d394d}, !- Handle
  Node 589,                               !- Name
  {bb62b343-ac1c-4e39-a659-b9028e408167}, !- Inlet Port
  {b911e677-e429-4249-b5e6-8bccfc04a736}; !- Outlet Port

OS:Connection,
  {79fcbcab-f0bf-44d0-a46d-b342ba2bee06}, !- Handle
  {56fbefc4-45d3-46ca-91fb-34cbecccaea1}, !- Name
  {69af044c-9f91-4780-996b-bfde87813c6d}, !- Source Object
  3,                                      !- Outlet Port
  {96c81ffb-fe53-4ee7-8f03-8a643c437db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb62b343-ac1c-4e39-a659-b9028e408167}, !- Handle
  {561fff37-d911-431e-8e18-1c161e7167ed}, !- Name
  {96c81ffb-fe53-4ee7-8f03-8a643c437db4}, !- Source Object
  3,                                      !- Outlet Port
  {2e56a814-ef3e-455f-a70d-e9d4ec9d394d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b911e677-e429-4249-b5e6-8bccfc04a736}, !- Handle
  {d6d9e0d2-fdf7-4d94-ab81-c26dc283e36a}, !- Name
  {2e56a814-ef3e-455f-a70d-e9d4ec9d394d}, !- Source Object
  3,                                      !- Outlet Port
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6bedade8-e9f7-46e2-acd9-49ef048d88be}, !- Handle
  Water Use Connections 2,                !- Name
  {043682d9-cda4-496d-a7dd-f3a146090aa2}, !- Inlet Node Name
  {2e7d1614-7446-4f98-8fa3-20c0c76d1ea4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90a95329-ce50-4e28-9c3a-4e8e1a533cbf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad4058b9-59f6-42ff-99e9-124a4aadff23}, !- Handle
  F2 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c3540afe-c1ec-4ebc-a054-1f57cc7c3cf5}, !- Target Temperature Schedule Name
  {a6c3f437-92a7-4fdb-9495-dcefdcf0e37d}, !- Sensible Fraction Schedule Name
  {3c02af87-2287-4d5c-803e-3b84ec8d63e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6c3f437-92a7-4fdb-9495-dcefdcf0e37d}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03c41cf6-e70c-4c1e-b1e5-3590d610d97f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03c41cf6-e70c-4c1e-b1e5-3590d610d97f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c02af87-2287-4d5c-803e-3b84ec8d63e7}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b2b56419-9244-4401-aa68-bec613fa295c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2b56419-9244-4401-aa68-bec613fa295c}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3540afe-c1ec-4ebc-a054-1f57cc7c3cf5}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f993b6ee-7c40-487a-93eb-f12c007c82a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f993b6ee-7c40-487a-93eb-f12c007c82a6}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {90a95329-ce50-4e28-9c3a-4e8e1a533cbf}, !- Handle
  F2 n2 apartment Service Water Use 0.15gal/min, !- Name
  {ad4058b9-59f6-42ff-99e9-124a4aadff23}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33bae616-cd49-4865-bd3c-31e32e854947}, !- Handle
  Node 590,                               !- Name
  {1173d954-da7d-4722-8647-9509cf640bfe}, !- Inlet Port
  {043682d9-cda4-496d-a7dd-f3a146090aa2}; !- Outlet Port

OS:Connection,
  {1173d954-da7d-4722-8647-9509cf640bfe}, !- Handle
  {151ab150-147e-4405-a54a-2255acc350f6}, !- Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Source Object
  5,                                      !- Outlet Port
  {33bae616-cd49-4865-bd3c-31e32e854947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8361ed2-33b2-4694-abd7-e72b0db03d5d}, !- Handle
  Node 591,                               !- Name
  {2e7d1614-7446-4f98-8fa3-20c0c76d1ea4}, !- Inlet Port
  {0e9ddfc4-4ba6-4c75-b0d6-d1fb734587e1}; !- Outlet Port

OS:Connection,
  {043682d9-cda4-496d-a7dd-f3a146090aa2}, !- Handle
  {0abd2752-6098-4617-83d4-c265fa2c3497}, !- Name
  {33bae616-cd49-4865-bd3c-31e32e854947}, !- Source Object
  3,                                      !- Outlet Port
  {6bedade8-e9f7-46e2-acd9-49ef048d88be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7d1614-7446-4f98-8fa3-20c0c76d1ea4}, !- Handle
  {82b447b4-5d33-41d0-b36c-7330cd0fd8a6}, !- Name
  {6bedade8-e9f7-46e2-acd9-49ef048d88be}, !- Source Object
  3,                                      !- Outlet Port
  {e8361ed2-33b2-4694-abd7-e72b0db03d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9ddfc4-4ba6-4c75-b0d6-d1fb734587e1}, !- Handle
  {34f028f5-4f61-4994-8fef-baeff8b47482}, !- Name
  {e8361ed2-33b2-4694-abd7-e72b0db03d5d}, !- Source Object
  3,                                      !- Outlet Port
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ea973140-4089-4533-8981-77b992ffa003}, !- Handle
  Water Use Connections 3,                !- Name
  {3cd905bd-11bb-4855-8ec3-98f38a461ad4}, !- Inlet Node Name
  {44890090-7b7a-4681-94f1-d0a1a94c1761}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f48c716e-c1ea-4984-bfb9-45ccbb79d2fe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0f75919-7986-4547-8737-960a44e79e41}, !- Handle
  F2 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {1b362c19-2e85-49e3-8612-51fbc3a62284}, !- Target Temperature Schedule Name
  {9fb58425-dc84-4f5e-821b-e0d0b433b4c9}, !- Sensible Fraction Schedule Name
  {8999c216-f7c1-4219-a01a-0058ec325a48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9fb58425-dc84-4f5e-821b-e0d0b433b4c9}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {13429d36-4fc5-4180-8abe-e7943b35892e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13429d36-4fc5-4180-8abe-e7943b35892e}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8999c216-f7c1-4219-a01a-0058ec325a48}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6111c8b-de31-44bb-9dbe-74b135b6b62a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6111c8b-de31-44bb-9dbe-74b135b6b62a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b362c19-2e85-49e3-8612-51fbc3a62284}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adeffae1-d0b0-4798-9e0b-eb23b82e626b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adeffae1-d0b0-4798-9e0b-eb23b82e626b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f48c716e-c1ea-4984-bfb9-45ccbb79d2fe}, !- Handle
  F2 ne apartment Service Water Use 0.15gal/min, !- Name
  {b0f75919-7986-4547-8737-960a44e79e41}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {672ca322-14fc-4208-a372-cfeb4842fd49}, !- Handle
  Node 592,                               !- Name
  {54ce63b5-9814-4b12-9c57-1e7a968d63af}, !- Inlet Port
  {3cd905bd-11bb-4855-8ec3-98f38a461ad4}; !- Outlet Port

OS:Connection,
  {54ce63b5-9814-4b12-9c57-1e7a968d63af}, !- Handle
  {dc4c0f3d-513a-4254-bb12-2e0618d0b5b4}, !- Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Source Object
  6,                                      !- Outlet Port
  {672ca322-14fc-4208-a372-cfeb4842fd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6c4e6e8-0b8d-4c70-a6f7-9b006448d5f5}, !- Handle
  Node 593,                               !- Name
  {44890090-7b7a-4681-94f1-d0a1a94c1761}, !- Inlet Port
  {d8c94850-e0b0-4501-9c3d-a957aeb1fae3}; !- Outlet Port

OS:Connection,
  {3cd905bd-11bb-4855-8ec3-98f38a461ad4}, !- Handle
  {c3289ec0-2471-462a-936f-c092ac5efd59}, !- Name
  {672ca322-14fc-4208-a372-cfeb4842fd49}, !- Source Object
  3,                                      !- Outlet Port
  {ea973140-4089-4533-8981-77b992ffa003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44890090-7b7a-4681-94f1-d0a1a94c1761}, !- Handle
  {97d971af-1133-41be-87b1-e40fd7a34c57}, !- Name
  {ea973140-4089-4533-8981-77b992ffa003}, !- Source Object
  3,                                      !- Outlet Port
  {b6c4e6e8-0b8d-4c70-a6f7-9b006448d5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c94850-e0b0-4501-9c3d-a957aeb1fae3}, !- Handle
  {7db5bedc-efb6-43b5-ae33-505769bf354e}, !- Name
  {b6c4e6e8-0b8d-4c70-a6f7-9b006448d5f5}, !- Source Object
  3,                                      !- Outlet Port
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c705cf34-ebe8-4fb7-b388-5e4dada47c0c}, !- Handle
  Water Use Connections 4,                !- Name
  {ce93395e-f242-4723-b101-4b6ba0a5b288}, !- Inlet Node Name
  {b59f153c-3888-452e-83c7-3d48d7f61a11}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad3f6d19-9f0d-40a4-9141-9da6afd5cb86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31c0300c-7782-4948-ba6f-aad4a21885fb}, !- Handle
  F2 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {f8f602b5-d1ea-4349-8802-9ea81193399e}, !- Target Temperature Schedule Name
  {40d0c415-4ac2-4d04-bb84-aee8967e761e}, !- Sensible Fraction Schedule Name
  {e9cf1351-5d95-47fa-b582-262fa057e8dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {40d0c415-4ac2-4d04-bb84-aee8967e761e}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41df99c0-684e-4baf-ad3a-a0412deb3dfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41df99c0-684e-4baf-ad3a-a0412deb3dfd}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9cf1351-5d95-47fa-b582-262fa057e8dd}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36d72f5f-2468-464f-830a-2f7a8fabafe8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36d72f5f-2468-464f-830a-2f7a8fabafe8}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8f602b5-d1ea-4349-8802-9ea81193399e}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {038f3090-f21a-444f-aefb-eb1b7de1a36f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {038f3090-f21a-444f-aefb-eb1b7de1a36f}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad3f6d19-9f0d-40a4-9141-9da6afd5cb86}, !- Handle
  F2 nw apartment Service Water Use 0.15gal/min, !- Name
  {31c0300c-7782-4948-ba6f-aad4a21885fb}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {14b16c24-934e-4036-9da4-31a038f8a2a5}, !- Handle
  Node 594,                               !- Name
  {37a1a92f-4f82-4875-857c-4a74cfff2831}, !- Inlet Port
  {ce93395e-f242-4723-b101-4b6ba0a5b288}; !- Outlet Port

OS:Connection,
  {37a1a92f-4f82-4875-857c-4a74cfff2831}, !- Handle
  {146e70d7-a1ae-441a-be34-bb6828d6be4a}, !- Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Source Object
  7,                                      !- Outlet Port
  {14b16c24-934e-4036-9da4-31a038f8a2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ff0e9dc-087a-46b8-a6f1-a7155eb1e4a3}, !- Handle
  Node 595,                               !- Name
  {b59f153c-3888-452e-83c7-3d48d7f61a11}, !- Inlet Port
  {77361d79-564e-452f-a07f-a2f6f216a502}; !- Outlet Port

OS:Connection,
  {ce93395e-f242-4723-b101-4b6ba0a5b288}, !- Handle
  {5d81e58b-2864-43b0-9215-7ab6881275d0}, !- Name
  {14b16c24-934e-4036-9da4-31a038f8a2a5}, !- Source Object
  3,                                      !- Outlet Port
  {c705cf34-ebe8-4fb7-b388-5e4dada47c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59f153c-3888-452e-83c7-3d48d7f61a11}, !- Handle
  {5136aee1-6cf0-40ca-815a-084bc4e1498a}, !- Name
  {c705cf34-ebe8-4fb7-b388-5e4dada47c0c}, !- Source Object
  3,                                      !- Outlet Port
  {7ff0e9dc-087a-46b8-a6f1-a7155eb1e4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77361d79-564e-452f-a07f-a2f6f216a502}, !- Handle
  {228f75d2-6a61-46ae-8fb6-afc91392c5ef}, !- Name
  {7ff0e9dc-087a-46b8-a6f1-a7155eb1e4a3}, !- Source Object
  3,                                      !- Outlet Port
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {065c92f0-8154-454b-b102-9bda8a1994af}, !- Handle
  Water Use Connections 5,                !- Name
  {0922e11c-a7f4-4aba-a126-67803acce72d}, !- Inlet Node Name
  {7bd926db-7655-42a4-90ec-394676320009}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7c4a264-a4e8-4d67-90a9-40715688b47c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98a66b11-973a-443b-8657-20aa215d25e7}, !- Handle
  F2 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {64cc7332-d9c4-4155-920f-6dbf243d146a}, !- Target Temperature Schedule Name
  {26218dbe-29be-4b6b-9efc-56dec6be0d04}, !- Sensible Fraction Schedule Name
  {a60ce414-5e96-4a7e-b066-c6c2b4ae26f0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26218dbe-29be-4b6b-9efc-56dec6be0d04}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a59d41e8-4bb0-41ea-b7b9-4a2264ace0ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a59d41e8-4bb0-41ea-b7b9-4a2264ace0ff}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a60ce414-5e96-4a7e-b066-c6c2b4ae26f0}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a0a0c9d-20e7-405e-9955-c0fceba9f286}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a0a0c9d-20e7-405e-9955-c0fceba9f286}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64cc7332-d9c4-4155-920f-6dbf243d146a}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12df0c4b-afcc-432e-9c79-4e57bdba716f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12df0c4b-afcc-432e-9c79-4e57bdba716f}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7c4a264-a4e8-4d67-90a9-40715688b47c}, !- Handle
  F2 s1 apartment Service Water Use 0.15gal/min, !- Name
  {98a66b11-973a-443b-8657-20aa215d25e7}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {ca315d75-8537-4fe2-9b78-7c823df09713}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3199b081-5b7b-46aa-aa76-ebc2fd56d327}, !- Handle
  Node 596,                               !- Name
  {cde01f96-1310-4f50-8afb-1629488113e6}, !- Inlet Port
  {0922e11c-a7f4-4aba-a126-67803acce72d}; !- Outlet Port

OS:Connection,
  {cde01f96-1310-4f50-8afb-1629488113e6}, !- Handle
  {71bc4c37-ec5d-463f-b5f5-299639ca630b}, !- Name
  {797709aa-2cf2-49ce-82eb-0f82f040a004}, !- Source Object
  8,                                      !- Outlet Port
  {3199b081-5b7b-46aa-aa76-ebc2fd56d327}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d5d82d5-3665-40cc-9961-2ba3f8130467}, !- Handle
  Node 597,                               !- Name
  {7bd926db-7655-42a4-90ec-394676320009}, !- Inlet Port
  {ebd3fd31-06f0-40f5-9e59-f30fc404e90a}; !- Outlet Port

OS:Connection,
  {0922e11c-a7f4-4aba-a126-67803acce72d}, !- Handle
  {66d5aced-26a2-4c75-a361-9879f648db60}, !- Name
  {3199b081-5b7b-46aa-aa76-ebc2fd56d327}, !- Source Object
  3,                                      !- Outlet Port
  {065c92f0-8154-454b-b102-9bda8a1994af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd926db-7655-42a4-90ec-394676320009}, !- Handle
  {b342876e-e647-43ad-b7ac-a1078b69a21e}, !- Name
  {065c92f0-8154-454b-b102-9bda8a1994af}, !- Source Object
  3,                                      !- Outlet Port
  {5d5d82d5-3665-40cc-9961-2ba3f8130467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd3fd31-06f0-40f5-9e59-f30fc404e90a}, !- Handle
  {66d70f93-3936-405b-b249-38b6684208f1}, !- Name
  {5d5d82d5-3665-40cc-9961-2ba3f8130467}, !- Source Object
  3,                                      !- Outlet Port
  {f8bc3125-8cc3-4205-b643-df13e85532d6}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8e723cb4-c74b-4936-a63b-3f8ea87da276}, !- Handle
  Water Use Connections 6,                !- Name
  {6461f97f-a236-432a-bb60-adb75eeca8e7}, !- Inlet Node Name
  {e6e39825-b73a-46ab-99ea-125c1f8bc683}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb080c09-8265-42fe-8b29-d91fd07a00db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da5edd0f-2686-49f6-9785-6c422019f194}, !- Handle
  F2 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {0a6d8510-36d6-423d-ac67-3727b57b8dd2}, !- Target Temperature Schedule Name
  {97bb4333-61b9-4ef0-9457-fa9355916c32}, !- Sensible Fraction Schedule Name
  {5d97a935-eaa6-4b47-be0b-f0504f51916e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97bb4333-61b9-4ef0-9457-fa9355916c32}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ab999a9-911b-41a5-bc68-978ec550cd63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ab999a9-911b-41a5-bc68-978ec550cd63}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d97a935-eaa6-4b47-be0b-f0504f51916e}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
