  {6e4d84d3-0461-4420-b002-5e06cdb0000f}; !- Outlet Port

OS:Connection,
  {cedd1c46-d1c8-4919-bb84-6ce51be57c08}, !- Handle
  {648ef2e2-e42a-4628-b2e5-45b384ebd653}, !- Source Object
  3,                                      !- Outlet Port
  {e747f9e8-c208-470b-bdfa-0951d05a8ec3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bbbb0691-c2e6-432e-9a88-5cc5982f8593}, !- Handle
  {e747f9e8-c208-470b-bdfa-0951d05a8ec3}, !- Source Object
  10,                                     !- Outlet Port
  {6b425f84-7831-4539-a2d7-531241d077c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4d84d3-0461-4420-b002-5e06cdb0000f}, !- Handle
  {6b425f84-7831-4539-a2d7-531241d077c4}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02489b50-944b-4113-a03f-651a724275a3}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {e747f9e8-c208-470b-bdfa-0951d05a8ec3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e48eade0-743f-4a7c-8e32-4fb7f98599eb}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {eea2c572-75ac-43de-a91a-77b6684940fe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ef46c80d-36cb-48bb-b634-f057f7042bd9}, !- Air Outlet Node Name
  {9a022aa2-e126-4cba-8628-537081879f00}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e48eade0-743f-4a7c-8e32-4fb7f98599eb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f2b28b8d-95c9-403b-9db5-4c65aa6f56cc}, !- Handle
  Node 164,                               !- Name
  {ef46c80d-36cb-48bb-b634-f057f7042bd9}, !- Inlet Port
  {efcfe6d9-1a24-4375-892d-b5dab54595cc}; !- Outlet Port

OS:Node,
  {ba2ea083-19e6-4354-8a43-dfe602b5eafa}, !- Handle
  Node 165,                               !- Name
  {62aac9b5-ebd2-4f30-b671-cec0e2b8c24b}, !- Inlet Port
  {24289a18-ad08-4a99-9a08-c30f142b7364}; !- Outlet Port

OS:Connection,
  {efcfe6d9-1a24-4375-892d-b5dab54595cc}, !- Handle
  {f2b28b8d-95c9-403b-9db5-4c65aa6f56cc}, !- Source Object
  3,                                      !- Outlet Port
  {9ad82c68-fa11-4fe9-bf8c-40d83848b986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62aac9b5-ebd2-4f30-b671-cec0e2b8c24b}, !- Handle
  {63ea4c38-7e2b-4f61-a59f-64a2482d5066}, !- Source Object
  2,                                      !- Outlet Port
  {ba2ea083-19e6-4354-8a43-dfe602b5eafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24289a18-ad08-4a99-9a08-c30f142b7364}, !- Handle
  {ba2ea083-19e6-4354-8a43-dfe602b5eafa}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {d1e79df7-4f95-4b9b-ba48-d150c7039d93}, !- Handle
  Node 167,                               !- Name
  {60612028-c14f-4c71-83ec-d9cc258e5380}, !- Inlet Port
  {9a022aa2-e126-4cba-8628-537081879f00}; !- Outlet Port

OS:Connection,
  {60612028-c14f-4c71-83ec-d9cc258e5380}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  20,                                     !- Outlet Port
  {d1e79df7-4f95-4b9b-ba48-d150c7039d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a022aa2-e126-4cba-8628-537081879f00}, !- Handle
  {d1e79df7-4f95-4b9b-ba48-d150c7039d93}, !- Source Object
  3,                                      !- Outlet Port
  {eea2c572-75ac-43de-a91a-77b6684940fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ef46c80d-36cb-48bb-b634-f057f7042bd9}, !- Handle
  {eea2c572-75ac-43de-a91a-77b6684940fe}, !- Source Object
  3,                                      !- Outlet Port
  {f2b28b8d-95c9-403b-9db5-4c65aa6f56cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fb812539-239e-486b-b6e8-c4da33430674}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {06d68000-0149-4d51-92b7-6284307c4065}, !- Water Inlet Node Name
  {37e35a59-d5ed-4147-862b-c522fa441f6f}; !- Water Outlet Node Name

OS:Node,
  {b7db8afb-4815-4fa8-af35-8e77bfa735a4}, !- Handle
  Node 168,                               !- Name
  {34fee87d-0689-40ba-8b37-f2d33fa551d2}, !- Inlet Port
  {06d68000-0149-4d51-92b7-6284307c4065}; !- Outlet Port

OS:Connection,
  {34fee87d-0689-40ba-8b37-f2d33fa551d2}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  21,                                     !- Outlet Port
  {b7db8afb-4815-4fa8-af35-8e77bfa735a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3773258-cdf9-45a2-b1ce-e2fd4d5ec32d}, !- Handle
  Node 170,                               !- Name
  {37e35a59-d5ed-4147-862b-c522fa441f6f}, !- Inlet Port
  {c181ca65-a6f7-4700-90e4-8f17152beada}; !- Outlet Port

OS:Connection,
  {06d68000-0149-4d51-92b7-6284307c4065}, !- Handle
  {b7db8afb-4815-4fa8-af35-8e77bfa735a4}, !- Source Object
  3,                                      !- Outlet Port
  {fb812539-239e-486b-b6e8-c4da33430674}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37e35a59-d5ed-4147-862b-c522fa441f6f}, !- Handle
  {fb812539-239e-486b-b6e8-c4da33430674}, !- Source Object
  10,                                     !- Outlet Port
  {b3773258-cdf9-45a2-b1ce-e2fd4d5ec32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c181ca65-a6f7-4700-90e4-8f17152beada}, !- Handle
  {b3773258-cdf9-45a2-b1ce-e2fd4d5ec32d}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0bc6dcda-223a-4574-ad69-f87ef50fa0ef}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {fb812539-239e-486b-b6e8-c4da33430674}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {afba1202-34a6-4bf2-88c0-d1a225b00ca5}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0aaef6cd-cf3e-4412-b409-e7d89b94a6ba}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {9aee2cd8-cdc8-4e65-84a4-34c7e631693f}, !- Air Outlet Node Name
  {64088324-74ae-4f70-ac35-6196070cdb3d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {afba1202-34a6-4bf2-88c0-d1a225b00ca5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f5cb18b9-ace1-4310-a02f-f37d84ca3f70}, !- Handle
  Node 171,                               !- Name
  {9aee2cd8-cdc8-4e65-84a4-34c7e631693f}, !- Inlet Port
  {73871f7b-b4bf-43a2-a780-0421d2471c9f}; !- Outlet Port

OS:Node,
  {6b44b816-99d8-4998-85f8-71297fc71543}, !- Handle
  Node 173,                               !- Name
  {f32d296a-3bac-402f-9205-842fe36e0d59}, !- Inlet Port
  {2c2f7895-5bdf-479f-a87a-3de459828123}; !- Outlet Port

OS:Connection,
  {73871f7b-b4bf-43a2-a780-0421d2471c9f}, !- Handle
  {f5cb18b9-ace1-4310-a02f-f37d84ca3f70}, !- Source Object
  3,                                      !- Outlet Port
  {e8567907-f7be-4512-8f9b-294303105e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32d296a-3bac-402f-9205-842fe36e0d59}, !- Handle
  {4c576961-5a02-4946-bfbb-9baf3b5f7689}, !- Source Object
  2,                                      !- Outlet Port
  {6b44b816-99d8-4998-85f8-71297fc71543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2f7895-5bdf-479f-a87a-3de459828123}, !- Handle
  {6b44b816-99d8-4998-85f8-71297fc71543}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {c980350f-100e-4442-8a55-f90f65485ce7}, !- Handle
  Node 174,                               !- Name
  {d0d5e843-213b-4591-92ce-1dee92928704}, !- Inlet Port
  {64088324-74ae-4f70-ac35-6196070cdb3d}; !- Outlet Port

OS:Connection,
  {d0d5e843-213b-4591-92ce-1dee92928704}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  21,                                     !- Outlet Port
  {c980350f-100e-4442-8a55-f90f65485ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64088324-74ae-4f70-ac35-6196070cdb3d}, !- Handle
  {c980350f-100e-4442-8a55-f90f65485ce7}, !- Source Object
  3,                                      !- Outlet Port
  {0aaef6cd-cf3e-4412-b409-e7d89b94a6ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9aee2cd8-cdc8-4e65-84a4-34c7e631693f}, !- Handle
  {0aaef6cd-cf3e-4412-b409-e7d89b94a6ba}, !- Source Object
  3,                                      !- Outlet Port
  {f5cb18b9-ace1-4310-a02f-f37d84ca3f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {80afa7b3-c61f-4877-9727-fcf388a6b2ca}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bcbf14ac-0b15-4c66-9b70-e8850fcaa668}, !- Water Inlet Node Name
  {1f4348a7-614e-41e7-8e46-94a8bcc0c088}; !- Water Outlet Node Name

OS:Node,
  {8b171a19-d892-4832-a74a-5526f4ba69e1}, !- Handle
  Node 176,                               !- Name
  {75b7e10b-9e68-4b22-a9d5-5c59af38fd8b}, !- Inlet Port
  {bcbf14ac-0b15-4c66-9b70-e8850fcaa668}; !- Outlet Port

OS:Connection,
  {75b7e10b-9e68-4b22-a9d5-5c59af38fd8b}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  22,                                     !- Outlet Port
  {8b171a19-d892-4832-a74a-5526f4ba69e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3db4d01c-fbf2-4ce8-89d6-31c05af68f74}, !- Handle
  Node 177,                               !- Name
  {1f4348a7-614e-41e7-8e46-94a8bcc0c088}, !- Inlet Port
  {7c174d64-3f85-4f3c-867d-b6a6a6db57b7}; !- Outlet Port

OS:Connection,
  {bcbf14ac-0b15-4c66-9b70-e8850fcaa668}, !- Handle
  {8b171a19-d892-4832-a74a-5526f4ba69e1}, !- Source Object
  3,                                      !- Outlet Port
  {80afa7b3-c61f-4877-9727-fcf388a6b2ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f4348a7-614e-41e7-8e46-94a8bcc0c088}, !- Handle
  {80afa7b3-c61f-4877-9727-fcf388a6b2ca}, !- Source Object
  10,                                     !- Outlet Port
  {3db4d01c-fbf2-4ce8-89d6-31c05af68f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c174d64-3f85-4f3c-867d-b6a6a6db57b7}, !- Handle
  {3db4d01c-fbf2-4ce8-89d6-31c05af68f74}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96255738-65d9-4bc9-b890-7c260e5b44ca}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {80afa7b3-c61f-4877-9727-fcf388a6b2ca}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {486f0832-c0d6-4880-b449-84e8d5d20d9a}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {57cdbf38-c787-401a-83ac-70f2496d1f47}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {4109905e-20f7-44b9-ae4f-a61cdd7872bd}, !- Air Outlet Node Name
  {993b4df1-ca0d-4abb-9b11-af3c6f756d1c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {486f0832-c0d6-4880-b449-84e8d5d20d9a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2f834e7f-96ae-4d13-bfa5-09036a486f97}, !- Handle
  Node 179,                               !- Name
  {4109905e-20f7-44b9-ae4f-a61cdd7872bd}, !- Inlet Port
  {b534e49b-90cd-4cf3-b920-4b4638ec60e5}; !- Outlet Port

OS:Node,
  {c17166bd-4458-418a-a467-a6404d47f8ee}, !- Handle
  Node 180,                               !- Name
  {b8220390-b178-46e8-8f8b-158b6d8cb635}, !- Inlet Port
  {8a75206a-ce16-48a7-a726-2dcbe632cc8a}; !- Outlet Port

OS:Connection,
  {b534e49b-90cd-4cf3-b920-4b4638ec60e5}, !- Handle
  {2f834e7f-96ae-4d13-bfa5-09036a486f97}, !- Source Object
  3,                                      !- Outlet Port
  {0a8213b9-73bd-45e8-9239-2887ef762c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8220390-b178-46e8-8f8b-158b6d8cb635}, !- Handle
  {b48adc10-4f28-4af3-a936-e7a58fcd7d78}, !- Source Object
  2,                                      !- Outlet Port
  {c17166bd-4458-418a-a467-a6404d47f8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a75206a-ce16-48a7-a726-2dcbe632cc8a}, !- Handle
  {c17166bd-4458-418a-a467-a6404d47f8ee}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {941e2ea7-d7b9-45cd-b82c-8c171890070c}, !- Handle
  Node 182,                               !- Name
  {4d4e6e72-d442-4c4c-b2c8-8548656c5d8a}, !- Inlet Port
  {993b4df1-ca0d-4abb-9b11-af3c6f756d1c}; !- Outlet Port

OS:Connection,
  {4d4e6e72-d442-4c4c-b2c8-8548656c5d8a}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  22,                                     !- Outlet Port
  {941e2ea7-d7b9-45cd-b82c-8c171890070c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993b4df1-ca0d-4abb-9b11-af3c6f756d1c}, !- Handle
  {941e2ea7-d7b9-45cd-b82c-8c171890070c}, !- Source Object
  3,                                      !- Outlet Port
  {57cdbf38-c787-401a-83ac-70f2496d1f47}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4109905e-20f7-44b9-ae4f-a61cdd7872bd}, !- Handle
  {57cdbf38-c787-401a-83ac-70f2496d1f47}, !- Source Object
  3,                                      !- Outlet Port
  {2f834e7f-96ae-4d13-bfa5-09036a486f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {252d15ee-4053-45f3-8c8c-8dbe2cdb7523}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {23b7784b-4cba-4958-9474-6ddcdf349314}, !- Water Inlet Node Name
  {6502a2c1-2643-447b-afac-3a43724c366e}; !- Water Outlet Node Name

OS:Node,
  {d51d1e31-97f8-4b62-9d3a-0156ae46e305}, !- Handle
  Node 183,                               !- Name
  {9124a215-26d6-4bce-a87c-65b0f37d4c44}, !- Inlet Port
  {23b7784b-4cba-4958-9474-6ddcdf349314}; !- Outlet Port

OS:Connection,
  {9124a215-26d6-4bce-a87c-65b0f37d4c44}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  23,                                     !- Outlet Port
  {d51d1e31-97f8-4b62-9d3a-0156ae46e305}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc8e6636-55d7-4b3e-9c61-6ef5f8c1022b}, !- Handle
  Node 185,                               !- Name
  {6502a2c1-2643-447b-afac-3a43724c366e}, !- Inlet Port
  {565e839b-ad1f-45e4-8abb-d4681875dcd0}; !- Outlet Port

OS:Connection,
  {23b7784b-4cba-4958-9474-6ddcdf349314}, !- Handle
  {d51d1e31-97f8-4b62-9d3a-0156ae46e305}, !- Source Object
  3,                                      !- Outlet Port
  {252d15ee-4053-45f3-8c8c-8dbe2cdb7523}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6502a2c1-2643-447b-afac-3a43724c366e}, !- Handle
  {252d15ee-4053-45f3-8c8c-8dbe2cdb7523}, !- Source Object
  10,                                     !- Outlet Port
  {fc8e6636-55d7-4b3e-9c61-6ef5f8c1022b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565e839b-ad1f-45e4-8abb-d4681875dcd0}, !- Handle
  {fc8e6636-55d7-4b3e-9c61-6ef5f8c1022b}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {99411a21-6851-4b19-89cc-cee4359cfff3}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {252d15ee-4053-45f3-8c8c-8dbe2cdb7523}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7f79999a-26cb-454c-9eac-6551e31c841a}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8e074ddc-959e-4a0d-a902-f58264665ba1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {49a26686-8a39-4b6d-9b71-73a79ea9d4dc}, !- Air Outlet Node Name
  {dbabfd47-8dc0-41d3-8286-d0293a82f13c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7f79999a-26cb-454c-9eac-6551e31c841a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {052f88b5-af76-423f-8cc4-a6fc3ae3ddcb}, !- Handle
  Node 186,                               !- Name
  {49a26686-8a39-4b6d-9b71-73a79ea9d4dc}, !- Inlet Port
  {890ddf9a-f7f4-4db6-bbb3-3138c8e52705}; !- Outlet Port

OS:Node,
  {bd6f3314-7b4e-41f9-bed0-c8749453f3af}, !- Handle
  Node 188,                               !- Name
  {973be01f-9f15-48ad-9e9a-fe09a66545e3}, !- Inlet Port
  {26813fac-c0cc-4d98-9326-ca28f4371f36}; !- Outlet Port

OS:Connection,
  {890ddf9a-f7f4-4db6-bbb3-3138c8e52705}, !- Handle
  {052f88b5-af76-423f-8cc4-a6fc3ae3ddcb}, !- Source Object
  3,                                      !- Outlet Port
  {46a14357-6899-4503-92d4-330b7b14c21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973be01f-9f15-48ad-9e9a-fe09a66545e3}, !- Handle
  {b3d334d7-8847-470e-9986-f4a55746eee6}, !- Source Object
  2,                                      !- Outlet Port
  {bd6f3314-7b4e-41f9-bed0-c8749453f3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26813fac-c0cc-4d98-9326-ca28f4371f36}, !- Handle
  {bd6f3314-7b4e-41f9-bed0-c8749453f3af}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {960e805c-2978-4cf4-b584-5fc4a4321f31}, !- Handle
  Node 189,                               !- Name
  {a79e7889-7a24-40c1-96c9-d640048976b7}, !- Inlet Port
  {dbabfd47-8dc0-41d3-8286-d0293a82f13c}; !- Outlet Port

OS:Connection,
  {a79e7889-7a24-40c1-96c9-d640048976b7}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  23,                                     !- Outlet Port
  {960e805c-2978-4cf4-b584-5fc4a4321f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbabfd47-8dc0-41d3-8286-d0293a82f13c}, !- Handle
  {960e805c-2978-4cf4-b584-5fc4a4321f31}, !- Source Object
  3,                                      !- Outlet Port
  {8e074ddc-959e-4a0d-a902-f58264665ba1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49a26686-8a39-4b6d-9b71-73a79ea9d4dc}, !- Handle
  {8e074ddc-959e-4a0d-a902-f58264665ba1}, !- Source Object
  3,                                      !- Outlet Port
  {052f88b5-af76-423f-8cc4-a6fc3ae3ddcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9825c84f-8a69-479c-977a-70c1ea1c46cf}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0705e6b5-9d5f-4337-b503-5a72b49b912b}, !- Water Inlet Node Name
  {96dfe7d9-ca00-4ed8-b5dd-d17f03334724}; !- Water Outlet Node Name

OS:Node,
  {13e14c13-68c2-422f-a186-402d1e701911}, !- Handle
  Node 191,                               !- Name
  {2abb514d-d347-4f59-9a5f-08d436f04486}, !- Inlet Port
  {0705e6b5-9d5f-4337-b503-5a72b49b912b}; !- Outlet Port

OS:Connection,
  {2abb514d-d347-4f59-9a5f-08d436f04486}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  24,                                     !- Outlet Port
  {13e14c13-68c2-422f-a186-402d1e701911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e90b5d6-9722-4d86-b371-c4873ab1ac58}, !- Handle
  Node 192,                               !- Name
  {96dfe7d9-ca00-4ed8-b5dd-d17f03334724}, !- Inlet Port
  {cf8015ab-4e25-4837-b605-e4bc59e98b12}; !- Outlet Port

OS:Connection,
  {0705e6b5-9d5f-4337-b503-5a72b49b912b}, !- Handle
  {13e14c13-68c2-422f-a186-402d1e701911}, !- Source Object
  3,                                      !- Outlet Port
  {9825c84f-8a69-479c-977a-70c1ea1c46cf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96dfe7d9-ca00-4ed8-b5dd-d17f03334724}, !- Handle
  {9825c84f-8a69-479c-977a-70c1ea1c46cf}, !- Source Object
  10,                                     !- Outlet Port
  {4e90b5d6-9722-4d86-b371-c4873ab1ac58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8015ab-4e25-4837-b605-e4bc59e98b12}, !- Handle
  {4e90b5d6-9722-4d86-b371-c4873ab1ac58}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d463b2d-0f57-4044-a4e3-3abf9018bf45}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {9825c84f-8a69-479c-977a-70c1ea1c46cf}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bef4b483-a9cb-4e01-bb45-cf650e970bb0}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {972ca7d2-4351-4b60-9dd4-751c2b9ba9f7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {9344479f-e614-4efd-88d5-3474c615bcd2}, !- Air Outlet Node Name
  {5dfb38d8-fae8-42ae-ac4d-fe3005a4648e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bef4b483-a9cb-4e01-bb45-cf650e970bb0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0d12eaab-fc9c-434b-9b6e-ab790e839e87}, !- Handle
  Node 194,                               !- Name
  {9344479f-e614-4efd-88d5-3474c615bcd2}, !- Inlet Port
  {6ad1d627-a205-4a7a-b61f-8a96c305c2a8}; !- Outlet Port

OS:Node,
  {0d6f86d4-f7de-4b0f-9b8e-16e784442dd5}, !- Handle
  Node 195,                               !- Name
  {f5c91c35-18f4-4d45-bf72-1e1033e970ed}, !- Inlet Port
  {96c0a119-ec94-4190-80fd-1fa9c14f5014}; !- Outlet Port

OS:Connection,
  {6ad1d627-a205-4a7a-b61f-8a96c305c2a8}, !- Handle
  {0d12eaab-fc9c-434b-9b6e-ab790e839e87}, !- Source Object
  3,                                      !- Outlet Port
  {dc2ea2ed-4a43-4a85-99a0-0075fe990336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c91c35-18f4-4d45-bf72-1e1033e970ed}, !- Handle
  {a4c797ab-faf6-4f60-84a0-4f31466e2b7b}, !- Source Object
  2,                                      !- Outlet Port
  {0d6f86d4-f7de-4b0f-9b8e-16e784442dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c0a119-ec94-4190-80fd-1fa9c14f5014}, !- Handle
  {0d6f86d4-f7de-4b0f-9b8e-16e784442dd5}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {e76d3637-64be-4d6e-ad68-07c6c3a36655}, !- Handle
  Node 197,                               !- Name
  {7bda67a4-ded7-4534-9ccc-2c2a39cc5b77}, !- Inlet Port
  {5dfb38d8-fae8-42ae-ac4d-fe3005a4648e}; !- Outlet Port

OS:Connection,
  {7bda67a4-ded7-4534-9ccc-2c2a39cc5b77}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  24,                                     !- Outlet Port
  {e76d3637-64be-4d6e-ad68-07c6c3a36655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfb38d8-fae8-42ae-ac4d-fe3005a4648e}, !- Handle
  {e76d3637-64be-4d6e-ad68-07c6c3a36655}, !- Source Object
  3,                                      !- Outlet Port
  {972ca7d2-4351-4b60-9dd4-751c2b9ba9f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9344479f-e614-4efd-88d5-3474c615bcd2}, !- Handle
  {972ca7d2-4351-4b60-9dd4-751c2b9ba9f7}, !- Source Object
  3,                                      !- Outlet Port
  {0d12eaab-fc9c-434b-9b6e-ab790e839e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ec0f0799-75cf-4fba-920e-0c42592acf20}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c2f66c20-9bba-40f6-add0-3b315fff6a2d}, !- Water Inlet Node Name
  {9f9efa37-dd92-4221-8f0d-2083bbd0b9f7}; !- Water Outlet Node Name

OS:Node,
  {48d0b4b3-7a4a-4f83-acd7-c400e23e8f6c}, !- Handle
  Node 198,                               !- Name
  {471d7494-f9ad-4ced-8bee-a45c72a6bbaa}, !- Inlet Port
  {c2f66c20-9bba-40f6-add0-3b315fff6a2d}; !- Outlet Port

OS:Connection,
  {471d7494-f9ad-4ced-8bee-a45c72a6bbaa}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  25,                                     !- Outlet Port
  {48d0b4b3-7a4a-4f83-acd7-c400e23e8f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cae7ce6-5578-4ca1-baed-0d7f8590e8ae}, !- Handle
  Node 200,                               !- Name
  {9f9efa37-dd92-4221-8f0d-2083bbd0b9f7}, !- Inlet Port
  {82e6277b-6c5f-457c-b94b-388409c85e15}; !- Outlet Port

OS:Connection,
  {c2f66c20-9bba-40f6-add0-3b315fff6a2d}, !- Handle
  {48d0b4b3-7a4a-4f83-acd7-c400e23e8f6c}, !- Source Object
  3,                                      !- Outlet Port
  {ec0f0799-75cf-4fba-920e-0c42592acf20}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9f9efa37-dd92-4221-8f0d-2083bbd0b9f7}, !- Handle
  {ec0f0799-75cf-4fba-920e-0c42592acf20}, !- Source Object
  10,                                     !- Outlet Port
  {9cae7ce6-5578-4ca1-baed-0d7f8590e8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e6277b-6c5f-457c-b94b-388409c85e15}, !- Handle
  {9cae7ce6-5578-4ca1-baed-0d7f8590e8ae}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ae7c42a9-9af8-4792-a2b0-e7649143128f}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ec0f0799-75cf-4fba-920e-0c42592acf20}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f5ca5c88-7160-4b51-8f00-e897ec88bb92}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9d1069af-b2e0-44bc-8b5b-199d9cb0ea9e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {7d2349fe-47cd-4b40-ae6b-825f559bbae9}, !- Air Outlet Node Name
  {e82f6d0f-c535-499f-b726-27e30c11a123}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f5ca5c88-7160-4b51-8f00-e897ec88bb92}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {42716e43-0824-4b6a-b992-4c193011df15}, !- Handle
  Node 201,                               !- Name
  {7d2349fe-47cd-4b40-ae6b-825f559bbae9}, !- Inlet Port
  {acdc5879-4f60-413d-890c-302418efbb76}; !- Outlet Port

OS:Node,
  {091a39f7-caef-4ed6-a3cf-912b876da76f}, !- Handle
  Node 203,                               !- Name
  {f7646a92-7efa-4654-865b-b5b95d5d4cee}, !- Inlet Port
  {f008e318-bf6f-4c3b-b413-7c673291bd4a}; !- Outlet Port

OS:Connection,
  {acdc5879-4f60-413d-890c-302418efbb76}, !- Handle
  {42716e43-0824-4b6a-b992-4c193011df15}, !- Source Object
  3,                                      !- Outlet Port
  {1b71802d-fd8b-4666-bc8e-7f1668b09bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7646a92-7efa-4654-865b-b5b95d5d4cee}, !- Handle
  {3df9d6ab-63c8-4985-a21a-bc53d5b2709a}, !- Source Object
  2,                                      !- Outlet Port
  {091a39f7-caef-4ed6-a3cf-912b876da76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f008e318-bf6f-4c3b-b413-7c673291bd4a}, !- Handle
  {091a39f7-caef-4ed6-a3cf-912b876da76f}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {77a18e6a-19e6-4227-8961-0342d65bfbdf}, !- Handle
  Node 204,                               !- Name
  {60ff61c1-dc16-412d-bc5e-2bb9e60199ed}, !- Inlet Port
  {e82f6d0f-c535-499f-b726-27e30c11a123}; !- Outlet Port

OS:Connection,
  {60ff61c1-dc16-412d-bc5e-2bb9e60199ed}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  25,                                     !- Outlet Port
  {77a18e6a-19e6-4227-8961-0342d65bfbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82f6d0f-c535-499f-b726-27e30c11a123}, !- Handle
  {77a18e6a-19e6-4227-8961-0342d65bfbdf}, !- Source Object
  3,                                      !- Outlet Port
  {9d1069af-b2e0-44bc-8b5b-199d9cb0ea9e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d2349fe-47cd-4b40-ae6b-825f559bbae9}, !- Handle
  {9d1069af-b2e0-44bc-8b5b-199d9cb0ea9e}, !- Source Object
  3,                                      !- Outlet Port
  {42716e43-0824-4b6a-b992-4c193011df15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {48520c43-4a60-466d-aabb-603dc0512993}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d1f8903-c765-4f0c-a508-2862c0f9462c}, !- Water Inlet Node Name
  {6e4358de-1e58-4ec1-a35c-8508934a7241}; !- Water Outlet Node Name

OS:Node,
  {4a98919b-d1eb-44d1-bdf4-3ed8640e3bb1}, !- Handle
  Node 206,                               !- Name
  {f4dfcf1d-686d-4b0e-ad70-0e91f32c4623}, !- Inlet Port
  {5d1f8903-c765-4f0c-a508-2862c0f9462c}; !- Outlet Port

OS:Connection,
  {f4dfcf1d-686d-4b0e-ad70-0e91f32c4623}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  26,                                     !- Outlet Port
  {4a98919b-d1eb-44d1-bdf4-3ed8640e3bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb32e8d7-04e0-43b3-88da-f04c9aa3105d}, !- Handle
  Node 207,                               !- Name
  {6e4358de-1e58-4ec1-a35c-8508934a7241}, !- Inlet Port
  {dd600684-ab50-4250-aefb-af61534b61a1}; !- Outlet Port

OS:Connection,
  {5d1f8903-c765-4f0c-a508-2862c0f9462c}, !- Handle
  {4a98919b-d1eb-44d1-bdf4-3ed8640e3bb1}, !- Source Object
  3,                                      !- Outlet Port
  {48520c43-4a60-466d-aabb-603dc0512993}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6e4358de-1e58-4ec1-a35c-8508934a7241}, !- Handle
  {48520c43-4a60-466d-aabb-603dc0512993}, !- Source Object
  10,                                     !- Outlet Port
  {bb32e8d7-04e0-43b3-88da-f04c9aa3105d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd600684-ab50-4250-aefb-af61534b61a1}, !- Handle
  {bb32e8d7-04e0-43b3-88da-f04c9aa3105d}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {abde3930-01f5-447c-8df4-adea5bb21c95}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {48520c43-4a60-466d-aabb-603dc0512993}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7c35e4be-8e8e-4f58-a2a0-0082721ab47c}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {967136ed-24cd-4101-86dc-4ab88afbfb25}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {53524c49-a5db-40e9-b2d1-d92605baabb0}, !- Air Outlet Node Name
  {c1315855-197e-4bb5-8813-ac2bc9ed0465}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7c35e4be-8e8e-4f58-a2a0-0082721ab47c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {71d74462-0cdb-475f-8cd1-c3eab60f7fc0}, !- Handle
  Node 209,                               !- Name
  {53524c49-a5db-40e9-b2d1-d92605baabb0}, !- Inlet Port
  {5843054d-a8e4-4754-a3e4-06a56e28d2b4}; !- Outlet Port

OS:Node,
  {76831bde-9f7a-4aa2-a019-bb5e08451724}, !- Handle
  Node 210,                               !- Name
  {fa66d705-20bc-47c3-96c2-49224e9ecc0e}, !- Inlet Port
  {07479028-85f9-4430-9221-5ebbade9f33e}; !- Outlet Port

OS:Connection,
  {5843054d-a8e4-4754-a3e4-06a56e28d2b4}, !- Handle
  {71d74462-0cdb-475f-8cd1-c3eab60f7fc0}, !- Source Object
  3,                                      !- Outlet Port
  {de3c7d28-3ed1-4408-b5d2-4abc42a2a8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa66d705-20bc-47c3-96c2-49224e9ecc0e}, !- Handle
  {d102265d-571c-4d98-ac07-7d4415ffd37d}, !- Source Object
  2,                                      !- Outlet Port
  {76831bde-9f7a-4aa2-a019-bb5e08451724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07479028-85f9-4430-9221-5ebbade9f33e}, !- Handle
  {76831bde-9f7a-4aa2-a019-bb5e08451724}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {b8b7174f-121c-414c-9230-497168364799}, !- Handle
  Node 212,                               !- Name
  {ef23e0b7-ec3d-4d77-bb08-35fea1958057}, !- Inlet Port
  {c1315855-197e-4bb5-8813-ac2bc9ed0465}; !- Outlet Port

OS:Connection,
  {ef23e0b7-ec3d-4d77-bb08-35fea1958057}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  26,                                     !- Outlet Port
  {b8b7174f-121c-414c-9230-497168364799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1315855-197e-4bb5-8813-ac2bc9ed0465}, !- Handle
  {b8b7174f-121c-414c-9230-497168364799}, !- Source Object
  3,                                      !- Outlet Port
  {967136ed-24cd-4101-86dc-4ab88afbfb25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {53524c49-a5db-40e9-b2d1-d92605baabb0}, !- Handle
  {967136ed-24cd-4101-86dc-4ab88afbfb25}, !- Source Object
  3,                                      !- Outlet Port
  {71d74462-0cdb-475f-8cd1-c3eab60f7fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ec3ef7af-c2b7-47b0-925c-fc826cda088b}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9ff5d5b1-c9d2-4b7a-b315-bf40a6efb1de}, !- Water Inlet Node Name
  {06d86efe-3feb-47c0-9da3-0941631af801}; !- Water Outlet Node Name

OS:Node,
  {1d6b4a21-2e17-40f0-bd09-1d1dd9227f5f}, !- Handle
  Node 213,                               !- Name
  {ca23a198-e178-4edb-a9da-dc51b144b52c}, !- Inlet Port
  {9ff5d5b1-c9d2-4b7a-b315-bf40a6efb1de}; !- Outlet Port

OS:Connection,
  {ca23a198-e178-4edb-a9da-dc51b144b52c}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  27,                                     !- Outlet Port
  {1d6b4a21-2e17-40f0-bd09-1d1dd9227f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9220bb6d-dce6-4750-8787-c01f7df7a41b}, !- Handle
  Node 215,                               !- Name
  {06d86efe-3feb-47c0-9da3-0941631af801}, !- Inlet Port
  {47cee21d-e718-47ac-a567-f39c294c4980}; !- Outlet Port

OS:Connection,
  {9ff5d5b1-c9d2-4b7a-b315-bf40a6efb1de}, !- Handle
  {1d6b4a21-2e17-40f0-bd09-1d1dd9227f5f}, !- Source Object
  3,                                      !- Outlet Port
  {ec3ef7af-c2b7-47b0-925c-fc826cda088b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06d86efe-3feb-47c0-9da3-0941631af801}, !- Handle
  {ec3ef7af-c2b7-47b0-925c-fc826cda088b}, !- Source Object
  10,                                     !- Outlet Port
  {9220bb6d-dce6-4750-8787-c01f7df7a41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cee21d-e718-47ac-a567-f39c294c4980}, !- Handle
  {9220bb6d-dce6-4750-8787-c01f7df7a41b}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94717a3b-009e-40c1-932d-95e9ab62726f}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ec3ef7af-c2b7-47b0-925c-fc826cda088b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {61e7d6c8-827e-4d37-a279-3d69a1dc8fbc}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {693ab5ff-1b58-4031-a43a-8011e1b9978e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {1eacdb1a-2b4b-4e39-af74-bc178f9bcdab}, !- Air Outlet Node Name
  {ce9f26e5-6093-4d7e-a65c-1f1c675312c6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {61e7d6c8-827e-4d37-a279-3d69a1dc8fbc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {73543a5b-45ed-4964-9179-105c9d920283}, !- Handle
  Node 216,                               !- Name
  {1eacdb1a-2b4b-4e39-af74-bc178f9bcdab}, !- Inlet Port
  {b85df33d-2eb8-4ecd-89f1-7caee2036705}; !- Outlet Port

OS:Node,
  {652eacdb-9e4a-416f-82fa-7fed84d8d5e6}, !- Handle
  Node 218,                               !- Name
  {99f4adac-0e0b-4b25-ad10-52748c4fadf5}, !- Inlet Port
  {e40cccd4-6289-4fdc-9605-9b9e898d2c80}; !- Outlet Port

OS:Connection,
  {b85df33d-2eb8-4ecd-89f1-7caee2036705}, !- Handle
  {73543a5b-45ed-4964-9179-105c9d920283}, !- Source Object
  3,                                      !- Outlet Port
  {b6ee28bb-c413-4377-9d08-34bc3d8ad4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f4adac-0e0b-4b25-ad10-52748c4fadf5}, !- Handle
  {70a488d7-e812-436f-b01a-a11effe9a345}, !- Source Object
  2,                                      !- Outlet Port
  {652eacdb-9e4a-416f-82fa-7fed84d8d5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40cccd4-6289-4fdc-9605-9b9e898d2c80}, !- Handle
  {652eacdb-9e4a-416f-82fa-7fed84d8d5e6}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {f942b024-f442-4c22-9616-748b9e0ad8b7}, !- Handle
  Node 219,                               !- Name
  {27e10fe9-7b15-41e1-93ba-4d18393682db}, !- Inlet Port
  {ce9f26e5-6093-4d7e-a65c-1f1c675312c6}; !- Outlet Port

OS:Connection,
  {27e10fe9-7b15-41e1-93ba-4d18393682db}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  27,                                     !- Outlet Port
  {f942b024-f442-4c22-9616-748b9e0ad8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9f26e5-6093-4d7e-a65c-1f1c675312c6}, !- Handle
  {f942b024-f442-4c22-9616-748b9e0ad8b7}, !- Source Object
  3,                                      !- Outlet Port
  {693ab5ff-1b58-4031-a43a-8011e1b9978e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1eacdb1a-2b4b-4e39-af74-bc178f9bcdab}, !- Handle
  {693ab5ff-1b58-4031-a43a-8011e1b9978e}, !- Source Object
  3,                                      !- Outlet Port
  {73543a5b-45ed-4964-9179-105c9d920283}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2e207764-c611-4302-8f8b-5b2ff2051eac}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3d8b7aaf-d9f7-4ea8-a2d5-3c8739bce52c}, !- Water Inlet Node Name
  {e1c7abf7-ab26-476d-9309-aae7e21a33dd}; !- Water Outlet Node Name

OS:Node,
  {fd3fcc05-dfa9-4847-9cc1-f973ee697359}, !- Handle
  Node 221,                               !- Name
  {db2e6a04-a28e-428f-96ae-b4c2d8c5f995}, !- Inlet Port
  {3d8b7aaf-d9f7-4ea8-a2d5-3c8739bce52c}; !- Outlet Port

OS:Connection,
  {db2e6a04-a28e-428f-96ae-b4c2d8c5f995}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  28,                                     !- Outlet Port
  {fd3fcc05-dfa9-4847-9cc1-f973ee697359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0711d28-704f-4f24-a441-a0e12853632d}, !- Handle
  Node 222,                               !- Name
  {e1c7abf7-ab26-476d-9309-aae7e21a33dd}, !- Inlet Port
  {99d0dabe-751b-491a-932c-93c38e64ad99}; !- Outlet Port

OS:Connection,
  {3d8b7aaf-d9f7-4ea8-a2d5-3c8739bce52c}, !- Handle
  {fd3fcc05-dfa9-4847-9cc1-f973ee697359}, !- Source Object
  3,                                      !- Outlet Port
  {2e207764-c611-4302-8f8b-5b2ff2051eac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e1c7abf7-ab26-476d-9309-aae7e21a33dd}, !- Handle
  {2e207764-c611-4302-8f8b-5b2ff2051eac}, !- Source Object
  10,                                     !- Outlet Port
  {c0711d28-704f-4f24-a441-a0e12853632d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d0dabe-751b-491a-932c-93c38e64ad99}, !- Handle
  {c0711d28-704f-4f24-a441-a0e12853632d}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8345c0e-01d1-4c37-a97a-9e02336130dc}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {2e207764-c611-4302-8f8b-5b2ff2051eac}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d3850cf1-ee52-4754-a9fb-26c54dc822c1}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5edb90dc-9207-4943-8d25-aabb603d2fe3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {7efc31e9-03be-4ddf-8097-3353b2fe8621}, !- Air Outlet Node Name
  {62445ef6-0f1d-4950-85f9-dce91bfbaa16}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d3850cf1-ee52-4754-a9fb-26c54dc822c1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {57dabcf4-f658-4369-a64c-7718f8d42205}, !- Handle
  Node 224,                               !- Name
  {7efc31e9-03be-4ddf-8097-3353b2fe8621}, !- Inlet Port
  {332beff6-2a39-468f-83fe-3251caf24f6b}; !- Outlet Port

OS:Node,
  {3a037a69-1049-4292-af02-6e9f56c38e55}, !- Handle
  Node 225,                               !- Name
  {1f46385a-a9b2-4312-aaf7-0bc111dbc177}, !- Inlet Port
  {e4da4b65-af03-4c5e-bdf9-34f28429e620}; !- Outlet Port

OS:Connection,
  {332beff6-2a39-468f-83fe-3251caf24f6b}, !- Handle
  {57dabcf4-f658-4369-a64c-7718f8d42205}, !- Source Object
  3,                                      !- Outlet Port
  {458119d7-a8dd-4c68-ab25-76007b3107f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f46385a-a9b2-4312-aaf7-0bc111dbc177}, !- Handle
  {bdd07342-0f64-4a63-9ec4-7a70169b116f}, !- Source Object
  2,                                      !- Outlet Port
  {3a037a69-1049-4292-af02-6e9f56c38e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4da4b65-af03-4c5e-bdf9-34f28429e620}, !- Handle
  {3a037a69-1049-4292-af02-6e9f56c38e55}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {934c54d6-b979-445a-bffc-04e40439faff}, !- Handle
  Node 227,                               !- Name
  {b8abd8a4-9fae-456e-a877-13f4586303eb}, !- Inlet Port
  {62445ef6-0f1d-4950-85f9-dce91bfbaa16}; !- Outlet Port

OS:Connection,
  {b8abd8a4-9fae-456e-a877-13f4586303eb}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  28,                                     !- Outlet Port
  {934c54d6-b979-445a-bffc-04e40439faff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62445ef6-0f1d-4950-85f9-dce91bfbaa16}, !- Handle
  {934c54d6-b979-445a-bffc-04e40439faff}, !- Source Object
  3,                                      !- Outlet Port
  {5edb90dc-9207-4943-8d25-aabb603d2fe3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7efc31e9-03be-4ddf-8097-3353b2fe8621}, !- Handle
  {5edb90dc-9207-4943-8d25-aabb603d2fe3}, !- Source Object
  3,                                      !- Outlet Port
  {57dabcf4-f658-4369-a64c-7718f8d42205}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e07cb979-d87d-43f4-a931-c664fc62688a}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d19db09a-c992-4914-9c98-4f74a1a0923f}, !- Water Inlet Node Name
  {e103e6e3-cee9-43c9-8a1b-c4d55853b8f0}; !- Water Outlet Node Name

OS:Node,
  {9ea3f9d3-1f2b-4b15-8ed5-630d50536811}, !- Handle
  Node 228,                               !- Name
  {b08ca40b-6cd3-4740-ae6f-a34dff7c81ec}, !- Inlet Port
  {d19db09a-c992-4914-9c98-4f74a1a0923f}; !- Outlet Port

OS:Connection,
  {b08ca40b-6cd3-4740-ae6f-a34dff7c81ec}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  29,                                     !- Outlet Port
  {9ea3f9d3-1f2b-4b15-8ed5-630d50536811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaac5ef3-684d-4005-a305-38f30a57cc2c}, !- Handle
  Node 230,                               !- Name
  {e103e6e3-cee9-43c9-8a1b-c4d55853b8f0}, !- Inlet Port
  {4b63ed91-e136-4c52-94e5-467347027e60}; !- Outlet Port

OS:Connection,
  {d19db09a-c992-4914-9c98-4f74a1a0923f}, !- Handle
  {9ea3f9d3-1f2b-4b15-8ed5-630d50536811}, !- Source Object
  3,                                      !- Outlet Port
  {e07cb979-d87d-43f4-a931-c664fc62688a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e103e6e3-cee9-43c9-8a1b-c4d55853b8f0}, !- Handle
  {e07cb979-d87d-43f4-a931-c664fc62688a}, !- Source Object
  10,                                     !- Outlet Port
  {aaac5ef3-684d-4005-a305-38f30a57cc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b63ed91-e136-4c52-94e5-467347027e60}, !- Handle
  {aaac5ef3-684d-4005-a305-38f30a57cc2c}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bb3fce8d-3940-4e2a-b82e-9359cccc909c}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {e07cb979-d87d-43f4-a931-c664fc62688a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {910de22e-b292-457f-8884-86a4c7498e4a}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {205f6b6a-ea97-4780-8e28-a1e1206cbdd3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {2ad3383e-8fca-482e-89ca-a6579e7147c4}, !- Air Outlet Node Name
  {abc51880-a9ab-4157-83ba-657aa3652102}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {910de22e-b292-457f-8884-86a4c7498e4a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a709242c-ca7d-41e9-97de-de4e97c25eb0}, !- Handle
  Node 231,                               !- Name
  {2ad3383e-8fca-482e-89ca-a6579e7147c4}, !- Inlet Port
  {59b96b39-b5ba-48ad-b21d-50b79f151ef9}; !- Outlet Port

OS:Node,
  {6a8b4b45-4e90-42e7-9054-7197a1210197}, !- Handle
  Node 233,                               !- Name
  {4c001ef7-9f0b-4a9c-a247-81cfdde62edd}, !- Inlet Port
  {d1558c5c-e653-4094-8a2f-64bbcffd493f}; !- Outlet Port

OS:Connection,
  {59b96b39-b5ba-48ad-b21d-50b79f151ef9}, !- Handle
  {a709242c-ca7d-41e9-97de-de4e97c25eb0}, !- Source Object
  3,                                      !- Outlet Port
  {51f0b157-c1c4-4658-84dd-302e845eb77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c001ef7-9f0b-4a9c-a247-81cfdde62edd}, !- Handle
  {fa5b9d41-6ba3-4751-82a7-10f6b8aac426}, !- Source Object
  2,                                      !- Outlet Port
  {6a8b4b45-4e90-42e7-9054-7197a1210197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1558c5c-e653-4094-8a2f-64bbcffd493f}, !- Handle
  {6a8b4b45-4e90-42e7-9054-7197a1210197}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {ef5d6c2a-99c7-4542-9d65-6d085d068b7e}, !- Handle
  Node 234,                               !- Name
  {ab238996-1cca-48cb-aefb-ee4bff4da400}, !- Inlet Port
  {abc51880-a9ab-4157-83ba-657aa3652102}; !- Outlet Port

OS:Connection,
  {ab238996-1cca-48cb-aefb-ee4bff4da400}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  29,                                     !- Outlet Port
  {ef5d6c2a-99c7-4542-9d65-6d085d068b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc51880-a9ab-4157-83ba-657aa3652102}, !- Handle
  {ef5d6c2a-99c7-4542-9d65-6d085d068b7e}, !- Source Object
  3,                                      !- Outlet Port
  {205f6b6a-ea97-4780-8e28-a1e1206cbdd3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ad3383e-8fca-482e-89ca-a6579e7147c4}, !- Handle
  {205f6b6a-ea97-4780-8e28-a1e1206cbdd3}, !- Source Object
  3,                                      !- Outlet Port
  {a709242c-ca7d-41e9-97de-de4e97c25eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {459e9946-7e95-49b6-ba4a-629656e9a11f}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {64123086-f543-4ac0-8a37-24f475e5f1e2}, !- Water Inlet Node Name
  {34f6433d-e921-4a52-bce9-9341f532feae}; !- Water Outlet Node Name

OS:Node,
  {b24c9f3d-581a-4989-af12-36c03a1f6f9e}, !- Handle
  Node 236,                               !- Name
  {40361732-a120-4c85-b140-72762d00f720}, !- Inlet Port
  {64123086-f543-4ac0-8a37-24f475e5f1e2}; !- Outlet Port

OS:Connection,
  {40361732-a120-4c85-b140-72762d00f720}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  30,                                     !- Outlet Port
  {b24c9f3d-581a-4989-af12-36c03a1f6f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {485b30b4-e9de-4294-8ea2-4e8115975b97}, !- Handle
  Node 237,                               !- Name
  {34f6433d-e921-4a52-bce9-9341f532feae}, !- Inlet Port
  {76f3d9bf-8d92-42f5-a04d-390ffbc37611}; !- Outlet Port

OS:Connection,
  {64123086-f543-4ac0-8a37-24f475e5f1e2}, !- Handle
  {b24c9f3d-581a-4989-af12-36c03a1f6f9e}, !- Source Object
  3,                                      !- Outlet Port
  {459e9946-7e95-49b6-ba4a-629656e9a11f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {34f6433d-e921-4a52-bce9-9341f532feae}, !- Handle
  {459e9946-7e95-49b6-ba4a-629656e9a11f}, !- Source Object
  10,                                     !- Outlet Port
  {485b30b4-e9de-4294-8ea2-4e8115975b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f3d9bf-8d92-42f5-a04d-390ffbc37611}, !- Handle
  {485b30b4-e9de-4294-8ea2-4e8115975b97}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5d391dcf-bda5-4808-9905-e3842007632b}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {459e9946-7e95-49b6-ba4a-629656e9a11f}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bece97c6-72a4-4de2-9fa2-b23d82ea79dc}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ab16bb27-e6e1-4426-a2be-3e03d5c6c12d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {a285dd4c-6c4d-4935-8cb2-a20cba6853e6}, !- Air Outlet Node Name
  {f5a7dd5d-2863-4d9d-913f-850af6ea6a4c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bece97c6-72a4-4de2-9fa2-b23d82ea79dc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8e954526-ba2c-4205-b495-d46e891db839}, !- Handle
  Node 239,                               !- Name
  {a285dd4c-6c4d-4935-8cb2-a20cba6853e6}, !- Inlet Port
  {49efc739-a8d3-4338-9a5e-9ce4636937c4}; !- Outlet Port

OS:Node,
  {8a5a96a9-a6b8-4cec-99c8-ae99a14c0908}, !- Handle
  Node 240,                               !- Name
  {101a36ef-dd0b-485b-9c31-d535e88c146e}, !- Inlet Port
  {1ae2f14c-80a3-4b49-aa6b-5267e72e2ea1}; !- Outlet Port

OS:Connection,
  {49efc739-a8d3-4338-9a5e-9ce4636937c4}, !- Handle
  {8e954526-ba2c-4205-b495-d46e891db839}, !- Source Object
  3,                                      !- Outlet Port
  {abb1fe23-54f6-4d84-9906-da9cfb6929fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101a36ef-dd0b-485b-9c31-d535e88c146e}, !- Handle
  {e2a8c346-a207-4d39-9e64-97585fc8b976}, !- Source Object
  2,                                      !- Outlet Port
  {8a5a96a9-a6b8-4cec-99c8-ae99a14c0908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae2f14c-80a3-4b49-aa6b-5267e72e2ea1}, !- Handle
  {8a5a96a9-a6b8-4cec-99c8-ae99a14c0908}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {b60b7095-fe0a-4411-9bb6-7c06fa59ae18}, !- Handle
  Node 242,                               !- Name
  {63308f1a-07bc-40ca-8241-617a46ffde6c}, !- Inlet Port
  {f5a7dd5d-2863-4d9d-913f-850af6ea6a4c}; !- Outlet Port

OS:Connection,
  {63308f1a-07bc-40ca-8241-617a46ffde6c}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  30,                                     !- Outlet Port
  {b60b7095-fe0a-4411-9bb6-7c06fa59ae18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a7dd5d-2863-4d9d-913f-850af6ea6a4c}, !- Handle
  {b60b7095-fe0a-4411-9bb6-7c06fa59ae18}, !- Source Object
  3,                                      !- Outlet Port
  {ab16bb27-e6e1-4426-a2be-3e03d5c6c12d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a285dd4c-6c4d-4935-8cb2-a20cba6853e6}, !- Handle
  {ab16bb27-e6e1-4426-a2be-3e03d5c6c12d}, !- Source Object
  3,                                      !- Outlet Port
  {8e954526-ba2c-4205-b495-d46e891db839}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ddf88b40-b6a3-40c4-b8eb-676ffc2238e1}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d5782a5e-86a7-45eb-a6ca-3a9de706fca9}, !- Water Inlet Node Name
  {1065464c-f2bf-4ac7-866d-a6c92d523c87}; !- Water Outlet Node Name

OS:Node,
  {529bcb2f-b462-43ee-b4de-a2d81f254e00}, !- Handle
  Node 243,                               !- Name
  {f46dce6f-12b8-4860-9339-7ba68efcb41c}, !- Inlet Port
  {d5782a5e-86a7-45eb-a6ca-3a9de706fca9}; !- Outlet Port

OS:Connection,
  {f46dce6f-12b8-4860-9339-7ba68efcb41c}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  31,                                     !- Outlet Port
  {529bcb2f-b462-43ee-b4de-a2d81f254e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23068ad9-26e7-4cdd-8142-469034818b5a}, !- Handle
  Node 245,                               !- Name
  {1065464c-f2bf-4ac7-866d-a6c92d523c87}, !- Inlet Port
  {cf134a52-a46f-4912-9417-84a21ad955fa}; !- Outlet Port

OS:Connection,
  {d5782a5e-86a7-45eb-a6ca-3a9de706fca9}, !- Handle
  {529bcb2f-b462-43ee-b4de-a2d81f254e00}, !- Source Object
  3,                                      !- Outlet Port
  {ddf88b40-b6a3-40c4-b8eb-676ffc2238e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1065464c-f2bf-4ac7-866d-a6c92d523c87}, !- Handle
  {ddf88b40-b6a3-40c4-b8eb-676ffc2238e1}, !- Source Object
  10,                                     !- Outlet Port
  {23068ad9-26e7-4cdd-8142-469034818b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf134a52-a46f-4912-9417-84a21ad955fa}, !- Handle
  {23068ad9-26e7-4cdd-8142-469034818b5a}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8ae7073d-2c70-46cd-8e87-fdd4f517ca9d}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ddf88b40-b6a3-40c4-b8eb-676ffc2238e1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {8eb5fde0-f10b-46b5-bdbf-e874103c29d2}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {55c1293e-27c8-42af-8488-4a72e87ca4b7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {e4ea1cc7-99be-4430-aaa2-6e63aff01c8d}, !- Air Outlet Node Name
  {e3f7d44a-9ea9-407e-b534-b77262b7d2bd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8eb5fde0-f10b-46b5-bdbf-e874103c29d2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {08870a8d-e0a1-465d-9f29-b7f2bb905bb9}, !- Handle
  Node 246,                               !- Name
  {e4ea1cc7-99be-4430-aaa2-6e63aff01c8d}, !- Inlet Port
  {8233eaaa-7fce-435e-bc75-c9220a888bb8}; !- Outlet Port

OS:Node,
  {32698787-d840-4a31-bf63-6092b5665ee8}, !- Handle
  Node 248,                               !- Name
  {fb1aa610-d539-468d-9e09-7e8330cb4696}, !- Inlet Port
  {b6ba6047-b89a-40e6-ac09-3b783ecae7b7}; !- Outlet Port

OS:Connection,
  {8233eaaa-7fce-435e-bc75-c9220a888bb8}, !- Handle
  {08870a8d-e0a1-465d-9f29-b7f2bb905bb9}, !- Source Object
  3,                                      !- Outlet Port
  {2c1fba0b-8217-4b7a-86f6-8a70cd1d5b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1aa610-d539-468d-9e09-7e8330cb4696}, !- Handle
  {af763288-613c-4af0-a3ea-614ed29029fa}, !- Source Object
  2,                                      !- Outlet Port
  {32698787-d840-4a31-bf63-6092b5665ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ba6047-b89a-40e6-ac09-3b783ecae7b7}, !- Handle
  {32698787-d840-4a31-bf63-6092b5665ee8}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {b28ac76f-a3a1-4cc7-b763-add58f93c9ce}, !- Handle
  Node 249,                               !- Name
  {1c56a43a-29d2-471d-9799-d9fe30acbebc}, !- Inlet Port
  {e3f7d44a-9ea9-407e-b534-b77262b7d2bd}; !- Outlet Port

OS:Connection,
  {1c56a43a-29d2-471d-9799-d9fe30acbebc}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  31,                                     !- Outlet Port
  {b28ac76f-a3a1-4cc7-b763-add58f93c9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f7d44a-9ea9-407e-b534-b77262b7d2bd}, !- Handle
  {b28ac76f-a3a1-4cc7-b763-add58f93c9ce}, !- Source Object
  3,                                      !- Outlet Port
  {55c1293e-27c8-42af-8488-4a72e87ca4b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e4ea1cc7-99be-4430-aaa2-6e63aff01c8d}, !- Handle
  {55c1293e-27c8-42af-8488-4a72e87ca4b7}, !- Source Object
  3,                                      !- Outlet Port
  {08870a8d-e0a1-465d-9f29-b7f2bb905bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {765fbd6f-0e5d-4039-8b23-d5f0856bb33a}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a698cdf4-25ba-475d-80de-95001dadebba}, !- Water Inlet Node Name
  {13b40cc4-df33-41aa-ac0f-b85177b6ca5f}; !- Water Outlet Node Name

OS:Node,
  {3466cd60-3422-42df-9e47-3ba0438a5cc8}, !- Handle
  Node 251,                               !- Name
  {5c6f8e64-08e9-48b8-afe3-25771b8259c7}, !- Inlet Port
  {a698cdf4-25ba-475d-80de-95001dadebba}; !- Outlet Port

OS:Connection,
  {5c6f8e64-08e9-48b8-afe3-25771b8259c7}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  32,                                     !- Outlet Port
  {3466cd60-3422-42df-9e47-3ba0438a5cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9802c208-bf6b-40f1-b00c-fae5b95b1642}, !- Handle
  Node 252,                               !- Name
  {13b40cc4-df33-41aa-ac0f-b85177b6ca5f}, !- Inlet Port
  {4c855857-a9aa-413b-85a2-bf9c016c6a29}; !- Outlet Port

OS:Connection,
  {a698cdf4-25ba-475d-80de-95001dadebba}, !- Handle
  {3466cd60-3422-42df-9e47-3ba0438a5cc8}, !- Source Object
  3,                                      !- Outlet Port
  {765fbd6f-0e5d-4039-8b23-d5f0856bb33a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {13b40cc4-df33-41aa-ac0f-b85177b6ca5f}, !- Handle
  {765fbd6f-0e5d-4039-8b23-d5f0856bb33a}, !- Source Object
  10,                                     !- Outlet Port
  {9802c208-bf6b-40f1-b00c-fae5b95b1642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c855857-a9aa-413b-85a2-bf9c016c6a29}, !- Handle
  {9802c208-bf6b-40f1-b00c-fae5b95b1642}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5b909ef-1f02-4fff-b546-311398097eb0}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {765fbd6f-0e5d-4039-8b23-d5f0856bb33a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {70f01520-8719-4a3f-9403-ea8add175309}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9de4131f-0766-4ada-9ece-196515852fe0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {3e596f1d-1046-4c78-99f6-87206d6ea47e}, !- Air Outlet Node Name
  {e60a09a7-1104-4aff-a881-8cd7ae1d30d2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {70f01520-8719-4a3f-9403-ea8add175309}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4698728e-7ac8-4806-8dd4-676c34e3ec0f}, !- Handle
  Node 254,                               !- Name
  {3e596f1d-1046-4c78-99f6-87206d6ea47e}, !- Inlet Port
  {3100107d-b687-4857-a4e3-a8229df5831e}; !- Outlet Port

OS:Node,
  {16d3e1f3-096b-4e38-a690-a9ab6a754339}, !- Handle
  Node 255,                               !- Name
  {1510c962-6eb7-40c1-921e-5926c247c4f0}, !- Inlet Port
  {8c7b1686-7a04-41e2-92c3-08017f49a2af}; !- Outlet Port

OS:Connection,
  {3100107d-b687-4857-a4e3-a8229df5831e}, !- Handle
  {4698728e-7ac8-4806-8dd4-676c34e3ec0f}, !- Source Object
  3,                                      !- Outlet Port
  {69e18186-e06b-4d9b-9795-75c2e966a77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1510c962-6eb7-40c1-921e-5926c247c4f0}, !- Handle
  {9069ad73-c17c-4564-bbc9-d0fd292f576e}, !- Source Object
  2,                                      !- Outlet Port
  {16d3e1f3-096b-4e38-a690-a9ab6a754339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7b1686-7a04-41e2-92c3-08017f49a2af}, !- Handle
  {16d3e1f3-096b-4e38-a690-a9ab6a754339}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {9c4ad4ef-a065-499c-86f0-1f3cb16c00a5}, !- Handle
  Node 257,                               !- Name
  {996cba6f-b6fc-441c-ae77-5df75b8799ec}, !- Inlet Port
  {e60a09a7-1104-4aff-a881-8cd7ae1d30d2}; !- Outlet Port

OS:Connection,
  {996cba6f-b6fc-441c-ae77-5df75b8799ec}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  32,                                     !- Outlet Port
  {9c4ad4ef-a065-499c-86f0-1f3cb16c00a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60a09a7-1104-4aff-a881-8cd7ae1d30d2}, !- Handle
  {9c4ad4ef-a065-499c-86f0-1f3cb16c00a5}, !- Source Object
  3,                                      !- Outlet Port
  {9de4131f-0766-4ada-9ece-196515852fe0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3e596f1d-1046-4c78-99f6-87206d6ea47e}, !- Handle
  {9de4131f-0766-4ada-9ece-196515852fe0}, !- Source Object
  3,                                      !- Outlet Port
  {4698728e-7ac8-4806-8dd4-676c34e3ec0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62b38b46-9976-4a4e-ac3e-c25729575329}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d1ce9bc-c141-45d4-8390-126aa8cd6cf2}, !- Water Inlet Node Name
  {172f5063-f2e1-442b-a31f-55cfd76a0380}; !- Water Outlet Node Name

OS:Node,
  {0188524d-ef67-45a3-8429-64a2d1d86f46}, !- Handle
  Node 258,                               !- Name
  {b20194bd-f3da-4d43-89d1-aaeaa16638a6}, !- Inlet Port
  {5d1ce9bc-c141-45d4-8390-126aa8cd6cf2}; !- Outlet Port

OS:Connection,
  {b20194bd-f3da-4d43-89d1-aaeaa16638a6}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  33,                                     !- Outlet Port
  {0188524d-ef67-45a3-8429-64a2d1d86f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {986da2c0-8864-4a1c-89e2-830b5b67aa97}, !- Handle
  Node 260,                               !- Name
  {172f5063-f2e1-442b-a31f-55cfd76a0380}, !- Inlet Port
  {a3a28571-ef42-4fd0-a764-395dc212a707}; !- Outlet Port

OS:Connection,
  {5d1ce9bc-c141-45d4-8390-126aa8cd6cf2}, !- Handle
  {0188524d-ef67-45a3-8429-64a2d1d86f46}, !- Source Object
  3,                                      !- Outlet Port
  {62b38b46-9976-4a4e-ac3e-c25729575329}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {172f5063-f2e1-442b-a31f-55cfd76a0380}, !- Handle
  {62b38b46-9976-4a4e-ac3e-c25729575329}, !- Source Object
  10,                                     !- Outlet Port
  {986da2c0-8864-4a1c-89e2-830b5b67aa97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a28571-ef42-4fd0-a764-395dc212a707}, !- Handle
  {986da2c0-8864-4a1c-89e2-830b5b67aa97}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c598b68-ddd0-46fb-9583-b15d9d52c822}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {62b38b46-9976-4a4e-ac3e-c25729575329}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {1ce0e6b7-6599-4465-a762-52800d8ad687}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5a68c5d2-91bf-4df7-a5a3-404b91ac82c4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {b5b090ad-da9a-417b-b906-b79f52207498}, !- Air Outlet Node Name
  {0e2df3ad-a445-4af1-bb5e-8f8065c6e078}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1ce0e6b7-6599-4465-a762-52800d8ad687}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a49cc288-e01f-4d47-8cac-6dbbd5372e4e}, !- Handle
  Node 261,                               !- Name
  {b5b090ad-da9a-417b-b906-b79f52207498}, !- Inlet Port
  {5141efb5-a0ee-4e19-9602-dd6eeddb8ff6}; !- Outlet Port

OS:Node,
  {54d33ce6-8712-4d77-9939-07f8de11fd56}, !- Handle
  Node 263,                               !- Name
  {285371f8-ff4f-4698-9e24-7232e419fb7a}, !- Inlet Port
  {7b0a48ca-044c-4d00-ada6-cd203c2f45d7}; !- Outlet Port

OS:Connection,
  {5141efb5-a0ee-4e19-9602-dd6eeddb8ff6}, !- Handle
  {a49cc288-e01f-4d47-8cac-6dbbd5372e4e}, !- Source Object
  3,                                      !- Outlet Port
  {a1fdd737-7b6e-4357-b35b-13fee6574b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285371f8-ff4f-4698-9e24-7232e419fb7a}, !- Handle
  {35d477a4-f1a6-4b19-883e-82873fab9e4c}, !- Source Object
  2,                                      !- Outlet Port
  {54d33ce6-8712-4d77-9939-07f8de11fd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0a48ca-044c-4d00-ada6-cd203c2f45d7}, !- Handle
  {54d33ce6-8712-4d77-9939-07f8de11fd56}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {adb627f6-9e53-4ae2-9ada-d0edfb0c26e8}, !- Handle
  Node 264,                               !- Name
  {0762e2f4-8ae9-4b9c-a1b3-bbcbc6686082}, !- Inlet Port
  {0e2df3ad-a445-4af1-bb5e-8f8065c6e078}; !- Outlet Port

OS:Connection,
  {0762e2f4-8ae9-4b9c-a1b3-bbcbc6686082}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  33,                                     !- Outlet Port
  {adb627f6-9e53-4ae2-9ada-d0edfb0c26e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2df3ad-a445-4af1-bb5e-8f8065c6e078}, !- Handle
  {adb627f6-9e53-4ae2-9ada-d0edfb0c26e8}, !- Source Object
  3,                                      !- Outlet Port
  {5a68c5d2-91bf-4df7-a5a3-404b91ac82c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b5b090ad-da9a-417b-b906-b79f52207498}, !- Handle
  {5a68c5d2-91bf-4df7-a5a3-404b91ac82c4}, !- Source Object
  3,                                      !- Outlet Port
  {a49cc288-e01f-4d47-8cac-6dbbd5372e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {91bb52e8-2476-430f-b3d0-245755c04593}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9863d39c-200d-406a-8849-95af3f3df9d1}, !- Water Inlet Node Name
  {1f94aee6-af75-48bc-81b9-7438eba051f4}; !- Water Outlet Node Name

OS:Node,
  {a8e47ea7-e0b6-4bed-ba1a-76b541587fcf}, !- Handle
  Node 266,                               !- Name
  {1f1181c2-0f2b-4216-a87f-32a4c28c8b48}, !- Inlet Port
  {9863d39c-200d-406a-8849-95af3f3df9d1}; !- Outlet Port

OS:Connection,
  {1f1181c2-0f2b-4216-a87f-32a4c28c8b48}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  34,                                     !- Outlet Port
  {a8e47ea7-e0b6-4bed-ba1a-76b541587fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daa41418-8f48-4961-9e9d-4d4b1e9b5400}, !- Handle
  Node 267,                               !- Name
  {1f94aee6-af75-48bc-81b9-7438eba051f4}, !- Inlet Port
  {f55ea2d6-2dd1-4fc9-96c5-e470d6cc9699}; !- Outlet Port

OS:Connection,
  {9863d39c-200d-406a-8849-95af3f3df9d1}, !- Handle
  {a8e47ea7-e0b6-4bed-ba1a-76b541587fcf}, !- Source Object
  3,                                      !- Outlet Port
  {91bb52e8-2476-430f-b3d0-245755c04593}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f94aee6-af75-48bc-81b9-7438eba051f4}, !- Handle
  {91bb52e8-2476-430f-b3d0-245755c04593}, !- Source Object
  10,                                     !- Outlet Port
  {daa41418-8f48-4961-9e9d-4d4b1e9b5400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55ea2d6-2dd1-4fc9-96c5-e470d6cc9699}, !- Handle
  {daa41418-8f48-4961-9e9d-4d4b1e9b5400}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b0445c4d-ff21-499d-867f-e89c81d13cfd}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {91bb52e8-2476-430f-b3d0-245755c04593}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {4f58102a-1233-4d1e-9721-2a78da3bb8ea}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {051eb4b0-f570-4a80-ab40-78ebba88cb1b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {a6af0b8d-40b6-4bfa-86fc-5025b10d74d0}, !- Air Outlet Node Name
  {8915a525-b671-40a0-9cf1-137a499a5050}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4f58102a-1233-4d1e-9721-2a78da3bb8ea}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ba5748c5-fbd2-4f43-b5d5-adfb07ba2e39}, !- Handle
  Node 269,                               !- Name
  {a6af0b8d-40b6-4bfa-86fc-5025b10d74d0}, !- Inlet Port
  {fbbbe45f-2e59-4569-9285-7944e954e0cb}; !- Outlet Port

OS:Node,
  {43791b34-03d4-404c-a672-5ae4e23d9e68}, !- Handle
  Node 270,                               !- Name
  {941e5a13-b83b-4b0f-b1ff-3be8d2102998}, !- Inlet Port
  {a0d61cad-c5fa-48ee-a971-5d8662f362fb}; !- Outlet Port

OS:Connection,
  {fbbbe45f-2e59-4569-9285-7944e954e0cb}, !- Handle
  {ba5748c5-fbd2-4f43-b5d5-adfb07ba2e39}, !- Source Object
  3,                                      !- Outlet Port
  {284a6121-1f00-4055-88bc-21e3ed647b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941e5a13-b83b-4b0f-b1ff-3be8d2102998}, !- Handle
  {788e872a-133b-4093-8e61-1582fb583936}, !- Source Object
  2,                                      !- Outlet Port
  {43791b34-03d4-404c-a672-5ae4e23d9e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d61cad-c5fa-48ee-a971-5d8662f362fb}, !- Handle
  {43791b34-03d4-404c-a672-5ae4e23d9e68}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {6a0d2cad-b11f-4d91-b8a0-15ef91dc9b6b}, !- Handle
  Node 271,                               !- Name
  {a5f49974-8422-4c51-9aaa-e12a8df74916}, !- Inlet Port
  {8915a525-b671-40a0-9cf1-137a499a5050}; !- Outlet Port

OS:Connection,
  {a5f49974-8422-4c51-9aaa-e12a8df74916}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  34,                                     !- Outlet Port
  {6a0d2cad-b11f-4d91-b8a0-15ef91dc9b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8915a525-b671-40a0-9cf1-137a499a5050}, !- Handle
  {6a0d2cad-b11f-4d91-b8a0-15ef91dc9b6b}, !- Source Object
  3,                                      !- Outlet Port
  {051eb4b0-f570-4a80-ab40-78ebba88cb1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6af0b8d-40b6-4bfa-86fc-5025b10d74d0}, !- Handle
  {051eb4b0-f570-4a80-ab40-78ebba88cb1b}, !- Source Object
  3,                                      !- Outlet Port
  {ba5748c5-fbd2-4f43-b5d5-adfb07ba2e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62b7b496-4e19-48e0-a4de-690185289fb7}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3abc546a-a53e-4b11-a5f0-e14df87bf4c5}, !- Water Inlet Node Name
  {abe4f2f1-abf1-459a-b7fc-793521fadab2}; !- Water Outlet Node Name

OS:Node,
  {e9dddbcb-29c0-4508-b6f1-15cc72b0488d}, !- Handle
  Node 272,                               !- Name
  {d7bf814f-7b0f-4860-abfb-41354116efca}, !- Inlet Port
  {3abc546a-a53e-4b11-a5f0-e14df87bf4c5}; !- Outlet Port

OS:Connection,
  {d7bf814f-7b0f-4860-abfb-41354116efca}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  35,                                     !- Outlet Port
  {e9dddbcb-29c0-4508-b6f1-15cc72b0488d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02af3d7c-80f8-435f-81a1-cebf6a2d6325}, !- Handle
  Node 273,                               !- Name
  {abe4f2f1-abf1-459a-b7fc-793521fadab2}, !- Inlet Port
  {9d45b70e-33fd-485b-9403-34a95ace0771}; !- Outlet Port

OS:Connection,
  {3abc546a-a53e-4b11-a5f0-e14df87bf4c5}, !- Handle
  {e9dddbcb-29c0-4508-b6f1-15cc72b0488d}, !- Source Object
  3,                                      !- Outlet Port
  {62b7b496-4e19-48e0-a4de-690185289fb7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {abe4f2f1-abf1-459a-b7fc-793521fadab2}, !- Handle
  {62b7b496-4e19-48e0-a4de-690185289fb7}, !- Source Object
  10,                                     !- Outlet Port
  {02af3d7c-80f8-435f-81a1-cebf6a2d6325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d45b70e-33fd-485b-9403-34a95ace0771}, !- Handle
  {02af3d7c-80f8-435f-81a1-cebf6a2d6325}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f04d493-feb7-4cc4-b933-ae5c142c414c}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {62b7b496-4e19-48e0-a4de-690185289fb7}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {41890e43-868f-4942-915b-0bbaeca73672}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0e01ae0f-d1f5-421f-b461-23e6e2849ab7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {1d64c088-9014-482f-b29c-31efefb426a3}, !- Air Outlet Node Name
  {ae01751f-c039-4b1a-b4d1-893e6b79bd83}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {41890e43-868f-4942-915b-0bbaeca73672}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {60d28af7-52fd-4792-aef4-6498d541366b}, !- Handle
  Node 274,                               !- Name
  {1d64c088-9014-482f-b29c-31efefb426a3}, !- Inlet Port
  {bc4433e9-2418-4a7a-adc2-d10b0c4a824d}; !- Outlet Port

OS:Node,
  {07fd3eec-d6d8-4929-bd30-c78c9d7d6581}, !- Handle
  Node 275,                               !- Name
  {b81334ea-aff6-42fb-aa91-5122f5552878}, !- Inlet Port
  {914cfcae-2bf5-40e4-84b3-c16d49c03ba8}; !- Outlet Port

OS:Connection,
  {bc4433e9-2418-4a7a-adc2-d10b0c4a824d}, !- Handle
  {60d28af7-52fd-4792-aef4-6498d541366b}, !- Source Object
  3,                                      !- Outlet Port
  {102a3322-617b-447b-92b0-8f740787cc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81334ea-aff6-42fb-aa91-5122f5552878}, !- Handle
  {4445ff12-019f-44cc-a364-733411c96937}, !- Source Object
  2,                                      !- Outlet Port
  {07fd3eec-d6d8-4929-bd30-c78c9d7d6581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914cfcae-2bf5-40e4-84b3-c16d49c03ba8}, !- Handle
  {07fd3eec-d6d8-4929-bd30-c78c9d7d6581}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {302ea9b0-f31e-4a91-8bd1-a8cf564f1b94}, !- Handle
  Node 276,                               !- Name
  {5cda2d29-f61a-4640-aa3a-48044270963e}, !- Inlet Port
  {ae01751f-c039-4b1a-b4d1-893e6b79bd83}; !- Outlet Port

OS:Connection,
  {5cda2d29-f61a-4640-aa3a-48044270963e}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  35,                                     !- Outlet Port
  {302ea9b0-f31e-4a91-8bd1-a8cf564f1b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae01751f-c039-4b1a-b4d1-893e6b79bd83}, !- Handle
  {302ea9b0-f31e-4a91-8bd1-a8cf564f1b94}, !- Source Object
  3,                                      !- Outlet Port
  {0e01ae0f-d1f5-421f-b461-23e6e2849ab7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d64c088-9014-482f-b29c-31efefb426a3}, !- Handle
  {0e01ae0f-d1f5-421f-b461-23e6e2849ab7}, !- Source Object
  3,                                      !- Outlet Port
  {60d28af7-52fd-4792-aef4-6498d541366b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8baeaffd-a875-42b9-a33c-73edeea6ccea}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b95b20ca-385b-43b1-a428-3e4f4cc2e881}, !- Water Inlet Node Name
  {97a66e52-d8d8-4f34-81b5-b5f06b7cda21}; !- Water Outlet Node Name

OS:Node,
  {03138ebe-8603-4ab5-92ad-2e02a6d89769}, !- Handle
  Node 277,                               !- Name
  {e01660e3-b3ea-4ff6-bfeb-7fd15afdfbfe}, !- Inlet Port
  {b95b20ca-385b-43b1-a428-3e4f4cc2e881}; !- Outlet Port

OS:Connection,
  {e01660e3-b3ea-4ff6-bfeb-7fd15afdfbfe}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  36,                                     !- Outlet Port
  {03138ebe-8603-4ab5-92ad-2e02a6d89769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {621cd846-b79d-41b5-b6dd-bc1af4f0bebc}, !- Handle
  Node 278,                               !- Name
  {97a66e52-d8d8-4f34-81b5-b5f06b7cda21}, !- Inlet Port
  {77789f13-ef6e-45a6-988c-9882947e420d}; !- Outlet Port

OS:Connection,
  {b95b20ca-385b-43b1-a428-3e4f4cc2e881}, !- Handle
  {03138ebe-8603-4ab5-92ad-2e02a6d89769}, !- Source Object
  3,                                      !- Outlet Port
  {8baeaffd-a875-42b9-a33c-73edeea6ccea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {97a66e52-d8d8-4f34-81b5-b5f06b7cda21}, !- Handle
  {8baeaffd-a875-42b9-a33c-73edeea6ccea}, !- Source Object
  10,                                     !- Outlet Port
  {621cd846-b79d-41b5-b6dd-bc1af4f0bebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77789f13-ef6e-45a6-988c-9882947e420d}, !- Handle
  {621cd846-b79d-41b5-b6dd-bc1af4f0bebc}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6873b17-ca05-41ad-aa28-c01a20d85d7b}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {8baeaffd-a875-42b9-a33c-73edeea6ccea}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f1e87919-0b45-4a0e-bc6d-d671a4b59b65}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4efa92f7-2068-47d0-84d4-b69c7dd3965f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {9d7f9781-a6f2-404f-97cf-77bc30a5ecda}, !- Air Outlet Node Name
  {94d7dc3a-cc6c-4523-a5c4-9415d4692ba0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f1e87919-0b45-4a0e-bc6d-d671a4b59b65}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {142d3e3e-0f4e-43b9-8632-64b6770d933f}, !- Handle
  Node 279,                               !- Name
  {9d7f9781-a6f2-404f-97cf-77bc30a5ecda}, !- Inlet Port
  {0165b00d-89a4-4d82-b2af-50d45544a85f}; !- Outlet Port

OS:Node,
  {ae4d8fe2-9e38-4398-a41a-704e6165a225}, !- Handle
  Node 280,                               !- Name
  {d954be87-3846-4133-b1e7-3e0333762654}, !- Inlet Port
  {81519194-7d61-4150-bb26-1d0c0fa7ade7}; !- Outlet Port

OS:Connection,
  {0165b00d-89a4-4d82-b2af-50d45544a85f}, !- Handle
  {142d3e3e-0f4e-43b9-8632-64b6770d933f}, !- Source Object
  3,                                      !- Outlet Port
  {9350c029-4e67-441d-88ad-0ddc96a018ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d954be87-3846-4133-b1e7-3e0333762654}, !- Handle
  {a5c9737f-0328-4af7-ab82-87f91f3f0b0a}, !- Source Object
  2,                                      !- Outlet Port
  {ae4d8fe2-9e38-4398-a41a-704e6165a225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81519194-7d61-4150-bb26-1d0c0fa7ade7}, !- Handle
  {ae4d8fe2-9e38-4398-a41a-704e6165a225}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {a4c0d3db-6206-48d2-af21-870e5f3c40f9}, !- Handle
  Node 281,                               !- Name
  {c534a686-4cb6-4cfc-aea8-1bf587f62882}, !- Inlet Port
  {94d7dc3a-cc6c-4523-a5c4-9415d4692ba0}; !- Outlet Port

OS:Connection,
  {c534a686-4cb6-4cfc-aea8-1bf587f62882}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  36,                                     !- Outlet Port
  {a4c0d3db-6206-48d2-af21-870e5f3c40f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d7dc3a-cc6c-4523-a5c4-9415d4692ba0}, !- Handle
  {a4c0d3db-6206-48d2-af21-870e5f3c40f9}, !- Source Object
  3,                                      !- Outlet Port
  {4efa92f7-2068-47d0-84d4-b69c7dd3965f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9d7f9781-a6f2-404f-97cf-77bc30a5ecda}, !- Handle
  {4efa92f7-2068-47d0-84d4-b69c7dd3965f}, !- Source Object
  3,                                      !- Outlet Port
  {142d3e3e-0f4e-43b9-8632-64b6770d933f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fdbb6f90-3355-48a3-8c24-3c72e669b016}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5bdd644d-3ae6-452b-b740-fcd51653b7c9}, !- Water Inlet Node Name
  {fe57a025-3f5b-4c91-be5e-a948e9030955}; !- Water Outlet Node Name

OS:Node,
  {e12a7d06-6b7d-44c3-bb8d-f9eca746753c}, !- Handle
  Node 282,                               !- Name
  {519e4115-c2ed-4afe-8ac6-0671656a001a}, !- Inlet Port
  {5bdd644d-3ae6-452b-b740-fcd51653b7c9}; !- Outlet Port

OS:Connection,
  {519e4115-c2ed-4afe-8ac6-0671656a001a}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  37,                                     !- Outlet Port
  {e12a7d06-6b7d-44c3-bb8d-f9eca746753c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {816b1d08-6374-4e7e-a6c4-2e0dcdc82ef6}, !- Handle
  Node 283,                               !- Name
  {fe57a025-3f5b-4c91-be5e-a948e9030955}, !- Inlet Port
  {be82d286-64aa-4184-998d-13aad4b1c824}; !- Outlet Port

OS:Connection,
  {5bdd644d-3ae6-452b-b740-fcd51653b7c9}, !- Handle
  {e12a7d06-6b7d-44c3-bb8d-f9eca746753c}, !- Source Object
  3,                                      !- Outlet Port
  {fdbb6f90-3355-48a3-8c24-3c72e669b016}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe57a025-3f5b-4c91-be5e-a948e9030955}, !- Handle
  {fdbb6f90-3355-48a3-8c24-3c72e669b016}, !- Source Object
  10,                                     !- Outlet Port
  {816b1d08-6374-4e7e-a6c4-2e0dcdc82ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be82d286-64aa-4184-998d-13aad4b1c824}, !- Handle
  {816b1d08-6374-4e7e-a6c4-2e0dcdc82ef6}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfa2203c-2e8d-46a7-9a10-c11765648211}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {fdbb6f90-3355-48a3-8c24-3c72e669b016}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e2bd6685-aa26-4d68-9158-4dfa25596e87}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5687e624-7d44-4998-8379-d5297c1fca51}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {a8581b72-6a00-4d19-9618-2d04d270c63d}, !- Air Outlet Node Name
  {5b369469-05d9-4b92-a385-f4dec31ed9e4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e2bd6685-aa26-4d68-9158-4dfa25596e87}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {11c9ab5b-ecfb-468d-a709-59ecdf7c3fba}, !- Handle
  Node 284,                               !- Name
  {a8581b72-6a00-4d19-9618-2d04d270c63d}, !- Inlet Port
  {2db3be74-9934-440b-8d01-a10e604b0e8d}; !- Outlet Port

OS:Node,
  {976d3732-6250-4207-b5ac-4bd7cd6c2063}, !- Handle
  Node 285,                               !- Name
  {f43daea3-9745-46aa-a5e7-da00d9430e9e}, !- Inlet Port
  {bb6ffb1d-ef23-4314-8b55-7db380bebe1a}; !- Outlet Port

OS:Connection,
  {2db3be74-9934-440b-8d01-a10e604b0e8d}, !- Handle
  {11c9ab5b-ecfb-468d-a709-59ecdf7c3fba}, !- Source Object
  3,                                      !- Outlet Port
  {20ae5e18-04cf-4550-b69f-da257f8a1d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43daea3-9745-46aa-a5e7-da00d9430e9e}, !- Handle
  {9ece1052-1622-4fb4-8769-e9acbbb7d1f3}, !- Source Object
  2,                                      !- Outlet Port
  {976d3732-6250-4207-b5ac-4bd7cd6c2063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6ffb1d-ef23-4314-8b55-7db380bebe1a}, !- Handle
  {976d3732-6250-4207-b5ac-4bd7cd6c2063}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {d590c320-1d70-4a6d-b0af-77bc2ada6721}, !- Handle
  Node 286,                               !- Name
  {7f52547c-6d4d-4771-8bdc-08b23986a415}, !- Inlet Port
  {5b369469-05d9-4b92-a385-f4dec31ed9e4}; !- Outlet Port

OS:Connection,
  {7f52547c-6d4d-4771-8bdc-08b23986a415}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  37,                                     !- Outlet Port
  {d590c320-1d70-4a6d-b0af-77bc2ada6721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b369469-05d9-4b92-a385-f4dec31ed9e4}, !- Handle
  {d590c320-1d70-4a6d-b0af-77bc2ada6721}, !- Source Object
  3,                                      !- Outlet Port
  {5687e624-7d44-4998-8379-d5297c1fca51}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8581b72-6a00-4d19-9618-2d04d270c63d}, !- Handle
  {5687e624-7d44-4998-8379-d5297c1fca51}, !- Source Object
  3,                                      !- Outlet Port
  {11c9ab5b-ecfb-468d-a709-59ecdf7c3fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d0ae5665-df62-42ae-8067-0f95f947e5f6}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {53eea995-b96d-4384-a82a-7a6fe08c6429}, !- Water Inlet Node Name
  {710f92d6-1787-4247-b7a5-631be7480210}; !- Water Outlet Node Name

OS:Node,
  {8d0497f0-3891-4ae2-9cdc-cf840db6df50}, !- Handle
  Node 287,                               !- Name
  {36c315aa-ce14-431b-b3f1-7e86b770b92e}, !- Inlet Port
  {53eea995-b96d-4384-a82a-7a6fe08c6429}; !- Outlet Port

OS:Connection,
  {36c315aa-ce14-431b-b3f1-7e86b770b92e}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  38,                                     !- Outlet Port
  {8d0497f0-3891-4ae2-9cdc-cf840db6df50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccb6699d-8671-4b89-928b-348df9b47587}, !- Handle
  Node 288,                               !- Name
  {710f92d6-1787-4247-b7a5-631be7480210}, !- Inlet Port
  {c91b668a-18f6-49de-b844-753823c086d4}; !- Outlet Port

OS:Connection,
  {53eea995-b96d-4384-a82a-7a6fe08c6429}, !- Handle
  {8d0497f0-3891-4ae2-9cdc-cf840db6df50}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae5665-df62-42ae-8067-0f95f947e5f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {710f92d6-1787-4247-b7a5-631be7480210}, !- Handle
  {d0ae5665-df62-42ae-8067-0f95f947e5f6}, !- Source Object
  10,                                     !- Outlet Port
  {ccb6699d-8671-4b89-928b-348df9b47587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91b668a-18f6-49de-b844-753823c086d4}, !- Handle
  {ccb6699d-8671-4b89-928b-348df9b47587}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ec87861-6548-48f1-a54d-e8fff27ca30e}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {d0ae5665-df62-42ae-8067-0f95f947e5f6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {26c54e2f-90f2-4eea-b4c8-84d2b18e0a56}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {883bc147-18f4-4e96-b793-a6ffb5a1d2b7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {96f68e76-b6d9-4d16-a80e-0a040f55015e}, !- Air Outlet Node Name
  {63e22ece-c8a7-4861-9cc6-51c46ba123bb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {26c54e2f-90f2-4eea-b4c8-84d2b18e0a56}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {42a76204-82e3-4297-b1e7-4fc82d2fd4f2}, !- Handle
  Node 289,                               !- Name
  {96f68e76-b6d9-4d16-a80e-0a040f55015e}, !- Inlet Port
  {34a696d6-86ce-4653-898b-f79578b67cc8}; !- Outlet Port

OS:Node,
  {4a032762-02ab-4bbe-aa95-a5b40911a3c2}, !- Handle
  Node 290,                               !- Name
  {7771835d-80a9-4cd9-8ba1-2957602e9b66}, !- Inlet Port
  {875231d1-5341-48c5-ba97-754321553871}; !- Outlet Port

OS:Connection,
  {34a696d6-86ce-4653-898b-f79578b67cc8}, !- Handle
  {42a76204-82e3-4297-b1e7-4fc82d2fd4f2}, !- Source Object
  3,                                      !- Outlet Port
  {e6fe8053-83e8-4fd0-adba-2e35bc5464c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7771835d-80a9-4cd9-8ba1-2957602e9b66}, !- Handle
  {1bea4648-543d-4dc8-b5b8-4ca23608e310}, !- Source Object
  2,                                      !- Outlet Port
  {4a032762-02ab-4bbe-aa95-a5b40911a3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875231d1-5341-48c5-ba97-754321553871}, !- Handle
  {4a032762-02ab-4bbe-aa95-a5b40911a3c2}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {8d55987e-67af-4562-9e31-93357af81198}, !- Handle
  Node 291,                               !- Name
  {3f37a2d9-d0db-4edd-87e6-aab24c25d4e3}, !- Inlet Port
  {63e22ece-c8a7-4861-9cc6-51c46ba123bb}; !- Outlet Port

OS:Connection,
  {3f37a2d9-d0db-4edd-87e6-aab24c25d4e3}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  38,                                     !- Outlet Port
  {8d55987e-67af-4562-9e31-93357af81198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e22ece-c8a7-4861-9cc6-51c46ba123bb}, !- Handle
  {8d55987e-67af-4562-9e31-93357af81198}, !- Source Object
  3,                                      !- Outlet Port
  {883bc147-18f4-4e96-b793-a6ffb5a1d2b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {96f68e76-b6d9-4d16-a80e-0a040f55015e}, !- Handle
  {883bc147-18f4-4e96-b793-a6ffb5a1d2b7}, !- Source Object
  3,                                      !- Outlet Port
  {42a76204-82e3-4297-b1e7-4fc82d2fd4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c1ede1e6-9046-4bd2-97cd-f3ffe65b8db4}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a4b26a1-cf84-4184-8fbc-71912543fa70}, !- Water Inlet Node Name
  {2b625df9-036e-4b9d-b05a-9aeb0bcaaeaa}; !- Water Outlet Node Name

OS:Node,
  {ea548c85-f42e-40e1-ae8e-451c0b4a2099}, !- Handle
  Node 292,                               !- Name
  {47780d92-eb74-4049-a3a3-f1307041403e}, !- Inlet Port
  {9a4b26a1-cf84-4184-8fbc-71912543fa70}; !- Outlet Port

OS:Connection,
  {47780d92-eb74-4049-a3a3-f1307041403e}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  39,                                     !- Outlet Port
  {ea548c85-f42e-40e1-ae8e-451c0b4a2099}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddb859f2-de9d-4e7e-8f32-27d8fbe5cc4a}, !- Handle
  Node 293,                               !- Name
  {2b625df9-036e-4b9d-b05a-9aeb0bcaaeaa}, !- Inlet Port
  {4830fe1e-9aa9-400d-bed6-e6214505eb39}; !- Outlet Port

OS:Connection,
  {9a4b26a1-cf84-4184-8fbc-71912543fa70}, !- Handle
  {ea548c85-f42e-40e1-ae8e-451c0b4a2099}, !- Source Object
  3,                                      !- Outlet Port
  {c1ede1e6-9046-4bd2-97cd-f3ffe65b8db4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b625df9-036e-4b9d-b05a-9aeb0bcaaeaa}, !- Handle
  {c1ede1e6-9046-4bd2-97cd-f3ffe65b8db4}, !- Source Object
  10,                                     !- Outlet Port
  {ddb859f2-de9d-4e7e-8f32-27d8fbe5cc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4830fe1e-9aa9-400d-bed6-e6214505eb39}, !- Handle
  {ddb859f2-de9d-4e7e-8f32-27d8fbe5cc4a}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6c7c58d-b742-427b-a948-bf8b0117892a}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {c1ede1e6-9046-4bd2-97cd-f3ffe65b8db4}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7d739f7a-511e-4dd1-81df-2d63aacbfba9}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7b430331-4a52-47a7-b534-ed31201480da}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {35d6b467-b5d3-4f0d-be9b-4a3431a0775b}, !- Air Outlet Node Name
  {425caee2-f2d6-4f6c-ad37-bedf36dbcfc8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7d739f7a-511e-4dd1-81df-2d63aacbfba9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5d5f7fc6-e1f7-4240-87b9-4caecffe2c22}, !- Handle
  Node 294,                               !- Name
  {35d6b467-b5d3-4f0d-be9b-4a3431a0775b}, !- Inlet Port
  {2f75c89f-e2eb-4c11-ab28-ab74bf55b980}; !- Outlet Port

OS:Node,
  {e6ed424f-d0ca-432e-80a2-9a5e9f119060}, !- Handle
  Node 295,                               !- Name
  {6427e271-c0c9-422f-848e-37afa6421d22}, !- Inlet Port
  {bc57e18e-a74d-4dfd-8d91-0fc088b668d0}; !- Outlet Port

OS:Connection,
  {2f75c89f-e2eb-4c11-ab28-ab74bf55b980}, !- Handle
  {5d5f7fc6-e1f7-4240-87b9-4caecffe2c22}, !- Source Object
  3,                                      !- Outlet Port
  {ffbf64dc-4498-490c-b1d3-245dec871311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6427e271-c0c9-422f-848e-37afa6421d22}, !- Handle
  {a9eabc94-deeb-4310-b413-48f4201b94aa}, !- Source Object
  2,                                      !- Outlet Port
  {e6ed424f-d0ca-432e-80a2-9a5e9f119060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc57e18e-a74d-4dfd-8d91-0fc088b668d0}, !- Handle
  {e6ed424f-d0ca-432e-80a2-9a5e9f119060}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {79dadeb5-7b10-4b83-8e69-fb08f3755426}, !- Handle
  Node 296,                               !- Name
  {3b5fb4d5-fb40-4f63-b023-3b1fca795e62}, !- Inlet Port
  {425caee2-f2d6-4f6c-ad37-bedf36dbcfc8}; !- Outlet Port

OS:Connection,
  {3b5fb4d5-fb40-4f63-b023-3b1fca795e62}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  39,                                     !- Outlet Port
  {79dadeb5-7b10-4b83-8e69-fb08f3755426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425caee2-f2d6-4f6c-ad37-bedf36dbcfc8}, !- Handle
  {79dadeb5-7b10-4b83-8e69-fb08f3755426}, !- Source Object
  3,                                      !- Outlet Port
  {7b430331-4a52-47a7-b534-ed31201480da}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {35d6b467-b5d3-4f0d-be9b-4a3431a0775b}, !- Handle
  {7b430331-4a52-47a7-b534-ed31201480da}, !- Source Object
  3,                                      !- Outlet Port
  {5d5f7fc6-e1f7-4240-87b9-4caecffe2c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41200e8a-d1fb-4b73-ae67-a3669edc2448}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8beb3a8a-3f8f-4cff-9d75-a28f786673a9}, !- Water Inlet Node Name
  {907f1fa1-147e-47b6-ae5d-bb498f5c1f5f}; !- Water Outlet Node Name

OS:Node,
  {47969f86-32c0-488a-8493-5e7e91761cf2}, !- Handle
  Node 297,                               !- Name
  {fa3aeab4-0371-43ee-b50b-a0c08887ab9f}, !- Inlet Port
  {8beb3a8a-3f8f-4cff-9d75-a28f786673a9}; !- Outlet Port

OS:Connection,
  {fa3aeab4-0371-43ee-b50b-a0c08887ab9f}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  40,                                     !- Outlet Port
  {47969f86-32c0-488a-8493-5e7e91761cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3585c25e-482c-495a-9b3a-93d828dc1df5}, !- Handle
  Node 298,                               !- Name
  {907f1fa1-147e-47b6-ae5d-bb498f5c1f5f}, !- Inlet Port
  {b73ba6ca-55a2-4493-bd5a-06b4f4e636ac}; !- Outlet Port

OS:Connection,
  {8beb3a8a-3f8f-4cff-9d75-a28f786673a9}, !- Handle
  {47969f86-32c0-488a-8493-5e7e91761cf2}, !- Source Object
  3,                                      !- Outlet Port
  {41200e8a-d1fb-4b73-ae67-a3669edc2448}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {907f1fa1-147e-47b6-ae5d-bb498f5c1f5f}, !- Handle
  {41200e8a-d1fb-4b73-ae67-a3669edc2448}, !- Source Object
  10,                                     !- Outlet Port
  {3585c25e-482c-495a-9b3a-93d828dc1df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73ba6ca-55a2-4493-bd5a-06b4f4e636ac}, !- Handle
  {3585c25e-482c-495a-9b3a-93d828dc1df5}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cea53926-8686-4829-abc7-c5d64287cda5}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {41200e8a-d1fb-4b73-ae67-a3669edc2448}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a3cc4279-b9b8-4b7b-b449-bacc3e588adf}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {42145347-8dab-4db1-9a6d-e5b7cb28a2b7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {d5bea335-9076-40f0-9720-f1988dc9a8af}, !- Air Outlet Node Name
  {afe0dff8-41f0-4407-9b2e-6a6c122cbcb0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a3cc4279-b9b8-4b7b-b449-bacc3e588adf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {39594ad8-2cda-4d25-93f1-cf7f649dc59c}, !- Handle
  Node 299,                               !- Name
  {d5bea335-9076-40f0-9720-f1988dc9a8af}, !- Inlet Port
  {7e6462ea-341d-49cd-95e6-ca68cee084b6}; !- Outlet Port

OS:Node,
  {f154281b-6d23-41c9-b674-b68940b61d97}, !- Handle
  Node 300,                               !- Name
  {2542164c-f821-41d4-adc5-ee4aa791722d}, !- Inlet Port
  {1f11128d-fada-4523-851e-46d5c428082f}; !- Outlet Port

OS:Connection,
  {7e6462ea-341d-49cd-95e6-ca68cee084b6}, !- Handle
  {39594ad8-2cda-4d25-93f1-cf7f649dc59c}, !- Source Object
  3,                                      !- Outlet Port
  {c0de2eb5-e16e-496e-82c2-d2b510ec6b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2542164c-f821-41d4-adc5-ee4aa791722d}, !- Handle
  {510a7ccb-04c3-4d74-81d8-a72041adbb83}, !- Source Object
  2,                                      !- Outlet Port
  {f154281b-6d23-41c9-b674-b68940b61d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f11128d-fada-4523-851e-46d5c428082f}, !- Handle
  {f154281b-6d23-41c9-b674-b68940b61d97}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {067bb54e-ac40-4d1b-b6ad-8b0bdfe92ff8}, !- Handle
  Node 301,                               !- Name
  {67746da9-5431-4215-9386-82cd75d717e6}, !- Inlet Port
  {afe0dff8-41f0-4407-9b2e-6a6c122cbcb0}; !- Outlet Port

OS:Connection,
  {67746da9-5431-4215-9386-82cd75d717e6}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  40,                                     !- Outlet Port
  {067bb54e-ac40-4d1b-b6ad-8b0bdfe92ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe0dff8-41f0-4407-9b2e-6a6c122cbcb0}, !- Handle
  {067bb54e-ac40-4d1b-b6ad-8b0bdfe92ff8}, !- Source Object
  3,                                      !- Outlet Port
  {42145347-8dab-4db1-9a6d-e5b7cb28a2b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d5bea335-9076-40f0-9720-f1988dc9a8af}, !- Handle
  {42145347-8dab-4db1-9a6d-e5b7cb28a2b7}, !- Source Object
  3,                                      !- Outlet Port
  {39594ad8-2cda-4d25-93f1-cf7f649dc59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ed937c07-8555-453e-a330-b1b5356a4e24}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3be25928-cd38-4751-9d5b-1b200f0256a9}, !- Water Inlet Node Name
  {5ccdae0d-7a1b-48d1-b080-7ce4a4c4a952}; !- Water Outlet Node Name

OS:Node,
  {d21c26ec-35b8-4cb1-a202-80404a054dbe}, !- Handle
  Node 302,                               !- Name
  {ba92e961-6acb-4a45-9cc5-85fdd20d01e5}, !- Inlet Port
  {3be25928-cd38-4751-9d5b-1b200f0256a9}; !- Outlet Port

OS:Connection,
  {ba92e961-6acb-4a45-9cc5-85fdd20d01e5}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  41,                                     !- Outlet Port
  {d21c26ec-35b8-4cb1-a202-80404a054dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6ed68ff-f914-4f61-bd8b-907de0da944b}, !- Handle
  Node 303,                               !- Name
  {5ccdae0d-7a1b-48d1-b080-7ce4a4c4a952}, !- Inlet Port
  {99a143a5-d528-43fc-aa7c-029e0d0447e6}; !- Outlet Port

OS:Connection,
  {3be25928-cd38-4751-9d5b-1b200f0256a9}, !- Handle
  {d21c26ec-35b8-4cb1-a202-80404a054dbe}, !- Source Object
  3,                                      !- Outlet Port
  {ed937c07-8555-453e-a330-b1b5356a4e24}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5ccdae0d-7a1b-48d1-b080-7ce4a4c4a952}, !- Handle
  {ed937c07-8555-453e-a330-b1b5356a4e24}, !- Source Object
  10,                                     !- Outlet Port
  {a6ed68ff-f914-4f61-bd8b-907de0da944b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a143a5-d528-43fc-aa7c-029e0d0447e6}, !- Handle
  {a6ed68ff-f914-4f61-bd8b-907de0da944b}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02a38fce-5279-4351-b00e-217a897ab8ba}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ed937c07-8555-453e-a330-b1b5356a4e24}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c5f82204-a59e-422a-a095-9ce56ea44a54}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9593520a-a8bd-4e09-bc95-ab25e667f614}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {21d64ad5-7c13-4fb7-b60e-cf6d6d3aa972}, !- Air Outlet Node Name
  {2b3ae3b2-cf87-4c10-9a18-427252db5cbd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c5f82204-a59e-422a-a095-9ce56ea44a54}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {470f1af3-9b83-4915-8cc0-373bb077935e}, !- Handle
  Node 304,                               !- Name
  {21d64ad5-7c13-4fb7-b60e-cf6d6d3aa972}, !- Inlet Port
  {4dc8eb5a-2189-4225-ae55-e819701fd163}; !- Outlet Port

OS:Node,
  {38b8bcbe-d174-44f3-a35b-3e1de6b0108d}, !- Handle
  Node 305,                               !- Name
  {060c1ced-8793-455a-a0b4-f4a0c7c98c37}, !- Inlet Port
  {30e300ed-aca4-43e2-b106-039485159828}; !- Outlet Port

OS:Connection,
  {4dc8eb5a-2189-4225-ae55-e819701fd163}, !- Handle
  {470f1af3-9b83-4915-8cc0-373bb077935e}, !- Source Object
  3,                                      !- Outlet Port
  {d142d7bf-d43c-4413-867a-81a6ab4a0d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060c1ced-8793-455a-a0b4-f4a0c7c98c37}, !- Handle
  {7c72243e-669f-4c8f-aa93-6d96f5c11a9b}, !- Source Object
  2,                                      !- Outlet Port
  {38b8bcbe-d174-44f3-a35b-3e1de6b0108d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e300ed-aca4-43e2-b106-039485159828}, !- Handle
  {38b8bcbe-d174-44f3-a35b-3e1de6b0108d}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {aa295397-c7b0-41f5-ae2f-1a5cc8c29fa2}, !- Handle
  Node 306,                               !- Name
  {a52f6fb7-bc5a-44db-81e6-8f296f36685c}, !- Inlet Port
  {2b3ae3b2-cf87-4c10-9a18-427252db5cbd}; !- Outlet Port

OS:Connection,
  {a52f6fb7-bc5a-44db-81e6-8f296f36685c}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  41,                                     !- Outlet Port
  {aa295397-c7b0-41f5-ae2f-1a5cc8c29fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3ae3b2-cf87-4c10-9a18-427252db5cbd}, !- Handle
  {aa295397-c7b0-41f5-ae2f-1a5cc8c29fa2}, !- Source Object
  3,                                      !- Outlet Port
  {9593520a-a8bd-4e09-bc95-ab25e667f614}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21d64ad5-7c13-4fb7-b60e-cf6d6d3aa972}, !- Handle
  {9593520a-a8bd-4e09-bc95-ab25e667f614}, !- Source Object
  3,                                      !- Outlet Port
  {470f1af3-9b83-4915-8cc0-373bb077935e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {78142e26-a1bb-4f04-a7e8-6dfbc623f730}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {acd769df-a165-40c4-9506-41c0a9dd1d6d}, !- Water Inlet Node Name
  {501f43b3-2a17-40b3-94a4-58d868e2d102}; !- Water Outlet Node Name

OS:Node,
  {7897e6cf-7cfe-4fe0-8c03-483ac47a8c3d}, !- Handle
  Node 307,                               !- Name
  {b6af3441-4e22-4e5e-a3f1-f338ab1350ef}, !- Inlet Port
  {acd769df-a165-40c4-9506-41c0a9dd1d6d}; !- Outlet Port

OS:Connection,
  {b6af3441-4e22-4e5e-a3f1-f338ab1350ef}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  42,                                     !- Outlet Port
  {7897e6cf-7cfe-4fe0-8c03-483ac47a8c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {791608ef-bffe-4141-97d7-dcbb45478e79}, !- Handle
  Node 308,                               !- Name
  {501f43b3-2a17-40b3-94a4-58d868e2d102}, !- Inlet Port
  {d84ea0b7-44a9-457f-b220-23ff21071037}; !- Outlet Port

OS:Connection,
  {acd769df-a165-40c4-9506-41c0a9dd1d6d}, !- Handle
  {7897e6cf-7cfe-4fe0-8c03-483ac47a8c3d}, !- Source Object
  3,                                      !- Outlet Port
  {78142e26-a1bb-4f04-a7e8-6dfbc623f730}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {501f43b3-2a17-40b3-94a4-58d868e2d102}, !- Handle
  {78142e26-a1bb-4f04-a7e8-6dfbc623f730}, !- Source Object
  10,                                     !- Outlet Port
  {791608ef-bffe-4141-97d7-dcbb45478e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84ea0b7-44a9-457f-b220-23ff21071037}, !- Handle
  {791608ef-bffe-4141-97d7-dcbb45478e79}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {14073ba1-7b9d-4ff6-b317-a8cfef5dcae7}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {78142e26-a1bb-4f04-a7e8-6dfbc623f730}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {2a12b07f-f373-443e-b601-bf7825333706}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b21a9900-399f-4d32-a3b1-693ed5e46e7f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {5f1d3bb7-61b0-4b81-829a-dbd4f9d5e409}, !- Air Outlet Node Name
  {101a10cc-1381-4876-93a4-31235cb322b8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2a12b07f-f373-443e-b601-bf7825333706}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {783bf829-212f-4c32-87ae-5a136483e4fd}, !- Handle
  Node 309,                               !- Name
  {5f1d3bb7-61b0-4b81-829a-dbd4f9d5e409}, !- Inlet Port
  {e48cb8fa-9831-41a2-8963-5c95a2e72fcf}; !- Outlet Port

OS:Node,
  {b31b6e83-cb66-4a11-bd42-0badfcd7b358}, !- Handle
  Node 310,                               !- Name
  {7d6e72b6-9ace-460e-8ab9-03b17fe1b356}, !- Inlet Port
  {fa137c7e-b84c-4b68-b1fa-7895e4ddc710}; !- Outlet Port

OS:Connection,
  {e48cb8fa-9831-41a2-8963-5c95a2e72fcf}, !- Handle
  {783bf829-212f-4c32-87ae-5a136483e4fd}, !- Source Object
  3,                                      !- Outlet Port
  {f706f4cb-fe08-4406-92ce-f55d07940fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6e72b6-9ace-460e-8ab9-03b17fe1b356}, !- Handle
  {cb1fd7ce-c514-49c0-b8ea-99ee8e27f237}, !- Source Object
  2,                                      !- Outlet Port
  {b31b6e83-cb66-4a11-bd42-0badfcd7b358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa137c7e-b84c-4b68-b1fa-7895e4ddc710}, !- Handle
  {b31b6e83-cb66-4a11-bd42-0badfcd7b358}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {75ea6099-385d-4664-b8da-84e285ae3eca}, !- Handle
  Node 311,                               !- Name
  {ff38e00f-04d3-4d6c-bb51-5e0659c13372}, !- Inlet Port
  {101a10cc-1381-4876-93a4-31235cb322b8}; !- Outlet Port

OS:Connection,
  {ff38e00f-04d3-4d6c-bb51-5e0659c13372}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  42,                                     !- Outlet Port
  {75ea6099-385d-4664-b8da-84e285ae3eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101a10cc-1381-4876-93a4-31235cb322b8}, !- Handle
  {75ea6099-385d-4664-b8da-84e285ae3eca}, !- Source Object
  3,                                      !- Outlet Port
  {b21a9900-399f-4d32-a3b1-693ed5e46e7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f1d3bb7-61b0-4b81-829a-dbd4f9d5e409}, !- Handle
  {b21a9900-399f-4d32-a3b1-693ed5e46e7f}, !- Source Object
  3,                                      !- Outlet Port
  {783bf829-212f-4c32-87ae-5a136483e4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ca98d0ac-3950-4ecc-b4f8-718dcf3b82bd}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5e72790c-d964-457e-9226-76c480fe2160}, !- Water Inlet Node Name
  {4b9976a2-20d5-4dd8-a3e3-44a4c809afbc}; !- Water Outlet Node Name

OS:Node,
  {a5f4dfc5-53c6-460c-a88a-d687a72882a9}, !- Handle
  Node 312,                               !- Name
  {598cf785-029b-46f6-a99d-35c122b4296b}, !- Inlet Port
  {5e72790c-d964-457e-9226-76c480fe2160}; !- Outlet Port

OS:Connection,
  {598cf785-029b-46f6-a99d-35c122b4296b}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  43,                                     !- Outlet Port
  {a5f4dfc5-53c6-460c-a88a-d687a72882a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25747502-80c8-43e0-9698-19d6d13d907b}, !- Handle
  Node 313,                               !- Name
  {4b9976a2-20d5-4dd8-a3e3-44a4c809afbc}, !- Inlet Port
  {f443bbe0-3d57-4862-a403-e0e5f25a6e4d}; !- Outlet Port

OS:Connection,
  {5e72790c-d964-457e-9226-76c480fe2160}, !- Handle
  {a5f4dfc5-53c6-460c-a88a-d687a72882a9}, !- Source Object
  3,                                      !- Outlet Port
  {ca98d0ac-3950-4ecc-b4f8-718dcf3b82bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b9976a2-20d5-4dd8-a3e3-44a4c809afbc}, !- Handle
  {ca98d0ac-3950-4ecc-b4f8-718dcf3b82bd}, !- Source Object
  10,                                     !- Outlet Port
  {25747502-80c8-43e0-9698-19d6d13d907b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f443bbe0-3d57-4862-a403-e0e5f25a6e4d}, !- Handle
  {25747502-80c8-43e0-9698-19d6d13d907b}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5141a6e9-b552-438d-96ee-fb58472750da}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ca98d0ac-3950-4ecc-b4f8-718dcf3b82bd}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fd75c059-61ad-4ef3-bca3-5377d8909fcd}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ad1645b7-4d36-4ba3-b0cd-60005f5fed0c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {b0b59178-0f0c-4ba5-a23a-3182f453b86a}, !- Air Outlet Node Name
  {37a49032-ac41-4c49-bad9-63c3d816e43b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fd75c059-61ad-4ef3-bca3-5377d8909fcd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3565ba32-2588-4e64-a249-d54115011bce}, !- Handle
  Node 314,                               !- Name
  {b0b59178-0f0c-4ba5-a23a-3182f453b86a}, !- Inlet Port
  {763e1cec-cac4-4f84-9d4a-ad7d9105af27}; !- Outlet Port

OS:Node,
  {49387ee9-e804-4a22-a96e-f40425b711c1}, !- Handle
  Node 315,                               !- Name
  {06456e89-6b1b-4752-8519-73d0dca49995}, !- Inlet Port
  {6329d088-32fa-4e79-8891-fb42ac714cb5}; !- Outlet Port

OS:Connection,
  {763e1cec-cac4-4f84-9d4a-ad7d9105af27}, !- Handle
  {3565ba32-2588-4e64-a249-d54115011bce}, !- Source Object
  3,                                      !- Outlet Port
  {97287750-a3c6-407e-a53f-f0026db92ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06456e89-6b1b-4752-8519-73d0dca49995}, !- Handle
  {80b59381-b235-44f1-b656-a1035cb98a8a}, !- Source Object
  2,                                      !- Outlet Port
  {49387ee9-e804-4a22-a96e-f40425b711c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6329d088-32fa-4e79-8891-fb42ac714cb5}, !- Handle
  {49387ee9-e804-4a22-a96e-f40425b711c1}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {2dec529b-e6e2-4fba-9f07-a7e69fdf3ead}, !- Handle
  Node 316,                               !- Name
  {fec28e2c-2db7-4caa-a9a2-fee973ca300b}, !- Inlet Port
  {37a49032-ac41-4c49-bad9-63c3d816e43b}; !- Outlet Port

OS:Connection,
  {fec28e2c-2db7-4caa-a9a2-fee973ca300b}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  43,                                     !- Outlet Port
  {2dec529b-e6e2-4fba-9f07-a7e69fdf3ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a49032-ac41-4c49-bad9-63c3d816e43b}, !- Handle
  {2dec529b-e6e2-4fba-9f07-a7e69fdf3ead}, !- Source Object
  3,                                      !- Outlet Port
  {ad1645b7-4d36-4ba3-b0cd-60005f5fed0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0b59178-0f0c-4ba5-a23a-3182f453b86a}, !- Handle
  {ad1645b7-4d36-4ba3-b0cd-60005f5fed0c}, !- Source Object
  3,                                      !- Outlet Port
  {3565ba32-2588-4e64-a249-d54115011bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5cdb9498-1cfa-4895-a9ae-ce5ed8d30c95}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c80a3bcf-6052-4ccf-b011-8e1180291733}, !- Water Inlet Node Name
  {ed0a37d2-2c06-45bd-b97b-6308901b2c42}; !- Water Outlet Node Name

OS:Node,
  {19f6f4d5-943f-4f7f-ac96-1e108b4e8c45}, !- Handle
  Node 317,                               !- Name
  {ee40c6c7-322f-4b69-a137-697081815718}, !- Inlet Port
  {c80a3bcf-6052-4ccf-b011-8e1180291733}; !- Outlet Port

OS:Connection,
  {ee40c6c7-322f-4b69-a137-697081815718}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  44,                                     !- Outlet Port
  {19f6f4d5-943f-4f7f-ac96-1e108b4e8c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a3ba0d-a6a5-4653-8e3b-4ea5827113fd}, !- Handle
  Node 318,                               !- Name
  {ed0a37d2-2c06-45bd-b97b-6308901b2c42}, !- Inlet Port
  {c07555e7-6565-40ad-8b47-7b2968229424}; !- Outlet Port

OS:Connection,
  {c80a3bcf-6052-4ccf-b011-8e1180291733}, !- Handle
  {19f6f4d5-943f-4f7f-ac96-1e108b4e8c45}, !- Source Object
  3,                                      !- Outlet Port
  {5cdb9498-1cfa-4895-a9ae-ce5ed8d30c95}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ed0a37d2-2c06-45bd-b97b-6308901b2c42}, !- Handle
  {5cdb9498-1cfa-4895-a9ae-ce5ed8d30c95}, !- Source Object
  10,                                     !- Outlet Port
  {d5a3ba0d-a6a5-4653-8e3b-4ea5827113fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07555e7-6565-40ad-8b47-7b2968229424}, !- Handle
  {d5a3ba0d-a6a5-4653-8e3b-4ea5827113fd}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5932121-adc6-4290-a673-174275148f2a}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {5cdb9498-1cfa-4895-a9ae-ce5ed8d30c95}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {61aca37b-c444-4020-9378-359f8d4c92ff}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b3770005-7049-4351-865c-978ae867cf61}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {590b4e11-aed4-4f95-9abb-369c7dafe41e}, !- Air Outlet Node Name
  {f5a0cb87-8fdf-4910-bf82-8d1057842284}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {61aca37b-c444-4020-9378-359f8d4c92ff}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {016718b0-5b1a-40d4-808f-6d443d6623c5}, !- Handle
  Node 319,                               !- Name
  {590b4e11-aed4-4f95-9abb-369c7dafe41e}, !- Inlet Port
  {6f91bf02-b3d7-4d8e-8b8f-2d5e184899db}; !- Outlet Port

OS:Node,
  {c5d519d7-6d63-4e34-9a20-c435d04f1350}, !- Handle
  Node 320,                               !- Name
  {6fbbef1e-edd0-48e5-bd97-3f9127beee0f}, !- Inlet Port
  {29331196-3ea5-467a-9e40-87ebb4634379}; !- Outlet Port

OS:Connection,
  {6f91bf02-b3d7-4d8e-8b8f-2d5e184899db}, !- Handle
  {016718b0-5b1a-40d4-808f-6d443d6623c5}, !- Source Object
  3,                                      !- Outlet Port
  {ae5f7a32-b869-4635-9a5e-6d020fcc0d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fbbef1e-edd0-48e5-bd97-3f9127beee0f}, !- Handle
  {f711e855-ba6f-4a74-ba65-832415683f78}, !- Source Object
  2,                                      !- Outlet Port
  {c5d519d7-6d63-4e34-9a20-c435d04f1350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29331196-3ea5-467a-9e40-87ebb4634379}, !- Handle
  {c5d519d7-6d63-4e34-9a20-c435d04f1350}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {9cd2cdb1-ff9c-4b28-ac21-5e32463ba149}, !- Handle
  Node 321,                               !- Name
  {c5ad4c2c-b187-4f27-aab8-9ffe4e7c8383}, !- Inlet Port
  {f5a0cb87-8fdf-4910-bf82-8d1057842284}; !- Outlet Port

OS:Connection,
  {c5ad4c2c-b187-4f27-aab8-9ffe4e7c8383}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  44,                                     !- Outlet Port
  {9cd2cdb1-ff9c-4b28-ac21-5e32463ba149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a0cb87-8fdf-4910-bf82-8d1057842284}, !- Handle
  {9cd2cdb1-ff9c-4b28-ac21-5e32463ba149}, !- Source Object
  3,                                      !- Outlet Port
  {b3770005-7049-4351-865c-978ae867cf61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {590b4e11-aed4-4f95-9abb-369c7dafe41e}, !- Handle
  {b3770005-7049-4351-865c-978ae867cf61}, !- Source Object
  3,                                      !- Outlet Port
  {016718b0-5b1a-40d4-808f-6d443d6623c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {72f15d36-54c1-4fc1-8c53-12675604b5e4}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {38a8368a-271c-4c14-99a8-f4ff1ac0ad70}, !- Water Inlet Node Name
  {a8664074-4124-431b-891f-489fff31da75}; !- Water Outlet Node Name

OS:Node,
  {7f32cffa-8999-4566-a952-958450c3b412}, !- Handle
  Node 322,                               !- Name
  {2aac0627-caf0-4bf6-abbb-1557f167f03d}, !- Inlet Port
  {38a8368a-271c-4c14-99a8-f4ff1ac0ad70}; !- Outlet Port

OS:Connection,
  {2aac0627-caf0-4bf6-abbb-1557f167f03d}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  45,                                     !- Outlet Port
  {7f32cffa-8999-4566-a952-958450c3b412}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f711dc9e-f1bd-4e45-96d9-9a4ab3da0b57}, !- Handle
  Node 323,                               !- Name
  {a8664074-4124-431b-891f-489fff31da75}, !- Inlet Port
  {29e1d405-de79-4457-bd2e-320ff26b5622}; !- Outlet Port

OS:Connection,
  {38a8368a-271c-4c14-99a8-f4ff1ac0ad70}, !- Handle
  {7f32cffa-8999-4566-a952-958450c3b412}, !- Source Object
  3,                                      !- Outlet Port
  {72f15d36-54c1-4fc1-8c53-12675604b5e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a8664074-4124-431b-891f-489fff31da75}, !- Handle
  {72f15d36-54c1-4fc1-8c53-12675604b5e4}, !- Source Object
  10,                                     !- Outlet Port
  {f711dc9e-f1bd-4e45-96d9-9a4ab3da0b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e1d405-de79-4457-bd2e-320ff26b5622}, !- Handle
  {f711dc9e-f1bd-4e45-96d9-9a4ab3da0b57}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {12f119f2-fe82-4d87-86ab-7c4bce11f40f}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {72f15d36-54c1-4fc1-8c53-12675604b5e4}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5a7d152c-92a5-446d-8db3-a28d8d228704}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3dc80a3d-edac-40a5-b117-8991ec993b4b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {4dd77039-e1d2-4cb7-8148-95cf72c1f0e5}, !- Air Outlet Node Name
  {9ac76ad9-3e32-4ae2-a149-19d9ee866c28}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5a7d152c-92a5-446d-8db3-a28d8d228704}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {30b9895b-7621-4f59-936c-78aaab361200}, !- Handle
  Node 324,                               !- Name
  {4dd77039-e1d2-4cb7-8148-95cf72c1f0e5}, !- Inlet Port
  {f7381793-a9af-4834-9d4b-7dd783d4bf74}; !- Outlet Port

OS:Node,
  {92daa078-b259-4714-8103-8e51ef111acd}, !- Handle
  Node 325,                               !- Name
  {312cb06c-567b-4ebf-b978-26cd666599d7}, !- Inlet Port
  {c4e15938-2bca-4207-9378-ab7e363e6862}; !- Outlet Port

OS:Connection,
  {f7381793-a9af-4834-9d4b-7dd783d4bf74}, !- Handle
  {30b9895b-7621-4f59-936c-78aaab361200}, !- Source Object
  3,                                      !- Outlet Port
  {68b13bf3-a031-4343-ba27-b53bc2007524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312cb06c-567b-4ebf-b978-26cd666599d7}, !- Handle
  {f3bcdcaf-dfec-4071-bad9-85295f512561}, !- Source Object
  2,                                      !- Outlet Port
  {92daa078-b259-4714-8103-8e51ef111acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e15938-2bca-4207-9378-ab7e363e6862}, !- Handle
  {92daa078-b259-4714-8103-8e51ef111acd}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {f2fd1985-9061-421e-9ce0-cf215b88c8a0}, !- Handle
  Node 326,                               !- Name
  {43f75f08-9d39-4a6a-ada4-dc5773505233}, !- Inlet Port
  {9ac76ad9-3e32-4ae2-a149-19d9ee866c28}; !- Outlet Port

OS:Connection,
  {43f75f08-9d39-4a6a-ada4-dc5773505233}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  45,                                     !- Outlet Port
  {f2fd1985-9061-421e-9ce0-cf215b88c8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac76ad9-3e32-4ae2-a149-19d9ee866c28}, !- Handle
  {f2fd1985-9061-421e-9ce0-cf215b88c8a0}, !- Source Object
  3,                                      !- Outlet Port
  {3dc80a3d-edac-40a5-b117-8991ec993b4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4dd77039-e1d2-4cb7-8148-95cf72c1f0e5}, !- Handle
  {3dc80a3d-edac-40a5-b117-8991ec993b4b}, !- Source Object
  3,                                      !- Outlet Port
  {30b9895b-7621-4f59-936c-78aaab361200}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {741cb6bb-2ae0-4ce5-b8ad-a3893b696c25}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5b41c0fd-b189-449b-9a84-c1a976f91045}, !- Water Inlet Node Name
  {a7ee71a7-7e0e-4977-8080-34963764d7b1}; !- Water Outlet Node Name

OS:Node,
  {86937525-d167-427c-ade3-810b190df5b1}, !- Handle
  Node 327,                               !- Name
  {6ac57fe9-bc57-4553-a40e-6e11989f3234}, !- Inlet Port
  {5b41c0fd-b189-449b-9a84-c1a976f91045}; !- Outlet Port

OS:Connection,
  {6ac57fe9-bc57-4553-a40e-6e11989f3234}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  46,                                     !- Outlet Port
  {86937525-d167-427c-ade3-810b190df5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0722674-9c0d-4e87-9492-8cf8d85a017e}, !- Handle
  Node 328,                               !- Name
  {a7ee71a7-7e0e-4977-8080-34963764d7b1}, !- Inlet Port
  {f24c31b4-af29-4902-94c7-f5a559cdcbd0}; !- Outlet Port

OS:Connection,
  {5b41c0fd-b189-449b-9a84-c1a976f91045}, !- Handle
  {86937525-d167-427c-ade3-810b190df5b1}, !- Source Object
  3,                                      !- Outlet Port
  {741cb6bb-2ae0-4ce5-b8ad-a3893b696c25}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a7ee71a7-7e0e-4977-8080-34963764d7b1}, !- Handle
  {741cb6bb-2ae0-4ce5-b8ad-a3893b696c25}, !- Source Object
  10,                                     !- Outlet Port
  {b0722674-9c0d-4e87-9492-8cf8d85a017e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24c31b4-af29-4902-94c7-f5a559cdcbd0}, !- Handle
  {b0722674-9c0d-4e87-9492-8cf8d85a017e}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b3f595d-4894-4643-9500-43d72e26d111}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {741cb6bb-2ae0-4ce5-b8ad-a3893b696c25}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {559b6eb2-9aac-49e4-bde5-f69f140c4a93}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d5d40010-2dac-43e2-952a-0116cbe35b28}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {c1f9d10c-5ec2-438a-8ae6-3dcc9d181d46}, !- Air Outlet Node Name
  {8d99a54f-2eef-4b32-8b69-495b6af23f9a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {559b6eb2-9aac-49e4-bde5-f69f140c4a93}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ca77a383-2576-47e2-9466-69bd82ce910a}, !- Handle
  Node 329,                               !- Name
  {c1f9d10c-5ec2-438a-8ae6-3dcc9d181d46}, !- Inlet Port
  {e7b0a2aa-b7e0-43f6-a509-ad2d0fdc11a4}; !- Outlet Port

OS:Node,
  {39757b4e-a294-4bbf-8c25-52745444a327}, !- Handle
  Node 330,                               !- Name
  {014c91b1-6ca5-4042-8e06-edc2ab2935fe}, !- Inlet Port
  {c0a138f9-72c0-4e48-8bb6-eb9c20c2c68e}; !- Outlet Port

OS:Connection,
  {e7b0a2aa-b7e0-43f6-a509-ad2d0fdc11a4}, !- Handle
  {ca77a383-2576-47e2-9466-69bd82ce910a}, !- Source Object
  3,                                      !- Outlet Port
  {7742e85e-0ad3-4fb2-bdf8-f5ccec69a8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014c91b1-6ca5-4042-8e06-edc2ab2935fe}, !- Handle
  {3cc2a66f-43f4-4ab4-95ba-7d8cefae4eaa}, !- Source Object
  2,                                      !- Outlet Port
  {39757b4e-a294-4bbf-8c25-52745444a327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a138f9-72c0-4e48-8bb6-eb9c20c2c68e}, !- Handle
  {39757b4e-a294-4bbf-8c25-52745444a327}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {ef8c8ab7-8aea-4229-9798-e9b1b25a7b8d}, !- Handle
  Node 331,                               !- Name
  {20627068-29a5-4daa-860a-19f3089ba22d}, !- Inlet Port
  {8d99a54f-2eef-4b32-8b69-495b6af23f9a}; !- Outlet Port

OS:Connection,
  {20627068-29a5-4daa-860a-19f3089ba22d}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  46,                                     !- Outlet Port
  {ef8c8ab7-8aea-4229-9798-e9b1b25a7b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d99a54f-2eef-4b32-8b69-495b6af23f9a}, !- Handle
  {ef8c8ab7-8aea-4229-9798-e9b1b25a7b8d}, !- Source Object
  3,                                      !- Outlet Port
  {d5d40010-2dac-43e2-952a-0116cbe35b28}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c1f9d10c-5ec2-438a-8ae6-3dcc9d181d46}, !- Handle
  {d5d40010-2dac-43e2-952a-0116cbe35b28}, !- Source Object
  3,                                      !- Outlet Port
  {ca77a383-2576-47e2-9466-69bd82ce910a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5d8dd6cb-6657-4da5-aaa4-2736bd6eaab6}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4a1aa3fa-c661-4d60-a352-f4c4a9ecc78a}, !- Water Inlet Node Name
  {4b99f25e-ee0e-4322-b926-71eb66ea9a0e}; !- Water Outlet Node Name

OS:Node,
  {cd407b05-e7f1-48a3-9011-d1c55b713a7a}, !- Handle
  Node 332,                               !- Name
  {fba0f725-2279-4478-8ffc-9e23ab8a9222}, !- Inlet Port
  {4a1aa3fa-c661-4d60-a352-f4c4a9ecc78a}; !- Outlet Port

OS:Connection,
  {fba0f725-2279-4478-8ffc-9e23ab8a9222}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  47,                                     !- Outlet Port
  {cd407b05-e7f1-48a3-9011-d1c55b713a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a33fd78-86ff-4513-b51d-0a898a9b8ff7}, !- Handle
  Node 333,                               !- Name
  {4b99f25e-ee0e-4322-b926-71eb66ea9a0e}, !- Inlet Port
  {56d80f03-ffa6-41b4-8bf3-b6b1cbd58960}; !- Outlet Port

OS:Connection,
  {4a1aa3fa-c661-4d60-a352-f4c4a9ecc78a}, !- Handle
  {cd407b05-e7f1-48a3-9011-d1c55b713a7a}, !- Source Object
  3,                                      !- Outlet Port
  {5d8dd6cb-6657-4da5-aaa4-2736bd6eaab6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b99f25e-ee0e-4322-b926-71eb66ea9a0e}, !- Handle
  {5d8dd6cb-6657-4da5-aaa4-2736bd6eaab6}, !- Source Object
  10,                                     !- Outlet Port
  {9a33fd78-86ff-4513-b51d-0a898a9b8ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d80f03-ffa6-41b4-8bf3-b6b1cbd58960}, !- Handle
  {9a33fd78-86ff-4513-b51d-0a898a9b8ff7}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {99978f31-4d1a-48d7-9366-ff24b5a2de0a}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {5d8dd6cb-6657-4da5-aaa4-2736bd6eaab6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {4244c72a-c5fa-4ddc-aa2b-dcc17b01fb5b}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cf567ea4-8a62-4701-853c-6579c0cd53eb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {fa4c612d-f22c-4f89-8ecc-1d732b181b36}, !- Air Outlet Node Name
  {8bc08912-8db9-4992-b25d-a81a49a9fd0b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4244c72a-c5fa-4ddc-aa2b-dcc17b01fb5b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4b8f3d67-4b95-48a3-b20d-327b7adf60d0}, !- Handle
  Node 334,                               !- Name
  {fa4c612d-f22c-4f89-8ecc-1d732b181b36}, !- Inlet Port
  {6d9940d0-4960-4116-93d0-73197d146a38}; !- Outlet Port

OS:Node,
  {73bb4016-3d48-4de6-8873-44777d71f8a2}, !- Handle
  Node 335,                               !- Name
  {616a7eaf-9f69-4aff-821d-3d1e94876c65}, !- Inlet Port
  {8a1c4d9d-9bc5-4873-82e7-fd8285cb5f23}; !- Outlet Port

OS:Connection,
  {6d9940d0-4960-4116-93d0-73197d146a38}, !- Handle
  {4b8f3d67-4b95-48a3-b20d-327b7adf60d0}, !- Source Object
  3,                                      !- Outlet Port
  {cdb014e9-178c-42f2-b293-2b7cf81783d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616a7eaf-9f69-4aff-821d-3d1e94876c65}, !- Handle
  {6e4f8fcd-1aca-4aa6-a793-244304295d2e}, !- Source Object
  2,                                      !- Outlet Port
  {73bb4016-3d48-4de6-8873-44777d71f8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1c4d9d-9bc5-4873-82e7-fd8285cb5f23}, !- Handle
  {73bb4016-3d48-4de6-8873-44777d71f8a2}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {f7b7ccc0-817b-46b1-9afe-658736a50156}, !- Handle
  Node 336,                               !- Name
  {0f2562c5-84c9-4267-8970-4e922c420835}, !- Inlet Port
  {8bc08912-8db9-4992-b25d-a81a49a9fd0b}; !- Outlet Port

OS:Connection,
  {0f2562c5-84c9-4267-8970-4e922c420835}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  47,                                     !- Outlet Port
  {f7b7ccc0-817b-46b1-9afe-658736a50156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc08912-8db9-4992-b25d-a81a49a9fd0b}, !- Handle
  {f7b7ccc0-817b-46b1-9afe-658736a50156}, !- Source Object
  3,                                      !- Outlet Port
  {cf567ea4-8a62-4701-853c-6579c0cd53eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fa4c612d-f22c-4f89-8ecc-1d732b181b36}, !- Handle
  {cf567ea4-8a62-4701-853c-6579c0cd53eb}, !- Source Object
  3,                                      !- Outlet Port
  {4b8f3d67-4b95-48a3-b20d-327b7adf60d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {922788c2-3a97-4d70-a250-cdb99eddab1b}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1957a284-ce38-4438-a0df-de0b3469aea6}, !- Water Inlet Node Name
  {5c55e930-297c-45da-af0a-b2d3c5f4a32a}; !- Water Outlet Node Name

OS:Node,
  {e39cbc9d-dc97-44e0-813e-db9b1bcbf567}, !- Handle
  Node 337,                               !- Name
  {0e7071e1-f887-48d9-a1e2-10d171eb4cb7}, !- Inlet Port
  {1957a284-ce38-4438-a0df-de0b3469aea6}; !- Outlet Port

OS:Connection,
  {0e7071e1-f887-48d9-a1e2-10d171eb4cb7}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  48,                                     !- Outlet Port
  {e39cbc9d-dc97-44e0-813e-db9b1bcbf567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5d32016-46df-467e-85ae-54fe0c6dc576}, !- Handle
  Node 338,                               !- Name
  {5c55e930-297c-45da-af0a-b2d3c5f4a32a}, !- Inlet Port
  {686b5116-5071-4a36-a8e5-a7c451a60d44}; !- Outlet Port

OS:Connection,
  {1957a284-ce38-4438-a0df-de0b3469aea6}, !- Handle
  {e39cbc9d-dc97-44e0-813e-db9b1bcbf567}, !- Source Object
  3,                                      !- Outlet Port
  {922788c2-3a97-4d70-a250-cdb99eddab1b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5c55e930-297c-45da-af0a-b2d3c5f4a32a}, !- Handle
  {922788c2-3a97-4d70-a250-cdb99eddab1b}, !- Source Object
  10,                                     !- Outlet Port
  {d5d32016-46df-467e-85ae-54fe0c6dc576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686b5116-5071-4a36-a8e5-a7c451a60d44}, !- Handle
  {d5d32016-46df-467e-85ae-54fe0c6dc576}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {269a1d9e-e591-4cf0-893a-51e4fbbdea7a}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {922788c2-3a97-4d70-a250-cdb99eddab1b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {57d57235-fc70-4a72-981d-a5121e98a541}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {308667a3-66b6-4ec6-9117-176061e298a3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {887cf165-5540-49f0-8e29-1e5d7ae2938f}, !- Air Outlet Node Name
  {a2ee3cb6-55bf-4978-8d6a-1ab9355188ee}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {57d57235-fc70-4a72-981d-a5121e98a541}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f087e033-e7c1-4ad7-900d-d300bd091173}, !- Handle
  Node 339,                               !- Name
  {887cf165-5540-49f0-8e29-1e5d7ae2938f}, !- Inlet Port
  {748d90b2-2270-4760-85a5-910db89d53fa}; !- Outlet Port

OS:Node,
  {f625dae5-897d-403e-8caa-add0e1f2e9eb}, !- Handle
  Node 340,                               !- Name
  {576a5020-7e10-4b60-bcf5-305a4c776fdf}, !- Inlet Port
  {d65b05dc-af85-462d-9529-7896a917673a}; !- Outlet Port

OS:Connection,
  {748d90b2-2270-4760-85a5-910db89d53fa}, !- Handle
  {f087e033-e7c1-4ad7-900d-d300bd091173}, !- Source Object
  3,                                      !- Outlet Port
  {0dcdb6ce-c6a9-4a82-953b-caf6fd2f337b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576a5020-7e10-4b60-bcf5-305a4c776fdf}, !- Handle
  {a149654b-79f2-4ffb-8a2a-4d36162ad915}, !- Source Object
  2,                                      !- Outlet Port
  {f625dae5-897d-403e-8caa-add0e1f2e9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65b05dc-af85-462d-9529-7896a917673a}, !- Handle
  {f625dae5-897d-403e-8caa-add0e1f2e9eb}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {a8879a15-01b9-40cc-bb9c-1bd13a21c413}, !- Handle
  Node 341,                               !- Name
  {7f23d648-894d-4107-ae8c-14beba85d278}, !- Inlet Port
  {a2ee3cb6-55bf-4978-8d6a-1ab9355188ee}; !- Outlet Port

OS:Connection,
  {7f23d648-894d-4107-ae8c-14beba85d278}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  48,                                     !- Outlet Port
  {a8879a15-01b9-40cc-bb9c-1bd13a21c413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ee3cb6-55bf-4978-8d6a-1ab9355188ee}, !- Handle
  {a8879a15-01b9-40cc-bb9c-1bd13a21c413}, !- Source Object
  3,                                      !- Outlet Port
  {308667a3-66b6-4ec6-9117-176061e298a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {887cf165-5540-49f0-8e29-1e5d7ae2938f}, !- Handle
  {308667a3-66b6-4ec6-9117-176061e298a3}, !- Source Object
  3,                                      !- Outlet Port
  {f087e033-e7c1-4ad7-900d-d300bd091173}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f142f302-5818-47dd-b8a4-0169f0358243}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {79eb46b1-164e-4914-9bfb-404f77cbcf07}, !- Water Inlet Node Name
  {2250f152-fc2e-4c97-8be8-0be638db6c27}; !- Water Outlet Node Name

OS:Node,
  {ea4f2f28-dba3-433a-9889-44cdd130ae44}, !- Handle
  Node 342,                               !- Name
  {6f042f27-4507-487a-a226-f6f8e3a1724f}, !- Inlet Port
  {79eb46b1-164e-4914-9bfb-404f77cbcf07}; !- Outlet Port

OS:Connection,
  {6f042f27-4507-487a-a226-f6f8e3a1724f}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  49,                                     !- Outlet Port
  {ea4f2f28-dba3-433a-9889-44cdd130ae44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4767a185-3e24-4a98-b739-123b83e1ab90}, !- Handle
  Node 343,                               !- Name
  {2250f152-fc2e-4c97-8be8-0be638db6c27}, !- Inlet Port
  {eca95292-08fd-461e-b86f-3b23a4d8656e}; !- Outlet Port

OS:Connection,
  {79eb46b1-164e-4914-9bfb-404f77cbcf07}, !- Handle
  {ea4f2f28-dba3-433a-9889-44cdd130ae44}, !- Source Object
  3,                                      !- Outlet Port
  {f142f302-5818-47dd-b8a4-0169f0358243}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2250f152-fc2e-4c97-8be8-0be638db6c27}, !- Handle
  {f142f302-5818-47dd-b8a4-0169f0358243}, !- Source Object
  10,                                     !- Outlet Port
  {4767a185-3e24-4a98-b739-123b83e1ab90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca95292-08fd-461e-b86f-3b23a4d8656e}, !- Handle
  {4767a185-3e24-4a98-b739-123b83e1ab90}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47f80480-769f-4b36-8a02-d86da64de958}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {f142f302-5818-47dd-b8a4-0169f0358243}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {da4a6c9a-dd64-469d-862e-1936b2adaa5e}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {34aaa3bf-3a2d-460e-8ac3-d10dbc7d7048}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {0466aa89-7315-4960-bc2b-30fc28d42ab9}, !- Air Outlet Node Name
  {9426ceb3-f3d8-4205-9852-ec1e9e762e35}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {da4a6c9a-dd64-469d-862e-1936b2adaa5e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {73774f70-3fc4-4d7e-a7aa-0edabe2b0c58}, !- Handle
  Node 344,                               !- Name
  {0466aa89-7315-4960-bc2b-30fc28d42ab9}, !- Inlet Port
  {0cb4210c-c27b-4313-ac7f-6896f4c29df6}; !- Outlet Port

OS:Node,
  {78e209c3-df57-4a23-aae9-769c0302d5fe}, !- Handle
  Node 345,                               !- Name
  {5c7cd342-f5e0-4903-92a2-8f5409a88f22}, !- Inlet Port
  {85f56add-2b9a-4585-b0a1-856ef028e3e8}; !- Outlet Port

OS:Connection,
  {0cb4210c-c27b-4313-ac7f-6896f4c29df6}, !- Handle
  {73774f70-3fc4-4d7e-a7aa-0edabe2b0c58}, !- Source Object
  3,                                      !- Outlet Port
  {a224c600-cc6b-4c4d-9898-6db4d93fcff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7cd342-f5e0-4903-92a2-8f5409a88f22}, !- Handle
  {35869290-b103-48ad-a5d0-4df0dc2f941d}, !- Source Object
  2,                                      !- Outlet Port
  {78e209c3-df57-4a23-aae9-769c0302d5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f56add-2b9a-4585-b0a1-856ef028e3e8}, !- Handle
  {78e209c3-df57-4a23-aae9-769c0302d5fe}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {e53368b7-5d97-43fc-9b37-e1820151f40d}, !- Handle
  Node 346,                               !- Name
  {df4ec681-21f6-433d-988f-9b8caefc8366}, !- Inlet Port
  {9426ceb3-f3d8-4205-9852-ec1e9e762e35}; !- Outlet Port

OS:Connection,
  {df4ec681-21f6-433d-988f-9b8caefc8366}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  49,                                     !- Outlet Port
  {e53368b7-5d97-43fc-9b37-e1820151f40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9426ceb3-f3d8-4205-9852-ec1e9e762e35}, !- Handle
  {e53368b7-5d97-43fc-9b37-e1820151f40d}, !- Source Object
  3,                                      !- Outlet Port
  {34aaa3bf-3a2d-460e-8ac3-d10dbc7d7048}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0466aa89-7315-4960-bc2b-30fc28d42ab9}, !- Handle
  {34aaa3bf-3a2d-460e-8ac3-d10dbc7d7048}, !- Source Object
  3,                                      !- Outlet Port
  {73774f70-3fc4-4d7e-a7aa-0edabe2b0c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0b17f5bd-2ce7-42b1-8223-ed3acf57f464}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4199bd9-04c3-4a36-ac49-14b2afd34eb4}, !- Water Inlet Node Name
  {861d4c44-8264-421a-be39-07dfdd5ed26d}; !- Water Outlet Node Name

OS:Node,
  {7c370b55-76a2-4142-b5b1-df91aeb326ad}, !- Handle
  Node 347,                               !- Name
  {81183676-9446-45b1-b691-207c292219b9}, !- Inlet Port
  {b4199bd9-04c3-4a36-ac49-14b2afd34eb4}; !- Outlet Port

OS:Connection,
  {81183676-9446-45b1-b691-207c292219b9}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  50,                                     !- Outlet Port
  {7c370b55-76a2-4142-b5b1-df91aeb326ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4d949c6-461f-4bef-9d7b-6bc5fe5a8e84}, !- Handle
  Node 348,                               !- Name
  {861d4c44-8264-421a-be39-07dfdd5ed26d}, !- Inlet Port
  {31f13c73-3179-49f4-a73b-9a222b1c63e8}; !- Outlet Port

OS:Connection,
  {b4199bd9-04c3-4a36-ac49-14b2afd34eb4}, !- Handle
  {7c370b55-76a2-4142-b5b1-df91aeb326ad}, !- Source Object
  3,                                      !- Outlet Port
  {0b17f5bd-2ce7-42b1-8223-ed3acf57f464}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {861d4c44-8264-421a-be39-07dfdd5ed26d}, !- Handle
  {0b17f5bd-2ce7-42b1-8223-ed3acf57f464}, !- Source Object
  10,                                     !- Outlet Port
  {b4d949c6-461f-4bef-9d7b-6bc5fe5a8e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f13c73-3179-49f4-a73b-9a222b1c63e8}, !- Handle
  {b4d949c6-461f-4bef-9d7b-6bc5fe5a8e84}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f8102b62-18fd-49ac-b9bb-43f6bb80ee8a}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {0b17f5bd-2ce7-42b1-8223-ed3acf57f464}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0745d4bf-4cdf-457a-9cbb-c12f22ecd3ca}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d0762cca-e95c-437d-b123-ea3753a52834}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {318c6e07-3f5c-42fd-acfd-f5b47a78a8dd}, !- Air Outlet Node Name
  {ba73ced4-4feb-426c-b996-cbf289ed9519}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0745d4bf-4cdf-457a-9cbb-c12f22ecd3ca}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b2518b7e-0b9d-4253-8b79-c5e490fe2cd0}, !- Handle
  Node 349,                               !- Name
  {318c6e07-3f5c-42fd-acfd-f5b47a78a8dd}, !- Inlet Port
  {3983878d-09b0-4324-b42d-9db693255646}; !- Outlet Port

OS:Node,
  {679ed1b9-ce89-460a-8ffb-e0db2bbab6d7}, !- Handle
  Node 350,                               !- Name
  {f9d2ec6c-bbd2-4f80-b25d-80026fd9a5ec}, !- Inlet Port
  {f40a335c-2a44-4287-8b2f-baafa6b01f08}; !- Outlet Port

OS:Connection,
  {3983878d-09b0-4324-b42d-9db693255646}, !- Handle
  {b2518b7e-0b9d-4253-8b79-c5e490fe2cd0}, !- Source Object
  3,                                      !- Outlet Port
  {91a6219e-ebc3-49b9-9b32-40cc47d9eef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d2ec6c-bbd2-4f80-b25d-80026fd9a5ec}, !- Handle
  {cb0376bc-4085-49f3-9b1d-45b32f7f3172}, !- Source Object
  2,                                      !- Outlet Port
  {679ed1b9-ce89-460a-8ffb-e0db2bbab6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40a335c-2a44-4287-8b2f-baafa6b01f08}, !- Handle
  {679ed1b9-ce89-460a-8ffb-e0db2bbab6d7}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {2724bd4a-4c2e-4342-871d-48b8d07af86c}, !- Handle
  Node 351,                               !- Name
  {46dbe98f-6cc5-44c4-81df-f099a546eef1}, !- Inlet Port
  {ba73ced4-4feb-426c-b996-cbf289ed9519}; !- Outlet Port

OS:Connection,
  {46dbe98f-6cc5-44c4-81df-f099a546eef1}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  50,                                     !- Outlet Port
  {2724bd4a-4c2e-4342-871d-48b8d07af86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba73ced4-4feb-426c-b996-cbf289ed9519}, !- Handle
  {2724bd4a-4c2e-4342-871d-48b8d07af86c}, !- Source Object
  3,                                      !- Outlet Port
  {d0762cca-e95c-437d-b123-ea3753a52834}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {318c6e07-3f5c-42fd-acfd-f5b47a78a8dd}, !- Handle
  {d0762cca-e95c-437d-b123-ea3753a52834}, !- Source Object
  3,                                      !- Outlet Port
  {b2518b7e-0b9d-4253-8b79-c5e490fe2cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {11bf098f-9793-43d4-98ff-624868d02173}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b04da68-9406-4de9-a8b8-b06905f83832}, !- Water Inlet Node Name
  {d60669d1-a090-4389-947d-cae795ebb799}; !- Water Outlet Node Name

OS:Node,
  {f03b11c1-8e0f-4d83-9bee-fbfd8e744d9f}, !- Handle
  Node 352,                               !- Name
  {191ad181-ff44-4382-8608-259bff56c90f}, !- Inlet Port
  {3b04da68-9406-4de9-a8b8-b06905f83832}; !- Outlet Port

OS:Connection,
  {191ad181-ff44-4382-8608-259bff56c90f}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  51,                                     !- Outlet Port
  {f03b11c1-8e0f-4d83-9bee-fbfd8e744d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab187d2-2bd3-4bb8-8612-66f625135f1a}, !- Handle
  Node 353,                               !- Name
  {d60669d1-a090-4389-947d-cae795ebb799}, !- Inlet Port
  {fc9eaa9c-d5d5-4033-8352-da719e9a1711}; !- Outlet Port

OS:Connection,
  {3b04da68-9406-4de9-a8b8-b06905f83832}, !- Handle
  {f03b11c1-8e0f-4d83-9bee-fbfd8e744d9f}, !- Source Object
  3,                                      !- Outlet Port
  {11bf098f-9793-43d4-98ff-624868d02173}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d60669d1-a090-4389-947d-cae795ebb799}, !- Handle
  {11bf098f-9793-43d4-98ff-624868d02173}, !- Source Object
  10,                                     !- Outlet Port
  {eab187d2-2bd3-4bb8-8612-66f625135f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9eaa9c-d5d5-4033-8352-da719e9a1711}, !- Handle
  {eab187d2-2bd3-4bb8-8612-66f625135f1a}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82b2013c-4b88-44b3-9943-f5364af4a89d}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {11bf098f-9793-43d4-98ff-624868d02173}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f5f0aab9-b9f6-4a6f-9afe-115deacd64e3}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ee243faf-6c68-4a79-ac5e-aeb166b5b4e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {d00ff7a8-7192-402c-a052-02d9ee57179f}, !- Air Outlet Node Name
  {051596a4-f4a2-4c15-8da3-ed9e824831d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f5f0aab9-b9f6-4a6f-9afe-115deacd64e3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5fb7ff32-0245-4eab-8635-519955fc1145}, !- Handle
  Node 354,                               !- Name
  {d00ff7a8-7192-402c-a052-02d9ee57179f}, !- Inlet Port
  {1c7b4cd8-8877-49f0-a4c3-639e33ae98e9}; !- Outlet Port

OS:Node,
  {be1ee678-6e46-4c1f-8f93-d9dddc420ef0}, !- Handle
  Node 355,                               !- Name
  {e9cf9567-0511-4af3-98fb-5fb630ff4053}, !- Inlet Port
  {cffad974-c17e-4b7a-86ba-5ac2a5628970}; !- Outlet Port

OS:Connection,
  {1c7b4cd8-8877-49f0-a4c3-639e33ae98e9}, !- Handle
  {5fb7ff32-0245-4eab-8635-519955fc1145}, !- Source Object
  3,                                      !- Outlet Port
  {759abcb3-584e-496c-9aa8-0dfde974e1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cf9567-0511-4af3-98fb-5fb630ff4053}, !- Handle
  {965d8f3c-264f-4a78-bc4c-748fe317428d}, !- Source Object
  2,                                      !- Outlet Port
  {be1ee678-6e46-4c1f-8f93-d9dddc420ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffad974-c17e-4b7a-86ba-5ac2a5628970}, !- Handle
  {be1ee678-6e46-4c1f-8f93-d9dddc420ef0}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {c83c4008-e546-4a37-a135-d65ece8f694b}, !- Handle
  Node 356,                               !- Name
  {5d4d2215-305f-4d04-adef-6bbeeee5ef04}, !- Inlet Port
  {051596a4-f4a2-4c15-8da3-ed9e824831d5}; !- Outlet Port

OS:Connection,
  {5d4d2215-305f-4d04-adef-6bbeeee5ef04}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  51,                                     !- Outlet Port
  {c83c4008-e546-4a37-a135-d65ece8f694b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051596a4-f4a2-4c15-8da3-ed9e824831d5}, !- Handle
  {c83c4008-e546-4a37-a135-d65ece8f694b}, !- Source Object
  3,                                      !- Outlet Port
  {ee243faf-6c68-4a79-ac5e-aeb166b5b4e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d00ff7a8-7192-402c-a052-02d9ee57179f}, !- Handle
  {ee243faf-6c68-4a79-ac5e-aeb166b5b4e2}, !- Source Object
  3,                                      !- Outlet Port
  {5fb7ff32-0245-4eab-8635-519955fc1145}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3fa4a9ae-ac0e-4a8c-a281-a38f2784a3ca}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a256e470-c4eb-43e6-a8d6-6e0b27a5be37}, !- Water Inlet Node Name
  {fc58da98-cae9-4b5b-b278-1d9641589578}; !- Water Outlet Node Name

OS:Node,
  {609feef3-b70d-4284-988d-ed5ba9e290cb}, !- Handle
  Node 357,                               !- Name
  {393c3467-f870-4129-b569-9a9da1af881d}, !- Inlet Port
  {a256e470-c4eb-43e6-a8d6-6e0b27a5be37}; !- Outlet Port

OS:Connection,
  {393c3467-f870-4129-b569-9a9da1af881d}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  52,                                     !- Outlet Port
  {609feef3-b70d-4284-988d-ed5ba9e290cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c0aea24-84ce-4e2a-bc19-d2f36b3b962e}, !- Handle
  Node 358,                               !- Name
  {fc58da98-cae9-4b5b-b278-1d9641589578}, !- Inlet Port
  {bb52532c-546c-4ac1-90b4-1bfa436a02da}; !- Outlet Port

OS:Connection,
  {a256e470-c4eb-43e6-a8d6-6e0b27a5be37}, !- Handle
  {609feef3-b70d-4284-988d-ed5ba9e290cb}, !- Source Object
  3,                                      !- Outlet Port
  {3fa4a9ae-ac0e-4a8c-a281-a38f2784a3ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc58da98-cae9-4b5b-b278-1d9641589578}, !- Handle
  {3fa4a9ae-ac0e-4a8c-a281-a38f2784a3ca}, !- Source Object
  10,                                     !- Outlet Port
  {4c0aea24-84ce-4e2a-bc19-d2f36b3b962e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb52532c-546c-4ac1-90b4-1bfa436a02da}, !- Handle
  {4c0aea24-84ce-4e2a-bc19-d2f36b3b962e}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {199cee77-344f-4bf4-9c6c-8c3c71550a3f}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {3fa4a9ae-ac0e-4a8c-a281-a38f2784a3ca}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {2fa8105a-9737-4a36-bc9f-b31f82c529cd}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3a7b4236-6388-47e4-bd87-3eeb98223807}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {5810a125-db48-4bdc-8e1c-17d012380b3c}, !- Air Outlet Node Name
  {fb8f926f-071b-4564-844e-6fd6e6542783}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2fa8105a-9737-4a36-bc9f-b31f82c529cd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6891f588-b832-42ca-b7fc-3f9e807e3e56}, !- Handle
  Node 359,                               !- Name
  {5810a125-db48-4bdc-8e1c-17d012380b3c}, !- Inlet Port
  {56cf433d-e938-4341-adc2-c434a5e3531a}; !- Outlet Port

OS:Node,
  {b4f3ed54-3881-43ff-8f0b-a1a056c9b985}, !- Handle
  Node 360,                               !- Name
  {d2cf733b-6a97-4809-a569-10b03100a06d}, !- Inlet Port
  {06cd5cc9-d5af-4147-a279-3951b74869de}; !- Outlet Port

OS:Connection,
  {56cf433d-e938-4341-adc2-c434a5e3531a}, !- Handle
  {6891f588-b832-42ca-b7fc-3f9e807e3e56}, !- Source Object
  3,                                      !- Outlet Port
  {95aaeb8c-2536-4f60-a080-34ac44252450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cf733b-6a97-4809-a569-10b03100a06d}, !- Handle
  {e4bd7844-6894-48b7-a9ce-cd4bc65169c1}, !- Source Object
  2,                                      !- Outlet Port
  {b4f3ed54-3881-43ff-8f0b-a1a056c9b985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cd5cc9-d5af-4147-a279-3951b74869de}, !- Handle
  {b4f3ed54-3881-43ff-8f0b-a1a056c9b985}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {6ed3d1a2-7279-4b42-84d5-05ae0193d48d}, !- Handle
  Node 361,                               !- Name
  {fe51e4aa-8be7-4870-9428-861bb92d1f10}, !- Inlet Port
  {fb8f926f-071b-4564-844e-6fd6e6542783}; !- Outlet Port

OS:Connection,
  {fe51e4aa-8be7-4870-9428-861bb92d1f10}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  52,                                     !- Outlet Port
  {6ed3d1a2-7279-4b42-84d5-05ae0193d48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8f926f-071b-4564-844e-6fd6e6542783}, !- Handle
  {6ed3d1a2-7279-4b42-84d5-05ae0193d48d}, !- Source Object
  3,                                      !- Outlet Port
  {3a7b4236-6388-47e4-bd87-3eeb98223807}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5810a125-db48-4bdc-8e1c-17d012380b3c}, !- Handle
  {3a7b4236-6388-47e4-bd87-3eeb98223807}, !- Source Object
  3,                                      !- Outlet Port
  {6891f588-b832-42ca-b7fc-3f9e807e3e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3476a728-8eca-4208-8aa9-fc4f200d8211}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {08efcf1f-aa73-4d06-aa04-1accbcb7efb7}, !- Water Inlet Node Name
  {be888b0b-0819-4935-b6db-98ac0339c161}; !- Water Outlet Node Name

OS:Node,
  {3acb91f8-2f3e-4f08-93de-165695ea137e}, !- Handle
  Node 362,                               !- Name
  {727b4eed-f474-4328-b902-c2e39f69b49c}, !- Inlet Port
  {08efcf1f-aa73-4d06-aa04-1accbcb7efb7}; !- Outlet Port

OS:Connection,
  {727b4eed-f474-4328-b902-c2e39f69b49c}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  53,                                     !- Outlet Port
  {3acb91f8-2f3e-4f08-93de-165695ea137e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00a5eb64-4cff-4891-bd81-23ec98d6f385}, !- Handle
  Node 363,                               !- Name
  {be888b0b-0819-4935-b6db-98ac0339c161}, !- Inlet Port
  {69f63212-848a-4e44-9cd3-03a038462ff9}; !- Outlet Port

OS:Connection,
  {08efcf1f-aa73-4d06-aa04-1accbcb7efb7}, !- Handle
  {3acb91f8-2f3e-4f08-93de-165695ea137e}, !- Source Object
  3,                                      !- Outlet Port
  {3476a728-8eca-4208-8aa9-fc4f200d8211}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {be888b0b-0819-4935-b6db-98ac0339c161}, !- Handle
  {3476a728-8eca-4208-8aa9-fc4f200d8211}, !- Source Object
  10,                                     !- Outlet Port
  {00a5eb64-4cff-4891-bd81-23ec98d6f385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f63212-848a-4e44-9cd3-03a038462ff9}, !- Handle
  {00a5eb64-4cff-4891-bd81-23ec98d6f385}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da01973f-70a2-4db2-a839-b00d15e55baf}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {3476a728-8eca-4208-8aa9-fc4f200d8211}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7fab39f2-75f6-4577-a5a4-dec150784fd2}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4ac4ede5-3d50-48e8-9de2-8205a7b40410}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {748734d0-7498-4169-9c93-14421eacbea8}, !- Air Outlet Node Name
  {4da801e6-7afc-441a-88b7-4fae2f8fd120}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7fab39f2-75f6-4577-a5a4-dec150784fd2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0dbef56a-10e1-4323-a838-da96cf8f77fe}, !- Handle
  Node 364,                               !- Name
  {748734d0-7498-4169-9c93-14421eacbea8}, !- Inlet Port
  {d0132368-2590-46c6-8c8d-9fd629de0499}; !- Outlet Port

OS:Node,
  {4258feff-1d03-4b58-93e8-2d67b5a2d729}, !- Handle
  Node 365,                               !- Name
  {e08f1a33-9c18-4b76-a6db-47f3f7f11655}, !- Inlet Port
  {982c0cba-d0f2-4ff5-8e98-123d02313dfa}; !- Outlet Port

OS:Connection,
  {d0132368-2590-46c6-8c8d-9fd629de0499}, !- Handle
  {0dbef56a-10e1-4323-a838-da96cf8f77fe}, !- Source Object
  3,                                      !- Outlet Port
  {3472cca5-c6b3-4b67-a10c-55402e97b060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08f1a33-9c18-4b76-a6db-47f3f7f11655}, !- Handle
  {d1697dc6-8ba0-4e03-b729-b125b9a0170c}, !- Source Object
  2,                                      !- Outlet Port
  {4258feff-1d03-4b58-93e8-2d67b5a2d729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982c0cba-d0f2-4ff5-8e98-123d02313dfa}, !- Handle
  {4258feff-1d03-4b58-93e8-2d67b5a2d729}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {2a5befc1-bd5d-475e-a326-0cb754d19bec}, !- Handle
  Node 366,                               !- Name
  {b0593920-d817-48e9-9a70-5ed1922090aa}, !- Inlet Port
  {4da801e6-7afc-441a-88b7-4fae2f8fd120}; !- Outlet Port

OS:Connection,
  {b0593920-d817-48e9-9a70-5ed1922090aa}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  53,                                     !- Outlet Port
  {2a5befc1-bd5d-475e-a326-0cb754d19bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da801e6-7afc-441a-88b7-4fae2f8fd120}, !- Handle
  {2a5befc1-bd5d-475e-a326-0cb754d19bec}, !- Source Object
  3,                                      !- Outlet Port
  {4ac4ede5-3d50-48e8-9de2-8205a7b40410}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {748734d0-7498-4169-9c93-14421eacbea8}, !- Handle
  {4ac4ede5-3d50-48e8-9de2-8205a7b40410}, !- Source Object
  3,                                      !- Outlet Port
  {0dbef56a-10e1-4323-a838-da96cf8f77fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2da8136-15ad-4dfd-ad1a-ec189ebb9494}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81d8bdb5-9be7-4214-b75c-46b0fae8ff4a}, !- Water Inlet Node Name
  {7f3643f9-6e08-4933-a4ea-ecd4b79da6e4}; !- Water Outlet Node Name

OS:Node,
  {e082ce21-c1c3-4874-8509-6ed693faaad6}, !- Handle
  Node 367,                               !- Name
  {da8ec31d-1c93-47c2-855b-f14c17e796bd}, !- Inlet Port
  {81d8bdb5-9be7-4214-b75c-46b0fae8ff4a}; !- Outlet Port

OS:Connection,
  {da8ec31d-1c93-47c2-855b-f14c17e796bd}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  54,                                     !- Outlet Port
  {e082ce21-c1c3-4874-8509-6ed693faaad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b64b3c1-9e09-4035-9469-71a68e3f945d}, !- Handle
  Node 368,                               !- Name
  {7f3643f9-6e08-4933-a4ea-ecd4b79da6e4}, !- Inlet Port
  {010391e7-a0d6-46eb-9015-df5ac8e0d779}; !- Outlet Port

OS:Connection,
  {81d8bdb5-9be7-4214-b75c-46b0fae8ff4a}, !- Handle
  {e082ce21-c1c3-4874-8509-6ed693faaad6}, !- Source Object
  3,                                      !- Outlet Port
  {b2da8136-15ad-4dfd-ad1a-ec189ebb9494}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7f3643f9-6e08-4933-a4ea-ecd4b79da6e4}, !- Handle
  {b2da8136-15ad-4dfd-ad1a-ec189ebb9494}, !- Source Object
  10,                                     !- Outlet Port
  {1b64b3c1-9e09-4035-9469-71a68e3f945d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010391e7-a0d6-46eb-9015-df5ac8e0d779}, !- Handle
  {1b64b3c1-9e09-4035-9469-71a68e3f945d}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {db1c180e-94bd-4e9d-8ef9-8224a4969e10}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {b2da8136-15ad-4dfd-ad1a-ec189ebb9494}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {6f01f8de-ee7a-42db-b6a9-f69e1988ebd9}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0e4bfb92-c6d5-4988-8a78-085e6e3bfd0b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {c3240344-df27-4266-8d79-baee62a3d875}, !- Air Outlet Node Name
  {5afd646a-b95f-42fc-9a3f-0db847b4807a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6f01f8de-ee7a-42db-b6a9-f69e1988ebd9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9f1527a6-f6c6-4380-8f24-4556eebac7f2}, !- Handle
  Node 369,                               !- Name
  {c3240344-df27-4266-8d79-baee62a3d875}, !- Inlet Port
  {f4b7149f-a452-472a-9e3a-b2735b3cb752}; !- Outlet Port

OS:Node,
  {c5c5019e-75b2-4fd8-8840-7e8b51337e16}, !- Handle
  Node 370,                               !- Name
  {e7b413e7-cf05-4c5d-85a2-5ee803d6ff22}, !- Inlet Port
  {224392f4-dc2e-4c4e-b32c-e34df035368a}; !- Outlet Port

OS:Connection,
  {f4b7149f-a452-472a-9e3a-b2735b3cb752}, !- Handle
  {9f1527a6-f6c6-4380-8f24-4556eebac7f2}, !- Source Object
  3,                                      !- Outlet Port
  {4f0b23f8-2e00-4fc3-8983-ab079995bdfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b413e7-cf05-4c5d-85a2-5ee803d6ff22}, !- Handle
  {6d82b23e-db3a-4d87-ab1d-d0972bbba9d6}, !- Source Object
  2,                                      !- Outlet Port
  {c5c5019e-75b2-4fd8-8840-7e8b51337e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224392f4-dc2e-4c4e-b32c-e34df035368a}, !- Handle
  {c5c5019e-75b2-4fd8-8840-7e8b51337e16}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {03f9e772-0ff5-4676-a0b5-907f47f035ae}, !- Handle
  Node 371,                               !- Name
  {f5d97fd6-3929-4c3a-a588-687e28d712f1}, !- Inlet Port
  {5afd646a-b95f-42fc-9a3f-0db847b4807a}; !- Outlet Port

OS:Connection,
  {f5d97fd6-3929-4c3a-a588-687e28d712f1}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  54,                                     !- Outlet Port
  {03f9e772-0ff5-4676-a0b5-907f47f035ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5afd646a-b95f-42fc-9a3f-0db847b4807a}, !- Handle
  {03f9e772-0ff5-4676-a0b5-907f47f035ae}, !- Source Object
  3,                                      !- Outlet Port
  {0e4bfb92-c6d5-4988-8a78-085e6e3bfd0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3240344-df27-4266-8d79-baee62a3d875}, !- Handle
  {0e4bfb92-c6d5-4988-8a78-085e6e3bfd0b}, !- Source Object
  3,                                      !- Outlet Port
  {9f1527a6-f6c6-4380-8f24-4556eebac7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b87005ed-6833-4a38-83e8-d470fc2bb7c1}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09792db8-a14c-4de6-ad65-7c560fbef6f9}, !- Water Inlet Node Name
  {463f4f37-3eea-484f-8792-0496a1b22c01}; !- Water Outlet Node Name

OS:Node,
  {c87e476e-8a2b-474b-9021-0f72cbe50d34}, !- Handle
  Node 372,                               !- Name
  {4f00d41d-01d5-4b08-9ea4-43ca46ba984f}, !- Inlet Port
  {09792db8-a14c-4de6-ad65-7c560fbef6f9}; !- Outlet Port

OS:Connection,
  {4f00d41d-01d5-4b08-9ea4-43ca46ba984f}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  55,                                     !- Outlet Port
  {c87e476e-8a2b-474b-9021-0f72cbe50d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df1ec455-a8b0-478e-9ae9-dccb729b4119}, !- Handle
  Node 373,                               !- Name
  {463f4f37-3eea-484f-8792-0496a1b22c01}, !- Inlet Port
  {10894955-b6a2-4692-8622-1e8add2dbf4b}; !- Outlet Port

OS:Connection,
  {09792db8-a14c-4de6-ad65-7c560fbef6f9}, !- Handle
  {c87e476e-8a2b-474b-9021-0f72cbe50d34}, !- Source Object
  3,                                      !- Outlet Port
  {b87005ed-6833-4a38-83e8-d470fc2bb7c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {463f4f37-3eea-484f-8792-0496a1b22c01}, !- Handle
  {b87005ed-6833-4a38-83e8-d470fc2bb7c1}, !- Source Object
  10,                                     !- Outlet Port
  {df1ec455-a8b0-478e-9ae9-dccb729b4119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10894955-b6a2-4692-8622-1e8add2dbf4b}, !- Handle
  {df1ec455-a8b0-478e-9ae9-dccb729b4119}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d900cff-080c-4ddd-8d16-1d4546d33595}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {b87005ed-6833-4a38-83e8-d470fc2bb7c1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e268dddd-bd8c-4e77-be14-fe61dc3dce3f}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e31335ed-659b-483e-a4ba-06e4ee0b860f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {5ed63a28-8355-4d45-9a1e-59598ce39e32}, !- Air Outlet Node Name
  {2e0a4c27-c70c-4395-80ce-33ab7491ff01}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e268dddd-bd8c-4e77-be14-fe61dc3dce3f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7e0b3a5a-dd86-4f39-90d6-206251673149}, !- Handle
  Node 374,                               !- Name
  {5ed63a28-8355-4d45-9a1e-59598ce39e32}, !- Inlet Port
  {7fbb54f0-8c30-4b1f-81c4-523d18bd776c}; !- Outlet Port

OS:Node,
  {756d7115-d234-444b-aeb8-72c915322c1a}, !- Handle
  Node 375,                               !- Name
  {0e8fb3d4-5690-427d-8239-76731e321966}, !- Inlet Port
  {e5bb5d9c-5382-4c79-b767-eb0e93064d1f}; !- Outlet Port

OS:Connection,
  {7fbb54f0-8c30-4b1f-81c4-523d18bd776c}, !- Handle
  {7e0b3a5a-dd86-4f39-90d6-206251673149}, !- Source Object
  3,                                      !- Outlet Port
  {e7ca425f-ef04-4559-95eb-44712b8182ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8fb3d4-5690-427d-8239-76731e321966}, !- Handle
  {7e33c30d-3c28-4efb-b0c7-91f606f37581}, !- Source Object
  2,                                      !- Outlet Port
  {756d7115-d234-444b-aeb8-72c915322c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bb5d9c-5382-4c79-b767-eb0e93064d1f}, !- Handle
  {756d7115-d234-444b-aeb8-72c915322c1a}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {94158ec6-b0e3-452e-a96d-dddf09ba7c2c}, !- Handle
  Node 376,                               !- Name
  {552b0688-a96f-47e6-87f3-a46122c94e8d}, !- Inlet Port
  {2e0a4c27-c70c-4395-80ce-33ab7491ff01}; !- Outlet Port

OS:Connection,
  {552b0688-a96f-47e6-87f3-a46122c94e8d}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  55,                                     !- Outlet Port
  {94158ec6-b0e3-452e-a96d-dddf09ba7c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0a4c27-c70c-4395-80ce-33ab7491ff01}, !- Handle
  {94158ec6-b0e3-452e-a96d-dddf09ba7c2c}, !- Source Object
  3,                                      !- Outlet Port
  {e31335ed-659b-483e-a4ba-06e4ee0b860f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ed63a28-8355-4d45-9a1e-59598ce39e32}, !- Handle
  {e31335ed-659b-483e-a4ba-06e4ee0b860f}, !- Source Object
  3,                                      !- Outlet Port
  {7e0b3a5a-dd86-4f39-90d6-206251673149}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {10456dc7-3d7c-482b-bef9-2ad2c676b3b5}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {032a7c63-cbef-4372-be2d-7340b838e98e}, !- Water Inlet Node Name
  {bdc4765c-424e-4fc2-84b3-0860045fff2b}; !- Water Outlet Node Name

OS:Node,
  {bf0ca541-c7b8-48f2-ab37-4848261c014e}, !- Handle
  Node 377,                               !- Name
  {da48acb7-dc2a-4c22-b1bd-719ccfc37633}, !- Inlet Port
  {032a7c63-cbef-4372-be2d-7340b838e98e}; !- Outlet Port

OS:Connection,
  {da48acb7-dc2a-4c22-b1bd-719ccfc37633}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  56,                                     !- Outlet Port
  {bf0ca541-c7b8-48f2-ab37-4848261c014e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a43b445-b47b-4172-bd66-dbc8be0ab4f8}, !- Handle
  Node 378,                               !- Name
  {bdc4765c-424e-4fc2-84b3-0860045fff2b}, !- Inlet Port
  {3b7bc877-ac67-4bd1-aa16-bccdecde1079}; !- Outlet Port

OS:Connection,
  {032a7c63-cbef-4372-be2d-7340b838e98e}, !- Handle
  {bf0ca541-c7b8-48f2-ab37-4848261c014e}, !- Source Object
  3,                                      !- Outlet Port
  {10456dc7-3d7c-482b-bef9-2ad2c676b3b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bdc4765c-424e-4fc2-84b3-0860045fff2b}, !- Handle
  {10456dc7-3d7c-482b-bef9-2ad2c676b3b5}, !- Source Object
  10,                                     !- Outlet Port
  {2a43b445-b47b-4172-bd66-dbc8be0ab4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7bc877-ac67-4bd1-aa16-bccdecde1079}, !- Handle
  {2a43b445-b47b-4172-bd66-dbc8be0ab4f8}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c211d7b-9717-4b0f-af40-9529cb607975}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {10456dc7-3d7c-482b-bef9-2ad2c676b3b5}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d6400fcd-ff43-4b60-bdce-eada2ba1bc87}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c4a7adc3-5de4-47ae-8e78-2f5101a618b8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {c17f4db8-3c49-4210-81f1-2a3d319bf7e7}, !- Air Outlet Node Name
  {91a07ea1-f682-4e6d-a381-8ff6e6a5dd0b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6400fcd-ff43-4b60-bdce-eada2ba1bc87}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {925f8ba3-eb27-4e36-9901-e9266e0aa5be}, !- Handle
  Node 379,                               !- Name
  {c17f4db8-3c49-4210-81f1-2a3d319bf7e7}, !- Inlet Port
  {504796f5-9d13-4467-9600-77f76106b5c1}; !- Outlet Port

OS:Node,
  {ef3f138f-67b8-4ed6-b002-a3491faedad0}, !- Handle
  Node 380,                               !- Name
  {dba558dd-2476-4e69-93d9-3fe3fb52d823}, !- Inlet Port
  {87ff4d88-7cc9-4d61-8bf4-daa3bb4f1851}; !- Outlet Port

OS:Connection,
  {504796f5-9d13-4467-9600-77f76106b5c1}, !- Handle
  {925f8ba3-eb27-4e36-9901-e9266e0aa5be}, !- Source Object
  3,                                      !- Outlet Port
  {a9ddf59f-e4f5-4a1b-b093-14fa3c90c1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba558dd-2476-4e69-93d9-3fe3fb52d823}, !- Handle
  {f08d16ce-b842-4fbd-9453-cdd839c1305b}, !- Source Object
  2,                                      !- Outlet Port
  {ef3f138f-67b8-4ed6-b002-a3491faedad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ff4d88-7cc9-4d61-8bf4-daa3bb4f1851}, !- Handle
  {ef3f138f-67b8-4ed6-b002-a3491faedad0}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {3efb7c3e-e977-49f2-9e4a-558750dec0d9}, !- Handle
  Node 381,                               !- Name
  {1f549f0a-7239-4d66-9088-97b45015160b}, !- Inlet Port
  {91a07ea1-f682-4e6d-a381-8ff6e6a5dd0b}; !- Outlet Port

OS:Connection,
  {1f549f0a-7239-4d66-9088-97b45015160b}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  56,                                     !- Outlet Port
  {3efb7c3e-e977-49f2-9e4a-558750dec0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a07ea1-f682-4e6d-a381-8ff6e6a5dd0b}, !- Handle
  {3efb7c3e-e977-49f2-9e4a-558750dec0d9}, !- Source Object
  3,                                      !- Outlet Port
  {c4a7adc3-5de4-47ae-8e78-2f5101a618b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c17f4db8-3c49-4210-81f1-2a3d319bf7e7}, !- Handle
  {c4a7adc3-5de4-47ae-8e78-2f5101a618b8}, !- Source Object
  3,                                      !- Outlet Port
  {925f8ba3-eb27-4e36-9901-e9266e0aa5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2dad87cf-5935-4ea5-bae3-3dec3d2f59dc}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7a1fa19f-2672-4b88-b57f-4b97eb265d9d}, !- Water Inlet Node Name
  {c2a9a1ab-f681-4ce4-99da-447ed01b33bd}; !- Water Outlet Node Name

OS:Node,
  {de8d674b-56ac-4f14-8e79-021b0abc32ff}, !- Handle
  Node 382,                               !- Name
  {f0ceffca-6921-4078-9f31-72d5cc111705}, !- Inlet Port
  {7a1fa19f-2672-4b88-b57f-4b97eb265d9d}; !- Outlet Port

OS:Connection,
  {f0ceffca-6921-4078-9f31-72d5cc111705}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  57,                                     !- Outlet Port
  {de8d674b-56ac-4f14-8e79-021b0abc32ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe1c0552-560f-442f-99e1-864ba5d86ee0}, !- Handle
  Node 383,                               !- Name
  {c2a9a1ab-f681-4ce4-99da-447ed01b33bd}, !- Inlet Port
  {55b54c23-af3a-41bd-b490-64aaedec4df6}; !- Outlet Port

OS:Connection,
  {7a1fa19f-2672-4b88-b57f-4b97eb265d9d}, !- Handle
  {de8d674b-56ac-4f14-8e79-021b0abc32ff}, !- Source Object
  3,                                      !- Outlet Port
  {2dad87cf-5935-4ea5-bae3-3dec3d2f59dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c2a9a1ab-f681-4ce4-99da-447ed01b33bd}, !- Handle
  {2dad87cf-5935-4ea5-bae3-3dec3d2f59dc}, !- Source Object
  10,                                     !- Outlet Port
  {fe1c0552-560f-442f-99e1-864ba5d86ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b54c23-af3a-41bd-b490-64aaedec4df6}, !- Handle
  {fe1c0552-560f-442f-99e1-864ba5d86ee0}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c4a8fab-2f65-4371-93c4-809c6b45978a}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {2dad87cf-5935-4ea5-bae3-3dec3d2f59dc}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3063beb2-3534-4236-893b-efbb8b35e73a}, !- Handle
  Coil Heating Gas 55,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7cb440b2-6fd7-4f18-b5e1-7dc2ce2c3b6c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {ae8a9e99-b49c-4f29-bf14-6aa2e8703aa4}, !- Air Outlet Node Name
  {e5b16eb1-9c2b-43ca-82ce-cf195b9e497b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3063beb2-3534-4236-893b-efbb8b35e73a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {47ca76ea-4dd8-4bc0-822f-0cf01f505920}, !- Handle
  Node 384,                               !- Name
  {ae8a9e99-b49c-4f29-bf14-6aa2e8703aa4}, !- Inlet Port
  {18f670fc-691d-49a7-86ff-74e3e9333e86}; !- Outlet Port

OS:Node,
  {3042b64a-9859-496c-a260-fda99eb1180c}, !- Handle
  Node 385,                               !- Name
  {4d12605c-1de3-459c-9cdd-4d37340779bf}, !- Inlet Port
  {42f84fda-ec1c-49f2-ac79-e2f39b2ce2f0}; !- Outlet Port

OS:Connection,
  {18f670fc-691d-49a7-86ff-74e3e9333e86}, !- Handle
  {47ca76ea-4dd8-4bc0-822f-0cf01f505920}, !- Source Object
  3,                                      !- Outlet Port
  {93bed718-c969-4957-b8a1-bb3b199314b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d12605c-1de3-459c-9cdd-4d37340779bf}, !- Handle
  {582fce1d-7d37-43a3-8b1d-32865a411571}, !- Source Object
  2,                                      !- Outlet Port
  {3042b64a-9859-496c-a260-fda99eb1180c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f84fda-ec1c-49f2-ac79-e2f39b2ce2f0}, !- Handle
  {3042b64a-9859-496c-a260-fda99eb1180c}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {061c84ed-c7f9-40d8-9ed4-f49130b67ef8}, !- Handle
  Node 386,                               !- Name
  {921debb2-e07d-46da-9765-0499431f6b73}, !- Inlet Port
  {e5b16eb1-9c2b-43ca-82ce-cf195b9e497b}; !- Outlet Port

OS:Connection,
  {921debb2-e07d-46da-9765-0499431f6b73}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  57,                                     !- Outlet Port
  {061c84ed-c7f9-40d8-9ed4-f49130b67ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b16eb1-9c2b-43ca-82ce-cf195b9e497b}, !- Handle
  {061c84ed-c7f9-40d8-9ed4-f49130b67ef8}, !- Source Object
  3,                                      !- Outlet Port
  {7cb440b2-6fd7-4f18-b5e1-7dc2ce2c3b6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae8a9e99-b49c-4f29-bf14-6aa2e8703aa4}, !- Handle
  {7cb440b2-6fd7-4f18-b5e1-7dc2ce2c3b6c}, !- Source Object
  3,                                      !- Outlet Port
  {47ca76ea-4dd8-4bc0-822f-0cf01f505920}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e1c160b-cc98-4a47-ba39-d2822e59dcd3}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c8a0ab0e-9d3d-4f2b-85dd-e23ef56fadc2}, !- Water Inlet Node Name
  {1dfa9818-0fd4-489f-9076-861a958fe7ee}; !- Water Outlet Node Name

OS:Node,
  {f5b5140b-487e-4521-8edb-9163fadf73d2}, !- Handle
  Node 387,                               !- Name
  {57b6eae6-0a5c-4a06-81ba-4e73d7a9bc04}, !- Inlet Port
  {c8a0ab0e-9d3d-4f2b-85dd-e23ef56fadc2}; !- Outlet Port

OS:Connection,
  {57b6eae6-0a5c-4a06-81ba-4e73d7a9bc04}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  58,                                     !- Outlet Port
  {f5b5140b-487e-4521-8edb-9163fadf73d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fa17312-58b4-4381-ad1a-9d3038d64738}, !- Handle
  Node 388,                               !- Name
  {1dfa9818-0fd4-489f-9076-861a958fe7ee}, !- Inlet Port
  {883e3112-73d9-4418-9ae8-acc35ddf612f}; !- Outlet Port

OS:Connection,
  {c8a0ab0e-9d3d-4f2b-85dd-e23ef56fadc2}, !- Handle
  {f5b5140b-487e-4521-8edb-9163fadf73d2}, !- Source Object
  3,                                      !- Outlet Port
  {1e1c160b-cc98-4a47-ba39-d2822e59dcd3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1dfa9818-0fd4-489f-9076-861a958fe7ee}, !- Handle
  {1e1c160b-cc98-4a47-ba39-d2822e59dcd3}, !- Source Object
  10,                                     !- Outlet Port
  {1fa17312-58b4-4381-ad1a-9d3038d64738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883e3112-73d9-4418-9ae8-acc35ddf612f}, !- Handle
  {1fa17312-58b4-4381-ad1a-9d3038d64738}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1ac5a65-0549-4aa3-9c96-4519870761d9}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {1e1c160b-cc98-4a47-ba39-d2822e59dcd3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e5596dde-27c7-49bb-bd4e-5b5ccd7b87a0}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2d752708-4354-4928-b534-f646891d4893}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {e07ebafd-283f-4757-b2c5-b166f9e64f24}, !- Air Outlet Node Name
  {fb01cad1-d453-4035-9a58-de46986a5a36}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e5596dde-27c7-49bb-bd4e-5b5ccd7b87a0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a75958f5-5885-4458-a7c1-87f41b163741}, !- Handle
  Node 389,                               !- Name
  {e07ebafd-283f-4757-b2c5-b166f9e64f24}, !- Inlet Port
  {d54c5ef1-cc36-43f5-9285-3799ec8f282d}; !- Outlet Port

OS:Node,
  {7286cc63-2f07-4a21-b9be-0eb6dd4c7052}, !- Handle
  Node 390,                               !- Name
  {1df82e54-8df7-44bf-9438-08c1e70c44f9}, !- Inlet Port
  {153dcbf4-6b32-4930-bda7-ce0b4ab29bd7}; !- Outlet Port

OS:Connection,
  {d54c5ef1-cc36-43f5-9285-3799ec8f282d}, !- Handle
  {a75958f5-5885-4458-a7c1-87f41b163741}, !- Source Object
  3,                                      !- Outlet Port
  {e06ce89c-78f2-460a-b632-c40831d449b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df82e54-8df7-44bf-9438-08c1e70c44f9}, !- Handle
  {cfec7ea0-32a5-4490-b050-0d4ce55c5d92}, !- Source Object
  2,                                      !- Outlet Port
  {7286cc63-2f07-4a21-b9be-0eb6dd4c7052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153dcbf4-6b32-4930-bda7-ce0b4ab29bd7}, !- Handle
  {7286cc63-2f07-4a21-b9be-0eb6dd4c7052}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {1aaebdea-f5e6-42db-82af-e50694798246}, !- Handle
  Node 391,                               !- Name
  {f18c5193-f0b9-4c1c-9300-03d522d2bafd}, !- Inlet Port
  {fb01cad1-d453-4035-9a58-de46986a5a36}; !- Outlet Port

OS:Connection,
  {f18c5193-f0b9-4c1c-9300-03d522d2bafd}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  58,                                     !- Outlet Port
  {1aaebdea-f5e6-42db-82af-e50694798246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb01cad1-d453-4035-9a58-de46986a5a36}, !- Handle
  {1aaebdea-f5e6-42db-82af-e50694798246}, !- Source Object
  3,                                      !- Outlet Port
  {2d752708-4354-4928-b534-f646891d4893}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e07ebafd-283f-4757-b2c5-b166f9e64f24}, !- Handle
  {2d752708-4354-4928-b534-f646891d4893}, !- Source Object
  3,                                      !- Outlet Port
  {a75958f5-5885-4458-a7c1-87f41b163741}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {234e106c-018e-46a9-8552-17ae124988ab}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0274220b-a8c4-4c93-8a04-403909d8b9d7}, !- Water Inlet Node Name
  {3bbc97cd-7909-4aac-bce4-2130753c9ea7}; !- Water Outlet Node Name

OS:Node,
  {b2c08795-f4a7-45b2-8390-5fcfbe20b3b2}, !- Handle
  Node 392,                               !- Name
  {9de04be5-5ffa-44e4-aa09-028811a676b3}, !- Inlet Port
  {0274220b-a8c4-4c93-8a04-403909d8b9d7}; !- Outlet Port

OS:Connection,
  {9de04be5-5ffa-44e4-aa09-028811a676b3}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  59,                                     !- Outlet Port
  {b2c08795-f4a7-45b2-8390-5fcfbe20b3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f0e979-04c7-4272-8d83-6809e92bc929}, !- Handle
  Node 393,                               !- Name
  {3bbc97cd-7909-4aac-bce4-2130753c9ea7}, !- Inlet Port
  {09fc245f-453d-455b-8bed-ebc478a129cd}; !- Outlet Port

OS:Connection,
  {0274220b-a8c4-4c93-8a04-403909d8b9d7}, !- Handle
  {b2c08795-f4a7-45b2-8390-5fcfbe20b3b2}, !- Source Object
  3,                                      !- Outlet Port
  {234e106c-018e-46a9-8552-17ae124988ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3bbc97cd-7909-4aac-bce4-2130753c9ea7}, !- Handle
  {234e106c-018e-46a9-8552-17ae124988ab}, !- Source Object
  10,                                     !- Outlet Port
  {41f0e979-04c7-4272-8d83-6809e92bc929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fc245f-453d-455b-8bed-ebc478a129cd}, !- Handle
  {41f0e979-04c7-4272-8d83-6809e92bc929}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fa36caf1-3682-4973-81d5-586f6962ead1}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {234e106c-018e-46a9-8552-17ae124988ab}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d15407ec-3c1c-421d-b75d-1596a03f1e16}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {73240085-c32c-4106-99b1-63f46518fa0d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {79fa70d7-9d6f-4a34-aa70-2fb09e646c4e}, !- Air Outlet Node Name
  {18a68a5b-cf0d-495e-8e63-621726236838}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d15407ec-3c1c-421d-b75d-1596a03f1e16}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f4298c60-5c29-4a56-9b76-d08d8d0c36c4}, !- Handle
  Node 394,                               !- Name
  {79fa70d7-9d6f-4a34-aa70-2fb09e646c4e}, !- Inlet Port
  {1ad52c3e-fa48-4103-b2e2-590dba5be6ab}; !- Outlet Port

OS:Node,
  {4107d273-fe0f-4f04-87fe-d1bd386a7561}, !- Handle
  Node 395,                               !- Name
  {df24ee3d-c4f4-4851-9163-4bb2539c9864}, !- Inlet Port
  {6a36e329-da71-4c21-a0b8-57f1dd82a5e6}; !- Outlet Port

OS:Connection,
  {1ad52c3e-fa48-4103-b2e2-590dba5be6ab}, !- Handle
  {f4298c60-5c29-4a56-9b76-d08d8d0c36c4}, !- Source Object
  3,                                      !- Outlet Port
  {1d00bfd8-d1de-48b6-ad1f-849bd761ae97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df24ee3d-c4f4-4851-9163-4bb2539c9864}, !- Handle
  {eb60e3d6-1ff0-44b0-b4be-dd9c203cd97f}, !- Source Object
  2,                                      !- Outlet Port
  {4107d273-fe0f-4f04-87fe-d1bd386a7561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a36e329-da71-4c21-a0b8-57f1dd82a5e6}, !- Handle
  {4107d273-fe0f-4f04-87fe-d1bd386a7561}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {bf1133a5-5ceb-446c-baee-7b6f6130cf69}, !- Handle
  Node 396,                               !- Name
  {514c8ce1-d3c8-41d7-aa8d-3b1d213483ea}, !- Inlet Port
  {18a68a5b-cf0d-495e-8e63-621726236838}; !- Outlet Port

OS:Connection,
  {514c8ce1-d3c8-41d7-aa8d-3b1d213483ea}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  59,                                     !- Outlet Port
  {bf1133a5-5ceb-446c-baee-7b6f6130cf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a68a5b-cf0d-495e-8e63-621726236838}, !- Handle
  {bf1133a5-5ceb-446c-baee-7b6f6130cf69}, !- Source Object
  3,                                      !- Outlet Port
  {73240085-c32c-4106-99b1-63f46518fa0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {79fa70d7-9d6f-4a34-aa70-2fb09e646c4e}, !- Handle
  {73240085-c32c-4106-99b1-63f46518fa0d}, !- Source Object
  3,                                      !- Outlet Port
  {f4298c60-5c29-4a56-9b76-d08d8d0c36c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f7fb3224-4461-4358-b69e-714d7a6d7230}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {976aad31-321c-4854-bc06-dcd90b4dfbb0}, !- Water Inlet Node Name
  {5c8ccf6f-5bd6-458f-b012-c9b431eadb01}; !- Water Outlet Node Name

OS:Node,
  {189dc97a-7152-4a0f-a6ba-c983bbbd130d}, !- Handle
  Node 397,                               !- Name
  {b8dab107-ddd1-41b9-96a4-e04685ec7344}, !- Inlet Port
  {976aad31-321c-4854-bc06-dcd90b4dfbb0}; !- Outlet Port

OS:Connection,
  {b8dab107-ddd1-41b9-96a4-e04685ec7344}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  60,                                     !- Outlet Port
  {189dc97a-7152-4a0f-a6ba-c983bbbd130d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89e3c812-8180-4984-9bac-f1f575b317dd}, !- Handle
  Node 398,                               !- Name
  {5c8ccf6f-5bd6-458f-b012-c9b431eadb01}, !- Inlet Port
  {838db93d-d2ea-4cab-8a04-f6aeb6aa3bd2}; !- Outlet Port

OS:Connection,
  {976aad31-321c-4854-bc06-dcd90b4dfbb0}, !- Handle
  {189dc97a-7152-4a0f-a6ba-c983bbbd130d}, !- Source Object
  3,                                      !- Outlet Port
  {f7fb3224-4461-4358-b69e-714d7a6d7230}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5c8ccf6f-5bd6-458f-b012-c9b431eadb01}, !- Handle
  {f7fb3224-4461-4358-b69e-714d7a6d7230}, !- Source Object
  10,                                     !- Outlet Port
  {89e3c812-8180-4984-9bac-f1f575b317dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838db93d-d2ea-4cab-8a04-f6aeb6aa3bd2}, !- Handle
  {89e3c812-8180-4984-9bac-f1f575b317dd}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9a85cf7-b44b-49fe-a06c-5477f95eacf3}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {f7fb3224-4461-4358-b69e-714d7a6d7230}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5ffaa712-bf9a-4f6f-be1b-e93f1aa5c103}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {65a673a8-d894-4156-8e00-b3c9f7f77c13}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {14a9e953-d116-458e-a86a-251388764730}, !- Air Outlet Node Name
  {f56542ef-8607-4fed-95e0-225882e72084}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5ffaa712-bf9a-4f6f-be1b-e93f1aa5c103}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4cb633f3-877b-4fb6-ab88-d86fd92696e3}, !- Handle
  Node 399,                               !- Name
  {14a9e953-d116-458e-a86a-251388764730}, !- Inlet Port
  {db593042-4334-4183-8c35-e6921bc1b5fe}; !- Outlet Port

OS:Node,
  {b85d313c-94f6-471c-8f5d-db62958584fc}, !- Handle
  Node 400,                               !- Name
  {1daf6ddb-13bc-4b86-8798-eda3cd7b01bf}, !- Inlet Port
  {0880f16d-998f-43da-89ab-ba43eeb10d1c}; !- Outlet Port

OS:Connection,
  {db593042-4334-4183-8c35-e6921bc1b5fe}, !- Handle
  {4cb633f3-877b-4fb6-ab88-d86fd92696e3}, !- Source Object
  3,                                      !- Outlet Port
  {668a0d04-da48-4a9c-994b-f33bb3e24f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1daf6ddb-13bc-4b86-8798-eda3cd7b01bf}, !- Handle
  {37ea5dff-ea9b-4c7c-a6e7-fc3619b74e1c}, !- Source Object
  2,                                      !- Outlet Port
  {b85d313c-94f6-471c-8f5d-db62958584fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0880f16d-998f-43da-89ab-ba43eeb10d1c}, !- Handle
  {b85d313c-94f6-471c-8f5d-db62958584fc}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {9ee718e9-7914-4585-91b1-eff372536bfc}, !- Handle
  Node 401,                               !- Name
  {d9440f1d-79a3-489d-93fe-62d6c67f5d56}, !- Inlet Port
  {f56542ef-8607-4fed-95e0-225882e72084}; !- Outlet Port

OS:Connection,
  {d9440f1d-79a3-489d-93fe-62d6c67f5d56}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  60,                                     !- Outlet Port
  {9ee718e9-7914-4585-91b1-eff372536bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56542ef-8607-4fed-95e0-225882e72084}, !- Handle
  {9ee718e9-7914-4585-91b1-eff372536bfc}, !- Source Object
  3,                                      !- Outlet Port
  {65a673a8-d894-4156-8e00-b3c9f7f77c13}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {14a9e953-d116-458e-a86a-251388764730}, !- Handle
  {65a673a8-d894-4156-8e00-b3c9f7f77c13}, !- Source Object
  3,                                      !- Outlet Port
  {4cb633f3-877b-4fb6-ab88-d86fd92696e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {048bd427-8ce5-4cca-a8b2-9db794f8845e}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d5e9eff-e5dc-4376-88b9-55d11357caa4}, !- Water Inlet Node Name
  {4b4ce8b4-ed01-4413-b028-2537fb446345}; !- Water Outlet Node Name

OS:Node,
  {6a6247ba-14d9-4511-97fc-bec158d2f183}, !- Handle
  Node 402,                               !- Name
  {ac72aa7b-f426-477d-9203-8d69943b47de}, !- Inlet Port
  {9d5e9eff-e5dc-4376-88b9-55d11357caa4}; !- Outlet Port

OS:Connection,
  {ac72aa7b-f426-477d-9203-8d69943b47de}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  61,                                     !- Outlet Port
  {6a6247ba-14d9-4511-97fc-bec158d2f183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94cc2155-da60-404a-8af5-e8e95bcde733}, !- Handle
  Node 403,                               !- Name
  {4b4ce8b4-ed01-4413-b028-2537fb446345}, !- Inlet Port
  {6640463a-fa72-48ae-b2bf-338bf89d9238}; !- Outlet Port

OS:Connection,
  {9d5e9eff-e5dc-4376-88b9-55d11357caa4}, !- Handle
  {6a6247ba-14d9-4511-97fc-bec158d2f183}, !- Source Object
  3,                                      !- Outlet Port
  {048bd427-8ce5-4cca-a8b2-9db794f8845e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b4ce8b4-ed01-4413-b028-2537fb446345}, !- Handle
  {048bd427-8ce5-4cca-a8b2-9db794f8845e}, !- Source Object
  10,                                     !- Outlet Port
  {94cc2155-da60-404a-8af5-e8e95bcde733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6640463a-fa72-48ae-b2bf-338bf89d9238}, !- Handle
  {94cc2155-da60-404a-8af5-e8e95bcde733}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11075d72-cdb9-4cdf-bd8e-079d9ac7b849}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {048bd427-8ce5-4cca-a8b2-9db794f8845e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {16b3530a-1338-4c29-a3b0-8504c45d12b7}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9553ea86-f356-43c1-ac49-112c005c6c46}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {7d983360-22e3-47b7-ac7d-9aed85409081}, !- Air Outlet Node Name
  {bb77e185-7e1c-4e45-b0ab-a022be0c1211}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {16b3530a-1338-4c29-a3b0-8504c45d12b7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2a67266d-7360-43d6-a958-e2a54272d087}, !- Handle
  Node 404,                               !- Name
  {7d983360-22e3-47b7-ac7d-9aed85409081}, !- Inlet Port
  {a21ed961-1724-4f2d-8d84-8db91c3a87ed}; !- Outlet Port

OS:Node,
  {0f240422-fc7b-4a62-b574-e0b5dbea811c}, !- Handle
  Node 405,                               !- Name
  {2471db3f-5b3d-4564-b87b-6c4250e8c42f}, !- Inlet Port
  {92e12e53-4a07-4a00-97c8-54104b15f5e1}; !- Outlet Port

OS:Connection,
  {a21ed961-1724-4f2d-8d84-8db91c3a87ed}, !- Handle
  {2a67266d-7360-43d6-a958-e2a54272d087}, !- Source Object
  3,                                      !- Outlet Port
  {0a5b442a-13fd-4519-bb7b-53ce49c6cb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2471db3f-5b3d-4564-b87b-6c4250e8c42f}, !- Handle
  {f783eb8b-31e5-43e0-aad6-5a86cec515a9}, !- Source Object
  2,                                      !- Outlet Port
  {0f240422-fc7b-4a62-b574-e0b5dbea811c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e12e53-4a07-4a00-97c8-54104b15f5e1}, !- Handle
  {0f240422-fc7b-4a62-b574-e0b5dbea811c}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {c62ecfb7-7183-4767-80a2-fca75ff90ee9}, !- Handle
  Node 406,                               !- Name
  {13bcc1b5-653c-49ab-9627-d42d60cd4faf}, !- Inlet Port
  {bb77e185-7e1c-4e45-b0ab-a022be0c1211}; !- Outlet Port

OS:Connection,
  {13bcc1b5-653c-49ab-9627-d42d60cd4faf}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  61,                                     !- Outlet Port
  {c62ecfb7-7183-4767-80a2-fca75ff90ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb77e185-7e1c-4e45-b0ab-a022be0c1211}, !- Handle
  {c62ecfb7-7183-4767-80a2-fca75ff90ee9}, !- Source Object
  3,                                      !- Outlet Port
  {9553ea86-f356-43c1-ac49-112c005c6c46}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d983360-22e3-47b7-ac7d-9aed85409081}, !- Handle
  {9553ea86-f356-43c1-ac49-112c005c6c46}, !- Source Object
  3,                                      !- Outlet Port
  {2a67266d-7360-43d6-a958-e2a54272d087}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {98461f15-39fc-4aed-aa73-341a43419880}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0003fe32-bd53-4cf7-8059-b64d2ae305c9}, !- Water Inlet Node Name
  {a08e5ac8-45b2-4093-838a-effe35d13688}; !- Water Outlet Node Name

OS:Node,
  {e7166b2f-e818-4274-9deb-ebe319375a9f}, !- Handle
  Node 407,                               !- Name
  {147f3ee2-c666-450d-b5e6-bbf878e3dd01}, !- Inlet Port
  {0003fe32-bd53-4cf7-8059-b64d2ae305c9}; !- Outlet Port

OS:Connection,
  {147f3ee2-c666-450d-b5e6-bbf878e3dd01}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  62,                                     !- Outlet Port
  {e7166b2f-e818-4274-9deb-ebe319375a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce402cb6-2b9a-4683-aba8-595932aec37b}, !- Handle
  Node 408,                               !- Name
  {a08e5ac8-45b2-4093-838a-effe35d13688}, !- Inlet Port
  {4f8e1929-c5a6-44cd-a3ee-69ddc3293c6a}; !- Outlet Port

OS:Connection,
  {0003fe32-bd53-4cf7-8059-b64d2ae305c9}, !- Handle
  {e7166b2f-e818-4274-9deb-ebe319375a9f}, !- Source Object
  3,                                      !- Outlet Port
  {98461f15-39fc-4aed-aa73-341a43419880}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a08e5ac8-45b2-4093-838a-effe35d13688}, !- Handle
  {98461f15-39fc-4aed-aa73-341a43419880}, !- Source Object
  10,                                     !- Outlet Port
  {ce402cb6-2b9a-4683-aba8-595932aec37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8e1929-c5a6-44cd-a3ee-69ddc3293c6a}, !- Handle
  {ce402cb6-2b9a-4683-aba8-595932aec37b}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb773dee-7955-4fc0-838c-8b637dd401ad}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {98461f15-39fc-4aed-aa73-341a43419880}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c8c3da5e-235a-4c93-854b-14716b590125}, !- Handle
  Coil Heating Gas 60,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {12c393c2-47db-4132-9d02-387925968b6b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {6f2c0918-478b-47e2-b81a-34097afef4fc}, !- Air Outlet Node Name
  {7833897b-8a9b-414f-9bd3-448ca724c765}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c8c3da5e-235a-4c93-854b-14716b590125}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cc8354cc-730d-4d37-b521-f68ba467ba93}, !- Handle
  Node 409,                               !- Name
  {6f2c0918-478b-47e2-b81a-34097afef4fc}, !- Inlet Port
  {8d91a930-2bd3-4e82-89da-726aea9eadaa}; !- Outlet Port

OS:Node,
  {44efc129-3c39-4706-8abb-59ef4802dd77}, !- Handle
  Node 410,                               !- Name
  {6f72160e-a1fa-4172-a937-3080c5233cf9}, !- Inlet Port
  {86cff103-7800-4242-8988-46a92c38bb37}; !- Outlet Port

OS:Connection,
  {8d91a930-2bd3-4e82-89da-726aea9eadaa}, !- Handle
  {cc8354cc-730d-4d37-b521-f68ba467ba93}, !- Source Object
  3,                                      !- Outlet Port
  {edfc8f10-c4db-4009-828f-0075b2a3f576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f72160e-a1fa-4172-a937-3080c5233cf9}, !- Handle
  {85765bfd-64b0-4ea4-9af7-7daab26119bc}, !- Source Object
  2,                                      !- Outlet Port
  {44efc129-3c39-4706-8abb-59ef4802dd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cff103-7800-4242-8988-46a92c38bb37}, !- Handle
  {44efc129-3c39-4706-8abb-59ef4802dd77}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {247dcd4e-0d39-4df0-9162-5710427fd9e6}, !- Handle
  Node 411,                               !- Name
  {754b7c82-c342-488d-afeb-387109140822}, !- Inlet Port
  {7833897b-8a9b-414f-9bd3-448ca724c765}; !- Outlet Port

OS:Connection,
  {754b7c82-c342-488d-afeb-387109140822}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  62,                                     !- Outlet Port
  {247dcd4e-0d39-4df0-9162-5710427fd9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7833897b-8a9b-414f-9bd3-448ca724c765}, !- Handle
  {247dcd4e-0d39-4df0-9162-5710427fd9e6}, !- Source Object
  3,                                      !- Outlet Port
  {12c393c2-47db-4132-9d02-387925968b6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f2c0918-478b-47e2-b81a-34097afef4fc}, !- Handle
  {12c393c2-47db-4132-9d02-387925968b6b}, !- Source Object
  3,                                      !- Outlet Port
  {cc8354cc-730d-4d37-b521-f68ba467ba93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {28c44146-ec0f-4386-8e26-cd362feac430}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0c7c2a7d-04fc-4a99-8460-dc75b5fc1b4f}, !- Water Inlet Node Name
  {372a1ba9-08fc-429b-9a66-130ed6e6d90d}; !- Water Outlet Node Name

OS:Node,
  {058e829e-f81b-409e-b4af-0bbaae0254ab}, !- Handle
  Node 412,                               !- Name
  {01376624-fe38-4680-b697-277d0a025f79}, !- Inlet Port
  {0c7c2a7d-04fc-4a99-8460-dc75b5fc1b4f}; !- Outlet Port

OS:Connection,
  {01376624-fe38-4680-b697-277d0a025f79}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  63,                                     !- Outlet Port
  {058e829e-f81b-409e-b4af-0bbaae0254ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28ac8252-274e-494a-9cb5-dcec002c527a}, !- Handle
  Node 413,                               !- Name
  {372a1ba9-08fc-429b-9a66-130ed6e6d90d}, !- Inlet Port
  {b4107ccb-759b-4ba1-a136-d07197e58faa}; !- Outlet Port

OS:Connection,
  {0c7c2a7d-04fc-4a99-8460-dc75b5fc1b4f}, !- Handle
  {058e829e-f81b-409e-b4af-0bbaae0254ab}, !- Source Object
  3,                                      !- Outlet Port
  {28c44146-ec0f-4386-8e26-cd362feac430}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {372a1ba9-08fc-429b-9a66-130ed6e6d90d}, !- Handle
  {28c44146-ec0f-4386-8e26-cd362feac430}, !- Source Object
  10,                                     !- Outlet Port
  {28ac8252-274e-494a-9cb5-dcec002c527a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4107ccb-759b-4ba1-a136-d07197e58faa}, !- Handle
  {28ac8252-274e-494a-9cb5-dcec002c527a}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8553431-0c58-4c1c-9cd1-21c466a7fe8b}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {28c44146-ec0f-4386-8e26-cd362feac430}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ea676321-dbbf-4dbf-a18e-5cacc7d9a9b2}, !- Handle
  Coil Heating Gas 61,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fedd8dee-3df7-439e-88e1-37dcfb560425}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {5a49dd81-81c7-440f-a83e-51a85a693830}, !- Air Outlet Node Name
  {4c7d10f7-f30d-487b-b6a1-73fdaa958c66}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ea676321-dbbf-4dbf-a18e-5cacc7d9a9b2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fac15ec2-b8a6-45d9-b8f8-b7cc2ffb62c4}, !- Handle
  Node 414,                               !- Name
  {5a49dd81-81c7-440f-a83e-51a85a693830}, !- Inlet Port
  {2dcb0611-2501-4fcf-901e-8e72b9bf295e}; !- Outlet Port

OS:Node,
  {4dac1547-da54-4213-9b50-00f340bb5891}, !- Handle
  Node 415,                               !- Name
  {46ae7756-a9dc-4124-a389-f8a3c0369bd4}, !- Inlet Port
  {3f8e070e-f88a-4583-a450-d01765156cb3}; !- Outlet Port

OS:Connection,
  {2dcb0611-2501-4fcf-901e-8e72b9bf295e}, !- Handle
  {fac15ec2-b8a6-45d9-b8f8-b7cc2ffb62c4}, !- Source Object
  3,                                      !- Outlet Port
  {8c1a60d7-a8b0-47eb-bc9f-1e52623d9c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ae7756-a9dc-4124-a389-f8a3c0369bd4}, !- Handle
  {d9190d94-5321-445e-8f2f-f78beb867bcb}, !- Source Object
  2,                                      !- Outlet Port
  {4dac1547-da54-4213-9b50-00f340bb5891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8e070e-f88a-4583-a450-d01765156cb3}, !- Handle
  {4dac1547-da54-4213-9b50-00f340bb5891}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {2d20ea7a-270a-45fe-9523-0b5e82709013}, !- Handle
  Node 416,                               !- Name
  {ee5ee5a0-ae5e-498c-ad95-8790ec6f8d63}, !- Inlet Port
  {4c7d10f7-f30d-487b-b6a1-73fdaa958c66}; !- Outlet Port

OS:Connection,
  {ee5ee5a0-ae5e-498c-ad95-8790ec6f8d63}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  63,                                     !- Outlet Port
  {2d20ea7a-270a-45fe-9523-0b5e82709013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7d10f7-f30d-487b-b6a1-73fdaa958c66}, !- Handle
  {2d20ea7a-270a-45fe-9523-0b5e82709013}, !- Source Object
  3,                                      !- Outlet Port
  {fedd8dee-3df7-439e-88e1-37dcfb560425}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5a49dd81-81c7-440f-a83e-51a85a693830}, !- Handle
  {fedd8dee-3df7-439e-88e1-37dcfb560425}, !- Source Object
  3,                                      !- Outlet Port
  {fac15ec2-b8a6-45d9-b8f8-b7cc2ffb62c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62e1e8b7-2e04-472c-8c96-e2db372a1d87}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6055a9f5-9cda-4e86-84cb-8213f0529742}, !- Water Inlet Node Name
  {b2e2feec-9d56-446b-bd80-6bda3d91a30d}; !- Water Outlet Node Name

OS:Node,
  {82b1253f-f35e-4b7c-b738-e59833b59263}, !- Handle
  Node 417,                               !- Name
  {2ecb1802-8578-4343-9ad3-3a5beab5f3f6}, !- Inlet Port
  {6055a9f5-9cda-4e86-84cb-8213f0529742}; !- Outlet Port

OS:Connection,
  {2ecb1802-8578-4343-9ad3-3a5beab5f3f6}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  64,                                     !- Outlet Port
  {82b1253f-f35e-4b7c-b738-e59833b59263}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ec93b11-2637-41ea-a3af-9385566e6332}, !- Handle
  Node 418,                               !- Name
  {b2e2feec-9d56-446b-bd80-6bda3d91a30d}, !- Inlet Port
  {df9d68d8-d543-4bf1-875a-586f8006e5f5}; !- Outlet Port

OS:Connection,
  {6055a9f5-9cda-4e86-84cb-8213f0529742}, !- Handle
  {82b1253f-f35e-4b7c-b738-e59833b59263}, !- Source Object
  3,                                      !- Outlet Port
  {62e1e8b7-2e04-472c-8c96-e2db372a1d87}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b2e2feec-9d56-446b-bd80-6bda3d91a30d}, !- Handle
  {62e1e8b7-2e04-472c-8c96-e2db372a1d87}, !- Source Object
  10,                                     !- Outlet Port
  {4ec93b11-2637-41ea-a3af-9385566e6332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9d68d8-d543-4bf1-875a-586f8006e5f5}, !- Handle
  {4ec93b11-2637-41ea-a3af-9385566e6332}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0aaea316-2969-46f9-b798-301eb3f8ef7e}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {62e1e8b7-2e04-472c-8c96-e2db372a1d87}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e51ea7a3-f866-404f-b80e-c261f1ceb992}, !- Handle
  Coil Heating Gas 62,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {394934fa-82ce-4594-91f6-a2debd178f02}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {aca62f8a-5f29-4d14-8492-fcd5b9aa590d}, !- Air Outlet Node Name
  {cbb36415-4d63-4127-9a6d-121526f77bf0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e51ea7a3-f866-404f-b80e-c261f1ceb992}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {59ea6c5e-be0f-4d8d-b4e2-469d0a22ccd2}, !- Handle
  Node 419,                               !- Name
  {aca62f8a-5f29-4d14-8492-fcd5b9aa590d}, !- Inlet Port
  {3d4910db-b80b-4923-aac3-f670a1f15112}; !- Outlet Port

OS:Node,
  {3d15937d-2719-442d-acce-054b9e03b8ab}, !- Handle
  Node 420,                               !- Name
  {29a6030b-403f-4490-9ec7-ae75f6f26832}, !- Inlet Port
  {eb99edfc-b4dd-41da-b987-fe0e2dd9acf7}; !- Outlet Port

OS:Connection,
  {3d4910db-b80b-4923-aac3-f670a1f15112}, !- Handle
  {59ea6c5e-be0f-4d8d-b4e2-469d0a22ccd2}, !- Source Object
  3,                                      !- Outlet Port
  {703af64d-3b1d-467a-92cf-937c88b63e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a6030b-403f-4490-9ec7-ae75f6f26832}, !- Handle
  {e98f2bc3-c381-492a-bad0-07e9515aa3ca}, !- Source Object
  2,                                      !- Outlet Port
  {3d15937d-2719-442d-acce-054b9e03b8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb99edfc-b4dd-41da-b987-fe0e2dd9acf7}, !- Handle
  {3d15937d-2719-442d-acce-054b9e03b8ab}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {7f679a54-5455-4dba-9f12-a117dc0f60f2}, !- Handle
  Node 421,                               !- Name
  {7f4bcbc9-9bc7-44b8-877a-f898905180c7}, !- Inlet Port
  {cbb36415-4d63-4127-9a6d-121526f77bf0}; !- Outlet Port

OS:Connection,
  {7f4bcbc9-9bc7-44b8-877a-f898905180c7}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  64,                                     !- Outlet Port
  {7f679a54-5455-4dba-9f12-a117dc0f60f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb36415-4d63-4127-9a6d-121526f77bf0}, !- Handle
  {7f679a54-5455-4dba-9f12-a117dc0f60f2}, !- Source Object
  3,                                      !- Outlet Port
  {394934fa-82ce-4594-91f6-a2debd178f02}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aca62f8a-5f29-4d14-8492-fcd5b9aa590d}, !- Handle
  {394934fa-82ce-4594-91f6-a2debd178f02}, !- Source Object
  3,                                      !- Outlet Port
  {59ea6c5e-be0f-4d8d-b4e2-469d0a22ccd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4c2260c3-7e5c-4aac-9a0b-ea28e2389412}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {18a48726-be2e-4732-b407-9912f55c5f11}, !- Water Inlet Node Name
  {49acf8ba-5e73-4ab9-a150-95a5218c64e8}; !- Water Outlet Node Name

OS:Node,
  {3aae9905-4eb1-440a-8adb-009094c4ebbd}, !- Handle
  Node 422,                               !- Name
  {b375e209-1f4c-4776-9718-b032bdcbd4ad}, !- Inlet Port
  {18a48726-be2e-4732-b407-9912f55c5f11}; !- Outlet Port

OS:Connection,
  {b375e209-1f4c-4776-9718-b032bdcbd4ad}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  65,                                     !- Outlet Port
  {3aae9905-4eb1-440a-8adb-009094c4ebbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8687ba0-c000-4aa5-b0bb-c29ba9c49e02}, !- Handle
  Node 423,                               !- Name
  {49acf8ba-5e73-4ab9-a150-95a5218c64e8}, !- Inlet Port
  {8dbfbc43-68cc-4188-8a27-488374d52b9a}; !- Outlet Port

OS:Connection,
  {18a48726-be2e-4732-b407-9912f55c5f11}, !- Handle
  {3aae9905-4eb1-440a-8adb-009094c4ebbd}, !- Source Object
  3,                                      !- Outlet Port
  {4c2260c3-7e5c-4aac-9a0b-ea28e2389412}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {49acf8ba-5e73-4ab9-a150-95a5218c64e8}, !- Handle
  {4c2260c3-7e5c-4aac-9a0b-ea28e2389412}, !- Source Object
  10,                                     !- Outlet Port
  {a8687ba0-c000-4aa5-b0bb-c29ba9c49e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbfbc43-68cc-4188-8a27-488374d52b9a}, !- Handle
  {a8687ba0-c000-4aa5-b0bb-c29ba9c49e02}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09d41c45-2ed1-487b-ad96-b2d9cfd89683}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {4c2260c3-7e5c-4aac-9a0b-ea28e2389412}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {596a7fab-92e2-40fa-ae3e-9152405ae618}, !- Handle
  Coil Heating Gas 63,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cf1b5864-264a-4866-9db5-3b08485dc0bb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {76a6cb7b-dac4-4a4d-aece-d5d1fa6dbc49}, !- Air Outlet Node Name
  {7275781f-b207-42bf-b31e-c25face6a2b2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {596a7fab-92e2-40fa-ae3e-9152405ae618}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a138707b-ed90-40de-b645-ed2ebef70946}, !- Handle
  Node 424,                               !- Name
  {76a6cb7b-dac4-4a4d-aece-d5d1fa6dbc49}, !- Inlet Port
  {ab52ba8c-fdf3-462e-b0f9-344b013187a6}; !- Outlet Port

OS:Node,
  {14c4bcf5-e7de-4a37-b619-17e4228f7f12}, !- Handle
  Node 425,                               !- Name
  {2a956ab6-e806-45c6-a5bc-581eae20d909}, !- Inlet Port
  {cbf1b27c-a4ab-4ab4-8169-3313f1502db0}; !- Outlet Port

OS:Connection,
  {ab52ba8c-fdf3-462e-b0f9-344b013187a6}, !- Handle
  {a138707b-ed90-40de-b645-ed2ebef70946}, !- Source Object
  3,                                      !- Outlet Port
  {44b56e69-f46d-44dc-8760-b016c8df370f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a956ab6-e806-45c6-a5bc-581eae20d909}, !- Handle
  {9259964a-6713-4e41-bc7b-90493ffc3251}, !- Source Object
  2,                                      !- Outlet Port
  {14c4bcf5-e7de-4a37-b619-17e4228f7f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf1b27c-a4ab-4ab4-8169-3313f1502db0}, !- Handle
  {14c4bcf5-e7de-4a37-b619-17e4228f7f12}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {10e4d9e8-5c4d-4185-ae01-78e83776d34e}, !- Handle
  Node 426,                               !- Name
  {0e735317-eb4e-478b-977a-411fb2f11e49}, !- Inlet Port
  {7275781f-b207-42bf-b31e-c25face6a2b2}; !- Outlet Port

OS:Connection,
  {0e735317-eb4e-478b-977a-411fb2f11e49}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  65,                                     !- Outlet Port
  {10e4d9e8-5c4d-4185-ae01-78e83776d34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7275781f-b207-42bf-b31e-c25face6a2b2}, !- Handle
  {10e4d9e8-5c4d-4185-ae01-78e83776d34e}, !- Source Object
  3,                                      !- Outlet Port
  {cf1b5864-264a-4866-9db5-3b08485dc0bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76a6cb7b-dac4-4a4d-aece-d5d1fa6dbc49}, !- Handle
  {cf1b5864-264a-4866-9db5-3b08485dc0bb}, !- Source Object
  3,                                      !- Outlet Port
  {a138707b-ed90-40de-b645-ed2ebef70946}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {97505de7-e358-48a6-bab9-e013bfea1f46}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {236c0ede-e105-4559-9db4-cfc0bff16b16}, !- Water Inlet Node Name
  {283c9445-b780-4d2f-baf4-7649ebe599e3}; !- Water Outlet Node Name

OS:Node,
  {842f7081-aa6c-447b-921e-d9925177561d}, !- Handle
  Node 427,                               !- Name
  {233f6820-3ea2-43a3-afdc-348e835643e6}, !- Inlet Port
  {236c0ede-e105-4559-9db4-cfc0bff16b16}; !- Outlet Port

OS:Connection,
  {233f6820-3ea2-43a3-afdc-348e835643e6}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  66,                                     !- Outlet Port
  {842f7081-aa6c-447b-921e-d9925177561d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {270b303c-ff98-4216-9a2b-8dcae347daa3}, !- Handle
  Node 428,                               !- Name
  {283c9445-b780-4d2f-baf4-7649ebe599e3}, !- Inlet Port
  {5fd34ab9-cbb5-4139-80eb-f9bb9156b8de}; !- Outlet Port

OS:Connection,
  {236c0ede-e105-4559-9db4-cfc0bff16b16}, !- Handle
  {842f7081-aa6c-447b-921e-d9925177561d}, !- Source Object
  3,                                      !- Outlet Port
  {97505de7-e358-48a6-bab9-e013bfea1f46}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {283c9445-b780-4d2f-baf4-7649ebe599e3}, !- Handle
  {97505de7-e358-48a6-bab9-e013bfea1f46}, !- Source Object
  10,                                     !- Outlet Port
  {270b303c-ff98-4216-9a2b-8dcae347daa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd34ab9-cbb5-4139-80eb-f9bb9156b8de}, !- Handle
  {270b303c-ff98-4216-9a2b-8dcae347daa3}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2e8c3c2-cc19-4eef-8c97-ae56e6316690}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {97505de7-e358-48a6-bab9-e013bfea1f46}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {1c488397-9cbf-48b2-93ef-e1e8404ab7f4}, !- Handle
  Coil Heating Gas 64,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {eed0e6f8-ac66-4d21-a361-5178b3e762de}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {48ffa7fb-38d3-4a04-85ca-c685d4869406}, !- Air Outlet Node Name
  {4be8588b-4865-4acb-9750-2ec325f104af}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1c488397-9cbf-48b2-93ef-e1e8404ab7f4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {247794c3-62c4-4899-8de7-c48a52ed65ca}, !- Handle
  Node 429,                               !- Name
  {48ffa7fb-38d3-4a04-85ca-c685d4869406}, !- Inlet Port
  {0553497a-b736-4468-9353-483b0ba65d07}; !- Outlet Port

OS:Node,
  {04d9c69a-9cf5-4a26-89a3-3ced71b8e1a8}, !- Handle
  Node 430,                               !- Name
  {d45e2320-d7d8-4b7b-92af-83be1564a9aa}, !- Inlet Port
  {72a8f38a-bc9c-42a0-995b-13c6403ddbf1}; !- Outlet Port

OS:Connection,
  {0553497a-b736-4468-9353-483b0ba65d07}, !- Handle
  {247794c3-62c4-4899-8de7-c48a52ed65ca}, !- Source Object
  3,                                      !- Outlet Port
  {08f031b2-8198-48de-852a-379109c6372a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45e2320-d7d8-4b7b-92af-83be1564a9aa}, !- Handle
  {2ab9a0b8-488c-4b51-a5d1-a270ace771cb}, !- Source Object
  2,                                      !- Outlet Port
  {04d9c69a-9cf5-4a26-89a3-3ced71b8e1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a8f38a-bc9c-42a0-995b-13c6403ddbf1}, !- Handle
  {04d9c69a-9cf5-4a26-89a3-3ced71b8e1a8}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {b9ec90b9-eed1-435c-b0cd-cd99c4c5c1fd}, !- Handle
  Node 431,                               !- Name
  {8802f611-04aa-451e-ba1e-77064c6e3d92}, !- Inlet Port
  {4be8588b-4865-4acb-9750-2ec325f104af}; !- Outlet Port

OS:Connection,
  {8802f611-04aa-451e-ba1e-77064c6e3d92}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  66,                                     !- Outlet Port
  {b9ec90b9-eed1-435c-b0cd-cd99c4c5c1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be8588b-4865-4acb-9750-2ec325f104af}, !- Handle
  {b9ec90b9-eed1-435c-b0cd-cd99c4c5c1fd}, !- Source Object
  3,                                      !- Outlet Port
  {eed0e6f8-ac66-4d21-a361-5178b3e762de}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {48ffa7fb-38d3-4a04-85ca-c685d4869406}, !- Handle
  {eed0e6f8-ac66-4d21-a361-5178b3e762de}, !- Source Object
  3,                                      !- Outlet Port
  {247794c3-62c4-4899-8de7-c48a52ed65ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {09f7358e-c858-46c2-b203-6d41f4ff9f45}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {482b496c-e23c-42fc-bf7c-2e2b494c8182}, !- Water Inlet Node Name
  {6a38b265-ba03-4939-aec6-8380e09b53a4}; !- Water Outlet Node Name

OS:Node,
  {40a2d27b-4cf6-4a7b-81d8-08c471cd188a}, !- Handle
  Node 432,                               !- Name
  {12c29dfa-03d5-4b80-8c82-7d1226a6dccf}, !- Inlet Port
  {482b496c-e23c-42fc-bf7c-2e2b494c8182}; !- Outlet Port

OS:Connection,
  {12c29dfa-03d5-4b80-8c82-7d1226a6dccf}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  67,                                     !- Outlet Port
  {40a2d27b-4cf6-4a7b-81d8-08c471cd188a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6281e92-b18e-474d-b562-e41ba16c6ae8}, !- Handle
  Node 433,                               !- Name
  {6a38b265-ba03-4939-aec6-8380e09b53a4}, !- Inlet Port
  {c4892d8d-db2d-4b74-808d-687cfaa1c4c8}; !- Outlet Port

OS:Connection,
  {482b496c-e23c-42fc-bf7c-2e2b494c8182}, !- Handle
  {40a2d27b-4cf6-4a7b-81d8-08c471cd188a}, !- Source Object
  3,                                      !- Outlet Port
  {09f7358e-c858-46c2-b203-6d41f4ff9f45}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a38b265-ba03-4939-aec6-8380e09b53a4}, !- Handle
  {09f7358e-c858-46c2-b203-6d41f4ff9f45}, !- Source Object
  10,                                     !- Outlet Port
  {a6281e92-b18e-474d-b562-e41ba16c6ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4892d8d-db2d-4b74-808d-687cfaa1c4c8}, !- Handle
  {a6281e92-b18e-474d-b562-e41ba16c6ae8}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1be8663c-b1e2-4660-a0f4-1d17d2899a69}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {09f7358e-c858-46c2-b203-6d41f4ff9f45}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {dead154e-b093-4859-b494-f744afa872b5}, !- Handle
  Coil Heating Gas 65,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1142aac6-cd2d-4609-b582-ea04a91466f5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {9f440ad0-ea7b-4cb7-bff6-b42272544d3d}, !- Air Outlet Node Name
  {0cc4f4b2-92ac-4750-9641-7b9e2bc12380}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {dead154e-b093-4859-b494-f744afa872b5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a722577e-dd21-4d9f-97ef-f7f174cbb2a7}, !- Handle
  Node 434,                               !- Name
  {9f440ad0-ea7b-4cb7-bff6-b42272544d3d}, !- Inlet Port
  {6ccf5a74-e25d-44ba-a651-2656c287045d}; !- Outlet Port

OS:Node,
  {3c4f53fe-bc37-4972-8c5a-11aebd9e398c}, !- Handle
  Node 435,                               !- Name
  {8aa89cf7-68ca-4fef-bfd7-293d92b30df5}, !- Inlet Port
  {af1c7f29-7731-4edc-bf55-c4a87112618e}; !- Outlet Port

OS:Connection,
  {6ccf5a74-e25d-44ba-a651-2656c287045d}, !- Handle
  {a722577e-dd21-4d9f-97ef-f7f174cbb2a7}, !- Source Object
  3,                                      !- Outlet Port
  {6e744b53-1922-41aa-8a41-785a249b5e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa89cf7-68ca-4fef-bfd7-293d92b30df5}, !- Handle
  {663d2f51-367f-4199-9c1b-a1a5ae4d9983}, !- Source Object
  2,                                      !- Outlet Port
  {3c4f53fe-bc37-4972-8c5a-11aebd9e398c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1c7f29-7731-4edc-bf55-c4a87112618e}, !- Handle
  {3c4f53fe-bc37-4972-8c5a-11aebd9e398c}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {07b1dcf4-282f-449d-803a-1b130c188aa1}, !- Handle
  Node 436,                               !- Name
  {4a8723f8-67b8-485a-be85-98bc50813253}, !- Inlet Port
  {0cc4f4b2-92ac-4750-9641-7b9e2bc12380}; !- Outlet Port

OS:Connection,
  {4a8723f8-67b8-485a-be85-98bc50813253}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  67,                                     !- Outlet Port
  {07b1dcf4-282f-449d-803a-1b130c188aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc4f4b2-92ac-4750-9641-7b9e2bc12380}, !- Handle
  {07b1dcf4-282f-449d-803a-1b130c188aa1}, !- Source Object
  3,                                      !- Outlet Port
  {1142aac6-cd2d-4609-b582-ea04a91466f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9f440ad0-ea7b-4cb7-bff6-b42272544d3d}, !- Handle
  {1142aac6-cd2d-4609-b582-ea04a91466f5}, !- Source Object
  3,                                      !- Outlet Port
  {a722577e-dd21-4d9f-97ef-f7f174cbb2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47f5e7df-8ba7-4f42-80fd-833fed489cf3}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {29e5e02f-b615-479a-bdd7-4cd7a8759eee}, !- Water Inlet Node Name
  {c49fb2f5-c7e0-4c88-ba5d-b007140ccf66}; !- Water Outlet Node Name

OS:Node,
  {4d8da057-8945-47bb-8063-a9fa4a33201e}, !- Handle
  Node 437,                               !- Name
  {8ff77031-ac1b-4f29-a083-edc331e016bb}, !- Inlet Port
  {29e5e02f-b615-479a-bdd7-4cd7a8759eee}; !- Outlet Port

OS:Connection,
  {8ff77031-ac1b-4f29-a083-edc331e016bb}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  68,                                     !- Outlet Port
  {4d8da057-8945-47bb-8063-a9fa4a33201e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cda4d28-b61e-4c46-afd3-a80dbdb42a28}, !- Handle
  Node 438,                               !- Name
  {c49fb2f5-c7e0-4c88-ba5d-b007140ccf66}, !- Inlet Port
  {e976602c-be78-481c-b3a6-0d39fb23a44d}; !- Outlet Port

OS:Connection,
  {29e5e02f-b615-479a-bdd7-4cd7a8759eee}, !- Handle
  {4d8da057-8945-47bb-8063-a9fa4a33201e}, !- Source Object
  3,                                      !- Outlet Port
  {47f5e7df-8ba7-4f42-80fd-833fed489cf3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c49fb2f5-c7e0-4c88-ba5d-b007140ccf66}, !- Handle
  {47f5e7df-8ba7-4f42-80fd-833fed489cf3}, !- Source Object
  10,                                     !- Outlet Port
  {6cda4d28-b61e-4c46-afd3-a80dbdb42a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e976602c-be78-481c-b3a6-0d39fb23a44d}, !- Handle
  {6cda4d28-b61e-4c46-afd3-a80dbdb42a28}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c4de1fb-c680-46be-922e-29ed34015d0c}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {47f5e7df-8ba7-4f42-80fd-833fed489cf3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f12c5c37-801b-43de-bbdc-d6988b3b5e32}, !- Handle
  Coil Heating Gas 66,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8ce7e84c-e939-4b7c-b39d-4ff9b2c7f579}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {38922763-02d3-4e93-a31a-f774d7b9a8fe}, !- Air Outlet Node Name
  {3342217a-8184-45c9-804c-5c0915182e52}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f12c5c37-801b-43de-bbdc-d6988b3b5e32}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {37723cc2-75e5-4458-ae45-12cdc69cbab5}, !- Handle
  Node 439,                               !- Name
  {38922763-02d3-4e93-a31a-f774d7b9a8fe}, !- Inlet Port
  {f75ee020-fe67-4427-9051-eb2ee3479b93}; !- Outlet Port

OS:Node,
  {af7511d4-83b4-4100-a9d5-87e3d1d6017d}, !- Handle
  Node 440,                               !- Name
  {71d2578e-2699-4f76-b16d-522807e00b81}, !- Inlet Port
  {b21a6bc9-876e-4c8b-a9b6-1eafc3d393f0}; !- Outlet Port

OS:Connection,
  {f75ee020-fe67-4427-9051-eb2ee3479b93}, !- Handle
  {37723cc2-75e5-4458-ae45-12cdc69cbab5}, !- Source Object
  3,                                      !- Outlet Port
  {9b1a8a68-a45c-444e-92e9-714df1525ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d2578e-2699-4f76-b16d-522807e00b81}, !- Handle
  {dff1b462-0c8f-4a99-85e6-0f4a529e1c2f}, !- Source Object
  2,                                      !- Outlet Port
  {af7511d4-83b4-4100-a9d5-87e3d1d6017d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21a6bc9-876e-4c8b-a9b6-1eafc3d393f0}, !- Handle
  {af7511d4-83b4-4100-a9d5-87e3d1d6017d}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {b0b4a751-7780-41ea-bd5f-0ecad98787d9}, !- Handle
  Node 441,                               !- Name
  {4a3824dc-ba15-4e3a-8802-b293031c6c1c}, !- Inlet Port
  {3342217a-8184-45c9-804c-5c0915182e52}; !- Outlet Port

OS:Connection,
  {4a3824dc-ba15-4e3a-8802-b293031c6c1c}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  68,                                     !- Outlet Port
  {b0b4a751-7780-41ea-bd5f-0ecad98787d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3342217a-8184-45c9-804c-5c0915182e52}, !- Handle
  {b0b4a751-7780-41ea-bd5f-0ecad98787d9}, !- Source Object
  3,                                      !- Outlet Port
  {8ce7e84c-e939-4b7c-b39d-4ff9b2c7f579}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {38922763-02d3-4e93-a31a-f774d7b9a8fe}, !- Handle
  {8ce7e84c-e939-4b7c-b39d-4ff9b2c7f579}, !- Source Object
  3,                                      !- Outlet Port
  {37723cc2-75e5-4458-ae45-12cdc69cbab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c3046579-7778-4e2e-a22a-0d4b37f631fb}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c385ca4-3e0f-4a97-abfc-54f3496bca14}, !- Water Inlet Node Name
  {fa14108d-fd69-41b1-a8ea-a44379926a36}; !- Water Outlet Node Name

OS:Node,
  {f32555df-309f-4918-addf-2c92908092a2}, !- Handle
  Node 442,                               !- Name
  {89db24dc-40f2-41aa-8f6d-6454caecf0c3}, !- Inlet Port
  {2c385ca4-3e0f-4a97-abfc-54f3496bca14}; !- Outlet Port

OS:Connection,
  {89db24dc-40f2-41aa-8f6d-6454caecf0c3}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  69,                                     !- Outlet Port
  {f32555df-309f-4918-addf-2c92908092a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aff8f006-8af3-46fe-909e-0ca1a975cabd}, !- Handle
  Node 443,                               !- Name
  {fa14108d-fd69-41b1-a8ea-a44379926a36}, !- Inlet Port
  {86d5a146-a93e-4666-b138-5e968d890586}; !- Outlet Port

OS:Connection,
  {2c385ca4-3e0f-4a97-abfc-54f3496bca14}, !- Handle
  {f32555df-309f-4918-addf-2c92908092a2}, !- Source Object
  3,                                      !- Outlet Port
  {c3046579-7778-4e2e-a22a-0d4b37f631fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fa14108d-fd69-41b1-a8ea-a44379926a36}, !- Handle
  {c3046579-7778-4e2e-a22a-0d4b37f631fb}, !- Source Object
  10,                                     !- Outlet Port
  {aff8f006-8af3-46fe-909e-0ca1a975cabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d5a146-a93e-4666-b138-5e968d890586}, !- Handle
  {aff8f006-8af3-46fe-909e-0ca1a975cabd}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8c1677df-f9ba-4c5e-9aff-2705add754b7}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {c3046579-7778-4e2e-a22a-0d4b37f631fb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {55bd9b0c-e7c2-4300-a0d6-4c6ca80e0c81}, !- Handle
  Coil Heating Gas 67,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d915d77f-f399-4e76-b39f-1f895ea31e3b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {363293db-ad3a-496d-9776-e21235e1fcb1}, !- Air Outlet Node Name
  {8ad51875-eab6-4b59-b43b-0e5ebb0e0dba}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {55bd9b0c-e7c2-4300-a0d6-4c6ca80e0c81}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fcf73cbc-5b7f-44ca-8976-ff453e83df83}, !- Handle
  Node 444,                               !- Name
  {363293db-ad3a-496d-9776-e21235e1fcb1}, !- Inlet Port
  {ac2ca39f-f165-4d83-af9d-be6c99c5522b}; !- Outlet Port

OS:Node,
  {10cdaed8-2928-4888-a1c6-d69b69f8a4f7}, !- Handle
  Node 445,                               !- Name
  {f1db4f36-9830-450d-b62f-dce0caf4bb90}, !- Inlet Port
  {46a5c44c-8c8c-4a94-b600-c705794f0622}; !- Outlet Port

OS:Connection,
  {ac2ca39f-f165-4d83-af9d-be6c99c5522b}, !- Handle
  {fcf73cbc-5b7f-44ca-8976-ff453e83df83}, !- Source Object
  3,                                      !- Outlet Port
  {e9e1d0bb-be82-418e-88ae-11575b4cd638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1db4f36-9830-450d-b62f-dce0caf4bb90}, !- Handle
  {cdee4620-656a-4e2a-9643-f171ef391899}, !- Source Object
  2,                                      !- Outlet Port
  {10cdaed8-2928-4888-a1c6-d69b69f8a4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a5c44c-8c8c-4a94-b600-c705794f0622}, !- Handle
  {10cdaed8-2928-4888-a1c6-d69b69f8a4f7}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {ae840560-2d67-4536-aae4-68dba4629bcb}, !- Handle
  Node 446,                               !- Name
  {65dff0b4-9066-449d-8391-08e583b5891d}, !- Inlet Port
  {8ad51875-eab6-4b59-b43b-0e5ebb0e0dba}; !- Outlet Port

OS:Connection,
  {65dff0b4-9066-449d-8391-08e583b5891d}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  69,                                     !- Outlet Port
  {ae840560-2d67-4536-aae4-68dba4629bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad51875-eab6-4b59-b43b-0e5ebb0e0dba}, !- Handle
  {ae840560-2d67-4536-aae4-68dba4629bcb}, !- Source Object
  3,                                      !- Outlet Port
  {d915d77f-f399-4e76-b39f-1f895ea31e3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {363293db-ad3a-496d-9776-e21235e1fcb1}, !- Handle
  {d915d77f-f399-4e76-b39f-1f895ea31e3b}, !- Source Object
  3,                                      !- Outlet Port
  {fcf73cbc-5b7f-44ca-8976-ff453e83df83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6ed38b48-a1c4-49f6-b698-0217bf63f28a}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {506b1ad3-1306-4bc6-b463-c55c6b4f89d2}, !- Water Inlet Node Name
  {2a59cca5-a100-4f59-816e-56d9cae796d3}; !- Water Outlet Node Name

OS:Node,
  {2c84498e-b941-45d1-82f3-f16d3ec21eda}, !- Handle
  Node 447,                               !- Name
  {93acbae6-addb-4f54-824b-defa361de59d}, !- Inlet Port
  {506b1ad3-1306-4bc6-b463-c55c6b4f89d2}; !- Outlet Port

OS:Connection,
  {93acbae6-addb-4f54-824b-defa361de59d}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  70,                                     !- Outlet Port
  {2c84498e-b941-45d1-82f3-f16d3ec21eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8c67559-c2a9-4dd6-8354-3eba57730cad}, !- Handle
  Node 448,                               !- Name
  {2a59cca5-a100-4f59-816e-56d9cae796d3}, !- Inlet Port
  {19ed93d7-36fa-4e9f-8a01-514d961660dc}; !- Outlet Port

OS:Connection,
  {506b1ad3-1306-4bc6-b463-c55c6b4f89d2}, !- Handle
  {2c84498e-b941-45d1-82f3-f16d3ec21eda}, !- Source Object
  3,                                      !- Outlet Port
  {6ed38b48-a1c4-49f6-b698-0217bf63f28a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2a59cca5-a100-4f59-816e-56d9cae796d3}, !- Handle
  {6ed38b48-a1c4-49f6-b698-0217bf63f28a}, !- Source Object
  10,                                     !- Outlet Port
  {e8c67559-c2a9-4dd6-8354-3eba57730cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ed93d7-36fa-4e9f-8a01-514d961660dc}, !- Handle
  {e8c67559-c2a9-4dd6-8354-3eba57730cad}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {20fdeb03-89c2-45a4-bbc2-f69b229c641c}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {6ed38b48-a1c4-49f6-b698-0217bf63f28a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {46f3b7fc-344c-4a32-a44d-1f5de98992ae}, !- Handle
  Coil Heating Gas 68,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4a622dbd-2d17-4c86-9c07-5ddbe853c7cc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {a68dc308-3d90-4d39-a823-838d7e801f1f}, !- Air Outlet Node Name
  {c57e58bb-0e08-4693-967c-c624e8d02092}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {46f3b7fc-344c-4a32-a44d-1f5de98992ae}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ddcaa043-bc45-45e0-ac46-2bb482ada402}, !- Handle
  Node 449,                               !- Name
  {a68dc308-3d90-4d39-a823-838d7e801f1f}, !- Inlet Port
  {7f2011fd-f8a6-468f-9073-7adad0014100}; !- Outlet Port

OS:Node,
  {e8b166c2-d3ad-4914-9c91-e2539c1b8866}, !- Handle
  Node 450,                               !- Name
  {48f9b1ed-d59f-4745-899e-ad3178a6c1b7}, !- Inlet Port
  {e91bb688-210f-4a3f-9b4b-afe4e861b938}; !- Outlet Port

OS:Connection,
  {7f2011fd-f8a6-468f-9073-7adad0014100}, !- Handle
  {ddcaa043-bc45-45e0-ac46-2bb482ada402}, !- Source Object
  3,                                      !- Outlet Port
  {5c36253d-c09e-4ced-94b7-6dedf0f45d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f9b1ed-d59f-4745-899e-ad3178a6c1b7}, !- Handle
  {415567fa-c164-4818-b8ee-c129833205c6}, !- Source Object
  2,                                      !- Outlet Port
  {e8b166c2-d3ad-4914-9c91-e2539c1b8866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91bb688-210f-4a3f-9b4b-afe4e861b938}, !- Handle
  {e8b166c2-d3ad-4914-9c91-e2539c1b8866}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {8ad8fd27-52f6-4cb2-9073-a857db54040c}, !- Handle
  Node 451,                               !- Name
  {a37c7683-a26b-434f-b5b4-83f167d0ab5f}, !- Inlet Port
  {c57e58bb-0e08-4693-967c-c624e8d02092}; !- Outlet Port

OS:Connection,
  {a37c7683-a26b-434f-b5b4-83f167d0ab5f}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  70,                                     !- Outlet Port
  {8ad8fd27-52f6-4cb2-9073-a857db54040c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57e58bb-0e08-4693-967c-c624e8d02092}, !- Handle
  {8ad8fd27-52f6-4cb2-9073-a857db54040c}, !- Source Object
  3,                                      !- Outlet Port
  {4a622dbd-2d17-4c86-9c07-5ddbe853c7cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a68dc308-3d90-4d39-a823-838d7e801f1f}, !- Handle
  {4a622dbd-2d17-4c86-9c07-5ddbe853c7cc}, !- Source Object
  3,                                      !- Outlet Port
  {ddcaa043-bc45-45e0-ac46-2bb482ada402}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {81dd0765-727c-4366-8d67-db6540544464}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {822ea0bb-378f-47ff-9d14-ef4544341601}, !- Water Inlet Node Name
  {bd06c36a-d9c3-4ef1-901c-d97e06e92d85}; !- Water Outlet Node Name

OS:Node,
  {30fba265-c887-458b-8c92-ba80f247ae0a}, !- Handle
  Node 452,                               !- Name
  {3cf84e8b-7c15-46fa-837c-6347aed088d9}, !- Inlet Port
  {822ea0bb-378f-47ff-9d14-ef4544341601}; !- Outlet Port

OS:Connection,
  {3cf84e8b-7c15-46fa-837c-6347aed088d9}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  71,                                     !- Outlet Port
  {30fba265-c887-458b-8c92-ba80f247ae0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {368d10b5-6030-4d02-8633-08eb23660ca6}, !- Handle
  Node 453,                               !- Name
  {bd06c36a-d9c3-4ef1-901c-d97e06e92d85}, !- Inlet Port
  {5f01f1a2-a224-4a94-ba96-84329eda930a}; !- Outlet Port

OS:Connection,
  {822ea0bb-378f-47ff-9d14-ef4544341601}, !- Handle
  {30fba265-c887-458b-8c92-ba80f247ae0a}, !- Source Object
  3,                                      !- Outlet Port
  {81dd0765-727c-4366-8d67-db6540544464}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd06c36a-d9c3-4ef1-901c-d97e06e92d85}, !- Handle
  {81dd0765-727c-4366-8d67-db6540544464}, !- Source Object
  10,                                     !- Outlet Port
  {368d10b5-6030-4d02-8633-08eb23660ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f01f1a2-a224-4a94-ba96-84329eda930a}, !- Handle
  {368d10b5-6030-4d02-8633-08eb23660ca6}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b83e40f-a19c-440a-8402-30f72d08ab91}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {81dd0765-727c-4366-8d67-db6540544464}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {6d5ff063-9d6c-4493-a189-761eafc5b021}, !- Handle
  Coil Heating Gas 69,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2215973d-6b9a-47ae-a34e-be1695194080}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {f953c7aa-984a-4730-89bd-fddc3a776123}, !- Air Outlet Node Name
  {bfa41470-91a4-4994-b05c-6762cc17faf7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6d5ff063-9d6c-4493-a189-761eafc5b021}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ff62a672-77f4-43db-bf8d-b650e20ef23e}, !- Handle
  Node 454,                               !- Name
  {f953c7aa-984a-4730-89bd-fddc3a776123}, !- Inlet Port
  {0176fd03-a7f2-49d2-9cb9-ecedc5a967d8}; !- Outlet Port

OS:Node,
  {9e90be83-3d6c-499c-9455-017216e0de8c}, !- Handle
  Node 455,                               !- Name
  {dd7e0cac-71b1-4bb7-83f5-a35933bc53e1}, !- Inlet Port
  {01ad9f3d-a9bc-48f1-8011-29f8618d8fa1}; !- Outlet Port

OS:Connection,
  {0176fd03-a7f2-49d2-9cb9-ecedc5a967d8}, !- Handle
  {ff62a672-77f4-43db-bf8d-b650e20ef23e}, !- Source Object
  3,                                      !- Outlet Port
  {40f5284d-6afb-4cab-b967-2b6ec9f87e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7e0cac-71b1-4bb7-83f5-a35933bc53e1}, !- Handle
  {5b46bb5f-0f89-4984-8f38-a00556fe2bd8}, !- Source Object
  2,                                      !- Outlet Port
  {9e90be83-3d6c-499c-9455-017216e0de8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ad9f3d-a9bc-48f1-8011-29f8618d8fa1}, !- Handle
  {9e90be83-3d6c-499c-9455-017216e0de8c}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {91063181-6de6-4817-ad70-a0e304ed25b9}, !- Handle
  Node 456,                               !- Name
  {b0ec991d-e286-4aea-b04a-ef192fe10b32}, !- Inlet Port
  {bfa41470-91a4-4994-b05c-6762cc17faf7}; !- Outlet Port

OS:Connection,
  {b0ec991d-e286-4aea-b04a-ef192fe10b32}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  71,                                     !- Outlet Port
  {91063181-6de6-4817-ad70-a0e304ed25b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa41470-91a4-4994-b05c-6762cc17faf7}, !- Handle
  {91063181-6de6-4817-ad70-a0e304ed25b9}, !- Source Object
  3,                                      !- Outlet Port
  {2215973d-6b9a-47ae-a34e-be1695194080}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f953c7aa-984a-4730-89bd-fddc3a776123}, !- Handle
  {2215973d-6b9a-47ae-a34e-be1695194080}, !- Source Object
  3,                                      !- Outlet Port
  {ff62a672-77f4-43db-bf8d-b650e20ef23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e1c8403-0862-43c9-af47-562a2a7600a5}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b010c659-6896-4831-affd-59adfee5d6bf}, !- Water Inlet Node Name
  {e64df15f-a47d-4420-8615-c1a5014a1d7d}; !- Water Outlet Node Name

OS:Node,
  {3d047a03-f07a-4ece-a7d4-6586bcaf07eb}, !- Handle
  Node 457,                               !- Name
  {764f2786-b24c-4493-8705-dd1c6a9a77a1}, !- Inlet Port
  {b010c659-6896-4831-affd-59adfee5d6bf}; !- Outlet Port

OS:Connection,
  {764f2786-b24c-4493-8705-dd1c6a9a77a1}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  72,                                     !- Outlet Port
  {3d047a03-f07a-4ece-a7d4-6586bcaf07eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {104c93ae-7e2f-4f18-b467-623c6878684a}, !- Handle
  Node 458,                               !- Name
  {e64df15f-a47d-4420-8615-c1a5014a1d7d}, !- Inlet Port
  {fcfe1e3a-d76d-4526-ba3f-ab9f1d38ae22}; !- Outlet Port

OS:Connection,
  {b010c659-6896-4831-affd-59adfee5d6bf}, !- Handle
  {3d047a03-f07a-4ece-a7d4-6586bcaf07eb}, !- Source Object
  3,                                      !- Outlet Port
  {3e1c8403-0862-43c9-af47-562a2a7600a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e64df15f-a47d-4420-8615-c1a5014a1d7d}, !- Handle
  {3e1c8403-0862-43c9-af47-562a2a7600a5}, !- Source Object
  10,                                     !- Outlet Port
  {104c93ae-7e2f-4f18-b467-623c6878684a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfe1e3a-d76d-4526-ba3f-ab9f1d38ae22}, !- Handle
  {104c93ae-7e2f-4f18-b467-623c6878684a}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e342f1c6-e236-4a31-8e22-dd0a20589eee}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {3e1c8403-0862-43c9-af47-562a2a7600a5}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {50c2dd1d-dda3-4089-b22d-5a566a2fedc9}, !- Handle
  Coil Heating Gas 70,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7a72d25d-564b-4ca7-a599-354b333956d9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {6f3145d4-5750-4990-8f36-c3505cee6664}, !- Air Outlet Node Name
  {73d7878d-622f-4b2e-be3c-6f30b7ccc574}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {50c2dd1d-dda3-4089-b22d-5a566a2fedc9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {89867544-2644-4b14-bf77-2de5fc2f31c6}, !- Handle
  Node 459,                               !- Name
  {6f3145d4-5750-4990-8f36-c3505cee6664}, !- Inlet Port
  {c1f522d4-fffe-4405-9833-ff8b7df1d442}; !- Outlet Port

OS:Node,
  {527f4b38-08c1-4b2b-a659-7cf7941f9ae3}, !- Handle
  Node 460,                               !- Name
  {25e270bc-c8b3-49b6-8fe6-dec795e64379}, !- Inlet Port
  {4d4cd393-82cd-4eea-ac97-1bc6e50351c1}; !- Outlet Port

OS:Connection,
  {c1f522d4-fffe-4405-9833-ff8b7df1d442}, !- Handle
  {89867544-2644-4b14-bf77-2de5fc2f31c6}, !- Source Object
  3,                                      !- Outlet Port
  {b82865a3-8bde-426d-9bb5-a7422fab737f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e270bc-c8b3-49b6-8fe6-dec795e64379}, !- Handle
  {c06fa890-997f-45e3-8265-45e75c7df5a8}, !- Source Object
  2,                                      !- Outlet Port
  {527f4b38-08c1-4b2b-a659-7cf7941f9ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4cd393-82cd-4eea-ac97-1bc6e50351c1}, !- Handle
  {527f4b38-08c1-4b2b-a659-7cf7941f9ae3}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {661996e8-5d54-44ff-8c71-d786f34a4682}, !- Handle
  Node 461,                               !- Name
  {d00c1888-b1d4-47da-8854-a0a6272af20e}, !- Inlet Port
  {73d7878d-622f-4b2e-be3c-6f30b7ccc574}; !- Outlet Port

OS:Connection,
  {d00c1888-b1d4-47da-8854-a0a6272af20e}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  72,                                     !- Outlet Port
  {661996e8-5d54-44ff-8c71-d786f34a4682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d7878d-622f-4b2e-be3c-6f30b7ccc574}, !- Handle
  {661996e8-5d54-44ff-8c71-d786f34a4682}, !- Source Object
  3,                                      !- Outlet Port
  {7a72d25d-564b-4ca7-a599-354b333956d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f3145d4-5750-4990-8f36-c3505cee6664}, !- Handle
  {7a72d25d-564b-4ca7-a599-354b333956d9}, !- Source Object
  3,                                      !- Outlet Port
  {89867544-2644-4b14-bf77-2de5fc2f31c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2c5b1038-ee43-4316-a3d2-d88ed4239067}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72197a13-bc34-4dfa-8029-1efa65a0e2b5}, !- Water Inlet Node Name
  {7e28404f-1769-429e-badf-884caf655eac}; !- Water Outlet Node Name

OS:Node,
  {4779e068-8d1b-4346-96b2-be49c6341c45}, !- Handle
  Node 462,                               !- Name
  {0f643262-7773-459d-a67d-df1a5cddb234}, !- Inlet Port
  {72197a13-bc34-4dfa-8029-1efa65a0e2b5}; !- Outlet Port

OS:Connection,
  {0f643262-7773-459d-a67d-df1a5cddb234}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  73,                                     !- Outlet Port
  {4779e068-8d1b-4346-96b2-be49c6341c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bd08d41-9002-4687-aa9d-26776e858766}, !- Handle
  Node 463,                               !- Name
  {7e28404f-1769-429e-badf-884caf655eac}, !- Inlet Port
  {2af6dc1a-73fb-4457-994f-d9fe113b6853}; !- Outlet Port

OS:Connection,
  {72197a13-bc34-4dfa-8029-1efa65a0e2b5}, !- Handle
  {4779e068-8d1b-4346-96b2-be49c6341c45}, !- Source Object
  3,                                      !- Outlet Port
  {2c5b1038-ee43-4316-a3d2-d88ed4239067}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e28404f-1769-429e-badf-884caf655eac}, !- Handle
  {2c5b1038-ee43-4316-a3d2-d88ed4239067}, !- Source Object
  10,                                     !- Outlet Port
  {6bd08d41-9002-4687-aa9d-26776e858766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af6dc1a-73fb-4457-994f-d9fe113b6853}, !- Handle
  {6bd08d41-9002-4687-aa9d-26776e858766}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c14b395-c383-49cb-b910-f4752b8a9f29}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {2c5b1038-ee43-4316-a3d2-d88ed4239067}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {da589009-569c-451b-afc7-a4505fe153d3}, !- Handle
  Coil Heating Gas 71,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d377fa11-5588-407a-bc84-bdc34fb3007d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {349f2641-3386-447b-b932-4462367b3b31}, !- Air Outlet Node Name
  {cff901a3-6596-4053-b9a1-b96905da3966}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {da589009-569c-451b-afc7-a4505fe153d3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dfddbfce-8ea2-454d-8af9-80acf4581006}, !- Handle
  Node 464,                               !- Name
  {349f2641-3386-447b-b932-4462367b3b31}, !- Inlet Port
  {887cbfbe-a8e4-4f1e-96b6-cf521ff86148}; !- Outlet Port

OS:Node,
  {94c3701f-95c9-4a3a-823f-1f20f163b9fe}, !- Handle
  Node 465,                               !- Name
  {c959ce33-159a-45bd-ae0b-c4fd78a8300a}, !- Inlet Port
  {9c38f047-611b-4d8a-b21f-1d7c745894d2}; !- Outlet Port

OS:Connection,
  {887cbfbe-a8e4-4f1e-96b6-cf521ff86148}, !- Handle
  {dfddbfce-8ea2-454d-8af9-80acf4581006}, !- Source Object
  3,                                      !- Outlet Port
  {03547e2a-0170-4a01-9a7e-89d376dc8d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c959ce33-159a-45bd-ae0b-c4fd78a8300a}, !- Handle
  {06f00eaf-befe-4913-940b-9ea17a36105c}, !- Source Object
  2,                                      !- Outlet Port
  {94c3701f-95c9-4a3a-823f-1f20f163b9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c38f047-611b-4d8a-b21f-1d7c745894d2}, !- Handle
  {94c3701f-95c9-4a3a-823f-1f20f163b9fe}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {641a042c-30b5-455d-8ce4-ba4ce4429ddc}, !- Handle
  Node 466,                               !- Name
  {54309159-8575-4c8c-a086-ff515eb32236}, !- Inlet Port
  {cff901a3-6596-4053-b9a1-b96905da3966}; !- Outlet Port

OS:Connection,
  {54309159-8575-4c8c-a086-ff515eb32236}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  73,                                     !- Outlet Port
  {641a042c-30b5-455d-8ce4-ba4ce4429ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff901a3-6596-4053-b9a1-b96905da3966}, !- Handle
  {641a042c-30b5-455d-8ce4-ba4ce4429ddc}, !- Source Object
  3,                                      !- Outlet Port
  {d377fa11-5588-407a-bc84-bdc34fb3007d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {349f2641-3386-447b-b932-4462367b3b31}, !- Handle
  {d377fa11-5588-407a-bc84-bdc34fb3007d}, !- Source Object
  3,                                      !- Outlet Port
  {dfddbfce-8ea2-454d-8af9-80acf4581006}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {09f8ce73-f39e-41b5-9cba-fbfc0ed65902}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {41588ce8-dc58-4a44-b082-9fc27843835d}, !- Water Inlet Node Name
  {ad19dfca-75a9-45a7-b818-6cb76f805ee3}; !- Water Outlet Node Name

OS:Node,
  {8c3f845a-eb52-46b8-bffd-8b305dcb5fd3}, !- Handle
  Node 467,                               !- Name
  {10bdd231-a050-4593-8d2a-009dd13badd0}, !- Inlet Port
  {41588ce8-dc58-4a44-b082-9fc27843835d}; !- Outlet Port

OS:Connection,
  {10bdd231-a050-4593-8d2a-009dd13badd0}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  74,                                     !- Outlet Port
  {8c3f845a-eb52-46b8-bffd-8b305dcb5fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23f2f6bc-490d-4c95-ae46-4ca4d194c092}, !- Handle
  Node 468,                               !- Name
  {ad19dfca-75a9-45a7-b818-6cb76f805ee3}, !- Inlet Port
  {72380c8a-23ba-440d-b634-8cee31beb9a9}; !- Outlet Port

OS:Connection,
  {41588ce8-dc58-4a44-b082-9fc27843835d}, !- Handle
  {8c3f845a-eb52-46b8-bffd-8b305dcb5fd3}, !- Source Object
  3,                                      !- Outlet Port
  {09f8ce73-f39e-41b5-9cba-fbfc0ed65902}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ad19dfca-75a9-45a7-b818-6cb76f805ee3}, !- Handle
  {09f8ce73-f39e-41b5-9cba-fbfc0ed65902}, !- Source Object
  10,                                     !- Outlet Port
  {23f2f6bc-490d-4c95-ae46-4ca4d194c092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72380c8a-23ba-440d-b634-8cee31beb9a9}, !- Handle
  {23f2f6bc-490d-4c95-ae46-4ca4d194c092}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a1d3be2-b47d-4fba-95fd-579c590a3950}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {09f8ce73-f39e-41b5-9cba-fbfc0ed65902}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ce2108a9-9f9b-4143-8cd7-06835b132dcf}, !- Handle
  Coil Heating Gas 72,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {dce50ecd-c319-4dd0-8413-d10084a10808}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {a2711fb8-facb-4d1c-b3bc-af99d5a6849e}, !- Air Outlet Node Name
  {e0de8fe2-7a78-4121-a163-9824edb4bba4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ce2108a9-9f9b-4143-8cd7-06835b132dcf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b5278bf3-63c0-466d-9195-76e7df12cd9d}, !- Handle
  Node 469,                               !- Name
  {a2711fb8-facb-4d1c-b3bc-af99d5a6849e}, !- Inlet Port
  {e6bd9e88-015a-40cf-96f1-1081f5f29ac2}; !- Outlet Port

OS:Node,
  {83fbab38-e801-4799-b3a6-544c6b8b4557}, !- Handle
  Node 470,                               !- Name
  {43457847-3f6f-45f8-9f43-54fbc046ddaa}, !- Inlet Port
  {97129a2f-d8da-4f3f-9d43-206876b1b947}; !- Outlet Port

OS:Connection,
  {e6bd9e88-015a-40cf-96f1-1081f5f29ac2}, !- Handle
  {b5278bf3-63c0-466d-9195-76e7df12cd9d}, !- Source Object
  3,                                      !- Outlet Port
  {41a6aa19-ec0c-4baa-b91e-77a8692f223a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43457847-3f6f-45f8-9f43-54fbc046ddaa}, !- Handle
  {cab72ee8-0f04-41f3-b04e-0cd6bed24ae4}, !- Source Object
  2,                                      !- Outlet Port
  {83fbab38-e801-4799-b3a6-544c6b8b4557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97129a2f-d8da-4f3f-9d43-206876b1b947}, !- Handle
  {83fbab38-e801-4799-b3a6-544c6b8b4557}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {4ea7375a-fbcd-42ea-943d-0dfaf1bd6317}, !- Handle
  Node 471,                               !- Name
  {f1f15d92-c7b6-4abc-8eab-be9b2fd5f49f}, !- Inlet Port
  {e0de8fe2-7a78-4121-a163-9824edb4bba4}; !- Outlet Port

OS:Connection,
  {f1f15d92-c7b6-4abc-8eab-be9b2fd5f49f}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  74,                                     !- Outlet Port
  {4ea7375a-fbcd-42ea-943d-0dfaf1bd6317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0de8fe2-7a78-4121-a163-9824edb4bba4}, !- Handle
  {4ea7375a-fbcd-42ea-943d-0dfaf1bd6317}, !- Source Object
  3,                                      !- Outlet Port
  {dce50ecd-c319-4dd0-8413-d10084a10808}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a2711fb8-facb-4d1c-b3bc-af99d5a6849e}, !- Handle
  {dce50ecd-c319-4dd0-8413-d10084a10808}, !- Source Object
  3,                                      !- Outlet Port
  {b5278bf3-63c0-466d-9195-76e7df12cd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {203a0b3b-3ffb-44bd-ab38-91ef8642e2eb}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a95c908f-d3ec-4083-bc19-7678ff04c3d1}, !- Water Inlet Node Name
  {de251ec0-0ff4-4a29-a064-ebc258daaea0}; !- Water Outlet Node Name

OS:Node,
  {6bfdb70c-779b-40c5-a174-d7a220823f4c}, !- Handle
  Node 472,                               !- Name
  {2abe4e7f-7557-4b03-aa41-86f1cba2507a}, !- Inlet Port
  {a95c908f-d3ec-4083-bc19-7678ff04c3d1}; !- Outlet Port

OS:Connection,
  {2abe4e7f-7557-4b03-aa41-86f1cba2507a}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  75,                                     !- Outlet Port
  {6bfdb70c-779b-40c5-a174-d7a220823f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ea3f89-1374-4d85-a7f9-60f7428480a2}, !- Handle
  Node 473,                               !- Name
  {de251ec0-0ff4-4a29-a064-ebc258daaea0}, !- Inlet Port
  {058f5401-78c3-4f92-9dc5-2296b9099d9b}; !- Outlet Port

OS:Connection,
  {a95c908f-d3ec-4083-bc19-7678ff04c3d1}, !- Handle
  {6bfdb70c-779b-40c5-a174-d7a220823f4c}, !- Source Object
  3,                                      !- Outlet Port
  {203a0b3b-3ffb-44bd-ab38-91ef8642e2eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de251ec0-0ff4-4a29-a064-ebc258daaea0}, !- Handle
  {203a0b3b-3ffb-44bd-ab38-91ef8642e2eb}, !- Source Object
  10,                                     !- Outlet Port
  {b6ea3f89-1374-4d85-a7f9-60f7428480a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058f5401-78c3-4f92-9dc5-2296b9099d9b}, !- Handle
  {b6ea3f89-1374-4d85-a7f9-60f7428480a2}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {85cd7ecf-456f-49a6-b82e-6c7f19dc13f3}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {203a0b3b-3ffb-44bd-ab38-91ef8642e2eb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {34bfee40-24e4-463c-9e9d-f8f6753533ee}, !- Handle
  Coil Heating Gas 73,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4c55a705-e5d4-49fe-b58b-32be482897b5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {f30ba083-6f0c-49b7-b8bf-8d6310c5ae6c}, !- Air Outlet Node Name
  {9949d184-3bbe-48ba-ab32-71bb85dd494f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {34bfee40-24e4-463c-9e9d-f8f6753533ee}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d2eb1c96-c5fb-4b8f-9e9c-c759c3aa0baa}, !- Handle
  Node 474,                               !- Name
  {f30ba083-6f0c-49b7-b8bf-8d6310c5ae6c}, !- Inlet Port
  {311e9e57-e798-42ea-a978-79cd5f43db66}; !- Outlet Port

OS:Node,
  {47b159ca-a3ce-40b4-9468-571f04c4e9db}, !- Handle
  Node 475,                               !- Name
  {8b6cb2aa-9035-4b61-88d3-f7808810a6c3}, !- Inlet Port
  {2ba7be53-7552-4c34-9e90-0cb4b3b311c3}; !- Outlet Port

OS:Connection,
  {311e9e57-e798-42ea-a978-79cd5f43db66}, !- Handle
  {d2eb1c96-c5fb-4b8f-9e9c-c759c3aa0baa}, !- Source Object
  3,                                      !- Outlet Port
  {522c74f3-9405-4258-b2b5-314e243f8003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6cb2aa-9035-4b61-88d3-f7808810a6c3}, !- Handle
  {ecb3649d-6abc-45bc-bf6e-a9a28c9d2fcc}, !- Source Object
  2,                                      !- Outlet Port
  {47b159ca-a3ce-40b4-9468-571f04c4e9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba7be53-7552-4c34-9e90-0cb4b3b311c3}, !- Handle
  {47b159ca-a3ce-40b4-9468-571f04c4e9db}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {f3deb3c2-f308-44f2-8cf2-cbf772af107f}, !- Handle
  Node 476,                               !- Name
  {13efb993-9cc9-47ac-8acf-4da47e373414}, !- Inlet Port
  {9949d184-3bbe-48ba-ab32-71bb85dd494f}; !- Outlet Port

OS:Connection,
  {13efb993-9cc9-47ac-8acf-4da47e373414}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  75,                                     !- Outlet Port
  {f3deb3c2-f308-44f2-8cf2-cbf772af107f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9949d184-3bbe-48ba-ab32-71bb85dd494f}, !- Handle
  {f3deb3c2-f308-44f2-8cf2-cbf772af107f}, !- Source Object
  3,                                      !- Outlet Port
  {4c55a705-e5d4-49fe-b58b-32be482897b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f30ba083-6f0c-49b7-b8bf-8d6310c5ae6c}, !- Handle
  {4c55a705-e5d4-49fe-b58b-32be482897b5}, !- Source Object
  3,                                      !- Outlet Port
  {d2eb1c96-c5fb-4b8f-9e9c-c759c3aa0baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47badbf9-5bcd-443f-9c1f-7f8798cf7569}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1b1f0b5b-f983-4c2c-b1ae-180fa56113a6}, !- Water Inlet Node Name
  {2fdab988-1bd2-4e0c-adcd-270020fb7a2f}; !- Water Outlet Node Name

OS:Node,
  {21d80eb7-7d57-4fee-b558-c7700f1ceac5}, !- Handle
  Node 477,                               !- Name
  {1f8c70ce-763c-4be5-8e2b-425912b55f3a}, !- Inlet Port
  {1b1f0b5b-f983-4c2c-b1ae-180fa56113a6}; !- Outlet Port

OS:Connection,
  {1f8c70ce-763c-4be5-8e2b-425912b55f3a}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  76,                                     !- Outlet Port
  {21d80eb7-7d57-4fee-b558-c7700f1ceac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ab2a217-a961-4630-b380-9774a359e9e7}, !- Handle
  Node 478,                               !- Name
  {2fdab988-1bd2-4e0c-adcd-270020fb7a2f}, !- Inlet Port
  {ab2e55b6-a212-40de-ae9f-189e301e2eb8}; !- Outlet Port

OS:Connection,
  {1b1f0b5b-f983-4c2c-b1ae-180fa56113a6}, !- Handle
  {21d80eb7-7d57-4fee-b558-c7700f1ceac5}, !- Source Object
  3,                                      !- Outlet Port
  {47badbf9-5bcd-443f-9c1f-7f8798cf7569}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2fdab988-1bd2-4e0c-adcd-270020fb7a2f}, !- Handle
  {47badbf9-5bcd-443f-9c1f-7f8798cf7569}, !- Source Object
  10,                                     !- Outlet Port
  {7ab2a217-a961-4630-b380-9774a359e9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2e55b6-a212-40de-ae9f-189e301e2eb8}, !- Handle
  {7ab2a217-a961-4630-b380-9774a359e9e7}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {19ff45b3-7ae3-47db-80d2-82f2fb3f1582}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {47badbf9-5bcd-443f-9c1f-7f8798cf7569}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {28a5efcd-b850-4fe5-87e9-d7f3db7003f7}, !- Handle
  Coil Heating Gas 74,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4871d622-018e-4b8a-a9cc-447960c993b2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {aba82c5a-b10d-41bd-af88-fe567ca13d9a}, !- Air Outlet Node Name
  {72fbbe65-ef70-4bef-a2c9-bf977f86a3a2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {28a5efcd-b850-4fe5-87e9-d7f3db7003f7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {29e1438d-99ce-4914-ac23-85fa95bc164c}, !- Handle
  Node 479,                               !- Name
  {aba82c5a-b10d-41bd-af88-fe567ca13d9a}, !- Inlet Port
  {a7d19eef-3d1c-4c97-bf19-d820a69e7bbd}; !- Outlet Port

OS:Node,
  {26937b4f-f4fe-424f-b5b5-08bbd0f07e80}, !- Handle
  Node 480,                               !- Name
  {fbee7e1f-0df7-4694-b4ba-5ac77b70947f}, !- Inlet Port
  {624b3dc2-0880-4c70-b157-7d5c5c481ee7}; !- Outlet Port

OS:Connection,
  {a7d19eef-3d1c-4c97-bf19-d820a69e7bbd}, !- Handle
  {29e1438d-99ce-4914-ac23-85fa95bc164c}, !- Source Object
  3,                                      !- Outlet Port
  {d71af40b-5019-4bea-b25c-ab371d4de9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbee7e1f-0df7-4694-b4ba-5ac77b70947f}, !- Handle
  {98052dd5-13e7-45f9-a240-63ddc5eb7f2e}, !- Source Object
  2,                                      !- Outlet Port
  {26937b4f-f4fe-424f-b5b5-08bbd0f07e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624b3dc2-0880-4c70-b157-7d5c5c481ee7}, !- Handle
  {26937b4f-f4fe-424f-b5b5-08bbd0f07e80}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {abf8b35c-244d-48db-a281-5986dc3872f3}, !- Handle
  Node 481,                               !- Name
  {07ec9034-7b3a-4fb9-b7a9-e770bd56c2d5}, !- Inlet Port
  {72fbbe65-ef70-4bef-a2c9-bf977f86a3a2}; !- Outlet Port

OS:Connection,
  {07ec9034-7b3a-4fb9-b7a9-e770bd56c2d5}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  76,                                     !- Outlet Port
  {abf8b35c-244d-48db-a281-5986dc3872f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fbbe65-ef70-4bef-a2c9-bf977f86a3a2}, !- Handle
  {abf8b35c-244d-48db-a281-5986dc3872f3}, !- Source Object
  3,                                      !- Outlet Port
  {4871d622-018e-4b8a-a9cc-447960c993b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aba82c5a-b10d-41bd-af88-fe567ca13d9a}, !- Handle
  {4871d622-018e-4b8a-a9cc-447960c993b2}, !- Source Object
  3,                                      !- Outlet Port
  {29e1438d-99ce-4914-ac23-85fa95bc164c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bfa0704a-ff61-4270-9d70-143c1d0beb28}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ae476c5f-8ae7-4a49-a7ba-6e23d027f5df}, !- Water Inlet Node Name
  {f97c7ee8-6beb-4388-b252-9a279babaf78}; !- Water Outlet Node Name

OS:Node,
  {edd4ea4b-ba14-45dc-bf71-410b509a10d7}, !- Handle
  Node 482,                               !- Name
  {123b7d2b-14e8-4c28-8ee1-dd3988372540}, !- Inlet Port
  {ae476c5f-8ae7-4a49-a7ba-6e23d027f5df}; !- Outlet Port

OS:Connection,
  {123b7d2b-14e8-4c28-8ee1-dd3988372540}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  77,                                     !- Outlet Port
  {edd4ea4b-ba14-45dc-bf71-410b509a10d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {920ca960-c2c7-410e-bdbf-fece083f4eac}, !- Handle
  Node 483,                               !- Name
  {f97c7ee8-6beb-4388-b252-9a279babaf78}, !- Inlet Port
  {d8306541-a496-40e7-b7cc-1f5db8403cf7}; !- Outlet Port

OS:Connection,
  {ae476c5f-8ae7-4a49-a7ba-6e23d027f5df}, !- Handle
  {edd4ea4b-ba14-45dc-bf71-410b509a10d7}, !- Source Object
  3,                                      !- Outlet Port
  {bfa0704a-ff61-4270-9d70-143c1d0beb28}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f97c7ee8-6beb-4388-b252-9a279babaf78}, !- Handle
  {bfa0704a-ff61-4270-9d70-143c1d0beb28}, !- Source Object
  10,                                     !- Outlet Port
  {920ca960-c2c7-410e-bdbf-fece083f4eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8306541-a496-40e7-b7cc-1f5db8403cf7}, !- Handle
  {920ca960-c2c7-410e-bdbf-fece083f4eac}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4a57f128-30a7-423b-9ca1-77d611ccb054}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {bfa0704a-ff61-4270-9d70-143c1d0beb28}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fc3f77ce-2807-4c24-905d-1967e88d927f}, !- Handle
  Coil Heating Gas 75,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3f9b0eaa-3ef6-464b-a2cc-d39325e1bec0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 75, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {99ee6529-70c4-4db9-b7fd-48d3a775437b}, !- Air Outlet Node Name
  {a505f0d0-3b46-47cd-82ca-29e529398277}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fc3f77ce-2807-4c24-905d-1967e88d927f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f024c4d2-f35d-490b-a915-b4589823efb9}, !- Handle
  Node 484,                               !- Name
  {99ee6529-70c4-4db9-b7fd-48d3a775437b}, !- Inlet Port
  {16c22dde-c2d8-4968-bc5c-9cb7bcf989e2}; !- Outlet Port

OS:Node,
  {ed075be1-58f3-44a5-b767-352f3dc59e68}, !- Handle
  Node 485,                               !- Name
  {9beb822e-6345-4969-b331-51f26b8b1c6e}, !- Inlet Port
  {6b26a5ae-ab5f-4241-9993-e25b73197a76}; !- Outlet Port

OS:Connection,
  {16c22dde-c2d8-4968-bc5c-9cb7bcf989e2}, !- Handle
  {f024c4d2-f35d-490b-a915-b4589823efb9}, !- Source Object
  3,                                      !- Outlet Port
  {f6a2dea0-565c-449a-9ed0-7277a97a033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9beb822e-6345-4969-b331-51f26b8b1c6e}, !- Handle
  {6cea6fc7-6a6d-43e6-bdef-e7df97c0df23}, !- Source Object
  2,                                      !- Outlet Port
  {ed075be1-58f3-44a5-b767-352f3dc59e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b26a5ae-ab5f-4241-9993-e25b73197a76}, !- Handle
  {ed075be1-58f3-44a5-b767-352f3dc59e68}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {0bdcc959-82b8-4938-9867-2dd77e781774}, !- Handle
  Node 486,                               !- Name
  {d4734d32-ab9b-46dc-aa1f-317160ce272a}, !- Inlet Port
  {a505f0d0-3b46-47cd-82ca-29e529398277}; !- Outlet Port

OS:Connection,
  {d4734d32-ab9b-46dc-aa1f-317160ce272a}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  77,                                     !- Outlet Port
  {0bdcc959-82b8-4938-9867-2dd77e781774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a505f0d0-3b46-47cd-82ca-29e529398277}, !- Handle
  {0bdcc959-82b8-4938-9867-2dd77e781774}, !- Source Object
  3,                                      !- Outlet Port
  {3f9b0eaa-3ef6-464b-a2cc-d39325e1bec0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99ee6529-70c4-4db9-b7fd-48d3a775437b}, !- Handle
  {3f9b0eaa-3ef6-464b-a2cc-d39325e1bec0}, !- Source Object
  3,                                      !- Outlet Port
  {f024c4d2-f35d-490b-a915-b4589823efb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {332294ed-075c-4ee3-871f-415299d87762}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a0ec2838-17df-4772-a26e-5d73c5b412c8}, !- Water Inlet Node Name
  {5dffb09e-1c97-4273-9004-2a5354407025}; !- Water Outlet Node Name

OS:Node,
  {15b5c0a4-fef3-4c9b-910f-15b6ef5f3965}, !- Handle
  Node 487,                               !- Name
  {36376bac-bd7a-4b65-bf38-b11eb3ee84ec}, !- Inlet Port
  {a0ec2838-17df-4772-a26e-5d73c5b412c8}; !- Outlet Port

OS:Connection,
  {36376bac-bd7a-4b65-bf38-b11eb3ee84ec}, !- Handle
  {f10d9311-b11e-48b2-9e57-8035701e8af8}, !- Source Object
  78,                                     !- Outlet Port
  {15b5c0a4-fef3-4c9b-910f-15b6ef5f3965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e42c846-2a31-4074-bc25-91408bfda17a}, !- Handle
  Node 488,                               !- Name
  {5dffb09e-1c97-4273-9004-2a5354407025}, !- Inlet Port
  {d487aa30-c68b-4b18-b20b-0708bbb293e4}; !- Outlet Port

OS:Connection,
  {a0ec2838-17df-4772-a26e-5d73c5b412c8}, !- Handle
  {15b5c0a4-fef3-4c9b-910f-15b6ef5f3965}, !- Source Object
  3,                                      !- Outlet Port
  {332294ed-075c-4ee3-871f-415299d87762}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5dffb09e-1c97-4273-9004-2a5354407025}, !- Handle
  {332294ed-075c-4ee3-871f-415299d87762}, !- Source Object
  10,                                     !- Outlet Port
  {9e42c846-2a31-4074-bc25-91408bfda17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d487aa30-c68b-4b18-b20b-0708bbb293e4}, !- Handle
  {9e42c846-2a31-4074-bc25-91408bfda17a}, !- Source Object
  3,                                      !- Outlet Port
  {edec83ca-e2ae-4cad-9665-c171c210a702}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ef8430f9-2f6d-4616-8e34-01eeef7f910c}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {332294ed-075c-4ee3-871f-415299d87762}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {21388bd1-1b58-49af-b085-4835af7e0aee}, !- Handle
  Coil Heating Gas 76,                    !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6e6eca90-cdcb-4181-8362-a2380087296f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 76, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule Name
  {abe64666-e398-4d8a-b1c7-8ea2524cee67}, !- Air Outlet Node Name
  {ff30409e-5273-4322-a9aa-90052462873a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {21388bd1-1b58-49af-b085-4835af7e0aee}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1bf48484-2b92-4dd3-8790-1a317355973c}, !- Handle
  Node 489,                               !- Name
  {abe64666-e398-4d8a-b1c7-8ea2524cee67}, !- Inlet Port
  {f4596957-6eab-435c-acf0-2d9ef7e1dde8}; !- Outlet Port

OS:Node,
  {42143a2e-ef9b-4739-98a2-5cc140bb725b}, !- Handle
  Node 490,                               !- Name
  {155b1156-df45-48e1-884f-19c7014267e7}, !- Inlet Port
  {23988e60-dde9-4ccf-8a50-b313223e0709}; !- Outlet Port

OS:Connection,
  {f4596957-6eab-435c-acf0-2d9ef7e1dde8}, !- Handle
  {1bf48484-2b92-4dd3-8790-1a317355973c}, !- Source Object
  3,                                      !- Outlet Port
  {a68eb467-4477-487a-97fd-c6bb267f8424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155b1156-df45-48e1-884f-19c7014267e7}, !- Handle
  {99686008-279d-4829-b78c-249aefe5599e}, !- Source Object
  2,                                      !- Outlet Port
  {42143a2e-ef9b-4739-98a2-5cc140bb725b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23988e60-dde9-4ccf-8a50-b313223e0709}, !- Handle
  {42143a2e-ef9b-4739-98a2-5cc140bb725b}, !- Source Object
  3,                                      !- Outlet Port
  {54e59693-6fe1-4d91-912e-0bc50c362978}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {819891c2-d471-4e3b-8ea3-5d8c9335498c}, !- Handle
  Node 491,                               !- Name
  {2f88b4c2-940e-478d-b951-e1187e394f3e}, !- Inlet Port
  {ff30409e-5273-4322-a9aa-90052462873a}; !- Outlet Port

OS:Connection,
  {2f88b4c2-940e-478d-b951-e1187e394f3e}, !- Handle
  {e4c095e0-e3b1-4a5a-b0ef-2724cac469ef}, !- Source Object
  78,                                     !- Outlet Port
  {819891c2-d471-4e3b-8ea3-5d8c9335498c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff30409e-5273-4322-a9aa-90052462873a}, !- Handle
  {819891c2-d471-4e3b-8ea3-5d8c9335498c}, !- Source Object
  3,                                      !- Outlet Port
  {6e6eca90-cdcb-4181-8362-a2380087296f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {abe64666-e398-4d8a-b1c7-8ea2524cee67}, !- Handle
  {6e6eca90-cdcb-4181-8362-a2380087296f}, !- Source Object
