  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {489723ad-b790-47e6-8961-afbdc4807276}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b8066615-3b60-4082-88ff-1e6885b0f86a}, !- Handle
  F8 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {5f392352-757e-4d94-8bdb-dcca03c6d052}, !- Target Temperature Schedule Name
  {737f65aa-a13f-4a2e-aaaf-4290047964ab}, !- Sensible Fraction Schedule Name
  {3616bf02-8393-4cff-975d-7b19e4c0ace8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {737f65aa-a13f-4a2e-aaaf-4290047964ab}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae984731-88ad-420f-a1cf-c43a04085368}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae984731-88ad-420f-a1cf-c43a04085368}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3616bf02-8393-4cff-975d-7b19e4c0ace8}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51411fd4-a6c9-4150-a640-ec7ee89946c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51411fd4-a6c9-4150-a640-ec7ee89946c8}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f392352-757e-4d94-8bdb-dcca03c6d052}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b81c8b4-bffa-47c3-b27a-5b1a32fadedc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b81c8b4-bffa-47c3-b27a-5b1a32fadedc}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {489723ad-b790-47e6-8961-afbdc4807276}, !- Handle
  F8 nw apartment Service Water Use 0.15gal/min, !- Name
  {b8066615-3b60-4082-88ff-1e6885b0f86a}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ca12d67-c610-4247-8d49-6852f0b60698}, !- Handle
  Node 668,                               !- Name
  {cd3a7d00-01b4-4a21-aa2d-097fda071b35}, !- Inlet Port
  {6f47dc8c-a519-429b-ab54-a6d0da81d38c}; !- Outlet Port

OS:Connection,
  {cd3a7d00-01b4-4a21-aa2d-097fda071b35}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  47,                                     !- Outlet Port
  {2ca12d67-c610-4247-8d49-6852f0b60698}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ab6bc7c-7ad4-4280-a535-5f461ae59ee7}, !- Handle
  Node 669,                               !- Name
  {0d80eb76-4538-463c-83dc-ce0dc0fcf3fe}, !- Inlet Port
  {3916e32a-7256-464e-a0e6-8e711657f8d7}; !- Outlet Port

OS:Connection,
  {6f47dc8c-a519-429b-ab54-a6d0da81d38c}, !- Handle
  {2ca12d67-c610-4247-8d49-6852f0b60698}, !- Source Object
  3,                                      !- Outlet Port
  {e4c49cbf-9d92-4b76-b174-696f6dfdf624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d80eb76-4538-463c-83dc-ce0dc0fcf3fe}, !- Handle
  {e4c49cbf-9d92-4b76-b174-696f6dfdf624}, !- Source Object
  3,                                      !- Outlet Port
  {4ab6bc7c-7ad4-4280-a535-5f461ae59ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3916e32a-7256-464e-a0e6-8e711657f8d7}, !- Handle
  {4ab6bc7c-7ad4-4280-a535-5f461ae59ee7}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd5eb97d-d7cd-47e8-8a7a-23f24c56595a}, !- Handle
  Water Use Connections 45,               !- Name
  {22576a4e-b6cf-4ac3-9af8-a99aef54ba2d}, !- Inlet Node Name
  {7d06d5f5-efbe-4311-9d8a-18a37aac8725}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc3cfd2a-c3d0-4414-b52a-63cab106189b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6c72c6b-b98f-4ab0-9c10-2aaa24b3e714}, !- Handle
  F8 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {76cc739a-a50f-43be-9c6f-5a7c9b2d3484}, !- Target Temperature Schedule Name
  {0567e4c8-fe66-4c92-95d3-e4430a31f20f}, !- Sensible Fraction Schedule Name
  {171db0c2-f1a9-40a7-932b-33a794d51ef9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0567e4c8-fe66-4c92-95d3-e4430a31f20f}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d5a5fbe-799d-43f9-be0e-a6c56f5decb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d5a5fbe-799d-43f9-be0e-a6c56f5decb2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {171db0c2-f1a9-40a7-932b-33a794d51ef9}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9150389d-0e2a-4247-863d-238e7f18e5d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9150389d-0e2a-4247-863d-238e7f18e5d9}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76cc739a-a50f-43be-9c6f-5a7c9b2d3484}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d568d2b1-3713-48a8-8104-64c0e084cf80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d568d2b1-3713-48a8-8104-64c0e084cf80}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc3cfd2a-c3d0-4414-b52a-63cab106189b}, !- Handle
  F8 s1 apartment Service Water Use 0.15gal/min, !- Name
  {e6c72c6b-b98f-4ab0-9c10-2aaa24b3e714}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ef17828-9b70-419f-894a-f0d85c1d5b4e}, !- Handle
  Node 670,                               !- Name
  {e681bec7-7169-4c86-aded-404615a5dfd6}, !- Inlet Port
  {22576a4e-b6cf-4ac3-9af8-a99aef54ba2d}; !- Outlet Port

OS:Connection,
  {e681bec7-7169-4c86-aded-404615a5dfd6}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  48,                                     !- Outlet Port
  {1ef17828-9b70-419f-894a-f0d85c1d5b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {973acc65-a7f1-4858-a66b-66101e90cf88}, !- Handle
  Node 671,                               !- Name
  {7d06d5f5-efbe-4311-9d8a-18a37aac8725}, !- Inlet Port
  {b9e671d9-ff89-48d6-b613-833be7b72a84}; !- Outlet Port

OS:Connection,
  {22576a4e-b6cf-4ac3-9af8-a99aef54ba2d}, !- Handle
  {1ef17828-9b70-419f-894a-f0d85c1d5b4e}, !- Source Object
  3,                                      !- Outlet Port
  {cd5eb97d-d7cd-47e8-8a7a-23f24c56595a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d06d5f5-efbe-4311-9d8a-18a37aac8725}, !- Handle
  {cd5eb97d-d7cd-47e8-8a7a-23f24c56595a}, !- Source Object
  3,                                      !- Outlet Port
  {973acc65-a7f1-4858-a66b-66101e90cf88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e671d9-ff89-48d6-b613-833be7b72a84}, !- Handle
  {973acc65-a7f1-4858-a66b-66101e90cf88}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {90be6031-88fc-4a39-a9d2-f020a482af23}, !- Handle
  Water Use Connections 46,               !- Name
  {5db7e1ce-1902-44b2-b947-6894a98634f2}, !- Inlet Node Name
  {7caad456-559d-4896-9d91-2cd3230f33c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f07aa71b-4bc0-47d2-852a-6986909d6065}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {688b8d53-ddc7-49fc-b56e-6cc975681f2a}, !- Handle
  F8 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {84e7bfc6-9b78-4c83-949c-4089a13729df}, !- Target Temperature Schedule Name
  {93c5ec5d-3bf8-493e-9f2a-d073c94232bc}, !- Sensible Fraction Schedule Name
  {ac24d941-9041-4556-a31f-785ff477e130}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93c5ec5d-3bf8-493e-9f2a-d073c94232bc}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {24a1acf0-033a-4dcb-a182-44d991190d09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24a1acf0-033a-4dcb-a182-44d991190d09}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac24d941-9041-4556-a31f-785ff477e130}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bcd2b3e1-75ad-450b-bd2c-b0d9bec8848f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcd2b3e1-75ad-450b-bd2c-b0d9bec8848f}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {84e7bfc6-9b78-4c83-949c-4089a13729df}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4fbbe57c-f1dd-47ed-9c68-cab109c02593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fbbe57c-f1dd-47ed-9c68-cab109c02593}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f07aa71b-4bc0-47d2-852a-6986909d6065}, !- Handle
  F8 s2 apartment Service Water Use 0.15gal/min, !- Name
  {688b8d53-ddc7-49fc-b56e-6cc975681f2a}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e1e83a7-1970-4123-9f85-4cbf8eee97de}, !- Handle
  Node 672,                               !- Name
  {f8c42dc6-24cf-494a-89e1-ccad5b86f798}, !- Inlet Port
  {5db7e1ce-1902-44b2-b947-6894a98634f2}; !- Outlet Port

OS:Connection,
  {f8c42dc6-24cf-494a-89e1-ccad5b86f798}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  49,                                     !- Outlet Port
  {1e1e83a7-1970-4123-9f85-4cbf8eee97de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24350e4d-7412-4872-bd9a-8afb0ca37698}, !- Handle
  Node 673,                               !- Name
  {7caad456-559d-4896-9d91-2cd3230f33c5}, !- Inlet Port
  {79927cba-ee81-42a1-9bac-f62d89137970}; !- Outlet Port

OS:Connection,
  {5db7e1ce-1902-44b2-b947-6894a98634f2}, !- Handle
  {1e1e83a7-1970-4123-9f85-4cbf8eee97de}, !- Source Object
  3,                                      !- Outlet Port
  {90be6031-88fc-4a39-a9d2-f020a482af23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7caad456-559d-4896-9d91-2cd3230f33c5}, !- Handle
  {90be6031-88fc-4a39-a9d2-f020a482af23}, !- Source Object
  3,                                      !- Outlet Port
  {24350e4d-7412-4872-bd9a-8afb0ca37698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79927cba-ee81-42a1-9bac-f62d89137970}, !- Handle
  {24350e4d-7412-4872-bd9a-8afb0ca37698}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d84a86a1-b617-47e7-8299-3efee1ed8aac}, !- Handle
  Water Use Connections 47,               !- Name
  {d6de750a-3311-4c8a-93dc-5ff1ce2920f6}, !- Inlet Node Name
  {30ff2907-507f-4349-b797-6081c691f65f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b0e5131-5cae-4e15-bffe-eec393232ff5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8de6cb5-9ffe-4230-9c36-54d628b9953c}, !- Handle
  F8 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {bd0a684e-6010-4137-b3e0-dc356c084443}, !- Target Temperature Schedule Name
  {fee7f187-1f6e-4ebc-9920-17bf9bfd5a12}, !- Sensible Fraction Schedule Name
  {a956dad3-4246-49d1-88a0-12e810cfd553}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fee7f187-1f6e-4ebc-9920-17bf9bfd5a12}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9dcc09a1-d03a-4ce7-99ab-9c5c39829c26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dcc09a1-d03a-4ce7-99ab-9c5c39829c26}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a956dad3-4246-49d1-88a0-12e810cfd553}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f715bc40-9572-46ae-b5fb-0f0d6f981738}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f715bc40-9572-46ae-b5fb-0f0d6f981738}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd0a684e-6010-4137-b3e0-dc356c084443}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b78ccc5c-c420-4a96-93c0-95282e84b400}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b78ccc5c-c420-4a96-93c0-95282e84b400}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1b0e5131-5cae-4e15-bffe-eec393232ff5}, !- Handle
  F8 se apartment Service Water Use 0.15gal/min, !- Name
  {d8de6cb5-9ffe-4230-9c36-54d628b9953c}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {adee0d46-adb6-4ca5-9fd4-b783f13ce58c}, !- Handle
  Node 674,                               !- Name
  {11550aaf-2341-48fb-8aec-e205a4eae16d}, !- Inlet Port
  {d6de750a-3311-4c8a-93dc-5ff1ce2920f6}; !- Outlet Port

OS:Connection,
  {11550aaf-2341-48fb-8aec-e205a4eae16d}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  50,                                     !- Outlet Port
  {adee0d46-adb6-4ca5-9fd4-b783f13ce58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1baf9c62-b052-4ce4-a184-b9cbb0983657}, !- Handle
  Node 675,                               !- Name
  {30ff2907-507f-4349-b797-6081c691f65f}, !- Inlet Port
  {2a222694-ad3f-4c0a-bbe4-624c43ff8a9e}; !- Outlet Port

OS:Connection,
  {d6de750a-3311-4c8a-93dc-5ff1ce2920f6}, !- Handle
  {adee0d46-adb6-4ca5-9fd4-b783f13ce58c}, !- Source Object
  3,                                      !- Outlet Port
  {d84a86a1-b617-47e7-8299-3efee1ed8aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ff2907-507f-4349-b797-6081c691f65f}, !- Handle
  {d84a86a1-b617-47e7-8299-3efee1ed8aac}, !- Source Object
  3,                                      !- Outlet Port
  {1baf9c62-b052-4ce4-a184-b9cbb0983657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a222694-ad3f-4c0a-bbe4-624c43ff8a9e}, !- Handle
  {1baf9c62-b052-4ce4-a184-b9cbb0983657}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {649f688b-fbab-4dd6-9df9-0e6d9a49af73}, !- Handle
  Water Use Connections 48,               !- Name
  {1cdd504d-4916-4389-b961-a825725637ac}, !- Inlet Node Name
  {8f0e5d9a-1bf6-497d-8a26-35e5169ee9be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4d2c0bd-40a9-4196-985a-4ee9dae411f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bad9ff2-0937-4271-ae20-b34efaf84419}, !- Handle
  F8 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {9a78e5aa-2796-4861-9054-61e61e654ea8}, !- Target Temperature Schedule Name
  {c59984f0-9afa-4d4d-950f-c3e94db0986d}, !- Sensible Fraction Schedule Name
  {9b44c001-4566-4c29-8f8d-05c62d3e7d1f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c59984f0-9afa-4d4d-950f-c3e94db0986d}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0e20427-15dc-48a6-8bb0-305a9f00d215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0e20427-15dc-48a6-8bb0-305a9f00d215}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b44c001-4566-4c29-8f8d-05c62d3e7d1f}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8925e88c-f26c-4872-b821-54fc9f52c145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8925e88c-f26c-4872-b821-54fc9f52c145}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a78e5aa-2796-4861-9054-61e61e654ea8}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14b4983b-932f-4006-983a-470642acb79e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14b4983b-932f-4006-983a-470642acb79e}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4d2c0bd-40a9-4196-985a-4ee9dae411f6}, !- Handle
  F8 sw apartment Service Water Use 0.15gal/min, !- Name
  {7bad9ff2-0937-4271-ae20-b34efaf84419}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bfb11af0-7af2-4e35-9604-95f3c25f4749}, !- Handle
  Node 676,                               !- Name
  {fdc13341-e59e-423f-b293-6e8a5a713098}, !- Inlet Port
  {1cdd504d-4916-4389-b961-a825725637ac}; !- Outlet Port

OS:Connection,
  {fdc13341-e59e-423f-b293-6e8a5a713098}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  51,                                     !- Outlet Port
  {bfb11af0-7af2-4e35-9604-95f3c25f4749}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9802c06-c2e5-4b2c-be7d-c8cef1029d20}, !- Handle
  Node 677,                               !- Name
  {8f0e5d9a-1bf6-497d-8a26-35e5169ee9be}, !- Inlet Port
  {581fbe18-1698-4725-8a1d-9789a4005960}; !- Outlet Port

OS:Connection,
  {1cdd504d-4916-4389-b961-a825725637ac}, !- Handle
  {bfb11af0-7af2-4e35-9604-95f3c25f4749}, !- Source Object
  3,                                      !- Outlet Port
  {649f688b-fbab-4dd6-9df9-0e6d9a49af73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0e5d9a-1bf6-497d-8a26-35e5169ee9be}, !- Handle
  {649f688b-fbab-4dd6-9df9-0e6d9a49af73}, !- Source Object
  3,                                      !- Outlet Port
  {b9802c06-c2e5-4b2c-be7d-c8cef1029d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581fbe18-1698-4725-8a1d-9789a4005960}, !- Handle
  {b9802c06-c2e5-4b2c-be7d-c8cef1029d20}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86af7268-79db-4ca2-b00c-b01ab08da364}, !- Handle
  Water Use Connections 49,               !- Name
  {451f0727-2eeb-4baa-8a5d-9264bc766fe7}, !- Inlet Node Name
  {565e6472-e0c9-4ff6-b565-e2962d2a2745}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f294a4a-4a1c-44e5-8f6d-f9c929bdd591}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc30542d-e937-41a5-bb6e-962d5c3a9d48}, !- Handle
  F9 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a16dbcdf-e512-4688-879f-ab96be3d6ab9}, !- Target Temperature Schedule Name
  {aa429ff1-7d9f-41f2-bfc2-3e97c75f83c2}, !- Sensible Fraction Schedule Name
  {5bb8c9cd-8d97-4ca3-9129-437497b5a6e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa429ff1-7d9f-41f2-bfc2-3e97c75f83c2}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2e1b6e9-aa8b-4584-912c-db73fa9ae210}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2e1b6e9-aa8b-4584-912c-db73fa9ae210}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bb8c9cd-8d97-4ca3-9129-437497b5a6e7}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd618145-21e2-40e6-aaee-688539ccbc50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd618145-21e2-40e6-aaee-688539ccbc50}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a16dbcdf-e512-4688-879f-ab96be3d6ab9}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3fa2cca-0860-4c7f-b93a-d442bcd94123}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3fa2cca-0860-4c7f-b93a-d442bcd94123}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f294a4a-4a1c-44e5-8f6d-f9c929bdd591}, !- Handle
  F9 n1 apartment Service Water Use 0.15gal/min, !- Name
  {dc30542d-e937-41a5-bb6e-962d5c3a9d48}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f13e3f42-545b-4cf6-80ab-6fdd30a92918}, !- Handle
  Node 678,                               !- Name
  {3c954e10-d16b-4733-98f0-53530a0266e0}, !- Inlet Port
  {451f0727-2eeb-4baa-8a5d-9264bc766fe7}; !- Outlet Port

OS:Connection,
  {3c954e10-d16b-4733-98f0-53530a0266e0}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  52,                                     !- Outlet Port
  {f13e3f42-545b-4cf6-80ab-6fdd30a92918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b268e55b-9b8b-42bf-9100-08631b8f30bf}, !- Handle
  Node 679,                               !- Name
  {565e6472-e0c9-4ff6-b565-e2962d2a2745}, !- Inlet Port
  {e5fcb5fc-2c81-48a4-bfa2-d8c9da6600c0}; !- Outlet Port

OS:Connection,
  {451f0727-2eeb-4baa-8a5d-9264bc766fe7}, !- Handle
  {f13e3f42-545b-4cf6-80ab-6fdd30a92918}, !- Source Object
  3,                                      !- Outlet Port
  {86af7268-79db-4ca2-b00c-b01ab08da364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565e6472-e0c9-4ff6-b565-e2962d2a2745}, !- Handle
  {86af7268-79db-4ca2-b00c-b01ab08da364}, !- Source Object
  3,                                      !- Outlet Port
  {b268e55b-9b8b-42bf-9100-08631b8f30bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fcb5fc-2c81-48a4-bfa2-d8c9da6600c0}, !- Handle
  {b268e55b-9b8b-42bf-9100-08631b8f30bf}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83bbf6b5-69ee-4c72-84c4-8f66316dd544}, !- Handle
  Water Use Connections 50,               !- Name
  {232545c1-5c83-407f-903a-5e5bb5c9202d}, !- Inlet Node Name
  {cc07f370-03d5-4710-bcb2-b57dcce178c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9712f39-be79-4690-873e-6cc66b6ea709}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15916590-f01e-46ec-b385-cc931b1668c2}, !- Handle
  F9 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a9777bd9-a40c-4c33-802e-ca674deabf61}, !- Target Temperature Schedule Name
  {3492328d-8e8d-4cee-9a8f-ff5fb5369f98}, !- Sensible Fraction Schedule Name
  {3ea5f12f-f538-4b6e-99b5-954e0d63d96f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3492328d-8e8d-4cee-9a8f-ff5fb5369f98}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1536c7e-1f25-4711-89c0-074bcfca88bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1536c7e-1f25-4711-89c0-074bcfca88bb}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ea5f12f-f538-4b6e-99b5-954e0d63d96f}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17e22200-80ef-48b5-a7ea-afe0c582e7ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17e22200-80ef-48b5-a7ea-afe0c582e7ec}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9777bd9-a40c-4c33-802e-ca674deabf61}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e31d0ad-c436-406e-923c-6d13c6a9fc9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e31d0ad-c436-406e-923c-6d13c6a9fc9f}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9712f39-be79-4690-873e-6cc66b6ea709}, !- Handle
  F9 n2 apartment Service Water Use 0.15gal/min, !- Name
  {15916590-f01e-46ec-b385-cc931b1668c2}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b0cf584-0b39-4aca-a2a2-3612032f6093}, !- Handle
  Node 680,                               !- Name
  {e9494b73-56ea-4aa6-9ded-e1195992340e}, !- Inlet Port
  {232545c1-5c83-407f-903a-5e5bb5c9202d}; !- Outlet Port

OS:Connection,
  {e9494b73-56ea-4aa6-9ded-e1195992340e}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  53,                                     !- Outlet Port
  {5b0cf584-0b39-4aca-a2a2-3612032f6093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae252d4d-4408-43e7-9a47-27243ff5a864}, !- Handle
  Node 681,                               !- Name
  {cc07f370-03d5-4710-bcb2-b57dcce178c6}, !- Inlet Port
  {471135d2-c293-4071-a4c2-066b75d15141}; !- Outlet Port

OS:Connection,
  {232545c1-5c83-407f-903a-5e5bb5c9202d}, !- Handle
  {5b0cf584-0b39-4aca-a2a2-3612032f6093}, !- Source Object
  3,                                      !- Outlet Port
  {83bbf6b5-69ee-4c72-84c4-8f66316dd544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc07f370-03d5-4710-bcb2-b57dcce178c6}, !- Handle
  {83bbf6b5-69ee-4c72-84c4-8f66316dd544}, !- Source Object
  3,                                      !- Outlet Port
  {ae252d4d-4408-43e7-9a47-27243ff5a864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471135d2-c293-4071-a4c2-066b75d15141}, !- Handle
  {ae252d4d-4408-43e7-9a47-27243ff5a864}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {53aa9dec-b239-4b74-a8c9-c1d998e9e974}, !- Handle
  Water Use Connections 51,               !- Name
  {16b8153a-aa26-4215-a2c6-38291f39e198}, !- Inlet Node Name
  {7aaf8a0a-25ec-4bf9-a8e7-4fb2cb784d76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4303d92e-7ccf-4dc9-8a18-482342ea9a6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c0ad70e-bb9e-4677-a4a4-471a11a3cfd7}, !- Handle
  F9 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a7af51d9-ab58-4007-9a62-6f0cd915cdfc}, !- Target Temperature Schedule Name
  {0241e429-b135-488a-84f1-03031d9d9789}, !- Sensible Fraction Schedule Name
  {5eb0ff70-ed31-4e09-a95c-00a88c92935f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0241e429-b135-488a-84f1-03031d9d9789}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af683b9e-0c0e-43c7-9f7d-769f58047ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af683b9e-0c0e-43c7-9f7d-769f58047ff9}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5eb0ff70-ed31-4e09-a95c-00a88c92935f}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {312d6a46-36ba-4a61-adf1-b7c3f6d201c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {312d6a46-36ba-4a61-adf1-b7c3f6d201c9}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7af51d9-ab58-4007-9a62-6f0cd915cdfc}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {65c18233-2af6-428b-8e5b-ba237cf941b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65c18233-2af6-428b-8e5b-ba237cf941b6}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4303d92e-7ccf-4dc9-8a18-482342ea9a6e}, !- Handle
  F9 ne apartment Service Water Use 0.15gal/min, !- Name
  {1c0ad70e-bb9e-4677-a4a4-471a11a3cfd7}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0a60c42-2bfd-48c1-b514-b8760a1c3476}, !- Handle
  Node 682,                               !- Name
  {ad52888d-2f3f-4dba-b9e1-7bc5ac923c04}, !- Inlet Port
  {16b8153a-aa26-4215-a2c6-38291f39e198}; !- Outlet Port

OS:Connection,
  {ad52888d-2f3f-4dba-b9e1-7bc5ac923c04}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  54,                                     !- Outlet Port
  {d0a60c42-2bfd-48c1-b514-b8760a1c3476}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd730ab8-6ead-4087-9d5e-e1933cf55388}, !- Handle
  Node 683,                               !- Name
  {7aaf8a0a-25ec-4bf9-a8e7-4fb2cb784d76}, !- Inlet Port
  {678d3f69-1b6d-4dcf-bf55-91a26004b829}; !- Outlet Port

OS:Connection,
  {16b8153a-aa26-4215-a2c6-38291f39e198}, !- Handle
  {d0a60c42-2bfd-48c1-b514-b8760a1c3476}, !- Source Object
  3,                                      !- Outlet Port
  {53aa9dec-b239-4b74-a8c9-c1d998e9e974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aaf8a0a-25ec-4bf9-a8e7-4fb2cb784d76}, !- Handle
  {53aa9dec-b239-4b74-a8c9-c1d998e9e974}, !- Source Object
  3,                                      !- Outlet Port
  {cd730ab8-6ead-4087-9d5e-e1933cf55388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678d3f69-1b6d-4dcf-bf55-91a26004b829}, !- Handle
  {cd730ab8-6ead-4087-9d5e-e1933cf55388}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acfef50a-98b5-4080-9f3a-c3677d85e981}, !- Handle
  Water Use Connections 52,               !- Name
  {42a6aa2c-bc7d-4ad3-ad94-5fd43f77c459}, !- Inlet Node Name
  {180762b7-6fe9-4219-87f7-12ae49282e81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85864e50-6649-48d5-9c13-e03ee36e3f34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0633b961-6114-406c-b5c2-7d257da1e434}, !- Handle
  F9 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {5c868802-03d9-46c8-9523-ffbb500a95af}, !- Target Temperature Schedule Name
  {f4aa53d0-24ab-47ef-8b58-fd9ecd89128f}, !- Sensible Fraction Schedule Name
  {c76a75d9-9c63-41d8-bb5b-c9578ff06ea1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4aa53d0-24ab-47ef-8b58-fd9ecd89128f}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89d3a6a6-b092-4030-be51-e2dae938545f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89d3a6a6-b092-4030-be51-e2dae938545f}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c76a75d9-9c63-41d8-bb5b-c9578ff06ea1}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9f9e5272-1f31-4b13-8dc9-a8d865abdf50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f9e5272-1f31-4b13-8dc9-a8d865abdf50}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c868802-03d9-46c8-9523-ffbb500a95af}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {728ba703-5cc6-4181-9edd-a643fb50585b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {728ba703-5cc6-4181-9edd-a643fb50585b}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85864e50-6649-48d5-9c13-e03ee36e3f34}, !- Handle
  F9 nw apartment Service Water Use 0.15gal/min, !- Name
  {0633b961-6114-406c-b5c2-7d257da1e434}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {387ade37-b952-41f3-9415-f9987fcb8b09}, !- Handle
  Node 684,                               !- Name
  {7fb209cf-ae73-45fa-b3ff-6eb74141f9ff}, !- Inlet Port
  {42a6aa2c-bc7d-4ad3-ad94-5fd43f77c459}; !- Outlet Port

OS:Connection,
  {7fb209cf-ae73-45fa-b3ff-6eb74141f9ff}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  55,                                     !- Outlet Port
  {387ade37-b952-41f3-9415-f9987fcb8b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a1758da-ada3-426b-bae3-1686760f24df}, !- Handle
  Node 685,                               !- Name
  {180762b7-6fe9-4219-87f7-12ae49282e81}, !- Inlet Port
  {4b5d7517-fe94-4d9d-ba58-59d23aa9a9e2}; !- Outlet Port

OS:Connection,
  {42a6aa2c-bc7d-4ad3-ad94-5fd43f77c459}, !- Handle
  {387ade37-b952-41f3-9415-f9987fcb8b09}, !- Source Object
  3,                                      !- Outlet Port
  {acfef50a-98b5-4080-9f3a-c3677d85e981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180762b7-6fe9-4219-87f7-12ae49282e81}, !- Handle
  {acfef50a-98b5-4080-9f3a-c3677d85e981}, !- Source Object
  3,                                      !- Outlet Port
  {3a1758da-ada3-426b-bae3-1686760f24df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5d7517-fe94-4d9d-ba58-59d23aa9a9e2}, !- Handle
  {3a1758da-ada3-426b-bae3-1686760f24df}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12aa8903-19c4-4f24-b749-8a0526ded49d}, !- Handle
  Water Use Connections 53,               !- Name
  {ed099731-7740-4c60-a911-fdba6f1ff47d}, !- Inlet Node Name
  {b0fce577-f7e0-4754-849f-95b7b48ee774}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82c48110-bef9-46bd-997e-f5d34d9f9711}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e54425bd-aa13-4adf-b561-a14d3cfd5955}, !- Handle
  F9 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d31232e7-87df-487f-b6b4-3277b0875526}, !- Target Temperature Schedule Name
  {e51456ea-50e3-4dc0-ac26-5dfc6a1bef9b}, !- Sensible Fraction Schedule Name
  {75b27ef3-04b5-4d18-81b5-d88535f01cff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e51456ea-50e3-4dc0-ac26-5dfc6a1bef9b}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {63701b33-f4df-4473-b633-d36358f6f1a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63701b33-f4df-4473-b633-d36358f6f1a7}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75b27ef3-04b5-4d18-81b5-d88535f01cff}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b9a9036-2048-421f-92b3-da0ba0d1bb2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b9a9036-2048-421f-92b3-da0ba0d1bb2f}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d31232e7-87df-487f-b6b4-3277b0875526}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {486fa8f7-8773-4731-9906-d99b13867343}; !- Default Day Schedule Name

OS:Schedule:Day,
  {486fa8f7-8773-4731-9906-d99b13867343}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82c48110-bef9-46bd-997e-f5d34d9f9711}, !- Handle
  F9 s1 apartment Service Water Use 0.15gal/min, !- Name
  {e54425bd-aa13-4adf-b561-a14d3cfd5955}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8dda3f94-900f-4cf5-ad57-40533fd59104}, !- Handle
  Node 686,                               !- Name
  {14c4621d-0e8a-4fe7-a4eb-a40e343ff766}, !- Inlet Port
  {ed099731-7740-4c60-a911-fdba6f1ff47d}; !- Outlet Port

OS:Connection,
  {14c4621d-0e8a-4fe7-a4eb-a40e343ff766}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  56,                                     !- Outlet Port
  {8dda3f94-900f-4cf5-ad57-40533fd59104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20066cd3-852c-4530-bb21-91b263f0ba1e}, !- Handle
  Node 687,                               !- Name
  {b0fce577-f7e0-4754-849f-95b7b48ee774}, !- Inlet Port
  {267e3b7a-8c9e-4bb9-8b2c-31e103568da5}; !- Outlet Port

OS:Connection,
  {ed099731-7740-4c60-a911-fdba6f1ff47d}, !- Handle
  {8dda3f94-900f-4cf5-ad57-40533fd59104}, !- Source Object
  3,                                      !- Outlet Port
  {12aa8903-19c4-4f24-b749-8a0526ded49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fce577-f7e0-4754-849f-95b7b48ee774}, !- Handle
  {12aa8903-19c4-4f24-b749-8a0526ded49d}, !- Source Object
  3,                                      !- Outlet Port
  {20066cd3-852c-4530-bb21-91b263f0ba1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267e3b7a-8c9e-4bb9-8b2c-31e103568da5}, !- Handle
  {20066cd3-852c-4530-bb21-91b263f0ba1e}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba7b67be-c25a-419b-8cfe-f77b4ff668af}, !- Handle
  Water Use Connections 54,               !- Name
  {56e7dcbd-dbaa-49a6-986e-f0e520da71bc}, !- Inlet Node Name
  {333ed496-8e6d-4fb0-9973-49eb70946436}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ed0cbf5-ddef-4333-bf0e-d79d467ed89c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a14ebb7-0918-4322-a327-85311f9ae9bf}, !- Handle
  F9 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {4d8e1406-9221-41e6-9dc2-12cb004666fb}, !- Target Temperature Schedule Name
  {ed4651a9-9fcb-4bd3-8ab6-0018e92495b7}, !- Sensible Fraction Schedule Name
  {734a1544-91ec-4b99-a207-d8391edc2eb8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed4651a9-9fcb-4bd3-8ab6-0018e92495b7}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c3384e6-1de6-4728-a351-afc57158912d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3384e6-1de6-4728-a351-afc57158912d}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {734a1544-91ec-4b99-a207-d8391edc2eb8}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ee3cd18-04df-4585-a438-90e9557bb0a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ee3cd18-04df-4585-a438-90e9557bb0a6}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d8e1406-9221-41e6-9dc2-12cb004666fb}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e803701-07aa-4318-b8b8-e3725db82205}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e803701-07aa-4318-b8b8-e3725db82205}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ed0cbf5-ddef-4333-bf0e-d79d467ed89c}, !- Handle
  F9 s2 apartment Service Water Use 0.15gal/min, !- Name
  {0a14ebb7-0918-4322-a327-85311f9ae9bf}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {681dbab5-da9b-485c-b447-8df35c3b5f86}, !- Handle
  Node 688,                               !- Name
  {3c3d0f01-320c-4c92-b2db-57574aa73106}, !- Inlet Port
  {56e7dcbd-dbaa-49a6-986e-f0e520da71bc}; !- Outlet Port

OS:Connection,
  {3c3d0f01-320c-4c92-b2db-57574aa73106}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  57,                                     !- Outlet Port
  {681dbab5-da9b-485c-b447-8df35c3b5f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdb84680-784f-4a8a-99dd-e1224aa31ce1}, !- Handle
  Node 689,                               !- Name
  {333ed496-8e6d-4fb0-9973-49eb70946436}, !- Inlet Port
  {8f35c2b5-de3f-41f6-ba90-3c1d73fbf721}; !- Outlet Port

OS:Connection,
  {56e7dcbd-dbaa-49a6-986e-f0e520da71bc}, !- Handle
  {681dbab5-da9b-485c-b447-8df35c3b5f86}, !- Source Object
  3,                                      !- Outlet Port
  {ba7b67be-c25a-419b-8cfe-f77b4ff668af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333ed496-8e6d-4fb0-9973-49eb70946436}, !- Handle
  {ba7b67be-c25a-419b-8cfe-f77b4ff668af}, !- Source Object
  3,                                      !- Outlet Port
  {cdb84680-784f-4a8a-99dd-e1224aa31ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f35c2b5-de3f-41f6-ba90-3c1d73fbf721}, !- Handle
  {cdb84680-784f-4a8a-99dd-e1224aa31ce1}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {722b19f9-a2d7-4283-9d06-efde376d588e}, !- Handle
  Water Use Connections 55,               !- Name
  {399551d9-47f4-4d35-bbb7-ece2f8752632}, !- Inlet Node Name
  {ef9a1e68-37d1-4e47-aeb2-ce78338e3290}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a34c6976-86f7-4227-b110-57efa1ddacfd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0d7f870-62cd-461b-9cfa-73f33e54a89d}, !- Handle
  F9 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c65d8a16-ddf5-46e1-874b-b8cc30701807}, !- Target Temperature Schedule Name
  {b3d92ae3-32d9-4ebe-9bdb-7f9ecfbd9b99}, !- Sensible Fraction Schedule Name
  {ef55b358-3131-42cc-ba82-fb54fbc05db0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3d92ae3-32d9-4ebe-9bdb-7f9ecfbd9b99}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf8cef85-fc9d-49e8-a488-8717ca6e08ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf8cef85-fc9d-49e8-a488-8717ca6e08ed}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef55b358-3131-42cc-ba82-fb54fbc05db0}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0fc9fa57-c07e-4b0f-b5a4-19d1ec847719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fc9fa57-c07e-4b0f-b5a4-19d1ec847719}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c65d8a16-ddf5-46e1-874b-b8cc30701807}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {960f5be8-dc70-4fcd-a67e-1bf27e6a6b1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {960f5be8-dc70-4fcd-a67e-1bf27e6a6b1e}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a34c6976-86f7-4227-b110-57efa1ddacfd}, !- Handle
  F9 se apartment Service Water Use 0.15gal/min, !- Name
  {d0d7f870-62cd-461b-9cfa-73f33e54a89d}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc3c3b52-9306-47d1-82ec-7e5216c11f16}, !- Handle
  Node 690,                               !- Name
  {e152ebbc-b6c0-4407-b7c3-93cfe5034439}, !- Inlet Port
  {399551d9-47f4-4d35-bbb7-ece2f8752632}; !- Outlet Port

OS:Connection,
  {e152ebbc-b6c0-4407-b7c3-93cfe5034439}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  58,                                     !- Outlet Port
  {cc3c3b52-9306-47d1-82ec-7e5216c11f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98049891-29e9-428e-a684-17878fc7c99f}, !- Handle
  Node 691,                               !- Name
  {ef9a1e68-37d1-4e47-aeb2-ce78338e3290}, !- Inlet Port
  {fa2e8c63-bb8b-4b0a-b7f9-9c3326c63444}; !- Outlet Port

OS:Connection,
  {399551d9-47f4-4d35-bbb7-ece2f8752632}, !- Handle
  {cc3c3b52-9306-47d1-82ec-7e5216c11f16}, !- Source Object
  3,                                      !- Outlet Port
  {722b19f9-a2d7-4283-9d06-efde376d588e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9a1e68-37d1-4e47-aeb2-ce78338e3290}, !- Handle
  {722b19f9-a2d7-4283-9d06-efde376d588e}, !- Source Object
  3,                                      !- Outlet Port
  {98049891-29e9-428e-a684-17878fc7c99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2e8c63-bb8b-4b0a-b7f9-9c3326c63444}, !- Handle
  {98049891-29e9-428e-a684-17878fc7c99f}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83105fa6-dfe1-4f3e-ae44-673982dc9f94}, !- Handle
  Water Use Connections 56,               !- Name
  {cdc4152e-b1bd-4545-b624-b49d02317510}, !- Inlet Node Name
  {056e08b1-dab6-41bd-9459-c6d898799548}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b9f3d1a-d152-4357-8ec3-58ec83cdb4f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a960e1f2-f0bf-4a26-8f4e-16650b3e9e16}, !- Handle
  F9 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {60b6df76-e05c-4fa1-a454-57defbf16626}, !- Target Temperature Schedule Name
  {f4e14a2a-8666-4686-b255-3124c0be9451}, !- Sensible Fraction Schedule Name
  {a6134168-45d3-43b7-b1ab-15c672d695ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4e14a2a-8666-4686-b255-3124c0be9451}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3d6c273-1964-476a-ae9c-4c73beace4fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3d6c273-1964-476a-ae9c-4c73beace4fc}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6134168-45d3-43b7-b1ab-15c672d695ef}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cdb3ad37-6ea3-42db-b376-f2d0005b9eda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdb3ad37-6ea3-42db-b376-f2d0005b9eda}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60b6df76-e05c-4fa1-a454-57defbf16626}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab22f246-4da3-46be-bf29-4bfa0ff9aaee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab22f246-4da3-46be-bf29-4bfa0ff9aaee}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b9f3d1a-d152-4357-8ec3-58ec83cdb4f2}, !- Handle
  F9 sw apartment Service Water Use 0.15gal/min, !- Name
  {a960e1f2-f0bf-4a26-8f4e-16650b3e9e16}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {883e380f-d971-49c4-aae5-421444eee2c2}, !- Handle
  Node 692,                               !- Name
  {6be69e56-1ad1-4f90-81ee-aa03429f8afa}, !- Inlet Port
  {cdc4152e-b1bd-4545-b624-b49d02317510}; !- Outlet Port

OS:Connection,
  {6be69e56-1ad1-4f90-81ee-aa03429f8afa}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  59,                                     !- Outlet Port
  {883e380f-d971-49c4-aae5-421444eee2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c4c7fc4-705e-44f1-b2df-bd98ee3b5537}, !- Handle
  Node 693,                               !- Name
  {056e08b1-dab6-41bd-9459-c6d898799548}, !- Inlet Port
  {a034fbf0-04f8-47d4-9dc8-c041dc9c6a72}; !- Outlet Port

OS:Connection,
  {cdc4152e-b1bd-4545-b624-b49d02317510}, !- Handle
  {883e380f-d971-49c4-aae5-421444eee2c2}, !- Source Object
  3,                                      !- Outlet Port
  {83105fa6-dfe1-4f3e-ae44-673982dc9f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056e08b1-dab6-41bd-9459-c6d898799548}, !- Handle
  {83105fa6-dfe1-4f3e-ae44-673982dc9f94}, !- Source Object
  3,                                      !- Outlet Port
  {0c4c7fc4-705e-44f1-b2df-bd98ee3b5537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a034fbf0-04f8-47d4-9dc8-c041dc9c6a72}, !- Handle
  {0c4c7fc4-705e-44f1-b2df-bd98ee3b5537}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec2e0a48-89f5-4b37-847b-fac50a7bd265}, !- Handle
  Water Use Connections 57,               !- Name
  {6898cc93-612d-425e-8a5d-788e9c5a9fe6}, !- Inlet Node Name
  {168a763d-2d05-4ebd-948e-bc9f11b80afc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {314f1067-fbd4-430c-998b-96f1d3612583}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {999468bb-9257-49a9-b17f-7cc738f87f15}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {f9786bac-46d6-4ecd-a8b1-dfa47591a9e9}, !- Target Temperature Schedule Name
  {5b4a7ea2-655c-4b72-9213-2308a54aee2f}, !- Sensible Fraction Schedule Name
  {4cb9cdd6-0c14-43a3-965a-afbe82901f3b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b4a7ea2-655c-4b72-9213-2308a54aee2f}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7a7ba4b-7094-47e6-aec8-6182925e6366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7a7ba4b-7094-47e6-aec8-6182925e6366}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cb9cdd6-0c14-43a3-965a-afbe82901f3b}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a74a8008-bd20-4129-a413-eddd1dff4ce4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a74a8008-bd20-4129-a413-eddd1dff4ce4}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9786bac-46d6-4ecd-a8b1-dfa47591a9e9}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {556d903d-6bab-4db7-a425-9060f352d5e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {556d903d-6bab-4db7-a425-9060f352d5e2}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {314f1067-fbd4-430c-998b-96f1d3612583}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {999468bb-9257-49a9-b17f-7cc738f87f15}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7918be00-4d03-46d8-9080-879d653d022d}, !- Handle
  Node 694,                               !- Name
  {9cf65a52-1ed8-4436-95bf-fbf8722ee833}, !- Inlet Port
  {6898cc93-612d-425e-8a5d-788e9c5a9fe6}; !- Outlet Port

OS:Connection,
  {9cf65a52-1ed8-4436-95bf-fbf8722ee833}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  60,                                     !- Outlet Port
  {7918be00-4d03-46d8-9080-879d653d022d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c013a83-a9f6-4c93-ab15-6439796e4ef0}, !- Handle
  Node 695,                               !- Name
  {168a763d-2d05-4ebd-948e-bc9f11b80afc}, !- Inlet Port
  {a3563985-0eac-41c2-997f-b8a7ee2bff0e}; !- Outlet Port

OS:Connection,
  {6898cc93-612d-425e-8a5d-788e9c5a9fe6}, !- Handle
  {7918be00-4d03-46d8-9080-879d653d022d}, !- Source Object
  3,                                      !- Outlet Port
  {ec2e0a48-89f5-4b37-847b-fac50a7bd265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168a763d-2d05-4ebd-948e-bc9f11b80afc}, !- Handle
  {ec2e0a48-89f5-4b37-847b-fac50a7bd265}, !- Source Object
  3,                                      !- Outlet Port
  {7c013a83-a9f6-4c93-ab15-6439796e4ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3563985-0eac-41c2-997f-b8a7ee2bff0e}, !- Handle
  {7c013a83-a9f6-4c93-ab15-6439796e4ef0}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6de2204-3770-4ee8-b600-70123faf9c2c}, !- Handle
  Water Use Connections 58,               !- Name
  {1edbb8f4-b025-4cba-98ac-c368b3d4981d}, !- Inlet Node Name
  {1547b0da-74fb-47ba-b1cc-a2d1b64b51b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ddc8855a-7c83-4f87-9748-4ad00a3ed0de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9458ce06-2d83-4a4d-abb9-b98578de015b}, !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {3f1178c5-efe2-4638-97da-818cd183210b}, !- Target Temperature Schedule Name
  {06a32060-4cff-4216-afaf-52c580eeed24}, !- Sensible Fraction Schedule Name
  {4bc2306a-fea3-41bc-abbe-a61653751c16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06a32060-4cff-4216-afaf-52c580eeed24}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {950f5711-ef8c-44ef-a5dd-bc59344c2357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {950f5711-ef8c-44ef-a5dd-bc59344c2357}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bc2306a-fea3-41bc-abbe-a61653751c16}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04b7fa26-cc1b-4ba6-b72b-bd94566c563d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04b7fa26-cc1b-4ba6-b72b-bd94566c563d}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f1178c5-efe2-4638-97da-818cd183210b}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {698960ff-8c78-40fa-aecb-0026d7402ebe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {698960ff-8c78-40fa-aecb-0026d7402ebe}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ddc8855a-7c83-4f87-9748-4ad00a3ed0de}, !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {9458ce06-2d83-4a4d-abb9-b98578de015b}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7efd4064-457d-4dbd-8a14-759d8c9b085a}, !- Handle
  Node 696,                               !- Name
  {47177cf2-38de-4cd2-a1a6-631f80fb5373}, !- Inlet Port
  {1edbb8f4-b025-4cba-98ac-c368b3d4981d}; !- Outlet Port

OS:Connection,
  {47177cf2-38de-4cd2-a1a6-631f80fb5373}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  61,                                     !- Outlet Port
  {7efd4064-457d-4dbd-8a14-759d8c9b085a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57ac11d4-68b9-4852-8de3-cb23371cf281}, !- Handle
  Node 697,                               !- Name
  {1547b0da-74fb-47ba-b1cc-a2d1b64b51b8}, !- Inlet Port
  {2e0f8fd2-290f-4b03-94f4-84e8415771ff}; !- Outlet Port

OS:Connection,
  {1edbb8f4-b025-4cba-98ac-c368b3d4981d}, !- Handle
  {7efd4064-457d-4dbd-8a14-759d8c9b085a}, !- Source Object
  3,                                      !- Outlet Port
  {c6de2204-3770-4ee8-b600-70123faf9c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1547b0da-74fb-47ba-b1cc-a2d1b64b51b8}, !- Handle
  {c6de2204-3770-4ee8-b600-70123faf9c2c}, !- Source Object
  3,                                      !- Outlet Port
  {57ac11d4-68b9-4852-8de3-cb23371cf281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0f8fd2-290f-4b03-94f4-84e8415771ff}, !- Handle
  {57ac11d4-68b9-4852-8de3-cb23371cf281}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a55ca1c7-3ed5-40b8-8a0d-efcf83cda4f7}, !- Handle
  Water Use Connections 59,               !- Name
  {3f4bc440-a064-41b9-bde3-e91c4132af49}, !- Inlet Node Name
  {9e0ac914-03f6-4aa8-8121-e12a135cda2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3cf14bf8-e332-4157-9e6d-9b70ba770b9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08a54246-3520-4c7c-ac47-4d6f1e58a753}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {2a8a7e9d-e201-42b4-8380-3f5a46584adf}, !- Target Temperature Schedule Name
  {27b90666-3e10-4469-8561-6131c49afd05}, !- Sensible Fraction Schedule Name
  {331e4a16-f0c9-4142-a6a1-9aa5b02c1dfe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27b90666-3e10-4469-8561-6131c49afd05}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {017a1b9d-a400-42ed-9dd9-cd6ec592d185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {017a1b9d-a400-42ed-9dd9-cd6ec592d185}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {331e4a16-f0c9-4142-a6a1-9aa5b02c1dfe}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5f400b-add2-4028-80fc-ca55b49accf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5f400b-add2-4028-80fc-ca55b49accf4}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a8a7e9d-e201-42b4-8380-3f5a46584adf}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {081000fb-f23b-47bc-ae68-92213513aaad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {081000fb-f23b-47bc-ae68-92213513aaad}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3cf14bf8-e332-4157-9e6d-9b70ba770b9e}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {08a54246-3520-4c7c-ac47-4d6f1e58a753}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9b28cbe-9128-48aa-81b1-dc4a82006cd0}, !- Handle
  Node 698,                               !- Name
  {d2b9671b-007f-40b3-9328-a2ec71c6088c}, !- Inlet Port
  {3f4bc440-a064-41b9-bde3-e91c4132af49}; !- Outlet Port

OS:Connection,
  {d2b9671b-007f-40b3-9328-a2ec71c6088c}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  62,                                     !- Outlet Port
  {f9b28cbe-9128-48aa-81b1-dc4a82006cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18885c02-72e8-47e5-93b4-37a244cf5e5f}, !- Handle
  Node 699,                               !- Name
  {9e0ac914-03f6-4aa8-8121-e12a135cda2e}, !- Inlet Port
  {c1fe7636-6e8d-411b-b1e3-4ea85f9d9542}; !- Outlet Port

OS:Connection,
  {3f4bc440-a064-41b9-bde3-e91c4132af49}, !- Handle
  {f9b28cbe-9128-48aa-81b1-dc4a82006cd0}, !- Source Object
  3,                                      !- Outlet Port
  {a55ca1c7-3ed5-40b8-8a0d-efcf83cda4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0ac914-03f6-4aa8-8121-e12a135cda2e}, !- Handle
  {a55ca1c7-3ed5-40b8-8a0d-efcf83cda4f7}, !- Source Object
  3,                                      !- Outlet Port
  {18885c02-72e8-47e5-93b4-37a244cf5e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fe7636-6e8d-411b-b1e3-4ea85f9d9542}, !- Handle
  {18885c02-72e8-47e5-93b4-37a244cf5e5f}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1157167a-372d-4be8-ad2f-158cfc19d166}, !- Handle
  Water Use Connections 60,               !- Name
  {8afed584-dcfb-482d-b259-f3e6f29bc5f9}, !- Inlet Node Name
  {33202100-656f-4a3f-98b1-05775eccfe10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e279a20-157b-4bae-ae78-3b279f03b425}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1252088a-232d-47fa-a2b2-6b580a6c02fb}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {5f97514f-b024-4601-ba6a-6577126efcf6}, !- Target Temperature Schedule Name
  {5a0b5ade-1069-4da4-acfe-27ca12dda84d}, !- Sensible Fraction Schedule Name
  {8872cef0-f46a-4d26-91d6-b46936eafc3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a0b5ade-1069-4da4-acfe-27ca12dda84d}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ca8aab0-94d9-4ebf-b4c1-3c4229b46030}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ca8aab0-94d9-4ebf-b4c1-3c4229b46030}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8872cef0-f46a-4d26-91d6-b46936eafc3c}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c50e23e-4563-4682-b90d-0b79f419280e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c50e23e-4563-4682-b90d-0b79f419280e}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f97514f-b024-4601-ba6a-6577126efcf6}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd72bf32-813e-497d-a759-04d2b7aaded5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd72bf32-813e-497d-a759-04d2b7aaded5}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e279a20-157b-4bae-ae78-3b279f03b425}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {1252088a-232d-47fa-a2b2-6b580a6c02fb}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74839bb7-ea15-43e6-83a1-43c83e9d3961}, !- Handle
  Node 700,                               !- Name
  {30fe89d3-50e4-49f3-9aa4-6e363a77df70}, !- Inlet Port
  {8afed584-dcfb-482d-b259-f3e6f29bc5f9}; !- Outlet Port

OS:Connection,
  {30fe89d3-50e4-49f3-9aa4-6e363a77df70}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  63,                                     !- Outlet Port
  {74839bb7-ea15-43e6-83a1-43c83e9d3961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66348b50-a7e1-445d-b353-18f5ede0e684}, !- Handle
  Node 701,                               !- Name
  {33202100-656f-4a3f-98b1-05775eccfe10}, !- Inlet Port
  {8baec9a6-8258-4168-bd18-27584d0ad212}; !- Outlet Port

OS:Connection,
  {8afed584-dcfb-482d-b259-f3e6f29bc5f9}, !- Handle
  {74839bb7-ea15-43e6-83a1-43c83e9d3961}, !- Source Object
  3,                                      !- Outlet Port
  {1157167a-372d-4be8-ad2f-158cfc19d166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33202100-656f-4a3f-98b1-05775eccfe10}, !- Handle
  {1157167a-372d-4be8-ad2f-158cfc19d166}, !- Source Object
  3,                                      !- Outlet Port
  {66348b50-a7e1-445d-b353-18f5ede0e684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8baec9a6-8258-4168-bd18-27584d0ad212}, !- Handle
  {66348b50-a7e1-445d-b353-18f5ede0e684}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6499a93b-f8f3-4bbf-bd90-dacbdd1c1180}, !- Handle
  Water Use Connections 61,               !- Name
  {caf2b452-9746-4aa8-8d13-901cd2401d98}, !- Inlet Node Name
  {eeeb8333-28d0-4e7a-ace7-fa18891056b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5210cce8-abc7-4f39-a5a0-884148bcf98c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ccbb5656-d96e-4d7f-83cf-17ae8855c892}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {b3205127-84db-4137-9278-86ecf9f1db08}, !- Target Temperature Schedule Name
  {7553fef5-224e-4591-9dfc-b122c7c97b54}, !- Sensible Fraction Schedule Name
  {e1e6b8c8-6577-4c9e-80c7-e6f2ea8de2c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7553fef5-224e-4591-9dfc-b122c7c97b54}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9bb2d770-4b30-4d6b-aa4b-6782363c2046}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bb2d770-4b30-4d6b-aa4b-6782363c2046}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1e6b8c8-6577-4c9e-80c7-e6f2ea8de2c1}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d332b0fb-647d-4b14-a92d-de179292dacb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d332b0fb-647d-4b14-a92d-de179292dacb}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3205127-84db-4137-9278-86ecf9f1db08}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e54541b1-5be8-433f-9457-5417f06a42b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e54541b1-5be8-433f-9457-5417f06a42b0}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5210cce8-abc7-4f39-a5a0-884148bcf98c}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {ccbb5656-d96e-4d7f-83cf-17ae8855c892}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6da873ed-0b50-4858-b332-7b9366bad1f3}, !- Handle
  Node 702,                               !- Name
  {fd5d771b-9684-46f5-82b2-a542ec17881e}, !- Inlet Port
  {caf2b452-9746-4aa8-8d13-901cd2401d98}; !- Outlet Port

OS:Connection,
  {fd5d771b-9684-46f5-82b2-a542ec17881e}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  64,                                     !- Outlet Port
  {6da873ed-0b50-4858-b332-7b9366bad1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {044ede8d-5325-44f6-b7f5-acd25d98b899}, !- Handle
  Node 703,                               !- Name
  {eeeb8333-28d0-4e7a-ace7-fa18891056b6}, !- Inlet Port
  {3b7a577c-2667-4f89-8cef-c7b3b367f695}; !- Outlet Port

OS:Connection,
  {caf2b452-9746-4aa8-8d13-901cd2401d98}, !- Handle
  {6da873ed-0b50-4858-b332-7b9366bad1f3}, !- Source Object
  3,                                      !- Outlet Port
  {6499a93b-f8f3-4bbf-bd90-dacbdd1c1180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeb8333-28d0-4e7a-ace7-fa18891056b6}, !- Handle
  {6499a93b-f8f3-4bbf-bd90-dacbdd1c1180}, !- Source Object
  3,                                      !- Outlet Port
  {044ede8d-5325-44f6-b7f5-acd25d98b899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7a577c-2667-4f89-8cef-c7b3b367f695}, !- Handle
  {044ede8d-5325-44f6-b7f5-acd25d98b899}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c9979c56-20ea-499b-bbea-b9d04c2acfc1}, !- Handle
  Water Use Connections 62,               !- Name
  {bcb4a763-42aa-46c9-8bfd-4d00c868ea28}, !- Inlet Node Name
  {9ee19acd-7531-43a4-94cd-f85d56f2ca6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fd69783d-74b8-4d59-b2f9-c59f5059b07e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0143450a-1d70-4cd6-a73d-43cfa6032855}, !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {4dfbe352-3a81-4ead-bf59-ade036482b74}, !- Target Temperature Schedule Name
  {a64344bc-e8e5-4812-97c9-279198aa31aa}, !- Sensible Fraction Schedule Name
  {9b33e5bf-6cda-4b56-9923-fb3db02707d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a64344bc-e8e5-4812-97c9-279198aa31aa}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54700330-1e19-4387-9788-f55aa85b4d69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54700330-1e19-4387-9788-f55aa85b4d69}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b33e5bf-6cda-4b56-9923-fb3db02707d7}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46bffe43-2b83-4b00-8d7e-cb9857dc5e72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46bffe43-2b83-4b00-8d7e-cb9857dc5e72}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4dfbe352-3a81-4ead-bf59-ade036482b74}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e42be531-948d-4b69-8d34-921bea1773a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e42be531-948d-4b69-8d34-921bea1773a2}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fd69783d-74b8-4d59-b2f9-c59f5059b07e}, !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {0143450a-1d70-4cd6-a73d-43cfa6032855}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a52a9290-70e0-4d53-afdd-9224c7069c8f}, !- Handle
  Node 704,                               !- Name
  {d9acea32-4e28-42c7-9c24-61df9a041844}, !- Inlet Port
  {bcb4a763-42aa-46c9-8bfd-4d00c868ea28}; !- Outlet Port

OS:Connection,
  {d9acea32-4e28-42c7-9c24-61df9a041844}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  65,                                     !- Outlet Port
  {a52a9290-70e0-4d53-afdd-9224c7069c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1ddf9a4-f0e5-4bdb-81d5-965985cfcef9}, !- Handle
  Node 705,                               !- Name
  {9ee19acd-7531-43a4-94cd-f85d56f2ca6a}, !- Inlet Port
  {94e4896d-212d-4717-88ae-af66b544f5c1}; !- Outlet Port

OS:Connection,
  {bcb4a763-42aa-46c9-8bfd-4d00c868ea28}, !- Handle
  {a52a9290-70e0-4d53-afdd-9224c7069c8f}, !- Source Object
  3,                                      !- Outlet Port
  {c9979c56-20ea-499b-bbea-b9d04c2acfc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee19acd-7531-43a4-94cd-f85d56f2ca6a}, !- Handle
  {c9979c56-20ea-499b-bbea-b9d04c2acfc1}, !- Source Object
  3,                                      !- Outlet Port
  {b1ddf9a4-f0e5-4bdb-81d5-965985cfcef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e4896d-212d-4717-88ae-af66b544f5c1}, !- Handle
  {b1ddf9a4-f0e5-4bdb-81d5-965985cfcef9}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83f1ad1b-e4e9-49ae-b59a-ebdf24f2dcee}, !- Handle
  Water Use Connections 63,               !- Name
  {17867612-ab48-4dce-91b8-330261bf2c21}, !- Inlet Node Name
  {e8ea4ba9-e9d4-4857-8b42-387dfd2a84ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2220928d-6dba-41df-a378-75d5b1ef6999}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d630e78-4299-4218-ada8-eaa5d06eb185}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {6f493dd8-089d-4202-864a-e59e5b0be73a}, !- Target Temperature Schedule Name
  {6bd4ba99-2b2c-4c67-8d9d-4c20ddf16d12}, !- Sensible Fraction Schedule Name
  {53ff7822-dfc3-444f-a416-51893d7dd438}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bd4ba99-2b2c-4c67-8d9d-4c20ddf16d12}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {49c47d6c-c0a5-4f86-b754-b0105b5802cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c47d6c-c0a5-4f86-b754-b0105b5802cf}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {53ff7822-dfc3-444f-a416-51893d7dd438}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b379d32f-926b-4aa5-918b-15428c7e704f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b379d32f-926b-4aa5-918b-15428c7e704f}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f493dd8-089d-4202-864a-e59e5b0be73a}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b05e6c9e-6479-4d87-9d19-2f3da4be084d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b05e6c9e-6479-4d87-9d19-2f3da4be084d}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2220928d-6dba-41df-a378-75d5b1ef6999}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {1d630e78-4299-4218-ada8-eaa5d06eb185}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82c4c55f-db3b-4861-94d9-a6b97092a250}, !- Handle
  Node 706,                               !- Name
  {843f1825-28c8-45ed-9cbe-9a0388158ed5}, !- Inlet Port
  {17867612-ab48-4dce-91b8-330261bf2c21}; !- Outlet Port

OS:Connection,
  {843f1825-28c8-45ed-9cbe-9a0388158ed5}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  66,                                     !- Outlet Port
  {82c4c55f-db3b-4861-94d9-a6b97092a250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f810b45e-85dd-43ad-81cc-3ef7df1ea054}, !- Handle
  Node 707,                               !- Name
  {e8ea4ba9-e9d4-4857-8b42-387dfd2a84ea}, !- Inlet Port
  {ae078c00-34f1-4c6a-be5d-db675ffd87ad}; !- Outlet Port

OS:Connection,
  {17867612-ab48-4dce-91b8-330261bf2c21}, !- Handle
  {82c4c55f-db3b-4861-94d9-a6b97092a250}, !- Source Object
  3,                                      !- Outlet Port
  {83f1ad1b-e4e9-49ae-b59a-ebdf24f2dcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ea4ba9-e9d4-4857-8b42-387dfd2a84ea}, !- Handle
  {83f1ad1b-e4e9-49ae-b59a-ebdf24f2dcee}, !- Source Object
  3,                                      !- Outlet Port
  {f810b45e-85dd-43ad-81cc-3ef7df1ea054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae078c00-34f1-4c6a-be5d-db675ffd87ad}, !- Handle
  {f810b45e-85dd-43ad-81cc-3ef7df1ea054}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de70badd-d80d-479a-8b5d-ab0b9766e7f4}, !- Handle
  Water Use Connections 64,               !- Name
  {b3519fa2-cc18-4393-bda6-16e78025f761}, !- Inlet Node Name
  {a05442e4-0f93-4f25-beb6-d51722b82761}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d277e1ab-3ffc-4a72-9a43-40f9f84320b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58a25144-c28b-4f8e-85d3-ecaa525ec261}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {021dc461-c9b9-4b02-a523-81c334b504ea}, !- Target Temperature Schedule Name
  {6e27b1cf-7fa1-4118-ab5c-1652a80bd47f}, !- Sensible Fraction Schedule Name
  {adf2c24b-9db4-4452-9f4f-585e50b9f122}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e27b1cf-7fa1-4118-ab5c-1652a80bd47f}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c34802d7-692b-4d03-96ff-99cc5a776cf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c34802d7-692b-4d03-96ff-99cc5a776cf3}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {adf2c24b-9db4-4452-9f4f-585e50b9f122}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4db611c2-37d3-4aca-98a9-12779cdf4156}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4db611c2-37d3-4aca-98a9-12779cdf4156}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {021dc461-c9b9-4b02-a523-81c334b504ea}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78e28ce3-d8bb-4722-9769-eef495603362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78e28ce3-d8bb-4722-9769-eef495603362}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d277e1ab-3ffc-4a72-9a43-40f9f84320b1}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {58a25144-c28b-4f8e-85d3-ecaa525ec261}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83e71897-4bd7-4112-84d8-389b3360df48}, !- Handle
  Node 708,                               !- Name
  {60c43694-40a4-4b74-8dc1-14186f194d30}, !- Inlet Port
  {b3519fa2-cc18-4393-bda6-16e78025f761}; !- Outlet Port

OS:Connection,
  {60c43694-40a4-4b74-8dc1-14186f194d30}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  67,                                     !- Outlet Port
  {83e71897-4bd7-4112-84d8-389b3360df48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f500a46c-0998-47c0-8ac3-fa7dfa93f9e8}, !- Handle
  Node 709,                               !- Name
  {a05442e4-0f93-4f25-beb6-d51722b82761}, !- Inlet Port
  {9582d69b-83b7-4475-829b-764f80f9dc9a}; !- Outlet Port

OS:Connection,
  {b3519fa2-cc18-4393-bda6-16e78025f761}, !- Handle
  {83e71897-4bd7-4112-84d8-389b3360df48}, !- Source Object
  3,                                      !- Outlet Port
  {de70badd-d80d-479a-8b5d-ab0b9766e7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05442e4-0f93-4f25-beb6-d51722b82761}, !- Handle
  {de70badd-d80d-479a-8b5d-ab0b9766e7f4}, !- Source Object
  3,                                      !- Outlet Port
  {f500a46c-0998-47c0-8ac3-fa7dfa93f9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9582d69b-83b7-4475-829b-764f80f9dc9a}, !- Handle
  {f500a46c-0998-47c0-8ac3-fa7dfa93f9e8}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3666692c-aca2-40e6-919e-daf32bccdc9a}, !- Handle
  Water Use Connections 65,               !- Name
  {dbda2ece-0260-4dff-bfd0-04f998835997}, !- Inlet Node Name
  {fd50c68b-f073-4ba4-9bd5-51abce367773}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b299fe55-0e64-40de-b352-9817d323dccd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a7ae670-685b-4668-9c5d-1ae9a51eab37}, !- Handle
  M n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {ad771d8a-a749-4e59-9728-359cb5c04ab2}, !- Target Temperature Schedule Name
  {b5024120-7242-41ef-b828-a80354f048b3}, !- Sensible Fraction Schedule Name
  {19054a6a-d782-4185-9b13-3394e9250e9e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5024120-7242-41ef-b828-a80354f048b3}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {59a5721c-a33e-4b42-89f5-f558f1318073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59a5721c-a33e-4b42-89f5-f558f1318073}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19054a6a-d782-4185-9b13-3394e9250e9e}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d28113be-8159-451a-9b1b-43c2a805f844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d28113be-8159-451a-9b1b-43c2a805f844}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad771d8a-a749-4e59-9728-359cb5c04ab2}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ece1ebfb-d313-49be-91a2-a0ee55c46462}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ece1ebfb-d313-49be-91a2-a0ee55c46462}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b299fe55-0e64-40de-b352-9817d323dccd}, !- Handle
  M n2 apartment Service Water Use 0.15gal/min, !- Name
  {8a7ae670-685b-4668-9c5d-1ae9a51eab37}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9aac89f-ffae-45ca-9673-03369accae6c}, !- Handle
  Node 710,                               !- Name
  {db61dbd2-5bf3-4133-aaa2-6ee016360afe}, !- Inlet Port
  {dbda2ece-0260-4dff-bfd0-04f998835997}; !- Outlet Port

OS:Connection,
  {db61dbd2-5bf3-4133-aaa2-6ee016360afe}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  68,                                     !- Outlet Port
  {a9aac89f-ffae-45ca-9673-03369accae6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0d5229b-8b6e-4786-a048-8d107ed93f87}, !- Handle
  Node 711,                               !- Name
  {fd50c68b-f073-4ba4-9bd5-51abce367773}, !- Inlet Port
  {2ac4e6dc-6de8-4b20-a0f0-c6c68c155397}; !- Outlet Port

OS:Connection,
  {dbda2ece-0260-4dff-bfd0-04f998835997}, !- Handle
  {a9aac89f-ffae-45ca-9673-03369accae6c}, !- Source Object
  3,                                      !- Outlet Port
  {3666692c-aca2-40e6-919e-daf32bccdc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd50c68b-f073-4ba4-9bd5-51abce367773}, !- Handle
  {3666692c-aca2-40e6-919e-daf32bccdc9a}, !- Source Object
  3,                                      !- Outlet Port
  {f0d5229b-8b6e-4786-a048-8d107ed93f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac4e6dc-6de8-4b20-a0f0-c6c68c155397}, !- Handle
  {f0d5229b-8b6e-4786-a048-8d107ed93f87}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7f72c630-d138-4735-824e-fccb7f196fdd}, !- Handle
  Water Use Connections 66,               !- Name
  {216694c0-e8e7-4492-9709-5992e8aa0d84}, !- Inlet Node Name
  {bf53c0fd-42c4-4156-9454-9170eac6644d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a3e1b05-40d5-4987-bba1-ab564821296a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d69f468d-ec7a-4b75-afc0-fe7d2983b04d}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {90248976-076a-43d0-a75b-0d2e69fb083b}, !- Target Temperature Schedule Name
  {669318eb-d509-44b8-8641-1b313fb06f46}, !- Sensible Fraction Schedule Name
  {7c35f255-57e0-488e-ba28-d91f810d28ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {669318eb-d509-44b8-8641-1b313fb06f46}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a554a85-2b5f-4872-b644-9748c718241d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a554a85-2b5f-4872-b644-9748c718241d}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c35f255-57e0-488e-ba28-d91f810d28ff}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30ff9109-6283-4c46-9cc5-cdeff5235ec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30ff9109-6283-4c46-9cc5-cdeff5235ec5}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90248976-076a-43d0-a75b-0d2e69fb083b}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4b62f47-d8f4-4288-ba9a-1df4748ebef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4b62f47-d8f4-4288-ba9a-1df4748ebef3}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a3e1b05-40d5-4987-bba1-ab564821296a}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {d69f468d-ec7a-4b75-afc0-fe7d2983b04d}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8d83dda-1fb6-4e94-a056-56b84521bcce}, !- Handle
  Node 712,                               !- Name
  {61f69e2c-935c-45a6-bed0-134b118a1c82}, !- Inlet Port
  {216694c0-e8e7-4492-9709-5992e8aa0d84}; !- Outlet Port

OS:Connection,
  {61f69e2c-935c-45a6-bed0-134b118a1c82}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  69,                                     !- Outlet Port
  {d8d83dda-1fb6-4e94-a056-56b84521bcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c9c0372-f5c9-425c-a9f9-c077faecad73}, !- Handle
  Node 713,                               !- Name
  {bf53c0fd-42c4-4156-9454-9170eac6644d}, !- Inlet Port
  {f10cc0fc-879c-4187-82c5-fdf2cfe3f5a9}; !- Outlet Port

OS:Connection,
  {216694c0-e8e7-4492-9709-5992e8aa0d84}, !- Handle
  {d8d83dda-1fb6-4e94-a056-56b84521bcce}, !- Source Object
  3,                                      !- Outlet Port
  {7f72c630-d138-4735-824e-fccb7f196fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf53c0fd-42c4-4156-9454-9170eac6644d}, !- Handle
  {7f72c630-d138-4735-824e-fccb7f196fdd}, !- Source Object
  3,                                      !- Outlet Port
  {8c9c0372-f5c9-425c-a9f9-c077faecad73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10cc0fc-879c-4187-82c5-fdf2cfe3f5a9}, !- Handle
  {8c9c0372-f5c9-425c-a9f9-c077faecad73}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b8d385b2-d690-4286-a360-3163f4693d36}, !- Handle
  Water Use Connections 67,               !- Name
  {baa28722-3f75-4972-be36-e9ef1e61e1af}, !- Inlet Node Name
  {e7666653-e36d-43d6-aa9e-11aa05757395}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0f0a857-8a7d-4296-87eb-9bd80bf94787}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35e951ae-6a34-4464-baf6-31b533c0b07e}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {b9899407-e936-4a98-99cc-a7e5ff8d558d}, !- Target Temperature Schedule Name
  {d556927c-2dfa-4e17-9996-a86965381e55}, !- Sensible Fraction Schedule Name
  {360ebc3e-568c-4d7d-b842-6af9a447cc7e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d556927c-2dfa-4e17-9996-a86965381e55}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9308cbe3-af75-4d0a-a7be-5948ff3db401}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9308cbe3-af75-4d0a-a7be-5948ff3db401}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {360ebc3e-568c-4d7d-b842-6af9a447cc7e}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f68a4cc8-9181-4dbf-a242-8c8d85ca02bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f68a4cc8-9181-4dbf-a242-8c8d85ca02bd}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9899407-e936-4a98-99cc-a7e5ff8d558d}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf16594b-dc3f-4f86-a5a9-27053fa3f17f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf16594b-dc3f-4f86-a5a9-27053fa3f17f}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0f0a857-8a7d-4296-87eb-9bd80bf94787}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {35e951ae-6a34-4464-baf6-31b533c0b07e}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {728252cb-e5bb-4775-a740-dcdfaa75c3f6}, !- Handle
  Node 714,                               !- Name
  {a7c4bdb7-dbde-4fde-a934-28ff12808f75}, !- Inlet Port
  {baa28722-3f75-4972-be36-e9ef1e61e1af}; !- Outlet Port

OS:Connection,
  {a7c4bdb7-dbde-4fde-a934-28ff12808f75}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  70,                                     !- Outlet Port
  {728252cb-e5bb-4775-a740-dcdfaa75c3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44332401-4f68-4152-9408-396ff75bdbf1}, !- Handle
  Node 715,                               !- Name
  {e7666653-e36d-43d6-aa9e-11aa05757395}, !- Inlet Port
  {d9a1b649-6416-4251-b27d-2195c749d08c}; !- Outlet Port

OS:Connection,
  {baa28722-3f75-4972-be36-e9ef1e61e1af}, !- Handle
  {728252cb-e5bb-4775-a740-dcdfaa75c3f6}, !- Source Object
  3,                                      !- Outlet Port
  {b8d385b2-d690-4286-a360-3163f4693d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7666653-e36d-43d6-aa9e-11aa05757395}, !- Handle
  {b8d385b2-d690-4286-a360-3163f4693d36}, !- Source Object
  3,                                      !- Outlet Port
  {44332401-4f68-4152-9408-396ff75bdbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a1b649-6416-4251-b27d-2195c749d08c}, !- Handle
  {44332401-4f68-4152-9408-396ff75bdbf1}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc58e89c-2def-4465-9e48-4b328e04ad48}, !- Handle
  Water Use Connections 68,               !- Name
  {2d6f49f5-6269-44b6-b97a-bcc0cd255ef2}, !- Inlet Node Name
  {7e38ca50-c714-4eb3-8317-0069432897d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da6ad1b9-bf0a-4638-a682-de2465b5eabf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f21cb59-fa6a-4cc0-9b97-25a03f5fdef1}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {04b5476d-e9e9-4e48-b3db-cc0e2c94611d}, !- Target Temperature Schedule Name
  {1210cbd8-9c22-4d8c-bc5a-2ae51f659d27}, !- Sensible Fraction Schedule Name
  {c04c6c5f-e4e4-451a-b96b-42bfafd96f16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1210cbd8-9c22-4d8c-bc5a-2ae51f659d27}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec39b6bd-3911-4c41-aac8-1e7c08bb1690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec39b6bd-3911-4c41-aac8-1e7c08bb1690}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c04c6c5f-e4e4-451a-b96b-42bfafd96f16}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {981e1c1a-e44f-4e12-9b92-515a95e63387}; !- Default Day Schedule Name

OS:Schedule:Day,
  {981e1c1a-e44f-4e12-9b92-515a95e63387}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04b5476d-e9e9-4e48-b3db-cc0e2c94611d}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fdb3bd0b-e28f-4883-a570-725bd9543d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdb3bd0b-e28f-4883-a570-725bd9543d7f}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da6ad1b9-bf0a-4638-a682-de2465b5eabf}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {1f21cb59-fa6a-4cc0-9b97-25a03f5fdef1}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {109e6a99-70cb-49ec-8029-2ed7e0237c3f}, !- Handle
  Node 716,                               !- Name
  {579e9df9-3502-47ca-90e5-89346af07f55}, !- Inlet Port
  {2d6f49f5-6269-44b6-b97a-bcc0cd255ef2}; !- Outlet Port

OS:Connection,
  {579e9df9-3502-47ca-90e5-89346af07f55}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  71,                                     !- Outlet Port
  {109e6a99-70cb-49ec-8029-2ed7e0237c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed6e7621-8747-4ed1-8184-5edefda9fa2b}, !- Handle
  Node 717,                               !- Name
  {7e38ca50-c714-4eb3-8317-0069432897d1}, !- Inlet Port
  {0abb6771-aef5-4825-b746-37c41e46d950}; !- Outlet Port

OS:Connection,
  {2d6f49f5-6269-44b6-b97a-bcc0cd255ef2}, !- Handle
  {109e6a99-70cb-49ec-8029-2ed7e0237c3f}, !- Source Object
  3,                                      !- Outlet Port
  {cc58e89c-2def-4465-9e48-4b328e04ad48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e38ca50-c714-4eb3-8317-0069432897d1}, !- Handle
  {cc58e89c-2def-4465-9e48-4b328e04ad48}, !- Source Object
  3,                                      !- Outlet Port
  {ed6e7621-8747-4ed1-8184-5edefda9fa2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abb6771-aef5-4825-b746-37c41e46d950}, !- Handle
  {ed6e7621-8747-4ed1-8184-5edefda9fa2b}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69dd88e0-22f5-40ed-b702-998416492257}, !- Handle
  Water Use Connections 69,               !- Name
  {59b8c30b-db18-45db-89d2-22de33bc8f83}, !- Inlet Node Name
  {3421d931-9bc8-4bad-b805-f46eb1d185ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30a6764f-3c3f-42f9-9f45-8bdbfaeb8228}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21c4a25a-a97e-4cb3-8247-43f6b18d6e39}, !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {25beff7c-4872-4f9b-b753-7991978515ee}, !- Target Temperature Schedule Name
  {bbe6db82-01f4-4677-8d41-b20f014fb5b9}, !- Sensible Fraction Schedule Name
  {1917aa23-9f7d-4451-8291-7371fbe9abd1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbe6db82-01f4-4677-8d41-b20f014fb5b9}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3426ba7-f2f2-4583-91d0-87eb7a37d3c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3426ba7-f2f2-4583-91d0-87eb7a37d3c5}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1917aa23-9f7d-4451-8291-7371fbe9abd1}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7313aa4d-6bcc-4bef-93a2-89b431a6f9f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7313aa4d-6bcc-4bef-93a2-89b431a6f9f0}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25beff7c-4872-4f9b-b753-7991978515ee}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba035eb2-f44b-479e-8c55-9f0c14170551}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba035eb2-f44b-479e-8c55-9f0c14170551}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30a6764f-3c3f-42f9-9f45-8bdbfaeb8228}, !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {21c4a25a-a97e-4cb3-8247-43f6b18d6e39}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cafcc503-dac0-454e-bb75-71ff7b9b938c}, !- Handle
  Node 718,                               !- Name
  {6f155228-ca43-4f30-bd32-0839163fcf62}, !- Inlet Port
  {59b8c30b-db18-45db-89d2-22de33bc8f83}; !- Outlet Port

OS:Connection,
  {6f155228-ca43-4f30-bd32-0839163fcf62}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  72,                                     !- Outlet Port
  {cafcc503-dac0-454e-bb75-71ff7b9b938c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ab13fb5-5c79-4792-8365-a1c0b8edad5f}, !- Handle
  Node 719,                               !- Name
  {3421d931-9bc8-4bad-b805-f46eb1d185ff}, !- Inlet Port
  {db8f27c8-8ca3-493d-8cc7-dd6e120ee97a}; !- Outlet Port

OS:Connection,
  {59b8c30b-db18-45db-89d2-22de33bc8f83}, !- Handle
  {cafcc503-dac0-454e-bb75-71ff7b9b938c}, !- Source Object
  3,                                      !- Outlet Port
  {69dd88e0-22f5-40ed-b702-998416492257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3421d931-9bc8-4bad-b805-f46eb1d185ff}, !- Handle
  {69dd88e0-22f5-40ed-b702-998416492257}, !- Source Object
  3,                                      !- Outlet Port
  {9ab13fb5-5c79-4792-8365-a1c0b8edad5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8f27c8-8ca3-493d-8cc7-dd6e120ee97a}, !- Handle
  {9ab13fb5-5c79-4792-8365-a1c0b8edad5f}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {17e5b2ba-3261-4d17-a91d-b246e869a742}, !- Handle
  Water Use Connections 70,               !- Name
  {d6086334-1863-4d5a-ab29-3a8e2ff2ec8f}, !- Inlet Node Name
  {d46fad72-d3c1-4790-948a-5d91dab3937e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {074b7308-30d0-4000-b055-2d65262830e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ee64f15-4192-4f99-9c2b-40b11d2725be}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {cfe16a4e-30bb-453e-99a0-a33aefe78f43}, !- Target Temperature Schedule Name
  {f62735e7-c98a-4514-a69b-934ebeb8fd71}, !- Sensible Fraction Schedule Name
  {4ff4c93c-96b7-477d-a41a-fe6d8b4bb53c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f62735e7-c98a-4514-a69b-934ebeb8fd71}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da97f804-3745-4c66-b8b2-2ee724759e46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da97f804-3745-4c66-b8b2-2ee724759e46}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ff4c93c-96b7-477d-a41a-fe6d8b4bb53c}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1b4fcf7-94dd-4244-9206-7f5d9aabfe35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1b4fcf7-94dd-4244-9206-7f5d9aabfe35}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfe16a4e-30bb-453e-99a0-a33aefe78f43}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d99f15b1-ddb1-481a-a279-fe699d00854c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d99f15b1-ddb1-481a-a279-fe699d00854c}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {074b7308-30d0-4000-b055-2d65262830e4}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {2ee64f15-4192-4f99-9c2b-40b11d2725be}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2c51245-380b-498c-8134-5e61f6de9002}, !- Handle
  Node 720,                               !- Name
  {af6cb54e-181c-49f3-9706-8820007cc198}, !- Inlet Port
  {d6086334-1863-4d5a-ab29-3a8e2ff2ec8f}; !- Outlet Port

OS:Connection,
  {af6cb54e-181c-49f3-9706-8820007cc198}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  73,                                     !- Outlet Port
  {f2c51245-380b-498c-8134-5e61f6de9002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c643a07-1b47-47cf-8ebe-52c8adb02a34}, !- Handle
  Node 721,                               !- Name
  {d46fad72-d3c1-4790-948a-5d91dab3937e}, !- Inlet Port
  {172506a9-7585-4349-9403-6d8decb99b22}; !- Outlet Port

OS:Connection,
  {d6086334-1863-4d5a-ab29-3a8e2ff2ec8f}, !- Handle
  {f2c51245-380b-498c-8134-5e61f6de9002}, !- Source Object
  3,                                      !- Outlet Port
  {17e5b2ba-3261-4d17-a91d-b246e869a742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46fad72-d3c1-4790-948a-5d91dab3937e}, !- Handle
  {17e5b2ba-3261-4d17-a91d-b246e869a742}, !- Source Object
  3,                                      !- Outlet Port
  {8c643a07-1b47-47cf-8ebe-52c8adb02a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172506a9-7585-4349-9403-6d8decb99b22}, !- Handle
  {8c643a07-1b47-47cf-8ebe-52c8adb02a34}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7aebb155-a6c4-45f4-b823-fd893ece8ebd}, !- Handle
  Water Use Connections 71,               !- Name
  {00dd452f-6ba3-4bde-ab74-43b7401e3cb9}, !- Inlet Node Name
  {1f489eb1-9486-4d59-a1e4-e024dcfc0816}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {146006d7-7462-4414-8093-d82d40b96b3d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6dfed3d-548c-45a5-84fe-ce4d51394ee5}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {b5057d77-965d-4231-9d76-c6a7e6f89a94}, !- Target Temperature Schedule Name
  {8567bd2c-b6cd-4d1d-8af8-3db6d6e7f459}, !- Sensible Fraction Schedule Name
  {b97b47d6-7d6d-453b-98e6-ad4f8108f121}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8567bd2c-b6cd-4d1d-8af8-3db6d6e7f459}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1d86448a-46fb-4865-959f-81b81a5c428d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d86448a-46fb-4865-959f-81b81a5c428d}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b97b47d6-7d6d-453b-98e6-ad4f8108f121}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f6de589-e15e-4223-9502-af8658e4660b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f6de589-e15e-4223-9502-af8658e4660b}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5057d77-965d-4231-9d76-c6a7e6f89a94}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0cdef811-ae2a-4b79-a460-48a599a0ac04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cdef811-ae2a-4b79-a460-48a599a0ac04}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {146006d7-7462-4414-8093-d82d40b96b3d}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {b6dfed3d-548c-45a5-84fe-ce4d51394ee5}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1e07f8e-d392-419e-b3ba-81cf9e4b95b7}, !- Handle
  Node 722,                               !- Name
  {e3afc892-a0e6-42d4-90a6-d66ae05d8b90}, !- Inlet Port
  {00dd452f-6ba3-4bde-ab74-43b7401e3cb9}; !- Outlet Port

OS:Connection,
  {e3afc892-a0e6-42d4-90a6-d66ae05d8b90}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  74,                                     !- Outlet Port
  {b1e07f8e-d392-419e-b3ba-81cf9e4b95b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {551ce39f-8385-4f04-84d5-b1600d305e1e}, !- Handle
  Node 723,                               !- Name
  {1f489eb1-9486-4d59-a1e4-e024dcfc0816}, !- Inlet Port
  {7f702925-32fd-4b27-9b4a-61eeed606bb1}; !- Outlet Port

OS:Connection,
  {00dd452f-6ba3-4bde-ab74-43b7401e3cb9}, !- Handle
  {b1e07f8e-d392-419e-b3ba-81cf9e4b95b7}, !- Source Object
  3,                                      !- Outlet Port
  {7aebb155-a6c4-45f4-b823-fd893ece8ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f489eb1-9486-4d59-a1e4-e024dcfc0816}, !- Handle
  {7aebb155-a6c4-45f4-b823-fd893ece8ebd}, !- Source Object
  3,                                      !- Outlet Port
  {551ce39f-8385-4f04-84d5-b1600d305e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f702925-32fd-4b27-9b4a-61eeed606bb1}, !- Handle
  {551ce39f-8385-4f04-84d5-b1600d305e1e}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8357e742-22aa-4d4d-a94f-5d715946082a}, !- Handle
  Water Use Connections 72,               !- Name
  {b561b821-a1e6-4063-bedc-c3bb37825298}, !- Inlet Node Name
  {51709d06-07e8-43ab-8ab2-c60a2469864a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ce9a5ab-4a10-4021-a077-bbd0eebbb2fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8f14cff-2192-455e-b174-3f2ed0791767}, !- Handle
  Office Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {1153195e-da1c-427d-9d54-2a5acd13e6fa}, !- Target Temperature Schedule Name
  {7e5cc957-eee8-4d4d-a977-8f394aaa2f28}, !- Sensible Fraction Schedule Name
  {81884475-c065-4ebc-9547-dfc48e8fa867}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e5cc957-eee8-4d4d-a977-8f394aaa2f28}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90d008d1-fb62-4dae-865f-3a5515143277}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d008d1-fb62-4dae-865f-3a5515143277}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81884475-c065-4ebc-9547-dfc48e8fa867}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3cf5c12-a3b0-45f3-8e73-651bddd36282}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3cf5c12-a3b0-45f3-8e73-651bddd36282}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1153195e-da1c-427d-9d54-2a5acd13e6fa}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5bc33c1a-4e4c-45db-99ff-d68894eed759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bc33c1a-4e4c-45db-99ff-d68894eed759}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ce9a5ab-4a10-4021-a077-bbd0eebbb2fd}, !- Handle
  Office Service Water Use 0.15gal/min,   !- Name
  {f8f14cff-2192-455e-b174-3f2ed0791767}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68d0dc72-3e27-49e6-a869-f74b6c85d4ec}, !- Handle
  Node 724,                               !- Name
  {2657a84c-10df-470a-915a-56f08199f7d2}, !- Inlet Port
  {b561b821-a1e6-4063-bedc-c3bb37825298}; !- Outlet Port

OS:Connection,
  {2657a84c-10df-470a-915a-56f08199f7d2}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  75,                                     !- Outlet Port
  {68d0dc72-3e27-49e6-a869-f74b6c85d4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8c29eed-75db-4ad0-8798-e34f7889b19f}, !- Handle
  Node 725,                               !- Name
  {51709d06-07e8-43ab-8ab2-c60a2469864a}, !- Inlet Port
  {4ffd52da-6f8d-4f48-801e-3d5594b02be8}; !- Outlet Port

OS:Connection,
  {b561b821-a1e6-4063-bedc-c3bb37825298}, !- Handle
  {68d0dc72-3e27-49e6-a869-f74b6c85d4ec}, !- Source Object
  3,                                      !- Outlet Port
  {8357e742-22aa-4d4d-a94f-5d715946082a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51709d06-07e8-43ab-8ab2-c60a2469864a}, !- Handle
  {8357e742-22aa-4d4d-a94f-5d715946082a}, !- Source Object
  3,                                      !- Outlet Port
  {b8c29eed-75db-4ad0-8798-e34f7889b19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffd52da-6f8d-4f48-801e-3d5594b02be8}, !- Handle
  {b8c29eed-75db-4ad0-8798-e34f7889b19f}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b794b885-5153-4f6b-a352-98de858cbd7d}, !- Handle
  Water Use Connections 73,               !- Name
  {db861525-aa07-4d5e-bb77-372fc8a15f5f}, !- Inlet Node Name
  {97675bb8-e04c-4abf-9a61-27b40ed717b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcd5431b-90b5-4db5-b471-65e64abbc97b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eed758c9-1fb8-4b0f-a9dd-a0e3258ea25f}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d1f54be6-6099-4a6a-bc80-2cb46e204c5a}, !- Target Temperature Schedule Name
  {b63ea850-3e56-4274-bd9c-3ffe686c6c6d}, !- Sensible Fraction Schedule Name
  {5d95229c-7148-4cee-b4bd-f4a1ab63bbb1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b63ea850-3e56-4274-bd9c-3ffe686c6c6d}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {709e5459-f7d6-4ca1-bb6e-81f218a6268c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {709e5459-f7d6-4ca1-bb6e-81f218a6268c}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d95229c-7148-4cee-b4bd-f4a1ab63bbb1}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14419553-b5d9-4c2f-923c-19f1c441e516}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14419553-b5d9-4c2f-923c-19f1c441e516}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1f54be6-6099-4a6a-bc80-2cb46e204c5a}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03586b3c-0b56-443e-b857-431ccc57f754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03586b3c-0b56-443e-b857-431ccc57f754}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcd5431b-90b5-4db5-b471-65e64abbc97b}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {eed758c9-1fb8-4b0f-a9dd-a0e3258ea25f}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d58bee8e-9338-422e-a93c-7fe6a7acde50}, !- Handle
  Node 726,                               !- Name
  {16b6799b-0fa7-4780-b9e1-94aa18a26e4f}, !- Inlet Port
  {db861525-aa07-4d5e-bb77-372fc8a15f5f}; !- Outlet Port

OS:Connection,
  {16b6799b-0fa7-4780-b9e1-94aa18a26e4f}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  76,                                     !- Outlet Port
  {d58bee8e-9338-422e-a93c-7fe6a7acde50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {555acc28-efd5-44e3-814c-bdb6705297a7}, !- Handle
  Node 727,                               !- Name
  {97675bb8-e04c-4abf-9a61-27b40ed717b5}, !- Inlet Port
  {bd5ad541-c9a2-4ce7-9f6c-385c6a708690}; !- Outlet Port

OS:Connection,
  {db861525-aa07-4d5e-bb77-372fc8a15f5f}, !- Handle
  {d58bee8e-9338-422e-a93c-7fe6a7acde50}, !- Source Object
  3,                                      !- Outlet Port
  {b794b885-5153-4f6b-a352-98de858cbd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97675bb8-e04c-4abf-9a61-27b40ed717b5}, !- Handle
  {b794b885-5153-4f6b-a352-98de858cbd7d}, !- Source Object
  3,                                      !- Outlet Port
  {555acc28-efd5-44e3-814c-bdb6705297a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5ad541-c9a2-4ce7-9f6c-385c6a708690}, !- Handle
  {555acc28-efd5-44e3-814c-bdb6705297a7}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ad81c1d1-4806-42e1-9a11-5d53d7ff4297}, !- Handle
  Water Use Connections 74,               !- Name
  {08f1dcf2-80d2-4d0e-a539-ba4fa35796a5}, !- Inlet Node Name
  {01b590e1-c6cf-422b-8d86-9302f7aefd3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3da84b9-34d2-4a55-8d9f-db8358ec8444}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26640ec7-25c1-4463-b6c2-f8fe72725b1b}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {6ea7a6ef-6862-4020-85e7-c4934360b909}, !- Target Temperature Schedule Name
  {d7a0aacb-03fe-466d-8d67-38fde2ff54ba}, !- Sensible Fraction Schedule Name
  {9aea7c11-b679-4750-97ec-5daefef023b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7a0aacb-03fe-466d-8d67-38fde2ff54ba}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88b90d99-5011-419a-932c-4eacdfcba7ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b90d99-5011-419a-932c-4eacdfcba7ab}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9aea7c11-b679-4750-97ec-5daefef023b7}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c5989c9-7440-4ba5-8758-f94bafe80158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c5989c9-7440-4ba5-8758-f94bafe80158}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ea7a6ef-6862-4020-85e7-c4934360b909}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {290290e3-78a1-4027-953c-5a0032ef2f09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {290290e3-78a1-4027-953c-5a0032ef2f09}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3da84b9-34d2-4a55-8d9f-db8358ec8444}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {26640ec7-25c1-4463-b6c2-f8fe72725b1b}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {354cc547-70de-4797-965d-956fa3ff61d7}, !- Handle
  Node 728,                               !- Name
  {9c1bfa79-4f16-4d83-9a8d-342f781617d1}, !- Inlet Port
  {08f1dcf2-80d2-4d0e-a539-ba4fa35796a5}; !- Outlet Port

OS:Connection,
  {9c1bfa79-4f16-4d83-9a8d-342f781617d1}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  77,                                     !- Outlet Port
  {354cc547-70de-4797-965d-956fa3ff61d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1ce2e54-04f4-4f3c-838c-0d7f30c25ec1}, !- Handle
  Node 729,                               !- Name
  {01b590e1-c6cf-422b-8d86-9302f7aefd3e}, !- Inlet Port
  {6458301c-20b8-4541-aeac-d8f33beb81a7}; !- Outlet Port

OS:Connection,
  {08f1dcf2-80d2-4d0e-a539-ba4fa35796a5}, !- Handle
  {354cc547-70de-4797-965d-956fa3ff61d7}, !- Source Object
  3,                                      !- Outlet Port
  {ad81c1d1-4806-42e1-9a11-5d53d7ff4297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b590e1-c6cf-422b-8d86-9302f7aefd3e}, !- Handle
  {ad81c1d1-4806-42e1-9a11-5d53d7ff4297}, !- Source Object
  3,                                      !- Outlet Port
  {b1ce2e54-04f4-4f3c-838c-0d7f30c25ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6458301c-20b8-4541-aeac-d8f33beb81a7}, !- Handle
  {b1ce2e54-04f4-4f3c-838c-0d7f30c25ec1}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0a356f0-eaeb-45a9-8077-663d9b3cfd85}, !- Handle
  Water Use Connections 75,               !- Name
  {7058480f-aa63-4f74-afbf-095e3971638f}, !- Inlet Node Name
  {f30f75ad-7f16-4e1a-b53b-a10b6b681ee2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {220c0efb-229b-416c-aa2b-1e1a1a7e317f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3c9f24e-93c1-4edd-b778-6b4b18dba763}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {1b37f2b9-9f56-4006-bbe0-6cf33fe7cd34}, !- Target Temperature Schedule Name
  {6f124c7c-0838-4bc4-b6e0-7e51dd7a861c}, !- Sensible Fraction Schedule Name
  {6b619987-c310-4459-adc9-aec4e218618e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f124c7c-0838-4bc4-b6e0-7e51dd7a861c}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {63c70ba4-8e20-461c-bf0f-355fa34945a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c70ba4-8e20-461c-bf0f-355fa34945a0}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b619987-c310-4459-adc9-aec4e218618e}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1be43702-fcf6-4c93-9175-9c44762dae57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1be43702-fcf6-4c93-9175-9c44762dae57}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b37f2b9-9f56-4006-bbe0-6cf33fe7cd34}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3a8549e5-28b5-451b-90b3-ecfe26c7cb27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a8549e5-28b5-451b-90b3-ecfe26c7cb27}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {220c0efb-229b-416c-aa2b-1e1a1a7e317f}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {e3c9f24e-93c1-4edd-b778-6b4b18dba763}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4193a42-e632-4d67-9542-27a62ed403de}, !- Handle
  Node 730,                               !- Name
  {8641ab8f-3591-4fa1-a445-fd9a14c844ee}, !- Inlet Port
  {7058480f-aa63-4f74-afbf-095e3971638f}; !- Outlet Port

OS:Connection,
  {8641ab8f-3591-4fa1-a445-fd9a14c844ee}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  78,                                     !- Outlet Port
  {a4193a42-e632-4d67-9542-27a62ed403de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b94a3864-2624-44ef-9f1c-4f5df1d28815}, !- Handle
  Node 731,                               !- Name
  {f30f75ad-7f16-4e1a-b53b-a10b6b681ee2}, !- Inlet Port
  {9b6cfa91-3323-4a68-9b31-600adbf62839}; !- Outlet Port

OS:Connection,
  {7058480f-aa63-4f74-afbf-095e3971638f}, !- Handle
  {a4193a42-e632-4d67-9542-27a62ed403de}, !- Source Object
  3,                                      !- Outlet Port
  {a0a356f0-eaeb-45a9-8077-663d9b3cfd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30f75ad-7f16-4e1a-b53b-a10b6b681ee2}, !- Handle
  {a0a356f0-eaeb-45a9-8077-663d9b3cfd85}, !- Source Object
  3,                                      !- Outlet Port
  {b94a3864-2624-44ef-9f1c-4f5df1d28815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6cfa91-3323-4a68-9b31-600adbf62839}, !- Handle
  {b94a3864-2624-44ef-9f1c-4f5df1d28815}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6215bc2-0a72-4201-a94e-2056d2239c1e}, !- Handle
  Water Use Connections 76,               !- Name
  {08bccee9-8a0d-4676-aa63-86178123e531}, !- Inlet Node Name
  {95966d86-82d3-4d30-920e-881fb95a4344}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4e811b6-ed23-4ff0-8ef3-2eb9473c2f3d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {87735cfa-b0d2-4005-b66e-3f4cba8bee99}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {4258b508-743b-4a64-921b-89b9f99075ee}, !- Target Temperature Schedule Name
  {21783e8c-27ff-4f13-9e12-3bc697d1bd52}, !- Sensible Fraction Schedule Name
  {e9b8f399-626d-495d-864f-169f3ddd70c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21783e8c-27ff-4f13-9e12-3bc697d1bd52}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02b17d11-ed54-4925-a3a4-fe0ad94a60c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02b17d11-ed54-4925-a3a4-fe0ad94a60c2}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9b8f399-626d-495d-864f-169f3ddd70c9}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d55c9a9a-2be7-4054-8000-d4ada3550478}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d55c9a9a-2be7-4054-8000-d4ada3550478}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4258b508-743b-4a64-921b-89b9f99075ee}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a557c933-9d60-45bd-baa0-f556ed908a18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a557c933-9d60-45bd-baa0-f556ed908a18}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a4e811b6-ed23-4ff0-8ef3-2eb9473c2f3d}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {87735cfa-b0d2-4005-b66e-3f4cba8bee99}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {888151fb-1d68-4db4-9e34-f451848e5010}, !- Handle
  Node 732,                               !- Name
  {3a776a29-38ae-4a08-a599-9ae41afeda5b}, !- Inlet Port
  {08bccee9-8a0d-4676-aa63-86178123e531}; !- Outlet Port

OS:Connection,
  {3a776a29-38ae-4a08-a599-9ae41afeda5b}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  79,                                     !- Outlet Port
  {888151fb-1d68-4db4-9e34-f451848e5010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f99e5dd-91e3-4484-ab81-699a8320e9ac}, !- Handle
  Node 733,                               !- Name
  {95966d86-82d3-4d30-920e-881fb95a4344}, !- Inlet Port
  {47480b9f-ed44-43dd-9e98-1aebe1180446}; !- Outlet Port

OS:Connection,
  {08bccee9-8a0d-4676-aa63-86178123e531}, !- Handle
  {888151fb-1d68-4db4-9e34-f451848e5010}, !- Source Object
  3,                                      !- Outlet Port
  {f6215bc2-0a72-4201-a94e-2056d2239c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95966d86-82d3-4d30-920e-881fb95a4344}, !- Handle
  {f6215bc2-0a72-4201-a94e-2056d2239c1e}, !- Source Object
  3,                                      !- Outlet Port
  {0f99e5dd-91e3-4484-ab81-699a8320e9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47480b9f-ed44-43dd-9e98-1aebe1180446}, !- Handle
  {0f99e5dd-91e3-4484-ab81-699a8320e9ac}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c756506b-52d9-4731-8ddd-1ec382e1fc59}, !- Handle
  Water Use Connections 77,               !- Name
  {3b0a14ed-9e63-4d46-b7ca-56826830af2c}, !- Inlet Node Name
  {90dde1e5-76b5-41b6-b2a6-37c6e5ffccbb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac3fdbb8-fd9c-491e-bf65-869eb3eca9de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a4a57a7-a856-4964-aaa9-f9cb4e61ba5f}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {583bec03-8ad9-4b70-ac43-da567c2d8eb3}, !- Target Temperature Schedule Name
  {9bd92c22-4976-42c8-befc-3bb7a53c85dd}, !- Sensible Fraction Schedule Name
  {84827861-af29-400e-91c8-d2e5663a5667}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bd92c22-4976-42c8-befc-3bb7a53c85dd}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95afaa3e-4497-47ed-afa7-6e207781ac20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95afaa3e-4497-47ed-afa7-6e207781ac20}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84827861-af29-400e-91c8-d2e5663a5667}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c90a400-31ca-44f2-b86d-92f50a7d66fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c90a400-31ca-44f2-b86d-92f50a7d66fb}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {583bec03-8ad9-4b70-ac43-da567c2d8eb3}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a197e97d-0b51-4a6d-bd65-deef376b9ee8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a197e97d-0b51-4a6d-bd65-deef376b9ee8}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac3fdbb8-fd9c-491e-bf65-869eb3eca9de}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {1a4a57a7-a856-4964-aaa9-f9cb4e61ba5f}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9672748-5b62-454e-9c0f-68ac484a9e1c}, !- Handle
  Node 734,                               !- Name
  {ff5c7e94-206d-476a-a763-4ae50244401c}, !- Inlet Port
  {3b0a14ed-9e63-4d46-b7ca-56826830af2c}; !- Outlet Port

OS:Connection,
  {ff5c7e94-206d-476a-a763-4ae50244401c}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  80,                                     !- Outlet Port
  {d9672748-5b62-454e-9c0f-68ac484a9e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb47be8-2d7b-4fa9-8ef1-09eb12f43abd}, !- Handle
  Node 735,                               !- Name
  {90dde1e5-76b5-41b6-b2a6-37c6e5ffccbb}, !- Inlet Port
  {ef516694-b9f5-4f9f-893a-1f6122809285}; !- Outlet Port

OS:Connection,
  {3b0a14ed-9e63-4d46-b7ca-56826830af2c}, !- Handle
  {d9672748-5b62-454e-9c0f-68ac484a9e1c}, !- Source Object
  3,                                      !- Outlet Port
  {c756506b-52d9-4731-8ddd-1ec382e1fc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90dde1e5-76b5-41b6-b2a6-37c6e5ffccbb}, !- Handle
  {c756506b-52d9-4731-8ddd-1ec382e1fc59}, !- Source Object
  3,                                      !- Outlet Port
  {dcb47be8-2d7b-4fa9-8ef1-09eb12f43abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef516694-b9f5-4f9f-893a-1f6122809285}, !- Handle
  {dcb47be8-2d7b-4fa9-8ef1-09eb12f43abd}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4a985870-d3de-4018-82c9-eefbbe116f84}, !- Handle
  Water Use Connections 78,               !- Name
  {a9307391-e241-4bc2-9d63-bcdc5422987d}, !- Inlet Node Name
  {ee54eafd-7688-405c-a685-1bc1f477c9f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22d36ee1-f05e-447e-aca8-c8dfe3a1a409}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {775a4ca0-03b3-4d2b-b2d2-07e50fc34dda}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {ef15f1f7-b376-4627-97c9-deb153d93fef}, !- Target Temperature Schedule Name
  {423ca9ea-8c49-4fc3-ae99-9a8ec80f608c}, !- Sensible Fraction Schedule Name
  {83050efd-3aa7-415e-b66e-856785883596}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {423ca9ea-8c49-4fc3-ae99-9a8ec80f608c}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b492e4-2faf-4ecc-b5d3-b9624379e47d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b492e4-2faf-4ecc-b5d3-b9624379e47d}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83050efd-3aa7-415e-b66e-856785883596}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb3e1724-e756-4b44-b123-3937a5b34eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb3e1724-e756-4b44-b123-3937a5b34eae}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef15f1f7-b376-4627-97c9-deb153d93fef}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ef2ec55-882c-42ab-942b-0812ea68464d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ef2ec55-882c-42ab-942b-0812ea68464d}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {22d36ee1-f05e-447e-aca8-c8dfe3a1a409}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {775a4ca0-03b3-4d2b-b2d2-07e50fc34dda}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2c18bd0-1701-449c-87aa-8c3bb45859e6}, !- Handle
  Node 736,                               !- Name
  {a8dfc980-bdc8-4c40-bf6e-485624e46032}, !- Inlet Port
  {a9307391-e241-4bc2-9d63-bcdc5422987d}; !- Outlet Port

OS:Connection,
  {a8dfc980-bdc8-4c40-bf6e-485624e46032}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  81,                                     !- Outlet Port
  {e2c18bd0-1701-449c-87aa-8c3bb45859e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a689680-3b41-4865-a158-04136c7207c8}, !- Handle
  Node 737,                               !- Name
  {ee54eafd-7688-405c-a685-1bc1f477c9f6}, !- Inlet Port
  {9e916576-bc4e-4521-a41d-cf422b9bd5cd}; !- Outlet Port

OS:Connection,
  {a9307391-e241-4bc2-9d63-bcdc5422987d}, !- Handle
  {e2c18bd0-1701-449c-87aa-8c3bb45859e6}, !- Source Object
  3,                                      !- Outlet Port
  {4a985870-d3de-4018-82c9-eefbbe116f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee54eafd-7688-405c-a685-1bc1f477c9f6}, !- Handle
  {4a985870-d3de-4018-82c9-eefbbe116f84}, !- Source Object
  3,                                      !- Outlet Port
  {4a689680-3b41-4865-a158-04136c7207c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e916576-bc4e-4521-a41d-cf422b9bd5cd}, !- Handle
  {4a689680-3b41-4865-a158-04136c7207c8}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b66893c4-dc75-4873-94a2-1848327e70da}, !- Handle
  Water Use Connections 79,               !- Name
  {cc51aadd-6ae7-41db-948b-bb81b6a0c820}, !- Inlet Node Name
  {3dd4a716-98c9-47b0-b093-a447cb40a392}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {581b4dc9-2bb4-4ab9-8ea1-827bbe11a306}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5091a9c1-6bab-490f-b146-4bcbeee2f020}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c4c97fb6-c222-4ce1-bdd5-3e47b87b097b}, !- Target Temperature Schedule Name
  {30b9d801-79dc-409c-a26f-e38db005c650}, !- Sensible Fraction Schedule Name
  {50bc958c-41e8-4505-8371-869d89270e1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {30b9d801-79dc-409c-a26f-e38db005c650}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {553e6a25-931b-44a3-a764-e240a8446b60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {553e6a25-931b-44a3-a764-e240a8446b60}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50bc958c-41e8-4505-8371-869d89270e1e}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd1e9d56-ac66-4e63-a14b-c809d2a71863}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd1e9d56-ac66-4e63-a14b-c809d2a71863}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4c97fb6-c222-4ce1-bdd5-3e47b87b097b}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1fb0c91c-59ed-44e7-ae16-f5a31b4d5631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fb0c91c-59ed-44e7-ae16-f5a31b4d5631}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {581b4dc9-2bb4-4ab9-8ea1-827bbe11a306}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {5091a9c1-6bab-490f-b146-4bcbeee2f020}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7c2d93fd-96a0-4721-9c4f-6d992695c9dd}, !- Handle
  Node 738,                               !- Name
  {efe4c766-af3f-46e4-827e-97916b232ba9}, !- Inlet Port
  {cc51aadd-6ae7-41db-948b-bb81b6a0c820}; !- Outlet Port

OS:Connection,
  {efe4c766-af3f-46e4-827e-97916b232ba9}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  82,                                     !- Outlet Port
  {7c2d93fd-96a0-4721-9c4f-6d992695c9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9705b76c-d478-4d1b-a342-6df1e9e928b5}, !- Handle
  Node 739,                               !- Name
  {3dd4a716-98c9-47b0-b093-a447cb40a392}, !- Inlet Port
  {f67e9e2b-e8f8-40ef-a060-ea16c4dec8fe}; !- Outlet Port

OS:Connection,
  {cc51aadd-6ae7-41db-948b-bb81b6a0c820}, !- Handle
  {7c2d93fd-96a0-4721-9c4f-6d992695c9dd}, !- Source Object
  3,                                      !- Outlet Port
  {b66893c4-dc75-4873-94a2-1848327e70da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd4a716-98c9-47b0-b093-a447cb40a392}, !- Handle
  {b66893c4-dc75-4873-94a2-1848327e70da}, !- Source Object
  3,                                      !- Outlet Port
  {9705b76c-d478-4d1b-a342-6df1e9e928b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67e9e2b-e8f8-40ef-a060-ea16c4dec8fe}, !- Handle
  {9705b76c-d478-4d1b-a342-6df1e9e928b5}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7efcf21-6079-41f3-b782-f16e29800a68}, !- Handle
  Water Use Connections 80,               !- Name
  {1769a3e3-3a7f-49e4-84e1-1503fac75839}, !- Inlet Node Name
  {cf5d01be-34dd-4770-889b-6574f3e0a1a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2b26533-2300-449c-8d3f-aadf44ae1c00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9aef69a0-22fc-4669-a897-6a129f6205a2}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {7821314c-8b56-4563-a733-5d8ac0bb8ffd}, !- Target Temperature Schedule Name
  {8195dd9e-ede1-4225-8646-f91bf71967f4}, !- Sensible Fraction Schedule Name
  {94604b72-9f35-4caa-87f5-ab08831ff09c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8195dd9e-ede1-4225-8646-f91bf71967f4}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {60435ff1-3b92-43f3-a131-b843f3241913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60435ff1-3b92-43f3-a131-b843f3241913}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94604b72-9f35-4caa-87f5-ab08831ff09c}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec61eae2-25c1-4d48-895d-58e9775321a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec61eae2-25c1-4d48-895d-58e9775321a0}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7821314c-8b56-4563-a733-5d8ac0bb8ffd}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6be712fe-4276-4315-bb21-b0704f6aa3e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6be712fe-4276-4315-bb21-b0704f6aa3e3}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2b26533-2300-449c-8d3f-aadf44ae1c00}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {9aef69a0-22fc-4669-a897-6a129f6205a2}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {5cdc8044-cf87-49f4-bca6-7ee228bdf0ff}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {372f1cfa-db2c-4048-acae-56b557b6e2e8}, !- Handle
  Node 740,                               !- Name
  {2a0639ef-72fb-4ab9-8b19-177d6d779ad7}, !- Inlet Port
  {1769a3e3-3a7f-49e4-84e1-1503fac75839}; !- Outlet Port

OS:Connection,
  {2a0639ef-72fb-4ab9-8b19-177d6d779ad7}, !- Handle
  {f60b1b67-b169-4cfd-8a10-db36f1f418a8}, !- Source Object
  83,                                     !- Outlet Port
  {372f1cfa-db2c-4048-acae-56b557b6e2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4730ff94-0cc9-4130-b4b6-29016194778d}, !- Handle
  Node 741,                               !- Name
  {cf5d01be-34dd-4770-889b-6574f3e0a1a2}, !- Inlet Port
  {241b985c-0010-4195-9eb2-c92924cfc9ae}; !- Outlet Port

OS:Connection,
  {1769a3e3-3a7f-49e4-84e1-1503fac75839}, !- Handle
  {372f1cfa-db2c-4048-acae-56b557b6e2e8}, !- Source Object
  3,                                      !- Outlet Port
  {a7efcf21-6079-41f3-b782-f16e29800a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf5d01be-34dd-4770-889b-6574f3e0a1a2}, !- Handle
  {a7efcf21-6079-41f3-b782-f16e29800a68}, !- Source Object
  3,                                      !- Outlet Port
  {4730ff94-0cc9-4130-b4b6-29016194778d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {241b985c-0010-4195-9eb2-c92924cfc9ae}, !- Handle
  {4730ff94-0cc9-4130-b4b6-29016194778d}, !- Source Object
  3,                                      !- Outlet Port
  {815abe15-b74b-4adb-8f10-5c7ac0b1219c}, !- Target Object
  83;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {cb28f05a-8887-4103-848d-69a108b16291}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {bd363cd2-6170-4ec5-8976-da45027b95e8}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9f8d335d-ea1f-4568-a8f6-d639aa381dfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f8d335d-ea1f-4568-a8f6-d639aa381dfc}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {02519a35-e0f1-48e4-a498-858ffc148c18}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3afda754-11bb-4792-854c-78f941a1874f}, !- Control Zone or Zone List Name
  {9e06923e-3940-4e80-8597-4e9bb1d4fc2e}, !- Cooling Control Zone or Zone List Name
  {a0256bbf-c4be-4efa-802d-cd558ba94d46}, !- Heating Control Zone or Zone List Name
  {4b3230c7-620c-407f-b8b6-04d1a16ff751}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3afda754-11bb-4792-854c-78f941a1874f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9e06923e-3940-4e80-8597-4e9bb1d4fc2e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0256bbf-c4be-4efa-802d-cd558ba94d46}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b3230c7-620c-407f-b8b6-04d1a16ff751}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {994e0ff0-e6cd-43dc-8c54-c206685ed1fc}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {9ca6cc24-3250-412a-b9b8-216a9e8b6c28}, !- Schedule Type Limits Name
  {c3ebe0e4-0c12-4972-86be-c366ac79160d}, !- Default Day Schedule Name
  {6ea6b94e-da93-4ba6-96d8-a2c36a8542ee}, !- Summer Design Day Schedule Name
  {56718f64-2c1a-4f61-ace8-b447db0adf00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3ebe0e4-0c12-4972-86be-c366ac79160d}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {9ca6cc24-3250-412a-b9b8-216a9e8b6c28}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {593182aa-a96f-457a-a2a3-b66739e89a72}, !- Handle
  {994e0ff0-e6cd-43dc-8c54-c206685ed1fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  282.49841523227082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  80,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 06:23:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 06:23:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23976210-54aa-4d7a-a05e-9ebacf2afbe1}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56718f64-2c1a-4f61-ace8-b447db0adf00}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {9ca6cc24-3250-412a-b9b8-216a9e8b6c28}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {353be441-a180-43ea-9867-ab4b8bef0413}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ea6b94e-da93-4ba6-96d8-a2c36a8542ee}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {9ca6cc24-3250-412a-b9b8-216a9e8b6c28}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d9bf725c-df81-407a-bf29-96551debb5c8}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {61712e50-227b-4ded-a872-3a8780da9fb5}, !- Supply Air Inlet Node
  {0d6f6635-4047-462a-b375-42fc939e8c71}, !- Supply Air Outlet Node
  {b734d517-f146-4dea-b14b-8e35d584cbca}, !- Exhaust Air Inlet Node
  {a2b09d50-d633-470d-bbeb-aa9fe94cb87e}, !- Exhaust Air Outlet Node
  1593.95660329891,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {482b7a02-6fef-4d15-8f9a-c3b04b71f6b8}, !- Handle
  Node 743,                               !- Name
  {0d6f6635-4047-462a-b375-42fc939e8c71}, !- Inlet Port
  {5a0d94cc-0dce-4ca8-bae5-1c4f7a49e1c4}; !- Outlet Port

OS:Connection,
  {61712e50-227b-4ded-a872-3a8780da9fb5}, !- Handle
  {cd165e2e-a7fd-407a-8e99-d8e89180a7e1}, !- Source Object
  3,                                      !- Outlet Port
  {d9bf725c-df81-407a-bf29-96551debb5c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0d6f6635-4047-462a-b375-42fc939e8c71}, !- Handle
  {d9bf725c-df81-407a-bf29-96551debb5c8}, !- Source Object
  13,                                     !- Outlet Port
  {482b7a02-6fef-4d15-8f9a-c3b04b71f6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0d94cc-0dce-4ca8-bae5-1c4f7a49e1c4}, !- Handle
  {482b7a02-6fef-4d15-8f9a-c3b04b71f6b8}, !- Source Object
  3,                                      !- Outlet Port
  {43292796-4f9f-4cbc-b3dc-1fe8100b473f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {617a6708-687f-4a22-86cc-e73cfa0ddf4d}, !- Handle
  Node 744,                               !- Name
  {5a277a2c-13f8-4637-a1e4-d5e770935f39}, !- Inlet Port
  {b734d517-f146-4dea-b14b-8e35d584cbca}; !- Outlet Port

OS:Connection,
  {5a277a2c-13f8-4637-a1e4-d5e770935f39}, !- Handle
  {43292796-4f9f-4cbc-b3dc-1fe8100b473f}, !- Source Object
  7,                                      !- Outlet Port
  {617a6708-687f-4a22-86cc-e73cfa0ddf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b734d517-f146-4dea-b14b-8e35d584cbca}, !- Handle
  {617a6708-687f-4a22-86cc-e73cfa0ddf4d}, !- Source Object
  3,                                      !- Outlet Port
  {d9bf725c-df81-407a-bf29-96551debb5c8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a2b09d50-d633-470d-bbeb-aa9fe94cb87e}, !- Handle
  {d9bf725c-df81-407a-bf29-96551debb5c8}, !- Source Object
  15,                                     !- Outlet Port
  {3b53506e-992c-4359-bae3-652f07a6e07b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3be71f0d-1bb7-4cb1-902d-e58add2d270e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {777f49ce-914b-43f5-b3ff-8ab305efa5b3}, !- Reference Setpoint Node Name
  {777f49ce-914b-43f5-b3ff-8ab305efa5b3}, !- Mixed Air Stream Node Name
  {cd165e2e-a7fd-407a-8e99-d8e89180a7e1}, !- Outdoor Air Stream Node Name
  {bdfc9b70-84fc-48b8-9de0-9294fcc0b9f1}, !- Return Air Stream Node Name
  {482b7a02-6fef-4d15-8f9a-c3b04b71f6b8}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {4d24f23d-2db4-413a-9d25-eecf17ad3e68}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0ba46a40-e971-4bff-8548-b45af6809afb}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {90b12ed5-0035-4111-8bdb-c8c58f0c0a83}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3860f2d8-4f00-4b54-bcfe-1305ab40b5ca}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {f0de71dd-1846-46ef-9300-679d0b73ec79}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {139977b0-d922-417f-b913-e445ddb4ae80}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}<23.9 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}>1.7, !- Program Line 1
  SET {3860f2d8-4f00-4b54-bcfe-1305ab40b5ca} = 29.4, !- Program Line 2
  SET {0ba46a40-e971-4bff-8548-b45af6809afb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}<23.9 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}>1.7, !- Program Line 4
  SET {3860f2d8-4f00-4b54-bcfe-1305ab40b5ca} = 29.4, !- Program Line 5
  SET {0ba46a40-e971-4bff-8548-b45af6809afb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}<23.9 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}>1.7, !- Program Line 7
  SET {3860f2d8-4f00-4b54-bcfe-1305ab40b5ca} = 29.4, !- Program Line 8
  SET {0ba46a40-e971-4bff-8548-b45af6809afb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}<23.9 && {4d24f23d-2db4-413a-9d25-eecf17ad3e68}>1.7, !- Program Line 10
  SET {3860f2d8-4f00-4b54-bcfe-1305ab40b5ca} = 29.4, !- Program Line 11
  SET {0ba46a40-e971-4bff-8548-b45af6809afb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3860f2d8-4f00-4b54-bcfe-1305ab40b5ca} = NULL, !- Program Line 14
  SET {0ba46a40-e971-4bff-8548-b45af6809afb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e885f0c1-4a86-43fd-b000-b4fad6e33b7f}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {139977b0-d922-417f-b913-e445ddb4ae80}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {26f20c4c-8d41-4316-b122-9a42a78236ed}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fd505c9b-564b-4ae4-90b2-4bd403423f9b}, !- Control Zone or Zone List Name
  {d11690ae-b528-4f39-9e52-777a139d379a}, !- Cooling Control Zone or Zone List Name
  {2b3f32eb-f97c-4d99-ac6d-79b9b3a59d99}, !- Heating Control Zone or Zone List Name
  {39c68595-bf21-45ec-8b0f-f115ca105e90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd505c9b-564b-4ae4-90b2-4bd403423f9b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {d11690ae-b528-4f39-9e52-777a139d379a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b3f32eb-f97c-4d99-ac6d-79b9b3a59d99}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39c68595-bf21-45ec-8b0f-f115ca105e90}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fb80da59-3eac-4b33-a4c2-b38a1491ed44}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {a897a91f-8a88-4ff8-9970-6e1f903dfe56}, !- Schedule Type Limits Name
  {68344ecc-a938-41b7-9216-59563f5e2551}, !- Default Day Schedule Name
  {be3b621b-03e4-4747-879c-2723ea4c54f3}, !- Summer Design Day Schedule Name
  {84e9f8f9-4485-4fa3-bca9-aaf1a305850a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68344ecc-a938-41b7-9216-59563f5e2551}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {a897a91f-8a88-4ff8-9970-6e1f903dfe56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e01f4f2c-72e8-4a5b-8cc3-af6f25b0a024}, !- Handle
  {fb80da59-3eac-4b33-a4c2-b38a1491ed44}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7686675751359227,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 06:23:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 06:23:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {551d4650-627d-4a3e-9fca-82d94cd27e70}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84e9f8f9-4485-4fa3-bca9-aaf1a305850a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {a897a91f-8a88-4ff8-9970-6e1f903dfe56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a3d74cf-a6cf-404b-94a3-de4c75bc1967}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be3b621b-03e4-4747-879c-2723ea4c54f3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {a897a91f-8a88-4ff8-9970-6e1f903dfe56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a897a91f-8a88-4ff8-9970-6e1f903dfe56}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {df26ab0f-0e59-4a49-8cf1-526cd404c650}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {1983a658-a850-4d1a-8f3e-eb8a9fbf01d8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0c514cde-c1c6-4e7e-8119-d02280efb4bc}, !- Supply Air Inlet Node
  {d488714f-1124-4e93-8f93-3012dca50d1d}, !- Supply Air Outlet Node
  {7bc8b48d-fc8c-419e-9037-356e8f859616}, !- Exhaust Air Inlet Node
  {dd1a8177-7709-4d64-a619-4be2bd5ad631}, !- Exhaust Air Outlet Node
  191.528647651625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8cf437b3-15e6-4f2c-b698-1fd5afc89387}, !- Handle
  Node 745,                               !- Name
  {d488714f-1124-4e93-8f93-3012dca50d1d}, !- Inlet Port
  {eb987aba-0ad0-438f-abc0-ec284e18b100}; !- Outlet Port

OS:Connection,
  {0c514cde-c1c6-4e7e-8119-d02280efb4bc}, !- Handle
  {63a7ba99-1834-493b-b7e4-5d6e35934add}, !- Source Object
  3,                                      !- Outlet Port
  {df26ab0f-0e59-4a49-8cf1-526cd404c650}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d488714f-1124-4e93-8f93-3012dca50d1d}, !- Handle
  {df26ab0f-0e59-4a49-8cf1-526cd404c650}, !- Source Object
  13,                                     !- Outlet Port
  {8cf437b3-15e6-4f2c-b698-1fd5afc89387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb987aba-0ad0-438f-abc0-ec284e18b100}, !- Handle
  {8cf437b3-15e6-4f2c-b698-1fd5afc89387}, !- Source Object
  3,                                      !- Outlet Port
  {4b006c6a-045b-441a-b6c8-a37ba2643a8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b66da01-f1c7-484b-9740-d8d0dbb47cc6}, !- Handle
  Node 746,                               !- Name
  {f7871aa3-198f-4b79-8fdc-bc70b10b60d0}, !- Inlet Port
  {7bc8b48d-fc8c-419e-9037-356e8f859616}; !- Outlet Port

OS:Connection,
  {f7871aa3-198f-4b79-8fdc-bc70b10b60d0}, !- Handle
  {4b006c6a-045b-441a-b6c8-a37ba2643a8f}, !- Source Object
  7,                                      !- Outlet Port
  {4b66da01-f1c7-484b-9740-d8d0dbb47cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc8b48d-fc8c-419e-9037-356e8f859616}, !- Handle
  {4b66da01-f1c7-484b-9740-d8d0dbb47cc6}, !- Source Object
  3,                                      !- Outlet Port
  {df26ab0f-0e59-4a49-8cf1-526cd404c650}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dd1a8177-7709-4d64-a619-4be2bd5ad631}, !- Handle
  {df26ab0f-0e59-4a49-8cf1-526cd404c650}, !- Source Object
  15,                                     !- Outlet Port
  {1c9902ef-213b-42e5-a937-dceb487125d7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {068e3a8a-f54d-4776-b0f4-8600c80fd3c6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dcf55bec-46bf-430d-85e2-b5940cd5f49f}, !- Reference Setpoint Node Name
  {dcf55bec-46bf-430d-85e2-b5940cd5f49f}, !- Mixed Air Stream Node Name
  {63a7ba99-1834-493b-b7e4-5d6e35934add}, !- Outdoor Air Stream Node Name
  {e1059e0e-cede-4177-a2ac-12994ae13a36}, !- Return Air Stream Node Name
  {8cf437b3-15e6-4f2c-b698-1fd5afc89387}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {ae1781f0-d64a-4a33-a394-6f5c8d937b86}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f72defad-70c8-4758-9759-37bca9e38463}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5b56821e-a25e-4016-b16c-413a4485c350}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {72d95e82-347b-42d0-8fd6-cdfa42d812cd}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19913f68-8af0-4fed-84ea-6583086267ad}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd5d6697-5b4c-435c-a052-555b33d93495}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88ffcb63-0667-486b-a596-a27febc05b87}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fb2edbd-8118-49a2-a9ad-f785419b595b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d52fcc12-bc7d-4b4a-8b38-d8e879dd68fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6591596a-d40a-429d-b6b5-480108b50f86}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b7ba702c-4285-4a12-ac9f-1c1e10de4afc}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b0adb01-376f-41bd-b873-9e35db1492d1}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {046bdbbf-b5c6-4ef0-81fe-84434d04e3e0}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

