  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb5eb6b4-bc01-4c09-b9d2-4b9f2670ec01}, !- Group Rendering Name
  {e93a05b5-e0dd-47e3-9d0d-bd1bb7a82b10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {519617c1-6c05-46df-8c12-10a949f9704f}, !- Handle
  Node 70,                                !- Name
  {106d7c21-0899-486b-b8a0-4a6873c6d88d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {106d7c21-0899-486b-b8a0-4a6873c6d88d}, !- Handle
  {e9251fee-b06f-4b9c-8357-414e438dbd04}, !- Source Object
  11,                                     !- Outlet Port
  {519617c1-6c05-46df-8c12-10a949f9704f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e05e859-f000-4bb3-b5f2-fb357f529db0}, !- Handle
  {e9251fee-b06f-4b9c-8357-414e438dbd04}, !- HVAC Component
  {a69bad8c-b6cc-423a-b5d2-e79db1bd6389}; !- Port 1

OS:PortList,
  {43da3b79-88b9-4f2a-b896-139d1bf1f183}, !- Handle
  {e9251fee-b06f-4b9c-8357-414e438dbd04}; !- HVAC Component

OS:PortList,
  {7d9d2537-f457-4316-af87-635ff0f583c8}, !- Handle
  {e9251fee-b06f-4b9c-8357-414e438dbd04}, !- HVAC Component
  {2413c5ad-17c6-40a9-85c6-c10b47c551bb}; !- Port 1

OS:Sizing:Zone,
  {d499821b-3aa7-4256-b6cf-1a5089cac284}, !- Handle
  {e9251fee-b06f-4b9c-8357-414e438dbd04}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0f3b758-09c1-4f00-a62c-0e3f3fc51c27}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {e9251fee-b06f-4b9c-8357-414e438dbd04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1168784-dd81-43e9-8836-53f0c762298e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8dfbb572-b250-410e-994d-122acdad1e6d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e93a05b5-e0dd-47e3-9d0d-bd1bb7a82b10}, !- Handle
  Space Function Dwelling units general Thermostat 182, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1304ded7-4633-4314-a884-bb23dd9cc86d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bba0da5-3e15-430a-a1c1-23ccdcbf821e}, !- Zone Air Inlet Port List
  {23edb25c-5119-4236-8ea1-3095cfbde036}, !- Zone Air Exhaust Port List
  {c76e3d64-afa5-4d10-b1a0-701f2effd466}, !- Zone Air Node Name
  {c394c4ce-89b6-4b1b-8ad2-326dd858ca10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ceb2425-2f22-4ccd-9fb8-f8c1ff5285a6}, !- Group Rendering Name
  {6bfd7a5d-50c1-4287-901f-f8c65d75ef47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7262af1b-8b8a-4f77-8d31-37c7ebc90bdd}, !- Handle
  Node 73,                                !- Name
  {c76e3d64-afa5-4d10-b1a0-701f2effd466}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76e3d64-afa5-4d10-b1a0-701f2effd466}, !- Handle
  {1304ded7-4633-4314-a884-bb23dd9cc86d}, !- Source Object
  11,                                     !- Outlet Port
  {7262af1b-8b8a-4f77-8d31-37c7ebc90bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bba0da5-3e15-430a-a1c1-23ccdcbf821e}, !- Handle
  {1304ded7-4633-4314-a884-bb23dd9cc86d}, !- HVAC Component
  {673a2f6b-23a9-4611-aafd-f772a87037a4}; !- Port 1

OS:PortList,
  {23edb25c-5119-4236-8ea1-3095cfbde036}, !- Handle
  {1304ded7-4633-4314-a884-bb23dd9cc86d}; !- HVAC Component

OS:PortList,
  {c394c4ce-89b6-4b1b-8ad2-326dd858ca10}, !- Handle
  {1304ded7-4633-4314-a884-bb23dd9cc86d}, !- HVAC Component
  {1a073111-583e-48be-b9db-f37b3c5b14b0}; !- Port 1

OS:Sizing:Zone,
  {f24a58d4-34a8-4bc6-b4c5-f3462bf00e88}, !- Handle
  {1304ded7-4633-4314-a884-bb23dd9cc86d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86b67073-79c9-4e42-9011-ee11a5fac502}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {1304ded7-4633-4314-a884-bb23dd9cc86d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec9c135f-1a4b-478c-aa4e-6e4f9b8cb77a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77161206-b660-474c-8ee7-61f6c405a189}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6bfd7a5d-50c1-4287-901f-f8c65d75ef47}, !- Handle
  Space Function Dwelling units general Thermostat 183, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f67f0381-122e-407d-b860-2ee396e2a9b3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d912b18-3c67-4a3f-a42d-3a21b559055a}, !- Zone Air Inlet Port List
  {3fc964e0-f15a-46a6-b6c9-2733ee79399c}, !- Zone Air Exhaust Port List
  {907256e6-01e8-45f7-ad15-76ff310a9485}, !- Zone Air Node Name
  {637f34d6-15c8-4c7b-a71d-f15e5a5a1996}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1bd72f96-11f8-4f34-8111-db71c742899e}, !- Group Rendering Name
  {3a32800c-f807-4972-8b7d-dfa5dff783bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c27f938-faf7-488a-9bdb-347184d11bd7}, !- Handle
  Node 76,                                !- Name
  {907256e6-01e8-45f7-ad15-76ff310a9485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {907256e6-01e8-45f7-ad15-76ff310a9485}, !- Handle
  {f67f0381-122e-407d-b860-2ee396e2a9b3}, !- Source Object
  11,                                     !- Outlet Port
  {2c27f938-faf7-488a-9bdb-347184d11bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d912b18-3c67-4a3f-a42d-3a21b559055a}, !- Handle
  {f67f0381-122e-407d-b860-2ee396e2a9b3}, !- HVAC Component
  {5bef2b0d-d57e-4eb1-a171-2a40304125e4}; !- Port 1

OS:PortList,
  {3fc964e0-f15a-46a6-b6c9-2733ee79399c}, !- Handle
  {f67f0381-122e-407d-b860-2ee396e2a9b3}; !- HVAC Component

OS:PortList,
  {637f34d6-15c8-4c7b-a71d-f15e5a5a1996}, !- Handle
  {f67f0381-122e-407d-b860-2ee396e2a9b3}, !- HVAC Component
  {8db56190-925a-4125-925c-a972383ca4f6}; !- Port 1

OS:Sizing:Zone,
  {57d7d454-8d7f-4b54-9097-887fb66a7f55}, !- Handle
  {f67f0381-122e-407d-b860-2ee396e2a9b3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5019cd9-766b-4012-bafa-14318007bcd8}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f67f0381-122e-407d-b860-2ee396e2a9b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5aa8a585-26ce-46f8-ba75-834c98af367a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fce95e91-f443-496a-bc89-8ce70934de52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3a32800c-f807-4972-8b7d-dfa5dff783bd}, !- Handle
  Space Function Dwelling units general Thermostat 184, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9fadf502-1fbb-4871-a711-40c36ee91f55}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3702131c-84d2-43c7-a8a7-222d7efd46fa}, !- Zone Air Inlet Port List
  {b3cd967b-217c-4291-a2e9-a8b513e80c5c}, !- Zone Air Exhaust Port List
  {bbcef883-02ed-4bd4-a9c2-55c69b2ab27e}, !- Zone Air Node Name
  {98cb414b-559b-480b-b416-f933e01c466b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea80af8d-1d6c-41ec-9898-336405fa89a0}, !- Group Rendering Name
  {6eec304d-2b65-4909-9f73-174d0e2cc954}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b2ad6e3-20f1-4f3b-96af-2d9a4766f554}, !- Handle
  Node 79,                                !- Name
  {bbcef883-02ed-4bd4-a9c2-55c69b2ab27e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbcef883-02ed-4bd4-a9c2-55c69b2ab27e}, !- Handle
  {9fadf502-1fbb-4871-a711-40c36ee91f55}, !- Source Object
  11,                                     !- Outlet Port
  {7b2ad6e3-20f1-4f3b-96af-2d9a4766f554}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3702131c-84d2-43c7-a8a7-222d7efd46fa}, !- Handle
  {9fadf502-1fbb-4871-a711-40c36ee91f55}, !- HVAC Component
  {d00fee86-2b70-4a4b-9913-9e67e9785eb0}; !- Port 1

OS:PortList,
  {b3cd967b-217c-4291-a2e9-a8b513e80c5c}, !- Handle
  {9fadf502-1fbb-4871-a711-40c36ee91f55}; !- HVAC Component

OS:PortList,
  {98cb414b-559b-480b-b416-f933e01c466b}, !- Handle
  {9fadf502-1fbb-4871-a711-40c36ee91f55}, !- HVAC Component
  {2f955ec6-8937-49d0-a690-7b1b770339b6}; !- Port 1

OS:Sizing:Zone,
  {c65a301c-e260-4843-af93-168765fdc362}, !- Handle
  {9fadf502-1fbb-4871-a711-40c36ee91f55}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c85c520-eef2-4cf8-9d0e-99aa60446907}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {9fadf502-1fbb-4871-a711-40c36ee91f55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f60a0774-e6e9-4e62-bbe2-55e5c06f850f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cabf53c9-6958-4a91-9040-05e45f1a6a5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6eec304d-2b65-4909-9f73-174d0e2cc954}, !- Handle
  Space Function Dwelling units general Thermostat 185, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bfa391f-9662-4a2a-a48f-3813816677d1}, !- Zone Air Inlet Port List
  {cef2e6fa-8538-42e2-a447-b4eb3eff6f8f}, !- Zone Air Exhaust Port List
  {b177e794-dddb-4c1d-9978-a617121b356f}, !- Zone Air Node Name
  {fc0a87e1-a8fa-494b-b701-c55a9e6fe728}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {348140c2-f051-4224-af42-0a8c13ef7747}, !- Group Rendering Name
  {ffb58aa6-aea2-453a-90c5-3f2853d4af5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b319d4c-240e-44a0-a2ef-859f81822765}, !- Handle
  Node 82,                                !- Name
  {b177e794-dddb-4c1d-9978-a617121b356f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b177e794-dddb-4c1d-9978-a617121b356f}, !- Handle
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}, !- Source Object
  11,                                     !- Outlet Port
  {8b319d4c-240e-44a0-a2ef-859f81822765}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bfa391f-9662-4a2a-a48f-3813816677d1}, !- Handle
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}, !- HVAC Component
  {1e4cbc60-0995-4011-80a0-5117fcfc8512}; !- Port 1

OS:PortList,
  {cef2e6fa-8538-42e2-a447-b4eb3eff6f8f}, !- Handle
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}; !- HVAC Component

OS:PortList,
  {fc0a87e1-a8fa-494b-b701-c55a9e6fe728}, !- Handle
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}, !- HVAC Component
  {e7602c66-9294-4570-ad98-00b947f23b36}; !- Port 1

OS:Sizing:Zone,
  {8a933f62-d3dd-4730-807e-45660fca9992}, !- Handle
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eec4b9f4-83e0-41ed-961e-5e6a02aee798}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {30a7b40a-0840-4d8d-bdf7-01b7efe644ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f6ae005-9107-4a31-a984-2b5e4dae208b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0b23d09-c73a-47a5-8cd5-cb0e1bcb49c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ffb58aa6-aea2-453a-90c5-3f2853d4af5d}, !- Handle
  Space Function Dwelling units general Thermostat 186, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {910d743e-f381-4635-a5b4-40fd51bd5493}, !- Zone Air Inlet Port List
  {9760a035-4ab3-4393-9c3d-7b7d2bef0f3d}, !- Zone Air Exhaust Port List
  {247b8fde-dd2f-47f2-a073-1f38e48c7db3}, !- Zone Air Node Name
  {2a63fef9-5e42-48a7-b6c1-171024c29b9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27539cc6-5691-4701-acd2-5dee6e103b3d}, !- Group Rendering Name
  {f208f1a7-ca46-4818-a185-ef75617014fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a660316-392f-4b6c-9378-f624d90bf163}, !- Handle
  Node 85,                                !- Name
  {247b8fde-dd2f-47f2-a073-1f38e48c7db3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {247b8fde-dd2f-47f2-a073-1f38e48c7db3}, !- Handle
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}, !- Source Object
  11,                                     !- Outlet Port
  {4a660316-392f-4b6c-9378-f624d90bf163}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {910d743e-f381-4635-a5b4-40fd51bd5493}, !- Handle
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}, !- HVAC Component
  {633ebeed-3409-4126-b278-8c1c6c4cda68}; !- Port 1

OS:PortList,
  {9760a035-4ab3-4393-9c3d-7b7d2bef0f3d}, !- Handle
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}; !- HVAC Component

OS:PortList,
  {2a63fef9-5e42-48a7-b6c1-171024c29b9d}, !- Handle
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}, !- HVAC Component
  {6c907e97-dadb-4443-a6d1-e0657ec8ca48}; !- Port 1

OS:Sizing:Zone,
  {d9d6b357-b02e-4121-b093-3d4b82b16ad1}, !- Handle
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {228fc193-d764-46cc-b6a6-90dcaf7fa881}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {c10ba100-3f31-4a9a-a885-9abf5fd925ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e0b76ee-0925-4f06-8280-8f4e5f498d2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5de3d58-8cee-42c3-9ec9-708638c4197b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f208f1a7-ca46-4818-a185-ef75617014fa}, !- Handle
  Space Function Dwelling units general Thermostat 187, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29dab481-1770-4885-b25b-c02ccf1cb398}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf88c780-ed59-41a3-85c9-206440952064}, !- Zone Air Inlet Port List
  {343fad37-62d3-4eff-b56c-452101c33fd6}, !- Zone Air Exhaust Port List
  {2b364dca-f70b-42a6-9d76-ec6f16c0ff78}, !- Zone Air Node Name
  {045f587b-3bee-4277-b938-cecfebbdce05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5fc1e1c-9104-49cc-b0bb-949b2c82a511}, !- Group Rendering Name
  {41966fa8-024b-48ff-b59f-fca2a9ff45e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {945f1974-8b07-421a-9f78-11dac12af76a}, !- Handle
  Node 88,                                !- Name
  {2b364dca-f70b-42a6-9d76-ec6f16c0ff78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b364dca-f70b-42a6-9d76-ec6f16c0ff78}, !- Handle
  {29dab481-1770-4885-b25b-c02ccf1cb398}, !- Source Object
  11,                                     !- Outlet Port
  {945f1974-8b07-421a-9f78-11dac12af76a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf88c780-ed59-41a3-85c9-206440952064}, !- Handle
  {29dab481-1770-4885-b25b-c02ccf1cb398}, !- HVAC Component
  {448c7776-2dee-4043-ac23-97e7c96bf986}; !- Port 1

OS:PortList,
  {343fad37-62d3-4eff-b56c-452101c33fd6}, !- Handle
  {29dab481-1770-4885-b25b-c02ccf1cb398}; !- HVAC Component

OS:PortList,
  {045f587b-3bee-4277-b938-cecfebbdce05}, !- Handle
  {29dab481-1770-4885-b25b-c02ccf1cb398}, !- HVAC Component
  {68812f12-4162-4aab-bdca-e6def9ba19f1}; !- Port 1

OS:Sizing:Zone,
  {4699f819-a90d-48e6-86eb-fb161af0e2e8}, !- Handle
  {29dab481-1770-4885-b25b-c02ccf1cb398}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3780178-18eb-41bc-b27d-73f3b1ee130d}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {29dab481-1770-4885-b25b-c02ccf1cb398}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {039c5c12-4e0a-4d52-ad7f-5b63d7c892e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae731f61-9233-47f1-b976-1ea22cae4170}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {41966fa8-024b-48ff-b59f-fca2a9ff45e4}, !- Handle
  Space Function Dwelling units general Thermostat 188, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be9edd41-5adf-43ed-a38a-6ed18705e5cb}, !- Zone Air Inlet Port List
  {d0cee8b9-7725-4483-964b-230d7b86a31c}, !- Zone Air Exhaust Port List
  {58f4aeb9-8c38-4b25-b997-d8455a3889ef}, !- Zone Air Node Name
  {adca9948-653b-45c2-990c-1811fb8cf6d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05ed3452-b6fa-4b5b-b366-82427754b3d1}, !- Group Rendering Name
  {a68d63fc-b385-44d7-91ac-dd7e8d31aecc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {962d36cb-a880-4177-81ce-154bb698b050}, !- Handle
  Node 91,                                !- Name
  {58f4aeb9-8c38-4b25-b997-d8455a3889ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f4aeb9-8c38-4b25-b997-d8455a3889ef}, !- Handle
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}, !- Source Object
  11,                                     !- Outlet Port
  {962d36cb-a880-4177-81ce-154bb698b050}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be9edd41-5adf-43ed-a38a-6ed18705e5cb}, !- Handle
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}, !- HVAC Component
  {2b45b9b3-10ce-4ab9-ad7b-098652cb084b}; !- Port 1

OS:PortList,
  {d0cee8b9-7725-4483-964b-230d7b86a31c}, !- Handle
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}; !- HVAC Component

OS:PortList,
  {adca9948-653b-45c2-990c-1811fb8cf6d0}, !- Handle
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}, !- HVAC Component
  {1822a137-1bb7-4669-8593-8ed140831ecd}; !- Port 1

OS:Sizing:Zone,
  {4c879274-b4c2-488c-a7d3-6d7204313385}, !- Handle
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b93665b-e0a6-41f5-a0e5-c6e3a426d736}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {bbcc7701-4dbb-423e-8f32-e39473ecb6b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35847e92-7228-439a-9c4d-fe2abe3a208c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {325f0df4-42b5-4ede-a90a-bd4cfe85a343}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a68d63fc-b385-44d7-91ac-dd7e8d31aecc}, !- Handle
  Space Function Dwelling units general Thermostat 189, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e66e5b8f-3ac1-488e-91c7-02f2f95c2cb0}, !- Zone Air Inlet Port List
  {5a1305ef-a5ed-4881-9367-11b9ab0cceb9}, !- Zone Air Exhaust Port List
  {5bb5cb17-4b83-40fd-9aab-06cfbd292e45}, !- Zone Air Node Name
  {893ae742-9348-4951-99c9-fccc2baa065f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2292cf1-8c13-4d82-bfd2-1b54b4965dc7}, !- Group Rendering Name
  {bb9743f5-d353-44a2-9946-472910758f6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43bd2f03-d1e6-4e16-8738-a76b433639af}, !- Handle
  Node 94,                                !- Name
  {5bb5cb17-4b83-40fd-9aab-06cfbd292e45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bb5cb17-4b83-40fd-9aab-06cfbd292e45}, !- Handle
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}, !- Source Object
  11,                                     !- Outlet Port
  {43bd2f03-d1e6-4e16-8738-a76b433639af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e66e5b8f-3ac1-488e-91c7-02f2f95c2cb0}, !- Handle
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}, !- HVAC Component
  {c57e09f2-f912-4aca-a2b7-6ba4962e5b81}; !- Port 1

OS:PortList,
  {5a1305ef-a5ed-4881-9367-11b9ab0cceb9}, !- Handle
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}; !- HVAC Component

OS:PortList,
  {893ae742-9348-4951-99c9-fccc2baa065f}, !- Handle
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}, !- HVAC Component
  {8e48fb4a-4096-44ed-9d16-1bc644824c59}; !- Port 1

OS:Sizing:Zone,
  {49be5811-8d6f-47ae-a523-bf57d1545cb3}, !- Handle
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c526501-7d8a-450e-9707-126e554bc2cb}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {7790ec31-cde1-44f9-89e0-dfb7f9e47165}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {384c42a8-16f8-417b-91ad-f8699f40b7a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4318df3-227f-476a-aa9e-1fff19068107}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bb9743f5-d353-44a2-9946-472910758f6e}, !- Handle
  Space Function Dwelling units general Thermostat 190, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18445571-f6b9-4a2d-9312-dc487e9588e5}, !- Zone Air Inlet Port List
  {c59aa98d-95cb-425f-995d-d45c59b39609}, !- Zone Air Exhaust Port List
  {c9a8772f-ac57-4e85-9dc3-f1116164993a}, !- Zone Air Node Name
  {91d05b44-7baf-4e5c-8fee-4d7554c92a45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {490c0943-7e1f-4c41-87bc-3ffff63a5f2a}, !- Group Rendering Name
  {b2451a27-9b8e-4595-804f-d9942e188887}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {856b1143-9e65-458c-982e-c17b8caa185a}, !- Handle
  Node 97,                                !- Name
  {c9a8772f-ac57-4e85-9dc3-f1116164993a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9a8772f-ac57-4e85-9dc3-f1116164993a}, !- Handle
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}, !- Source Object
  11,                                     !- Outlet Port
  {856b1143-9e65-458c-982e-c17b8caa185a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18445571-f6b9-4a2d-9312-dc487e9588e5}, !- Handle
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}, !- HVAC Component
  {4468a72b-cab8-41e3-9c38-00d19b62491a}; !- Port 1

OS:PortList,
  {c59aa98d-95cb-425f-995d-d45c59b39609}, !- Handle
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}; !- HVAC Component

OS:PortList,
  {91d05b44-7baf-4e5c-8fee-4d7554c92a45}, !- Handle
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}, !- HVAC Component
  {c0450dd8-c8c7-491a-9b0e-20ad31db533c}; !- Port 1

OS:Sizing:Zone,
  {5b45991e-a13a-47ee-a1ae-e9fca6dc5dec}, !- Handle
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65acf2de-4eb6-4eb3-8a20-3d50a94c2715}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {c5d233d6-9b09-456c-9ac6-c76ec511d62f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a643efa-e312-48d7-a4ac-79bb3f001b4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc3f5cf8-a241-4e1c-b722-37163fceac57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2451a27-9b8e-4595-804f-d9942e188887}, !- Handle
  Space Function Dwelling units general Thermostat 191, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b03670cb-6182-4155-bd70-acd4366da969}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf1a3eb4-ac18-477c-827f-bb23a087720c}, !- Zone Air Inlet Port List
  {33c36bc7-e960-4b57-9126-a326c3d03a43}, !- Zone Air Exhaust Port List
  {3028be31-f2c8-4d7d-9992-10d56b0a7c66}, !- Zone Air Node Name
  {3b3a35c0-3e4a-4b35-9155-d851614a9ef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {153f7bce-ad47-41eb-9c84-a6c4466ac1b2}, !- Group Rendering Name
  {a7050b0e-4356-4874-b403-7eff635f1ceb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14c59baa-fdc3-45fb-9656-833be6b25665}, !- Handle
  Node 100,                               !- Name
  {3028be31-f2c8-4d7d-9992-10d56b0a7c66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3028be31-f2c8-4d7d-9992-10d56b0a7c66}, !- Handle
  {b03670cb-6182-4155-bd70-acd4366da969}, !- Source Object
  11,                                     !- Outlet Port
  {14c59baa-fdc3-45fb-9656-833be6b25665}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf1a3eb4-ac18-477c-827f-bb23a087720c}, !- Handle
  {b03670cb-6182-4155-bd70-acd4366da969}, !- HVAC Component
  {c24bc3e6-71f9-410e-850b-238d4ec99fd9}; !- Port 1

OS:PortList,
  {33c36bc7-e960-4b57-9126-a326c3d03a43}, !- Handle
  {b03670cb-6182-4155-bd70-acd4366da969}; !- HVAC Component

OS:PortList,
  {3b3a35c0-3e4a-4b35-9155-d851614a9ef2}, !- Handle
  {b03670cb-6182-4155-bd70-acd4366da969}, !- HVAC Component
  {c55472e4-6f14-4f49-9c23-df4529d29211}; !- Port 1

OS:Sizing:Zone,
  {a084f625-81f1-4576-9190-d657b23f6e38}, !- Handle
  {b03670cb-6182-4155-bd70-acd4366da969}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c758254-0fb1-43ee-ae75-e091752c39e7}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {b03670cb-6182-4155-bd70-acd4366da969}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78bd32c7-1a32-458d-9169-fd5d5044e057}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73d91ca9-9267-423e-af88-d9d4ffb47bd1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7050b0e-4356-4874-b403-7eff635f1ceb}, !- Handle
  Space Function Dwelling units general Thermostat 192, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a115c70e-e2c0-40f2-b686-14a387e92024}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e378f6c-de22-404c-a83b-628bad940ef8}, !- Zone Air Inlet Port List
  {7215a6da-494d-422d-9171-1c303883bb4e}, !- Zone Air Exhaust Port List
  {603b8d95-ccab-44ad-9b81-5be930ccca1a}, !- Zone Air Node Name
  {c75e2eae-d9a4-4ae1-8405-4bc4a935f4c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e96b13f-dd4e-448e-b69b-cd53a0b3bf9c}, !- Group Rendering Name
  {6ce924b9-34d1-4742-85ab-78d31ecd390a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c46a77ca-de4e-41cb-8853-4473ec9bd4d2}, !- Handle
  Node 103,                               !- Name
  {603b8d95-ccab-44ad-9b81-5be930ccca1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {603b8d95-ccab-44ad-9b81-5be930ccca1a}, !- Handle
  {a115c70e-e2c0-40f2-b686-14a387e92024}, !- Source Object
  11,                                     !- Outlet Port
  {c46a77ca-de4e-41cb-8853-4473ec9bd4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e378f6c-de22-404c-a83b-628bad940ef8}, !- Handle
  {a115c70e-e2c0-40f2-b686-14a387e92024}, !- HVAC Component
  {e594d983-896d-47b9-9029-c88f58b46092}; !- Port 1

OS:PortList,
  {7215a6da-494d-422d-9171-1c303883bb4e}, !- Handle
  {a115c70e-e2c0-40f2-b686-14a387e92024}; !- HVAC Component

OS:PortList,
  {c75e2eae-d9a4-4ae1-8405-4bc4a935f4c6}, !- Handle
  {a115c70e-e2c0-40f2-b686-14a387e92024}, !- HVAC Component
  {2285546a-d22d-4918-a65e-4747b53ec521}; !- Port 1

OS:Sizing:Zone,
  {ea6c7805-f17f-4ac3-a412-1e2a547504f9}, !- Handle
  {a115c70e-e2c0-40f2-b686-14a387e92024}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa571969-8e12-4dfd-a893-f99a2e2d5090}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {a115c70e-e2c0-40f2-b686-14a387e92024}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {564c8c75-2bd9-435c-abb6-ce0f45d76059}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47dde2df-f980-4721-9d20-d27d32e052dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6ce924b9-34d1-4742-85ab-78d31ecd390a}, !- Handle
  Space Function Dwelling units general Thermostat 193, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23db1890-17a8-4322-9c6a-704819b0f167}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fce77fb-8d11-4f78-b609-bb2f15e58c42}, !- Zone Air Inlet Port List
  {3ca2c1ef-33c3-4984-8a78-ae4f5817f0f4}, !- Zone Air Exhaust Port List
  {71caa14e-9d40-4bc0-a48d-b1dad45e34f3}, !- Zone Air Node Name
  {27d5767b-b938-48e2-987a-7267912fcb5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34d82122-3de8-4d25-a142-95cb9d73387c}, !- Group Rendering Name
  {f224aa3b-f50e-4421-b57a-30e1cc57f3f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75bb4bda-b73b-4547-bddb-db55f08b87d1}, !- Handle
  Node 106,                               !- Name
  {71caa14e-9d40-4bc0-a48d-b1dad45e34f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71caa14e-9d40-4bc0-a48d-b1dad45e34f3}, !- Handle
  {23db1890-17a8-4322-9c6a-704819b0f167}, !- Source Object
  11,                                     !- Outlet Port
  {75bb4bda-b73b-4547-bddb-db55f08b87d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fce77fb-8d11-4f78-b609-bb2f15e58c42}, !- Handle
  {23db1890-17a8-4322-9c6a-704819b0f167}, !- HVAC Component
  {6860498c-993a-4bc3-bb03-c8ece58f1adf}; !- Port 1

OS:PortList,
  {3ca2c1ef-33c3-4984-8a78-ae4f5817f0f4}, !- Handle
  {23db1890-17a8-4322-9c6a-704819b0f167}; !- HVAC Component

OS:PortList,
  {27d5767b-b938-48e2-987a-7267912fcb5d}, !- Handle
  {23db1890-17a8-4322-9c6a-704819b0f167}, !- HVAC Component
  {62b959de-f0f5-4bdc-abef-1a9c2cc78910}; !- Port 1

OS:Sizing:Zone,
  {af8e798d-58e1-403f-865e-bd668106a72a}, !- Handle
  {23db1890-17a8-4322-9c6a-704819b0f167}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {932a82b9-74cd-4d96-b899-141f3265e08a}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {23db1890-17a8-4322-9c6a-704819b0f167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1539dc0d-deb0-4004-9435-e765a766fd81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a523f675-39da-4638-8613-85a026887fdf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f224aa3b-f50e-4421-b57a-30e1cc57f3f9}, !- Handle
  Space Function Dwelling units general Thermostat 194, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2fd943b-f529-4301-b2c8-c84860d5fdd0}, !- Zone Air Inlet Port List
  {479ac644-da1c-41e1-8054-28173a466e7c}, !- Zone Air Exhaust Port List
  {069c1454-e27d-4bbe-8dfd-f6d1c54bfe1d}, !- Zone Air Node Name
  {9222e61f-3d91-4b55-bed5-78fd68f1108a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99d92df5-b70e-496a-9afb-5a4e5d8577ef}, !- Group Rendering Name
  {bc0e06f1-a45c-473e-8729-ff36d2a635cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e02523a-4591-46dd-bd28-f1fe809161ad}, !- Handle
  Node 109,                               !- Name
  {069c1454-e27d-4bbe-8dfd-f6d1c54bfe1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {069c1454-e27d-4bbe-8dfd-f6d1c54bfe1d}, !- Handle
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}, !- Source Object
  11,                                     !- Outlet Port
  {0e02523a-4591-46dd-bd28-f1fe809161ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2fd943b-f529-4301-b2c8-c84860d5fdd0}, !- Handle
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}, !- HVAC Component
  {abbca057-b69e-4ea5-85c0-d668b5f393ff}; !- Port 1

OS:PortList,
  {479ac644-da1c-41e1-8054-28173a466e7c}, !- Handle
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}; !- HVAC Component

OS:PortList,
  {9222e61f-3d91-4b55-bed5-78fd68f1108a}, !- Handle
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}, !- HVAC Component
  {c7c4f1a6-ad12-40a3-b156-b9a40c618e32}; !- Port 1

OS:Sizing:Zone,
  {ae20e797-578d-4f15-867c-53a62a027b6a}, !- Handle
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94d5af72-b2e0-4138-b522-0bd23f533417}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {109af6df-c6d7-4b69-a00d-8219723cf6ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cc9a2e8-2f6a-4fc5-9218-a0bd54c5ea9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {66f6b46b-e8b5-45c0-a4a9-a3c6b248dbaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bc0e06f1-a45c-473e-8729-ff36d2a635cf}, !- Handle
  Space Function Dwelling units general Thermostat 195, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaaeedb7-e22f-440a-9e32-00f4fe527700}, !- Zone Air Inlet Port List
  {03003d48-054d-4edb-acc9-49e25a1afbb5}, !- Zone Air Exhaust Port List
  {3c89dc28-6327-4fa1-98ae-cf68c9c2a4d8}, !- Zone Air Node Name
  {6ff2a178-fb45-4bcf-8543-da6494b123f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4aad9522-7f8d-4cc2-a137-0a492176eebc}, !- Group Rendering Name
  {9b09d34b-34d9-49e4-bd6c-e14d5e990e29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99516afb-536d-4ab9-a567-5d6627d21f61}, !- Handle
  Node 112,                               !- Name
  {3c89dc28-6327-4fa1-98ae-cf68c9c2a4d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c89dc28-6327-4fa1-98ae-cf68c9c2a4d8}, !- Handle
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}, !- Source Object
  11,                                     !- Outlet Port
  {99516afb-536d-4ab9-a567-5d6627d21f61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaaeedb7-e22f-440a-9e32-00f4fe527700}, !- Handle
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}, !- HVAC Component
  {40fdd2f8-dac8-4051-bcb3-5d473c1afe7d}; !- Port 1

OS:PortList,
  {03003d48-054d-4edb-acc9-49e25a1afbb5}, !- Handle
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}; !- HVAC Component

OS:PortList,
  {6ff2a178-fb45-4bcf-8543-da6494b123f8}, !- Handle
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}, !- HVAC Component
  {5fdaee3f-1a6f-4a48-92ac-ec515d1767c6}; !- Port 1

OS:Sizing:Zone,
  {24aa25cc-64c1-490c-ad18-9c0248615e7a}, !- Handle
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {771952c9-7860-49ba-b921-a2c6748007fb}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {2bb4f16b-11a4-49d4-9d4a-5415a6775861}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c27bcd68-bdac-4964-99bd-a8f0f3ec7efc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3537f08f-9029-465c-a6cc-a8956ed8630e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b09d34b-34d9-49e4-bd6c-e14d5e990e29}, !- Handle
  Space Function Dwelling units general Thermostat 196, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {202cd37c-6e04-4372-a8a9-3b99395fb146}, !- Zone Air Inlet Port List
  {bde3dd16-6ed5-4319-a6a6-a9c792c95f9b}, !- Zone Air Exhaust Port List
  {56b4601d-53cc-4256-9151-b7dd5c22bf04}, !- Zone Air Node Name
  {856f8c10-096c-4460-aa56-940b6ceeb2f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33935a3b-52d0-413d-9219-50662cd52b07}, !- Group Rendering Name
  {e2b3dd21-da7f-4a70-9574-9a2926640cf4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5618717-f98f-4c32-ada0-d0a1a7a0131c}, !- Handle
  Node 115,                               !- Name
  {56b4601d-53cc-4256-9151-b7dd5c22bf04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56b4601d-53cc-4256-9151-b7dd5c22bf04}, !- Handle
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}, !- Source Object
  11,                                     !- Outlet Port
  {e5618717-f98f-4c32-ada0-d0a1a7a0131c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {202cd37c-6e04-4372-a8a9-3b99395fb146}, !- Handle
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}, !- HVAC Component
  {7bf3c5ab-831e-4dba-a088-566b9ad2268b}; !- Port 1

OS:PortList,
  {bde3dd16-6ed5-4319-a6a6-a9c792c95f9b}, !- Handle
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}; !- HVAC Component

OS:PortList,
  {856f8c10-096c-4460-aa56-940b6ceeb2f5}, !- Handle
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}, !- HVAC Component
  {5c69e303-1501-4539-98a3-f6e289bd8ef3}; !- Port 1

OS:Sizing:Zone,
  {73ac54ef-5e13-4116-b9c9-e9a985960057}, !- Handle
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54a80314-43e4-430a-bd16-0e08273dd698}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {27c48fc2-7fc9-4f2c-ab66-09b55e7d71a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d4a89df-5434-43e8-b280-ac49b93bab51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {054424df-71bf-45e4-b124-761ecc0eaed9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e2b3dd21-da7f-4a70-9574-9a2926640cf4}, !- Handle
  Space Function Dwelling units general Thermostat 197, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a333e12b-8caa-46bb-9de0-7ceceef26540}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46e6b9f4-0867-41d2-ac1d-8727c2caa284}, !- Zone Air Inlet Port List
  {99da83b4-e7cc-46b8-b387-ad8beea3a7ad}, !- Zone Air Exhaust Port List
  {c58060f9-9ca1-4ac9-b3fb-9de9f8403214}, !- Zone Air Node Name
  {2551d6b3-1de6-470c-ada5-cbda4524ec64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37110369-e6be-4d20-a5bc-974c3f3e26ae}, !- Group Rendering Name
  {a2189128-144b-444d-a6c6-06039c0c1385}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f615cda7-f7f2-444e-9173-d60dec291b82}, !- Handle
  Node 118,                               !- Name
  {c58060f9-9ca1-4ac9-b3fb-9de9f8403214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c58060f9-9ca1-4ac9-b3fb-9de9f8403214}, !- Handle
  {a333e12b-8caa-46bb-9de0-7ceceef26540}, !- Source Object
  11,                                     !- Outlet Port
  {f615cda7-f7f2-444e-9173-d60dec291b82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46e6b9f4-0867-41d2-ac1d-8727c2caa284}, !- Handle
  {a333e12b-8caa-46bb-9de0-7ceceef26540}, !- HVAC Component
  {b6ca5147-d5ec-4d07-9f32-1a20b353587e}; !- Port 1

OS:PortList,
  {99da83b4-e7cc-46b8-b387-ad8beea3a7ad}, !- Handle
  {a333e12b-8caa-46bb-9de0-7ceceef26540}; !- HVAC Component

OS:PortList,
  {2551d6b3-1de6-470c-ada5-cbda4524ec64}, !- Handle
  {a333e12b-8caa-46bb-9de0-7ceceef26540}, !- HVAC Component
  {86cd9cb1-7f35-4b04-86c4-e2ecfb840713}; !- Port 1

OS:Sizing:Zone,
  {b3ca2424-51ed-434b-a9c7-0e629ccb4f58}, !- Handle
  {a333e12b-8caa-46bb-9de0-7ceceef26540}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eaabb96c-762f-4f63-872c-4acb75f0920f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {a333e12b-8caa-46bb-9de0-7ceceef26540}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c839c80e-5378-4e03-ba7b-0f34be91dfaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5aaeed3-5c8f-41b3-b7b1-1c2427612d05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a2189128-144b-444d-a6c6-06039c0c1385}, !- Handle
  Space Function Dwelling units general Thermostat 198, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d60d6e40-849f-4aa3-943c-6a33fee191ee}, !- Zone Air Inlet Port List
  {f756bbbd-88cf-4d4c-b8a4-13f3d15f2a04}, !- Zone Air Exhaust Port List
  {cf98629f-673e-4048-aa0f-271159c45640}, !- Zone Air Node Name
  {dadfcb07-0597-464a-a1c0-26fcfe07d677}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7ee9ecf-379a-47ed-9912-53d3664774eb}, !- Group Rendering Name
  {6a339d23-662a-49c3-84a8-7170e65c951b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a81ab759-a9e5-4cd3-93ce-49ccb7963e77}, !- Handle
  Node 121,                               !- Name
  {cf98629f-673e-4048-aa0f-271159c45640}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf98629f-673e-4048-aa0f-271159c45640}, !- Handle
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}, !- Source Object
  11,                                     !- Outlet Port
  {a81ab759-a9e5-4cd3-93ce-49ccb7963e77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d60d6e40-849f-4aa3-943c-6a33fee191ee}, !- Handle
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}, !- HVAC Component
  {ec238fd0-1411-4af3-8ccb-5c98444d1c0f}; !- Port 1

OS:PortList,
  {f756bbbd-88cf-4d4c-b8a4-13f3d15f2a04}, !- Handle
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}; !- HVAC Component

OS:PortList,
  {dadfcb07-0597-464a-a1c0-26fcfe07d677}, !- Handle
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}, !- HVAC Component
  {5a04e92d-875b-4db0-92b2-5f1717844ca2}; !- Port 1

OS:Sizing:Zone,
  {8858e0f6-07cf-4f44-8e13-1555273bab5b}, !- Handle
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b5cd60e-107d-4896-b08d-8e4d145ec7df}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {de6d4d92-6e7b-465e-a0a0-91fba3cf60dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acd1832e-666d-4325-9504-8a14ace8aa58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0c21dd45-a713-47b7-b9ce-ff965d663664}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6a339d23-662a-49c3-84a8-7170e65c951b}, !- Handle
  Space Function Dwelling units general Thermostat 199, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19341ec9-7bc9-4e51-907b-e354ac788068}, !- Zone Air Inlet Port List
  {fd5db595-2501-4da7-8d6c-aae5260b5390}, !- Zone Air Exhaust Port List
  {880e5e6a-4eb2-4cbe-b1df-10b9c1323a31}, !- Zone Air Node Name
  {7870bf2f-d6a6-4300-a1bf-f9293151006a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8fe4460-b397-44bd-bd46-157cfed7f04d}, !- Group Rendering Name
  {93488f09-9784-47fc-b5a7-11c323bea321}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68c4c422-bd20-4a76-b265-e2203d9f147c}, !- Handle
  Node 124,                               !- Name
  {880e5e6a-4eb2-4cbe-b1df-10b9c1323a31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {880e5e6a-4eb2-4cbe-b1df-10b9c1323a31}, !- Handle
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}, !- Source Object
  11,                                     !- Outlet Port
  {68c4c422-bd20-4a76-b265-e2203d9f147c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19341ec9-7bc9-4e51-907b-e354ac788068}, !- Handle
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}, !- HVAC Component
  {45f40055-1350-42c9-927e-0809962b6c27}; !- Port 1

OS:PortList,
  {fd5db595-2501-4da7-8d6c-aae5260b5390}, !- Handle
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}; !- HVAC Component

OS:PortList,
  {7870bf2f-d6a6-4300-a1bf-f9293151006a}, !- Handle
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}, !- HVAC Component
  {a233b811-a9e8-4562-831f-939fc2bdbc33}; !- Port 1

OS:Sizing:Zone,
  {57b775a0-2dda-4d63-bd13-f0d293c85e65}, !- Handle
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acde64c4-fc7c-471c-a2d0-5c52d05bc2fa}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {c8d6f46b-8f47-45d0-8eaa-57955649ae6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edb61ee7-2c43-4808-bbb2-2515fa3280ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c14f5d7b-7f75-4088-8fe6-e44800d1ccc4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {93488f09-9784-47fc-b5a7-11c323bea321}, !- Handle
  Space Function Dwelling units general Thermostat 200, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1712f99a-0655-41ad-863d-7358667a13dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bb5c288-68d8-4552-a323-194d33dd01d2}, !- Zone Air Inlet Port List
  {8e8dc286-533b-4b63-98ac-6127ac345182}, !- Zone Air Exhaust Port List
  {860853b4-86ee-44ad-86b7-dd42aedcc5b1}, !- Zone Air Node Name
  {9b6c3b68-c406-45b8-bb2a-1cbbc4b31886}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {737929fd-dbe7-46de-9354-32df421d2094}, !- Group Rendering Name
  {c13a1ea6-98b3-4794-97c4-c1c33ab991be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96291c04-30ba-4817-8b30-a82c486d279d}, !- Handle
  Node 127,                               !- Name
  {860853b4-86ee-44ad-86b7-dd42aedcc5b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {860853b4-86ee-44ad-86b7-dd42aedcc5b1}, !- Handle
  {1712f99a-0655-41ad-863d-7358667a13dc}, !- Source Object
  11,                                     !- Outlet Port
  {96291c04-30ba-4817-8b30-a82c486d279d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bb5c288-68d8-4552-a323-194d33dd01d2}, !- Handle
  {1712f99a-0655-41ad-863d-7358667a13dc}, !- HVAC Component
  {826c2317-16e3-4a5d-bb98-7fe2f82483bf}; !- Port 1

OS:PortList,
  {8e8dc286-533b-4b63-98ac-6127ac345182}, !- Handle
  {1712f99a-0655-41ad-863d-7358667a13dc}; !- HVAC Component

OS:PortList,
  {9b6c3b68-c406-45b8-bb2a-1cbbc4b31886}, !- Handle
  {1712f99a-0655-41ad-863d-7358667a13dc}, !- HVAC Component
  {4b267f44-7938-4958-b8e3-6f6e2beab4b0}; !- Port 1

OS:Sizing:Zone,
  {050031c1-1059-485f-a81d-a497a8d69140}, !- Handle
  {1712f99a-0655-41ad-863d-7358667a13dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d298091-a54e-4377-b5df-5a234a98497e}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {1712f99a-0655-41ad-863d-7358667a13dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70843129-f297-475b-8109-d4fd4bd773b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {462daf5a-e395-4bb7-9c46-ac7c00934ab6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c13a1ea6-98b3-4794-97c4-c1c33ab991be}, !- Handle
  Space Function Dwelling units general Thermostat 201, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ae42032-2047-4ca0-b33c-760a4f8c9659}, !- Zone Air Inlet Port List
  {b4ac1622-c13f-4fdd-b36a-6291b61cee14}, !- Zone Air Exhaust Port List
  {28a2b9b8-7d1f-434c-8eba-52c259db0df8}, !- Zone Air Node Name
  {be1156fb-6d95-4255-998f-55183e607dc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d0510c9-d27a-498f-82cf-166ba59a13f7}, !- Group Rendering Name
  {186a7e7f-e983-48f1-a3f1-e8c5a6976161}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30c3870c-d864-4596-bb6c-94a601b713ed}, !- Handle
  Node 130,                               !- Name
  {28a2b9b8-7d1f-434c-8eba-52c259db0df8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28a2b9b8-7d1f-434c-8eba-52c259db0df8}, !- Handle
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}, !- Source Object
  11,                                     !- Outlet Port
  {30c3870c-d864-4596-bb6c-94a601b713ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ae42032-2047-4ca0-b33c-760a4f8c9659}, !- Handle
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}, !- HVAC Component
  {6235fce5-2445-4c78-9f67-eff40c321f3f}; !- Port 1

OS:PortList,
  {b4ac1622-c13f-4fdd-b36a-6291b61cee14}, !- Handle
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}; !- HVAC Component

OS:PortList,
  {be1156fb-6d95-4255-998f-55183e607dc4}, !- Handle
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}, !- HVAC Component
  {d02f9d3c-7bfb-4eaf-ba0a-f1c7b487a881}; !- Port 1

OS:Sizing:Zone,
  {0d370955-dac5-49be-a875-a9327f831edc}, !- Handle
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {841475e0-3c5a-4b9c-88a3-c8355d470f35}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {870d9bc3-8b1f-48ce-81d3-f1df99db81fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cb04605-f03c-45d1-a3b9-802669bdc2e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb117475-4b0b-4bf8-9b29-68b47b0a1692}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {186a7e7f-e983-48f1-a3f1-e8c5a6976161}, !- Handle
  Space Function Dwelling units general Thermostat 202, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1bd6f05-9c51-4f95-9a8c-6c7de4c41f19}, !- Zone Air Inlet Port List
  {bc820e23-2138-4fad-bbba-4180d528f7d5}, !- Zone Air Exhaust Port List
  {50e42e0d-fcd2-4076-ad13-2530ff079017}, !- Zone Air Node Name
  {fcae59ca-3233-4a6d-a841-4bdba5a40ea9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22c5d7ee-547d-4988-939e-35fae2fd3e70}, !- Group Rendering Name
  {bd5079d9-e3e8-4b96-a285-f3d4b37baaae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df646b35-c0ab-474e-8b2a-17d46f1cd62c}, !- Handle
  Node 133,                               !- Name
  {50e42e0d-fcd2-4076-ad13-2530ff079017}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e42e0d-fcd2-4076-ad13-2530ff079017}, !- Handle
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}, !- Source Object
  11,                                     !- Outlet Port
  {df646b35-c0ab-474e-8b2a-17d46f1cd62c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1bd6f05-9c51-4f95-9a8c-6c7de4c41f19}, !- Handle
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}, !- HVAC Component
  {a053fcd6-b141-4d95-b918-e8b9f6088012}; !- Port 1

OS:PortList,
  {bc820e23-2138-4fad-bbba-4180d528f7d5}, !- Handle
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}; !- HVAC Component

OS:PortList,
  {fcae59ca-3233-4a6d-a841-4bdba5a40ea9}, !- Handle
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}, !- HVAC Component
  {b229ba78-a3a1-4be4-b74b-395b2dd72b4e}; !- Port 1

OS:Sizing:Zone,
  {982ecf99-5767-4608-92a2-febb367812e6}, !- Handle
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a9277f7-49b5-416b-8529-75c4ba3e3a9d}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {6e36e63f-8fd6-4da7-a2ef-8312c8d4e7cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bca5a65b-2827-4160-bb4f-fd20d20b413c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c6a33bfd-f579-41c8-a349-5de4da776b69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd5079d9-e3e8-4b96-a285-f3d4b37baaae}, !- Handle
  Space Function Dwelling units general Thermostat 203, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c02ba16e-c431-47f6-9690-02716b6decc4}, !- Zone Air Inlet Port List
  {67c46fb6-a05f-4d5a-8e52-9e20a0202082}, !- Zone Air Exhaust Port List
  {476caebc-dcf7-4b14-b1ce-2c8fcf35af5c}, !- Zone Air Node Name
  {aa40211e-4ef1-459d-8748-e73d77f41c02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6ac4698-63ff-4356-9810-80b0e1b386b2}, !- Group Rendering Name
  {0433a56f-0ff1-412d-b0af-09b929ca5e6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {414e431a-4818-455a-8a5e-ba07c639d52a}, !- Handle
  Node 136,                               !- Name
  {476caebc-dcf7-4b14-b1ce-2c8fcf35af5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {476caebc-dcf7-4b14-b1ce-2c8fcf35af5c}, !- Handle
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}, !- Source Object
  11,                                     !- Outlet Port
  {414e431a-4818-455a-8a5e-ba07c639d52a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c02ba16e-c431-47f6-9690-02716b6decc4}, !- Handle
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}, !- HVAC Component
  {4c8c0fde-9c23-4b07-a704-20b6ee473cda}; !- Port 1

OS:PortList,
  {67c46fb6-a05f-4d5a-8e52-9e20a0202082}, !- Handle
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}; !- HVAC Component

OS:PortList,
  {aa40211e-4ef1-459d-8748-e73d77f41c02}, !- Handle
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}, !- HVAC Component
  {f8849856-9ca9-40bc-a13c-5aa2aed08bcf}; !- Port 1

OS:Sizing:Zone,
  {2b4691cb-0b79-47cc-8a07-3af6e28edbc2}, !- Handle
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4407473a-5000-432a-ae08-58b9f89a533b}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {eb4071e9-e799-4fce-99f0-2dbc3686c38f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de6aaf70-a493-415a-9145-f8f9b3ccebba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8fe16de5-80a3-4d17-8b21-97f8bf87e963}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0433a56f-0ff1-412d-b0af-09b929ca5e6c}, !- Handle
  Space Function Dwelling units general Thermostat 204, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e33c3327-7249-4371-a863-6e6b4e4f40af}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3d75a8e-bf92-4602-9dd5-44d7d251266e}, !- Zone Air Inlet Port List
  {f79b4103-a369-4a81-92e2-d07b2c056eab}, !- Zone Air Exhaust Port List
  {c17d14b5-5777-48e2-bc4e-119259bf1505}, !- Zone Air Node Name
  {11512a80-bf9a-4ac3-a942-a14e700a6c49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0eadf3b3-4f05-4bb5-9a25-ec1f6220ff8d}, !- Group Rendering Name
  {15722a99-f698-4f54-b084-d7794c570810}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52fcc244-84ab-4079-a6f0-440bb89fab2f}, !- Handle
  Node 139,                               !- Name
  {c17d14b5-5777-48e2-bc4e-119259bf1505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c17d14b5-5777-48e2-bc4e-119259bf1505}, !- Handle
  {e33c3327-7249-4371-a863-6e6b4e4f40af}, !- Source Object
  11,                                     !- Outlet Port
  {52fcc244-84ab-4079-a6f0-440bb89fab2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3d75a8e-bf92-4602-9dd5-44d7d251266e}, !- Handle
  {e33c3327-7249-4371-a863-6e6b4e4f40af}, !- HVAC Component
  {23203919-fd05-4791-8465-1658182a593d}; !- Port 1

OS:PortList,
  {f79b4103-a369-4a81-92e2-d07b2c056eab}, !- Handle
  {e33c3327-7249-4371-a863-6e6b4e4f40af}; !- HVAC Component

OS:PortList,
  {11512a80-bf9a-4ac3-a942-a14e700a6c49}, !- Handle
  {e33c3327-7249-4371-a863-6e6b4e4f40af}, !- HVAC Component
  {adba7349-b6ac-4cb8-a2cb-63d99797715b}; !- Port 1

OS:Sizing:Zone,
  {57addba7-25fb-4408-b68d-07d83ef703e4}, !- Handle
  {e33c3327-7249-4371-a863-6e6b4e4f40af}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b66a2a8f-d6c7-48e3-8414-1281b0374d73}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {e33c3327-7249-4371-a863-6e6b4e4f40af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88491ef7-d3d4-4275-a650-58b9fdd0bd67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5573910-f74b-4a0a-bdec-1b2957f1d7ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {15722a99-f698-4f54-b084-d7794c570810}, !- Handle
  Space Function Dwelling units general Thermostat 205, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05aad72b-7e69-4876-bc3f-3f45f598e811}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96a1eaed-acbd-4bc6-ae6e-6b36b3fbdcec}, !- Zone Air Inlet Port List
  {575220e2-7074-4974-8d84-af79edcb50dd}, !- Zone Air Exhaust Port List
  {959d4693-7f95-4d9d-9b5f-9205d7f0ba68}, !- Zone Air Node Name
  {03a0cb05-ba4f-4496-b7df-419175443637}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8546b21c-19be-4336-b484-b5b59b64c012}, !- Group Rendering Name
  {2fc5147b-a438-426b-8acd-d450e0f046e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {367244be-9738-49ba-a1fd-844dac163589}, !- Handle
  Node 142,                               !- Name
  {959d4693-7f95-4d9d-9b5f-9205d7f0ba68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {959d4693-7f95-4d9d-9b5f-9205d7f0ba68}, !- Handle
  {05aad72b-7e69-4876-bc3f-3f45f598e811}, !- Source Object
  11,                                     !- Outlet Port
  {367244be-9738-49ba-a1fd-844dac163589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96a1eaed-acbd-4bc6-ae6e-6b36b3fbdcec}, !- Handle
  {05aad72b-7e69-4876-bc3f-3f45f598e811}, !- HVAC Component
  {e1f5213d-a609-42ab-9334-7ff6d1ba8b44}; !- Port 1

OS:PortList,
  {575220e2-7074-4974-8d84-af79edcb50dd}, !- Handle
  {05aad72b-7e69-4876-bc3f-3f45f598e811}; !- HVAC Component

OS:PortList,
  {03a0cb05-ba4f-4496-b7df-419175443637}, !- Handle
  {05aad72b-7e69-4876-bc3f-3f45f598e811}, !- HVAC Component
  {89de01aa-9569-4125-acf0-7a433bf1ea45}; !- Port 1

OS:Sizing:Zone,
  {5275023e-2a84-46b9-b730-93dcbd1ae4f8}, !- Handle
  {05aad72b-7e69-4876-bc3f-3f45f598e811}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0f51ad8-c34e-4b04-a5ae-766973eb2397}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {05aad72b-7e69-4876-bc3f-3f45f598e811}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6b95499-3dbc-4937-a720-0c9bf6a223d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f61aca77-a365-4b4d-b978-c253b55380fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2fc5147b-a438-426b-8acd-d450e0f046e4}, !- Handle
  Space Function Dwelling units general Thermostat 206, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2b15534-c2a0-4da2-bad1-71d9acfa89ee}, !- Zone Air Inlet Port List
  {9e4a83df-27e6-4cbd-90e9-e7e960bb318c}, !- Zone Air Exhaust Port List
  {8a283382-deb2-4c96-9e45-ae3572c703c0}, !- Zone Air Node Name
  {3b8a99fa-525f-4053-a44a-49f92aae346d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c646016-4719-4f9f-99d2-79a87a390fa7}, !- Group Rendering Name
  {d6d90a23-716a-480e-9b65-e00ff7b70057}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74b4764a-1094-41c2-8e50-f5366890fcf4}, !- Handle
  Node 145,                               !- Name
  {8a283382-deb2-4c96-9e45-ae3572c703c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a283382-deb2-4c96-9e45-ae3572c703c0}, !- Handle
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}, !- Source Object
  11,                                     !- Outlet Port
  {74b4764a-1094-41c2-8e50-f5366890fcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2b15534-c2a0-4da2-bad1-71d9acfa89ee}, !- Handle
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}, !- HVAC Component
  {66021810-1575-46cb-8d19-a065a80c45d3}; !- Port 1

OS:PortList,
  {9e4a83df-27e6-4cbd-90e9-e7e960bb318c}, !- Handle
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}; !- HVAC Component

OS:PortList,
  {3b8a99fa-525f-4053-a44a-49f92aae346d}, !- Handle
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}, !- HVAC Component
  {4f6efe46-47f3-4262-8f29-7118db6fe6cd}; !- Port 1

OS:Sizing:Zone,
  {1ea97ffe-4e88-42a5-b8a8-0212a09a0fa3}, !- Handle
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfaa6032-77d8-4221-9774-a19f149f1acd}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {6b760cc1-ef98-4b05-a10d-faacb8a9fe1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {380f2a3b-3f93-4f0d-bb40-29344f7c6608}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2076a5b8-fe38-4be1-b759-7b874d7a8e65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d6d90a23-716a-480e-9b65-e00ff7b70057}, !- Handle
  Space Function Dwelling units general Thermostat 207, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {362c1c62-a034-4084-b05c-d7ead2b9d32e}, !- Zone Air Inlet Port List
  {c540b47b-b92a-40e9-a3c6-cbda447cb135}, !- Zone Air Exhaust Port List
  {3025a6e7-7886-4c82-80a0-bc2b47fec0e7}, !- Zone Air Node Name
  {41fd41ee-946a-42c3-91e1-35ee96ec2d73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11cce46f-44aa-4d3d-9ee8-ffa0e3e70d88}, !- Group Rendering Name
  {f05e2193-4071-42b5-a4a2-ffc8d7204fda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd333e82-bbe0-4001-8f89-22cae7a61d17}, !- Handle
  Node 148,                               !- Name
  {3025a6e7-7886-4c82-80a0-bc2b47fec0e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3025a6e7-7886-4c82-80a0-bc2b47fec0e7}, !- Handle
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}, !- Source Object
  11,                                     !- Outlet Port
  {dd333e82-bbe0-4001-8f89-22cae7a61d17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {362c1c62-a034-4084-b05c-d7ead2b9d32e}, !- Handle
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}, !- HVAC Component
  {22609d1b-202a-4444-8b5e-5f7e7419c02a}; !- Port 1

OS:PortList,
  {c540b47b-b92a-40e9-a3c6-cbda447cb135}, !- Handle
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}; !- HVAC Component

OS:PortList,
  {41fd41ee-946a-42c3-91e1-35ee96ec2d73}, !- Handle
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}, !- HVAC Component
  {e42a66ff-058d-4483-984e-fb615aa6b5a5}; !- Port 1

OS:Sizing:Zone,
  {6f65609b-01af-40c6-8ae0-e9710f1fe90e}, !- Handle
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87a66b31-a26a-4d3b-bf71-95540e39a021}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {a2da26d5-78fb-4f63-97c3-18e40a5c1423}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a51a28e-3ed5-4a84-852d-725ce5a1e0a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c22c8cce-2df1-43c3-b170-0e6bf46f09fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f05e2193-4071-42b5-a4a2-ffc8d7204fda}, !- Handle
  Space Function Dwelling units general Thermostat 208, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69e10816-6986-4ae4-87cb-45b564532b16}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9e162bc-4653-4ff2-ac38-594cd1e02077}, !- Zone Air Inlet Port List
  {1faf0afb-b770-466a-a45d-4f6b0054bc9e}, !- Zone Air Exhaust Port List
  {e72d5c49-853d-48e9-bb78-c85507dfbbb9}, !- Zone Air Node Name
  {92562b29-4e6a-4d97-bdb1-aa87cc6f42fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cca60380-2086-4303-84c9-23cde4e72096}, !- Group Rendering Name
  {719bee41-2f82-49f4-abe9-d668680c7840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf2c8231-3db7-4025-80d0-addc4eb9a485}, !- Handle
  Node 151,                               !- Name
  {e72d5c49-853d-48e9-bb78-c85507dfbbb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e72d5c49-853d-48e9-bb78-c85507dfbbb9}, !- Handle
  {69e10816-6986-4ae4-87cb-45b564532b16}, !- Source Object
  11,                                     !- Outlet Port
  {cf2c8231-3db7-4025-80d0-addc4eb9a485}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9e162bc-4653-4ff2-ac38-594cd1e02077}, !- Handle
  {69e10816-6986-4ae4-87cb-45b564532b16}, !- HVAC Component
  {0644ede2-041e-48eb-9539-e1d93dcbbd27}; !- Port 1

OS:PortList,
  {1faf0afb-b770-466a-a45d-4f6b0054bc9e}, !- Handle
  {69e10816-6986-4ae4-87cb-45b564532b16}; !- HVAC Component

OS:PortList,
  {92562b29-4e6a-4d97-bdb1-aa87cc6f42fc}, !- Handle
  {69e10816-6986-4ae4-87cb-45b564532b16}, !- HVAC Component
  {21a1e246-4d33-4918-8d22-bd31580742c3}; !- Port 1

OS:Sizing:Zone,
  {314f313f-2be2-42e0-9036-52c87ce8dc3c}, !- Handle
  {69e10816-6986-4ae4-87cb-45b564532b16}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c8cf7bf-7c23-43c1-abe3-49ec75327e41}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {69e10816-6986-4ae4-87cb-45b564532b16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2307eeb9-d3c0-48e0-9fb6-6901c48836de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3eecb004-f0bc-4ac2-b99c-5273ab6792c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {719bee41-2f82-49f4-abe9-d668680c7840}, !- Handle
  Space Function Dwelling units general Thermostat 209, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25901194-5d41-47f0-9fb1-f3455c59bba0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8106ba51-222d-4ad5-a5b7-c07aa04d8f71}, !- Zone Air Inlet Port List
  {fed9efbd-46eb-4a92-8384-0a7efbf6ff38}, !- Zone Air Exhaust Port List
  {fd319ef1-87c8-44dc-932e-40aa08e69fb4}, !- Zone Air Node Name
  {85f1ffa7-3a64-4977-b1e4-15f43c1d3f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3dca649-9c3e-47d3-a13f-2f1fc112e65a}, !- Group Rendering Name
  {b1e257e2-f3e1-49b6-947e-ffa7d8405b88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44f2655f-7779-4ebb-9d9f-ef4c6020cb0e}, !- Handle
  Node 154,                               !- Name
  {fd319ef1-87c8-44dc-932e-40aa08e69fb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd319ef1-87c8-44dc-932e-40aa08e69fb4}, !- Handle
  {25901194-5d41-47f0-9fb1-f3455c59bba0}, !- Source Object
  11,                                     !- Outlet Port
  {44f2655f-7779-4ebb-9d9f-ef4c6020cb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8106ba51-222d-4ad5-a5b7-c07aa04d8f71}, !- Handle
  {25901194-5d41-47f0-9fb1-f3455c59bba0}, !- HVAC Component
  {bda8b434-2ace-4fc2-b8ee-e82d64c78301}; !- Port 1

OS:PortList,
  {fed9efbd-46eb-4a92-8384-0a7efbf6ff38}, !- Handle
  {25901194-5d41-47f0-9fb1-f3455c59bba0}; !- HVAC Component

OS:PortList,
  {85f1ffa7-3a64-4977-b1e4-15f43c1d3f2d}, !- Handle
  {25901194-5d41-47f0-9fb1-f3455c59bba0}, !- HVAC Component
  {310304d6-6f87-4a80-ba58-4ff5bb1b352f}; !- Port 1

OS:Sizing:Zone,
  {2cd6368b-7ec1-45e4-a39d-7235452f04e9}, !- Handle
  {25901194-5d41-47f0-9fb1-f3455c59bba0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acec2c09-2ced-4dbb-854c-51a611888cba}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {25901194-5d41-47f0-9fb1-f3455c59bba0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {970f9486-ca70-4591-9b09-04d4920c604f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8250fbe7-7f84-4fa1-b417-d4bbc8b15bc9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b1e257e2-f3e1-49b6-947e-ffa7d8405b88}, !- Handle
  Space Function Dwelling units general Thermostat 210, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51662640-998c-4d4f-aacc-233ef9d16429}, !- Zone Air Inlet Port List
  {dddc6786-26e9-4762-b7d2-6beabbecaec7}, !- Zone Air Exhaust Port List
  {f845955a-b38d-4709-b6f7-e521ab952721}, !- Zone Air Node Name
  {36ffe73d-6f27-47d0-8f58-e004a2a9ea71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85d9e89e-0adf-458b-ae42-96d5d258de89}, !- Group Rendering Name
  {91272a35-4f13-465a-a8e3-a915ced41ad9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1be9194-d285-4348-82d2-3871e8861fae}, !- Handle
  Node 157,                               !- Name
  {f845955a-b38d-4709-b6f7-e521ab952721}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f845955a-b38d-4709-b6f7-e521ab952721}, !- Handle
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}, !- Source Object
  11,                                     !- Outlet Port
  {c1be9194-d285-4348-82d2-3871e8861fae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51662640-998c-4d4f-aacc-233ef9d16429}, !- Handle
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}, !- HVAC Component
  {affc8ffd-6cd3-4b5c-a0b9-8ca6ade50c7d}; !- Port 1

OS:PortList,
  {dddc6786-26e9-4762-b7d2-6beabbecaec7}, !- Handle
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}; !- HVAC Component

OS:PortList,
  {36ffe73d-6f27-47d0-8f58-e004a2a9ea71}, !- Handle
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}, !- HVAC Component
  {5db8166e-03ec-4afd-ad92-f5db547b7ba1}; !- Port 1

OS:Sizing:Zone,
  {56d3e0a0-251f-4ea3-b4e8-5353e2455917}, !- Handle
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8137d8c5-13ef-4ae0-87d5-fbd5b373e619}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {4eab8482-1cc7-4899-ab23-59d1b70aad86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89bbb39f-8bef-4783-864b-eab6692bfde5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ed09e1e-50d5-46c7-b4ca-f3c29c9d6750}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {91272a35-4f13-465a-a8e3-a915ced41ad9}, !- Handle
  Space Function Dwelling units general Thermostat 211, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70db70e-5c90-4bcd-bc09-bfbf308f36f5}, !- Zone Air Inlet Port List
  {e1dc44b2-fec6-4ea3-ae6f-5ea2d5141ff4}, !- Zone Air Exhaust Port List
  {d851ae39-1111-47ba-8378-a6a808fba2e7}, !- Zone Air Node Name
  {abf3925d-5515-43d3-bd82-250a18149ce3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f252feda-559c-441d-bcdf-c07670cdcb31}, !- Group Rendering Name
  {146e714e-4181-465e-bb67-168bea6fe5ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1872f511-0e84-41ee-a578-b4caf25420b4}, !- Handle
  Node 160,                               !- Name
  {d851ae39-1111-47ba-8378-a6a808fba2e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d851ae39-1111-47ba-8378-a6a808fba2e7}, !- Handle
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}, !- Source Object
  11,                                     !- Outlet Port
  {1872f511-0e84-41ee-a578-b4caf25420b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70db70e-5c90-4bcd-bc09-bfbf308f36f5}, !- Handle
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}, !- HVAC Component
  {fc9b99c6-17d4-4303-a2d9-b47707e126c0}; !- Port 1

OS:PortList,
  {e1dc44b2-fec6-4ea3-ae6f-5ea2d5141ff4}, !- Handle
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}; !- HVAC Component

OS:PortList,
  {abf3925d-5515-43d3-bd82-250a18149ce3}, !- Handle
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}, !- HVAC Component
  {120fa1e6-46bd-480b-a390-e88d39b7ee90}; !- Port 1

OS:Sizing:Zone,
  {86f7ccba-47b4-44ef-9890-0ec33b99a84d}, !- Handle
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b9fb028-4a42-4ffd-be89-8589749aa144}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {56457b02-4580-4ee9-8bc4-837c5c0ac907}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc640454-bb45-4008-bf2e-cc0d337dd6c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abdcff10-5b9a-4f80-877f-7660d1c4934a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {146e714e-4181-465e-bb67-168bea6fe5ab}, !- Handle
  Space Function Dwelling units general Thermostat 212, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a76140d-2011-4b4c-ad52-1df371b41698}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5d9a71d-c180-481b-b0e7-0e0401eb585e}, !- Zone Air Inlet Port List
  {2ba206fa-7a00-4534-84b3-7dc9a9b3accb}, !- Zone Air Exhaust Port List
  {a8011590-a1bc-41a5-804f-2453a17fdd9d}, !- Zone Air Node Name
  {2e1e269f-e8b0-48bc-95a9-f9cd629b9ad0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bab8501c-6c20-4f5a-986d-2edddc042537}, !- Group Rendering Name
  {b08bbf0b-854b-40bb-94fb-c3a047e18aa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3c6a9b9-f6d7-4b27-aacd-79893f5e3390}, !- Handle
  Node 163,                               !- Name
  {a8011590-a1bc-41a5-804f-2453a17fdd9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8011590-a1bc-41a5-804f-2453a17fdd9d}, !- Handle
  {4a76140d-2011-4b4c-ad52-1df371b41698}, !- Source Object
  11,                                     !- Outlet Port
  {c3c6a9b9-f6d7-4b27-aacd-79893f5e3390}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5d9a71d-c180-481b-b0e7-0e0401eb585e}, !- Handle
  {4a76140d-2011-4b4c-ad52-1df371b41698}, !- HVAC Component
  {de1f9efc-de6a-41df-b351-4ec2ca997aaa}; !- Port 1

OS:PortList,
  {2ba206fa-7a00-4534-84b3-7dc9a9b3accb}, !- Handle
  {4a76140d-2011-4b4c-ad52-1df371b41698}; !- HVAC Component

OS:PortList,
  {2e1e269f-e8b0-48bc-95a9-f9cd629b9ad0}, !- Handle
  {4a76140d-2011-4b4c-ad52-1df371b41698}, !- HVAC Component
  {272264e1-94ba-416c-9e25-f97cc227c258}; !- Port 1

OS:Sizing:Zone,
  {65896489-397f-46f5-98f2-472191c59256}, !- Handle
  {4a76140d-2011-4b4c-ad52-1df371b41698}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1df64ec-b4db-4029-9cf2-28ccf2626f3a}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {4a76140d-2011-4b4c-ad52-1df371b41698}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b02c42b0-013c-4ec5-ab0a-a52fc55ba095}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3918c07b-e9fa-4b14-a05a-7e1fcf541e09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b08bbf0b-854b-40bb-94fb-c3a047e18aa8}, !- Handle
  Space Function Dwelling units general Thermostat 213, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d6736db-a5d6-47fd-83bf-269a7723c2b6}, !- Zone Air Inlet Port List
  {33979029-bbfd-49ac-9650-824ce76452cb}, !- Zone Air Exhaust Port List
  {d1cbaf5c-abc9-44aa-8a64-08d88f36a4a4}, !- Zone Air Node Name
  {fc35be17-8cab-4aa7-8ff5-217e5cd4d050}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f461321-e53f-43a5-98ac-22f34da89789}, !- Group Rendering Name
  {300c3a91-bc62-4aaa-be9b-b7d8a1a8635f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cffc7ca7-4b47-4c0a-8337-6303fdff197d}, !- Handle
  Node 166,                               !- Name
  {d1cbaf5c-abc9-44aa-8a64-08d88f36a4a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1cbaf5c-abc9-44aa-8a64-08d88f36a4a4}, !- Handle
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}, !- Source Object
  11,                                     !- Outlet Port
  {cffc7ca7-4b47-4c0a-8337-6303fdff197d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d6736db-a5d6-47fd-83bf-269a7723c2b6}, !- Handle
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}, !- HVAC Component
  {d4e03261-8d46-4c59-a6ca-78870f85af99}; !- Port 1

OS:PortList,
  {33979029-bbfd-49ac-9650-824ce76452cb}, !- Handle
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}; !- HVAC Component

OS:PortList,
  {fc35be17-8cab-4aa7-8ff5-217e5cd4d050}, !- Handle
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}, !- HVAC Component
  {ab53b035-a860-4d65-9444-e12b8ad002c5}; !- Port 1

OS:Sizing:Zone,
  {47e63c83-68c1-4717-aa03-cae90d7d7267}, !- Handle
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {628875af-7be1-4a2b-9743-4aef2303eb4e}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {ede6014f-a1d4-4fd1-b10f-b7fd4d63563c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f7d799c-ab0a-4923-a992-f2cb6b40506c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6aa9b850-d197-4298-ac85-7a2e1f3f52ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {300c3a91-bc62-4aaa-be9b-b7d8a1a8635f}, !- Handle
  Space Function Dwelling units general Thermostat 214, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52652c45-59de-4763-a983-8eb3053086d8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4f72adc-16ed-4db0-a7f0-46f8a1b192ca}, !- Zone Air Inlet Port List
  {70531a9f-c25a-44cb-8446-df4b3474dafe}, !- Zone Air Exhaust Port List
  {733e4742-6321-4da6-bf3e-b36275d5fd2c}, !- Zone Air Node Name
  {a5cf138a-0ff8-4532-ae54-af477500fb3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc0eef60-ef8c-42a7-80bb-873c5587a5cc}, !- Group Rendering Name
  {f92c5277-3121-48cb-982c-575564b62e17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8666210-3b76-4208-a0e3-9dc865278226}, !- Handle
  Node 169,                               !- Name
  {733e4742-6321-4da6-bf3e-b36275d5fd2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {733e4742-6321-4da6-bf3e-b36275d5fd2c}, !- Handle
  {52652c45-59de-4763-a983-8eb3053086d8}, !- Source Object
  11,                                     !- Outlet Port
  {f8666210-3b76-4208-a0e3-9dc865278226}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4f72adc-16ed-4db0-a7f0-46f8a1b192ca}, !- Handle
  {52652c45-59de-4763-a983-8eb3053086d8}, !- HVAC Component
  {4a0348bc-d511-4a59-8d12-eedecf12593d}; !- Port 1

OS:PortList,
  {70531a9f-c25a-44cb-8446-df4b3474dafe}, !- Handle
  {52652c45-59de-4763-a983-8eb3053086d8}; !- HVAC Component

OS:PortList,
  {a5cf138a-0ff8-4532-ae54-af477500fb3c}, !- Handle
  {52652c45-59de-4763-a983-8eb3053086d8}, !- HVAC Component
  {908322a9-b5a6-4d24-a3d6-89c7ef97ef1d}; !- Port 1

OS:Sizing:Zone,
  {001ac5f7-f6fa-4ea4-9703-e74b1f5009d3}, !- Handle
  {52652c45-59de-4763-a983-8eb3053086d8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6cd47c1-9a68-4fc3-bc75-cc5df2ac865e}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {52652c45-59de-4763-a983-8eb3053086d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6fe176c-4b52-45c7-9916-43a28f8adc31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f53b17f4-ca9a-422a-8dcb-01e26c1ee662}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f92c5277-3121-48cb-982c-575564b62e17}, !- Handle
  Space Function Dwelling units general Thermostat 215, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00e9c774-a198-4f34-8fbc-115f53e307e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4c1b920-bae0-46ce-bc7c-bad536611561}, !- Zone Air Inlet Port List
  {b631a139-230e-4942-8f2a-aa1e16c3f62b}, !- Zone Air Exhaust Port List
  {17e4de3a-8715-4aa0-bd51-ce083bd66ccb}, !- Zone Air Node Name
  {f327479b-1607-4e4d-b74f-cf5fe6ccc27e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {879978a9-9532-4c95-82cb-3fa5b6b98f6e}, !- Group Rendering Name
  {6f31dc7d-6729-4856-93dd-6ce9ff5036cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef8c49e2-e578-4861-9bf0-603bdf4dc3cc}, !- Handle
  Node 172,                               !- Name
  {17e4de3a-8715-4aa0-bd51-ce083bd66ccb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17e4de3a-8715-4aa0-bd51-ce083bd66ccb}, !- Handle
  {00e9c774-a198-4f34-8fbc-115f53e307e7}, !- Source Object
  11,                                     !- Outlet Port
  {ef8c49e2-e578-4861-9bf0-603bdf4dc3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4c1b920-bae0-46ce-bc7c-bad536611561}, !- Handle
  {00e9c774-a198-4f34-8fbc-115f53e307e7}, !- HVAC Component
  {17c54002-a944-42fd-9956-b3240c0302b0}; !- Port 1

OS:PortList,
  {b631a139-230e-4942-8f2a-aa1e16c3f62b}, !- Handle
  {00e9c774-a198-4f34-8fbc-115f53e307e7}; !- HVAC Component

OS:PortList,
  {f327479b-1607-4e4d-b74f-cf5fe6ccc27e}, !- Handle
  {00e9c774-a198-4f34-8fbc-115f53e307e7}, !- HVAC Component
  {37523905-7e55-466e-a5b8-7a41a80f8cbc}; !- Port 1

OS:Sizing:Zone,
  {78f76f75-0812-49e9-9b7a-713950b01f6e}, !- Handle
  {00e9c774-a198-4f34-8fbc-115f53e307e7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d86b54d6-3cc4-45c0-9ff1-0f0b49242089}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {00e9c774-a198-4f34-8fbc-115f53e307e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bea24008-e082-4407-a3ab-ed06d47c233e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0dc00374-5b1d-4bf9-9c7f-ed1ce8930b23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6f31dc7d-6729-4856-93dd-6ce9ff5036cc}, !- Handle
  Space Function Dwelling units general Thermostat 216, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {188581cd-b342-49b9-ad86-bc7c06f344ab}, !- Zone Air Inlet Port List
  {b7dad070-5f21-408d-9f4e-9d8c81f91321}, !- Zone Air Exhaust Port List
  {091fd33c-891f-4736-a7eb-f1ad6d382ab5}, !- Zone Air Node Name
  {c490146a-3d85-4d16-80bc-7f7decc30612}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d8e8868-e620-4fd0-abbb-d63f10639100}, !- Group Rendering Name
  {45b4cfc6-c4b8-4386-b38f-65214a207ae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1ba2a76-209a-43b0-8597-17cdade2e7a1}, !- Handle
  Node 175,                               !- Name
  {091fd33c-891f-4736-a7eb-f1ad6d382ab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {091fd33c-891f-4736-a7eb-f1ad6d382ab5}, !- Handle
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}, !- Source Object
  11,                                     !- Outlet Port
  {d1ba2a76-209a-43b0-8597-17cdade2e7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {188581cd-b342-49b9-ad86-bc7c06f344ab}, !- Handle
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}, !- HVAC Component
  {bc54b14b-142c-4f3f-99a1-d5e17e4cfd10}; !- Port 1

OS:PortList,
  {b7dad070-5f21-408d-9f4e-9d8c81f91321}, !- Handle
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}; !- HVAC Component

OS:PortList,
  {c490146a-3d85-4d16-80bc-7f7decc30612}, !- Handle
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}, !- HVAC Component
  {530c6d94-b6de-495f-98df-6baa95f20d92}; !- Port 1

OS:Sizing:Zone,
  {9c633589-5e3b-43bf-9d8e-902315e29aea}, !- Handle
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fb58e24-c043-4186-adca-f9b4697d0831}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {07dfe0e8-3a84-45de-bb6d-1272b6e3c847}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {512e4b34-aab7-48ce-92f6-23a3716b9002}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {36a9ee58-d23a-4f86-bcf0-4e9c8ab77e25}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {45b4cfc6-c4b8-4386-b38f-65214a207ae5}, !- Handle
  Space Function Dwelling units general Thermostat 217, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10e0a1c6-28de-44fb-a007-e055b6e7bf2c}, !- Zone Air Inlet Port List
  {384a1515-37b7-4c3a-ae2b-8e568ebf7c0b}, !- Zone Air Exhaust Port List
  {a0199e13-ffd9-4814-a1b8-cc6a808a7644}, !- Zone Air Node Name
  {21dd576f-0e99-4fb0-8729-c541980b566f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {302bbb7d-f040-46ab-9b87-9f12eda12171}, !- Group Rendering Name
  {0cf78b74-56cb-4d96-9d77-84df6a7f159b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87ff0995-25a5-4da4-9b9e-bd2c3be00e83}, !- Handle
  Node 178,                               !- Name
  {a0199e13-ffd9-4814-a1b8-cc6a808a7644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0199e13-ffd9-4814-a1b8-cc6a808a7644}, !- Handle
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}, !- Source Object
  11,                                     !- Outlet Port
  {87ff0995-25a5-4da4-9b9e-bd2c3be00e83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10e0a1c6-28de-44fb-a007-e055b6e7bf2c}, !- Handle
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}, !- HVAC Component
  {86ae5dbe-804a-40ba-8f4f-2a52cdcbdd6a}; !- Port 1

OS:PortList,
  {384a1515-37b7-4c3a-ae2b-8e568ebf7c0b}, !- Handle
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}; !- HVAC Component

OS:PortList,
  {21dd576f-0e99-4fb0-8729-c541980b566f}, !- Handle
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}, !- HVAC Component
  {5f714981-5c4a-4501-b224-d6b47891dd3b}; !- Port 1

OS:Sizing:Zone,
  {8e1f470d-c1d7-4ca6-8a01-3879a8807b89}, !- Handle
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e3fb8a6-cc0c-4f24-a0c2-38d3ebb08133}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {ecb003b3-3ea0-41d7-9bdd-23b5f5374705}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b479a530-baf6-4d4d-8744-78b4295535eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f2ad10b-8c3f-440d-b690-26455123313c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0cf78b74-56cb-4d96-9d77-84df6a7f159b}, !- Handle
  Space Function Dwelling units general Thermostat 218, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ccf71ad7-3532-4074-8389-c575735c0d3a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db8f6feb-f9b0-4c8f-b53e-c37c9447f191}, !- Zone Air Inlet Port List
  {5e825635-fcd5-45d9-ac3c-5eda473bafc8}, !- Zone Air Exhaust Port List
  {1a3b740a-cf02-47c6-8de0-3d3e3962d8fd}, !- Zone Air Node Name
  {494a2d40-5b39-4fd5-9742-e49fd0e75049}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c53f3e34-9c9a-440b-afe5-413f23b33b0d}, !- Group Rendering Name
  {4e6bc5fd-d2d2-4456-9f1b-e26a19053e95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83221599-a0c9-41d0-bfb5-8514c379cc85}, !- Handle
  Node 181,                               !- Name
  {1a3b740a-cf02-47c6-8de0-3d3e3962d8fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a3b740a-cf02-47c6-8de0-3d3e3962d8fd}, !- Handle
  {ccf71ad7-3532-4074-8389-c575735c0d3a}, !- Source Object
  11,                                     !- Outlet Port
  {83221599-a0c9-41d0-bfb5-8514c379cc85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db8f6feb-f9b0-4c8f-b53e-c37c9447f191}, !- Handle
  {ccf71ad7-3532-4074-8389-c575735c0d3a}, !- HVAC Component
  {12224e1d-e20f-433d-99dc-d17a286281a5}; !- Port 1

OS:PortList,
  {5e825635-fcd5-45d9-ac3c-5eda473bafc8}, !- Handle
  {ccf71ad7-3532-4074-8389-c575735c0d3a}; !- HVAC Component

OS:PortList,
  {494a2d40-5b39-4fd5-9742-e49fd0e75049}, !- Handle
  {ccf71ad7-3532-4074-8389-c575735c0d3a}, !- HVAC Component
  {8103392d-d566-4f8a-bd33-2a026052a5cb}; !- Port 1

OS:Sizing:Zone,
  {09c5fad6-04d6-467d-ba5b-ec7a625c425a}, !- Handle
  {ccf71ad7-3532-4074-8389-c575735c0d3a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67e90e91-6f7d-40b8-9037-9e040ab800d4}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {ccf71ad7-3532-4074-8389-c575735c0d3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db4afd75-e2ba-48c0-80cd-f4a890a2bd46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cab1f216-2030-4c25-bed5-d8e345eaf22c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4e6bc5fd-d2d2-4456-9f1b-e26a19053e95}, !- Handle
  Space Function Dwelling units general Thermostat 219, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9e38cac-130b-484b-9d62-8730fd5e275d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e06bc649-e2c3-4356-a29d-74b2e3484159}, !- Zone Air Inlet Port List
  {94c16ad7-022f-4c70-a734-51e609650e81}, !- Zone Air Exhaust Port List
  {ba7c0300-adca-46c7-b4f2-b88464837f18}, !- Zone Air Node Name
  {66066df4-87d9-4ff0-8bde-131f6e29b344}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29e52e9c-b9d7-4dc4-9756-d78bc892600e}, !- Group Rendering Name
  {4f1765d7-bd8d-4e85-b40b-a28fa3447ae2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {520ff7e8-19b1-4531-84b3-94bed2cb950a}, !- Handle
  Node 184,                               !- Name
  {ba7c0300-adca-46c7-b4f2-b88464837f18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba7c0300-adca-46c7-b4f2-b88464837f18}, !- Handle
  {f9e38cac-130b-484b-9d62-8730fd5e275d}, !- Source Object
  11,                                     !- Outlet Port
  {520ff7e8-19b1-4531-84b3-94bed2cb950a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e06bc649-e2c3-4356-a29d-74b2e3484159}, !- Handle
  {f9e38cac-130b-484b-9d62-8730fd5e275d}, !- HVAC Component
  {6e6c569a-b6e4-49a8-bf58-8265eaaf851d}; !- Port 1

OS:PortList,
  {94c16ad7-022f-4c70-a734-51e609650e81}, !- Handle
  {f9e38cac-130b-484b-9d62-8730fd5e275d}; !- HVAC Component

OS:PortList,
  {66066df4-87d9-4ff0-8bde-131f6e29b344}, !- Handle
  {f9e38cac-130b-484b-9d62-8730fd5e275d}, !- HVAC Component
  {d48c6dfd-9791-484c-8f45-d084156eee09}; !- Port 1

OS:Sizing:Zone,
  {b3b1502d-5a31-4965-a3e5-51d2268f1492}, !- Handle
  {f9e38cac-130b-484b-9d62-8730fd5e275d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8eb3498-de8e-4b90-8509-6b43a365c737}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {f9e38cac-130b-484b-9d62-8730fd5e275d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e35d1c0-01d2-4110-afb5-ba1727adfbaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {491ce670-7ed9-46d0-afed-77d227761920}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4f1765d7-bd8d-4e85-b40b-a28fa3447ae2}, !- Handle
  Space Function Dwelling units general Thermostat 220, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cc92765-b02a-44dd-b7dd-bb459353f631}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed81fb24-af90-432e-985b-76c14bf89657}, !- Zone Air Inlet Port List
  {fff6f7d5-9105-43c5-aa83-69d0c26b12e8}, !- Zone Air Exhaust Port List
  {b2b2f80f-23b3-4ca6-8788-97da99c410fb}, !- Zone Air Node Name
  {700985aa-78f9-4a14-b860-305cf5e8955e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2d2a262-bc41-4bda-919d-e4f3234fba38}, !- Group Rendering Name
  {c27ed2d2-2643-40fd-b5fc-1bb4e33d09d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {735b5e27-10b1-41f9-9ff6-c1e1092b81c7}, !- Handle
  Node 187,                               !- Name
  {b2b2f80f-23b3-4ca6-8788-97da99c410fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b2f80f-23b3-4ca6-8788-97da99c410fb}, !- Handle
  {6cc92765-b02a-44dd-b7dd-bb459353f631}, !- Source Object
  11,                                     !- Outlet Port
  {735b5e27-10b1-41f9-9ff6-c1e1092b81c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed81fb24-af90-432e-985b-76c14bf89657}, !- Handle
  {6cc92765-b02a-44dd-b7dd-bb459353f631}, !- HVAC Component
  {87e9e6ab-bc81-42f4-8cf8-2e6dbf8009ea}; !- Port 1

OS:PortList,
  {fff6f7d5-9105-43c5-aa83-69d0c26b12e8}, !- Handle
  {6cc92765-b02a-44dd-b7dd-bb459353f631}; !- HVAC Component

OS:PortList,
  {700985aa-78f9-4a14-b860-305cf5e8955e}, !- Handle
  {6cc92765-b02a-44dd-b7dd-bb459353f631}, !- HVAC Component
  {ad5a6f2f-639d-46a0-ba93-ab532fe9f09e}; !- Port 1

OS:Sizing:Zone,
  {520216a0-a36b-4383-ba9e-62473cbe16c5}, !- Handle
  {6cc92765-b02a-44dd-b7dd-bb459353f631}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62a9bf5b-2c43-4b26-9735-ae3fe2217c26}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {6cc92765-b02a-44dd-b7dd-bb459353f631}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7c07a3e-4d7b-40f3-8fcf-e11fcc0229c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c5811803-e4d6-466e-ac18-2a1e929a6ddb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c27ed2d2-2643-40fd-b5fc-1bb4e33d09d7}, !- Handle
  Space Function Dwelling units general Thermostat 221, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {126bffc8-5846-4231-933f-798ea930fd41}, !- Zone Air Inlet Port List
  {9f8f6ffb-f55a-4cb9-9d44-b96a063b7cc8}, !- Zone Air Exhaust Port List
  {abceada7-6a0d-4ee4-a3ed-80932a799c63}, !- Zone Air Node Name
  {18bc3404-1aa1-4632-933c-90dd91be3154}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7da484b-d29d-4d15-8e37-bab6754d6bac}, !- Group Rendering Name
  {3d492efa-a6f8-401d-b08a-830c6b30b8f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7493fee-fff3-4268-aa43-d8b8bb0182cc}, !- Handle
  Node 190,                               !- Name
  {abceada7-6a0d-4ee4-a3ed-80932a799c63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abceada7-6a0d-4ee4-a3ed-80932a799c63}, !- Handle
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}, !- Source Object
  11,                                     !- Outlet Port
  {d7493fee-fff3-4268-aa43-d8b8bb0182cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {126bffc8-5846-4231-933f-798ea930fd41}, !- Handle
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}, !- HVAC Component
  {609f3734-4552-461d-98c0-8d0936ab717d}; !- Port 1

OS:PortList,
  {9f8f6ffb-f55a-4cb9-9d44-b96a063b7cc8}, !- Handle
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}; !- HVAC Component

OS:PortList,
  {18bc3404-1aa1-4632-933c-90dd91be3154}, !- Handle
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}, !- HVAC Component
  {45ecf3e5-b2bf-44a4-822c-40762138eb5f}; !- Port 1

OS:Sizing:Zone,
  {7a3086dc-9eca-4bdb-9bc7-319a9bb2a0a4}, !- Handle
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f8c5b87-d63b-433e-b030-a7e19155e5ea}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {323f2cc6-92c1-4795-8eeb-711b4aa326d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d35b8e5a-dc4c-41da-82bd-3472acfda787}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1f12b67-0aa5-4ad2-927a-b2133b36afc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3d492efa-a6f8-401d-b08a-830c6b30b8f8}, !- Handle
  Space Function Dwelling units general Thermostat 222, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0412a60e-8e46-4e33-b667-bd66955eac4f}, !- Zone Air Inlet Port List
  {cb6bd2bb-67a8-44bd-a381-607ac6416487}, !- Zone Air Exhaust Port List
  {77f83efb-e5cd-417f-9442-080f3e3d7cf8}, !- Zone Air Node Name
  {1e195343-a752-457c-bf2f-e9e5b0cc3c08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e1f1fca-da4d-4c0b-abd8-ef9cc7abead2}, !- Group Rendering Name
  {c6055bdf-0fe5-4bd3-ba2e-5d041b32cf71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff27d03e-c806-4b3e-a1e3-6feb2124d798}, !- Handle
  Node 193,                               !- Name
  {77f83efb-e5cd-417f-9442-080f3e3d7cf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77f83efb-e5cd-417f-9442-080f3e3d7cf8}, !- Handle
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}, !- Source Object
  11,                                     !- Outlet Port
  {ff27d03e-c806-4b3e-a1e3-6feb2124d798}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0412a60e-8e46-4e33-b667-bd66955eac4f}, !- Handle
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}, !- HVAC Component
  {5670a45a-7ad8-400f-b3ef-9139b09c28aa}; !- Port 1

OS:PortList,
  {cb6bd2bb-67a8-44bd-a381-607ac6416487}, !- Handle
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}; !- HVAC Component

OS:PortList,
  {1e195343-a752-457c-bf2f-e9e5b0cc3c08}, !- Handle
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}, !- HVAC Component
  {e4883563-219c-4de1-83b3-3c4901a74624}; !- Port 1

OS:Sizing:Zone,
  {cbd52ed2-1103-4ac2-a160-c3ead9ac7a8c}, !- Handle
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56a40ef4-4a86-42de-ac7e-fa9b24dc57bd}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {badce127-4347-4d91-a1c7-2dd6dfc4c37b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60863975-dfd9-46a5-9922-a45a76ba3bc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {69952179-c0d7-41d2-90a5-e5e9cd753f18}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c6055bdf-0fe5-4bd3-ba2e-5d041b32cf71}, !- Handle
  Space Function Dwelling units general Thermostat 223, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f602b631-f457-451d-9b5f-6718aa801f6c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc430c9-56a3-4d1e-8b11-ac81fb8ec489}, !- Zone Air Inlet Port List
  {04351aea-c631-4073-bf78-4158827cbf1c}, !- Zone Air Exhaust Port List
  {6b216a40-80b2-4b7f-8b9f-3b90b3ca2c0f}, !- Zone Air Node Name
  {27dd1717-10b9-4ed4-8362-08814b44f4b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ab221f9-c14a-4caf-8735-427175da10ca}, !- Group Rendering Name
  {8708cc27-d71d-4f60-90ba-8600ed01b852}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b333158-92fe-453c-8a73-7e9d7c66a49c}, !- Handle
  Node 196,                               !- Name
  {6b216a40-80b2-4b7f-8b9f-3b90b3ca2c0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b216a40-80b2-4b7f-8b9f-3b90b3ca2c0f}, !- Handle
  {f602b631-f457-451d-9b5f-6718aa801f6c}, !- Source Object
  11,                                     !- Outlet Port
  {5b333158-92fe-453c-8a73-7e9d7c66a49c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc430c9-56a3-4d1e-8b11-ac81fb8ec489}, !- Handle
  {f602b631-f457-451d-9b5f-6718aa801f6c}, !- HVAC Component
  {33f93db3-7598-4fc2-84be-7e94ee67237a}; !- Port 1

OS:PortList,
  {04351aea-c631-4073-bf78-4158827cbf1c}, !- Handle
  {f602b631-f457-451d-9b5f-6718aa801f6c}; !- HVAC Component

OS:PortList,
  {27dd1717-10b9-4ed4-8362-08814b44f4b9}, !- Handle
  {f602b631-f457-451d-9b5f-6718aa801f6c}, !- HVAC Component
  {6b835a0c-a0ea-44d5-814a-4a08571e565c}; !- Port 1

OS:Sizing:Zone,
  {10866d7c-e842-4d74-b67f-260fb8d40dea}, !- Handle
  {f602b631-f457-451d-9b5f-6718aa801f6c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf0c37d1-cb35-4d09-82ec-51921f6bcc1b}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {f602b631-f457-451d-9b5f-6718aa801f6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fe49c51-a081-42a6-b3a7-21037363fbf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {915b8716-a13a-4ac5-a959-a9474cf5805f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8708cc27-d71d-4f60-90ba-8600ed01b852}, !- Handle
  Space Function Dwelling units general Thermostat 224, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8443d842-19d4-4539-8274-480b8dcd2181}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd820ac-5950-46ad-bf26-53ffb5bb155a}, !- Zone Air Inlet Port List
  {1877d401-069d-461a-ad92-2500deeb37ce}, !- Zone Air Exhaust Port List
  {16400535-7b5e-4186-bbfa-673d0db2fbe6}, !- Zone Air Node Name
  {43eeb538-5d0a-41a6-9e13-7330138691fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a107e24-7f69-4ac9-a949-deed863c28dc}, !- Group Rendering Name
  {2f9fd041-429d-4dc2-992b-2425f65e23b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab1ed9e8-d19f-48ba-805b-13f5bc574b01}, !- Handle
  Node 199,                               !- Name
  {16400535-7b5e-4186-bbfa-673d0db2fbe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16400535-7b5e-4186-bbfa-673d0db2fbe6}, !- Handle
  {8443d842-19d4-4539-8274-480b8dcd2181}, !- Source Object
  11,                                     !- Outlet Port
  {ab1ed9e8-d19f-48ba-805b-13f5bc574b01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd820ac-5950-46ad-bf26-53ffb5bb155a}, !- Handle
  {8443d842-19d4-4539-8274-480b8dcd2181}, !- HVAC Component
  {19ac6eee-b092-4f11-9646-d8acc09fef45}; !- Port 1

OS:PortList,
  {1877d401-069d-461a-ad92-2500deeb37ce}, !- Handle
  {8443d842-19d4-4539-8274-480b8dcd2181}; !- HVAC Component

OS:PortList,
  {43eeb538-5d0a-41a6-9e13-7330138691fe}, !- Handle
  {8443d842-19d4-4539-8274-480b8dcd2181}, !- HVAC Component
  {e7099a06-e3fc-4032-93c6-2b2d02fc1bf9}; !- Port 1

OS:Sizing:Zone,
  {111c311d-55ef-4d2b-b742-991e6e9af2eb}, !- Handle
  {8443d842-19d4-4539-8274-480b8dcd2181}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7dd1c3a-49c0-4b0e-bb31-496ea018a722}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {8443d842-19d4-4539-8274-480b8dcd2181}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {079a9031-c5ae-498f-b82f-f79e4cb37b4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {39f2f8e3-04a2-4dca-94c1-3844eaaf51e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2f9fd041-429d-4dc2-992b-2425f65e23b8}, !- Handle
  Space Function Dwelling units general Thermostat 225, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d27ca4b6-f199-419a-a3e2-483394349717}, !- Zone Air Inlet Port List
  {df451fb8-cbac-4c04-8365-bbd950c91b63}, !- Zone Air Exhaust Port List
  {7376ee5f-3b7c-4f99-8af0-7dd451280bcf}, !- Zone Air Node Name
  {c4c59270-81d1-4135-ac3d-e5c3ffaa265c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e0ce0e4-ee96-48ac-a55f-cf0c80909948}, !- Group Rendering Name
  {cdccab09-aa28-49c1-8603-eeb3c1751b68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7398a1df-6025-48e8-8c5d-5fd68e6153cc}, !- Handle
  Node 202,                               !- Name
  {7376ee5f-3b7c-4f99-8af0-7dd451280bcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7376ee5f-3b7c-4f99-8af0-7dd451280bcf}, !- Handle
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}, !- Source Object
  11,                                     !- Outlet Port
  {7398a1df-6025-48e8-8c5d-5fd68e6153cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d27ca4b6-f199-419a-a3e2-483394349717}, !- Handle
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}, !- HVAC Component
  {1eed97c6-55ab-4cd8-83a1-387160a9748b}; !- Port 1

OS:PortList,
  {df451fb8-cbac-4c04-8365-bbd950c91b63}, !- Handle
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}; !- HVAC Component

OS:PortList,
  {c4c59270-81d1-4135-ac3d-e5c3ffaa265c}, !- Handle
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}, !- HVAC Component
  {680885ab-cb55-417b-9040-91f7ffe9b1b4}; !- Port 1

OS:Sizing:Zone,
  {d6062829-2918-4988-8a59-643065da320b}, !- Handle
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d04ed34d-ea4f-4c09-b33d-6a651c3f85fb}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {30891e13-0f5c-469d-a4a1-ecc76e046fa4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {102c08c7-8d77-41d5-8018-5e73248aea14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b671625-6203-4b96-b473-65c62d00a273}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cdccab09-aa28-49c1-8603-eeb3c1751b68}, !- Handle
  Space Function Dwelling units general Thermostat 226, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f89b42a-b18d-4abd-941f-d621b0265e1f}, !- Zone Air Inlet Port List
  {51769e79-93d7-482d-98f1-cb7494e4eb2a}, !- Zone Air Exhaust Port List
  {11318a14-683f-42b0-a5e8-a36c0dc4cb0d}, !- Zone Air Node Name
  {a3d10373-0ad5-4a70-b1cf-3e952df2b1bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f63c339a-d27d-4d74-b44f-d5fdfe84cb1f}, !- Group Rendering Name
  {276509eb-5b6a-4118-bea4-d930097ab7fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b9dd0ed-5d27-40cf-a4a5-292b57eece00}, !- Handle
  Node 205,                               !- Name
  {11318a14-683f-42b0-a5e8-a36c0dc4cb0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11318a14-683f-42b0-a5e8-a36c0dc4cb0d}, !- Handle
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}, !- Source Object
  11,                                     !- Outlet Port
  {7b9dd0ed-5d27-40cf-a4a5-292b57eece00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f89b42a-b18d-4abd-941f-d621b0265e1f}, !- Handle
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}, !- HVAC Component
  {80558bc4-ad37-4a5e-9b81-1ebce0df23b6}; !- Port 1

OS:PortList,
  {51769e79-93d7-482d-98f1-cb7494e4eb2a}, !- Handle
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}; !- HVAC Component

OS:PortList,
  {a3d10373-0ad5-4a70-b1cf-3e952df2b1bc}, !- Handle
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}, !- HVAC Component
  {730596bd-95c0-47f3-a72f-61ca5727d3f6}; !- Port 1

OS:Sizing:Zone,
  {6faf2d58-6437-4f57-a85d-2b856b5e8cc1}, !- Handle
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fbef873-c730-4f5f-98c0-01e05babb100}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {aa8d1501-de3e-4a9b-b01a-e1458e78eb7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb3b3e3a-00ff-43bb-89b4-f4c4b3d30ac6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72e364cc-23b9-48c4-86bc-65eb252ceedb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {276509eb-5b6a-4118-bea4-d930097ab7fc}, !- Handle
  Space Function Dwelling units general Thermostat 227, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {740b17df-063b-4c7a-8bfe-c415cc420b31}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a3e37dd-25b5-46a7-b1f1-73597517c41c}, !- Zone Air Inlet Port List
  {f8e5971a-9ec5-45f6-805a-32a37ec2e3c7}, !- Zone Air Exhaust Port List
  {0d79433a-5627-413f-9124-52ec4770f034}, !- Zone Air Node Name
  {3c67d447-8dea-43f7-8061-be87ce3dfff5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3d415f0-448a-4ff2-a85a-bb5e20892c18}, !- Group Rendering Name
  {197031a4-a8e7-4646-9133-87a331bb8897}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8abeda1d-84ad-484c-904d-b2b61061108b}, !- Handle
  Node 208,                               !- Name
  {0d79433a-5627-413f-9124-52ec4770f034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d79433a-5627-413f-9124-52ec4770f034}, !- Handle
  {740b17df-063b-4c7a-8bfe-c415cc420b31}, !- Source Object
  11,                                     !- Outlet Port
  {8abeda1d-84ad-484c-904d-b2b61061108b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a3e37dd-25b5-46a7-b1f1-73597517c41c}, !- Handle
  {740b17df-063b-4c7a-8bfe-c415cc420b31}, !- HVAC Component
  {173d4513-97ee-484d-89c8-f17c8c5be1af}; !- Port 1

OS:PortList,
  {f8e5971a-9ec5-45f6-805a-32a37ec2e3c7}, !- Handle
  {740b17df-063b-4c7a-8bfe-c415cc420b31}; !- HVAC Component

OS:PortList,
  {3c67d447-8dea-43f7-8061-be87ce3dfff5}, !- Handle
  {740b17df-063b-4c7a-8bfe-c415cc420b31}, !- HVAC Component
  {b7b676ab-a0fe-49cd-a896-35c60c8ea5de}; !- Port 1

OS:Sizing:Zone,
  {178d53d8-ce5c-4263-860a-eff6a55a01ba}, !- Handle
  {740b17df-063b-4c7a-8bfe-c415cc420b31}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8d0eb7f-38bb-4a91-9e6e-71d6beb22a57}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {740b17df-063b-4c7a-8bfe-c415cc420b31}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b6baab1-c7dc-4234-be22-10e2771c27bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {541e2081-8ada-47d1-ae49-62fe571173ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {197031a4-a8e7-4646-9133-87a331bb8897}, !- Handle
  Space Function Dwelling units general Thermostat 228, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bce574c-6497-47b5-ad45-bcc780d58154}, !- Zone Air Inlet Port List
  {1a669698-2a41-43d8-86d3-65810a66ad23}, !- Zone Air Exhaust Port List
  {1dd3e7b3-68a4-4270-a071-7461645b9a91}, !- Zone Air Node Name
  {e5e45861-84ed-461c-bc83-e65bad7a98d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03e7d771-e742-4b69-ae6b-512dd0b7a1e5}, !- Group Rendering Name
  {4b2659a8-796d-4244-bb75-7762b0daff9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f9ca82b-a231-4a72-b60d-cc67033070ab}, !- Handle
  Node 211,                               !- Name
  {1dd3e7b3-68a4-4270-a071-7461645b9a91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dd3e7b3-68a4-4270-a071-7461645b9a91}, !- Handle
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}, !- Source Object
  11,                                     !- Outlet Port
  {8f9ca82b-a231-4a72-b60d-cc67033070ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bce574c-6497-47b5-ad45-bcc780d58154}, !- Handle
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}, !- HVAC Component
  {6d8203d0-8d39-4111-89d6-29640c4b62e6}; !- Port 1

OS:PortList,
  {1a669698-2a41-43d8-86d3-65810a66ad23}, !- Handle
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}; !- HVAC Component

OS:PortList,
  {e5e45861-84ed-461c-bc83-e65bad7a98d7}, !- Handle
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}, !- HVAC Component
  {84aa83c1-3ff9-47e9-a9ce-e31b3d34cb2b}; !- Port 1

OS:Sizing:Zone,
  {b16df161-14ed-4172-9ede-47f530c6cc87}, !- Handle
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d900f58a-91b7-4750-80d1-daa4398e0393}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {da63c0e1-b771-4df2-b223-976ab2b34ae1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a2d4a80-3bac-44fd-9d04-a11a3ad2cdca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5315be6-8068-4545-8a91-c67a6af58a6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b2659a8-796d-4244-bb75-7762b0daff9a}, !- Handle
  Space Function Dwelling units general Thermostat 229, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {573c10fb-0801-4d9c-a324-86d27b460d65}, !- Zone Air Inlet Port List
  {21c0e45c-0aad-4699-a694-558cdf1ccb60}, !- Zone Air Exhaust Port List
  {73a3f777-6035-4d78-ade2-02eff9e6feae}, !- Zone Air Node Name
  {6ffcf1c4-ac67-4e8a-8136-11df771cf59e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6c9a209-69e5-4fc3-8c79-fb031d8cfbf2}, !- Group Rendering Name
  {301f83a7-cf7c-411f-b23c-d6504c696a66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b0a9d4d-db67-4b40-bd75-6632fd42ff2f}, !- Handle
  Node 214,                               !- Name
  {73a3f777-6035-4d78-ade2-02eff9e6feae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73a3f777-6035-4d78-ade2-02eff9e6feae}, !- Handle
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}, !- Source Object
  11,                                     !- Outlet Port
  {5b0a9d4d-db67-4b40-bd75-6632fd42ff2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {573c10fb-0801-4d9c-a324-86d27b460d65}, !- Handle
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}, !- HVAC Component
  {d55ca5b1-9185-4043-93ef-447f21fd03ff}; !- Port 1

OS:PortList,
  {21c0e45c-0aad-4699-a694-558cdf1ccb60}, !- Handle
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}; !- HVAC Component

OS:PortList,
  {6ffcf1c4-ac67-4e8a-8136-11df771cf59e}, !- Handle
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}, !- HVAC Component
  {3c2b1023-0812-444a-8dac-4a973afceeb3}; !- Port 1

OS:Sizing:Zone,
  {1f194d88-4f80-47dd-a4c9-0f3ce79a74fd}, !- Handle
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86dbdd3d-ccfe-4a24-b1b1-21a3e3dbd356}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {fa80c0db-8dd9-419f-b669-dc0b1a745c9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b70f14af-a41e-4919-a50e-642cda14673e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {266275b8-783a-416b-a8bc-92eff4e105bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {301f83a7-cf7c-411f-b23c-d6504c696a66}, !- Handle
  Space Function Dwelling units general Thermostat 230, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bfacaeb-22fb-429d-885f-e784238a10b6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a1b82bd-e075-423b-b82f-f71ae38a2437}, !- Zone Air Inlet Port List
  {260e4107-b847-4db7-a72e-2e5a45de537d}, !- Zone Air Exhaust Port List
  {fc326e45-6c68-4aa4-a205-54ee4da0ce1c}, !- Zone Air Node Name
  {17a7bb8b-7548-4f6b-bb79-ba2064b8ad66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3e6cf63-81a0-4cca-b9de-3fcc0af2c231}, !- Group Rendering Name
  {b856478d-1c6b-49c7-8c84-e7856fe3b845}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49e26b4d-64f5-4fef-915f-873876f2fa00}, !- Handle
  Node 217,                               !- Name
  {fc326e45-6c68-4aa4-a205-54ee4da0ce1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc326e45-6c68-4aa4-a205-54ee4da0ce1c}, !- Handle
  {9bfacaeb-22fb-429d-885f-e784238a10b6}, !- Source Object
  11,                                     !- Outlet Port
  {49e26b4d-64f5-4fef-915f-873876f2fa00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a1b82bd-e075-423b-b82f-f71ae38a2437}, !- Handle
  {9bfacaeb-22fb-429d-885f-e784238a10b6}, !- HVAC Component
  {ae9f2d11-c448-4df2-99d0-ca254298ef10}; !- Port 1

OS:PortList,
  {260e4107-b847-4db7-a72e-2e5a45de537d}, !- Handle
  {9bfacaeb-22fb-429d-885f-e784238a10b6}; !- HVAC Component

OS:PortList,
  {17a7bb8b-7548-4f6b-bb79-ba2064b8ad66}, !- Handle
  {9bfacaeb-22fb-429d-885f-e784238a10b6}, !- HVAC Component
  {1ff1cdff-d62e-41b0-84e6-4ce992eb372b}; !- Port 1

OS:Sizing:Zone,
  {5e2b12d3-e49b-4e86-8251-205b53201a34}, !- Handle
  {9bfacaeb-22fb-429d-885f-e784238a10b6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edc9fed7-82eb-477b-8f8b-4ab30f303d3f}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {9bfacaeb-22fb-429d-885f-e784238a10b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9803a7fe-5af6-411b-9450-cf8f6fd49bbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55a74eda-5542-49df-8a64-bbf80d8aec45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b856478d-1c6b-49c7-8c84-e7856fe3b845}, !- Handle
  Space Function Dwelling units general Thermostat 231, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a239253-b0b6-40b6-9341-cd597594c00e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f68994a-fc69-4e02-8557-ef7c9a0971d9}, !- Zone Air Inlet Port List
  {0f3ff4f2-fc12-4510-9a57-4d8b86b45756}, !- Zone Air Exhaust Port List
  {0c30da2f-5726-4fe0-a0a1-c7678607dec4}, !- Zone Air Node Name
  {acb65f8b-6994-48a5-a2a6-38cac1f831ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e862056e-941d-400d-8e61-91a358371714}, !- Group Rendering Name
  {a3ffd27d-1b1d-4b4f-9447-9850aa387102}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d141d4f3-0940-4ee5-b1a7-352b40f2d2f7}, !- Handle
  Node 220,                               !- Name
  {0c30da2f-5726-4fe0-a0a1-c7678607dec4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c30da2f-5726-4fe0-a0a1-c7678607dec4}, !- Handle
  {9a239253-b0b6-40b6-9341-cd597594c00e}, !- Source Object
  11,                                     !- Outlet Port
  {d141d4f3-0940-4ee5-b1a7-352b40f2d2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f68994a-fc69-4e02-8557-ef7c9a0971d9}, !- Handle
  {9a239253-b0b6-40b6-9341-cd597594c00e}, !- HVAC Component
  {21ca8bd9-8b47-47bf-9b8c-364c7ea7f87b}; !- Port 1

OS:PortList,
  {0f3ff4f2-fc12-4510-9a57-4d8b86b45756}, !- Handle
  {9a239253-b0b6-40b6-9341-cd597594c00e}; !- HVAC Component

OS:PortList,
  {acb65f8b-6994-48a5-a2a6-38cac1f831ed}, !- Handle
  {9a239253-b0b6-40b6-9341-cd597594c00e}, !- HVAC Component
  {035bf7d8-8901-495f-ab94-dbb3526fa74e}; !- Port 1

OS:Sizing:Zone,
  {46bd8d17-73c3-4ee1-bad2-86984261dea3}, !- Handle
  {9a239253-b0b6-40b6-9341-cd597594c00e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8b43648-2794-47d3-8182-a2ff0824dc1b}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {9a239253-b0b6-40b6-9341-cd597594c00e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dceb0d6-cbc0-4f88-957d-47922d80a308}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {432b5727-dcc9-459e-ab2d-9d873412ce0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3ffd27d-1b1d-4b4f-9447-9850aa387102}, !- Handle
  Space Function Dwelling units general Thermostat 232, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac2f4996-9857-42e9-9f9d-6cfc118e436a}, !- Zone Air Inlet Port List
  {c4a5014d-313d-44b9-90ed-703e41816f1e}, !- Zone Air Exhaust Port List
  {03ad3861-a18f-4133-b405-9a8e07d187b6}, !- Zone Air Node Name
  {1780d365-2ea8-4420-b32d-9a8269f2a5e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e754b422-78df-44a8-96f6-ddd721e551ae}, !- Group Rendering Name
  {bdfbae28-2a5d-407a-856f-c76f2f269ffa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42a8d2b4-29ba-40e1-9be9-4192395572e1}, !- Handle
  Node 223,                               !- Name
  {03ad3861-a18f-4133-b405-9a8e07d187b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03ad3861-a18f-4133-b405-9a8e07d187b6}, !- Handle
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}, !- Source Object
  11,                                     !- Outlet Port
  {42a8d2b4-29ba-40e1-9be9-4192395572e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac2f4996-9857-42e9-9f9d-6cfc118e436a}, !- Handle
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}, !- HVAC Component
  {645b5573-4a6b-4fa2-87ad-adf8edfac1aa}; !- Port 1

OS:PortList,
  {c4a5014d-313d-44b9-90ed-703e41816f1e}, !- Handle
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}; !- HVAC Component

OS:PortList,
  {1780d365-2ea8-4420-b32d-9a8269f2a5e4}, !- Handle
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}, !- HVAC Component
  {1b85a087-71a8-47a1-a294-64a9f5a23499}; !- Port 1

OS:Sizing:Zone,
  {261f6648-ac52-448e-a543-368b73e4a855}, !- Handle
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddd49c95-5b61-4d53-8545-1c46b101f3d1}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {9afd4101-1f9c-49c4-9bcf-80cffa387096}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b324c08-622f-4759-83a8-5fbabf960b1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd8aa89a-ac0b-4d06-9e97-b9745d196111}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bdfbae28-2a5d-407a-856f-c76f2f269ffa}, !- Handle
  Space Function Dwelling units general Thermostat 233, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d90481b-a732-4eae-a170-bb90d297d9d8}, !- Zone Air Inlet Port List
  {a07ee007-e4f2-40dd-9e51-f42c69355cbe}, !- Zone Air Exhaust Port List
  {cbc4db51-0107-4041-a40e-535c4f093641}, !- Zone Air Node Name
  {bed58e90-63e9-4efa-a00c-3dea56c15ee0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a163779-ce23-4521-9d60-6600fd15765d}, !- Group Rendering Name
  {1c35684e-42c3-44d9-a6c8-f94ff27813b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {834843f6-d953-4818-b618-15fe853da99a}, !- Handle
  Node 226,                               !- Name
  {cbc4db51-0107-4041-a40e-535c4f093641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbc4db51-0107-4041-a40e-535c4f093641}, !- Handle
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}, !- Source Object
  11,                                     !- Outlet Port
  {834843f6-d953-4818-b618-15fe853da99a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d90481b-a732-4eae-a170-bb90d297d9d8}, !- Handle
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}, !- HVAC Component
  {2e14824a-94f9-4c05-84a2-739ea85f5d7a}; !- Port 1

OS:PortList,
  {a07ee007-e4f2-40dd-9e51-f42c69355cbe}, !- Handle
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}; !- HVAC Component

OS:PortList,
  {bed58e90-63e9-4efa-a00c-3dea56c15ee0}, !- Handle
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}, !- HVAC Component
  {739d6d9f-9c39-439a-be73-44d922ddf738}; !- Port 1

OS:Sizing:Zone,
  {62847538-887f-44dc-8560-71858610b65a}, !- Handle
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1321274b-dacf-491f-8abe-eb2e9071daa3}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {adca3c05-6763-4bee-9f4f-25743e2f81bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34001270-68ad-45ca-8b75-a41328660873}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a24e3206-3c16-4303-8a93-f8468eadb300}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c35684e-42c3-44d9-a6c8-f94ff27813b9}, !- Handle
  Space Function Dwelling units general Thermostat 234, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2845e7c9-f44e-4748-9028-5260b23ab16c}, !- Zone Air Inlet Port List
  {0b06cf64-77e5-4a38-9ce1-3bf96a1e2649}, !- Zone Air Exhaust Port List
  {f6cddcfd-33a2-46de-99fa-be98676037f1}, !- Zone Air Node Name
  {67d86eea-7569-4309-928f-ab924799b682}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {beaffc06-7cf7-44b7-a456-59d8612996b7}, !- Group Rendering Name
  {70fea4de-df0f-46b1-9317-1e95e2dff849}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {223b11ef-1a64-46a2-ac97-762237108394}, !- Handle
  Node 229,                               !- Name
  {f6cddcfd-33a2-46de-99fa-be98676037f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6cddcfd-33a2-46de-99fa-be98676037f1}, !- Handle
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}, !- Source Object
  11,                                     !- Outlet Port
  {223b11ef-1a64-46a2-ac97-762237108394}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2845e7c9-f44e-4748-9028-5260b23ab16c}, !- Handle
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}, !- HVAC Component
  {58355eb2-4917-486d-881c-eab14e01e259}; !- Port 1

OS:PortList,
  {0b06cf64-77e5-4a38-9ce1-3bf96a1e2649}, !- Handle
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}; !- HVAC Component

OS:PortList,
  {67d86eea-7569-4309-928f-ab924799b682}, !- Handle
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}, !- HVAC Component
  {d0553fe6-d971-4385-8d75-4a8007b80d5c}; !- Port 1

OS:Sizing:Zone,
  {4f08634a-1e4d-4817-80fb-651587b15d19}, !- Handle
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a925f86-523e-480b-9bab-55ffd570d7b6}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {91a29386-1f22-4d2e-ab64-c6ac091c7fef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {545d2e8b-c792-458f-b34d-179fa97fe2d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7836f591-e8b9-4140-bd32-d5a3fbd75626}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70fea4de-df0f-46b1-9317-1e95e2dff849}, !- Handle
  Space Function Dwelling units general Thermostat 235, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {047b0f40-c2d6-4b42-a503-c0cc78d24ab5}, !- Zone Air Inlet Port List
  {82a145cc-4604-4c65-8eb6-63932d6de4ea}, !- Zone Air Exhaust Port List
  {3f6c359e-b587-4f2e-a21a-3bc8fdc6d774}, !- Zone Air Node Name
  {06bd3c5a-1cf8-49e7-86d8-4afdfb715140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {774adc34-f613-4af8-b03f-82825d513d55}, !- Group Rendering Name
  {eee7d239-4259-427f-8861-e7a32700f008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b050f1c-93df-40ad-9836-8defff625297}, !- Handle
  Node 232,                               !- Name
  {3f6c359e-b587-4f2e-a21a-3bc8fdc6d774}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f6c359e-b587-4f2e-a21a-3bc8fdc6d774}, !- Handle
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}, !- Source Object
  11,                                     !- Outlet Port
  {3b050f1c-93df-40ad-9836-8defff625297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {047b0f40-c2d6-4b42-a503-c0cc78d24ab5}, !- Handle
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}, !- HVAC Component
  {51349396-e261-497c-9d4a-4e2815e1091f}; !- Port 1

OS:PortList,
  {82a145cc-4604-4c65-8eb6-63932d6de4ea}, !- Handle
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}; !- HVAC Component

OS:PortList,
  {06bd3c5a-1cf8-49e7-86d8-4afdfb715140}, !- Handle
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}, !- HVAC Component
  {d817e6a4-c3a3-4bfa-9283-6192e609c32c}; !- Port 1

OS:Sizing:Zone,
  {498a8ebb-a36c-483e-ac7c-7edb4016dd1b}, !- Handle
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {341742b2-af04-4960-88ef-bf5946f338e2}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {fc1a3103-1633-42db-a62b-d2327c59b9bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf59d546-60ea-45b7-8cfd-f893589d061d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abbdc035-c7a8-43bc-a93c-ea76ed41f4d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eee7d239-4259-427f-8861-e7a32700f008}, !- Handle
  Space Function Dwelling units general 1 Thermostat 3, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5b41eca-8575-489c-a2f9-0a3cafd3ff2d}, !- Zone Air Inlet Port List
  {e05fc3b9-a16c-4b8d-a310-9b24ab246818}, !- Zone Air Exhaust Port List
  {000066e5-1b70-4c61-a48a-85e3ab60592c}, !- Zone Air Node Name
  {cb58bf49-0e11-4651-b60b-2b59e1758e93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {868cb6d2-9c9f-41d3-aa50-04e9358acfea}, !- Group Rendering Name
  {c71fcc12-4eff-4d77-8519-1ef04ed532b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8debf501-82a4-4c68-90b6-6d02f25ee330}, !- Handle
  Node 235,                               !- Name
  {000066e5-1b70-4c61-a48a-85e3ab60592c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {000066e5-1b70-4c61-a48a-85e3ab60592c}, !- Handle
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}, !- Source Object
  11,                                     !- Outlet Port
  {8debf501-82a4-4c68-90b6-6d02f25ee330}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5b41eca-8575-489c-a2f9-0a3cafd3ff2d}, !- Handle
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}, !- HVAC Component
  {1ea280e0-ccb6-40ec-8f27-037263455777}; !- Port 1

OS:PortList,
  {e05fc3b9-a16c-4b8d-a310-9b24ab246818}, !- Handle
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}; !- HVAC Component

OS:PortList,
  {cb58bf49-0e11-4651-b60b-2b59e1758e93}, !- Handle
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}, !- HVAC Component
  {a11ec3ce-d33a-46fb-828a-3e2304e019f9}; !- Port 1

OS:Sizing:Zone,
  {11cb3995-e420-4202-82ce-67e31879f279}, !- Handle
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15b93ba8-724f-4e11-88e3-9cd5036badef}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {db16a54a-b5e2-4b3a-b3cf-e61ab9a71d2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87794028-0f67-497c-90ef-5a1d55faf87a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ae2513a9-890d-422f-acb0-ff0d5da012f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c71fcc12-4eff-4d77-8519-1ef04ed532b9}, !- Handle
  Space Function Dwelling units general Thermostat 236, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e641d4d3-dcd9-44f3-8e8a-1a3f9e992714}, !- Zone Air Inlet Port List
  {1564d131-ed5c-4e84-a9ac-ce69f345a8e5}, !- Zone Air Exhaust Port List
  {16fdc17a-bff0-4b7c-8d99-bff1941f80fc}, !- Zone Air Node Name
  {59e3521b-de3e-4fdf-8eff-495bd5de9e0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {139ce20c-fef6-46cb-8cb9-e94f840f1b14}, !- Group Rendering Name
  {c4136238-7d4b-45f6-b7cd-6163632dbf2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd405026-585d-45c9-90c6-5f72dd9aa636}, !- Handle
  Node 238,                               !- Name
  {16fdc17a-bff0-4b7c-8d99-bff1941f80fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16fdc17a-bff0-4b7c-8d99-bff1941f80fc}, !- Handle
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}, !- Source Object
  11,                                     !- Outlet Port
  {bd405026-585d-45c9-90c6-5f72dd9aa636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e641d4d3-dcd9-44f3-8e8a-1a3f9e992714}, !- Handle
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}, !- HVAC Component
  {6cf44cd1-4340-4c3c-afd2-c6ab5817539a}; !- Port 1

OS:PortList,
  {1564d131-ed5c-4e84-a9ac-ce69f345a8e5}, !- Handle
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}; !- HVAC Component

OS:PortList,
  {59e3521b-de3e-4fdf-8eff-495bd5de9e0c}, !- Handle
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}, !- HVAC Component
  {ef12564d-67b3-4bef-95dc-1d203ea70952}; !- Port 1

OS:Sizing:Zone,
  {6bb5b200-0982-46e9-8d13-dd3bf3c201f7}, !- Handle
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91202eee-1d5d-4482-9c0a-e3bee5fd832d}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {a14c020a-b6fb-4a3d-ba4e-d19ef023f302}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b876059d-2396-4d8d-af5b-0dd2a1c66ae4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aec87df7-28a0-426a-98cf-f53b7635e50e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c4136238-7d4b-45f6-b7cd-6163632dbf2c}, !- Handle
  Space Function Dwelling units general Thermostat 237, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df9bb160-e868-447d-885a-41a4c602d5de}, !- Zone Air Inlet Port List
  {c6c4289f-3f22-4765-a53c-5aaa77c48747}, !- Zone Air Exhaust Port List
  {4a01b237-ace3-46f1-93d6-fd26cf2712e0}, !- Zone Air Node Name
  {479d7479-1604-48e5-9ed3-211230db32ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a73a18d1-a257-4f74-9895-1c84509f3147}, !- Group Rendering Name
  {e8f660de-2007-4645-868b-cacb2c31b544}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6eefb286-3616-40b9-9727-89767f8ba8ec}, !- Handle
  Node 241,                               !- Name
  {4a01b237-ace3-46f1-93d6-fd26cf2712e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a01b237-ace3-46f1-93d6-fd26cf2712e0}, !- Handle
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- Source Object
  11,                                     !- Outlet Port
  {6eefb286-3616-40b9-9727-89767f8ba8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df9bb160-e868-447d-885a-41a4c602d5de}, !- Handle
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- HVAC Component
  {cc6cfcd6-312c-4c90-a081-c6ab8605e507}; !- Port 1

OS:PortList,
  {c6c4289f-3f22-4765-a53c-5aaa77c48747}, !- Handle
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}; !- HVAC Component

OS:PortList,
  {479d7479-1604-48e5-9ed3-211230db32ef}, !- Handle
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- HVAC Component
  {f747422a-261d-4795-967a-2291fee50911}; !- Port 1

OS:Sizing:Zone,
  {716586fe-ade4-4425-810e-9aeb27aaa4b7}, !- Handle
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32bb5274-3ef0-4f25-879b-619a8837d7c3}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6712a92e-99a2-4f16-b42c-f67431769f20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bbe4fda1-f950-4485-8c60-eec5adbbbbf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e8f660de-2007-4645-868b-cacb2c31b544}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 21, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78c35546-1c55-4ace-8ee9-bc0f30395db7}, !- Zone Air Inlet Port List
  {9db34c2e-868d-4224-8b98-a55468842fba}, !- Zone Air Exhaust Port List
  {a4e2dd3c-5eab-4ac0-9e22-6d405781f694}, !- Zone Air Node Name
  {2908468c-4f78-4458-af91-0f4a3e21ab41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1adf5f13-1911-4b1b-8bdc-202bf0982c7d}, !- Group Rendering Name
  {e19fe00a-3989-47b7-948e-e2bb723e6986}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5fda8fa-47ee-491c-80bc-261f7788efb5}, !- Handle
  Node 244,                               !- Name
  {a4e2dd3c-5eab-4ac0-9e22-6d405781f694}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4e2dd3c-5eab-4ac0-9e22-6d405781f694}, !- Handle
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}, !- Source Object
  11,                                     !- Outlet Port
  {d5fda8fa-47ee-491c-80bc-261f7788efb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78c35546-1c55-4ace-8ee9-bc0f30395db7}, !- Handle
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}, !- HVAC Component
  {2fdde4ab-a707-4868-a61f-a0f563875160}; !- Port 1

OS:PortList,
  {9db34c2e-868d-4224-8b98-a55468842fba}, !- Handle
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}; !- HVAC Component

OS:PortList,
  {2908468c-4f78-4458-af91-0f4a3e21ab41}, !- Handle
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}, !- HVAC Component
  {c831f84f-f70d-47d9-92cc-337d2db53891}; !- Port 1

OS:Sizing:Zone,
  {84ca9ce6-354b-4915-9d76-85ea69436f57}, !- Handle
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11ab92dc-c081-4286-80ab-559a8cfd11b5}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {fb32ea49-878d-4c6f-8ffb-ae49e6102ddd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a39a6e43-32fd-4989-84fc-eecdc83e0010}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a61939e7-49f8-4640-b902-70d75d42c078}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e19fe00a-3989-47b7-948e-e2bb723e6986}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 22, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2773a2fe-266b-4da3-be44-c6dd239d64e3}, !- Zone Air Inlet Port List
  {b578ba3b-ae43-4216-9ec7-eee2833868af}, !- Zone Air Exhaust Port List
  {0a611e2d-42da-4990-8bb3-163f1241b837}, !- Zone Air Node Name
  {9edfd17c-067c-4361-a0cf-2df991f0bd99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f16ed173-1404-44ca-a594-da5cef804ce5}, !- Group Rendering Name
  {4b305a1f-3de9-4302-aff7-614bf62623e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {955f7f64-ed7e-4900-a175-1d6c7ae9ed93}, !- Handle
  Node 247,                               !- Name
  {0a611e2d-42da-4990-8bb3-163f1241b837}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a611e2d-42da-4990-8bb3-163f1241b837}, !- Handle
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}, !- Source Object
  11,                                     !- Outlet Port
  {955f7f64-ed7e-4900-a175-1d6c7ae9ed93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2773a2fe-266b-4da3-be44-c6dd239d64e3}, !- Handle
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}, !- HVAC Component
  {59492bc2-3622-4563-9ebc-601fdaf14eb2}; !- Port 1

OS:PortList,
  {b578ba3b-ae43-4216-9ec7-eee2833868af}, !- Handle
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}; !- HVAC Component

OS:PortList,
  {9edfd17c-067c-4361-a0cf-2df991f0bd99}, !- Handle
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}, !- HVAC Component
  {30b24fcd-5863-4687-b9c3-83ffb5fce8df}; !- Port 1

OS:Sizing:Zone,
  {af41dbf4-3b97-4207-849e-3a463096b246}, !- Handle
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57de355b-7a23-4b51-84d2-222a5203cda5}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {4d3c575b-b1e9-4a73-a334-2d3ced8a4d6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a8ef606-361e-494d-8733-f1984658ee14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a01c2007-a08e-4ade-a333-d6638695ac4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b305a1f-3de9-4302-aff7-614bf62623e9}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 23, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3dda591-9310-4210-a38a-da38a1a12df0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dacfed7-aa63-41b4-bd1f-73c5089ac57b}, !- Zone Air Inlet Port List
  {831d99f7-cc76-414e-8264-a9f42f015f23}, !- Zone Air Exhaust Port List
  {1cdb7a14-e911-43d9-8355-fa3a248c5ca4}, !- Zone Air Node Name
  {6cf47891-d9ad-4e56-9141-b0b0e072aefc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {689c61c3-0b3a-46e9-8cbf-963826d6358a}, !- Group Rendering Name
  {8f76397b-6acb-4f59-9c68-a09d2eb525a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e997862-ef55-4989-8e21-951e17fdc64b}, !- Handle
  Node 250,                               !- Name
  {1cdb7a14-e911-43d9-8355-fa3a248c5ca4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cdb7a14-e911-43d9-8355-fa3a248c5ca4}, !- Handle
  {a3dda591-9310-4210-a38a-da38a1a12df0}, !- Source Object
  11,                                     !- Outlet Port
  {5e997862-ef55-4989-8e21-951e17fdc64b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dacfed7-aa63-41b4-bd1f-73c5089ac57b}, !- Handle
  {a3dda591-9310-4210-a38a-da38a1a12df0}, !- HVAC Component
  {b1131c58-42a5-436f-8efa-2d7b4266239c}; !- Port 1

OS:PortList,
  {831d99f7-cc76-414e-8264-a9f42f015f23}, !- Handle
  {a3dda591-9310-4210-a38a-da38a1a12df0}; !- HVAC Component

OS:PortList,
  {6cf47891-d9ad-4e56-9141-b0b0e072aefc}, !- Handle
  {a3dda591-9310-4210-a38a-da38a1a12df0}, !- HVAC Component
  {729fc14a-3404-4b63-89ec-71a7115200bd}; !- Port 1

OS:Sizing:Zone,
  {361de8aa-79e6-428a-a7fd-8eaffe6f1b45}, !- Handle
  {a3dda591-9310-4210-a38a-da38a1a12df0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b82c57c7-be51-4c31-b919-2e2937f142c4}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {a3dda591-9310-4210-a38a-da38a1a12df0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e0fa574-e433-45c7-b612-016fd1531cfb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {837d5d07-2bbd-4800-8fc0-94cb5678af9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8f76397b-6acb-4f59-9c68-a09d2eb525a7}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 24, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {548332db-eb4b-4eec-9c6b-8e721390acf7}, !- Zone Air Inlet Port List
  {f35c88cf-4d78-4311-9dfe-b5a8b71906ae}, !- Zone Air Exhaust Port List
  {6d26e7e0-098c-4274-91da-092e6eae3eb5}, !- Zone Air Node Name
  {a9d996c8-084a-4363-b203-9f3454a785f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75ee828d-1270-426c-bb8a-b68ae3a3a4d7}, !- Group Rendering Name
  {6ef94095-2edf-4e50-aaae-26acfbbaaba9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40295531-527c-4abe-9f0e-90a73d79ce7f}, !- Handle
  Node 253,                               !- Name
  {6d26e7e0-098c-4274-91da-092e6eae3eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d26e7e0-098c-4274-91da-092e6eae3eb5}, !- Handle
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}, !- Source Object
  11,                                     !- Outlet Port
  {40295531-527c-4abe-9f0e-90a73d79ce7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {548332db-eb4b-4eec-9c6b-8e721390acf7}, !- Handle
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}, !- HVAC Component
  {8648ddef-f9eb-48ce-be9b-aaaf561a3a00}; !- Port 1

OS:PortList,
  {f35c88cf-4d78-4311-9dfe-b5a8b71906ae}, !- Handle
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}; !- HVAC Component

OS:PortList,
  {a9d996c8-084a-4363-b203-9f3454a785f8}, !- Handle
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}, !- HVAC Component
  {f0c8d701-f3f3-46fd-b753-5adbb3616fbd}; !- Port 1

OS:Sizing:Zone,
  {f83a406f-f40a-4b50-b4da-1014083a0f99}, !- Handle
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91498cbf-fa48-46d8-ace0-edd283519590}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {19c22b1d-ee93-41a2-a07f-17a2ff6bf511}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42589566-4cf3-4c42-b7a4-156d5fa45f92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67fd5c94-84a8-4db1-8ca2-e9bbec621518}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6ef94095-2edf-4e50-aaae-26acfbbaaba9}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 25, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fbd15aa-9e2b-4e8c-a26f-ea2ec5729e12}, !- Zone Air Inlet Port List
  {6f9263fb-1ca8-4cb5-af47-d925368475a0}, !- Zone Air Exhaust Port List
  {2dac9130-8505-4318-9e77-e684c406d52a}, !- Zone Air Node Name
  {a81b680e-adc8-4ccc-a062-6542fbd67c36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1a75399-f01e-460c-adb0-0d3c2be0d89b}, !- Group Rendering Name
  {9d7321c3-ef91-4f96-ad0d-0b13733d078b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {582fbd58-2529-4ea3-9029-893ff7bc97df}, !- Handle
  Node 256,                               !- Name
  {2dac9130-8505-4318-9e77-e684c406d52a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dac9130-8505-4318-9e77-e684c406d52a}, !- Handle
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}, !- Source Object
  11,                                     !- Outlet Port
  {582fbd58-2529-4ea3-9029-893ff7bc97df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fbd15aa-9e2b-4e8c-a26f-ea2ec5729e12}, !- Handle
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}, !- HVAC Component
  {eed59899-1111-4f2b-b4e4-cda5de84942c}; !- Port 1

OS:PortList,
  {6f9263fb-1ca8-4cb5-af47-d925368475a0}, !- Handle
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}; !- HVAC Component

OS:PortList,
  {a81b680e-adc8-4ccc-a062-6542fbd67c36}, !- Handle
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}, !- HVAC Component
  {59689e9d-5f91-4bda-aa8d-4b9341fc64d0}; !- Port 1

OS:Sizing:Zone,
  {49ab46f8-bfe9-4609-b9ef-5b329f238c48}, !- Handle
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a28e461c-66a8-47a9-9112-33479e8ecc9c}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {fd2a763e-47ff-4e31-bb4e-81f9ce0b53c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69f48c17-f44b-4d1d-8c35-011518cf4553}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {799fa603-ebef-4512-83ae-361473b94711}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9d7321c3-ef91-4f96-ad0d-0b13733d078b}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 26, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {058581a0-e3f1-4216-a05c-c8d558ff0434}, !- Zone Air Inlet Port List
  {6426d00d-8797-443a-be92-0235bbc76c40}, !- Zone Air Exhaust Port List
  {27f5101e-0a84-4879-baa9-04a86b52dcd9}, !- Zone Air Node Name
  {152715f3-7379-4269-a196-39b62af1e910}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76669f2e-6696-4c90-881f-ef5a1fb2ed88}, !- Group Rendering Name
  {c2560d7c-4e96-4630-9a20-471535a44c18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2f0276a-8110-4656-b181-81796613449d}, !- Handle
  Node 259,                               !- Name
  {27f5101e-0a84-4879-baa9-04a86b52dcd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27f5101e-0a84-4879-baa9-04a86b52dcd9}, !- Handle
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}, !- Source Object
  11,                                     !- Outlet Port
  {c2f0276a-8110-4656-b181-81796613449d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {058581a0-e3f1-4216-a05c-c8d558ff0434}, !- Handle
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}, !- HVAC Component
  {79e8af89-de74-40fb-b6ad-cf70ddcdc501}; !- Port 1

OS:PortList,
  {6426d00d-8797-443a-be92-0235bbc76c40}, !- Handle
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}; !- HVAC Component

OS:PortList,
  {152715f3-7379-4269-a196-39b62af1e910}, !- Handle
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}, !- HVAC Component
  {d06f0aeb-be6d-4a72-8873-8203d605c515}; !- Port 1

OS:Sizing:Zone,
  {e3c1404f-344d-4d3c-8fa2-d0c611950c8d}, !- Handle
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
