  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04d46ded-3b45-428f-af1f-f5d28d458faa}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {cbc61270-fcdd-4098-bc92-d70a8fd32d25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98a768ab-b9ac-4834-b665-23ca5503636e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c4470db-451f-4adb-a281-e8189c39a8b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2560d7c-4e96-4630-9a20-471535a44c18}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 27, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3031da40-38a5-4934-b8c8-10ab89c76c60}, !- Zone Air Inlet Port List
  {18b9f203-05c8-4935-96fe-10656f11e938}, !- Zone Air Exhaust Port List
  {cb03a3ba-4ae0-4f9c-b72a-7aea50b7907c}, !- Zone Air Node Name
  {b4f89494-1c16-46fb-876e-8c1d1476281d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1b17749-60f5-4555-bef0-d5a4916c7ed9}, !- Group Rendering Name
  {26373a22-5d08-4d13-8944-67b7338cf4d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73787791-d520-4f69-bdd7-09460a3793eb}, !- Handle
  Node 262,                               !- Name
  {cb03a3ba-4ae0-4f9c-b72a-7aea50b7907c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb03a3ba-4ae0-4f9c-b72a-7aea50b7907c}, !- Handle
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}, !- Source Object
  11,                                     !- Outlet Port
  {73787791-d520-4f69-bdd7-09460a3793eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3031da40-38a5-4934-b8c8-10ab89c76c60}, !- Handle
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}, !- HVAC Component
  {7740a2d5-c614-46ee-8c24-def4c764682a}; !- Port 1

OS:PortList,
  {18b9f203-05c8-4935-96fe-10656f11e938}, !- Handle
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}; !- HVAC Component

OS:PortList,
  {b4f89494-1c16-46fb-876e-8c1d1476281d}, !- Handle
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}, !- HVAC Component
  {e3043d75-b2df-4d79-b742-7190cb5b2749}; !- Port 1

OS:Sizing:Zone,
  {f5a481ab-56b3-4b7c-a53c-b130cafc7752}, !- Handle
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e5c17e2-5488-4499-9148-4b585f7be54a}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {d3c732c4-b6b2-447c-8f4e-00ce6fef901a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebf885dd-86ed-4add-9176-8c69767bb720}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {78362dea-9900-448c-90e5-18564ac6a866}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {26373a22-5d08-4d13-8944-67b7338cf4d3}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 28, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d175589c-a620-435d-93dc-8c06ca91e900}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {994058d6-2b35-4b45-ad17-8fb7cab3424f}, !- Zone Air Inlet Port List
  {1dfbbbe3-306a-480a-8180-b5670bc31bf4}, !- Zone Air Exhaust Port List
  {fb4e8575-5f5f-4840-8c1a-0a1cd0362119}, !- Zone Air Node Name
  {635f20ed-f3bd-45fb-8420-d880fd12e04a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1ccd400-ab41-4c65-b034-57a84f15571d}, !- Group Rendering Name
  {61db4a41-2684-411b-926e-d950f3515b93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a162ba1e-fdb7-47d7-9f2b-42f19b33ec49}, !- Handle
  Node 265,                               !- Name
  {fb4e8575-5f5f-4840-8c1a-0a1cd0362119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb4e8575-5f5f-4840-8c1a-0a1cd0362119}, !- Handle
  {d175589c-a620-435d-93dc-8c06ca91e900}, !- Source Object
  11,                                     !- Outlet Port
  {a162ba1e-fdb7-47d7-9f2b-42f19b33ec49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {994058d6-2b35-4b45-ad17-8fb7cab3424f}, !- Handle
  {d175589c-a620-435d-93dc-8c06ca91e900}, !- HVAC Component
  {e1dc3cfd-d5d8-4e2c-8b85-83cf6857e69a}; !- Port 1

OS:PortList,
  {1dfbbbe3-306a-480a-8180-b5670bc31bf4}, !- Handle
  {d175589c-a620-435d-93dc-8c06ca91e900}; !- HVAC Component

OS:PortList,
  {635f20ed-f3bd-45fb-8420-d880fd12e04a}, !- Handle
  {d175589c-a620-435d-93dc-8c06ca91e900}, !- HVAC Component
  {39678b4d-85f1-4458-ac1f-7716f20bbe6f}; !- Port 1

OS:Sizing:Zone,
  {ad6bc0f4-2bb1-437a-b450-6136e937a30c}, !- Handle
  {d175589c-a620-435d-93dc-8c06ca91e900}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc01b81c-2f3c-4a20-8298-e8f732bc5d91}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {d175589c-a620-435d-93dc-8c06ca91e900}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d262b44d-2361-4bf4-a2b5-7057d649d5f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1da617b2-2214-4505-8f6c-896bb876b44d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {61db4a41-2684-411b-926e-d950f3515b93}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 29, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0fccef10-c384-49c7-9ed8-963f7250da97}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0011be0d-2b66-4a38-bda2-6ee76899a0d7}, !- Zone Air Inlet Port List
  {c5eb0045-6272-4e34-9a3f-bb0c5c68d242}, !- Zone Air Exhaust Port List
  {83ab2f3d-7fda-4d27-80ce-8953b2994bdb}, !- Zone Air Node Name
  {1400afda-0a28-47bf-a511-de1fb44d3b84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e26ce13-0b25-44ac-a39d-a295039242ed}, !- Group Rendering Name
  {b0a4b3a8-5fb2-49c5-8cce-3591760fec10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1081603-0c96-46f5-9200-8b6dc020b3d1}, !- Handle
  Node 268,                               !- Name
  {83ab2f3d-7fda-4d27-80ce-8953b2994bdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83ab2f3d-7fda-4d27-80ce-8953b2994bdb}, !- Handle
  {0fccef10-c384-49c7-9ed8-963f7250da97}, !- Source Object
  11,                                     !- Outlet Port
  {a1081603-0c96-46f5-9200-8b6dc020b3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0011be0d-2b66-4a38-bda2-6ee76899a0d7}, !- Handle
  {0fccef10-c384-49c7-9ed8-963f7250da97}, !- HVAC Component
  {b7a6418c-0283-4bb6-9125-aff8ff0bcb81}; !- Port 1

OS:PortList,
  {c5eb0045-6272-4e34-9a3f-bb0c5c68d242}, !- Handle
  {0fccef10-c384-49c7-9ed8-963f7250da97}; !- HVAC Component

OS:PortList,
  {1400afda-0a28-47bf-a511-de1fb44d3b84}, !- Handle
  {0fccef10-c384-49c7-9ed8-963f7250da97}, !- HVAC Component
  {c3293f27-e31c-410b-a003-675864123eab}; !- Port 1

OS:Sizing:Zone,
  {f0fb233f-5c7c-469d-aaa4-8ee6505e1b25}, !- Handle
  {0fccef10-c384-49c7-9ed8-963f7250da97}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38fa70be-c832-42d2-8cb8-4a8a8ac32b63}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {0fccef10-c384-49c7-9ed8-963f7250da97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {028991e9-2a43-49ad-9a1e-3125c1c7d20e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {344caee8-2745-4647-9dfc-8e4f56fb7769}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b0a4b3a8-5fb2-49c5-8cce-3591760fec10}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 30, !- Name
  {ce07bdcb-dba4-4812-b770-4e084436dab7}, !- Heating Setpoint Temperature Schedule Name
  {7bdd42b8-127c-4e00-a4db-e0f26131f127}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {166eaba1-5b3c-42d2-9878-1091fe694bc9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ecb21f7e-2ec7-4c94-b078-75522ee16bb8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99d92df5-b70e-496a-9afb-5a4e5d8577ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6ac4698-63ff-4356-9810-80b0e1b386b2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8546b21c-19be-4336-b484-b5b59b64c012}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c646016-4719-4f9f-99d2-79a87a390fa7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c53f3e34-9c9a-440b-afe5-413f23b33b0d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3e6cf63-81a0-4cca-b9de-3fcc0af2c231}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8a3d7f8-f24e-40b7-829c-e133ec75fefe}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08ff8efd-a872-4931-85de-309d53ed5039}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ceb2425-2f22-4ccd-9fb8-f8c1ff5285a6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34d82122-3de8-4d25-a142-95cb9d73387c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d0510c9-d27a-498f-82cf-166ba59a13f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {302bbb7d-f040-46ab-9b87-9f12eda12171}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2d2a262-bc41-4bda-919d-e4f3234fba38}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {774adc34-f613-4af8-b03f-82825d513d55}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0f1b74bd-31f3-4ea5-ae83-6441226f6325}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5fc1e1c-9104-49cc-b0bb-949b2c82a511}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7ee9ecf-379a-47ed-9912-53d3664774eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {737929fd-dbe7-46de-9354-32df421d2094}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f63c339a-d27d-4d74-b44f-d5fdfe84cb1f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03e7d771-e742-4b69-ae6b-512dd0b7a1e5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6c9a209-69e5-4fc3-8c79-fb031d8cfbf2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {139ce20c-fef6-46cb-8cb9-e94f840f1b14}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {759bcbde-03f1-4aa9-b977-61aa1febac6d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4fb8ae5-517f-4f48-871e-9868d0d01b15}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65927378-4330-4483-ad11-85883dbd8cd8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea80af8d-1d6c-41ec-9898-336405fa89a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc0eef60-ef8c-42a7-80bb-873c5587a5cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f7da484b-d29d-4d15-8e37-bab6754d6bac}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e1f1fca-da4d-4c0b-abd8-ef9cc7abead2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {868cb6d2-9c9f-41d3-aa50-04e9358acfea}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e3906ed4-8711-4f50-a5e5-a90b1b194eaf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f15596a3-ca4a-4bbf-8fd0-e9b0626a3651}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f7fe6b7-e23a-41fd-9615-0e61113fb7a3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be1ee9f0-8765-4572-9959-c1aacda54ecd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ba66b0c-339d-40fc-88ba-da38381e3840}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {153f7bce-ad47-41eb-9c84-a6c4466ac1b2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {22c5d7ee-547d-4988-939e-35fae2fd3e70}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cca60380-2086-4303-84c9-23cde4e72096}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b543a5f0-ea44-43e9-9fd1-94fc7c943c25}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83307b4d-7f54-41c4-bed7-bc29de2f251a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e96b13f-dd4e-448e-b69b-cd53a0b3bf9c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11cce46f-44aa-4d3d-9ee8-ffa0e3e70d88}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bab8501c-6c20-4f5a-986d-2edddc042537}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a107e24-7f69-4ac9-a949-deed863c28dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3d415f0-448a-4ff2-a85a-bb5e20892c18}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e862056e-941d-400d-8e61-91a358371714}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd2be44d-2b98-40cb-95a9-15ef52526d4f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f98a541-e5c3-49b8-818c-bf5086406fbf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b97c5e71-8376-4217-961a-9b06241aca28}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {05ed3452-b6fa-4b5b-b366-82427754b3d1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8fe4460-b397-44bd-bd46-157cfed7f04d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3dca649-9c3e-47d3-a13f-2f1fc112e65a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f252feda-559c-441d-bcdf-c07670cdcb31}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {beaffc06-7cf7-44b7-a456-59d8612996b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cdc67d4-d1d9-48c0-a40f-000784f4463f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb5eb6b4-bc01-4c09-b9d2-4b9f2670ec01}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bd72f96-11f8-4f34-8111-db71c742899e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {27539cc6-5691-4701-acd2-5dee6e103b3d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37110369-e6be-4d20-a5bc-974c3f3e26ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85d9e89e-0adf-458b-ae42-96d5d258de89}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f461321-e53f-43a5-98ac-22f34da89789}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a163779-ce23-4521-9d60-6600fd15765d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21f07b33-c818-4b1f-a0c5-fccf4841168e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2292cf1-8c13-4d82-bfd2-1b54b4965dc7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {490c0943-7e1f-4c41-87bc-3ffff63a5f2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4aad9522-7f8d-4cc2-a137-0a492176eebc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {33935a3b-52d0-413d-9219-50662cd52b07}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d8e8868-e620-4fd0-abbb-d63f10639100}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6ab221f9-c14a-4caf-8735-427175da10ca}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e754b422-78df-44a8-96f6-ddd721e551ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {baeef446-c767-4c23-9c92-da31045020d6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG, !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e11782d-72be-47ca-ad1c-9859754d0484}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7067118a-4bcd-4fbd-882c-afb98420abf1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {348140c2-f051-4224-af42-0a8c13ef7747}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0eadf3b3-4f05-4bb5-9a25-ec1f6220ff8d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {879978a9-9532-4c95-82cb-3fa5b6b98f6e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29e52e9c-b9d7-4dc4-9756-d78bc892600e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6, !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e0ce0e4-ee96-48ac-a55f-cf0c80909948}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7, !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e26ce13-0b25-44ac-a39d-a295039242ed}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76669f2e-6696-4c90-881f-ef5a1fb2ed88}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  204,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  8;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {689c61c3-0b3a-46e9-8cbf-963826d6358a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  47,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f16ed173-1404-44ca-a594-da5cef804ce5}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  237,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1b17749-60f5-4555-bef0-d5a4916c7ed9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G, !- Name
  173,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f1a75399-f01e-460c-adb0-0d3c2be0d89b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G, !- Name
  175,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  231;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75ee828d-1270-426c-bb8a-b68ae3a3a4d7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G, !- Name
  39,                                     !- Rendering Red Value
  145,                                    !- Rendering Green Value
  39;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a73a18d1-a257-4f74-9895-1c84509f3147}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G, !- Name
  187,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1ccd400-ab41-4c65-b034-57a84f15571d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G, !- Name
  165,                                    !- Rendering Red Value
  98,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1adf5f13-1911-4b1b-8bdc-202bf0982c7d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G, !- Name
  242,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9aeede56-6b33-4855-8e3a-eb050b921969}, !- Handle
  Space Function Corridor/Transition area other-sch-G 1, !- Name
  182,                                    !- Rendering Red Value
  145,                                    !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {220f7ff0-4bcb-4584-b923-783653abb904}, !- Handle
  Space Function Dwelling units general 2, !- Name
  47,                                     !- Rendering Red Value
  147,                                    !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {162b2da4-ef81-4487-afcf-6f02fe813a75}, !- Handle
  Space Function Dwelling units general 3, !- Name
  172,                                    !- Rendering Red Value
  35,                                     !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {b8bff785-0c37-4397-b534-484b2e05d664}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {621a6afc-2b8d-4f1b-8e20-78004ff355ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {621a6afc-2b8d-4f1b-8e20-78004ff355ff}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {66d30a98-04ea-465d-93db-251b2f4f0754}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {510a32bd-36ee-44cb-9c30-7c5b65d69f3d}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ab38bab1-2822-485f-80b7-7c7643dd46a2}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8ec1c5e8-8498-4f3e-ac92-8947f292d580}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {b8bff785-0c37-4397-b534-484b2e05d664}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca936cb9-0022-4f46-a6a8-35362333b676}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca936cb9-0022-4f46-a6a8-35362333b676}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a58a0b14-0448-4ef4-a79e-6f19111e22b3}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {b8bff785-0c37-4397-b534-484b2e05d664}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8eec2599-b0d4-439d-987c-1f3e1552a6bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eec2599-b0d4-439d-987c-1f3e1552a6bc}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {20cba42b-0ae0-49a5-bda1-a3ce25aa972c}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {b8bff785-0c37-4397-b534-484b2e05d664}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {549df64d-732b-4713-93ae-c6bc40b842ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {549df64d-732b-4713-93ae-c6bc40b842ef}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {5e48398f-f255-4fe3-a4be-52cf15c78c8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {4d281057-9632-4409-91e0-de02bb887ed9}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {24af72d2-6099-4d0f-96fc-28e1febce612}, !- Availability Schedule
  {f06f8667-c1d6-4f1e-b06f-231ddf0553e4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d26acb26-4e98-41cd-ab18-909d8496e917}, !- Supply Side Inlet Node Name
  {08d4252b-b334-4374-a900-b84e12c5b409}, !- Demand Side Outlet Node Name
  {33b595a9-2d5c-403c-95db-5900e4961379}, !- Demand Side Inlet Node A
  {3640aa47-cb92-485d-97d0-60e94a61bb44}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Demand Mixer Name
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b86dddaa-5a12-4e73-af52-b803fa5273e4}, !- Handle
  Node 2,                                 !- Name
  {d26acb26-4e98-41cd-ab18-909d8496e917}, !- Inlet Port
  {a42a8780-6eb3-4b71-bb63-40eded7f1857}; !- Outlet Port

OS:Node,
  {06b697cf-b24b-45b1-a9d3-2aa9945eda1b}, !- Handle
  Node 3,                                 !- Name
  {a7d9401e-0f0a-48af-963e-709849c5fbbd}, !- Inlet Port
  {3640aa47-cb92-485d-97d0-60e94a61bb44}; !- Outlet Port

OS:Connection,
  {d26acb26-4e98-41cd-ab18-909d8496e917}, !- Handle
  {4d281057-9632-4409-91e0-de02bb887ed9}, !- Source Object
  9,                                      !- Outlet Port
  {b86dddaa-5a12-4e73-af52-b803fa5273e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3640aa47-cb92-485d-97d0-60e94a61bb44}, !- Handle
  {06b697cf-b24b-45b1-a9d3-2aa9945eda1b}, !- Source Object
  3,                                      !- Outlet Port
  {4d281057-9632-4409-91e0-de02bb887ed9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e222044f-d406-46ca-a020-42117dab533e}, !- Handle
  Node 5,                                 !- Name
  {33b595a9-2d5c-403c-95db-5900e4961379}, !- Inlet Port
  {39f363df-1d3b-452e-8456-198106aedc8e}; !- Outlet Port

OS:Node,
  {24e646ac-65af-4d4c-9b1d-ceaf086ba193}, !- Handle
  Node 6,                                 !- Name
  {4e3ba725-4433-4357-8174-1af5978b43da}, !- Inlet Port
  {08d4252b-b334-4374-a900-b84e12c5b409}; !- Outlet Port

OS:Node,
  {d8e5d0e9-b466-4e9f-881a-2be4fb97105d}, !- Handle
  Node 8,                                 !- Name
  {62604607-e75b-4840-99bd-8b1a1c720dbe}, !- Inlet Port
  {ddbd7d17-9d04-4fb9-9042-2e33efc911b7}; !- Outlet Port

OS:Connection,
  {33b595a9-2d5c-403c-95db-5900e4961379}, !- Handle
  {4d281057-9632-4409-91e0-de02bb887ed9}, !- Source Object
  11,                                     !- Outlet Port
  {e222044f-d406-46ca-a020-42117dab533e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d4252b-b334-4374-a900-b84e12c5b409}, !- Handle
  {24e646ac-65af-4d4c-9b1d-ceaf086ba193}, !- Source Object
  3,                                      !- Outlet Port
  {4d281057-9632-4409-91e0-de02bb887ed9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {39f363df-1d3b-452e-8456-198106aedc8e}, !- Inlet Node Name
  {242bcd9b-1c03-4bd3-8478-d22a4a861b24}, !- Outlet Node Name 1
  {82895af8-1fc7-4d4c-8158-481198054140}, !- Outlet Node Name 2
  {2d216e96-052b-4ef6-85fe-2a0dbea002d6}, !- Outlet Node Name 3
  {58473049-7180-4546-9320-47425b2c0451}, !- Outlet Node Name 4
  {3211a435-5021-4ba9-b805-f1bc2148f850}, !- Outlet Node Name 5
  {6043ccbb-6b1a-4db6-a569-df6953b32c6e}, !- Outlet Node Name 6
  {3221fce0-cd2c-41e3-bc4d-6a409c721634}, !- Outlet Node Name 7
  {6b19d3da-f096-4a07-afe6-4db900b83dc0}, !- Outlet Node Name 8
  {41e6de84-b3e4-4de8-842a-517036148266}, !- Outlet Node Name 9
  {ff880d1e-b6e1-4d3d-9d98-971c4c117110}, !- Outlet Node Name 10
  {254ed9c2-17fb-4963-8f93-3c44d955b933}, !- Outlet Node Name 11
  {bfb0f5ec-3d43-43e6-bd61-bba4e4702afc}, !- Outlet Node Name 12
  {7e0198f8-7bbf-45dd-acf0-57fc7dd290c5}, !- Outlet Node Name 13
  {c092f221-d55e-49e0-b6c7-b9c0e46d00f9}, !- Outlet Node Name 14
  {d41b5bac-8653-4f46-b4c8-d78b11006c3f}, !- Outlet Node Name 15
  {1f58eaa1-db98-41df-ac3b-8a53067b3e41}, !- Outlet Node Name 16
  {9c527d6e-6c59-4085-a84f-ef2938ebdc9d}, !- Outlet Node Name 17
  {5504fc31-dfa7-4ee5-a440-34e2da88f154}, !- Outlet Node Name 18
  {377e7900-51ce-423e-b743-6f537b559012}, !- Outlet Node Name 19
  {cfc2e530-5cd6-458d-a817-024711611428}, !- Outlet Node Name 20
  {de34e8e1-da25-4887-b1f8-c9fb1abc4b97}, !- Outlet Node Name 21
  {0db5b3b1-45c0-414a-b575-9bf9eacda86b}, !- Outlet Node Name 22
  {4949b6f8-0930-46a9-9331-9d3082f5e9ca}, !- Outlet Node Name 23
  {0d4314ad-7ee1-4423-b47c-a6e3739fd19c}, !- Outlet Node Name 24
  {98fa2b6f-1e38-4bef-9811-b20f5df2455e}, !- Outlet Node Name 25
  {d5673a34-45cf-4d3a-8401-005237892a08}, !- Outlet Node Name 26
  {de9c4ba9-c2fc-423b-ad8a-321a7b055c29}, !- Outlet Node Name 27
  {6c0008ff-d63d-4067-aff2-d48d212aad95}, !- Outlet Node Name 28
  {86196ec8-12c9-41f3-9fd5-8735d41288f2}, !- Outlet Node Name 29
  {a7730c72-aa60-4cb4-8f0e-cebbeb15ef52}, !- Outlet Node Name 30
  {0735ee7f-effc-480e-912e-f291017fa004}, !- Outlet Node Name 31
  {83d21c23-adf8-4f8b-aef0-f79a0fbd995c}, !- Outlet Node Name 32
  {e8dda8c1-9a59-490b-8d0f-2e5810bf763b}, !- Outlet Node Name 33
  {d574c063-982d-40c6-b698-081c5ac68634}, !- Outlet Node Name 34
  {431267cb-9aa6-4ac7-81ea-2dbf41311cc2}, !- Outlet Node Name 35
  {68586390-03bf-4d39-ab6a-7433a487fbab}, !- Outlet Node Name 36
  {c008469c-2e26-4824-99de-c7f5938ce28e}, !- Outlet Node Name 37
  {3aa8a830-fc31-4811-b598-4c82b623d55b}, !- Outlet Node Name 38
  {331b4a66-8fb8-4ee4-a666-566b5923820a}, !- Outlet Node Name 39
  {1dc873d3-63de-4a23-be46-3acdafbebf39}, !- Outlet Node Name 40
  {8a6fa3ac-8885-4c7e-a4ba-29e54fd3d9fd}, !- Outlet Node Name 41
  {ca0520ba-eb7d-490e-a784-a0e735aeded6}, !- Outlet Node Name 42
  {61318886-bf74-4316-b55f-eb3b1cd86f12}, !- Outlet Node Name 43
  {39b2d03c-356a-4143-a73d-b5960c63aec7}, !- Outlet Node Name 44
  {fb0bc6b6-814a-43e7-884e-9a8700933879}, !- Outlet Node Name 45
  {7342abd1-a945-4185-89ef-59e9dcdf89a5}, !- Outlet Node Name 46
  {7da12634-96dc-4fda-b5d9-ef11c3640b8a}, !- Outlet Node Name 47
  {a6034cce-a0a9-4e40-ad7a-363f5b33b302}, !- Outlet Node Name 48
  {4542f3b2-b184-455a-97c5-7ca8e7b3c19d}, !- Outlet Node Name 49
  {c116a302-b3be-4024-b846-40eb266cd540}, !- Outlet Node Name 50
  {2e8b94ef-0bfd-44e9-b8ed-2f4503a1ea08}, !- Outlet Node Name 51
  {952a613e-808a-431d-8410-2d935e245df8}, !- Outlet Node Name 52
  {493f0342-7459-432b-ad4b-3f379a290499}, !- Outlet Node Name 53
  {4f492594-3e66-4cef-805f-3f1d4405a7a8}, !- Outlet Node Name 54
  {6429cd51-2137-495d-917e-4b299bdd2949}, !- Outlet Node Name 55
  {c403594c-f144-4dbb-85bf-28647b9a6b16}, !- Outlet Node Name 56
  {a12ccf15-6014-4abd-a176-915c1a26fcdb}, !- Outlet Node Name 57
  {1614babd-0b03-4995-b1d0-b80ce1baa1b2}, !- Outlet Node Name 58
  {3da6da46-dfef-4b12-b1d0-826d75e4a54a}, !- Outlet Node Name 59
  {0af4bd82-7c3f-46ec-8f35-c2a19b953dff}, !- Outlet Node Name 60
  {232c3f8d-a9e3-469b-af90-06973bc90fc8}, !- Outlet Node Name 61
  {afbb68ea-866c-45df-86a0-9ed1ec8d2035}, !- Outlet Node Name 62
  {30d294d8-b2ed-42e9-b2d0-f66111c76a13}, !- Outlet Node Name 63
  {80549ed4-f090-48ec-b67c-3878483ddf59}, !- Outlet Node Name 64
  {7483baa2-110b-4f61-9154-9ff981b110cd}, !- Outlet Node Name 65
  {b7a52559-52ff-40f9-aba2-5a50933940bf}, !- Outlet Node Name 66
  {7f47b0d1-fba2-4e1f-91f6-4ac56fdd39cd}, !- Outlet Node Name 67
  {6a397baf-987f-4265-b48e-7478c9cb8233}, !- Outlet Node Name 68
  {b9f93357-9750-496f-b3b8-ad48ef1cc36a}, !- Outlet Node Name 69
  {c0e0e299-3811-42c8-b78c-657a2f217506}, !- Outlet Node Name 70
  {9217eb36-698a-40f8-8625-ebbb0e5d0f28}, !- Outlet Node Name 71
  {2abc7859-6919-4089-ac57-29a987c851ab}, !- Outlet Node Name 72
  {5f304d3b-84c7-48ee-b120-a63e7c1b5c69}, !- Outlet Node Name 73
  {a6004e63-321b-4ead-8cdf-fa90a14af66d}, !- Outlet Node Name 74
  {3aba4267-5b9e-4132-8e00-d5f7f553e382}, !- Outlet Node Name 75
  {c5f2762c-7239-4ea3-8eff-8d1069522483}, !- Outlet Node Name 76
  {60b4f9ab-3651-4212-820f-b3101baef280}, !- Outlet Node Name 77
  {bf0dfa6a-c276-4ba4-9db9-794ca3f0dedc}, !- Outlet Node Name 78
  {a293ad19-5f10-4efc-96b9-23abfba98971}, !- Outlet Node Name 79
  {148bcae5-776b-413b-9dd6-958f6c0a66fe}; !- Outlet Node Name 80

OS:AirLoopHVAC:ZoneMixer,
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4e3ba725-4433-4357-8174-1af5978b43da}, !- Outlet Node Name
  {59100413-a9c9-459b-a926-ecbb2c9f534b}, !- Inlet Node Name 1
  {e526ee11-ea82-4fb2-a9fa-bb1c721bb8bc}, !- Inlet Node Name 2
  {1615233e-938a-4f86-836d-31596f679a90}, !- Inlet Node Name 3
  {55bd5cb5-afad-4379-b803-fd362580f204}, !- Inlet Node Name 4
  {dd3f7970-c20b-4225-ad70-ef4e7692707d}, !- Inlet Node Name 5
  {eba106da-28e2-4036-9150-4c46cc5625e8}, !- Inlet Node Name 6
  {d6e13cd9-13b2-4443-88d5-1acc52d7f3e6}, !- Inlet Node Name 7
  {5ab5a08f-195d-441a-b66e-81d46ff858bd}, !- Inlet Node Name 8
  {050ff87c-ae1f-4aaa-bf92-3c9f17328a6e}, !- Inlet Node Name 9
  {38a1b0e5-a978-4917-bdec-ddcecee7ad27}, !- Inlet Node Name 10
  {8e699813-fdc8-44fd-97b0-07fca5f19857}, !- Inlet Node Name 11
  {49ced13d-238a-49d9-be5b-9ee66d7fec40}, !- Inlet Node Name 12
  {67ab630b-dcc3-4b1c-a002-54cd3b87a3e3}, !- Inlet Node Name 13
  {20d0dbaf-5455-4b1d-880c-f4ec5ffd9344}, !- Inlet Node Name 14
  {bfb9dafd-02a7-47f3-8c8c-2488d687ef01}, !- Inlet Node Name 15
  {0a94eee6-8dcc-4322-a510-6319e0e7a951}, !- Inlet Node Name 16
  {6c4380bb-4308-4ce1-b273-a02fec99980b}, !- Inlet Node Name 17
  {52e506fb-b0f4-4230-a0e9-a93483fa4673}, !- Inlet Node Name 18
  {0603a089-7705-47eb-8044-47ac90aecda1}, !- Inlet Node Name 19
  {a23afceb-df79-4db0-a213-c8995c1ddb39}, !- Inlet Node Name 20
  {8384b757-2010-4a46-b578-a92f221bace5}, !- Inlet Node Name 21
  {cf7a4233-8988-4c77-9e15-92445efe99ae}, !- Inlet Node Name 22
  {8be35f85-4649-4199-b5e4-24d85b4c9494}, !- Inlet Node Name 23
  {b21dd91f-32e8-4f72-86d3-29b02784b171}, !- Inlet Node Name 24
  {31375b9f-6ea3-4fc3-bc80-b51ebb2f73f6}, !- Inlet Node Name 25
  {e8ab7c90-95a8-4200-b92a-b2154546d10e}, !- Inlet Node Name 26
  {bf0184dd-3a51-41ed-bf6c-5775d624d430}, !- Inlet Node Name 27
  {f2b6f3cb-0612-494a-99b7-b82975052c1e}, !- Inlet Node Name 28
  {53d5e374-32e3-4487-ac6f-7045df24ab71}, !- Inlet Node Name 29
  {229b3581-e32c-4781-870d-000697bf0f51}, !- Inlet Node Name 30
  {a3da9c4a-6f03-46a8-b596-f4a10181ef83}, !- Inlet Node Name 31
  {de460779-2f1b-4dc1-8a6b-7e74907f7438}, !- Inlet Node Name 32
  {1b829d6e-acd7-436f-a508-be05f41a1f1e}, !- Inlet Node Name 33
  {dda7d7b4-a35a-40b0-8b1c-536bfd9f2904}, !- Inlet Node Name 34
  {85a1429a-0566-4dd6-b59d-4ebfb1b2ac8c}, !- Inlet Node Name 35
  {6ad26c29-1bfb-496a-a0fd-1a9dc45ba382}, !- Inlet Node Name 36
  {bdbda845-d2e5-4d7e-9b85-d442070d858b}, !- Inlet Node Name 37
  {1ef6a6fb-bd0c-4c2a-b5af-6367dcdf39ac}, !- Inlet Node Name 38
  {cf98caae-e0b1-44c0-b40d-7ae1aba71cfa}, !- Inlet Node Name 39
  {2ba3cc01-0346-493d-8d65-573997e36aab}, !- Inlet Node Name 40
  {98b7946f-0637-4264-9547-7827a576083b}, !- Inlet Node Name 41
  {c8f62348-ad4f-4dea-8991-b6112c1b7299}, !- Inlet Node Name 42
  {34ff326d-94b6-4f12-9f79-57c7341178ac}, !- Inlet Node Name 43
  {5f8f12b3-7bb4-477a-bcd6-8397a88a5faf}, !- Inlet Node Name 44
  {7047789d-ebb4-4471-b958-73ff315916cf}, !- Inlet Node Name 45
  {45883b19-4ddb-41a2-8d87-ee9464029d25}, !- Inlet Node Name 46
  {8a6eca8a-0da6-494c-a1fc-3af3757d8df1}, !- Inlet Node Name 47
  {96d901d6-d55b-40da-b233-c19ebf6ebeba}, !- Inlet Node Name 48
  {ecf80ff6-a942-446a-91a8-0889046a5b5b}, !- Inlet Node Name 49
  {9cb15df1-ac2e-4613-8a6f-bd3db6102ede}, !- Inlet Node Name 50
  {bdd6400f-3e61-4769-9b23-849b08d2e87d}, !- Inlet Node Name 51
  {69e45c8e-1353-4b97-86d3-89b7197b4114}, !- Inlet Node Name 52
  {3716c0f5-c137-406c-8abe-d0d59077cc32}, !- Inlet Node Name 53
  {220b46a2-18a6-4b1a-a2b6-c08e7894c9eb}, !- Inlet Node Name 54
  {e0d5643d-1c52-48dc-a95a-60762c2d0923}, !- Inlet Node Name 55
  {94343c42-0694-42e9-8728-ad00446d5db0}, !- Inlet Node Name 56
  {a3257491-2e93-41d7-a6d6-cf19c33f216d}, !- Inlet Node Name 57
  {779f6a33-db27-457d-8bec-30a1dc37214d}, !- Inlet Node Name 58
  {ace3b521-a227-4433-8ecb-df39fc92aa5a}, !- Inlet Node Name 59
  {e8a0b95e-8c0d-431e-864d-b988b7b28d08}, !- Inlet Node Name 60
  {1790b464-1859-4149-901c-d0cbd6556339}, !- Inlet Node Name 61
  {df7cd7d8-c34b-4a54-9c14-454ba65fd605}, !- Inlet Node Name 62
  {3469388a-e585-4eca-ba37-a8152fd86b2c}, !- Inlet Node Name 63
  {2f1d8be5-66b8-4ebe-b271-dc32450d913a}, !- Inlet Node Name 64
  {f1b3fed6-37e3-4987-8530-12caf6f38d84}, !- Inlet Node Name 65
  {07f75e80-2e4f-41a4-b5e4-0b69b1ed23f0}, !- Inlet Node Name 66
  {f222aee7-5e84-4a04-9731-d046ea7b0306}, !- Inlet Node Name 67
  {83f0c722-903f-4b6c-8dfa-4c963ee68ade}, !- Inlet Node Name 68
  {20665943-d94e-4316-9154-7796d757baeb}, !- Inlet Node Name 69
  {02c31413-48c7-4861-922a-e6e4adbc435e}, !- Inlet Node Name 70
  {92df1ccb-c7c8-443a-9b17-6083955afc42}, !- Inlet Node Name 71
  {ff134af4-ceb3-4c17-ba33-bb8e5a441d8f}, !- Inlet Node Name 72
  {7d1fae5b-c615-4478-9905-164b4132307d}, !- Inlet Node Name 73
  {c07967d5-18b3-4722-b62c-b59ded39e25d}, !- Inlet Node Name 74
  {53eb9b26-bb51-427b-ad40-913dba48ac03}, !- Inlet Node Name 75
  {838c8215-5a9d-4436-99c7-bd8b278f5f4d}, !- Inlet Node Name 76
  {54b5cdda-145b-4599-be87-cd691979b24c}, !- Inlet Node Name 77
  {1c058207-89d6-4d21-99e9-260aac764ace}, !- Inlet Node Name 78
  {66be102e-a41d-4a23-b08a-2b85183697d5}, !- Inlet Node Name 79
  {cf430f2c-707f-42f1-aa49-93e3ce6f6dd7}; !- Inlet Node Name 80

OS:Connection,
  {39f363df-1d3b-452e-8456-198106aedc8e}, !- Handle
  {e222044f-d406-46ca-a020-42117dab533e}, !- Source Object
  3,                                      !- Outlet Port
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3ba725-4433-4357-8174-1af5978b43da}, !- Handle
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Source Object
  2,                                      !- Outlet Port
  {24e646ac-65af-4d4c-9b1d-ceaf086ba193}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4199f0e7-827c-432f-90a4-b5136bab4782}, !- Handle
  {4d281057-9632-4409-91e0-de02bb887ed9}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f06f8667-c1d6-4f1e-b06f-231ddf0553e4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4171ec63-d35d-4a87-8643-2953ec4f01bc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {98ad67ab-d806-4359-bfb6-ba77ca7c7e33}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {811813fa-7d0d-472e-9df0-22eb42c171bf}, !- Air Inlet Node Name
  {a7d9401e-0f0a-48af-963e-709849c5fbbd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {34965949-febe-4c33-a519-918b5f222d1e}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7781802d-11c0-448d-97fd-24ecb2170732}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {590a54aa-e62f-42b7-a84c-c6cc9626eeb1}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cd631419-f4e0-467f-928e-7af37d8ed6e7}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ddc9fa1-53c0-46eb-b254-d9464838dd2a}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bedc19f6-408a-48d4-b95e-c3642cc83600}, !- Handle
  CoilHeatingDXSingleSpeed_dx 713 Clg kBtu/hr 3.2COPH, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  209087.513150416,                       !- Rated Total Heating Capacity {W}
  3.73628338838715,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {67b22a07-8692-418e-bbd6-b137f5abfb7f}, !- Air Inlet Node Name
  {47a049e5-a5c8-4ecd-abcc-28e1b0dd9cb9}, !- Air Outlet Node Name
  {e7fb82fd-bbcc-426c-a0e2-70593094a34f}, !- Total Heating Capacity Function of Temperature Curve Name
  {8c283dee-0b04-405b-81c0-4b9e0efbb54d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {07a0af66-8e7c-4839-9141-e445b58c7486}, !- Energy Input Ratio Function of Temperature Curve Name
  {906af4db-0a7c-4a4b-b149-da80beb58933}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8bb3989d-f3b5-4dd5-8446-97c6761a8876}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1255c316-ff0b-4c02-abfc-56d736d4d95e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d76d405-0771-4992-a923-3fc9c2a880b7}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11191361-528c-4e2a-a4f0-9e77e6c1b8f0}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d67c67ef-b951-43c5-95b3-b93fed99cecb}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6e17cd3d-d23d-44ba-940e-a1665b7ca6a6}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0eba8a59-d136-4fad-bb01-145120cf2320}, !- Handle
  CoilCoolingDXSingleSpeed_dx 985kBtu/hr 9.5EER, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c20d46ca-ef94-4e23-be42-cb4da6d4a19c}, !- Air Inlet Node Name
  {e5006cad-ffc5-4c2f-92a5-d8be36665440}, !- Air Outlet Node Name
  {cf558b5e-fcc9-4f95-b751-e301255b306a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78125dfa-de34-4168-b092-074168d0b998}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac459e3c-b9b0-41b7-aabd-e46b013d80fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf7129e3-b8d1-4803-94c5-f97cd8068cf1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d74c49-998e-4c87-84a6-45aac8bf6a58}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {50a3e9a1-515b-451d-bb88-85e659d450c2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24af72d2-6099-4d0f-96fc-28e1febce612}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bd580fd9-1019-4fda-9f75-d843161383c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bd580fd9-1019-4fda-9f75-d843161383c6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd3719f1-1c76-4579-a454-d9b357bd1a67}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {50a3e9a1-515b-451d-bb88-85e659d450c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8fc9e478-ec28-42c6-99fd-28ac5b13cc69}, !- Mixed Air Node Name
  {25d6ef03-e8f8-4a0f-93dd-c9eca4c40019}, !- Outdoor Air Stream Node Name
  {bfebb767-ec29-4f3c-b838-94220c868940}, !- Relief Air Stream Node Name
  {a42a8780-6eb3-4b71-bb63-40eded7f1857}; !- Return Air Stream Node Name

OS:Node,
  {40a98489-2c63-4cb1-b27f-63884869e11f}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {85133b04-c716-4906-a35a-ede59256d437}; !- Outlet Port

OS:Node,
  {cc8af642-b007-4de4-902b-2f144ba782da}, !- Handle
  Node 11,                                !- Name
  {659a43c7-32da-40ca-8135-76d7599782af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7d9401e-0f0a-48af-963e-709849c5fbbd}, !- Handle
  {98ad67ab-d806-4359-bfb6-ba77ca7c7e33}, !- Source Object
  9,                                      !- Outlet Port
  {06b697cf-b24b-45b1-a9d3-2aa9945eda1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cf258a0-9849-4fca-ab21-504780c9bc3e}, !- Handle
  Node 12,                                !- Name
  {47a049e5-a5c8-4ecd-abcc-28e1b0dd9cb9}, !- Inlet Port
  {811813fa-7d0d-472e-9df0-22eb42c171bf}; !- Outlet Port

OS:Connection,
  {47a049e5-a5c8-4ecd-abcc-28e1b0dd9cb9}, !- Handle
  {bedc19f6-408a-48d4-b95e-c3642cc83600}, !- Source Object
  8,                                      !- Outlet Port
  {5cf258a0-9849-4fca-ab21-504780c9bc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811813fa-7d0d-472e-9df0-22eb42c171bf}, !- Handle
  {5cf258a0-9849-4fca-ab21-504780c9bc3e}, !- Source Object
  3,                                      !- Outlet Port
  {98ad67ab-d806-4359-bfb6-ba77ca7c7e33}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {55fff00c-cc73-425d-8965-1110ecab9474}, !- Handle
  Node 14,                                !- Name
  {e5006cad-ffc5-4c2f-92a5-d8be36665440}, !- Inlet Port
  {67b22a07-8692-418e-bbd6-b137f5abfb7f}; !- Outlet Port

OS:Connection,
  {e5006cad-ffc5-4c2f-92a5-d8be36665440}, !- Handle
  {0eba8a59-d136-4fad-bb01-145120cf2320}, !- Source Object
  9,                                      !- Outlet Port
  {55fff00c-cc73-425d-8965-1110ecab9474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b22a07-8692-418e-bbd6-b137f5abfb7f}, !- Handle
  {55fff00c-cc73-425d-8965-1110ecab9474}, !- Source Object
  3,                                      !- Outlet Port
  {bedc19f6-408a-48d4-b95e-c3642cc83600}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {95f11541-969c-4eb1-b5c6-4c41733ea7ae}, !- Handle
  Node 15,                                !- Name
  {8fc9e478-ec28-42c6-99fd-28ac5b13cc69}, !- Inlet Port
  {c20d46ca-ef94-4e23-be42-cb4da6d4a19c}; !- Outlet Port

OS:Connection,
  {a42a8780-6eb3-4b71-bb63-40eded7f1857}, !- Handle
  {b86dddaa-5a12-4e73-af52-b803fa5273e4}, !- Source Object
  3,                                      !- Outlet Port
  {bd3719f1-1c76-4579-a454-d9b357bd1a67}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8fc9e478-ec28-42c6-99fd-28ac5b13cc69}, !- Handle
  {bd3719f1-1c76-4579-a454-d9b357bd1a67}, !- Source Object
  5,                                      !- Outlet Port
  {95f11541-969c-4eb1-b5c6-4c41733ea7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20d46ca-ef94-4e23-be42-cb4da6d4a19c}, !- Handle
  {95f11541-969c-4eb1-b5c6-4c41733ea7ae}, !- Source Object
  3,                                      !- Outlet Port
  {0eba8a59-d136-4fad-bb01-145120cf2320}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {bef98cd5-2ba4-4c32-a436-51c46a2043b3}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {06b697cf-b24b-45b1-a9d3-2aa9945eda1b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24176ad0-b79e-4112-b6f9-e8964b7dd601}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a7700723-840c-4eaa-8068-e1bfb56fffe3}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a858cbba-62c0-44a8-ba98-7fcd049b7b1a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {62604607-e75b-4840-99bd-8b1a1c720dbe}, !- Air Outlet Node Name
  {32a8575d-b9f9-447b-aca0-a55d3f85736d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a7700723-840c-4eaa-8068-e1bfb56fffe3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {87a5def8-4ff6-4f35-9fb7-82fd92a85a0d}, !- Handle
  Node 17,                                !- Name
  {6bc2ddfc-9089-4020-9b2c-a2182b06bab8}, !- Inlet Port
  {59100413-a9c9-459b-a926-ecbb2c9f534b}; !- Outlet Port

OS:Connection,
  {ddbd7d17-9d04-4fb9-9042-2e33efc911b7}, !- Handle
  {d8e5d0e9-b466-4e9f-881a-2be4fb97105d}, !- Source Object
  3,                                      !- Outlet Port
  {aa5b7686-93b4-4f22-b4c6-d3ac9c9b2267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc2ddfc-9089-4020-9b2c-a2182b06bab8}, !- Handle
  {54a55cd9-e71f-4e78-901c-469887521b1a}, !- Source Object
  2,                                      !- Outlet Port
  {87a5def8-4ff6-4f35-9fb7-82fd92a85a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59100413-a9c9-459b-a926-ecbb2c9f534b}, !- Handle
  {87a5def8-4ff6-4f35-9fb7-82fd92a85a0d}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a4b903c-1d57-4001-bbc7-8de84ef5820d}, !- Handle
  Node 18,                                !- Name
  {242bcd9b-1c03-4bd3-8478-d22a4a861b24}, !- Inlet Port
  {32a8575d-b9f9-447b-aca0-a55d3f85736d}; !- Outlet Port

OS:Connection,
  {242bcd9b-1c03-4bd3-8478-d22a4a861b24}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  3,                                      !- Outlet Port
  {7a4b903c-1d57-4001-bbc7-8de84ef5820d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a8575d-b9f9-447b-aca0-a55d3f85736d}, !- Handle
  {7a4b903c-1d57-4001-bbc7-8de84ef5820d}, !- Source Object
  3,                                      !- Outlet Port
  {a858cbba-62c0-44a8-ba98-7fcd049b7b1a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {62604607-e75b-4840-99bd-8b1a1c720dbe}, !- Handle
  {a858cbba-62c0-44a8-ba98-7fcd049b7b1a}, !- Source Object
  3,                                      !- Outlet Port
  {d8e5d0e9-b466-4e9f-881a-2be4fb97105d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4146821c-4863-4244-9dad-c33edfea76c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ab112281-aa6d-432f-abae-7140d6a5374b}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ca88d645-c7f5-4e95-bd55-a96c241867f4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {0591af45-cf29-4097-9344-74718c7f49d6}, !- Air Outlet Node Name
  {0a5b8171-77a3-427e-be88-bef9a32b9ba2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ab112281-aa6d-432f-abae-7140d6a5374b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1868927b-b991-4ca7-8347-f4a2dd1c5363}, !- Handle
  Node 20,                                !- Name
  {0591af45-cf29-4097-9344-74718c7f49d6}, !- Inlet Port
  {28576043-d472-487a-8fec-e038950d0583}; !- Outlet Port

OS:Node,
  {48a36886-6223-4c39-8c60-acd59d25860c}, !- Handle
  Node 21,                                !- Name
  {1ecca416-3fcd-4ba3-ab13-d79aeb5ac094}, !- Inlet Port
  {e526ee11-ea82-4fb2-a9fa-bb1c721bb8bc}; !- Outlet Port

OS:Connection,
  {28576043-d472-487a-8fec-e038950d0583}, !- Handle
  {1868927b-b991-4ca7-8347-f4a2dd1c5363}, !- Source Object
  3,                                      !- Outlet Port
  {952f9412-489f-43f5-8fad-bb01a2fd4397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecca416-3fcd-4ba3-ab13-d79aeb5ac094}, !- Handle
  {5d4a303c-a578-4c54-90b9-0a0c9dd9daf1}, !- Source Object
  2,                                      !- Outlet Port
  {48a36886-6223-4c39-8c60-acd59d25860c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e526ee11-ea82-4fb2-a9fa-bb1c721bb8bc}, !- Handle
  {48a36886-6223-4c39-8c60-acd59d25860c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b3773501-fadc-4215-b28a-872f608f4544}, !- Handle
  Node 23,                                !- Name
  {82895af8-1fc7-4d4c-8158-481198054140}, !- Inlet Port
  {0a5b8171-77a3-427e-be88-bef9a32b9ba2}; !- Outlet Port

OS:Connection,
  {82895af8-1fc7-4d4c-8158-481198054140}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  4,                                      !- Outlet Port
  {b3773501-fadc-4215-b28a-872f608f4544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5b8171-77a3-427e-be88-bef9a32b9ba2}, !- Handle
  {b3773501-fadc-4215-b28a-872f608f4544}, !- Source Object
  3,                                      !- Outlet Port
  {ca88d645-c7f5-4e95-bd55-a96c241867f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0591af45-cf29-4097-9344-74718c7f49d6}, !- Handle
  {ca88d645-c7f5-4e95-bd55-a96c241867f4}, !- Source Object
  3,                                      !- Outlet Port
  {1868927b-b991-4ca7-8347-f4a2dd1c5363}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0486991e-7bd3-4bb0-afd9-ef7f583ab22a}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7fb96237-5f5b-40a3-bbfe-a836642cc9b4}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e56b4a38-6e0a-4753-8fa2-feece064b9e8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {3c50109c-1279-4a3c-a1e2-05335b7e5337}, !- Air Outlet Node Name
  {0c4e9e42-1212-4587-baa9-9f78aa8676e6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7fb96237-5f5b-40a3-bbfe-a836642cc9b4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a279afb2-6d2b-4586-9dd3-234e77dfa25a}, !- Handle
  Node 24,                                !- Name
  {3c50109c-1279-4a3c-a1e2-05335b7e5337}, !- Inlet Port
  {8022c0ac-6df2-432b-89c4-5b748a6fa03c}; !- Outlet Port

OS:Node,
  {d1553d84-0fa6-48d6-b6f8-8151ea94ad7b}, !- Handle
  Node 26,                                !- Name
  {9b52232d-b344-4a50-b40e-ce1d0dd549d6}, !- Inlet Port
  {1615233e-938a-4f86-836d-31596f679a90}; !- Outlet Port

OS:Connection,
  {8022c0ac-6df2-432b-89c4-5b748a6fa03c}, !- Handle
  {a279afb2-6d2b-4586-9dd3-234e77dfa25a}, !- Source Object
  3,                                      !- Outlet Port
  {7179200d-69a5-4eae-a808-5681723f6eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b52232d-b344-4a50-b40e-ce1d0dd549d6}, !- Handle
  {750e7cce-df4c-41e7-a754-6b0b7e571e84}, !- Source Object
  2,                                      !- Outlet Port
  {d1553d84-0fa6-48d6-b6f8-8151ea94ad7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1615233e-938a-4f86-836d-31596f679a90}, !- Handle
  {d1553d84-0fa6-48d6-b6f8-8151ea94ad7b}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {db73cc16-586a-4f5b-96b1-27e9848a42e1}, !- Handle
  Node 27,                                !- Name
  {2d216e96-052b-4ef6-85fe-2a0dbea002d6}, !- Inlet Port
  {0c4e9e42-1212-4587-baa9-9f78aa8676e6}; !- Outlet Port

OS:Connection,
  {2d216e96-052b-4ef6-85fe-2a0dbea002d6}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  5,                                      !- Outlet Port
  {db73cc16-586a-4f5b-96b1-27e9848a42e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4e9e42-1212-4587-baa9-9f78aa8676e6}, !- Handle
  {db73cc16-586a-4f5b-96b1-27e9848a42e1}, !- Source Object
  3,                                      !- Outlet Port
  {e56b4a38-6e0a-4753-8fa2-feece064b9e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3c50109c-1279-4a3c-a1e2-05335b7e5337}, !- Handle
  {e56b4a38-6e0a-4753-8fa2-feece064b9e8}, !- Source Object
  3,                                      !- Outlet Port
  {a279afb2-6d2b-4586-9dd3-234e77dfa25a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a0ef90d-d05c-4c74-a4a2-17df58cfb362}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {66a99c9b-28fe-49e3-8726-461543421574}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4d05b1cc-4132-44f4-b9e9-563a27027488}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b103f68d-a961-4c8b-8bed-bf63c8a9d5df}, !- Air Outlet Node Name
  {2d17de6a-5e15-43f5-a5ae-9a7e39a457ca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {66a99c9b-28fe-49e3-8726-461543421574}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {26dcd838-0743-4f6d-8d8f-a6b90aa52d60}, !- Handle
  Node 29,                                !- Name
  {b103f68d-a961-4c8b-8bed-bf63c8a9d5df}, !- Inlet Port
  {2be556f1-dd44-405b-8144-8d7cc0b2c497}; !- Outlet Port

OS:Node,
  {ccc3ce27-1d6a-475f-a208-5a5b56436eb2}, !- Handle
  Node 30,                                !- Name
  {3dfac980-a484-47a4-82ca-ce66a05b9cb4}, !- Inlet Port
  {55bd5cb5-afad-4379-b803-fd362580f204}; !- Outlet Port

OS:Connection,
  {2be556f1-dd44-405b-8144-8d7cc0b2c497}, !- Handle
  {26dcd838-0743-4f6d-8d8f-a6b90aa52d60}, !- Source Object
  3,                                      !- Outlet Port
  {9d62156c-8c11-4c2e-bda9-014a96696008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfac980-a484-47a4-82ca-ce66a05b9cb4}, !- Handle
  {a35cd72c-fdb7-4675-b980-a6283df18dce}, !- Source Object
  2,                                      !- Outlet Port
  {ccc3ce27-1d6a-475f-a208-5a5b56436eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55bd5cb5-afad-4379-b803-fd362580f204}, !- Handle
  {ccc3ce27-1d6a-475f-a208-5a5b56436eb2}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cec1c38-074c-4645-b222-0b092039ad57}, !- Handle
  Node 32,                                !- Name
  {58473049-7180-4546-9320-47425b2c0451}, !- Inlet Port
  {2d17de6a-5e15-43f5-a5ae-9a7e39a457ca}; !- Outlet Port

OS:Connection,
  {58473049-7180-4546-9320-47425b2c0451}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  6,                                      !- Outlet Port
  {8cec1c38-074c-4645-b222-0b092039ad57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d17de6a-5e15-43f5-a5ae-9a7e39a457ca}, !- Handle
  {8cec1c38-074c-4645-b222-0b092039ad57}, !- Source Object
  3,                                      !- Outlet Port
  {4d05b1cc-4132-44f4-b9e9-563a27027488}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b103f68d-a961-4c8b-8bed-bf63c8a9d5df}, !- Handle
  {4d05b1cc-4132-44f4-b9e9-563a27027488}, !- Source Object
  3,                                      !- Outlet Port
  {26dcd838-0743-4f6d-8d8f-a6b90aa52d60}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd5c61f5-6576-4fd2-acca-601ee9a33be7}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {bc334feb-5102-4b63-8754-000fd9e4810c}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {58fa4fc9-dd52-473f-ae42-11bb3f9300e8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {7921b93e-9e1d-474b-9ff0-2a3648e8eabe}, !- Air Outlet Node Name
  {2d0773b5-0dd6-4947-aa6e-8af81afd4066}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bc334feb-5102-4b63-8754-000fd9e4810c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5a7dc451-ee9c-4b02-9bce-f9f1e49d4242}, !- Handle
  Node 33,                                !- Name
  {7921b93e-9e1d-474b-9ff0-2a3648e8eabe}, !- Inlet Port
  {1951b6f9-f9bb-488a-835a-269ddb6c7846}; !- Outlet Port

OS:Node,
  {20cd8608-49ad-447b-b1f5-9ca2554e9e50}, !- Handle
  Node 35,                                !- Name
  {8e624644-9174-49e0-95d6-4d54d4a4726c}, !- Inlet Port
  {dd3f7970-c20b-4225-ad70-ef4e7692707d}; !- Outlet Port

OS:Connection,
  {1951b6f9-f9bb-488a-835a-269ddb6c7846}, !- Handle
  {5a7dc451-ee9c-4b02-9bce-f9f1e49d4242}, !- Source Object
  3,                                      !- Outlet Port
  {66089755-e92e-4d33-bab2-9db75391fa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e624644-9174-49e0-95d6-4d54d4a4726c}, !- Handle
  {da2a4311-e7c9-4d55-b3db-1a18ac05f55d}, !- Source Object
  2,                                      !- Outlet Port
  {20cd8608-49ad-447b-b1f5-9ca2554e9e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3f7970-c20b-4225-ad70-ef4e7692707d}, !- Handle
  {20cd8608-49ad-447b-b1f5-9ca2554e9e50}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {da2ad63d-e52e-4037-8afe-120b0b622056}, !- Handle
  Node 36,                                !- Name
  {3211a435-5021-4ba9-b805-f1bc2148f850}, !- Inlet Port
  {2d0773b5-0dd6-4947-aa6e-8af81afd4066}; !- Outlet Port

OS:Connection,
  {3211a435-5021-4ba9-b805-f1bc2148f850}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  7,                                      !- Outlet Port
  {da2ad63d-e52e-4037-8afe-120b0b622056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0773b5-0dd6-4947-aa6e-8af81afd4066}, !- Handle
  {da2ad63d-e52e-4037-8afe-120b0b622056}, !- Source Object
  3,                                      !- Outlet Port
  {58fa4fc9-dd52-473f-ae42-11bb3f9300e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7921b93e-9e1d-474b-9ff0-2a3648e8eabe}, !- Handle
  {58fa4fc9-dd52-473f-ae42-11bb3f9300e8}, !- Source Object
  3,                                      !- Outlet Port
  {5a7dc451-ee9c-4b02-9bce-f9f1e49d4242}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {790e626b-05d3-4b9f-927f-cb6ba3271283}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9db36ecd-6aa2-4eaf-97d5-1d2538055147}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5a8af218-0df0-4d01-a4c7-218010f10c87}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {80931478-6561-4e53-a3af-556e6d992ed1}, !- Air Outlet Node Name
  {000213ef-5c60-4269-b7be-f5d3e87cab6b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9db36ecd-6aa2-4eaf-97d5-1d2538055147}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d5fcd568-2ca8-4a4b-a5dd-5e5eb0490ee1}, !- Handle
  Node 38,                                !- Name
  {80931478-6561-4e53-a3af-556e6d992ed1}, !- Inlet Port
  {14a7de29-eccc-4092-a7a7-5f471a6e4d5a}; !- Outlet Port

OS:Node,
  {87d0cbb3-3503-4be5-a4c2-a0d4e83eafb5}, !- Handle
  Node 39,                                !- Name
  {87e128fc-4618-4f86-9f67-d35a6cefc52e}, !- Inlet Port
  {eba106da-28e2-4036-9150-4c46cc5625e8}; !- Outlet Port

OS:Connection,
  {14a7de29-eccc-4092-a7a7-5f471a6e4d5a}, !- Handle
  {d5fcd568-2ca8-4a4b-a5dd-5e5eb0490ee1}, !- Source Object
  3,                                      !- Outlet Port
  {1f3a6353-f22e-4e1b-b5bb-c2259ff83158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e128fc-4618-4f86-9f67-d35a6cefc52e}, !- Handle
  {bce412aa-10a5-488b-9e5a-a8ed465e8089}, !- Source Object
  2,                                      !- Outlet Port
  {87d0cbb3-3503-4be5-a4c2-a0d4e83eafb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba106da-28e2-4036-9150-4c46cc5625e8}, !- Handle
  {87d0cbb3-3503-4be5-a4c2-a0d4e83eafb5}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce70bc32-f0d1-4bdb-9019-b05bce5c2c36}, !- Handle
  Node 41,                                !- Name
  {6043ccbb-6b1a-4db6-a569-df6953b32c6e}, !- Inlet Port
  {000213ef-5c60-4269-b7be-f5d3e87cab6b}; !- Outlet Port

OS:Connection,
  {6043ccbb-6b1a-4db6-a569-df6953b32c6e}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  8,                                      !- Outlet Port
  {ce70bc32-f0d1-4bdb-9019-b05bce5c2c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000213ef-5c60-4269-b7be-f5d3e87cab6b}, !- Handle
  {ce70bc32-f0d1-4bdb-9019-b05bce5c2c36}, !- Source Object
  3,                                      !- Outlet Port
  {5a8af218-0df0-4d01-a4c7-218010f10c87}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {80931478-6561-4e53-a3af-556e6d992ed1}, !- Handle
  {5a8af218-0df0-4d01-a4c7-218010f10c87}, !- Source Object
  3,                                      !- Outlet Port
  {d5fcd568-2ca8-4a4b-a5dd-5e5eb0490ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e233bf1c-654e-4e48-9203-98a8ca2990c0}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {eec7aa78-7fd3-4d12-bfd0-c8e1b60bf361}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2c978a95-a6e4-47db-9baa-e5c3b11293e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ea691125-d1a0-454f-a037-4f4888d1ed66}, !- Air Outlet Node Name
  {f930f566-7ad3-4c3d-93dd-6a7768bea99a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {eec7aa78-7fd3-4d12-bfd0-c8e1b60bf361}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {53287307-0c56-4c49-98fa-148ba6f1e856}, !- Handle
  Node 42,                                !- Name
  {ea691125-d1a0-454f-a037-4f4888d1ed66}, !- Inlet Port
  {c48241d0-b684-4090-a424-af2f04b26829}; !- Outlet Port

OS:Node,
  {877b257f-79f1-4f86-a308-76894f2513ad}, !- Handle
  Node 44,                                !- Name
  {2f3b2dfb-dcb8-40ce-aa40-70eeaf932869}, !- Inlet Port
  {d6e13cd9-13b2-4443-88d5-1acc52d7f3e6}; !- Outlet Port

OS:Connection,
  {c48241d0-b684-4090-a424-af2f04b26829}, !- Handle
  {53287307-0c56-4c49-98fa-148ba6f1e856}, !- Source Object
  3,                                      !- Outlet Port
  {f455dec2-1ccd-4580-8067-3627d8ba9094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3b2dfb-dcb8-40ce-aa40-70eeaf932869}, !- Handle
  {6d622ccf-f50e-4cec-9369-402c4624b88e}, !- Source Object
  2,                                      !- Outlet Port
  {877b257f-79f1-4f86-a308-76894f2513ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e13cd9-13b2-4443-88d5-1acc52d7f3e6}, !- Handle
  {877b257f-79f1-4f86-a308-76894f2513ad}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3571a535-4685-4bcb-a1e5-2251163c9541}, !- Handle
  Node 45,                                !- Name
  {3221fce0-cd2c-41e3-bc4d-6a409c721634}, !- Inlet Port
  {f930f566-7ad3-4c3d-93dd-6a7768bea99a}; !- Outlet Port

OS:Connection,
  {3221fce0-cd2c-41e3-bc4d-6a409c721634}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  9,                                      !- Outlet Port
  {3571a535-4685-4bcb-a1e5-2251163c9541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f930f566-7ad3-4c3d-93dd-6a7768bea99a}, !- Handle
  {3571a535-4685-4bcb-a1e5-2251163c9541}, !- Source Object
  3,                                      !- Outlet Port
  {2c978a95-a6e4-47db-9baa-e5c3b11293e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea691125-d1a0-454f-a037-4f4888d1ed66}, !- Handle
  {2c978a95-a6e4-47db-9baa-e5c3b11293e6}, !- Source Object
  3,                                      !- Outlet Port
  {53287307-0c56-4c49-98fa-148ba6f1e856}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d67ce21-bc5d-4f50-9f6d-59c5686e7ceb}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {491ae51a-154e-4cdb-b2d0-dd97d733164e}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9644ab93-d53c-4705-a06a-5d274836ba3d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {55f3403e-3ab0-49bd-8261-80ddff8a0d52}, !- Air Outlet Node Name
  {d636b31b-d3a9-40de-a1cc-3c54ef412333}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {491ae51a-154e-4cdb-b2d0-dd97d733164e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {79b85ef5-d4ae-42e3-9c01-7e18553eb5a2}, !- Handle
  Node 47,                                !- Name
  {55f3403e-3ab0-49bd-8261-80ddff8a0d52}, !- Inlet Port
  {9cfa731c-a6df-4a75-a287-c5b6cffd1f96}; !- Outlet Port

OS:Node,
  {3d68dc28-7c89-4fd9-b763-364497d3aa5e}, !- Handle
  Node 48,                                !- Name
  {198ac0a5-8acf-4480-bf97-4e34ea213b97}, !- Inlet Port
  {5ab5a08f-195d-441a-b66e-81d46ff858bd}; !- Outlet Port

OS:Connection,
  {9cfa731c-a6df-4a75-a287-c5b6cffd1f96}, !- Handle
  {79b85ef5-d4ae-42e3-9c01-7e18553eb5a2}, !- Source Object
  3,                                      !- Outlet Port
  {2359f259-be0d-4710-9799-2f7977ce1dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198ac0a5-8acf-4480-bf97-4e34ea213b97}, !- Handle
  {6579a1c5-3744-4fbc-bba3-c46b21e99069}, !- Source Object
  2,                                      !- Outlet Port
  {3d68dc28-7c89-4fd9-b763-364497d3aa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab5a08f-195d-441a-b66e-81d46ff858bd}, !- Handle
  {3d68dc28-7c89-4fd9-b763-364497d3aa5e}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2ad21f35-84ff-45d0-8f20-7fa0f9c55c7a}, !- Handle
  Node 50,                                !- Name
  {6b19d3da-f096-4a07-afe6-4db900b83dc0}, !- Inlet Port
  {d636b31b-d3a9-40de-a1cc-3c54ef412333}; !- Outlet Port

OS:Connection,
  {6b19d3da-f096-4a07-afe6-4db900b83dc0}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  10,                                     !- Outlet Port
  {2ad21f35-84ff-45d0-8f20-7fa0f9c55c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d636b31b-d3a9-40de-a1cc-3c54ef412333}, !- Handle
  {2ad21f35-84ff-45d0-8f20-7fa0f9c55c7a}, !- Source Object
  3,                                      !- Outlet Port
  {9644ab93-d53c-4705-a06a-5d274836ba3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {55f3403e-3ab0-49bd-8261-80ddff8a0d52}, !- Handle
  {9644ab93-d53c-4705-a06a-5d274836ba3d}, !- Source Object
  3,                                      !- Outlet Port
  {79b85ef5-d4ae-42e3-9c01-7e18553eb5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a9a9bb66-67d0-4065-b286-191a44f0aa6a}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f698c32c-df13-4748-8b63-f4a522c4c204}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {11fb02c5-c26d-4b6b-a413-c17907c3ab3a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {c7cd8fe4-2a4d-473b-a5b7-e2b0e09fbe2e}, !- Air Outlet Node Name
  {c13db49a-8a82-40ec-8d8b-2d83f10651ad}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f698c32c-df13-4748-8b63-f4a522c4c204}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {de32a50e-221e-4b8e-8367-474576717e5b}, !- Handle
  Node 51,                                !- Name
  {c7cd8fe4-2a4d-473b-a5b7-e2b0e09fbe2e}, !- Inlet Port
  {ccd5a11d-6f00-4f32-9672-3ee88cbf1185}; !- Outlet Port

OS:Node,
  {5acaa2b4-964a-4e22-92b0-063cbb02109c}, !- Handle
  Node 53,                                !- Name
  {639f73cb-22ad-4acb-bc58-5399810ba7ba}, !- Inlet Port
  {050ff87c-ae1f-4aaa-bf92-3c9f17328a6e}; !- Outlet Port

OS:Connection,
  {ccd5a11d-6f00-4f32-9672-3ee88cbf1185}, !- Handle
  {de32a50e-221e-4b8e-8367-474576717e5b}, !- Source Object
  3,                                      !- Outlet Port
  {94bb5861-c5bb-4e5c-b574-71df289a1eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639f73cb-22ad-4acb-bc58-5399810ba7ba}, !- Handle
  {c2d5b04e-fd34-44fc-b06a-f9e4b3eeffcf}, !- Source Object
  2,                                      !- Outlet Port
  {5acaa2b4-964a-4e22-92b0-063cbb02109c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050ff87c-ae1f-4aaa-bf92-3c9f17328a6e}, !- Handle
  {5acaa2b4-964a-4e22-92b0-063cbb02109c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4d471ccd-2f30-4844-98cc-f3c831d5e537}, !- Handle
  Node 54,                                !- Name
  {41e6de84-b3e4-4de8-842a-517036148266}, !- Inlet Port
  {c13db49a-8a82-40ec-8d8b-2d83f10651ad}; !- Outlet Port

OS:Connection,
  {41e6de84-b3e4-4de8-842a-517036148266}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  11,                                     !- Outlet Port
  {4d471ccd-2f30-4844-98cc-f3c831d5e537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13db49a-8a82-40ec-8d8b-2d83f10651ad}, !- Handle
  {4d471ccd-2f30-4844-98cc-f3c831d5e537}, !- Source Object
  3,                                      !- Outlet Port
  {11fb02c5-c26d-4b6b-a413-c17907c3ab3a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c7cd8fe4-2a4d-473b-a5b7-e2b0e09fbe2e}, !- Handle
  {11fb02c5-c26d-4b6b-a413-c17907c3ab3a}, !- Source Object
  3,                                      !- Outlet Port
  {de32a50e-221e-4b8e-8367-474576717e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f940a341-4203-4477-97f5-dad99bed2279}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9e100f17-b9fe-41a5-bf06-7072f70f154d}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9a809b8c-de4d-4ace-bbdc-d119aeb2399c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {5b95c7ff-7e18-4e5a-965c-60334c269215}, !- Air Outlet Node Name
  {565b67cb-2a8d-49ae-8729-24854431df4c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9e100f17-b9fe-41a5-bf06-7072f70f154d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f5d32bf3-9602-4377-b916-3b6446795ada}, !- Handle
  Node 56,                                !- Name
  {5b95c7ff-7e18-4e5a-965c-60334c269215}, !- Inlet Port
  {f376e144-4b5f-4c8d-82ce-094d90c22e0d}; !- Outlet Port

OS:Node,
  {942129c4-6ded-4aca-b3ec-42ebdbcbf49c}, !- Handle
  Node 57,                                !- Name
  {5264a05e-7c4c-4084-a87f-a5651fba2a18}, !- Inlet Port
  {38a1b0e5-a978-4917-bdec-ddcecee7ad27}; !- Outlet Port

OS:Connection,
  {f376e144-4b5f-4c8d-82ce-094d90c22e0d}, !- Handle
  {f5d32bf3-9602-4377-b916-3b6446795ada}, !- Source Object
  3,                                      !- Outlet Port
  {67680a00-96f7-4841-8701-c67be15089ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5264a05e-7c4c-4084-a87f-a5651fba2a18}, !- Handle
  {87dec4c5-4362-4e1f-8b81-555ad2f38efd}, !- Source Object
  2,                                      !- Outlet Port
  {942129c4-6ded-4aca-b3ec-42ebdbcbf49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a1b0e5-a978-4917-bdec-ddcecee7ad27}, !- Handle
  {942129c4-6ded-4aca-b3ec-42ebdbcbf49c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f0d3aaa9-1590-4856-88ab-cdd9bbcdd617}, !- Handle
  Node 59,                                !- Name
  {ff880d1e-b6e1-4d3d-9d98-971c4c117110}, !- Inlet Port
  {565b67cb-2a8d-49ae-8729-24854431df4c}; !- Outlet Port

OS:Connection,
  {ff880d1e-b6e1-4d3d-9d98-971c4c117110}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  12,                                     !- Outlet Port
  {f0d3aaa9-1590-4856-88ab-cdd9bbcdd617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565b67cb-2a8d-49ae-8729-24854431df4c}, !- Handle
  {f0d3aaa9-1590-4856-88ab-cdd9bbcdd617}, !- Source Object
  3,                                      !- Outlet Port
  {9a809b8c-de4d-4ace-bbdc-d119aeb2399c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b95c7ff-7e18-4e5a-965c-60334c269215}, !- Handle
  {9a809b8c-de4d-4ace-bbdc-d119aeb2399c}, !- Source Object
  3,                                      !- Outlet Port
  {f5d32bf3-9602-4377-b916-3b6446795ada}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {83e5656c-39ac-4606-b1da-45bb26dcb6ea}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {25f80b7b-5547-4ac5-b876-2b50217e4e44}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0a78eb10-9da4-4cb4-8d39-aa8f2a050e18}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {add5f74a-c92e-497d-9b9b-b10f81863bc8}, !- Air Outlet Node Name
  {b0e7d9fa-d132-436b-a095-ce5edca0d43c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {25f80b7b-5547-4ac5-b876-2b50217e4e44}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {eb858687-97a9-418f-aca7-ea01b1fc6849}, !- Handle
  Node 60,                                !- Name
  {add5f74a-c92e-497d-9b9b-b10f81863bc8}, !- Inlet Port
  {c7c6ade8-8e65-4084-b445-650dc19373f4}; !- Outlet Port

OS:Node,
  {278b0585-74a4-4385-a0ba-9496ba3ec7e1}, !- Handle
  Node 62,                                !- Name
  {6ceeb373-6bf1-4625-a2c3-23ff7d2dfbcd}, !- Inlet Port
  {8e699813-fdc8-44fd-97b0-07fca5f19857}; !- Outlet Port

OS:Connection,
  {c7c6ade8-8e65-4084-b445-650dc19373f4}, !- Handle
  {eb858687-97a9-418f-aca7-ea01b1fc6849}, !- Source Object
  3,                                      !- Outlet Port
  {baebaa5f-283d-4e52-9d8e-41750fcc685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ceeb373-6bf1-4625-a2c3-23ff7d2dfbcd}, !- Handle
  {d6252cec-299a-4742-af30-a94e6e0a5278}, !- Source Object
  2,                                      !- Outlet Port
  {278b0585-74a4-4385-a0ba-9496ba3ec7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e699813-fdc8-44fd-97b0-07fca5f19857}, !- Handle
  {278b0585-74a4-4385-a0ba-9496ba3ec7e1}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {641c6a07-bf74-42c1-982d-8c32c8c0bae2}, !- Handle
  Node 63,                                !- Name
  {254ed9c2-17fb-4963-8f93-3c44d955b933}, !- Inlet Port
  {b0e7d9fa-d132-436b-a095-ce5edca0d43c}; !- Outlet Port

OS:Connection,
  {254ed9c2-17fb-4963-8f93-3c44d955b933}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  13,                                     !- Outlet Port
  {641c6a07-bf74-42c1-982d-8c32c8c0bae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e7d9fa-d132-436b-a095-ce5edca0d43c}, !- Handle
  {641c6a07-bf74-42c1-982d-8c32c8c0bae2}, !- Source Object
  3,                                      !- Outlet Port
  {0a78eb10-9da4-4cb4-8d39-aa8f2a050e18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {add5f74a-c92e-497d-9b9b-b10f81863bc8}, !- Handle
  {0a78eb10-9da4-4cb4-8d39-aa8f2a050e18}, !- Source Object
  3,                                      !- Outlet Port
  {eb858687-97a9-418f-aca7-ea01b1fc6849}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {07872f0a-ebd6-4e4d-8187-4d16ac2e4563}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {5bfe23e9-eaa4-481a-9880-77e291285d99}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {627f52ac-7f3b-4b51-81ff-107fac9bf99b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {a20339f7-52a5-446f-bde1-8e8a5e84c80c}, !- Air Outlet Node Name
  {0d5e06f7-115e-4527-96b6-5638a158b3fd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5bfe23e9-eaa4-481a-9880-77e291285d99}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a9f77097-561e-4b45-bd3e-4673ce51317d}, !- Handle
  Node 65,                                !- Name
  {a20339f7-52a5-446f-bde1-8e8a5e84c80c}, !- Inlet Port
  {9c06702d-fb0c-48aa-a72f-5e1f74304514}; !- Outlet Port

OS:Node,
  {218f7c91-64b0-465e-b48e-638b9482e6b5}, !- Handle
  Node 66,                                !- Name
  {c3d8f5d2-b446-43c7-9054-30959149f691}, !- Inlet Port
  {49ced13d-238a-49d9-be5b-9ee66d7fec40}; !- Outlet Port

OS:Connection,
  {9c06702d-fb0c-48aa-a72f-5e1f74304514}, !- Handle
  {a9f77097-561e-4b45-bd3e-4673ce51317d}, !- Source Object
  3,                                      !- Outlet Port
  {399a6ab2-271a-422d-8a41-dca6aa0e4f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d8f5d2-b446-43c7-9054-30959149f691}, !- Handle
  {be25bb6f-d091-44a5-859e-a80d8ca99592}, !- Source Object
  2,                                      !- Outlet Port
  {218f7c91-64b0-465e-b48e-638b9482e6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ced13d-238a-49d9-be5b-9ee66d7fec40}, !- Handle
  {218f7c91-64b0-465e-b48e-638b9482e6b5}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9564e0c5-696d-476a-a7ff-c18e9e422c55}, !- Handle
  Node 68,                                !- Name
  {bfb0f5ec-3d43-43e6-bd61-bba4e4702afc}, !- Inlet Port
  {0d5e06f7-115e-4527-96b6-5638a158b3fd}; !- Outlet Port

OS:Connection,
  {bfb0f5ec-3d43-43e6-bd61-bba4e4702afc}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  14,                                     !- Outlet Port
  {9564e0c5-696d-476a-a7ff-c18e9e422c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5e06f7-115e-4527-96b6-5638a158b3fd}, !- Handle
  {9564e0c5-696d-476a-a7ff-c18e9e422c55}, !- Source Object
  3,                                      !- Outlet Port
  {627f52ac-7f3b-4b51-81ff-107fac9bf99b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a20339f7-52a5-446f-bde1-8e8a5e84c80c}, !- Handle
  {627f52ac-7f3b-4b51-81ff-107fac9bf99b}, !- Source Object
  3,                                      !- Outlet Port
  {a9f77097-561e-4b45-bd3e-4673ce51317d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6cf96f28-5321-4b3d-9268-3ba1ee5ecec4}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {386fc3e9-eaa7-419b-ba33-f52bd68beaed}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2af5113a-6fb0-49b9-9448-13e5e49af902}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {73f9227b-0224-41b3-89d5-5d50dd3f5be3}, !- Air Outlet Node Name
  {cfadc18a-19f0-4371-8ada-91077fd34033}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {386fc3e9-eaa7-419b-ba33-f52bd68beaed}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bbd89329-9c9d-4cc1-9763-54bc53fa4643}, !- Handle
  Node 69,                                !- Name
  {73f9227b-0224-41b3-89d5-5d50dd3f5be3}, !- Inlet Port
  {877b872a-24c6-4a71-be37-1cb2750601d0}; !- Outlet Port

OS:Node,
  {97555ca0-5941-414f-abfb-65a1efbecf63}, !- Handle
  Node 71,                                !- Name
  {76cc494e-16e0-48a4-83a4-3146de8ab514}, !- Inlet Port
  {67ab630b-dcc3-4b1c-a002-54cd3b87a3e3}; !- Outlet Port

OS:Connection,
  {877b872a-24c6-4a71-be37-1cb2750601d0}, !- Handle
  {bbd89329-9c9d-4cc1-9763-54bc53fa4643}, !- Source Object
  3,                                      !- Outlet Port
  {1cb0bf3e-18e2-45da-b000-c6be220700aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cc494e-16e0-48a4-83a4-3146de8ab514}, !- Handle
  {10a4e557-0268-4d6e-81cb-38c5f441d7a6}, !- Source Object
  2,                                      !- Outlet Port
  {97555ca0-5941-414f-abfb-65a1efbecf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ab630b-dcc3-4b1c-a002-54cd3b87a3e3}, !- Handle
  {97555ca0-5941-414f-abfb-65a1efbecf63}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3d966c00-9b5e-423c-bc67-1f89bcb210a2}, !- Handle
  Node 72,                                !- Name
  {7e0198f8-7bbf-45dd-acf0-57fc7dd290c5}, !- Inlet Port
  {cfadc18a-19f0-4371-8ada-91077fd34033}; !- Outlet Port

OS:Connection,
  {7e0198f8-7bbf-45dd-acf0-57fc7dd290c5}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  15,                                     !- Outlet Port
  {3d966c00-9b5e-423c-bc67-1f89bcb210a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfadc18a-19f0-4371-8ada-91077fd34033}, !- Handle
  {3d966c00-9b5e-423c-bc67-1f89bcb210a2}, !- Source Object
  3,                                      !- Outlet Port
  {2af5113a-6fb0-49b9-9448-13e5e49af902}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73f9227b-0224-41b3-89d5-5d50dd3f5be3}, !- Handle
  {2af5113a-6fb0-49b9-9448-13e5e49af902}, !- Source Object
  3,                                      !- Outlet Port
  {bbd89329-9c9d-4cc1-9763-54bc53fa4643}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d600426b-1efe-4891-87ac-8711e201daf6}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {37a55be6-d10b-4748-b843-d4dfd5bfb055}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {11543acb-aef4-419d-86e4-f9ba8c71a032}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {7c235322-db3c-4265-a289-29e21caad152}, !- Air Outlet Node Name
  {c297c379-2f44-4b12-a6ff-851e88a6423b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {37a55be6-d10b-4748-b843-d4dfd5bfb055}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dac35ea6-6264-491a-b3c2-2951a85ed926}, !- Handle
  Node 74,                                !- Name
  {7c235322-db3c-4265-a289-29e21caad152}, !- Inlet Port
  {85d3f861-2ba4-4ed3-bda5-401f513109a6}; !- Outlet Port

OS:Node,
  {5f20244b-be3d-4605-9a35-368f852f8fd3}, !- Handle
  Node 75,                                !- Name
  {8118dd54-792f-4636-8442-a5bbe80b892c}, !- Inlet Port
  {20d0dbaf-5455-4b1d-880c-f4ec5ffd9344}; !- Outlet Port

OS:Connection,
  {85d3f861-2ba4-4ed3-bda5-401f513109a6}, !- Handle
  {dac35ea6-6264-491a-b3c2-2951a85ed926}, !- Source Object
  3,                                      !- Outlet Port
  {b98cbf43-a815-4303-82fe-45ea45360194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8118dd54-792f-4636-8442-a5bbe80b892c}, !- Handle
  {e42b672d-5f60-44ec-8a5c-aa0313416957}, !- Source Object
  2,                                      !- Outlet Port
  {5f20244b-be3d-4605-9a35-368f852f8fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d0dbaf-5455-4b1d-880c-f4ec5ffd9344}, !- Handle
  {5f20244b-be3d-4605-9a35-368f852f8fd3}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1b7ba112-5797-4aa6-841d-8b72deb82e1c}, !- Handle
  Node 77,                                !- Name
  {c092f221-d55e-49e0-b6c7-b9c0e46d00f9}, !- Inlet Port
  {c297c379-2f44-4b12-a6ff-851e88a6423b}; !- Outlet Port

OS:Connection,
  {c092f221-d55e-49e0-b6c7-b9c0e46d00f9}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  16,                                     !- Outlet Port
  {1b7ba112-5797-4aa6-841d-8b72deb82e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c297c379-2f44-4b12-a6ff-851e88a6423b}, !- Handle
  {1b7ba112-5797-4aa6-841d-8b72deb82e1c}, !- Source Object
  3,                                      !- Outlet Port
  {11543acb-aef4-419d-86e4-f9ba8c71a032}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c235322-db3c-4265-a289-29e21caad152}, !- Handle
  {11543acb-aef4-419d-86e4-f9ba8c71a032}, !- Source Object
  3,                                      !- Outlet Port
  {dac35ea6-6264-491a-b3c2-2951a85ed926}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5c82e9e-dceb-4dd3-8269-4ad9d326dcaf}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f28c9a92-0d4b-44f5-a58f-c0cec11c0714}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7c655984-d63e-4413-a779-d3fc5e3d4623}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {a438e75a-49dc-4f55-bffe-8f24d7d3ec19}, !- Air Outlet Node Name
  {958e08f7-aef8-424b-bc8f-f1ad4d9ecb4d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f28c9a92-0d4b-44f5-a58f-c0cec11c0714}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1bdfd8a1-5f5f-46aa-9b96-363416d4bf1c}, !- Handle
  Node 78,                                !- Name
  {a438e75a-49dc-4f55-bffe-8f24d7d3ec19}, !- Inlet Port
  {837e235d-7d0c-494e-9ec5-1636581526a9}; !- Outlet Port

OS:Node,
  {9cdea9de-9898-4852-93a2-82da2464aca2}, !- Handle
  Node 80,                                !- Name
  {1131407f-f02e-4899-aaeb-64cb48f91e15}, !- Inlet Port
  {bfb9dafd-02a7-47f3-8c8c-2488d687ef01}; !- Outlet Port

OS:Connection,
  {837e235d-7d0c-494e-9ec5-1636581526a9}, !- Handle
  {1bdfd8a1-5f5f-46aa-9b96-363416d4bf1c}, !- Source Object
  3,                                      !- Outlet Port
  {14077507-ced2-4143-8d68-aab36755edee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1131407f-f02e-4899-aaeb-64cb48f91e15}, !- Handle
  {44ceaca2-e847-4849-abc2-aaf79a692985}, !- Source Object
  2,                                      !- Outlet Port
  {9cdea9de-9898-4852-93a2-82da2464aca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb9dafd-02a7-47f3-8c8c-2488d687ef01}, !- Handle
  {9cdea9de-9898-4852-93a2-82da2464aca2}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {603c5c18-0e1d-460f-bda1-19521b53b57b}, !- Handle
  Node 81,                                !- Name
  {d41b5bac-8653-4f46-b4c8-d78b11006c3f}, !- Inlet Port
  {958e08f7-aef8-424b-bc8f-f1ad4d9ecb4d}; !- Outlet Port

OS:Connection,
  {d41b5bac-8653-4f46-b4c8-d78b11006c3f}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  17,                                     !- Outlet Port
  {603c5c18-0e1d-460f-bda1-19521b53b57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958e08f7-aef8-424b-bc8f-f1ad4d9ecb4d}, !- Handle
  {603c5c18-0e1d-460f-bda1-19521b53b57b}, !- Source Object
  3,                                      !- Outlet Port
  {7c655984-d63e-4413-a779-d3fc5e3d4623}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a438e75a-49dc-4f55-bffe-8f24d7d3ec19}, !- Handle
  {7c655984-d63e-4413-a779-d3fc5e3d4623}, !- Source Object
  3,                                      !- Outlet Port
  {1bdfd8a1-5f5f-46aa-9b96-363416d4bf1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eb9fcc5c-66ca-4ba6-8f21-327f6652f47a}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {02e927fc-7b83-4b7c-ba2d-18f516943fc1}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6924f1d6-6166-4d24-bd00-2b0631cf3a6d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {9e9ca207-a1ce-4bbe-be68-ff617e835094}, !- Air Outlet Node Name
  {921cc708-5e80-481f-8352-e04f208d12a4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {02e927fc-7b83-4b7c-ba2d-18f516943fc1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2479ef9b-7339-4639-9d17-422228db02b9}, !- Handle
  Node 83,                                !- Name
  {9e9ca207-a1ce-4bbe-be68-ff617e835094}, !- Inlet Port
  {f09e3d5d-e527-4dcb-8cb6-fccc17f19c20}; !- Outlet Port

OS:Node,
  {6acbd366-1277-4384-bfd2-46f6acf9dfad}, !- Handle
  Node 84,                                !- Name
  {439a0380-c87e-40b0-be4e-38717e5ba56d}, !- Inlet Port
  {0a94eee6-8dcc-4322-a510-6319e0e7a951}; !- Outlet Port

OS:Connection,
  {f09e3d5d-e527-4dcb-8cb6-fccc17f19c20}, !- Handle
  {2479ef9b-7339-4639-9d17-422228db02b9}, !- Source Object
  3,                                      !- Outlet Port
  {29ee4b47-94dd-4d70-8c47-4f43651463fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439a0380-c87e-40b0-be4e-38717e5ba56d}, !- Handle
  {3f49629a-3ec2-4fe2-b0d4-66e2dfd256d1}, !- Source Object
  2,                                      !- Outlet Port
  {6acbd366-1277-4384-bfd2-46f6acf9dfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a94eee6-8dcc-4322-a510-6319e0e7a951}, !- Handle
  {6acbd366-1277-4384-bfd2-46f6acf9dfad}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {8cefdd87-7653-47e6-936e-5afd369b6c99}, !- Handle
  Node 86,                                !- Name
  {1f58eaa1-db98-41df-ac3b-8a53067b3e41}, !- Inlet Port
  {921cc708-5e80-481f-8352-e04f208d12a4}; !- Outlet Port

OS:Connection,
  {1f58eaa1-db98-41df-ac3b-8a53067b3e41}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  18,                                     !- Outlet Port
  {8cefdd87-7653-47e6-936e-5afd369b6c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921cc708-5e80-481f-8352-e04f208d12a4}, !- Handle
  {8cefdd87-7653-47e6-936e-5afd369b6c99}, !- Source Object
  3,                                      !- Outlet Port
  {6924f1d6-6166-4d24-bd00-2b0631cf3a6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9e9ca207-a1ce-4bbe-be68-ff617e835094}, !- Handle
  {6924f1d6-6166-4d24-bd00-2b0631cf3a6d}, !- Source Object
  3,                                      !- Outlet Port
  {2479ef9b-7339-4639-9d17-422228db02b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5c4b7061-f348-4d44-b6f7-d49d0d67dd0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {abd5f9e0-3d10-444d-aba9-643e526c3f65}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0e466804-5272-49c1-84b7-9ab43a27e8c5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {79dea3e2-3d08-4e1e-9612-34a9e857d30e}, !- Air Outlet Node Name
  {a26b7026-8d78-4716-bc43-d84f80b0cb82}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {abd5f9e0-3d10-444d-aba9-643e526c3f65}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4e653e78-73fb-4c1b-8509-59142bd59a58}, !- Handle
  Node 87,                                !- Name
  {79dea3e2-3d08-4e1e-9612-34a9e857d30e}, !- Inlet Port
  {a63d519e-fb06-4edf-b833-55fb78e8af0c}; !- Outlet Port

OS:Node,
  {ab2f7b99-d040-4b7d-b81f-ce21eb00ce45}, !- Handle
  Node 89,                                !- Name
  {84655126-f5e2-4887-b54e-a1b167352b87}, !- Inlet Port
  {6c4380bb-4308-4ce1-b273-a02fec99980b}; !- Outlet Port

OS:Connection,
  {a63d519e-fb06-4edf-b833-55fb78e8af0c}, !- Handle
  {4e653e78-73fb-4c1b-8509-59142bd59a58}, !- Source Object
  3,                                      !- Outlet Port
  {b445255a-050e-4853-968d-5c640f060f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84655126-f5e2-4887-b54e-a1b167352b87}, !- Handle
  {fb649c31-5100-4d16-b7d5-dea2b70aa4e8}, !- Source Object
  2,                                      !- Outlet Port
  {ab2f7b99-d040-4b7d-b81f-ce21eb00ce45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4380bb-4308-4ce1-b273-a02fec99980b}, !- Handle
  {ab2f7b99-d040-4b7d-b81f-ce21eb00ce45}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {4f2adabc-40dd-4842-a3e5-0fb46c60fb92}, !- Handle
  Node 90,                                !- Name
  {9c527d6e-6c59-4085-a84f-ef2938ebdc9d}, !- Inlet Port
  {a26b7026-8d78-4716-bc43-d84f80b0cb82}; !- Outlet Port

OS:Connection,
  {9c527d6e-6c59-4085-a84f-ef2938ebdc9d}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  19,                                     !- Outlet Port
  {4f2adabc-40dd-4842-a3e5-0fb46c60fb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26b7026-8d78-4716-bc43-d84f80b0cb82}, !- Handle
  {4f2adabc-40dd-4842-a3e5-0fb46c60fb92}, !- Source Object
  3,                                      !- Outlet Port
  {0e466804-5272-49c1-84b7-9ab43a27e8c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {79dea3e2-3d08-4e1e-9612-34a9e857d30e}, !- Handle
  {0e466804-5272-49c1-84b7-9ab43a27e8c5}, !- Source Object
  3,                                      !- Outlet Port
  {4e653e78-73fb-4c1b-8509-59142bd59a58}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d69b4409-76b7-468e-8771-23a717a47c23}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {28cc1d27-eab6-49c8-b956-9d71a48a2fad}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0a02619c-6f97-4ac6-88ae-cfe7d646bbaf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {327dd884-203b-4383-9ed4-c5c4498a94fd}, !- Air Outlet Node Name
  {b6e7fdba-35d0-4bb4-8ecb-6629c7d4834e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {28cc1d27-eab6-49c8-b956-9d71a48a2fad}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {544a4619-0d47-460f-a0bd-8134089d53c9}, !- Handle
  Node 92,                                !- Name
  {327dd884-203b-4383-9ed4-c5c4498a94fd}, !- Inlet Port
  {5c4be6b7-eca4-42b5-b6ca-d0afc62a0a79}; !- Outlet Port

OS:Node,
  {a9656e9f-ab03-4b3c-9c42-e78682fca492}, !- Handle
  Node 93,                                !- Name
  {ae3a8a74-ac50-4b6d-914c-72b298abd89e}, !- Inlet Port
  {52e506fb-b0f4-4230-a0e9-a93483fa4673}; !- Outlet Port

OS:Connection,
  {5c4be6b7-eca4-42b5-b6ca-d0afc62a0a79}, !- Handle
  {544a4619-0d47-460f-a0bd-8134089d53c9}, !- Source Object
  3,                                      !- Outlet Port
  {1023ca46-3322-46d3-b31e-a2495adf1c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3a8a74-ac50-4b6d-914c-72b298abd89e}, !- Handle
  {16cf914c-0b6f-47b4-a65b-ee76456a36dc}, !- Source Object
  2,                                      !- Outlet Port
  {a9656e9f-ab03-4b3c-9c42-e78682fca492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e506fb-b0f4-4230-a0e9-a93483fa4673}, !- Handle
  {a9656e9f-ab03-4b3c-9c42-e78682fca492}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {6a46bea6-e5f7-479d-93b2-2b01b3a685a9}, !- Handle
  Node 95,                                !- Name
  {5504fc31-dfa7-4ee5-a440-34e2da88f154}, !- Inlet Port
  {b6e7fdba-35d0-4bb4-8ecb-6629c7d4834e}; !- Outlet Port

OS:Connection,
  {5504fc31-dfa7-4ee5-a440-34e2da88f154}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  20,                                     !- Outlet Port
  {6a46bea6-e5f7-479d-93b2-2b01b3a685a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e7fdba-35d0-4bb4-8ecb-6629c7d4834e}, !- Handle
  {6a46bea6-e5f7-479d-93b2-2b01b3a685a9}, !- Source Object
  3,                                      !- Outlet Port
  {0a02619c-6f97-4ac6-88ae-cfe7d646bbaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {327dd884-203b-4383-9ed4-c5c4498a94fd}, !- Handle
  {0a02619c-6f97-4ac6-88ae-cfe7d646bbaf}, !- Source Object
  3,                                      !- Outlet Port
  {544a4619-0d47-460f-a0bd-8134089d53c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {52ac7f69-e3d5-4aeb-bbc1-f2c1c546095e}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a45d2b8c-5334-4a3d-bae2-d9a93fb36233}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f0e665fa-842b-4f2b-a592-d313e1aae28f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {44c1688f-0ada-420b-9bc6-33ceb369b36a}, !- Air Outlet Node Name
  {b9c6e872-67da-4087-9391-96b862c77c17}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a45d2b8c-5334-4a3d-bae2-d9a93fb36233}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e80bd05c-ef39-4000-9b70-b949eda665e3}, !- Handle
  Node 96,                                !- Name
  {44c1688f-0ada-420b-9bc6-33ceb369b36a}, !- Inlet Port
  {c8b8952c-7b0d-427e-b39a-76618b55df9e}; !- Outlet Port

OS:Node,
  {7ab44432-308f-4a9c-b7fe-a5260c72d874}, !- Handle
  Node 98,                                !- Name
  {cbe2da42-3237-4c5a-8208-717bd5ad50b4}, !- Inlet Port
  {0603a089-7705-47eb-8044-47ac90aecda1}; !- Outlet Port

OS:Connection,
  {c8b8952c-7b0d-427e-b39a-76618b55df9e}, !- Handle
  {e80bd05c-ef39-4000-9b70-b949eda665e3}, !- Source Object
  3,                                      !- Outlet Port
  {4607dd24-c3ec-47cd-be5b-794b72e7b391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe2da42-3237-4c5a-8208-717bd5ad50b4}, !- Handle
  {fa005bee-b1e3-4557-91fe-ca2db504ebb9}, !- Source Object
  2,                                      !- Outlet Port
  {7ab44432-308f-4a9c-b7fe-a5260c72d874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0603a089-7705-47eb-8044-47ac90aecda1}, !- Handle
  {7ab44432-308f-4a9c-b7fe-a5260c72d874}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {4adfd80e-5c7b-45c2-8b69-68f1b0a7f451}, !- Handle
  Node 99,                                !- Name
  {377e7900-51ce-423e-b743-6f537b559012}, !- Inlet Port
  {b9c6e872-67da-4087-9391-96b862c77c17}; !- Outlet Port

OS:Connection,
  {377e7900-51ce-423e-b743-6f537b559012}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  21,                                     !- Outlet Port
  {4adfd80e-5c7b-45c2-8b69-68f1b0a7f451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c6e872-67da-4087-9391-96b862c77c17}, !- Handle
  {4adfd80e-5c7b-45c2-8b69-68f1b0a7f451}, !- Source Object
  3,                                      !- Outlet Port
  {f0e665fa-842b-4f2b-a592-d313e1aae28f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {44c1688f-0ada-420b-9bc6-33ceb369b36a}, !- Handle
  {f0e665fa-842b-4f2b-a592-d313e1aae28f}, !- Source Object
  3,                                      !- Outlet Port
  {e80bd05c-ef39-4000-9b70-b949eda665e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {db42ea55-b6f0-427b-9d17-c5ed026596ac}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f34dbd41-c110-4556-9cb9-80717b8915ad}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {87be830e-e040-48c8-9bb8-5665b0cce710}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ac12579c-835a-4ac5-bfcf-11783e441798}, !- Air Outlet Node Name
  {43c94b12-6bde-49c2-9382-99a9d0088d2c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f34dbd41-c110-4556-9cb9-80717b8915ad}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7467e57b-6fd3-4be0-bc22-c3db3561cc90}, !- Handle
  Node 101,                               !- Name
  {ac12579c-835a-4ac5-bfcf-11783e441798}, !- Inlet Port
  {3f501f58-3b98-4c20-92ea-1758910e9f2d}; !- Outlet Port

OS:Node,
  {269a49fe-333f-48bd-a149-0e6430f88091}, !- Handle
  Node 102,                               !- Name
  {7e5d47e3-581b-49a3-ab88-83818d7bf84a}, !- Inlet Port
  {a23afceb-df79-4db0-a213-c8995c1ddb39}; !- Outlet Port

OS:Connection,
  {3f501f58-3b98-4c20-92ea-1758910e9f2d}, !- Handle
  {7467e57b-6fd3-4be0-bc22-c3db3561cc90}, !- Source Object
  3,                                      !- Outlet Port
  {b096d1e4-f7e1-4139-a659-9a739763d0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5d47e3-581b-49a3-ab88-83818d7bf84a}, !- Handle
  {46504163-e5b2-46ec-825d-d330bc681d7d}, !- Source Object
  2,                                      !- Outlet Port
  {269a49fe-333f-48bd-a149-0e6430f88091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23afceb-df79-4db0-a213-c8995c1ddb39}, !- Handle
  {269a49fe-333f-48bd-a149-0e6430f88091}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {54d4d7df-8ec9-4af7-bcde-3d3d273c6b2b}, !- Handle
  Node 104,                               !- Name
  {cfc2e530-5cd6-458d-a817-024711611428}, !- Inlet Port
  {43c94b12-6bde-49c2-9382-99a9d0088d2c}; !- Outlet Port

OS:Connection,
  {cfc2e530-5cd6-458d-a817-024711611428}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  22,                                     !- Outlet Port
  {54d4d7df-8ec9-4af7-bcde-3d3d273c6b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c94b12-6bde-49c2-9382-99a9d0088d2c}, !- Handle
  {54d4d7df-8ec9-4af7-bcde-3d3d273c6b2b}, !- Source Object
  3,                                      !- Outlet Port
  {87be830e-e040-48c8-9bb8-5665b0cce710}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac12579c-835a-4ac5-bfcf-11783e441798}, !- Handle
  {87be830e-e040-48c8-9bb8-5665b0cce710}, !- Source Object
  3,                                      !- Outlet Port
  {7467e57b-6fd3-4be0-bc22-c3db3561cc90}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3c76e173-34df-4c10-8f9a-202dfb1a1d68}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {fb06c2a4-0d4f-429c-a241-6fd23c45e3ee}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {615b9231-0ab8-47d0-8446-db3bd4ab4178}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {141262ce-c1f8-43d2-8f94-319912469bd3}, !- Air Outlet Node Name
  {f3bb36ac-b667-4b6d-884c-027be5c04335}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fb06c2a4-0d4f-429c-a241-6fd23c45e3ee}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f3cd47c7-5488-467e-bc1f-4a8ad37da450}, !- Handle
  Node 105,                               !- Name
  {141262ce-c1f8-43d2-8f94-319912469bd3}, !- Inlet Port
  {48f0f300-e99d-4e3f-9f6f-64b70f607e04}; !- Outlet Port

OS:Node,
  {755b1f9f-31ad-4eca-8e8e-6f7c9b59bac7}, !- Handle
  Node 107,                               !- Name
  {581f24a0-c4cc-4081-8be2-25fa9566a6fc}, !- Inlet Port
  {8384b757-2010-4a46-b578-a92f221bace5}; !- Outlet Port

OS:Connection,
  {48f0f300-e99d-4e3f-9f6f-64b70f607e04}, !- Handle
  {f3cd47c7-5488-467e-bc1f-4a8ad37da450}, !- Source Object
  3,                                      !- Outlet Port
  {a2e0fb74-7ca4-411d-968b-989e7860c524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581f24a0-c4cc-4081-8be2-25fa9566a6fc}, !- Handle
  {b0ea35a4-4279-49a7-927a-e0bf8136ed21}, !- Source Object
  2,                                      !- Outlet Port
  {755b1f9f-31ad-4eca-8e8e-6f7c9b59bac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8384b757-2010-4a46-b578-a92f221bace5}, !- Handle
  {755b1f9f-31ad-4eca-8e8e-6f7c9b59bac7}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {adda0d25-a0f7-4d85-9ed5-0d4faa3b929b}, !- Handle
  Node 108,                               !- Name
  {de34e8e1-da25-4887-b1f8-c9fb1abc4b97}, !- Inlet Port
  {f3bb36ac-b667-4b6d-884c-027be5c04335}; !- Outlet Port

OS:Connection,
  {de34e8e1-da25-4887-b1f8-c9fb1abc4b97}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  23,                                     !- Outlet Port
  {adda0d25-a0f7-4d85-9ed5-0d4faa3b929b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bb36ac-b667-4b6d-884c-027be5c04335}, !- Handle
  {adda0d25-a0f7-4d85-9ed5-0d4faa3b929b}, !- Source Object
  3,                                      !- Outlet Port
  {615b9231-0ab8-47d0-8446-db3bd4ab4178}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {141262ce-c1f8-43d2-8f94-319912469bd3}, !- Handle
  {615b9231-0ab8-47d0-8446-db3bd4ab4178}, !- Source Object
  3,                                      !- Outlet Port
  {f3cd47c7-5488-467e-bc1f-4a8ad37da450}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {777c8568-5ab2-4c36-a836-6505f103aa52}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {035990df-8c3a-4c9d-9317-83c613284a77}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9d143d50-6f0f-4b88-b209-05a3da25ed70}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {1d398b5e-a2a2-43a2-93c9-3164d5079300}, !- Air Outlet Node Name
  {e6985758-3055-4fa9-b9e1-94295db43ba8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {035990df-8c3a-4c9d-9317-83c613284a77}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e9b92a95-0371-4be7-b7c0-d8d1653f9dde}, !- Handle
  Node 110,                               !- Name
  {1d398b5e-a2a2-43a2-93c9-3164d5079300}, !- Inlet Port
  {efe1548a-4355-4420-8859-01aabc5ec936}; !- Outlet Port

OS:Node,
  {8bf6abdc-0204-4b1a-8178-a2f79851fbbe}, !- Handle
  Node 111,                               !- Name
  {5b9b145a-d683-427d-9681-0d901597f3f1}, !- Inlet Port
  {cf7a4233-8988-4c77-9e15-92445efe99ae}; !- Outlet Port

OS:Connection,
  {efe1548a-4355-4420-8859-01aabc5ec936}, !- Handle
  {e9b92a95-0371-4be7-b7c0-d8d1653f9dde}, !- Source Object
  3,                                      !- Outlet Port
  {be166307-f67e-4157-aeaf-3e0d4c063fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9b145a-d683-427d-9681-0d901597f3f1}, !- Handle
  {b1b5e593-e0ca-4e85-a1fd-39cbf0ce55a6}, !- Source Object
  2,                                      !- Outlet Port
  {8bf6abdc-0204-4b1a-8178-a2f79851fbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7a4233-8988-4c77-9e15-92445efe99ae}, !- Handle
  {8bf6abdc-0204-4b1a-8178-a2f79851fbbe}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {51c358d8-cfac-4876-a9b6-3e55ababdb54}, !- Handle
  Node 113,                               !- Name
  {0db5b3b1-45c0-414a-b575-9bf9eacda86b}, !- Inlet Port
  {e6985758-3055-4fa9-b9e1-94295db43ba8}; !- Outlet Port

OS:Connection,
  {0db5b3b1-45c0-414a-b575-9bf9eacda86b}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  24,                                     !- Outlet Port
  {51c358d8-cfac-4876-a9b6-3e55ababdb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6985758-3055-4fa9-b9e1-94295db43ba8}, !- Handle
  {51c358d8-cfac-4876-a9b6-3e55ababdb54}, !- Source Object
  3,                                      !- Outlet Port
  {9d143d50-6f0f-4b88-b209-05a3da25ed70}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d398b5e-a2a2-43a2-93c9-3164d5079300}, !- Handle
  {9d143d50-6f0f-4b88-b209-05a3da25ed70}, !- Source Object
  3,                                      !- Outlet Port
  {e9b92a95-0371-4be7-b7c0-d8d1653f9dde}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {058d7604-83ef-4416-8fa9-40258aa8ff73}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {106434fc-1cfe-4b40-a30e-42d30bd61760}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bd9ffd0f-4d3e-4196-93d2-9ffb3bc8c000}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {846a374c-3bf7-4bec-8bda-c9517acffb5f}, !- Air Outlet Node Name
  {f7021117-ff24-4796-94db-e0362e2973d7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {106434fc-1cfe-4b40-a30e-42d30bd61760}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ffe6df97-385a-4109-baed-eb8654c70962}, !- Handle
  Node 114,                               !- Name
  {846a374c-3bf7-4bec-8bda-c9517acffb5f}, !- Inlet Port
  {a4b3eb4f-7b33-4456-8698-383cbcc2fb7f}; !- Outlet Port

OS:Node,
  {4dbeb06e-a211-4727-bdc8-9db0023d00b4}, !- Handle
  Node 116,                               !- Name
  {a8f9b28f-f7a5-48b2-a3d2-9d511f45cf2a}, !- Inlet Port
  {8be35f85-4649-4199-b5e4-24d85b4c9494}; !- Outlet Port

OS:Connection,
  {a4b3eb4f-7b33-4456-8698-383cbcc2fb7f}, !- Handle
  {ffe6df97-385a-4109-baed-eb8654c70962}, !- Source Object
  3,                                      !- Outlet Port
  {4d54355b-6feb-48a4-9490-c759a1c1aeea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f9b28f-f7a5-48b2-a3d2-9d511f45cf2a}, !- Handle
  {5e96ce37-1ecf-4ad4-8a69-fb46368d25a1}, !- Source Object
  2,                                      !- Outlet Port
  {4dbeb06e-a211-4727-bdc8-9db0023d00b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be35f85-4649-4199-b5e4-24d85b4c9494}, !- Handle
  {4dbeb06e-a211-4727-bdc8-9db0023d00b4}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {2578d781-0128-4c02-b3ea-ecd394be012f}, !- Handle
  Node 117,                               !- Name
  {4949b6f8-0930-46a9-9331-9d3082f5e9ca}, !- Inlet Port
  {f7021117-ff24-4796-94db-e0362e2973d7}; !- Outlet Port

OS:Connection,
  {4949b6f8-0930-46a9-9331-9d3082f5e9ca}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  25,                                     !- Outlet Port
  {2578d781-0128-4c02-b3ea-ecd394be012f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7021117-ff24-4796-94db-e0362e2973d7}, !- Handle
  {2578d781-0128-4c02-b3ea-ecd394be012f}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ffd0f-4d3e-4196-93d2-9ffb3bc8c000}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {846a374c-3bf7-4bec-8bda-c9517acffb5f}, !- Handle
  {bd9ffd0f-4d3e-4196-93d2-9ffb3bc8c000}, !- Source Object
  3,                                      !- Outlet Port
  {ffe6df97-385a-4109-baed-eb8654c70962}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a1168784-dd81-43e9-8836-53f0c762298e}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a66c1fdf-7ffe-4ca6-97f7-ee65e0a3e792}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8dfbb572-b250-410e-994d-122acdad1e6d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {7993d076-3d12-4eed-aef2-34d66efe3fe4}, !- Air Outlet Node Name
  {7f7697de-bbaf-4388-aed0-048a62b822fa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a66c1fdf-7ffe-4ca6-97f7-ee65e0a3e792}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4c0cc853-c6f1-430d-8f1e-95746a329211}, !- Handle
  Node 119,                               !- Name
  {7993d076-3d12-4eed-aef2-34d66efe3fe4}, !- Inlet Port
  {a69bad8c-b6cc-423a-b5d2-e79db1bd6389}; !- Outlet Port

OS:Node,
  {14d8e2d3-70c0-4f72-a180-ce6039fe268a}, !- Handle
  Node 120,                               !- Name
  {2413c5ad-17c6-40a9-85c6-c10b47c551bb}, !- Inlet Port
  {b21dd91f-32e8-4f72-86d3-29b02784b171}; !- Outlet Port

OS:Connection,
  {a69bad8c-b6cc-423a-b5d2-e79db1bd6389}, !- Handle
  {4c0cc853-c6f1-430d-8f1e-95746a329211}, !- Source Object
  3,                                      !- Outlet Port
  {1e05e859-f000-4bb3-b5f2-fb357f529db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2413c5ad-17c6-40a9-85c6-c10b47c551bb}, !- Handle
  {7d9d2537-f457-4316-af87-635ff0f583c8}, !- Source Object
  2,                                      !- Outlet Port
  {14d8e2d3-70c0-4f72-a180-ce6039fe268a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21dd91f-32e8-4f72-86d3-29b02784b171}, !- Handle
  {14d8e2d3-70c0-4f72-a180-ce6039fe268a}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {2bca9bac-e1d4-44d3-b022-1e91ef210e16}, !- Handle
  Node 122,                               !- Name
  {0d4314ad-7ee1-4423-b47c-a6e3739fd19c}, !- Inlet Port
  {7f7697de-bbaf-4388-aed0-048a62b822fa}; !- Outlet Port

OS:Connection,
  {0d4314ad-7ee1-4423-b47c-a6e3739fd19c}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  26,                                     !- Outlet Port
  {2bca9bac-e1d4-44d3-b022-1e91ef210e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7697de-bbaf-4388-aed0-048a62b822fa}, !- Handle
  {2bca9bac-e1d4-44d3-b022-1e91ef210e16}, !- Source Object
  3,                                      !- Outlet Port
  {8dfbb572-b250-410e-994d-122acdad1e6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7993d076-3d12-4eed-aef2-34d66efe3fe4}, !- Handle
  {8dfbb572-b250-410e-994d-122acdad1e6d}, !- Source Object
  3,                                      !- Outlet Port
  {4c0cc853-c6f1-430d-8f1e-95746a329211}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ec9c135f-1a4b-478c-aa4e-6e4f9b8cb77a}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4687d021-877e-45e9-bcb5-594d494b0c7e}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {77161206-b660-474c-8ee7-61f6c405a189}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {5da8d8a3-63a1-470d-ad74-59b854cc692f}, !- Air Outlet Node Name
  {b759fa0b-80db-4b1f-bacb-fd32ed98d2a3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4687d021-877e-45e9-bcb5-594d494b0c7e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4c42b86a-a758-4e79-ba78-ee5d94faacda}, !- Handle
  Node 123,                               !- Name
  {5da8d8a3-63a1-470d-ad74-59b854cc692f}, !- Inlet Port
  {673a2f6b-23a9-4611-aafd-f772a87037a4}; !- Outlet Port

OS:Node,
  {c831844a-b071-4cfc-87df-f9905f6d7013}, !- Handle
  Node 125,                               !- Name
  {1a073111-583e-48be-b9db-f37b3c5b14b0}, !- Inlet Port
  {31375b9f-6ea3-4fc3-bc80-b51ebb2f73f6}; !- Outlet Port

OS:Connection,
  {673a2f6b-23a9-4611-aafd-f772a87037a4}, !- Handle
  {4c42b86a-a758-4e79-ba78-ee5d94faacda}, !- Source Object
  3,                                      !- Outlet Port
  {1bba0da5-3e15-430a-a1c1-23ccdcbf821e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a073111-583e-48be-b9db-f37b3c5b14b0}, !- Handle
  {c394c4ce-89b6-4b1b-8ad2-326dd858ca10}, !- Source Object
  2,                                      !- Outlet Port
  {c831844a-b071-4cfc-87df-f9905f6d7013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31375b9f-6ea3-4fc3-bc80-b51ebb2f73f6}, !- Handle
  {c831844a-b071-4cfc-87df-f9905f6d7013}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {ff2d8ef7-0549-414c-a447-c6c4dc66244c}, !- Handle
  Node 126,                               !- Name
  {98fa2b6f-1e38-4bef-9811-b20f5df2455e}, !- Inlet Port
  {b759fa0b-80db-4b1f-bacb-fd32ed98d2a3}; !- Outlet Port

OS:Connection,
  {98fa2b6f-1e38-4bef-9811-b20f5df2455e}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  27,                                     !- Outlet Port
  {ff2d8ef7-0549-414c-a447-c6c4dc66244c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b759fa0b-80db-4b1f-bacb-fd32ed98d2a3}, !- Handle
  {ff2d8ef7-0549-414c-a447-c6c4dc66244c}, !- Source Object
  3,                                      !- Outlet Port
  {77161206-b660-474c-8ee7-61f6c405a189}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5da8d8a3-63a1-470d-ad74-59b854cc692f}, !- Handle
  {77161206-b660-474c-8ee7-61f6c405a189}, !- Source Object
  3,                                      !- Outlet Port
  {4c42b86a-a758-4e79-ba78-ee5d94faacda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5aa8a585-26ce-46f8-ba75-834c98af367a}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0505a1cc-7efe-4fbf-ad5b-a922ee4c1e7c}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fce95e91-f443-496a-bc89-8ce70934de52}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {580ac0b0-b49d-48f0-8152-81a744d9dd06}, !- Air Outlet Node Name
  {50e0cb0e-3b2d-41c8-8b20-21fb513b76e6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0505a1cc-7efe-4fbf-ad5b-a922ee4c1e7c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {972e2f70-0710-48be-9106-eaa34ced3722}, !- Handle
  Node 128,                               !- Name
  {580ac0b0-b49d-48f0-8152-81a744d9dd06}, !- Inlet Port
  {5bef2b0d-d57e-4eb1-a171-2a40304125e4}; !- Outlet Port

OS:Node,
  {a3576265-b08a-4bfc-89cb-30293515160d}, !- Handle
  Node 129,                               !- Name
  {8db56190-925a-4125-925c-a972383ca4f6}, !- Inlet Port
  {e8ab7c90-95a8-4200-b92a-b2154546d10e}; !- Outlet Port

OS:Connection,
  {5bef2b0d-d57e-4eb1-a171-2a40304125e4}, !- Handle
  {972e2f70-0710-48be-9106-eaa34ced3722}, !- Source Object
  3,                                      !- Outlet Port
  {5d912b18-3c67-4a3f-a42d-3a21b559055a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db56190-925a-4125-925c-a972383ca4f6}, !- Handle
  {637f34d6-15c8-4c7b-a71d-f15e5a5a1996}, !- Source Object
  2,                                      !- Outlet Port
  {a3576265-b08a-4bfc-89cb-30293515160d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ab7c90-95a8-4200-b92a-b2154546d10e}, !- Handle
  {a3576265-b08a-4bfc-89cb-30293515160d}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {e86bc228-98d2-4d87-8a64-37c414959cea}, !- Handle
  Node 131,                               !- Name
  {d5673a34-45cf-4d3a-8401-005237892a08}, !- Inlet Port
  {50e0cb0e-3b2d-41c8-8b20-21fb513b76e6}; !- Outlet Port

OS:Connection,
  {d5673a34-45cf-4d3a-8401-005237892a08}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  28,                                     !- Outlet Port
  {e86bc228-98d2-4d87-8a64-37c414959cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e0cb0e-3b2d-41c8-8b20-21fb513b76e6}, !- Handle
  {e86bc228-98d2-4d87-8a64-37c414959cea}, !- Source Object
  3,                                      !- Outlet Port
  {fce95e91-f443-496a-bc89-8ce70934de52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {580ac0b0-b49d-48f0-8152-81a744d9dd06}, !- Handle
  {fce95e91-f443-496a-bc89-8ce70934de52}, !- Source Object
  3,                                      !- Outlet Port
  {972e2f70-0710-48be-9106-eaa34ced3722}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f60a0774-e6e9-4e62-bbe2-55e5c06f850f}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3e03cdd7-dcf8-4bfd-92da-230a24814c88}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cabf53c9-6958-4a91-9040-05e45f1a6a5b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {bd892809-fcb0-4ca8-9f30-3469af009bce}, !- Air Outlet Node Name
  {98b425d2-2dc6-42b0-9e95-27a1fb6f3bf2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3e03cdd7-dcf8-4bfd-92da-230a24814c88}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ca298a64-3b88-4081-b1e0-6a2e75305354}, !- Handle
  Node 132,                               !- Name
  {bd892809-fcb0-4ca8-9f30-3469af009bce}, !- Inlet Port
  {d00fee86-2b70-4a4b-9913-9e67e9785eb0}; !- Outlet Port

OS:Node,
  {02e4e84a-af38-40b3-879c-a7a6501547de}, !- Handle
  Node 134,                               !- Name
  {2f955ec6-8937-49d0-a690-7b1b770339b6}, !- Inlet Port
  {bf0184dd-3a51-41ed-bf6c-5775d624d430}; !- Outlet Port

OS:Connection,
  {d00fee86-2b70-4a4b-9913-9e67e9785eb0}, !- Handle
  {ca298a64-3b88-4081-b1e0-6a2e75305354}, !- Source Object
  3,                                      !- Outlet Port
  {3702131c-84d2-43c7-a8a7-222d7efd46fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f955ec6-8937-49d0-a690-7b1b770339b6}, !- Handle
  {98cb414b-559b-480b-b416-f933e01c466b}, !- Source Object
  2,                                      !- Outlet Port
  {02e4e84a-af38-40b3-879c-a7a6501547de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0184dd-3a51-41ed-bf6c-5775d624d430}, !- Handle
  {02e4e84a-af38-40b3-879c-a7a6501547de}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {97f8e9a5-1f73-4af4-b5b4-e58406626c7a}, !- Handle
  Node 135,                               !- Name
  {de9c4ba9-c2fc-423b-ad8a-321a7b055c29}, !- Inlet Port
  {98b425d2-2dc6-42b0-9e95-27a1fb6f3bf2}; !- Outlet Port

OS:Connection,
  {de9c4ba9-c2fc-423b-ad8a-321a7b055c29}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  29,                                     !- Outlet Port
  {97f8e9a5-1f73-4af4-b5b4-e58406626c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b425d2-2dc6-42b0-9e95-27a1fb6f3bf2}, !- Handle
  {97f8e9a5-1f73-4af4-b5b4-e58406626c7a}, !- Source Object
  3,                                      !- Outlet Port
  {cabf53c9-6958-4a91-9040-05e45f1a6a5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bd892809-fcb0-4ca8-9f30-3469af009bce}, !- Handle
  {cabf53c9-6958-4a91-9040-05e45f1a6a5b}, !- Source Object
  3,                                      !- Outlet Port
  {ca298a64-3b88-4081-b1e0-6a2e75305354}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f6ae005-9107-4a31-a984-2b5e4dae208b}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3ee2273d-f2ac-4451-b850-e029ee83d14c}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d0b23d09-c73a-47a5-8cd5-cb0e1bcb49c9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b30125db-00df-4da6-95ce-add72c5f0332}, !- Air Outlet Node Name
  {e9496722-1a45-4e53-ac55-fc971da1469e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3ee2273d-f2ac-4451-b850-e029ee83d14c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3d54dec0-bfb5-421e-9316-67c11fb46476}, !- Handle
  Node 137,                               !- Name
  {b30125db-00df-4da6-95ce-add72c5f0332}, !- Inlet Port
  {1e4cbc60-0995-4011-80a0-5117fcfc8512}; !- Outlet Port

OS:Node,
  {f45d8f92-bcf6-4871-9e37-ca011cb4bb86}, !- Handle
  Node 138,                               !- Name
  {e7602c66-9294-4570-ad98-00b947f23b36}, !- Inlet Port
  {f2b6f3cb-0612-494a-99b7-b82975052c1e}; !- Outlet Port

OS:Connection,
  {1e4cbc60-0995-4011-80a0-5117fcfc8512}, !- Handle
  {3d54dec0-bfb5-421e-9316-67c11fb46476}, !- Source Object
  3,                                      !- Outlet Port
  {5bfa391f-9662-4a2a-a48f-3813816677d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7602c66-9294-4570-ad98-00b947f23b36}, !- Handle
  {fc0a87e1-a8fa-494b-b701-c55a9e6fe728}, !- Source Object
  2,                                      !- Outlet Port
  {f45d8f92-bcf6-4871-9e37-ca011cb4bb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b6f3cb-0612-494a-99b7-b82975052c1e}, !- Handle
  {f45d8f92-bcf6-4871-9e37-ca011cb4bb86}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {c91d92fb-1d77-4cce-a716-f99a44866954}, !- Handle
  Node 140,                               !- Name
  {6c0008ff-d63d-4067-aff2-d48d212aad95}, !- Inlet Port
  {e9496722-1a45-4e53-ac55-fc971da1469e}; !- Outlet Port

OS:Connection,
  {6c0008ff-d63d-4067-aff2-d48d212aad95}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  30,                                     !- Outlet Port
  {c91d92fb-1d77-4cce-a716-f99a44866954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9496722-1a45-4e53-ac55-fc971da1469e}, !- Handle
  {c91d92fb-1d77-4cce-a716-f99a44866954}, !- Source Object
  3,                                      !- Outlet Port
  {d0b23d09-c73a-47a5-8cd5-cb0e1bcb49c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b30125db-00df-4da6-95ce-add72c5f0332}, !- Handle
  {d0b23d09-c73a-47a5-8cd5-cb0e1bcb49c9}, !- Source Object
  3,                                      !- Outlet Port
  {3d54dec0-bfb5-421e-9316-67c11fb46476}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e0b76ee-0925-4f06-8280-8f4e5f498d2e}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ecb9fbfd-1c03-407c-93c2-4b3da3513619}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e5de3d58-8cee-42c3-9ec9-708638c4197b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {4fb997bb-a07c-4c77-965b-6f1ab3b50ac7}, !- Air Outlet Node Name
  {8c06bcbe-27bc-4b0d-854f-9ef1188eacc4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ecb9fbfd-1c03-407c-93c2-4b3da3513619}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b5e19278-f7ae-44ad-bcfe-9aaea5a91eac}, !- Handle
  Node 141,                               !- Name
  {4fb997bb-a07c-4c77-965b-6f1ab3b50ac7}, !- Inlet Port
  {633ebeed-3409-4126-b278-8c1c6c4cda68}; !- Outlet Port

OS:Node,
  {6edee9be-ab28-4e38-bb45-d941feda9ab0}, !- Handle
  Node 143,                               !- Name
  {6c907e97-dadb-4443-a6d1-e0657ec8ca48}, !- Inlet Port
  {53d5e374-32e3-4487-ac6f-7045df24ab71}; !- Outlet Port

OS:Connection,
  {633ebeed-3409-4126-b278-8c1c6c4cda68}, !- Handle
  {b5e19278-f7ae-44ad-bcfe-9aaea5a91eac}, !- Source Object
  3,                                      !- Outlet Port
  {910d743e-f381-4635-a5b4-40fd51bd5493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c907e97-dadb-4443-a6d1-e0657ec8ca48}, !- Handle
  {2a63fef9-5e42-48a7-b6c1-171024c29b9d}, !- Source Object
  2,                                      !- Outlet Port
  {6edee9be-ab28-4e38-bb45-d941feda9ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d5e374-32e3-4487-ac6f-7045df24ab71}, !- Handle
  {6edee9be-ab28-4e38-bb45-d941feda9ab0}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {97109b9d-0d61-4011-abc8-d48a5fea6029}, !- Handle
  Node 144,                               !- Name
  {86196ec8-12c9-41f3-9fd5-8735d41288f2}, !- Inlet Port
  {8c06bcbe-27bc-4b0d-854f-9ef1188eacc4}; !- Outlet Port

OS:Connection,
  {86196ec8-12c9-41f3-9fd5-8735d41288f2}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  31,                                     !- Outlet Port
  {97109b9d-0d61-4011-abc8-d48a5fea6029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c06bcbe-27bc-4b0d-854f-9ef1188eacc4}, !- Handle
  {97109b9d-0d61-4011-abc8-d48a5fea6029}, !- Source Object
  3,                                      !- Outlet Port
  {e5de3d58-8cee-42c3-9ec9-708638c4197b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4fb997bb-a07c-4c77-965b-6f1ab3b50ac7}, !- Handle
  {e5de3d58-8cee-42c3-9ec9-708638c4197b}, !- Source Object
  3,                                      !- Outlet Port
  {b5e19278-f7ae-44ad-bcfe-9aaea5a91eac}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {039c5c12-4e0a-4d52-ad7f-5b63d7c892e3}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {85908c4d-9557-4d49-9c06-2f256066e605}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ae731f61-9233-47f1-b976-1ea22cae4170}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {1810dcda-b547-4c13-8445-6d9b97d6d556}, !- Air Outlet Node Name
  {39ea14c7-aace-474c-a998-c53839c50859}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {85908c4d-9557-4d49-9c06-2f256066e605}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bfd58bb2-f060-4cfe-9195-09ca4e0f37c7}, !- Handle
  Node 146,                               !- Name
  {1810dcda-b547-4c13-8445-6d9b97d6d556}, !- Inlet Port
  {448c7776-2dee-4043-ac23-97e7c96bf986}; !- Outlet Port

OS:Node,
  {ce697155-bd52-4b53-97a6-ef9ec0a58fb7}, !- Handle
  Node 147,                               !- Name
  {68812f12-4162-4aab-bdca-e6def9ba19f1}, !- Inlet Port
  {229b3581-e32c-4781-870d-000697bf0f51}; !- Outlet Port

OS:Connection,
  {448c7776-2dee-4043-ac23-97e7c96bf986}, !- Handle
  {bfd58bb2-f060-4cfe-9195-09ca4e0f37c7}, !- Source Object
  3,                                      !- Outlet Port
  {bf88c780-ed59-41a3-85c9-206440952064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68812f12-4162-4aab-bdca-e6def9ba19f1}, !- Handle
  {045f587b-3bee-4277-b938-cecfebbdce05}, !- Source Object
  2,                                      !- Outlet Port
  {ce697155-bd52-4b53-97a6-ef9ec0a58fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229b3581-e32c-4781-870d-000697bf0f51}, !- Handle
  {ce697155-bd52-4b53-97a6-ef9ec0a58fb7}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {18a48b9f-0e9e-469d-b058-59cbc0d918b5}, !- Handle
  Node 149,                               !- Name
  {a7730c72-aa60-4cb4-8f0e-cebbeb15ef52}, !- Inlet Port
  {39ea14c7-aace-474c-a998-c53839c50859}; !- Outlet Port

OS:Connection,
  {a7730c72-aa60-4cb4-8f0e-cebbeb15ef52}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  32,                                     !- Outlet Port
  {18a48b9f-0e9e-469d-b058-59cbc0d918b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ea14c7-aace-474c-a998-c53839c50859}, !- Handle
  {18a48b9f-0e9e-469d-b058-59cbc0d918b5}, !- Source Object
  3,                                      !- Outlet Port
  {ae731f61-9233-47f1-b976-1ea22cae4170}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1810dcda-b547-4c13-8445-6d9b97d6d556}, !- Handle
  {ae731f61-9233-47f1-b976-1ea22cae4170}, !- Source Object
  3,                                      !- Outlet Port
  {bfd58bb2-f060-4cfe-9195-09ca4e0f37c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35847e92-7228-439a-9c4d-fe2abe3a208c}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4701a918-0eb8-4f2f-a0cf-f4410654e8a3}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {325f0df4-42b5-4ede-a90a-bd4cfe85a343}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {f7736794-f059-4b63-9816-da7bacd0b2d4}, !- Air Outlet Node Name
  {bccc7d4a-d207-42fb-bff4-57db4492e974}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4701a918-0eb8-4f2f-a0cf-f4410654e8a3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d348652f-fb9a-4c84-bffa-b359cfba5b36}, !- Handle
  Node 150,                               !- Name
  {f7736794-f059-4b63-9816-da7bacd0b2d4}, !- Inlet Port
  {2b45b9b3-10ce-4ab9-ad7b-098652cb084b}; !- Outlet Port

OS:Node,
  {e42a743b-a3cf-41c3-8a49-bbbbfc00cfb4}, !- Handle
  Node 152,                               !- Name
  {1822a137-1bb7-4669-8593-8ed140831ecd}, !- Inlet Port
  {a3da9c4a-6f03-46a8-b596-f4a10181ef83}; !- Outlet Port

OS:Connection,
  {2b45b9b3-10ce-4ab9-ad7b-098652cb084b}, !- Handle
  {d348652f-fb9a-4c84-bffa-b359cfba5b36}, !- Source Object
  3,                                      !- Outlet Port
  {be9edd41-5adf-43ed-a38a-6ed18705e5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1822a137-1bb7-4669-8593-8ed140831ecd}, !- Handle
  {adca9948-653b-45c2-990c-1811fb8cf6d0}, !- Source Object
  2,                                      !- Outlet Port
  {e42a743b-a3cf-41c3-8a49-bbbbfc00cfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3da9c4a-6f03-46a8-b596-f4a10181ef83}, !- Handle
  {e42a743b-a3cf-41c3-8a49-bbbbfc00cfb4}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {f77166eb-909d-41e2-a16d-acb2f5c4408d}, !- Handle
  Node 153,                               !- Name
  {0735ee7f-effc-480e-912e-f291017fa004}, !- Inlet Port
  {bccc7d4a-d207-42fb-bff4-57db4492e974}; !- Outlet Port

OS:Connection,
  {0735ee7f-effc-480e-912e-f291017fa004}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  33,                                     !- Outlet Port
  {f77166eb-909d-41e2-a16d-acb2f5c4408d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccc7d4a-d207-42fb-bff4-57db4492e974}, !- Handle
  {f77166eb-909d-41e2-a16d-acb2f5c4408d}, !- Source Object
  3,                                      !- Outlet Port
  {325f0df4-42b5-4ede-a90a-bd4cfe85a343}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7736794-f059-4b63-9816-da7bacd0b2d4}, !- Handle
  {325f0df4-42b5-4ede-a90a-bd4cfe85a343}, !- Source Object
  3,                                      !- Outlet Port
  {d348652f-fb9a-4c84-bffa-b359cfba5b36}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {384c42a8-16f8-417b-91ad-f8699f40b7a7}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f550543a-184c-42b7-a739-ff04becba5b9}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e4318df3-227f-476a-aa9e-1fff19068107}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {d8b5c1dc-a75d-44ad-9484-0c7160a9c17e}, !- Air Outlet Node Name
  {05b057e1-d6f8-428b-a501-14f0f61c812e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f550543a-184c-42b7-a739-ff04becba5b9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e4f51df2-2141-4498-9603-015e49c7c4db}, !- Handle
  Node 155,                               !- Name
  {d8b5c1dc-a75d-44ad-9484-0c7160a9c17e}, !- Inlet Port
  {c57e09f2-f912-4aca-a2b7-6ba4962e5b81}; !- Outlet Port

OS:Node,
  {cde7c68c-d241-4c6c-810d-cd51a4b667a2}, !- Handle
  Node 156,                               !- Name
  {8e48fb4a-4096-44ed-9d16-1bc644824c59}, !- Inlet Port
  {de460779-2f1b-4dc1-8a6b-7e74907f7438}; !- Outlet Port

OS:Connection,
  {c57e09f2-f912-4aca-a2b7-6ba4962e5b81}, !- Handle
  {e4f51df2-2141-4498-9603-015e49c7c4db}, !- Source Object
  3,                                      !- Outlet Port
  {e66e5b8f-3ac1-488e-91c7-02f2f95c2cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e48fb4a-4096-44ed-9d16-1bc644824c59}, !- Handle
  {893ae742-9348-4951-99c9-fccc2baa065f}, !- Source Object
  2,                                      !- Outlet Port
  {cde7c68c-d241-4c6c-810d-cd51a4b667a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de460779-2f1b-4dc1-8a6b-7e74907f7438}, !- Handle
  {cde7c68c-d241-4c6c-810d-cd51a4b667a2}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {2f2d3795-ee4f-4534-9747-37dbcb0ef8d4}, !- Handle
  Node 158,                               !- Name
  {83d21c23-adf8-4f8b-aef0-f79a0fbd995c}, !- Inlet Port
  {05b057e1-d6f8-428b-a501-14f0f61c812e}; !- Outlet Port

OS:Connection,
  {83d21c23-adf8-4f8b-aef0-f79a0fbd995c}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  34,                                     !- Outlet Port
  {2f2d3795-ee4f-4534-9747-37dbcb0ef8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b057e1-d6f8-428b-a501-14f0f61c812e}, !- Handle
  {2f2d3795-ee4f-4534-9747-37dbcb0ef8d4}, !- Source Object
  3,                                      !- Outlet Port
  {e4318df3-227f-476a-aa9e-1fff19068107}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d8b5c1dc-a75d-44ad-9484-0c7160a9c17e}, !- Handle
  {e4318df3-227f-476a-aa9e-1fff19068107}, !- Source Object
  3,                                      !- Outlet Port
  {e4f51df2-2141-4498-9603-015e49c7c4db}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a643efa-e312-48d7-a4ac-79bb3f001b4a}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4ccb0358-f837-4726-a85a-0482a0a80aae}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fc3f5cf8-a241-4e1c-b722-37163fceac57}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {67166e1b-c679-4989-a638-2a71f4a32f2c}, !- Air Outlet Node Name
  {bddf8f49-f1c5-46c9-9ffc-28c018853869}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4ccb0358-f837-4726-a85a-0482a0a80aae}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d7054acf-2f89-47f4-be32-9f94de0f017c}, !- Handle
  Node 159,                               !- Name
  {67166e1b-c679-4989-a638-2a71f4a32f2c}, !- Inlet Port
  {4468a72b-cab8-41e3-9c38-00d19b62491a}; !- Outlet Port

OS:Node,
  {4895cb35-46dd-4626-a065-a1d37ac99550}, !- Handle
  Node 161,                               !- Name
  {c0450dd8-c8c7-491a-9b0e-20ad31db533c}, !- Inlet Port
  {1b829d6e-acd7-436f-a508-be05f41a1f1e}; !- Outlet Port

OS:Connection,
  {4468a72b-cab8-41e3-9c38-00d19b62491a}, !- Handle
  {d7054acf-2f89-47f4-be32-9f94de0f017c}, !- Source Object
  3,                                      !- Outlet Port
  {18445571-f6b9-4a2d-9312-dc487e9588e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0450dd8-c8c7-491a-9b0e-20ad31db533c}, !- Handle
  {91d05b44-7baf-4e5c-8fee-4d7554c92a45}, !- Source Object
  2,                                      !- Outlet Port
  {4895cb35-46dd-4626-a065-a1d37ac99550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b829d6e-acd7-436f-a508-be05f41a1f1e}, !- Handle
  {4895cb35-46dd-4626-a065-a1d37ac99550}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {1bc9fe8d-fbfb-45d1-9fce-65b0931bcdc0}, !- Handle
  Node 162,                               !- Name
  {e8dda8c1-9a59-490b-8d0f-2e5810bf763b}, !- Inlet Port
  {bddf8f49-f1c5-46c9-9ffc-28c018853869}; !- Outlet Port

OS:Connection,
  {e8dda8c1-9a59-490b-8d0f-2e5810bf763b}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  35,                                     !- Outlet Port
  {1bc9fe8d-fbfb-45d1-9fce-65b0931bcdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddf8f49-f1c5-46c9-9ffc-28c018853869}, !- Handle
  {1bc9fe8d-fbfb-45d1-9fce-65b0931bcdc0}, !- Source Object
  3,                                      !- Outlet Port
  {fc3f5cf8-a241-4e1c-b722-37163fceac57}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67166e1b-c679-4989-a638-2a71f4a32f2c}, !- Handle
  {fc3f5cf8-a241-4e1c-b722-37163fceac57}, !- Source Object
  3,                                      !- Outlet Port
  {d7054acf-2f89-47f4-be32-9f94de0f017c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {78bd32c7-1a32-458d-9169-fd5d5044e057}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {de516e6b-e5ed-49cc-923e-70b5b7fac7e7}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {73d91ca9-9267-423e-af88-d9d4ffb47bd1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {6fd9f0a7-8959-42d4-bf77-6f7047cedeb5}, !- Air Outlet Node Name
  {b3111da7-10f1-460e-b681-d8927100c4a8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {de516e6b-e5ed-49cc-923e-70b5b7fac7e7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6b407176-db81-4ffa-9d6b-f73b5056ce3d}, !- Handle
  Node 164,                               !- Name
  {6fd9f0a7-8959-42d4-bf77-6f7047cedeb5}, !- Inlet Port
  {c24bc3e6-71f9-410e-850b-238d4ec99fd9}; !- Outlet Port

OS:Node,
  {9d89b591-8ca0-4771-bb70-3c123109c93d}, !- Handle
  Node 165,                               !- Name
  {c55472e4-6f14-4f49-9c23-df4529d29211}, !- Inlet Port
  {dda7d7b4-a35a-40b0-8b1c-536bfd9f2904}; !- Outlet Port

OS:Connection,
  {c24bc3e6-71f9-410e-850b-238d4ec99fd9}, !- Handle
  {6b407176-db81-4ffa-9d6b-f73b5056ce3d}, !- Source Object
  3,                                      !- Outlet Port
  {bf1a3eb4-ac18-477c-827f-bb23a087720c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55472e4-6f14-4f49-9c23-df4529d29211}, !- Handle
  {3b3a35c0-3e4a-4b35-9155-d851614a9ef2}, !- Source Object
  2,                                      !- Outlet Port
  {9d89b591-8ca0-4771-bb70-3c123109c93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda7d7b4-a35a-40b0-8b1c-536bfd9f2904}, !- Handle
  {9d89b591-8ca0-4771-bb70-3c123109c93d}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {f46a68ed-1c2e-4e1c-aaeb-57f2daf75075}, !- Handle
  Node 167,                               !- Name
  {d574c063-982d-40c6-b698-081c5ac68634}, !- Inlet Port
  {b3111da7-10f1-460e-b681-d8927100c4a8}; !- Outlet Port

OS:Connection,
  {d574c063-982d-40c6-b698-081c5ac68634}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  36,                                     !- Outlet Port
  {f46a68ed-1c2e-4e1c-aaeb-57f2daf75075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3111da7-10f1-460e-b681-d8927100c4a8}, !- Handle
  {f46a68ed-1c2e-4e1c-aaeb-57f2daf75075}, !- Source Object
  3,                                      !- Outlet Port
  {73d91ca9-9267-423e-af88-d9d4ffb47bd1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6fd9f0a7-8959-42d4-bf77-6f7047cedeb5}, !- Handle
  {73d91ca9-9267-423e-af88-d9d4ffb47bd1}, !- Source Object
  3,                                      !- Outlet Port
  {6b407176-db81-4ffa-9d6b-f73b5056ce3d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {564c8c75-2bd9-435c-abb6-ce0f45d76059}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3c6140a4-7c49-491d-ac50-2d31b5f1c06a}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {47dde2df-f980-4721-9d20-d27d32e052dd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {fb16f64c-4a19-4c2d-a50a-ed235008dfa2}, !- Air Outlet Node Name
  {99487495-580f-48b9-bff8-0817e3d1958d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3c6140a4-7c49-491d-ac50-2d31b5f1c06a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6e58d886-528c-4295-b8f8-2315d6e642c3}, !- Handle
  Node 168,                               !- Name
  {fb16f64c-4a19-4c2d-a50a-ed235008dfa2}, !- Inlet Port
  {e594d983-896d-47b9-9029-c88f58b46092}; !- Outlet Port

OS:Node,
  {913d7d8b-8408-46fa-a1a1-862e4037dbc8}, !- Handle
  Node 170,                               !- Name
  {2285546a-d22d-4918-a65e-4747b53ec521}, !- Inlet Port
  {85a1429a-0566-4dd6-b59d-4ebfb1b2ac8c}; !- Outlet Port

OS:Connection,
  {e594d983-896d-47b9-9029-c88f58b46092}, !- Handle
  {6e58d886-528c-4295-b8f8-2315d6e642c3}, !- Source Object
  3,                                      !- Outlet Port
  {7e378f6c-de22-404c-a83b-628bad940ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2285546a-d22d-4918-a65e-4747b53ec521}, !- Handle
  {c75e2eae-d9a4-4ae1-8405-4bc4a935f4c6}, !- Source Object
  2,                                      !- Outlet Port
  {913d7d8b-8408-46fa-a1a1-862e4037dbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a1429a-0566-4dd6-b59d-4ebfb1b2ac8c}, !- Handle
  {913d7d8b-8408-46fa-a1a1-862e4037dbc8}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {0e6f5488-1158-4069-922e-59fcff7f9810}, !- Handle
  Node 171,                               !- Name
  {431267cb-9aa6-4ac7-81ea-2dbf41311cc2}, !- Inlet Port
  {99487495-580f-48b9-bff8-0817e3d1958d}; !- Outlet Port

OS:Connection,
  {431267cb-9aa6-4ac7-81ea-2dbf41311cc2}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  37,                                     !- Outlet Port
  {0e6f5488-1158-4069-922e-59fcff7f9810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99487495-580f-48b9-bff8-0817e3d1958d}, !- Handle
  {0e6f5488-1158-4069-922e-59fcff7f9810}, !- Source Object
  3,                                      !- Outlet Port
  {47dde2df-f980-4721-9d20-d27d32e052dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb16f64c-4a19-4c2d-a50a-ed235008dfa2}, !- Handle
  {47dde2df-f980-4721-9d20-d27d32e052dd}, !- Source Object
  3,                                      !- Outlet Port
  {6e58d886-528c-4295-b8f8-2315d6e642c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1539dc0d-deb0-4004-9435-e765a766fd81}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3012ed05-01c6-43ce-967a-817ce5d4ead5}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a523f675-39da-4638-8613-85a026887fdf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {c4ce023c-cdc3-49dd-aa32-4f94d4662c02}, !- Air Outlet Node Name
  {ea12bce6-a7a6-4a22-9bca-96df2ac0369d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3012ed05-01c6-43ce-967a-817ce5d4ead5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2ce7a627-6b23-48e0-b3b1-0c6c15f75234}, !- Handle
  Node 173,                               !- Name
  {c4ce023c-cdc3-49dd-aa32-4f94d4662c02}, !- Inlet Port
  {6860498c-993a-4bc3-bb03-c8ece58f1adf}; !- Outlet Port

OS:Node,
  {a9d3a79e-79aa-4fcb-9f48-1a4b2236b99c}, !- Handle
  Node 174,                               !- Name
  {62b959de-f0f5-4bdc-abef-1a9c2cc78910}, !- Inlet Port
  {6ad26c29-1bfb-496a-a0fd-1a9dc45ba382}; !- Outlet Port

OS:Connection,
  {6860498c-993a-4bc3-bb03-c8ece58f1adf}, !- Handle
  {2ce7a627-6b23-48e0-b3b1-0c6c15f75234}, !- Source Object
  3,                                      !- Outlet Port
  {8fce77fb-8d11-4f78-b609-bb2f15e58c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b959de-f0f5-4bdc-abef-1a9c2cc78910}, !- Handle
  {27d5767b-b938-48e2-987a-7267912fcb5d}, !- Source Object
  2,                                      !- Outlet Port
  {a9d3a79e-79aa-4fcb-9f48-1a4b2236b99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad26c29-1bfb-496a-a0fd-1a9dc45ba382}, !- Handle
  {a9d3a79e-79aa-4fcb-9f48-1a4b2236b99c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {af5892e7-b377-43d5-97a6-267aa9de64b0}, !- Handle
  Node 176,                               !- Name
  {68586390-03bf-4d39-ab6a-7433a487fbab}, !- Inlet Port
  {ea12bce6-a7a6-4a22-9bca-96df2ac0369d}; !- Outlet Port

OS:Connection,
  {68586390-03bf-4d39-ab6a-7433a487fbab}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  38,                                     !- Outlet Port
  {af5892e7-b377-43d5-97a6-267aa9de64b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea12bce6-a7a6-4a22-9bca-96df2ac0369d}, !- Handle
  {af5892e7-b377-43d5-97a6-267aa9de64b0}, !- Source Object
  3,                                      !- Outlet Port
  {a523f675-39da-4638-8613-85a026887fdf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4ce023c-cdc3-49dd-aa32-4f94d4662c02}, !- Handle
  {a523f675-39da-4638-8613-85a026887fdf}, !- Source Object
  3,                                      !- Outlet Port
  {2ce7a627-6b23-48e0-b3b1-0c6c15f75234}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2cc9a2e8-2f6a-4fc5-9218-a0bd54c5ea9b}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2c7e5201-5a2a-47fa-b633-2f7bc8231dc1}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {66f6b46b-e8b5-45c0-a4a9-a3c6b248dbaf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {e1209a3a-824d-402f-b92c-c3c48aeccd43}, !- Air Outlet Node Name
  {b19fe59a-1ce9-4e0e-b58d-c9247dfa6150}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2c7e5201-5a2a-47fa-b633-2f7bc8231dc1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {116348cd-f684-4770-aaaa-2a6b66826bc8}, !- Handle
  Node 177,                               !- Name
  {e1209a3a-824d-402f-b92c-c3c48aeccd43}, !- Inlet Port
  {abbca057-b69e-4ea5-85c0-d668b5f393ff}; !- Outlet Port

OS:Node,
  {4b7b19ad-08df-4ff0-9ed2-d29cc0385a1e}, !- Handle
  Node 179,                               !- Name
  {c7c4f1a6-ad12-40a3-b156-b9a40c618e32}, !- Inlet Port
  {bdbda845-d2e5-4d7e-9b85-d442070d858b}; !- Outlet Port

OS:Connection,
  {abbca057-b69e-4ea5-85c0-d668b5f393ff}, !- Handle
  {116348cd-f684-4770-aaaa-2a6b66826bc8}, !- Source Object
  3,                                      !- Outlet Port
  {f2fd943b-f529-4301-b2c8-c84860d5fdd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c4f1a6-ad12-40a3-b156-b9a40c618e32}, !- Handle
  {9222e61f-3d91-4b55-bed5-78fd68f1108a}, !- Source Object
  2,                                      !- Outlet Port
  {4b7b19ad-08df-4ff0-9ed2-d29cc0385a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbda845-d2e5-4d7e-9b85-d442070d858b}, !- Handle
  {4b7b19ad-08df-4ff0-9ed2-d29cc0385a1e}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {02f5e4df-95f0-4006-9240-4bcdf816de24}, !- Handle
  Node 180,                               !- Name
  {c008469c-2e26-4824-99de-c7f5938ce28e}, !- Inlet Port
  {b19fe59a-1ce9-4e0e-b58d-c9247dfa6150}; !- Outlet Port

OS:Connection,
  {c008469c-2e26-4824-99de-c7f5938ce28e}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  39,                                     !- Outlet Port
  {02f5e4df-95f0-4006-9240-4bcdf816de24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19fe59a-1ce9-4e0e-b58d-c9247dfa6150}, !- Handle
  {02f5e4df-95f0-4006-9240-4bcdf816de24}, !- Source Object
  3,                                      !- Outlet Port
  {66f6b46b-e8b5-45c0-a4a9-a3c6b248dbaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e1209a3a-824d-402f-b92c-c3c48aeccd43}, !- Handle
  {66f6b46b-e8b5-45c0-a4a9-a3c6b248dbaf}, !- Source Object
  3,                                      !- Outlet Port
  {116348cd-f684-4770-aaaa-2a6b66826bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c27bcd68-bdac-4964-99bd-a8f0f3ec7efc}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4415e584-25e3-40b1-acd8-cf3966f018f6}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3537f08f-9029-465c-a6cc-a8956ed8630e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {f43612ce-d988-4752-9a18-ee50ba6a29c7}, !- Air Outlet Node Name
  {33ddce25-9e42-4366-8f48-43dfa94e0489}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4415e584-25e3-40b1-acd8-cf3966f018f6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4a569f8c-e051-451b-8ad1-21f620ad04c4}, !- Handle
  Node 182,                               !- Name
  {f43612ce-d988-4752-9a18-ee50ba6a29c7}, !- Inlet Port
  {40fdd2f8-dac8-4051-bcb3-5d473c1afe7d}; !- Outlet Port

OS:Node,
  {f20c246e-c8fc-42cb-8ecc-48f501df25df}, !- Handle
  Node 183,                               !- Name
  {5fdaee3f-1a6f-4a48-92ac-ec515d1767c6}, !- Inlet Port
  {1ef6a6fb-bd0c-4c2a-b5af-6367dcdf39ac}; !- Outlet Port

OS:Connection,
  {40fdd2f8-dac8-4051-bcb3-5d473c1afe7d}, !- Handle
  {4a569f8c-e051-451b-8ad1-21f620ad04c4}, !- Source Object
  3,                                      !- Outlet Port
  {eaaeedb7-e22f-440a-9e32-00f4fe527700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdaee3f-1a6f-4a48-92ac-ec515d1767c6}, !- Handle
  {6ff2a178-fb45-4bcf-8543-da6494b123f8}, !- Source Object
  2,                                      !- Outlet Port
  {f20c246e-c8fc-42cb-8ecc-48f501df25df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef6a6fb-bd0c-4c2a-b5af-6367dcdf39ac}, !- Handle
  {f20c246e-c8fc-42cb-8ecc-48f501df25df}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {e496e3cc-7558-433d-a78a-249de6e6473a}, !- Handle
  Node 185,                               !- Name
  {3aa8a830-fc31-4811-b598-4c82b623d55b}, !- Inlet Port
  {33ddce25-9e42-4366-8f48-43dfa94e0489}; !- Outlet Port

OS:Connection,
  {3aa8a830-fc31-4811-b598-4c82b623d55b}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  40,                                     !- Outlet Port
  {e496e3cc-7558-433d-a78a-249de6e6473a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ddce25-9e42-4366-8f48-43dfa94e0489}, !- Handle
  {e496e3cc-7558-433d-a78a-249de6e6473a}, !- Source Object
  3,                                      !- Outlet Port
  {3537f08f-9029-465c-a6cc-a8956ed8630e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f43612ce-d988-4752-9a18-ee50ba6a29c7}, !- Handle
  {3537f08f-9029-465c-a6cc-a8956ed8630e}, !- Source Object
  3,                                      !- Outlet Port
  {4a569f8c-e051-451b-8ad1-21f620ad04c4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d4a89df-5434-43e8-b280-ac49b93bab51}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4c3ccd86-7491-4d00-96c7-665c10b21a7e}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {054424df-71bf-45e4-b124-761ecc0eaed9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {81c16eed-f58b-40fd-8b41-0a0af44f27ee}, !- Air Outlet Node Name
  {f7bc89e5-c521-4760-bc38-ca8bdf8d20e6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4c3ccd86-7491-4d00-96c7-665c10b21a7e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {84e2571d-3868-4e11-9bec-fe2d63e68687}, !- Handle
  Node 186,                               !- Name
  {81c16eed-f58b-40fd-8b41-0a0af44f27ee}, !- Inlet Port
  {7bf3c5ab-831e-4dba-a088-566b9ad2268b}; !- Outlet Port

OS:Node,
  {47780e5c-e9da-465c-a7ca-11cf70965e37}, !- Handle
  Node 188,                               !- Name
  {5c69e303-1501-4539-98a3-f6e289bd8ef3}, !- Inlet Port
  {cf98caae-e0b1-44c0-b40d-7ae1aba71cfa}; !- Outlet Port

OS:Connection,
  {7bf3c5ab-831e-4dba-a088-566b9ad2268b}, !- Handle
  {84e2571d-3868-4e11-9bec-fe2d63e68687}, !- Source Object
  3,                                      !- Outlet Port
  {202cd37c-6e04-4372-a8a9-3b99395fb146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c69e303-1501-4539-98a3-f6e289bd8ef3}, !- Handle
  {856f8c10-096c-4460-aa56-940b6ceeb2f5}, !- Source Object
  2,                                      !- Outlet Port
  {47780e5c-e9da-465c-a7ca-11cf70965e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf98caae-e0b1-44c0-b40d-7ae1aba71cfa}, !- Handle
  {47780e5c-e9da-465c-a7ca-11cf70965e37}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {be9c7fe3-16a4-4a56-bef9-0c6156f38fe4}, !- Handle
  Node 189,                               !- Name
  {331b4a66-8fb8-4ee4-a666-566b5923820a}, !- Inlet Port
  {f7bc89e5-c521-4760-bc38-ca8bdf8d20e6}; !- Outlet Port

OS:Connection,
  {331b4a66-8fb8-4ee4-a666-566b5923820a}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  41,                                     !- Outlet Port
  {be9c7fe3-16a4-4a56-bef9-0c6156f38fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7bc89e5-c521-4760-bc38-ca8bdf8d20e6}, !- Handle
  {be9c7fe3-16a4-4a56-bef9-0c6156f38fe4}, !- Source Object
  3,                                      !- Outlet Port
  {054424df-71bf-45e4-b124-761ecc0eaed9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {81c16eed-f58b-40fd-8b41-0a0af44f27ee}, !- Handle
  {054424df-71bf-45e4-b124-761ecc0eaed9}, !- Source Object
  3,                                      !- Outlet Port
  {84e2571d-3868-4e11-9bec-fe2d63e68687}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c839c80e-5378-4e03-ba7b-0f34be91dfaf}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {336b5e78-fee5-4673-b711-7d76a25dcbf1}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f5aaeed3-5c8f-41b3-b7b1-1c2427612d05}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {184f7034-acd4-4dfb-af87-dc3df7a6a325}, !- Air Outlet Node Name
  {9d50fede-ac07-49b9-951d-8f724c29a51d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {336b5e78-fee5-4673-b711-7d76a25dcbf1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a32a1ce9-1773-4b0e-b62b-4e3eeeb6dae9}, !- Handle
  Node 191,                               !- Name
  {184f7034-acd4-4dfb-af87-dc3df7a6a325}, !- Inlet Port
  {b6ca5147-d5ec-4d07-9f32-1a20b353587e}; !- Outlet Port

OS:Node,
  {db1dc102-d6ba-4491-9d1b-6e336ba61d1c}, !- Handle
  Node 192,                               !- Name
  {86cd9cb1-7f35-4b04-86c4-e2ecfb840713}, !- Inlet Port
  {2ba3cc01-0346-493d-8d65-573997e36aab}; !- Outlet Port

OS:Connection,
  {b6ca5147-d5ec-4d07-9f32-1a20b353587e}, !- Handle
  {a32a1ce9-1773-4b0e-b62b-4e3eeeb6dae9}, !- Source Object
  3,                                      !- Outlet Port
  {46e6b9f4-0867-41d2-ac1d-8727c2caa284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cd9cb1-7f35-4b04-86c4-e2ecfb840713}, !- Handle
  {2551d6b3-1de6-470c-ada5-cbda4524ec64}, !- Source Object
  2,                                      !- Outlet Port
  {db1dc102-d6ba-4491-9d1b-6e336ba61d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba3cc01-0346-493d-8d65-573997e36aab}, !- Handle
  {db1dc102-d6ba-4491-9d1b-6e336ba61d1c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {ccec4e7e-66ce-4565-819e-11a09dd61531}, !- Handle
  Node 194,                               !- Name
  {1dc873d3-63de-4a23-be46-3acdafbebf39}, !- Inlet Port
  {9d50fede-ac07-49b9-951d-8f724c29a51d}; !- Outlet Port

OS:Connection,
  {1dc873d3-63de-4a23-be46-3acdafbebf39}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  42,                                     !- Outlet Port
  {ccec4e7e-66ce-4565-819e-11a09dd61531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d50fede-ac07-49b9-951d-8f724c29a51d}, !- Handle
  {ccec4e7e-66ce-4565-819e-11a09dd61531}, !- Source Object
  3,                                      !- Outlet Port
  {f5aaeed3-5c8f-41b3-b7b1-1c2427612d05}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {184f7034-acd4-4dfb-af87-dc3df7a6a325}, !- Handle
  {f5aaeed3-5c8f-41b3-b7b1-1c2427612d05}, !- Source Object
  3,                                      !- Outlet Port
  {a32a1ce9-1773-4b0e-b62b-4e3eeeb6dae9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {acd1832e-666d-4325-9504-8a14ace8aa58}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {71730e8a-f4ec-4b54-ba13-ac06c87279a6}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0c21dd45-a713-47b7-b9ce-ff965d663664}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b94e2813-6b4d-40fd-b04a-b2bc3610cbda}, !- Air Outlet Node Name
  {6a76e924-b825-4929-b81c-821fa47255a3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {71730e8a-f4ec-4b54-ba13-ac06c87279a6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {042d815b-e950-4abc-b21d-b84cf408bd45}, !- Handle
  Node 195,                               !- Name
  {b94e2813-6b4d-40fd-b04a-b2bc3610cbda}, !- Inlet Port
  {ec238fd0-1411-4af3-8ccb-5c98444d1c0f}; !- Outlet Port

OS:Node,
  {439a053b-7b13-4363-8cae-b6ad46a6f61c}, !- Handle
  Node 197,                               !- Name
  {5a04e92d-875b-4db0-92b2-5f1717844ca2}, !- Inlet Port
  {98b7946f-0637-4264-9547-7827a576083b}; !- Outlet Port

OS:Connection,
  {ec238fd0-1411-4af3-8ccb-5c98444d1c0f}, !- Handle
  {042d815b-e950-4abc-b21d-b84cf408bd45}, !- Source Object
  3,                                      !- Outlet Port
  {d60d6e40-849f-4aa3-943c-6a33fee191ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a04e92d-875b-4db0-92b2-5f1717844ca2}, !- Handle
  {dadfcb07-0597-464a-a1c0-26fcfe07d677}, !- Source Object
  2,                                      !- Outlet Port
  {439a053b-7b13-4363-8cae-b6ad46a6f61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b7946f-0637-4264-9547-7827a576083b}, !- Handle
  {439a053b-7b13-4363-8cae-b6ad46a6f61c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {f175512e-255b-495e-aef8-f1df2b4e1581}, !- Handle
  Node 198,                               !- Name
  {8a6fa3ac-8885-4c7e-a4ba-29e54fd3d9fd}, !- Inlet Port
  {6a76e924-b825-4929-b81c-821fa47255a3}; !- Outlet Port

OS:Connection,
  {8a6fa3ac-8885-4c7e-a4ba-29e54fd3d9fd}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  43,                                     !- Outlet Port
  {f175512e-255b-495e-aef8-f1df2b4e1581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a76e924-b825-4929-b81c-821fa47255a3}, !- Handle
  {f175512e-255b-495e-aef8-f1df2b4e1581}, !- Source Object
  3,                                      !- Outlet Port
  {0c21dd45-a713-47b7-b9ce-ff965d663664}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b94e2813-6b4d-40fd-b04a-b2bc3610cbda}, !- Handle
  {0c21dd45-a713-47b7-b9ce-ff965d663664}, !- Source Object
  3,                                      !- Outlet Port
  {042d815b-e950-4abc-b21d-b84cf408bd45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {edb61ee7-2c43-4808-bbb2-2515fa3280ec}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4538c6d7-409b-4001-bce4-e2334273cad4}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c14f5d7b-7f75-4088-8fe6-e44800d1ccc4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {40c48883-4918-49a9-91a5-5bcbd19bb3b7}, !- Air Outlet Node Name
  {eabc6a12-14a2-4a58-8bf4-525265ef8157}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4538c6d7-409b-4001-bce4-e2334273cad4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {851b2b5a-8619-46e6-85f5-0120196ce0d2}, !- Handle
  Node 200,                               !- Name
  {40c48883-4918-49a9-91a5-5bcbd19bb3b7}, !- Inlet Port
  {45f40055-1350-42c9-927e-0809962b6c27}; !- Outlet Port

OS:Node,
  {321e23b3-65e7-4e29-ab23-01805eb858ee}, !- Handle
  Node 201,                               !- Name
  {a233b811-a9e8-4562-831f-939fc2bdbc33}, !- Inlet Port
  {c8f62348-ad4f-4dea-8991-b6112c1b7299}; !- Outlet Port

OS:Connection,
  {45f40055-1350-42c9-927e-0809962b6c27}, !- Handle
  {851b2b5a-8619-46e6-85f5-0120196ce0d2}, !- Source Object
  3,                                      !- Outlet Port
  {19341ec9-7bc9-4e51-907b-e354ac788068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a233b811-a9e8-4562-831f-939fc2bdbc33}, !- Handle
  {7870bf2f-d6a6-4300-a1bf-f9293151006a}, !- Source Object
  2,                                      !- Outlet Port
  {321e23b3-65e7-4e29-ab23-01805eb858ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f62348-ad4f-4dea-8991-b6112c1b7299}, !- Handle
  {321e23b3-65e7-4e29-ab23-01805eb858ee}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {aad9f6a8-5fa1-478d-a88c-76bdfa444cb5}, !- Handle
  Node 203,                               !- Name
  {ca0520ba-eb7d-490e-a784-a0e735aeded6}, !- Inlet Port
  {eabc6a12-14a2-4a58-8bf4-525265ef8157}; !- Outlet Port

OS:Connection,
  {ca0520ba-eb7d-490e-a784-a0e735aeded6}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  44,                                     !- Outlet Port
  {aad9f6a8-5fa1-478d-a88c-76bdfa444cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabc6a12-14a2-4a58-8bf4-525265ef8157}, !- Handle
  {aad9f6a8-5fa1-478d-a88c-76bdfa444cb5}, !- Source Object
  3,                                      !- Outlet Port
  {c14f5d7b-7f75-4088-8fe6-e44800d1ccc4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40c48883-4918-49a9-91a5-5bcbd19bb3b7}, !- Handle
  {c14f5d7b-7f75-4088-8fe6-e44800d1ccc4}, !- Source Object
  3,                                      !- Outlet Port
  {851b2b5a-8619-46e6-85f5-0120196ce0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {70843129-f297-475b-8109-d4fd4bd773b7}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6c07ea4c-246c-4799-a8ed-8ff5c154d6ac}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {462daf5a-e395-4bb7-9c46-ac7c00934ab6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {81f77e5e-7ca2-4559-8ca6-0711f4c4e650}, !- Air Outlet Node Name
  {f63ff02c-38f0-483c-b917-b5aafd1c270d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6c07ea4c-246c-4799-a8ed-8ff5c154d6ac}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9b640c87-9c0c-4d61-bf41-2a7bab9d4dd6}, !- Handle
  Node 204,                               !- Name
  {81f77e5e-7ca2-4559-8ca6-0711f4c4e650}, !- Inlet Port
  {826c2317-16e3-4a5d-bb98-7fe2f82483bf}; !- Outlet Port

OS:Node,
  {1f43a8d8-7a20-4f76-8bcd-fd25427c7215}, !- Handle
  Node 206,                               !- Name
  {4b267f44-7938-4958-b8e3-6f6e2beab4b0}, !- Inlet Port
  {34ff326d-94b6-4f12-9f79-57c7341178ac}; !- Outlet Port

OS:Connection,
  {826c2317-16e3-4a5d-bb98-7fe2f82483bf}, !- Handle
  {9b640c87-9c0c-4d61-bf41-2a7bab9d4dd6}, !- Source Object
  3,                                      !- Outlet Port
  {2bb5c288-68d8-4552-a323-194d33dd01d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b267f44-7938-4958-b8e3-6f6e2beab4b0}, !- Handle
  {9b6c3b68-c406-45b8-bb2a-1cbbc4b31886}, !- Source Object
  2,                                      !- Outlet Port
  {1f43a8d8-7a20-4f76-8bcd-fd25427c7215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ff326d-94b6-4f12-9f79-57c7341178ac}, !- Handle
  {1f43a8d8-7a20-4f76-8bcd-fd25427c7215}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {cd789030-a719-4736-b47f-8740077d66df}, !- Handle
  Node 207,                               !- Name
  {61318886-bf74-4316-b55f-eb3b1cd86f12}, !- Inlet Port
  {f63ff02c-38f0-483c-b917-b5aafd1c270d}; !- Outlet Port

OS:Connection,
  {61318886-bf74-4316-b55f-eb3b1cd86f12}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  45,                                     !- Outlet Port
  {cd789030-a719-4736-b47f-8740077d66df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63ff02c-38f0-483c-b917-b5aafd1c270d}, !- Handle
  {cd789030-a719-4736-b47f-8740077d66df}, !- Source Object
  3,                                      !- Outlet Port
  {462daf5a-e395-4bb7-9c46-ac7c00934ab6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {81f77e5e-7ca2-4559-8ca6-0711f4c4e650}, !- Handle
  {462daf5a-e395-4bb7-9c46-ac7c00934ab6}, !- Source Object
  3,                                      !- Outlet Port
  {9b640c87-9c0c-4d61-bf41-2a7bab9d4dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2cb04605-f03c-45d1-a3b9-802669bdc2e8}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {db42cb00-2641-4db2-bf1b-5040ae7eed02}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fb117475-4b0b-4bf8-9b29-68b47b0a1692}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {89f6b8d4-a059-40b5-a2e4-be69f8011d67}, !- Air Outlet Node Name
  {13d522f6-9905-453b-bc4e-0471581be1d9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {db42cb00-2641-4db2-bf1b-5040ae7eed02}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d35720d7-8ee5-461a-9fac-543d4e3b9883}, !- Handle
  Node 209,                               !- Name
  {89f6b8d4-a059-40b5-a2e4-be69f8011d67}, !- Inlet Port
  {6235fce5-2445-4c78-9f67-eff40c321f3f}; !- Outlet Port

OS:Node,
  {804840f1-f16f-4d6f-b08e-884f930755ba}, !- Handle
  Node 210,                               !- Name
  {d02f9d3c-7bfb-4eaf-ba0a-f1c7b487a881}, !- Inlet Port
  {5f8f12b3-7bb4-477a-bcd6-8397a88a5faf}; !- Outlet Port

OS:Connection,
  {6235fce5-2445-4c78-9f67-eff40c321f3f}, !- Handle
  {d35720d7-8ee5-461a-9fac-543d4e3b9883}, !- Source Object
  3,                                      !- Outlet Port
  {8ae42032-2047-4ca0-b33c-760a4f8c9659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02f9d3c-7bfb-4eaf-ba0a-f1c7b487a881}, !- Handle
  {be1156fb-6d95-4255-998f-55183e607dc4}, !- Source Object
  2,                                      !- Outlet Port
  {804840f1-f16f-4d6f-b08e-884f930755ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8f12b3-7bb4-477a-bcd6-8397a88a5faf}, !- Handle
  {804840f1-f16f-4d6f-b08e-884f930755ba}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {cf8dcd5c-85e9-431b-8475-ea8b9a42a81f}, !- Handle
  Node 212,                               !- Name
  {39b2d03c-356a-4143-a73d-b5960c63aec7}, !- Inlet Port
  {13d522f6-9905-453b-bc4e-0471581be1d9}; !- Outlet Port

OS:Connection,
  {39b2d03c-356a-4143-a73d-b5960c63aec7}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  46,                                     !- Outlet Port
  {cf8dcd5c-85e9-431b-8475-ea8b9a42a81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d522f6-9905-453b-bc4e-0471581be1d9}, !- Handle
  {cf8dcd5c-85e9-431b-8475-ea8b9a42a81f}, !- Source Object
  3,                                      !- Outlet Port
  {fb117475-4b0b-4bf8-9b29-68b47b0a1692}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89f6b8d4-a059-40b5-a2e4-be69f8011d67}, !- Handle
  {fb117475-4b0b-4bf8-9b29-68b47b0a1692}, !- Source Object
  3,                                      !- Outlet Port
  {d35720d7-8ee5-461a-9fac-543d4e3b9883}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bca5a65b-2827-4160-bb4f-fd20d20b413c}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e377ede4-c5e0-4020-9ea8-76692518f0af}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c6a33bfd-f579-41c8-a349-5de4da776b69}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {e608fd55-b0ef-4309-97f5-9f9ef94aca2d}, !- Air Outlet Node Name
  {55e1b068-f2f6-46c2-97ea-cd460d7d4419}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e377ede4-c5e0-4020-9ea8-76692518f0af}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5722cc9f-b0fb-4de4-b0db-d325d133a088}, !- Handle
  Node 213,                               !- Name
  {e608fd55-b0ef-4309-97f5-9f9ef94aca2d}, !- Inlet Port
  {a053fcd6-b141-4d95-b918-e8b9f6088012}; !- Outlet Port

OS:Node,
  {c29fc08c-e940-4c49-9799-87d588a23807}, !- Handle
  Node 215,                               !- Name
  {b229ba78-a3a1-4be4-b74b-395b2dd72b4e}, !- Inlet Port
  {7047789d-ebb4-4471-b958-73ff315916cf}; !- Outlet Port

OS:Connection,
  {a053fcd6-b141-4d95-b918-e8b9f6088012}, !- Handle
  {5722cc9f-b0fb-4de4-b0db-d325d133a088}, !- Source Object
  3,                                      !- Outlet Port
  {a1bd6f05-9c51-4f95-9a8c-6c7de4c41f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b229ba78-a3a1-4be4-b74b-395b2dd72b4e}, !- Handle
  {fcae59ca-3233-4a6d-a841-4bdba5a40ea9}, !- Source Object
  2,                                      !- Outlet Port
  {c29fc08c-e940-4c49-9799-87d588a23807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7047789d-ebb4-4471-b958-73ff315916cf}, !- Handle
  {c29fc08c-e940-4c49-9799-87d588a23807}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {53e679ec-46d0-4d48-808d-53cb3168ac44}, !- Handle
  Node 216,                               !- Name
  {fb0bc6b6-814a-43e7-884e-9a8700933879}, !- Inlet Port
  {55e1b068-f2f6-46c2-97ea-cd460d7d4419}; !- Outlet Port

OS:Connection,
  {fb0bc6b6-814a-43e7-884e-9a8700933879}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  47,                                     !- Outlet Port
  {53e679ec-46d0-4d48-808d-53cb3168ac44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e1b068-f2f6-46c2-97ea-cd460d7d4419}, !- Handle
  {53e679ec-46d0-4d48-808d-53cb3168ac44}, !- Source Object
  3,                                      !- Outlet Port
  {c6a33bfd-f579-41c8-a349-5de4da776b69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e608fd55-b0ef-4309-97f5-9f9ef94aca2d}, !- Handle
  {c6a33bfd-f579-41c8-a349-5de4da776b69}, !- Source Object
  3,                                      !- Outlet Port
  {5722cc9f-b0fb-4de4-b0db-d325d133a088}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {de6aaf70-a493-415a-9145-f8f9b3ccebba}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {268cb373-eb79-4930-b7ab-a14fc42a48ce}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8fe16de5-80a3-4d17-8b21-97f8bf87e963}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {a6ce61e2-6a70-41dc-9518-5686beb59c9a}, !- Air Outlet Node Name
  {a3897ddc-87af-456d-b451-6c5ccaa805e2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {268cb373-eb79-4930-b7ab-a14fc42a48ce}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fffbae76-132a-4d7c-97ce-a93c41ed48be}, !- Handle
  Node 218,                               !- Name
  {a6ce61e2-6a70-41dc-9518-5686beb59c9a}, !- Inlet Port
  {4c8c0fde-9c23-4b07-a704-20b6ee473cda}; !- Outlet Port

OS:Node,
  {578c58ea-75e6-48e3-9738-566443562d53}, !- Handle
  Node 219,                               !- Name
  {f8849856-9ca9-40bc-a13c-5aa2aed08bcf}, !- Inlet Port
  {45883b19-4ddb-41a2-8d87-ee9464029d25}; !- Outlet Port

OS:Connection,
  {4c8c0fde-9c23-4b07-a704-20b6ee473cda}, !- Handle
  {fffbae76-132a-4d7c-97ce-a93c41ed48be}, !- Source Object
  3,                                      !- Outlet Port
  {c02ba16e-c431-47f6-9690-02716b6decc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8849856-9ca9-40bc-a13c-5aa2aed08bcf}, !- Handle
  {aa40211e-4ef1-459d-8748-e73d77f41c02}, !- Source Object
  2,                                      !- Outlet Port
  {578c58ea-75e6-48e3-9738-566443562d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45883b19-4ddb-41a2-8d87-ee9464029d25}, !- Handle
  {578c58ea-75e6-48e3-9738-566443562d53}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {d0fdc6d9-8499-48d1-9033-6347b5aaa699}, !- Handle
  Node 221,                               !- Name
  {7342abd1-a945-4185-89ef-59e9dcdf89a5}, !- Inlet Port
  {a3897ddc-87af-456d-b451-6c5ccaa805e2}; !- Outlet Port

OS:Connection,
  {7342abd1-a945-4185-89ef-59e9dcdf89a5}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  48,                                     !- Outlet Port
  {d0fdc6d9-8499-48d1-9033-6347b5aaa699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3897ddc-87af-456d-b451-6c5ccaa805e2}, !- Handle
  {d0fdc6d9-8499-48d1-9033-6347b5aaa699}, !- Source Object
  3,                                      !- Outlet Port
  {8fe16de5-80a3-4d17-8b21-97f8bf87e963}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6ce61e2-6a70-41dc-9518-5686beb59c9a}, !- Handle
  {8fe16de5-80a3-4d17-8b21-97f8bf87e963}, !- Source Object
  3,                                      !- Outlet Port
  {fffbae76-132a-4d7c-97ce-a93c41ed48be}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {88491ef7-d3d4-4275-a650-58b9fdd0bd67}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6987f1e2-c822-4bf3-955c-c780446c3dac}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b5573910-f74b-4a0a-bdec-1b2957f1d7ef}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b6cbd56a-02ab-4ccc-8989-1e90c537ebfb}, !- Air Outlet Node Name
  {9dd33ab5-db5e-4cfa-af62-3d3fa47cafe0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6987f1e2-c822-4bf3-955c-c780446c3dac}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cfbe5ac2-3af5-4ed7-a53f-f7bef580de48}, !- Handle
  Node 222,                               !- Name
  {b6cbd56a-02ab-4ccc-8989-1e90c537ebfb}, !- Inlet Port
  {23203919-fd05-4791-8465-1658182a593d}; !- Outlet Port

OS:Node,
  {c76e3a67-9e9a-44cd-bcc2-18445f2c481b}, !- Handle
  Node 224,                               !- Name
  {adba7349-b6ac-4cb8-a2cb-63d99797715b}, !- Inlet Port
  {8a6eca8a-0da6-494c-a1fc-3af3757d8df1}; !- Outlet Port

OS:Connection,
  {23203919-fd05-4791-8465-1658182a593d}, !- Handle
  {cfbe5ac2-3af5-4ed7-a53f-f7bef580de48}, !- Source Object
  3,                                      !- Outlet Port
  {c3d75a8e-bf92-4602-9dd5-44d7d251266e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adba7349-b6ac-4cb8-a2cb-63d99797715b}, !- Handle
  {11512a80-bf9a-4ac3-a942-a14e700a6c49}, !- Source Object
  2,                                      !- Outlet Port
  {c76e3a67-9e9a-44cd-bcc2-18445f2c481b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6eca8a-0da6-494c-a1fc-3af3757d8df1}, !- Handle
  {c76e3a67-9e9a-44cd-bcc2-18445f2c481b}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {090a737c-5324-44b8-a937-2b4dfa098c0b}, !- Handle
  Node 225,                               !- Name
  {7da12634-96dc-4fda-b5d9-ef11c3640b8a}, !- Inlet Port
  {9dd33ab5-db5e-4cfa-af62-3d3fa47cafe0}; !- Outlet Port

OS:Connection,
  {7da12634-96dc-4fda-b5d9-ef11c3640b8a}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  49,                                     !- Outlet Port
  {090a737c-5324-44b8-a937-2b4dfa098c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd33ab5-db5e-4cfa-af62-3d3fa47cafe0}, !- Handle
  {090a737c-5324-44b8-a937-2b4dfa098c0b}, !- Source Object
  3,                                      !- Outlet Port
  {b5573910-f74b-4a0a-bdec-1b2957f1d7ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b6cbd56a-02ab-4ccc-8989-1e90c537ebfb}, !- Handle
  {b5573910-f74b-4a0a-bdec-1b2957f1d7ef}, !- Source Object
  3,                                      !- Outlet Port
  {cfbe5ac2-3af5-4ed7-a53f-f7bef580de48}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e6b95499-3dbc-4937-a720-0c9bf6a223d6}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {fd42de8f-df62-44ca-97a6-c960eab5ff05}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f61aca77-a365-4b4d-b978-c253b55380fa}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ed56a7ab-c610-48cd-80c0-f16c55064538}, !- Air Outlet Node Name
  {b51727c9-f953-481c-8a3f-8dfc44706336}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fd42de8f-df62-44ca-97a6-c960eab5ff05}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ca52c2bb-c06a-4093-93e7-ed0884038d8b}, !- Handle
  Node 227,                               !- Name
  {ed56a7ab-c610-48cd-80c0-f16c55064538}, !- Inlet Port
  {e1f5213d-a609-42ab-9334-7ff6d1ba8b44}; !- Outlet Port

OS:Node,
  {2d2ced82-be08-4db3-b620-81bf09498e50}, !- Handle
  Node 228,                               !- Name
  {89de01aa-9569-4125-acf0-7a433bf1ea45}, !- Inlet Port
  {96d901d6-d55b-40da-b233-c19ebf6ebeba}; !- Outlet Port

OS:Connection,
  {e1f5213d-a609-42ab-9334-7ff6d1ba8b44}, !- Handle
  {ca52c2bb-c06a-4093-93e7-ed0884038d8b}, !- Source Object
  3,                                      !- Outlet Port
  {96a1eaed-acbd-4bc6-ae6e-6b36b3fbdcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89de01aa-9569-4125-acf0-7a433bf1ea45}, !- Handle
  {03a0cb05-ba4f-4496-b7df-419175443637}, !- Source Object
  2,                                      !- Outlet Port
  {2d2ced82-be08-4db3-b620-81bf09498e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d901d6-d55b-40da-b233-c19ebf6ebeba}, !- Handle
  {2d2ced82-be08-4db3-b620-81bf09498e50}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {f194d9a5-85b8-4956-b805-2e60b8ead11d}, !- Handle
  Node 230,                               !- Name
  {a6034cce-a0a9-4e40-ad7a-363f5b33b302}, !- Inlet Port
  {b51727c9-f953-481c-8a3f-8dfc44706336}; !- Outlet Port

OS:Connection,
  {a6034cce-a0a9-4e40-ad7a-363f5b33b302}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  50,                                     !- Outlet Port
  {f194d9a5-85b8-4956-b805-2e60b8ead11d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51727c9-f953-481c-8a3f-8dfc44706336}, !- Handle
  {f194d9a5-85b8-4956-b805-2e60b8ead11d}, !- Source Object
  3,                                      !- Outlet Port
  {f61aca77-a365-4b4d-b978-c253b55380fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ed56a7ab-c610-48cd-80c0-f16c55064538}, !- Handle
  {f61aca77-a365-4b4d-b978-c253b55380fa}, !- Source Object
  3,                                      !- Outlet Port
  {ca52c2bb-c06a-4093-93e7-ed0884038d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {380f2a3b-3f93-4f0d-bb40-29344f7c6608}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {37ecd41c-0bc0-40e3-b0b8-19075e24cfcd}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2076a5b8-fe38-4be1-b759-7b874d7a8e65}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {a9b39181-ec77-469e-be90-6d1c2dae97d7}, !- Air Outlet Node Name
  {8a07e321-0166-46ff-bc68-38f0e0de82f6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {37ecd41c-0bc0-40e3-b0b8-19075e24cfcd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {89da6ade-44c5-4425-be5d-22fc2a2d3cd3}, !- Handle
  Node 231,                               !- Name
  {a9b39181-ec77-469e-be90-6d1c2dae97d7}, !- Inlet Port
  {66021810-1575-46cb-8d19-a065a80c45d3}; !- Outlet Port

OS:Node,
  {b3038304-7ea8-4ebe-8655-342381ff8d50}, !- Handle
  Node 233,                               !- Name
  {4f6efe46-47f3-4262-8f29-7118db6fe6cd}, !- Inlet Port
  {ecf80ff6-a942-446a-91a8-0889046a5b5b}; !- Outlet Port

OS:Connection,
  {66021810-1575-46cb-8d19-a065a80c45d3}, !- Handle
  {89da6ade-44c5-4425-be5d-22fc2a2d3cd3}, !- Source Object
  3,                                      !- Outlet Port
  {f2b15534-c2a0-4da2-bad1-71d9acfa89ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6efe46-47f3-4262-8f29-7118db6fe6cd}, !- Handle
  {3b8a99fa-525f-4053-a44a-49f92aae346d}, !- Source Object
  2,                                      !- Outlet Port
  {b3038304-7ea8-4ebe-8655-342381ff8d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf80ff6-a942-446a-91a8-0889046a5b5b}, !- Handle
  {b3038304-7ea8-4ebe-8655-342381ff8d50}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {ca004e8d-1602-4240-9a7f-024bafe93a71}, !- Handle
  Node 234,                               !- Name
  {4542f3b2-b184-455a-97c5-7ca8e7b3c19d}, !- Inlet Port
  {8a07e321-0166-46ff-bc68-38f0e0de82f6}; !- Outlet Port

OS:Connection,
  {4542f3b2-b184-455a-97c5-7ca8e7b3c19d}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  51,                                     !- Outlet Port
  {ca004e8d-1602-4240-9a7f-024bafe93a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a07e321-0166-46ff-bc68-38f0e0de82f6}, !- Handle
  {ca004e8d-1602-4240-9a7f-024bafe93a71}, !- Source Object
  3,                                      !- Outlet Port
  {2076a5b8-fe38-4be1-b759-7b874d7a8e65}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9b39181-ec77-469e-be90-6d1c2dae97d7}, !- Handle
  {2076a5b8-fe38-4be1-b759-7b874d7a8e65}, !- Source Object
  3,                                      !- Outlet Port
  {89da6ade-44c5-4425-be5d-22fc2a2d3cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6a51a28e-3ed5-4a84-852d-725ce5a1e0a0}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {92b94042-c449-4288-99f8-8c824887826b}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c22c8cce-2df1-43c3-b170-0e6bf46f09fa}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {19abfb5a-f26f-4e6d-b5d8-ae7fe07388f9}, !- Air Outlet Node Name
  {b5bbed0d-b1f6-4230-a1d6-3d3387e79db1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {92b94042-c449-4288-99f8-8c824887826b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {31f8fd7d-a2e5-4a9c-b507-0f88ccb7173b}, !- Handle
  Node 236,                               !- Name
  {19abfb5a-f26f-4e6d-b5d8-ae7fe07388f9}, !- Inlet Port
  {22609d1b-202a-4444-8b5e-5f7e7419c02a}; !- Outlet Port

OS:Node,
  {63c9ebbb-5940-48c6-991b-bbd93570bb70}, !- Handle
  Node 237,                               !- Name
  {e42a66ff-058d-4483-984e-fb615aa6b5a5}, !- Inlet Port
  {9cb15df1-ac2e-4613-8a6f-bd3db6102ede}; !- Outlet Port

OS:Connection,
  {22609d1b-202a-4444-8b5e-5f7e7419c02a}, !- Handle
  {31f8fd7d-a2e5-4a9c-b507-0f88ccb7173b}, !- Source Object
  3,                                      !- Outlet Port
  {362c1c62-a034-4084-b05c-d7ead2b9d32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42a66ff-058d-4483-984e-fb615aa6b5a5}, !- Handle
  {41fd41ee-946a-42c3-91e1-35ee96ec2d73}, !- Source Object
  2,                                      !- Outlet Port
  {63c9ebbb-5940-48c6-991b-bbd93570bb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb15df1-ac2e-4613-8a6f-bd3db6102ede}, !- Handle
  {63c9ebbb-5940-48c6-991b-bbd93570bb70}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {47113e3f-7ae2-4eff-86bf-4fe90c2545e6}, !- Handle
  Node 239,                               !- Name
  {c116a302-b3be-4024-b846-40eb266cd540}, !- Inlet Port
  {b5bbed0d-b1f6-4230-a1d6-3d3387e79db1}; !- Outlet Port

OS:Connection,
  {c116a302-b3be-4024-b846-40eb266cd540}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  52,                                     !- Outlet Port
  {47113e3f-7ae2-4eff-86bf-4fe90c2545e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bbed0d-b1f6-4230-a1d6-3d3387e79db1}, !- Handle
  {47113e3f-7ae2-4eff-86bf-4fe90c2545e6}, !- Source Object
  3,                                      !- Outlet Port
  {c22c8cce-2df1-43c3-b170-0e6bf46f09fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {19abfb5a-f26f-4e6d-b5d8-ae7fe07388f9}, !- Handle
  {c22c8cce-2df1-43c3-b170-0e6bf46f09fa}, !- Source Object
  3,                                      !- Outlet Port
  {31f8fd7d-a2e5-4a9c-b507-0f88ccb7173b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2307eeb9-d3c0-48e0-9fb6-6901c48836de}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f835e091-1c3e-48b7-8326-c23fd1a6b2a2}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3eecb004-f0bc-4ac2-b99c-5273ab6792c7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {cedb13da-7c70-4e8b-8ea8-1bd3339f12be}, !- Air Outlet Node Name
  {e6d7a654-30be-491e-bfb3-b456fcdf4b7f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f835e091-1c3e-48b7-8326-c23fd1a6b2a2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {11c6119b-650c-493a-bc25-67473f7fa191}, !- Handle
  Node 240,                               !- Name
  {cedb13da-7c70-4e8b-8ea8-1bd3339f12be}, !- Inlet Port
  {0644ede2-041e-48eb-9539-e1d93dcbbd27}; !- Outlet Port

OS:Node,
  {018a14f5-085e-45a7-adfb-2fed65d48682}, !- Handle
  Node 242,                               !- Name
  {21a1e246-4d33-4918-8d22-bd31580742c3}, !- Inlet Port
  {bdd6400f-3e61-4769-9b23-849b08d2e87d}; !- Outlet Port

OS:Connection,
  {0644ede2-041e-48eb-9539-e1d93dcbbd27}, !- Handle
  {11c6119b-650c-493a-bc25-67473f7fa191}, !- Source Object
  3,                                      !- Outlet Port
  {f9e162bc-4653-4ff2-ac38-594cd1e02077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a1e246-4d33-4918-8d22-bd31580742c3}, !- Handle
  {92562b29-4e6a-4d97-bdb1-aa87cc6f42fc}, !- Source Object
  2,                                      !- Outlet Port
  {018a14f5-085e-45a7-adfb-2fed65d48682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd6400f-3e61-4769-9b23-849b08d2e87d}, !- Handle
  {018a14f5-085e-45a7-adfb-2fed65d48682}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {d8c7c188-d55e-436b-9f12-b63c2b9a568e}, !- Handle
  Node 243,                               !- Name
  {2e8b94ef-0bfd-44e9-b8ed-2f4503a1ea08}, !- Inlet Port
  {e6d7a654-30be-491e-bfb3-b456fcdf4b7f}; !- Outlet Port

OS:Connection,
  {2e8b94ef-0bfd-44e9-b8ed-2f4503a1ea08}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  53,                                     !- Outlet Port
  {d8c7c188-d55e-436b-9f12-b63c2b9a568e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d7a654-30be-491e-bfb3-b456fcdf4b7f}, !- Handle
  {d8c7c188-d55e-436b-9f12-b63c2b9a568e}, !- Source Object
  3,                                      !- Outlet Port
  {3eecb004-f0bc-4ac2-b99c-5273ab6792c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cedb13da-7c70-4e8b-8ea8-1bd3339f12be}, !- Handle
  {3eecb004-f0bc-4ac2-b99c-5273ab6792c7}, !- Source Object
  3,                                      !- Outlet Port
  {11c6119b-650c-493a-bc25-67473f7fa191}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {970f9486-ca70-4591-9b09-04d4920c604f}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {72d6a382-b345-436f-8a6b-55fcee674ea3}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8250fbe7-7f84-4fa1-b417-d4bbc8b15bc9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {3851e0ca-436a-4487-99d1-f3a04533a563}, !- Air Outlet Node Name
  {12579a40-5436-44dd-a158-90b2fca0b5a1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {72d6a382-b345-436f-8a6b-55fcee674ea3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cec0b0c6-f454-49c0-8e28-c3aa540adf45}, !- Handle
  Node 245,                               !- Name
  {3851e0ca-436a-4487-99d1-f3a04533a563}, !- Inlet Port
  {bda8b434-2ace-4fc2-b8ee-e82d64c78301}; !- Outlet Port

OS:Node,
  {8c850491-0fe6-4470-872c-656d21fbdfbe}, !- Handle
  Node 246,                               !- Name
  {310304d6-6f87-4a80-ba58-4ff5bb1b352f}, !- Inlet Port
  {69e45c8e-1353-4b97-86d3-89b7197b4114}; !- Outlet Port

OS:Connection,
  {bda8b434-2ace-4fc2-b8ee-e82d64c78301}, !- Handle
  {cec0b0c6-f454-49c0-8e28-c3aa540adf45}, !- Source Object
  3,                                      !- Outlet Port
  {8106ba51-222d-4ad5-a5b7-c07aa04d8f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310304d6-6f87-4a80-ba58-4ff5bb1b352f}, !- Handle
  {85f1ffa7-3a64-4977-b1e4-15f43c1d3f2d}, !- Source Object
  2,                                      !- Outlet Port
  {8c850491-0fe6-4470-872c-656d21fbdfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e45c8e-1353-4b97-86d3-89b7197b4114}, !- Handle
  {8c850491-0fe6-4470-872c-656d21fbdfbe}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {afc23d99-f1a3-4dce-b414-53a41d06af2d}, !- Handle
  Node 248,                               !- Name
  {952a613e-808a-431d-8410-2d935e245df8}, !- Inlet Port
  {12579a40-5436-44dd-a158-90b2fca0b5a1}; !- Outlet Port

OS:Connection,
  {952a613e-808a-431d-8410-2d935e245df8}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  54,                                     !- Outlet Port
  {afc23d99-f1a3-4dce-b414-53a41d06af2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12579a40-5436-44dd-a158-90b2fca0b5a1}, !- Handle
  {afc23d99-f1a3-4dce-b414-53a41d06af2d}, !- Source Object
  3,                                      !- Outlet Port
  {8250fbe7-7f84-4fa1-b417-d4bbc8b15bc9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3851e0ca-436a-4487-99d1-f3a04533a563}, !- Handle
  {8250fbe7-7f84-4fa1-b417-d4bbc8b15bc9}, !- Source Object
  3,                                      !- Outlet Port
  {cec0b0c6-f454-49c0-8e28-c3aa540adf45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {89bbb39f-8bef-4783-864b-eab6692bfde5}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ba4f6364-1db2-4ff0-9e8e-7dcf68857589}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5ed09e1e-50d5-46c7-b4ca-f3c29c9d6750}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {1f3b51c3-ab98-4986-98be-5c77925601ad}, !- Air Outlet Node Name
  {5a2c0d69-448e-4522-a1c8-1d1f2250bc8d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ba4f6364-1db2-4ff0-9e8e-7dcf68857589}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {50d206d2-072a-450f-8a1e-256898e42934}, !- Handle
  Node 249,                               !- Name
  {1f3b51c3-ab98-4986-98be-5c77925601ad}, !- Inlet Port
  {affc8ffd-6cd3-4b5c-a0b9-8ca6ade50c7d}; !- Outlet Port

OS:Node,
  {aeef3bf5-cab8-45d9-8416-409a7049b8b0}, !- Handle
  Node 251,                               !- Name
  {5db8166e-03ec-4afd-ad92-f5db547b7ba1}, !- Inlet Port
  {3716c0f5-c137-406c-8abe-d0d59077cc32}; !- Outlet Port

OS:Connection,
  {affc8ffd-6cd3-4b5c-a0b9-8ca6ade50c7d}, !- Handle
  {50d206d2-072a-450f-8a1e-256898e42934}, !- Source Object
  3,                                      !- Outlet Port
  {51662640-998c-4d4f-aacc-233ef9d16429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db8166e-03ec-4afd-ad92-f5db547b7ba1}, !- Handle
  {36ffe73d-6f27-47d0-8f58-e004a2a9ea71}, !- Source Object
  2,                                      !- Outlet Port
  {aeef3bf5-cab8-45d9-8416-409a7049b8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3716c0f5-c137-406c-8abe-d0d59077cc32}, !- Handle
  {aeef3bf5-cab8-45d9-8416-409a7049b8b0}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {e4c66dd4-39cc-4e5c-842d-2b4e0d064681}, !- Handle
  Node 252,                               !- Name
  {493f0342-7459-432b-ad4b-3f379a290499}, !- Inlet Port
  {5a2c0d69-448e-4522-a1c8-1d1f2250bc8d}; !- Outlet Port

OS:Connection,
  {493f0342-7459-432b-ad4b-3f379a290499}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  55,                                     !- Outlet Port
  {e4c66dd4-39cc-4e5c-842d-2b4e0d064681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2c0d69-448e-4522-a1c8-1d1f2250bc8d}, !- Handle
  {e4c66dd4-39cc-4e5c-842d-2b4e0d064681}, !- Source Object
  3,                                      !- Outlet Port
  {5ed09e1e-50d5-46c7-b4ca-f3c29c9d6750}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f3b51c3-ab98-4986-98be-5c77925601ad}, !- Handle
  {5ed09e1e-50d5-46c7-b4ca-f3c29c9d6750}, !- Source Object
  3,                                      !- Outlet Port
  {50d206d2-072a-450f-8a1e-256898e42934}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc640454-bb45-4008-bf2e-cc0d337dd6c6}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3c318355-adc9-4ab9-a788-f4ecfe22cdae}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {abdcff10-5b9a-4f80-877f-7660d1c4934a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b0629cc7-956b-4c3c-b365-9a00b5bff31b}, !- Air Outlet Node Name
  {3467a1a8-3415-4a05-b744-b4438f3b6dfd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3c318355-adc9-4ab9-a788-f4ecfe22cdae}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cc4837a9-e355-4fc8-a4a8-20d335f8665c}, !- Handle
  Node 254,                               !- Name
  {b0629cc7-956b-4c3c-b365-9a00b5bff31b}, !- Inlet Port
  {fc9b99c6-17d4-4303-a2d9-b47707e126c0}; !- Outlet Port

OS:Node,
  {5d6a6514-2743-4114-81b9-e5a3879b3e58}, !- Handle
  Node 255,                               !- Name
  {120fa1e6-46bd-480b-a390-e88d39b7ee90}, !- Inlet Port
  {220b46a2-18a6-4b1a-a2b6-c08e7894c9eb}; !- Outlet Port

OS:Connection,
  {fc9b99c6-17d4-4303-a2d9-b47707e126c0}, !- Handle
  {cc4837a9-e355-4fc8-a4a8-20d335f8665c}, !- Source Object
  3,                                      !- Outlet Port
  {e70db70e-5c90-4bcd-bc09-bfbf308f36f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120fa1e6-46bd-480b-a390-e88d39b7ee90}, !- Handle
  {abf3925d-5515-43d3-bd82-250a18149ce3}, !- Source Object
  2,                                      !- Outlet Port
  {5d6a6514-2743-4114-81b9-e5a3879b3e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220b46a2-18a6-4b1a-a2b6-c08e7894c9eb}, !- Handle
  {5d6a6514-2743-4114-81b9-e5a3879b3e58}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {b51e4d93-86e8-43d0-9dab-aef31d43266e}, !- Handle
  Node 257,                               !- Name
  {4f492594-3e66-4cef-805f-3f1d4405a7a8}, !- Inlet Port
  {3467a1a8-3415-4a05-b744-b4438f3b6dfd}; !- Outlet Port

OS:Connection,
  {4f492594-3e66-4cef-805f-3f1d4405a7a8}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  56,                                     !- Outlet Port
  {b51e4d93-86e8-43d0-9dab-aef31d43266e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3467a1a8-3415-4a05-b744-b4438f3b6dfd}, !- Handle
  {b51e4d93-86e8-43d0-9dab-aef31d43266e}, !- Source Object
  3,                                      !- Outlet Port
  {abdcff10-5b9a-4f80-877f-7660d1c4934a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0629cc7-956b-4c3c-b365-9a00b5bff31b}, !- Handle
  {abdcff10-5b9a-4f80-877f-7660d1c4934a}, !- Source Object
  3,                                      !- Outlet Port
  {cc4837a9-e355-4fc8-a4a8-20d335f8665c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b02c42b0-013c-4ec5-ab0a-a52fc55ba095}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {5751d6d1-c527-458a-849f-565996993960}, !- Handle
  Coil Heating Gas 55,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3918c07b-e9fa-4b14-a05a-7e1fcf541e09}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {e3b18094-6f2e-4d92-b9cf-61a57bc2bbb3}, !- Air Outlet Node Name
  {3f4c5acf-7354-4a7c-be8c-3870ca369a77}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5751d6d1-c527-458a-849f-565996993960}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8d7f75bb-35ab-40ba-add4-e982911ef78e}, !- Handle
  Node 258,                               !- Name
  {e3b18094-6f2e-4d92-b9cf-61a57bc2bbb3}, !- Inlet Port
  {de1f9efc-de6a-41df-b351-4ec2ca997aaa}; !- Outlet Port

OS:Node,
  {86567064-df90-4467-81e4-49fa994042a7}, !- Handle
  Node 260,                               !- Name
  {272264e1-94ba-416c-9e25-f97cc227c258}, !- Inlet Port
  {e0d5643d-1c52-48dc-a95a-60762c2d0923}; !- Outlet Port

OS:Connection,
  {de1f9efc-de6a-41df-b351-4ec2ca997aaa}, !- Handle
  {8d7f75bb-35ab-40ba-add4-e982911ef78e}, !- Source Object
  3,                                      !- Outlet Port
  {f5d9a71d-c180-481b-b0e7-0e0401eb585e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272264e1-94ba-416c-9e25-f97cc227c258}, !- Handle
  {2e1e269f-e8b0-48bc-95a9-f9cd629b9ad0}, !- Source Object
  2,                                      !- Outlet Port
  {86567064-df90-4467-81e4-49fa994042a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d5643d-1c52-48dc-a95a-60762c2d0923}, !- Handle
  {86567064-df90-4467-81e4-49fa994042a7}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {485e50e4-b9b6-4911-a73f-68a663742f55}, !- Handle
  Node 261,                               !- Name
  {6429cd51-2137-495d-917e-4b299bdd2949}, !- Inlet Port
  {3f4c5acf-7354-4a7c-be8c-3870ca369a77}; !- Outlet Port

OS:Connection,
  {6429cd51-2137-495d-917e-4b299bdd2949}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  57,                                     !- Outlet Port
  {485e50e4-b9b6-4911-a73f-68a663742f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4c5acf-7354-4a7c-be8c-3870ca369a77}, !- Handle
  {485e50e4-b9b6-4911-a73f-68a663742f55}, !- Source Object
  3,                                      !- Outlet Port
  {3918c07b-e9fa-4b14-a05a-7e1fcf541e09}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e3b18094-6f2e-4d92-b9cf-61a57bc2bbb3}, !- Handle
  {3918c07b-e9fa-4b14-a05a-7e1fcf541e09}, !- Source Object
  3,                                      !- Outlet Port
  {8d7f75bb-35ab-40ba-add4-e982911ef78e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f7d799c-ab0a-4923-a992-f2cb6b40506c}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c85fc6b4-f7ce-49e1-947c-156d5ab5010b}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6aa9b850-d197-4298-ac85-7a2e1f3f52ab}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {c08e46cf-3786-477e-8596-da64303154e6}, !- Air Outlet Node Name
  {e21e15a4-b662-4277-bce7-51c58b87b2d3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c85fc6b4-f7ce-49e1-947c-156d5ab5010b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {49aef9cd-d5fb-4d0e-ae8c-9ead539323a8}, !- Handle
  Node 263,                               !- Name
  {c08e46cf-3786-477e-8596-da64303154e6}, !- Inlet Port
  {d4e03261-8d46-4c59-a6ca-78870f85af99}; !- Outlet Port

OS:Node,
  {ba413b25-e5c1-443d-8902-6ce2ca8c9362}, !- Handle
  Node 264,                               !- Name
  {ab53b035-a860-4d65-9444-e12b8ad002c5}, !- Inlet Port
  {94343c42-0694-42e9-8728-ad00446d5db0}; !- Outlet Port

OS:Connection,
  {d4e03261-8d46-4c59-a6ca-78870f85af99}, !- Handle
  {49aef9cd-d5fb-4d0e-ae8c-9ead539323a8}, !- Source Object
  3,                                      !- Outlet Port
  {9d6736db-a5d6-47fd-83bf-269a7723c2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab53b035-a860-4d65-9444-e12b8ad002c5}, !- Handle
  {fc35be17-8cab-4aa7-8ff5-217e5cd4d050}, !- Source Object
  2,                                      !- Outlet Port
  {ba413b25-e5c1-443d-8902-6ce2ca8c9362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94343c42-0694-42e9-8728-ad00446d5db0}, !- Handle
  {ba413b25-e5c1-443d-8902-6ce2ca8c9362}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {4c81bde2-c581-48a8-b685-3c2df8fb2b37}, !- Handle
  Node 266,                               !- Name
  {c403594c-f144-4dbb-85bf-28647b9a6b16}, !- Inlet Port
  {e21e15a4-b662-4277-bce7-51c58b87b2d3}; !- Outlet Port

OS:Connection,
  {c403594c-f144-4dbb-85bf-28647b9a6b16}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  58,                                     !- Outlet Port
  {4c81bde2-c581-48a8-b685-3c2df8fb2b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21e15a4-b662-4277-bce7-51c58b87b2d3}, !- Handle
  {4c81bde2-c581-48a8-b685-3c2df8fb2b37}, !- Source Object
  3,                                      !- Outlet Port
  {6aa9b850-d197-4298-ac85-7a2e1f3f52ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c08e46cf-3786-477e-8596-da64303154e6}, !- Handle
  {6aa9b850-d197-4298-ac85-7a2e1f3f52ab}, !- Source Object
  3,                                      !- Outlet Port
  {49aef9cd-d5fb-4d0e-ae8c-9ead539323a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6fe176c-4b52-45c7-9916-43a28f8adc31}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {fc0f4d5d-b20d-4d29-99eb-a27a528e4c08}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f53b17f4-ca9a-422a-8dcb-01e26c1ee662}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {6029023b-4e0e-4cd3-b579-676e8d5379c6}, !- Air Outlet Node Name
  {d9f6aa31-9c00-49db-aa60-259efb531332}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fc0f4d5d-b20d-4d29-99eb-a27a528e4c08}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c45c2119-67fb-4f03-8b5c-eaf53439c9fd}, !- Handle
  Node 267,                               !- Name
  {6029023b-4e0e-4cd3-b579-676e8d5379c6}, !- Inlet Port
  {4a0348bc-d511-4a59-8d12-eedecf12593d}; !- Outlet Port

OS:Node,
  {42b11080-802d-4964-bccb-ea259e9101aa}, !- Handle
  Node 269,                               !- Name
  {908322a9-b5a6-4d24-a3d6-89c7ef97ef1d}, !- Inlet Port
  {a3257491-2e93-41d7-a6d6-cf19c33f216d}; !- Outlet Port

OS:Connection,
  {4a0348bc-d511-4a59-8d12-eedecf12593d}, !- Handle
  {c45c2119-67fb-4f03-8b5c-eaf53439c9fd}, !- Source Object
  3,                                      !- Outlet Port
  {d4f72adc-16ed-4db0-a7f0-46f8a1b192ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908322a9-b5a6-4d24-a3d6-89c7ef97ef1d}, !- Handle
  {a5cf138a-0ff8-4532-ae54-af477500fb3c}, !- Source Object
  2,                                      !- Outlet Port
  {42b11080-802d-4964-bccb-ea259e9101aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3257491-2e93-41d7-a6d6-cf19c33f216d}, !- Handle
  {42b11080-802d-4964-bccb-ea259e9101aa}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {65e5f3e1-d9c4-4fc8-afdb-1dc59ff49f45}, !- Handle
  Node 270,                               !- Name
  {a12ccf15-6014-4abd-a176-915c1a26fcdb}, !- Inlet Port
  {d9f6aa31-9c00-49db-aa60-259efb531332}; !- Outlet Port

OS:Connection,
  {a12ccf15-6014-4abd-a176-915c1a26fcdb}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  59,                                     !- Outlet Port
  {65e5f3e1-d9c4-4fc8-afdb-1dc59ff49f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f6aa31-9c00-49db-aa60-259efb531332}, !- Handle
  {65e5f3e1-d9c4-4fc8-afdb-1dc59ff49f45}, !- Source Object
  3,                                      !- Outlet Port
  {f53b17f4-ca9a-422a-8dcb-01e26c1ee662}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6029023b-4e0e-4cd3-b579-676e8d5379c6}, !- Handle
  {f53b17f4-ca9a-422a-8dcb-01e26c1ee662}, !- Source Object
  3,                                      !- Outlet Port
  {c45c2119-67fb-4f03-8b5c-eaf53439c9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bea24008-e082-4407-a3ab-ed06d47c233e}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e9f750dd-8744-41e0-b6e5-c4c9c025bd9a}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0dc00374-5b1d-4bf9-9c7f-ed1ce8930b23}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {d2d5904f-f04d-46e2-867a-8a13944e1994}, !- Air Outlet Node Name
  {b85cb29b-eec0-4d2a-9799-6267af7de44e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e9f750dd-8744-41e0-b6e5-c4c9c025bd9a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {79ddd7b9-6331-4567-b737-67bff7b6541d}, !- Handle
  Node 271,                               !- Name
  {d2d5904f-f04d-46e2-867a-8a13944e1994}, !- Inlet Port
  {17c54002-a944-42fd-9956-b3240c0302b0}; !- Outlet Port

OS:Node,
  {10091ccf-99d5-44e5-b405-8d9e39abde16}, !- Handle
  Node 272,                               !- Name
  {37523905-7e55-466e-a5b8-7a41a80f8cbc}, !- Inlet Port
  {779f6a33-db27-457d-8bec-30a1dc37214d}; !- Outlet Port

OS:Connection,
  {17c54002-a944-42fd-9956-b3240c0302b0}, !- Handle
  {79ddd7b9-6331-4567-b737-67bff7b6541d}, !- Source Object
  3,                                      !- Outlet Port
  {b4c1b920-bae0-46ce-bc7c-bad536611561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37523905-7e55-466e-a5b8-7a41a80f8cbc}, !- Handle
  {f327479b-1607-4e4d-b74f-cf5fe6ccc27e}, !- Source Object
  2,                                      !- Outlet Port
  {10091ccf-99d5-44e5-b405-8d9e39abde16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779f6a33-db27-457d-8bec-30a1dc37214d}, !- Handle
  {10091ccf-99d5-44e5-b405-8d9e39abde16}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {d4f50790-be25-436b-9b13-ac1d83f1b303}, !- Handle
  Node 273,                               !- Name
  {1614babd-0b03-4995-b1d0-b80ce1baa1b2}, !- Inlet Port
  {b85cb29b-eec0-4d2a-9799-6267af7de44e}; !- Outlet Port

OS:Connection,
  {1614babd-0b03-4995-b1d0-b80ce1baa1b2}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  60,                                     !- Outlet Port
  {d4f50790-be25-436b-9b13-ac1d83f1b303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85cb29b-eec0-4d2a-9799-6267af7de44e}, !- Handle
  {d4f50790-be25-436b-9b13-ac1d83f1b303}, !- Source Object
  3,                                      !- Outlet Port
  {0dc00374-5b1d-4bf9-9c7f-ed1ce8930b23}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2d5904f-f04d-46e2-867a-8a13944e1994}, !- Handle
  {0dc00374-5b1d-4bf9-9c7f-ed1ce8930b23}, !- Source Object
  3,                                      !- Outlet Port
  {79ddd7b9-6331-4567-b737-67bff7b6541d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {512e4b34-aab7-48ce-92f6-23a3716b9002}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8b8290ba-eff0-4c2c-b56a-0bab8007075b}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {36a9ee58-d23a-4f86-bcf0-4e9c8ab77e25}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {8a4da8de-8554-4e7e-812f-d859b79799d0}, !- Air Outlet Node Name
  {3324fdc6-427f-45af-a7bf-369e9c12fadb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8b8290ba-eff0-4c2c-b56a-0bab8007075b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3cb3d38a-9ac6-45b2-8084-3b81ac6a17f3}, !- Handle
  Node 274,                               !- Name
  {8a4da8de-8554-4e7e-812f-d859b79799d0}, !- Inlet Port
  {bc54b14b-142c-4f3f-99a1-d5e17e4cfd10}; !- Outlet Port

OS:Node,
  {9967997a-5af8-4199-81f8-86d59fcd177f}, !- Handle
  Node 275,                               !- Name
  {530c6d94-b6de-495f-98df-6baa95f20d92}, !- Inlet Port
  {ace3b521-a227-4433-8ecb-df39fc92aa5a}; !- Outlet Port

OS:Connection,
  {bc54b14b-142c-4f3f-99a1-d5e17e4cfd10}, !- Handle
  {3cb3d38a-9ac6-45b2-8084-3b81ac6a17f3}, !- Source Object
  3,                                      !- Outlet Port
  {188581cd-b342-49b9-ad86-bc7c06f344ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530c6d94-b6de-495f-98df-6baa95f20d92}, !- Handle
  {c490146a-3d85-4d16-80bc-7f7decc30612}, !- Source Object
  2,                                      !- Outlet Port
  {9967997a-5af8-4199-81f8-86d59fcd177f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace3b521-a227-4433-8ecb-df39fc92aa5a}, !- Handle
  {9967997a-5af8-4199-81f8-86d59fcd177f}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {c388531d-9c9f-4ddc-9a8e-eb5c302aef03}, !- Handle
  Node 276,                               !- Name
  {3da6da46-dfef-4b12-b1d0-826d75e4a54a}, !- Inlet Port
  {3324fdc6-427f-45af-a7bf-369e9c12fadb}; !- Outlet Port

OS:Connection,
  {3da6da46-dfef-4b12-b1d0-826d75e4a54a}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  61,                                     !- Outlet Port
  {c388531d-9c9f-4ddc-9a8e-eb5c302aef03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3324fdc6-427f-45af-a7bf-369e9c12fadb}, !- Handle
  {c388531d-9c9f-4ddc-9a8e-eb5c302aef03}, !- Source Object
  3,                                      !- Outlet Port
  {36a9ee58-d23a-4f86-bcf0-4e9c8ab77e25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a4da8de-8554-4e7e-812f-d859b79799d0}, !- Handle
  {36a9ee58-d23a-4f86-bcf0-4e9c8ab77e25}, !- Source Object
  3,                                      !- Outlet Port
  {3cb3d38a-9ac6-45b2-8084-3b81ac6a17f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b479a530-baf6-4d4d-8744-78b4295535eb}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4886cdb7-bea7-4eb7-b164-e5c1ff75de21}, !- Handle
  Coil Heating Gas 60,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3f2ad10b-8c3f-440d-b690-26455123313c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {e0655052-952b-4d8f-82d7-5bd5e0bf82dc}, !- Air Outlet Node Name
  {811e1652-1bf5-476f-965a-b9ec8a5058d4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4886cdb7-bea7-4eb7-b164-e5c1ff75de21}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {be6155d9-f122-48f3-a965-9e984888ac49}, !- Handle
  Node 277,                               !- Name
  {e0655052-952b-4d8f-82d7-5bd5e0bf82dc}, !- Inlet Port
  {86ae5dbe-804a-40ba-8f4f-2a52cdcbdd6a}; !- Outlet Port

OS:Node,
  {564609a3-62a6-40b4-bb56-8c63ec773751}, !- Handle
  Node 278,                               !- Name
  {5f714981-5c4a-4501-b224-d6b47891dd3b}, !- Inlet Port
  {e8a0b95e-8c0d-431e-864d-b988b7b28d08}; !- Outlet Port

OS:Connection,
  {86ae5dbe-804a-40ba-8f4f-2a52cdcbdd6a}, !- Handle
  {be6155d9-f122-48f3-a965-9e984888ac49}, !- Source Object
  3,                                      !- Outlet Port
  {10e0a1c6-28de-44fb-a007-e055b6e7bf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f714981-5c4a-4501-b224-d6b47891dd3b}, !- Handle
  {21dd576f-0e99-4fb0-8729-c541980b566f}, !- Source Object
  2,                                      !- Outlet Port
  {564609a3-62a6-40b4-bb56-8c63ec773751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a0b95e-8c0d-431e-864d-b988b7b28d08}, !- Handle
  {564609a3-62a6-40b4-bb56-8c63ec773751}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {d9e298b6-57c6-4799-9554-795e01efb281}, !- Handle
  Node 279,                               !- Name
  {0af4bd82-7c3f-46ec-8f35-c2a19b953dff}, !- Inlet Port
  {811e1652-1bf5-476f-965a-b9ec8a5058d4}; !- Outlet Port

OS:Connection,
  {0af4bd82-7c3f-46ec-8f35-c2a19b953dff}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  62,                                     !- Outlet Port
  {d9e298b6-57c6-4799-9554-795e01efb281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811e1652-1bf5-476f-965a-b9ec8a5058d4}, !- Handle
  {d9e298b6-57c6-4799-9554-795e01efb281}, !- Source Object
  3,                                      !- Outlet Port
  {3f2ad10b-8c3f-440d-b690-26455123313c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e0655052-952b-4d8f-82d7-5bd5e0bf82dc}, !- Handle
  {3f2ad10b-8c3f-440d-b690-26455123313c}, !- Source Object
  3,                                      !- Outlet Port
  {be6155d9-f122-48f3-a965-9e984888ac49}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {db4afd75-e2ba-48c0-80cd-f4a890a2bd46}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {cef806c3-c53e-4709-b76b-374b871045d1}, !- Handle
  Coil Heating Gas 61,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cab1f216-2030-4c25-bed5-d8e345eaf22c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {bc736e23-4d33-4904-83ea-38bec7312795}, !- Air Outlet Node Name
  {38a66682-23ba-4086-9f7b-23cc654d8997}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cef806c3-c53e-4709-b76b-374b871045d1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5c451390-414f-445e-887a-053f8eee0e36}, !- Handle
  Node 280,                               !- Name
  {bc736e23-4d33-4904-83ea-38bec7312795}, !- Inlet Port
  {12224e1d-e20f-433d-99dc-d17a286281a5}; !- Outlet Port

OS:Node,
  {9e0bea91-230d-4db9-b790-f33a180356e6}, !- Handle
  Node 281,                               !- Name
  {8103392d-d566-4f8a-bd33-2a026052a5cb}, !- Inlet Port
  {1790b464-1859-4149-901c-d0cbd6556339}; !- Outlet Port

OS:Connection,
  {12224e1d-e20f-433d-99dc-d17a286281a5}, !- Handle
  {5c451390-414f-445e-887a-053f8eee0e36}, !- Source Object
  3,                                      !- Outlet Port
  {db8f6feb-f9b0-4c8f-b53e-c37c9447f191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8103392d-d566-4f8a-bd33-2a026052a5cb}, !- Handle
  {494a2d40-5b39-4fd5-9742-e49fd0e75049}, !- Source Object
  2,                                      !- Outlet Port
  {9e0bea91-230d-4db9-b790-f33a180356e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1790b464-1859-4149-901c-d0cbd6556339}, !- Handle
  {9e0bea91-230d-4db9-b790-f33a180356e6}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {38931c0e-3613-4f47-ae30-41e0d580ca90}, !- Handle
  Node 282,                               !- Name
  {232c3f8d-a9e3-469b-af90-06973bc90fc8}, !- Inlet Port
  {38a66682-23ba-4086-9f7b-23cc654d8997}; !- Outlet Port

OS:Connection,
  {232c3f8d-a9e3-469b-af90-06973bc90fc8}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  63,                                     !- Outlet Port
  {38931c0e-3613-4f47-ae30-41e0d580ca90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a66682-23ba-4086-9f7b-23cc654d8997}, !- Handle
  {38931c0e-3613-4f47-ae30-41e0d580ca90}, !- Source Object
  3,                                      !- Outlet Port
  {cab1f216-2030-4c25-bed5-d8e345eaf22c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bc736e23-4d33-4904-83ea-38bec7312795}, !- Handle
  {cab1f216-2030-4c25-bed5-d8e345eaf22c}, !- Source Object
  3,                                      !- Outlet Port
  {5c451390-414f-445e-887a-053f8eee0e36}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e35d1c0-01d2-4110-afb5-ba1727adfbaa}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e2fafcbe-60d6-403c-9608-24978ba01cc7}, !- Handle
  Coil Heating Gas 62,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {491ce670-7ed9-46d0-afed-77d227761920}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {3d2d1619-19da-4647-9616-5769bc890fba}, !- Air Outlet Node Name
  {3865aa0c-1cc0-489b-9645-6ebd08bf409c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e2fafcbe-60d6-403c-9608-24978ba01cc7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e774df6b-24cd-4bc5-8a82-72f84c40e494}, !- Handle
  Node 283,                               !- Name
  {3d2d1619-19da-4647-9616-5769bc890fba}, !- Inlet Port
  {6e6c569a-b6e4-49a8-bf58-8265eaaf851d}; !- Outlet Port

OS:Node,
  {3fb0f39c-5cfa-47e9-b84f-0472a8f6d42c}, !- Handle
  Node 284,                               !- Name
  {d48c6dfd-9791-484c-8f45-d084156eee09}, !- Inlet Port
  {df7cd7d8-c34b-4a54-9c14-454ba65fd605}; !- Outlet Port

OS:Connection,
  {6e6c569a-b6e4-49a8-bf58-8265eaaf851d}, !- Handle
  {e774df6b-24cd-4bc5-8a82-72f84c40e494}, !- Source Object
  3,                                      !- Outlet Port
  {e06bc649-e2c3-4356-a29d-74b2e3484159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48c6dfd-9791-484c-8f45-d084156eee09}, !- Handle
  {66066df4-87d9-4ff0-8bde-131f6e29b344}, !- Source Object
  2,                                      !- Outlet Port
  {3fb0f39c-5cfa-47e9-b84f-0472a8f6d42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7cd7d8-c34b-4a54-9c14-454ba65fd605}, !- Handle
  {3fb0f39c-5cfa-47e9-b84f-0472a8f6d42c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {5cda7050-44d4-4d51-a13e-ad71f065322e}, !- Handle
  Node 285,                               !- Name
  {afbb68ea-866c-45df-86a0-9ed1ec8d2035}, !- Inlet Port
  {3865aa0c-1cc0-489b-9645-6ebd08bf409c}; !- Outlet Port

OS:Connection,
  {afbb68ea-866c-45df-86a0-9ed1ec8d2035}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  64,                                     !- Outlet Port
  {5cda7050-44d4-4d51-a13e-ad71f065322e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3865aa0c-1cc0-489b-9645-6ebd08bf409c}, !- Handle
  {5cda7050-44d4-4d51-a13e-ad71f065322e}, !- Source Object
  3,                                      !- Outlet Port
  {491ce670-7ed9-46d0-afed-77d227761920}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d2d1619-19da-4647-9616-5769bc890fba}, !- Handle
  {491ce670-7ed9-46d0-afed-77d227761920}, !- Source Object
  3,                                      !- Outlet Port
  {e774df6b-24cd-4bc5-8a82-72f84c40e494}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f7c07a3e-4d7b-40f3-8fcf-e11fcc0229c2}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6828c01a-d03c-47ea-84dd-691b43d39d43}, !- Handle
  Coil Heating Gas 63,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c5811803-e4d6-466e-ac18-2a1e929a6ddb}, !- Handle
