  Air Terminal Single Duct Constant Volume Reheat 63, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {4e958f97-b58c-46a1-897e-311654867736}, !- Air Outlet Node Name
  {7bde728a-5d48-477e-b4dd-9d98d2932577}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6828c01a-d03c-47ea-84dd-691b43d39d43}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3b931441-53e3-431f-8198-b733cd6bd0cf}, !- Handle
  Node 286,                               !- Name
  {4e958f97-b58c-46a1-897e-311654867736}, !- Inlet Port
  {87e9e6ab-bc81-42f4-8cf8-2e6dbf8009ea}; !- Outlet Port

OS:Node,
  {a5a82cb9-5ed6-4704-bb98-6774989216de}, !- Handle
  Node 287,                               !- Name
  {ad5a6f2f-639d-46a0-ba93-ab532fe9f09e}, !- Inlet Port
  {3469388a-e585-4eca-ba37-a8152fd86b2c}; !- Outlet Port

OS:Connection,
  {87e9e6ab-bc81-42f4-8cf8-2e6dbf8009ea}, !- Handle
  {3b931441-53e3-431f-8198-b733cd6bd0cf}, !- Source Object
  3,                                      !- Outlet Port
  {ed81fb24-af90-432e-985b-76c14bf89657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5a6f2f-639d-46a0-ba93-ab532fe9f09e}, !- Handle
  {700985aa-78f9-4a14-b860-305cf5e8955e}, !- Source Object
  2,                                      !- Outlet Port
  {a5a82cb9-5ed6-4704-bb98-6774989216de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3469388a-e585-4eca-ba37-a8152fd86b2c}, !- Handle
  {a5a82cb9-5ed6-4704-bb98-6774989216de}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {604e5eef-3994-4cd1-b9f5-96256c23c5b1}, !- Handle
  Node 288,                               !- Name
  {30d294d8-b2ed-42e9-b2d0-f66111c76a13}, !- Inlet Port
  {7bde728a-5d48-477e-b4dd-9d98d2932577}; !- Outlet Port

OS:Connection,
  {30d294d8-b2ed-42e9-b2d0-f66111c76a13}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  65,                                     !- Outlet Port
  {604e5eef-3994-4cd1-b9f5-96256c23c5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bde728a-5d48-477e-b4dd-9d98d2932577}, !- Handle
  {604e5eef-3994-4cd1-b9f5-96256c23c5b1}, !- Source Object
  3,                                      !- Outlet Port
  {c5811803-e4d6-466e-ac18-2a1e929a6ddb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e958f97-b58c-46a1-897e-311654867736}, !- Handle
  {c5811803-e4d6-466e-ac18-2a1e929a6ddb}, !- Source Object
  3,                                      !- Outlet Port
  {3b931441-53e3-431f-8198-b733cd6bd0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d35b8e5a-dc4c-41da-82bd-3472acfda787}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {203f2278-9df5-415c-be42-3566ef32625d}, !- Handle
  Coil Heating Gas 64,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c1f12b67-0aa5-4ad2-927a-b2133b36afc3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ecf4821c-c6b6-409f-a1bd-d0cd24e99979}, !- Air Outlet Node Name
  {9b77efaa-823c-4a9f-a7b6-4b8f8352df46}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {203f2278-9df5-415c-be42-3566ef32625d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5e55533d-6dc7-4b3e-ab53-d1f683f7e77e}, !- Handle
  Node 289,                               !- Name
  {ecf4821c-c6b6-409f-a1bd-d0cd24e99979}, !- Inlet Port
  {609f3734-4552-461d-98c0-8d0936ab717d}; !- Outlet Port

OS:Node,
  {32229b42-5441-40e9-b4e0-75572df99ece}, !- Handle
  Node 290,                               !- Name
  {45ecf3e5-b2bf-44a4-822c-40762138eb5f}, !- Inlet Port
  {2f1d8be5-66b8-4ebe-b271-dc32450d913a}; !- Outlet Port

OS:Connection,
  {609f3734-4552-461d-98c0-8d0936ab717d}, !- Handle
  {5e55533d-6dc7-4b3e-ab53-d1f683f7e77e}, !- Source Object
  3,                                      !- Outlet Port
  {126bffc8-5846-4231-933f-798ea930fd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ecf3e5-b2bf-44a4-822c-40762138eb5f}, !- Handle
  {18bc3404-1aa1-4632-933c-90dd91be3154}, !- Source Object
  2,                                      !- Outlet Port
  {32229b42-5441-40e9-b4e0-75572df99ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1d8be5-66b8-4ebe-b271-dc32450d913a}, !- Handle
  {32229b42-5441-40e9-b4e0-75572df99ece}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {96640917-ac1a-4809-a44e-a19c63c6fb9f}, !- Handle
  Node 291,                               !- Name
  {80549ed4-f090-48ec-b67c-3878483ddf59}, !- Inlet Port
  {9b77efaa-823c-4a9f-a7b6-4b8f8352df46}; !- Outlet Port

OS:Connection,
  {80549ed4-f090-48ec-b67c-3878483ddf59}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  66,                                     !- Outlet Port
  {96640917-ac1a-4809-a44e-a19c63c6fb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b77efaa-823c-4a9f-a7b6-4b8f8352df46}, !- Handle
  {96640917-ac1a-4809-a44e-a19c63c6fb9f}, !- Source Object
  3,                                      !- Outlet Port
  {c1f12b67-0aa5-4ad2-927a-b2133b36afc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ecf4821c-c6b6-409f-a1bd-d0cd24e99979}, !- Handle
  {c1f12b67-0aa5-4ad2-927a-b2133b36afc3}, !- Source Object
  3,                                      !- Outlet Port
  {5e55533d-6dc7-4b3e-ab53-d1f683f7e77e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60863975-dfd9-46a5-9922-a45a76ba3bc2}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1a982b6f-b683-445f-aaa7-523da8117ef1}, !- Handle
  Coil Heating Gas 65,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {69952179-c0d7-41d2-90a5-e5e9cd753f18}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {64784444-4167-4693-bbe4-5a9fb4b26b59}, !- Air Outlet Node Name
  {8daed038-1af7-4a60-9f2b-1e3b2658764e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1a982b6f-b683-445f-aaa7-523da8117ef1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ae94d5d3-4106-4ef9-a658-3c2fe271c908}, !- Handle
  Node 292,                               !- Name
  {64784444-4167-4693-bbe4-5a9fb4b26b59}, !- Inlet Port
  {5670a45a-7ad8-400f-b3ef-9139b09c28aa}; !- Outlet Port

OS:Node,
  {b626a364-28f2-4497-887c-20ff3eed538f}, !- Handle
  Node 293,                               !- Name
  {e4883563-219c-4de1-83b3-3c4901a74624}, !- Inlet Port
  {f1b3fed6-37e3-4987-8530-12caf6f38d84}; !- Outlet Port

OS:Connection,
  {5670a45a-7ad8-400f-b3ef-9139b09c28aa}, !- Handle
  {ae94d5d3-4106-4ef9-a658-3c2fe271c908}, !- Source Object
  3,                                      !- Outlet Port
  {0412a60e-8e46-4e33-b667-bd66955eac4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4883563-219c-4de1-83b3-3c4901a74624}, !- Handle
  {1e195343-a752-457c-bf2f-e9e5b0cc3c08}, !- Source Object
  2,                                      !- Outlet Port
  {b626a364-28f2-4497-887c-20ff3eed538f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b3fed6-37e3-4987-8530-12caf6f38d84}, !- Handle
  {b626a364-28f2-4497-887c-20ff3eed538f}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {7b7a397a-526d-4ba5-84f8-cb0cf8f2be2c}, !- Handle
  Node 294,                               !- Name
  {7483baa2-110b-4f61-9154-9ff981b110cd}, !- Inlet Port
  {8daed038-1af7-4a60-9f2b-1e3b2658764e}; !- Outlet Port

OS:Connection,
  {7483baa2-110b-4f61-9154-9ff981b110cd}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  67,                                     !- Outlet Port
  {7b7a397a-526d-4ba5-84f8-cb0cf8f2be2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8daed038-1af7-4a60-9f2b-1e3b2658764e}, !- Handle
  {7b7a397a-526d-4ba5-84f8-cb0cf8f2be2c}, !- Source Object
  3,                                      !- Outlet Port
  {69952179-c0d7-41d2-90a5-e5e9cd753f18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64784444-4167-4693-bbe4-5a9fb4b26b59}, !- Handle
  {69952179-c0d7-41d2-90a5-e5e9cd753f18}, !- Source Object
  3,                                      !- Outlet Port
  {ae94d5d3-4106-4ef9-a658-3c2fe271c908}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8fe49c51-a081-42a6-b3a7-21037363fbf3}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {fe03f6d5-617e-406b-a2bd-da0e044a2381}, !- Handle
  Coil Heating Gas 66,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {915b8716-a13a-4ac5-a959-a9474cf5805f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {818b6c60-fe28-4b98-949a-4461039d89fc}, !- Air Outlet Node Name
  {d8e3bbda-a1ed-46fc-8ccb-3e52f35e3720}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fe03f6d5-617e-406b-a2bd-da0e044a2381}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e7573c14-7271-47a0-b661-b45b1ca48f62}, !- Handle
  Node 295,                               !- Name
  {818b6c60-fe28-4b98-949a-4461039d89fc}, !- Inlet Port
  {33f93db3-7598-4fc2-84be-7e94ee67237a}; !- Outlet Port

OS:Node,
  {244b9e52-81d6-44d1-9cd5-fe336975060d}, !- Handle
  Node 296,                               !- Name
  {6b835a0c-a0ea-44d5-814a-4a08571e565c}, !- Inlet Port
  {07f75e80-2e4f-41a4-b5e4-0b69b1ed23f0}; !- Outlet Port

OS:Connection,
  {33f93db3-7598-4fc2-84be-7e94ee67237a}, !- Handle
  {e7573c14-7271-47a0-b661-b45b1ca48f62}, !- Source Object
  3,                                      !- Outlet Port
  {9dc430c9-56a3-4d1e-8b11-ac81fb8ec489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b835a0c-a0ea-44d5-814a-4a08571e565c}, !- Handle
  {27dd1717-10b9-4ed4-8362-08814b44f4b9}, !- Source Object
  2,                                      !- Outlet Port
  {244b9e52-81d6-44d1-9cd5-fe336975060d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f75e80-2e4f-41a4-b5e4-0b69b1ed23f0}, !- Handle
  {244b9e52-81d6-44d1-9cd5-fe336975060d}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {a6c6a317-34e8-41ea-9be0-7601a51cfddc}, !- Handle
  Node 297,                               !- Name
  {b7a52559-52ff-40f9-aba2-5a50933940bf}, !- Inlet Port
  {d8e3bbda-a1ed-46fc-8ccb-3e52f35e3720}; !- Outlet Port

OS:Connection,
  {b7a52559-52ff-40f9-aba2-5a50933940bf}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  68,                                     !- Outlet Port
  {a6c6a317-34e8-41ea-9be0-7601a51cfddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e3bbda-a1ed-46fc-8ccb-3e52f35e3720}, !- Handle
  {a6c6a317-34e8-41ea-9be0-7601a51cfddc}, !- Source Object
  3,                                      !- Outlet Port
  {915b8716-a13a-4ac5-a959-a9474cf5805f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {818b6c60-fe28-4b98-949a-4461039d89fc}, !- Handle
  {915b8716-a13a-4ac5-a959-a9474cf5805f}, !- Source Object
  3,                                      !- Outlet Port
  {e7573c14-7271-47a0-b661-b45b1ca48f62}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {079a9031-c5ae-498f-b82f-f79e4cb37b4c}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4c58b9c0-8a1c-452f-9a1e-79da6ffc9d52}, !- Handle
  Coil Heating Gas 67,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {39f2f8e3-04a2-4dca-94c1-3844eaaf51e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b72f64e0-4c8e-4398-bcce-a7a107c3cb40}, !- Air Outlet Node Name
  {67aae267-4828-4467-a869-dda4f9130fe4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4c58b9c0-8a1c-452f-9a1e-79da6ffc9d52}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a391a9c9-205e-4b20-96de-ba5caf28569b}, !- Handle
  Node 298,                               !- Name
  {b72f64e0-4c8e-4398-bcce-a7a107c3cb40}, !- Inlet Port
  {19ac6eee-b092-4f11-9646-d8acc09fef45}; !- Outlet Port

OS:Node,
  {e12f5dc4-7b50-4852-9309-8737e2149ffb}, !- Handle
  Node 299,                               !- Name
  {e7099a06-e3fc-4032-93c6-2b2d02fc1bf9}, !- Inlet Port
  {f222aee7-5e84-4a04-9731-d046ea7b0306}; !- Outlet Port

OS:Connection,
  {19ac6eee-b092-4f11-9646-d8acc09fef45}, !- Handle
  {a391a9c9-205e-4b20-96de-ba5caf28569b}, !- Source Object
  3,                                      !- Outlet Port
  {2dd820ac-5950-46ad-bf26-53ffb5bb155a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7099a06-e3fc-4032-93c6-2b2d02fc1bf9}, !- Handle
  {43eeb538-5d0a-41a6-9e13-7330138691fe}, !- Source Object
  2,                                      !- Outlet Port
  {e12f5dc4-7b50-4852-9309-8737e2149ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f222aee7-5e84-4a04-9731-d046ea7b0306}, !- Handle
  {e12f5dc4-7b50-4852-9309-8737e2149ffb}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {9e5541e8-f455-4677-8d98-7af8695d6ad3}, !- Handle
  Node 300,                               !- Name
  {7f47b0d1-fba2-4e1f-91f6-4ac56fdd39cd}, !- Inlet Port
  {67aae267-4828-4467-a869-dda4f9130fe4}; !- Outlet Port

OS:Connection,
  {7f47b0d1-fba2-4e1f-91f6-4ac56fdd39cd}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  69,                                     !- Outlet Port
  {9e5541e8-f455-4677-8d98-7af8695d6ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67aae267-4828-4467-a869-dda4f9130fe4}, !- Handle
  {9e5541e8-f455-4677-8d98-7af8695d6ad3}, !- Source Object
  3,                                      !- Outlet Port
  {39f2f8e3-04a2-4dca-94c1-3844eaaf51e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b72f64e0-4c8e-4398-bcce-a7a107c3cb40}, !- Handle
  {39f2f8e3-04a2-4dca-94c1-3844eaaf51e9}, !- Source Object
  3,                                      !- Outlet Port
  {a391a9c9-205e-4b20-96de-ba5caf28569b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {102c08c7-8d77-41d5-8018-5e73248aea14}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ea01f7f8-ab00-42e9-a4ec-8bd8babbc73f}, !- Handle
  Coil Heating Gas 68,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2b671625-6203-4b96-b473-65c62d00a273}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {6fee15c0-20f7-45a6-9f04-7b685b2a96a3}, !- Air Outlet Node Name
  {be70c181-4e1f-4bfc-a594-575032a77b7d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ea01f7f8-ab00-42e9-a4ec-8bd8babbc73f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {408c3eb9-3fb7-439c-90c7-d5bf300baf1a}, !- Handle
  Node 301,                               !- Name
  {6fee15c0-20f7-45a6-9f04-7b685b2a96a3}, !- Inlet Port
  {1eed97c6-55ab-4cd8-83a1-387160a9748b}; !- Outlet Port

OS:Node,
  {16a6fc36-b7ac-4f98-bdcb-1bd4150067a8}, !- Handle
  Node 302,                               !- Name
  {680885ab-cb55-417b-9040-91f7ffe9b1b4}, !- Inlet Port
  {83f0c722-903f-4b6c-8dfa-4c963ee68ade}; !- Outlet Port

OS:Connection,
  {1eed97c6-55ab-4cd8-83a1-387160a9748b}, !- Handle
  {408c3eb9-3fb7-439c-90c7-d5bf300baf1a}, !- Source Object
  3,                                      !- Outlet Port
  {d27ca4b6-f199-419a-a3e2-483394349717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680885ab-cb55-417b-9040-91f7ffe9b1b4}, !- Handle
  {c4c59270-81d1-4135-ac3d-e5c3ffaa265c}, !- Source Object
  2,                                      !- Outlet Port
  {16a6fc36-b7ac-4f98-bdcb-1bd4150067a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f0c722-903f-4b6c-8dfa-4c963ee68ade}, !- Handle
  {16a6fc36-b7ac-4f98-bdcb-1bd4150067a8}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {c341185d-d400-496c-b961-6754c8b2bf33}, !- Handle
  Node 303,                               !- Name
  {6a397baf-987f-4265-b48e-7478c9cb8233}, !- Inlet Port
  {be70c181-4e1f-4bfc-a594-575032a77b7d}; !- Outlet Port

OS:Connection,
  {6a397baf-987f-4265-b48e-7478c9cb8233}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  70,                                     !- Outlet Port
  {c341185d-d400-496c-b961-6754c8b2bf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be70c181-4e1f-4bfc-a594-575032a77b7d}, !- Handle
  {c341185d-d400-496c-b961-6754c8b2bf33}, !- Source Object
  3,                                      !- Outlet Port
  {2b671625-6203-4b96-b473-65c62d00a273}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6fee15c0-20f7-45a6-9f04-7b685b2a96a3}, !- Handle
  {2b671625-6203-4b96-b473-65c62d00a273}, !- Source Object
  3,                                      !- Outlet Port
  {408c3eb9-3fb7-439c-90c7-d5bf300baf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eb3b3e3a-00ff-43bb-89b4-f4c4b3d30ac6}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6994d7f5-fd57-4c82-b2e3-0aadebf42f0e}, !- Handle
  Coil Heating Gas 69,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {72e364cc-23b9-48c4-86bc-65eb252ceedb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {f3b8793c-e40d-4a18-bb5a-af5b1b10c36a}, !- Air Outlet Node Name
  {e2f0966e-071a-4ed0-94fe-257f5c3a9e91}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6994d7f5-fd57-4c82-b2e3-0aadebf42f0e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e58dafea-b9f2-44ce-8097-9f7fb57ea036}, !- Handle
  Node 304,                               !- Name
  {f3b8793c-e40d-4a18-bb5a-af5b1b10c36a}, !- Inlet Port
  {80558bc4-ad37-4a5e-9b81-1ebce0df23b6}; !- Outlet Port

OS:Node,
  {2fa5bd4c-71a2-4075-89d2-77eb79374b1c}, !- Handle
  Node 305,                               !- Name
  {730596bd-95c0-47f3-a72f-61ca5727d3f6}, !- Inlet Port
  {20665943-d94e-4316-9154-7796d757baeb}; !- Outlet Port

OS:Connection,
  {80558bc4-ad37-4a5e-9b81-1ebce0df23b6}, !- Handle
  {e58dafea-b9f2-44ce-8097-9f7fb57ea036}, !- Source Object
  3,                                      !- Outlet Port
  {9f89b42a-b18d-4abd-941f-d621b0265e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730596bd-95c0-47f3-a72f-61ca5727d3f6}, !- Handle
  {a3d10373-0ad5-4a70-b1cf-3e952df2b1bc}, !- Source Object
  2,                                      !- Outlet Port
  {2fa5bd4c-71a2-4075-89d2-77eb79374b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20665943-d94e-4316-9154-7796d757baeb}, !- Handle
  {2fa5bd4c-71a2-4075-89d2-77eb79374b1c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {49c86ae1-2428-4ca8-ab72-ed063abdaf7c}, !- Handle
  Node 306,                               !- Name
  {b9f93357-9750-496f-b3b8-ad48ef1cc36a}, !- Inlet Port
  {e2f0966e-071a-4ed0-94fe-257f5c3a9e91}; !- Outlet Port

OS:Connection,
  {b9f93357-9750-496f-b3b8-ad48ef1cc36a}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  71,                                     !- Outlet Port
  {49c86ae1-2428-4ca8-ab72-ed063abdaf7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f0966e-071a-4ed0-94fe-257f5c3a9e91}, !- Handle
  {49c86ae1-2428-4ca8-ab72-ed063abdaf7c}, !- Source Object
  3,                                      !- Outlet Port
  {72e364cc-23b9-48c4-86bc-65eb252ceedb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3b8793c-e40d-4a18-bb5a-af5b1b10c36a}, !- Handle
  {72e364cc-23b9-48c4-86bc-65eb252ceedb}, !- Source Object
  3,                                      !- Outlet Port
  {e58dafea-b9f2-44ce-8097-9f7fb57ea036}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6b6baab1-c7dc-4234-be22-10e2771c27bb}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {52edb725-e720-46f0-9318-555b1e56995e}, !- Handle
  Coil Heating Gas 70,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {541e2081-8ada-47d1-ae49-62fe571173ed}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {717c7dde-113d-4936-8fe3-e2e1bb47ddd4}, !- Air Outlet Node Name
  {7bb9ef0c-d462-4042-a97c-a04ee7c4812d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {52edb725-e720-46f0-9318-555b1e56995e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {88d3fdb7-ed57-4da3-9526-afc89500d2f6}, !- Handle
  Node 307,                               !- Name
  {717c7dde-113d-4936-8fe3-e2e1bb47ddd4}, !- Inlet Port
  {173d4513-97ee-484d-89c8-f17c8c5be1af}; !- Outlet Port

OS:Node,
  {00cde86d-0b91-424c-acdb-09cccf747335}, !- Handle
  Node 308,                               !- Name
  {b7b676ab-a0fe-49cd-a896-35c60c8ea5de}, !- Inlet Port
  {02c31413-48c7-4861-922a-e6e4adbc435e}; !- Outlet Port

OS:Connection,
  {173d4513-97ee-484d-89c8-f17c8c5be1af}, !- Handle
  {88d3fdb7-ed57-4da3-9526-afc89500d2f6}, !- Source Object
  3,                                      !- Outlet Port
  {0a3e37dd-25b5-46a7-b1f1-73597517c41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b676ab-a0fe-49cd-a896-35c60c8ea5de}, !- Handle
  {3c67d447-8dea-43f7-8061-be87ce3dfff5}, !- Source Object
  2,                                      !- Outlet Port
  {00cde86d-0b91-424c-acdb-09cccf747335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c31413-48c7-4861-922a-e6e4adbc435e}, !- Handle
  {00cde86d-0b91-424c-acdb-09cccf747335}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {04ef8ad3-175d-4b7f-8a18-df81f6f446c2}, !- Handle
  Node 309,                               !- Name
  {c0e0e299-3811-42c8-b78c-657a2f217506}, !- Inlet Port
  {7bb9ef0c-d462-4042-a97c-a04ee7c4812d}; !- Outlet Port

OS:Connection,
  {c0e0e299-3811-42c8-b78c-657a2f217506}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  72,                                     !- Outlet Port
  {04ef8ad3-175d-4b7f-8a18-df81f6f446c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb9ef0c-d462-4042-a97c-a04ee7c4812d}, !- Handle
  {04ef8ad3-175d-4b7f-8a18-df81f6f446c2}, !- Source Object
  3,                                      !- Outlet Port
  {541e2081-8ada-47d1-ae49-62fe571173ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {717c7dde-113d-4936-8fe3-e2e1bb47ddd4}, !- Handle
  {541e2081-8ada-47d1-ae49-62fe571173ed}, !- Source Object
  3,                                      !- Outlet Port
  {88d3fdb7-ed57-4da3-9526-afc89500d2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a2d4a80-3bac-44fd-9d04-a11a3ad2cdca}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d8f48f20-b0dc-4b89-bdd5-112c5ca36e5f}, !- Handle
  Coil Heating Gas 71,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f5315be6-8068-4545-8a91-c67a6af58a6f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ec1f192a-2c80-4acb-90cc-1f956ab76a1a}, !- Air Outlet Node Name
  {425aceac-7951-49c3-b6d8-7a269f2d724a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d8f48f20-b0dc-4b89-bdd5-112c5ca36e5f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {512b0fff-901a-45dd-bd17-ed0c0048c96b}, !- Handle
  Node 310,                               !- Name
  {ec1f192a-2c80-4acb-90cc-1f956ab76a1a}, !- Inlet Port
  {6d8203d0-8d39-4111-89d6-29640c4b62e6}; !- Outlet Port

OS:Node,
  {ae7d0cfd-2547-42cc-8e49-38635a04b634}, !- Handle
  Node 311,                               !- Name
  {84aa83c1-3ff9-47e9-a9ce-e31b3d34cb2b}, !- Inlet Port
  {92df1ccb-c7c8-443a-9b17-6083955afc42}; !- Outlet Port

OS:Connection,
  {6d8203d0-8d39-4111-89d6-29640c4b62e6}, !- Handle
  {512b0fff-901a-45dd-bd17-ed0c0048c96b}, !- Source Object
  3,                                      !- Outlet Port
  {6bce574c-6497-47b5-ad45-bcc780d58154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84aa83c1-3ff9-47e9-a9ce-e31b3d34cb2b}, !- Handle
  {e5e45861-84ed-461c-bc83-e65bad7a98d7}, !- Source Object
  2,                                      !- Outlet Port
  {ae7d0cfd-2547-42cc-8e49-38635a04b634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92df1ccb-c7c8-443a-9b17-6083955afc42}, !- Handle
  {ae7d0cfd-2547-42cc-8e49-38635a04b634}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {6ff3c3cb-c819-41d0-bba0-08e2645ef72a}, !- Handle
  Node 312,                               !- Name
  {9217eb36-698a-40f8-8625-ebbb0e5d0f28}, !- Inlet Port
  {425aceac-7951-49c3-b6d8-7a269f2d724a}; !- Outlet Port

OS:Connection,
  {9217eb36-698a-40f8-8625-ebbb0e5d0f28}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  73,                                     !- Outlet Port
  {6ff3c3cb-c819-41d0-bba0-08e2645ef72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425aceac-7951-49c3-b6d8-7a269f2d724a}, !- Handle
  {6ff3c3cb-c819-41d0-bba0-08e2645ef72a}, !- Source Object
  3,                                      !- Outlet Port
  {f5315be6-8068-4545-8a91-c67a6af58a6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec1f192a-2c80-4acb-90cc-1f956ab76a1a}, !- Handle
  {f5315be6-8068-4545-8a91-c67a6af58a6f}, !- Source Object
  3,                                      !- Outlet Port
  {512b0fff-901a-45dd-bd17-ed0c0048c96b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b70f14af-a41e-4919-a50e-642cda14673e}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {da3cc1dc-1ce5-47f4-8004-474f633665a9}, !- Handle
  Coil Heating Gas 72,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {266275b8-783a-416b-a8bc-92eff4e105bd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ae250ab1-8bc0-404b-9bc7-8f3b26e0c20b}, !- Air Outlet Node Name
  {b553f8cd-3083-4ee3-932b-105cbadd4c46}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {da3cc1dc-1ce5-47f4-8004-474f633665a9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a7b96fd3-94b4-4dcc-8d23-eb90524c367e}, !- Handle
  Node 313,                               !- Name
  {ae250ab1-8bc0-404b-9bc7-8f3b26e0c20b}, !- Inlet Port
  {d55ca5b1-9185-4043-93ef-447f21fd03ff}; !- Outlet Port

OS:Node,
  {33776e15-2b4d-4522-900d-e4b7a112450d}, !- Handle
  Node 314,                               !- Name
  {3c2b1023-0812-444a-8dac-4a973afceeb3}, !- Inlet Port
  {ff134af4-ceb3-4c17-ba33-bb8e5a441d8f}; !- Outlet Port

OS:Connection,
  {d55ca5b1-9185-4043-93ef-447f21fd03ff}, !- Handle
  {a7b96fd3-94b4-4dcc-8d23-eb90524c367e}, !- Source Object
  3,                                      !- Outlet Port
  {573c10fb-0801-4d9c-a324-86d27b460d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2b1023-0812-444a-8dac-4a973afceeb3}, !- Handle
  {6ffcf1c4-ac67-4e8a-8136-11df771cf59e}, !- Source Object
  2,                                      !- Outlet Port
  {33776e15-2b4d-4522-900d-e4b7a112450d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff134af4-ceb3-4c17-ba33-bb8e5a441d8f}, !- Handle
  {33776e15-2b4d-4522-900d-e4b7a112450d}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {a0080493-ccd1-4ca1-bf6f-4ffa5da0e18c}, !- Handle
  Node 315,                               !- Name
  {2abc7859-6919-4089-ac57-29a987c851ab}, !- Inlet Port
  {b553f8cd-3083-4ee3-932b-105cbadd4c46}; !- Outlet Port

OS:Connection,
  {2abc7859-6919-4089-ac57-29a987c851ab}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  74,                                     !- Outlet Port
  {a0080493-ccd1-4ca1-bf6f-4ffa5da0e18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b553f8cd-3083-4ee3-932b-105cbadd4c46}, !- Handle
  {a0080493-ccd1-4ca1-bf6f-4ffa5da0e18c}, !- Source Object
  3,                                      !- Outlet Port
  {266275b8-783a-416b-a8bc-92eff4e105bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae250ab1-8bc0-404b-9bc7-8f3b26e0c20b}, !- Handle
  {266275b8-783a-416b-a8bc-92eff4e105bd}, !- Source Object
  3,                                      !- Outlet Port
  {a7b96fd3-94b4-4dcc-8d23-eb90524c367e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9803a7fe-5af6-411b-9450-cf8f6fd49bbc}, !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0e34c164-3a72-4922-9583-a012957cc301}, !- Handle
  Coil Heating Gas 73,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {55a74eda-5542-49df-8a64-bbf80d8aec45}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {7ed6bb33-dcc1-4d7d-aa22-283ef4bdc956}, !- Air Outlet Node Name
  {d99083b0-23c4-4073-b65e-9d784239f5e6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0e34c164-3a72-4922-9583-a012957cc301}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {af5fd774-9355-4fbf-af29-5cd74b9a1a0e}, !- Handle
  Node 316,                               !- Name
  {7ed6bb33-dcc1-4d7d-aa22-283ef4bdc956}, !- Inlet Port
  {ae9f2d11-c448-4df2-99d0-ca254298ef10}; !- Outlet Port

OS:Node,
  {ee05374f-449b-4284-a744-2587a9564bbf}, !- Handle
  Node 317,                               !- Name
  {1ff1cdff-d62e-41b0-84e6-4ce992eb372b}, !- Inlet Port
  {7d1fae5b-c615-4478-9905-164b4132307d}; !- Outlet Port

OS:Connection,
  {ae9f2d11-c448-4df2-99d0-ca254298ef10}, !- Handle
  {af5fd774-9355-4fbf-af29-5cd74b9a1a0e}, !- Source Object
  3,                                      !- Outlet Port
  {5a1b82bd-e075-423b-b82f-f71ae38a2437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff1cdff-d62e-41b0-84e6-4ce992eb372b}, !- Handle
  {17a7bb8b-7548-4f6b-bb79-ba2064b8ad66}, !- Source Object
  2,                                      !- Outlet Port
  {ee05374f-449b-4284-a744-2587a9564bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1fae5b-c615-4478-9905-164b4132307d}, !- Handle
  {ee05374f-449b-4284-a744-2587a9564bbf}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {77c97d47-bfb6-4ed0-a15f-679b7797df53}, !- Handle
  Node 318,                               !- Name
  {5f304d3b-84c7-48ee-b120-a63e7c1b5c69}, !- Inlet Port
  {d99083b0-23c4-4073-b65e-9d784239f5e6}; !- Outlet Port

OS:Connection,
  {5f304d3b-84c7-48ee-b120-a63e7c1b5c69}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  75,                                     !- Outlet Port
  {77c97d47-bfb6-4ed0-a15f-679b7797df53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99083b0-23c4-4073-b65e-9d784239f5e6}, !- Handle
  {77c97d47-bfb6-4ed0-a15f-679b7797df53}, !- Source Object
  3,                                      !- Outlet Port
  {55a74eda-5542-49df-8a64-bbf80d8aec45}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7ed6bb33-dcc1-4d7d-aa22-283ef4bdc956}, !- Handle
  {55a74eda-5542-49df-8a64-bbf80d8aec45}, !- Source Object
  3,                                      !- Outlet Port
  {af5fd774-9355-4fbf-af29-5cd74b9a1a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8dceb0d6-cbc0-4f88-957d-47922d80a308}, !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e96101aa-83af-4842-9765-af53c578eaf8}, !- Handle
  Coil Heating Gas 74,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {432b5727-dcc9-459e-ab2d-9d873412ce0d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {09431fa0-b5cf-4a5a-9166-62938ae0dd58}, !- Air Outlet Node Name
  {8ab8f55a-fc80-464e-bdb6-58c67bb84e1f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e96101aa-83af-4842-9765-af53c578eaf8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8e47425e-b0dc-446c-9a05-4d9f4ac23192}, !- Handle
  Node 319,                               !- Name
  {09431fa0-b5cf-4a5a-9166-62938ae0dd58}, !- Inlet Port
  {21ca8bd9-8b47-47bf-9b8c-364c7ea7f87b}; !- Outlet Port

OS:Node,
  {4ffba938-97a9-43ab-a471-f5eac5b25083}, !- Handle
  Node 320,                               !- Name
  {035bf7d8-8901-495f-ab94-dbb3526fa74e}, !- Inlet Port
  {c07967d5-18b3-4722-b62c-b59ded39e25d}; !- Outlet Port

OS:Connection,
  {21ca8bd9-8b47-47bf-9b8c-364c7ea7f87b}, !- Handle
  {8e47425e-b0dc-446c-9a05-4d9f4ac23192}, !- Source Object
  3,                                      !- Outlet Port
  {3f68994a-fc69-4e02-8557-ef7c9a0971d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035bf7d8-8901-495f-ab94-dbb3526fa74e}, !- Handle
  {acb65f8b-6994-48a5-a2a6-38cac1f831ed}, !- Source Object
  2,                                      !- Outlet Port
  {4ffba938-97a9-43ab-a471-f5eac5b25083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07967d5-18b3-4722-b62c-b59ded39e25d}, !- Handle
  {4ffba938-97a9-43ab-a471-f5eac5b25083}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {5a238fad-64e8-4a08-82d1-680a221eefca}, !- Handle
  Node 321,                               !- Name
  {a6004e63-321b-4ead-8cdf-fa90a14af66d}, !- Inlet Port
  {8ab8f55a-fc80-464e-bdb6-58c67bb84e1f}; !- Outlet Port

OS:Connection,
  {a6004e63-321b-4ead-8cdf-fa90a14af66d}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  76,                                     !- Outlet Port
  {5a238fad-64e8-4a08-82d1-680a221eefca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab8f55a-fc80-464e-bdb6-58c67bb84e1f}, !- Handle
  {5a238fad-64e8-4a08-82d1-680a221eefca}, !- Source Object
  3,                                      !- Outlet Port
  {432b5727-dcc9-459e-ab2d-9d873412ce0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09431fa0-b5cf-4a5a-9166-62938ae0dd58}, !- Handle
  {432b5727-dcc9-459e-ab2d-9d873412ce0d}, !- Source Object
  3,                                      !- Outlet Port
  {8e47425e-b0dc-446c-9a05-4d9f4ac23192}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4b324c08-622f-4759-83a8-5fbabf960b1d}, !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {fccec624-f072-47c9-966f-8ab7c0248fdc}, !- Handle
  Coil Heating Gas 75,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {dd8aa89a-ac0b-4d06-9e97-b9745d196111}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 75, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {3ee4fdf4-82a7-4f9e-b5eb-4410dfc90386}, !- Air Outlet Node Name
  {001e1002-4349-4649-abd2-f2f36f7b3e48}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fccec624-f072-47c9-966f-8ab7c0248fdc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {33987b3b-00d6-4b14-a37e-2ff13d6a11eb}, !- Handle
  Node 322,                               !- Name
  {3ee4fdf4-82a7-4f9e-b5eb-4410dfc90386}, !- Inlet Port
  {645b5573-4a6b-4fa2-87ad-adf8edfac1aa}; !- Outlet Port

OS:Node,
  {42b692db-38ac-4526-939a-2332356f4e3f}, !- Handle
  Node 323,                               !- Name
  {1b85a087-71a8-47a1-a294-64a9f5a23499}, !- Inlet Port
  {53eb9b26-bb51-427b-ad40-913dba48ac03}; !- Outlet Port

OS:Connection,
  {645b5573-4a6b-4fa2-87ad-adf8edfac1aa}, !- Handle
  {33987b3b-00d6-4b14-a37e-2ff13d6a11eb}, !- Source Object
  3,                                      !- Outlet Port
  {ac2f4996-9857-42e9-9f9d-6cfc118e436a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b85a087-71a8-47a1-a294-64a9f5a23499}, !- Handle
  {1780d365-2ea8-4420-b32d-9a8269f2a5e4}, !- Source Object
  2,                                      !- Outlet Port
  {42b692db-38ac-4526-939a-2332356f4e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53eb9b26-bb51-427b-ad40-913dba48ac03}, !- Handle
  {42b692db-38ac-4526-939a-2332356f4e3f}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {f39abcee-57f5-4706-8b09-b0327f89ec7e}, !- Handle
  Node 324,                               !- Name
  {3aba4267-5b9e-4132-8e00-d5f7f553e382}, !- Inlet Port
  {001e1002-4349-4649-abd2-f2f36f7b3e48}; !- Outlet Port

OS:Connection,
  {3aba4267-5b9e-4132-8e00-d5f7f553e382}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  77,                                     !- Outlet Port
  {f39abcee-57f5-4706-8b09-b0327f89ec7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001e1002-4349-4649-abd2-f2f36f7b3e48}, !- Handle
  {f39abcee-57f5-4706-8b09-b0327f89ec7e}, !- Source Object
  3,                                      !- Outlet Port
  {dd8aa89a-ac0b-4d06-9e97-b9745d196111}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3ee4fdf4-82a7-4f9e-b5eb-4410dfc90386}, !- Handle
  {dd8aa89a-ac0b-4d06-9e97-b9745d196111}, !- Source Object
  3,                                      !- Outlet Port
  {33987b3b-00d6-4b14-a37e-2ff13d6a11eb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34001270-68ad-45ca-8b75-a41328660873}, !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a13b55a8-d349-4887-be6e-4f06862b3363}, !- Handle
  Coil Heating Gas 76,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a24e3206-3c16-4303-8a93-f8468eadb300}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 76, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {75d2b726-dc87-45a6-becd-fb589e66efa3}, !- Air Outlet Node Name
  {51a42a6a-b1a3-4230-84c8-b923c867ab41}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a13b55a8-d349-4887-be6e-4f06862b3363}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {30391696-d9aa-479b-a61b-ed649ce14bfe}, !- Handle
  Node 325,                               !- Name
  {75d2b726-dc87-45a6-becd-fb589e66efa3}, !- Inlet Port
  {2e14824a-94f9-4c05-84a2-739ea85f5d7a}; !- Outlet Port

OS:Node,
  {b4d173f7-b33d-42b1-a99c-7ba7e3599b7d}, !- Handle
  Node 326,                               !- Name
  {739d6d9f-9c39-439a-be73-44d922ddf738}, !- Inlet Port
  {838c8215-5a9d-4436-99c7-bd8b278f5f4d}; !- Outlet Port

OS:Connection,
  {2e14824a-94f9-4c05-84a2-739ea85f5d7a}, !- Handle
  {30391696-d9aa-479b-a61b-ed649ce14bfe}, !- Source Object
  3,                                      !- Outlet Port
  {8d90481b-a732-4eae-a170-bb90d297d9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739d6d9f-9c39-439a-be73-44d922ddf738}, !- Handle
  {bed58e90-63e9-4efa-a00c-3dea56c15ee0}, !- Source Object
  2,                                      !- Outlet Port
  {b4d173f7-b33d-42b1-a99c-7ba7e3599b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838c8215-5a9d-4436-99c7-bd8b278f5f4d}, !- Handle
  {b4d173f7-b33d-42b1-a99c-7ba7e3599b7d}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {94b21b45-97ba-4076-95d3-077400f69d54}, !- Handle
  Node 327,                               !- Name
  {c5f2762c-7239-4ea3-8eff-8d1069522483}, !- Inlet Port
  {51a42a6a-b1a3-4230-84c8-b923c867ab41}; !- Outlet Port

OS:Connection,
  {c5f2762c-7239-4ea3-8eff-8d1069522483}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  78,                                     !- Outlet Port
  {94b21b45-97ba-4076-95d3-077400f69d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a42a6a-b1a3-4230-84c8-b923c867ab41}, !- Handle
  {94b21b45-97ba-4076-95d3-077400f69d54}, !- Source Object
  3,                                      !- Outlet Port
  {a24e3206-3c16-4303-8a93-f8468eadb300}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {75d2b726-dc87-45a6-becd-fb589e66efa3}, !- Handle
  {a24e3206-3c16-4303-8a93-f8468eadb300}, !- Source Object
  3,                                      !- Outlet Port
  {30391696-d9aa-479b-a61b-ed649ce14bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {545d2e8b-c792-458f-b34d-179fa97fe2d1}, !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {725c3fb6-a553-46fe-ab95-485b0ca7bfd4}, !- Handle
  Coil Heating Gas 77,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7836f591-e8b9-4140-bd32-d5a3fbd75626}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 77, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {d57611fe-508f-43a7-8d78-52759abab239}, !- Air Outlet Node Name
  {b8297c00-3a04-4882-a915-737d8890f466}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {725c3fb6-a553-46fe-ab95-485b0ca7bfd4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e7e44d5c-31eb-441e-ab59-a53f86784b0b}, !- Handle
  Node 328,                               !- Name
  {d57611fe-508f-43a7-8d78-52759abab239}, !- Inlet Port
  {58355eb2-4917-486d-881c-eab14e01e259}; !- Outlet Port

OS:Node,
  {76e30db0-73ae-4c32-930a-e6158393f7e2}, !- Handle
  Node 329,                               !- Name
  {d0553fe6-d971-4385-8d75-4a8007b80d5c}, !- Inlet Port
  {54b5cdda-145b-4599-be87-cd691979b24c}; !- Outlet Port

OS:Connection,
  {58355eb2-4917-486d-881c-eab14e01e259}, !- Handle
  {e7e44d5c-31eb-441e-ab59-a53f86784b0b}, !- Source Object
  3,                                      !- Outlet Port
  {2845e7c9-f44e-4748-9028-5260b23ab16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0553fe6-d971-4385-8d75-4a8007b80d5c}, !- Handle
  {67d86eea-7569-4309-928f-ab924799b682}, !- Source Object
  2,                                      !- Outlet Port
  {76e30db0-73ae-4c32-930a-e6158393f7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b5cdda-145b-4599-be87-cd691979b24c}, !- Handle
  {76e30db0-73ae-4c32-930a-e6158393f7e2}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {9e79a6f4-a33d-4b74-8c70-49266966c315}, !- Handle
  Node 330,                               !- Name
  {60b4f9ab-3651-4212-820f-b3101baef280}, !- Inlet Port
  {b8297c00-3a04-4882-a915-737d8890f466}; !- Outlet Port

OS:Connection,
  {60b4f9ab-3651-4212-820f-b3101baef280}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  79,                                     !- Outlet Port
  {9e79a6f4-a33d-4b74-8c70-49266966c315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8297c00-3a04-4882-a915-737d8890f466}, !- Handle
  {9e79a6f4-a33d-4b74-8c70-49266966c315}, !- Source Object
  3,                                      !- Outlet Port
  {7836f591-e8b9-4140-bd32-d5a3fbd75626}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d57611fe-508f-43a7-8d78-52759abab239}, !- Handle
  {7836f591-e8b9-4140-bd32-d5a3fbd75626}, !- Source Object
  3,                                      !- Outlet Port
  {e7e44d5c-31eb-441e-ab59-a53f86784b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf59d546-60ea-45b7-8cfd-f893589d061d}, !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {efa604fd-beb9-4c5d-ac41-90e8c83e1549}, !- Handle
  Coil Heating Gas 78,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {abbdc035-c7a8-43bc-a93c-ea76ed41f4d6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 78, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {630e9f11-207a-46d6-aff8-469b822a7c87}, !- Air Outlet Node Name
  {25b52d38-1488-4e86-8053-3d5bb0d18bea}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {efa604fd-beb9-4c5d-ac41-90e8c83e1549}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {eaab96ae-7bbb-4b63-be12-8e396ab91aa9}, !- Handle
  Node 331,                               !- Name
  {630e9f11-207a-46d6-aff8-469b822a7c87}, !- Inlet Port
  {51349396-e261-497c-9d4a-4e2815e1091f}; !- Outlet Port

OS:Node,
  {081a0896-55ec-4636-98b1-0e4c90e6f79c}, !- Handle
  Node 332,                               !- Name
  {d817e6a4-c3a3-4bfa-9283-6192e609c32c}, !- Inlet Port
  {1c058207-89d6-4d21-99e9-260aac764ace}; !- Outlet Port

OS:Connection,
  {51349396-e261-497c-9d4a-4e2815e1091f}, !- Handle
  {eaab96ae-7bbb-4b63-be12-8e396ab91aa9}, !- Source Object
  3,                                      !- Outlet Port
  {047b0f40-c2d6-4b42-a503-c0cc78d24ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d817e6a4-c3a3-4bfa-9283-6192e609c32c}, !- Handle
  {06bd3c5a-1cf8-49e7-86d8-4afdfb715140}, !- Source Object
  2,                                      !- Outlet Port
  {081a0896-55ec-4636-98b1-0e4c90e6f79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c058207-89d6-4d21-99e9-260aac764ace}, !- Handle
  {081a0896-55ec-4636-98b1-0e4c90e6f79c}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {ce26bc28-6cc3-451c-b05c-446f13adec6f}, !- Handle
  Node 333,                               !- Name
  {bf0dfa6a-c276-4ba4-9db9-794ca3f0dedc}, !- Inlet Port
  {25b52d38-1488-4e86-8053-3d5bb0d18bea}; !- Outlet Port

OS:Connection,
  {bf0dfa6a-c276-4ba4-9db9-794ca3f0dedc}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  80,                                     !- Outlet Port
  {ce26bc28-6cc3-451c-b05c-446f13adec6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b52d38-1488-4e86-8053-3d5bb0d18bea}, !- Handle
  {ce26bc28-6cc3-451c-b05c-446f13adec6f}, !- Source Object
  3,                                      !- Outlet Port
  {abbdc035-c7a8-43bc-a93c-ea76ed41f4d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {630e9f11-207a-46d6-aff8-469b822a7c87}, !- Handle
  {abbdc035-c7a8-43bc-a93c-ea76ed41f4d6}, !- Source Object
  3,                                      !- Outlet Port
  {eaab96ae-7bbb-4b63-be12-8e396ab91aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {87794028-0f67-497c-90ef-5a1d55faf87a}, !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c2fb92a2-6b0e-47ee-b109-18dd6e9be1c1}, !- Handle
  Coil Heating Gas 79,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ae2513a9-890d-422f-acb0-ff0d5da012f6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 79, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {ac6a0ede-21c2-4eb1-a1da-746964deb836}, !- Air Outlet Node Name
  {fc1dc39b-118d-491e-bfec-3e35b7bc8c4b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c2fb92a2-6b0e-47ee-b109-18dd6e9be1c1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3532a81c-866e-4aca-b0fc-522ff47ac16c}, !- Handle
  Node 334,                               !- Name
  {ac6a0ede-21c2-4eb1-a1da-746964deb836}, !- Inlet Port
  {1ea280e0-ccb6-40ec-8f27-037263455777}; !- Outlet Port

OS:Node,
  {53b218a4-766d-4978-8895-e08ea05c5f8f}, !- Handle
  Node 335,                               !- Name
  {a11ec3ce-d33a-46fb-828a-3e2304e019f9}, !- Inlet Port
  {66be102e-a41d-4a23-b08a-2b85183697d5}; !- Outlet Port

OS:Connection,
  {1ea280e0-ccb6-40ec-8f27-037263455777}, !- Handle
  {3532a81c-866e-4aca-b0fc-522ff47ac16c}, !- Source Object
  3,                                      !- Outlet Port
  {c5b41eca-8575-489c-a2f9-0a3cafd3ff2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11ec3ce-d33a-46fb-828a-3e2304e019f9}, !- Handle
  {cb58bf49-0e11-4651-b60b-2b59e1758e93}, !- Source Object
  2,                                      !- Outlet Port
  {53b218a4-766d-4978-8895-e08ea05c5f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66be102e-a41d-4a23-b08a-2b85183697d5}, !- Handle
  {53b218a4-766d-4978-8895-e08ea05c5f8f}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {200ea998-b530-45e3-8f85-e046fde6bf3a}, !- Handle
  Node 336,                               !- Name
  {a293ad19-5f10-4efc-96b9-23abfba98971}, !- Inlet Port
  {fc1dc39b-118d-491e-bfec-3e35b7bc8c4b}; !- Outlet Port

OS:Connection,
  {a293ad19-5f10-4efc-96b9-23abfba98971}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  81,                                     !- Outlet Port
  {200ea998-b530-45e3-8f85-e046fde6bf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1dc39b-118d-491e-bfec-3e35b7bc8c4b}, !- Handle
  {200ea998-b530-45e3-8f85-e046fde6bf3a}, !- Source Object
  3,                                      !- Outlet Port
  {ae2513a9-890d-422f-acb0-ff0d5da012f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac6a0ede-21c2-4eb1-a1da-746964deb836}, !- Handle
  {ae2513a9-890d-422f-acb0-ff0d5da012f6}, !- Source Object
  3,                                      !- Outlet Port
  {3532a81c-866e-4aca-b0fc-522ff47ac16c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b876059d-2396-4d8d-af5b-0dd2a1c66ae4}, !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {867a1e41-7370-4ed8-b241-9e2095e8b6ed}, !- Handle
  Coil Heating Gas 80,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {aec87df7-28a0-426a-98cf-f53b7635e50e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 80, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {6d813309-dc50-4a1e-b53c-7a3498c878ed}, !- Air Outlet Node Name
  {5e787256-b4c1-43b5-a86c-2ac915c4d72f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {867a1e41-7370-4ed8-b241-9e2095e8b6ed}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a7fe5d64-4b93-4cc5-997d-b583f2c8c8ff}, !- Handle
  Node 337,                               !- Name
  {6d813309-dc50-4a1e-b53c-7a3498c878ed}, !- Inlet Port
  {6cf44cd1-4340-4c3c-afd2-c6ab5817539a}; !- Outlet Port

OS:Node,
  {c64faed9-11a7-4fca-95e1-6cfb3b62a68a}, !- Handle
  Node 338,                               !- Name
  {ef12564d-67b3-4bef-95dc-1d203ea70952}, !- Inlet Port
  {cf430f2c-707f-42f1-aa49-93e3ce6f6dd7}; !- Outlet Port

OS:Connection,
  {6cf44cd1-4340-4c3c-afd2-c6ab5817539a}, !- Handle
  {a7fe5d64-4b93-4cc5-997d-b583f2c8c8ff}, !- Source Object
  3,                                      !- Outlet Port
  {e641d4d3-dcd9-44f3-8e8a-1a3f9e992714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef12564d-67b3-4bef-95dc-1d203ea70952}, !- Handle
  {59e3521b-de3e-4fdf-8eff-495bd5de9e0c}, !- Source Object
  2,                                      !- Outlet Port
  {c64faed9-11a7-4fca-95e1-6cfb3b62a68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf430f2c-707f-42f1-aa49-93e3ce6f6dd7}, !- Handle
  {c64faed9-11a7-4fca-95e1-6cfb3b62a68a}, !- Source Object
  3,                                      !- Outlet Port
  {0b351990-2cbb-408c-af58-89e88de702d6}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {da357321-f757-442a-9032-6d910aa39681}, !- Handle
  Node 339,                               !- Name
  {148bcae5-776b-413b-9dd6-958f6c0a66fe}, !- Inlet Port
  {5e787256-b4c1-43b5-a86c-2ac915c4d72f}; !- Outlet Port

OS:Connection,
  {148bcae5-776b-413b-9dd6-958f6c0a66fe}, !- Handle
  {69182613-6768-4264-8356-a5529a54ae1d}, !- Source Object
  82,                                     !- Outlet Port
  {da357321-f757-442a-9032-6d910aa39681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e787256-b4c1-43b5-a86c-2ac915c4d72f}, !- Handle
  {da357321-f757-442a-9032-6d910aa39681}, !- Source Object
  3,                                      !- Outlet Port
  {aec87df7-28a0-426a-98cf-f53b7635e50e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d813309-dc50-4a1e-b53c-7a3498c878ed}, !- Handle
  {aec87df7-28a0-426a-98cf-f53b7635e50e}, !- Source Object
  3,                                      !- Outlet Port
  {a7fe5d64-4b93-4cc5-997d-b583f2c8c8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {24926bd1-548f-4c0d-bc67-45457ec02865}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {5e588848-5083-4f5f-baa5-76d18a3a7351}, !- Availability Schedule
  {8f19b4d3-27eb-4b41-855e-9a0702147ba7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7976a455-5101-458a-a574-3a48b6d8547f}, !- Supply Side Inlet Node Name
  {2c183bed-d3ed-48f2-b335-0e9d3cc39775}, !- Demand Side Outlet Node Name
  {0b9c8a21-923e-4ebf-ac34-5fa32184e499}, !- Demand Side Inlet Node A
  {d2ad59c2-e8ad-47a4-a368-ebc8a02d371e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Demand Mixer Name
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21975c78-0b3c-4d7e-aacb-c273d515e2ad}, !- Handle
  Node 340,                               !- Name
  {7976a455-5101-458a-a574-3a48b6d8547f}, !- Inlet Port
  {e051563d-4fb2-4ca7-afe2-901c9d510c7a}; !- Outlet Port

OS:Node,
  {8f8288e4-3939-4fb9-9602-8057c2ddf5cb}, !- Handle
  Node 341,                               !- Name
  {cb7593b0-13e1-4a97-a42e-01f403dccbfd}, !- Inlet Port
  {d2ad59c2-e8ad-47a4-a368-ebc8a02d371e}; !- Outlet Port

OS:Connection,
  {7976a455-5101-458a-a574-3a48b6d8547f}, !- Handle
  {24926bd1-548f-4c0d-bc67-45457ec02865}, !- Source Object
  9,                                      !- Outlet Port
  {21975c78-0b3c-4d7e-aacb-c273d515e2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ad59c2-e8ad-47a4-a368-ebc8a02d371e}, !- Handle
  {8f8288e4-3939-4fb9-9602-8057c2ddf5cb}, !- Source Object
  3,                                      !- Outlet Port
  {24926bd1-548f-4c0d-bc67-45457ec02865}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65a04181-3a1c-4c7d-8443-0954bacbf98a}, !- Handle
  Node 342,                               !- Name
  {0b9c8a21-923e-4ebf-ac34-5fa32184e499}, !- Inlet Port
  {e1c63ef0-93eb-4b3a-9efc-ee913bc4b415}; !- Outlet Port

OS:Node,
  {bd86f424-70b5-4432-bf0e-351ae0ab8e51}, !- Handle
  Node 343,                               !- Name
  {e6da9998-00aa-4b34-bed8-f75690ea18c0}, !- Inlet Port
  {2c183bed-d3ed-48f2-b335-0e9d3cc39775}; !- Outlet Port

OS:Node,
  {95ec5754-4af4-4b0c-885f-fd4740a6bb21}, !- Handle
  Node 344,                               !- Name
  {77a521ec-d13f-4b9d-a8c8-baa28df93243}, !- Inlet Port
  {cc6cfcd6-312c-4c90-a081-c6ab8605e507}; !- Outlet Port

OS:Connection,
  {0b9c8a21-923e-4ebf-ac34-5fa32184e499}, !- Handle
  {24926bd1-548f-4c0d-bc67-45457ec02865}, !- Source Object
  11,                                     !- Outlet Port
  {65a04181-3a1c-4c7d-8443-0954bacbf98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c183bed-d3ed-48f2-b335-0e9d3cc39775}, !- Handle
  {bd86f424-70b5-4432-bf0e-351ae0ab8e51}, !- Source Object
  3,                                      !- Outlet Port
  {24926bd1-548f-4c0d-bc67-45457ec02865}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e1c63ef0-93eb-4b3a-9efc-ee913bc4b415}, !- Inlet Node Name
  {1191ad0c-c0d1-4639-b0b7-adf3b9ffb617}, !- Outlet Node Name 1
  {b7b831c9-66e1-49a7-8beb-803256075b01}, !- Outlet Node Name 2
  {8dad51d7-1f3b-4417-9982-a9fbe652ee10}, !- Outlet Node Name 3
  {376aa365-6ee4-439b-a830-de796491556a}, !- Outlet Node Name 4
  {9c0128e9-6c46-4c8b-a93a-bbbbf132782f}, !- Outlet Node Name 5
  {921994c7-db6b-427a-8c75-820b6bc06208}, !- Outlet Node Name 6
  {df73a22e-f03d-4e69-96e8-a2cc18ade5fd}, !- Outlet Node Name 7
  {11f75531-1468-4425-8694-834dcdd66a96}, !- Outlet Node Name 8
  {e202ed39-5cfb-46d0-bceb-08cfa76747ff}, !- Outlet Node Name 9
  {ec15f240-a70f-45f2-9b13-3bcc77fe97b3}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e6da9998-00aa-4b34-bed8-f75690ea18c0}, !- Outlet Node Name
  {4f30087c-fddb-40ec-8963-48f4001b89a6}, !- Inlet Node Name 1
  {9a3d231a-e792-445e-987c-b1b644b5f988}, !- Inlet Node Name 2
  {76b96c1a-b165-4245-9cc4-d9c9633af586}, !- Inlet Node Name 3
  {3cbc6c3e-f9d5-408f-829c-7fd339094821}, !- Inlet Node Name 4
  {53bd2c34-bf9e-41a3-9e47-3dae37d6297b}, !- Inlet Node Name 5
  {771b2aad-53d6-4948-84b4-5d55ed9635b6}, !- Inlet Node Name 6
  {e21a4fd7-7e27-495f-bf15-3b3bf5eb25e6}, !- Inlet Node Name 7
  {9c22a754-3bf3-44b0-9884-f52f3d0ca45d}, !- Inlet Node Name 8
  {28da800b-b7db-4b0b-a751-65cc3b9a4e9a}, !- Inlet Node Name 9
  {ac9685a2-0206-4620-8a4d-29e68bf9bb79}; !- Inlet Node Name 10

OS:Connection,
  {e1c63ef0-93eb-4b3a-9efc-ee913bc4b415}, !- Handle
  {65a04181-3a1c-4c7d-8443-0954bacbf98a}, !- Source Object
  3,                                      !- Outlet Port
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6da9998-00aa-4b34-bed8-f75690ea18c0}, !- Handle
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Source Object
  2,                                      !- Outlet Port
  {bd86f424-70b5-4432-bf0e-351ae0ab8e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11970544-203f-42eb-be9b-1fd53bf4a973}, !- Handle
  {24926bd1-548f-4c0d-bc67-45457ec02865}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8f19b4d3-27eb-4b41-855e-9a0702147ba7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {95cdd418-7e0b-461d-9e3e-e2df8a4ce613}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {023987a1-8121-4612-9acd-2a9165dfd4a2}, !- Handle
  Fan On Off 1,                           !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f76a5a21-7034-4d6c-b632-b6736b6242ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0329b451-6ab9-4319-a90a-27080385e579}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f76a5a21-7034-4d6c-b632-b6736b6242ae}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0329b451-6ab9-4319-a90a-27080385e579}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {852c55d8-64de-4067-a44b-d24de1c24a67}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8914a252-ac3c-4687-b101-05c6bb83a9b9}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a65fa38-b540-49d8-8004-2791e7673cf3}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0eb3dee2-3959-4aab-961e-9c6da3d5fa23}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {796f1a53-d2d5-45d6-b56b-2955f8675af8}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b10cd44f-0021-4746-98d6-e4baa2630507}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 83kBtu/hr 10.8EER, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf558b5e-fcc9-4f95-b751-e301255b306a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78125dfa-de34-4168-b092-074168d0b998}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac459e3c-b9b0-41b7-aabd-e46b013d80fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf7129e3-b8d1-4803-94c5-f97cd8068cf1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d74c49-998e-4c87-84a6-45aac8bf6a58}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1cb5885f-92ad-4108-b875-020f5265d3d4}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {47a8c7fb-0f6c-4648-a00a-67e907b33683}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3d195675-c4c8-4b83-bf7d-a583b09d898a}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8a3b5083-3cbb-4306-a614-66224ea1ad2d}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {570ec87e-402f-4536-85b5-fef5ea886dc6}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {979bf04d-efcf-4165-9143-b96e0fec4774}, !- Handle
  CoilHeatingDXSingleSpeed_dx 1 60 Clg kBtu/hr 3.1COPH, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  17690.8963521805,                       !- Rated Total Heating Capacity {W}
  3.31989493161372,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7fb82fd-bbcc-426c-a0e2-70593094a34f}, !- Total Heating Capacity Function of Temperature Curve Name
  {8c283dee-0b04-405b-81c0-4b9e0efbb54d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {07a0af66-8e7c-4839-9141-e445b58c7486}, !- Energy Input Ratio Function of Temperature Curve Name
  {906af4db-0a7c-4a4b-b149-da80beb58933}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8bb3989d-f3b5-4dd5-8446-97c6761a8876}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {cf5aad5d-4e73-4228-839b-c10b88195ab8}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5e588848-5083-4f5f-baa5-76d18a3a7351}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {56af1f0e-52e3-464f-8d9c-f7a79ac07ec0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {56af1f0e-52e3-464f-8d9c-f7a79ac07ec0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {02b3db64-63a0-4bce-88eb-45ade5be3454}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {cf5aad5d-4e73-4228-839b-c10b88195ab8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e436d04e-6b03-496a-a74a-c2bd9f3c1426}, !- Mixed Air Node Name
  {6bebe278-47cb-4c4f-9068-d2900cb0f521}, !- Outdoor Air Stream Node Name
  {f24e9993-e283-48ec-9926-e35f6a8cdc17}, !- Relief Air Stream Node Name
  {e051563d-4fb2-4ca7-afe2-901c9d510c7a}; !- Return Air Stream Node Name

OS:Node,
  {727812da-03f1-46ca-aa38-408bd24fa6d6}, !- Handle
  Node 345,                               !- Name
  ,                                       !- Inlet Port
  {7aaa2700-7b5e-4967-9fe8-1032d0be7b06}; !- Outlet Port

OS:Node,
  {467e3fb3-b9de-4244-bc83-d70a45d04fe2}, !- Handle
  Node 346,                               !- Name
  {fcbd5e28-3cee-49da-8931-0663f6540f89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {00b5b641-1e7d-40a9-bcdc-fd8de9777916}, !- Handle
  Coil Heating Gas 81,                    !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84240578-f8ba-4999-bed6-79ebcdebbdf1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7354ba31-c300-4484-96be-8aa6f3037eff}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G ASHP, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {80ad8b43-afea-4a52-a8f3-dff1f217c719}, !- Air Inlet Node Name
  {cb7593b0-13e1-4a97-a42e-01f403dccbfd}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- Controlling Zone or Thermostat Location
  {023987a1-8121-4612-9acd-2a9165dfd4a2}, !- Supply Air Fan Name
  {979bf04d-efcf-4165-9143-b96e0fec4774}, !- Heating Coil Name
  {b10cd44f-0021-4746-98d6-e4baa2630507}, !- Cooling Coil Name
  {00b5b641-1e7d-40a9-bcdc-fd8de9777916}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {5e588848-5083-4f5f-baa5-76d18a3a7351}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {cb7593b0-13e1-4a97-a42e-01f403dccbfd}, !- Handle
  {7354ba31-c300-4484-96be-8aa6f3037eff}, !- Source Object
  4,                                      !- Outlet Port
  {8f8288e4-3939-4fb9-9602-8057c2ddf5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {610949e2-242c-4a05-a8b6-7b42baef1266}, !- Handle
  Node 347,                               !- Name
  {e436d04e-6b03-496a-a74a-c2bd9f3c1426}, !- Inlet Port
  {80ad8b43-afea-4a52-a8f3-dff1f217c719}; !- Outlet Port

OS:Connection,
  {e051563d-4fb2-4ca7-afe2-901c9d510c7a}, !- Handle
  {21975c78-0b3c-4d7e-aacb-c273d515e2ad}, !- Source Object
  3,                                      !- Outlet Port
  {02b3db64-63a0-4bce-88eb-45ade5be3454}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e436d04e-6b03-496a-a74a-c2bd9f3c1426}, !- Handle
  {02b3db64-63a0-4bce-88eb-45ade5be3454}, !- Source Object
  5,                                      !- Outlet Port
  {610949e2-242c-4a05-a8b6-7b42baef1266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ad8b43-afea-4a52-a8f3-dff1f217c719}, !- Handle
  {610949e2-242c-4a05-a8b6-7b42baef1266}, !- Source Object
  3,                                      !- Outlet Port
  {7354ba31-c300-4484-96be-8aa6f3037eff}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c6cab1ed-cad0-45fe-a920-5a28932c8b05}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {57af582b-61ca-4d3e-a3d9-a95a9a803125}, !- Control Zone Name
  {8f8288e4-3939-4fb9-9602-8057c2ddf5cb}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6712a92e-99a2-4f16-b42c-f67431769f20}, !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbe4fda1-f950-4485-8c60-eec5adbbbbf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {72b5019e-6964-49f8-b811-c3d872242913}, !- Air Inlet Node Name
  {77a521ec-d13f-4b9d-a8c8-baa28df93243}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77d26e6f-1aed-4a89-9411-1ad65dc2950b}, !- Handle
  Node 348,                               !- Name
  {f747422a-261d-4795-967a-2291fee50911}, !- Inlet Port
  {4f30087c-fddb-40ec-8963-48f4001b89a6}; !- Outlet Port

OS:Connection,
  {cc6cfcd6-312c-4c90-a081-c6ab8605e507}, !- Handle
  {95ec5754-4af4-4b0c-885f-fd4740a6bb21}, !- Source Object
  3,                                      !- Outlet Port
  {df9bb160-e868-447d-885a-41a4c602d5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f747422a-261d-4795-967a-2291fee50911}, !- Handle
  {479d7479-1604-48e5-9ed3-211230db32ef}, !- Source Object
  2,                                      !- Outlet Port
  {77d26e6f-1aed-4a89-9411-1ad65dc2950b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f30087c-fddb-40ec-8963-48f4001b89a6}, !- Handle
  {77d26e6f-1aed-4a89-9411-1ad65dc2950b}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {015f9367-500f-435b-8f90-d7203ad02daa}, !- Handle
  Node 349,                               !- Name
  {1191ad0c-c0d1-4639-b0b7-adf3b9ffb617}, !- Inlet Port
  {72b5019e-6964-49f8-b811-c3d872242913}; !- Outlet Port

OS:Connection,
  {1191ad0c-c0d1-4639-b0b7-adf3b9ffb617}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  3,                                      !- Outlet Port
  {015f9367-500f-435b-8f90-d7203ad02daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b5019e-6964-49f8-b811-c3d872242913}, !- Handle
  {015f9367-500f-435b-8f90-d7203ad02daa}, !- Source Object
  3,                                      !- Outlet Port
  {bbe4fda1-f950-4485-8c60-eec5adbbbbf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77a521ec-d13f-4b9d-a8c8-baa28df93243}, !- Handle
  {bbe4fda1-f950-4485-8c60-eec5adbbbbf1}, !- Source Object
  4,                                      !- Outlet Port
  {95ec5754-4af4-4b0c-885f-fd4740a6bb21}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a39a6e43-32fd-4989-84fc-eecdc83e0010}, !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a61939e7-49f8-4640-b902-70d75d42c078}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {9a1e279c-b4d4-4b5d-9fcb-f64bf3902039}, !- Air Inlet Node Name
  {bbf3be97-acfb-4d9f-ad10-973dbf0982e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f106f765-3695-4bf9-81e3-0638b0b26ed6}, !- Handle
  Node 350,                               !- Name
  {bbf3be97-acfb-4d9f-ad10-973dbf0982e5}, !- Inlet Port
  {2fdde4ab-a707-4868-a61f-a0f563875160}; !- Outlet Port

OS:Node,
  {e5b2c6d1-3a6e-4f28-9b74-dc138c4398c1}, !- Handle
  Node 351,                               !- Name
  {c831f84f-f70d-47d9-92cc-337d2db53891}, !- Inlet Port
  {9a3d231a-e792-445e-987c-b1b644b5f988}; !- Outlet Port

OS:Connection,
  {2fdde4ab-a707-4868-a61f-a0f563875160}, !- Handle
  {f106f765-3695-4bf9-81e3-0638b0b26ed6}, !- Source Object
  3,                                      !- Outlet Port
  {78c35546-1c55-4ace-8ee9-bc0f30395db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c831f84f-f70d-47d9-92cc-337d2db53891}, !- Handle
  {2908468c-4f78-4458-af91-0f4a3e21ab41}, !- Source Object
  2,                                      !- Outlet Port
  {e5b2c6d1-3a6e-4f28-9b74-dc138c4398c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3d231a-e792-445e-987c-b1b644b5f988}, !- Handle
  {e5b2c6d1-3a6e-4f28-9b74-dc138c4398c1}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7cd0da2b-3b38-4878-8ed2-eb51ea4ffe7d}, !- Handle
  Node 352,                               !- Name
  {b7b831c9-66e1-49a7-8beb-803256075b01}, !- Inlet Port
  {9a1e279c-b4d4-4b5d-9fcb-f64bf3902039}; !- Outlet Port

OS:Connection,
  {b7b831c9-66e1-49a7-8beb-803256075b01}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  4,                                      !- Outlet Port
  {7cd0da2b-3b38-4878-8ed2-eb51ea4ffe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a1e279c-b4d4-4b5d-9fcb-f64bf3902039}, !- Handle
  {7cd0da2b-3b38-4878-8ed2-eb51ea4ffe7d}, !- Source Object
  3,                                      !- Outlet Port
  {a61939e7-49f8-4640-b902-70d75d42c078}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbf3be97-acfb-4d9f-ad10-973dbf0982e5}, !- Handle
  {a61939e7-49f8-4640-b902-70d75d42c078}, !- Source Object
  4,                                      !- Outlet Port
  {f106f765-3695-4bf9-81e3-0638b0b26ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a8ef606-361e-494d-8733-f1984658ee14}, !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a01c2007-a08e-4ade-a333-d6638695ac4a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {8ca786ae-50cc-42f7-8e3a-cf4d3572dd6a}, !- Air Inlet Node Name
  {8298241c-b385-4fc7-a1a9-490510afea65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0adbe583-6385-4dad-a1cd-2ad10c681daf}, !- Handle
  Node 353,                               !- Name
  {8298241c-b385-4fc7-a1a9-490510afea65}, !- Inlet Port
  {59492bc2-3622-4563-9ebc-601fdaf14eb2}; !- Outlet Port

OS:Node,
  {fee2178b-e73f-48ca-8bd9-225afa5804e0}, !- Handle
  Node 354,                               !- Name
  {30b24fcd-5863-4687-b9c3-83ffb5fce8df}, !- Inlet Port
  {76b96c1a-b165-4245-9cc4-d9c9633af586}; !- Outlet Port

OS:Connection,
  {59492bc2-3622-4563-9ebc-601fdaf14eb2}, !- Handle
  {0adbe583-6385-4dad-a1cd-2ad10c681daf}, !- Source Object
  3,                                      !- Outlet Port
  {2773a2fe-266b-4da3-be44-c6dd239d64e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b24fcd-5863-4687-b9c3-83ffb5fce8df}, !- Handle
  {9edfd17c-067c-4361-a0cf-2df991f0bd99}, !- Source Object
  2,                                      !- Outlet Port
  {fee2178b-e73f-48ca-8bd9-225afa5804e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b96c1a-b165-4245-9cc4-d9c9633af586}, !- Handle
  {fee2178b-e73f-48ca-8bd9-225afa5804e0}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d56077b7-ff1a-44c0-bb5e-50de4d22f601}, !- Handle
  Node 355,                               !- Name
  {8dad51d7-1f3b-4417-9982-a9fbe652ee10}, !- Inlet Port
  {8ca786ae-50cc-42f7-8e3a-cf4d3572dd6a}; !- Outlet Port

OS:Connection,
  {8dad51d7-1f3b-4417-9982-a9fbe652ee10}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  5,                                      !- Outlet Port
  {d56077b7-ff1a-44c0-bb5e-50de4d22f601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca786ae-50cc-42f7-8e3a-cf4d3572dd6a}, !- Handle
  {d56077b7-ff1a-44c0-bb5e-50de4d22f601}, !- Source Object
  3,                                      !- Outlet Port
  {a01c2007-a08e-4ade-a333-d6638695ac4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8298241c-b385-4fc7-a1a9-490510afea65}, !- Handle
  {a01c2007-a08e-4ade-a333-d6638695ac4a}, !- Source Object
  4,                                      !- Outlet Port
  {0adbe583-6385-4dad-a1cd-2ad10c681daf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e0fa574-e433-45c7-b612-016fd1531cfb}, !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {837d5d07-2bbd-4800-8fc0-94cb5678af9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {04745b5c-f1ab-4967-b9a5-04d318e6fdde}, !- Air Inlet Node Name
  {66050dcf-0e12-4cdb-8119-62384e7e7db2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3c5f1f3-2f79-42e8-b35b-30f8c217bf9c}, !- Handle
  Node 356,                               !- Name
  {66050dcf-0e12-4cdb-8119-62384e7e7db2}, !- Inlet Port
  {b1131c58-42a5-436f-8efa-2d7b4266239c}; !- Outlet Port

OS:Node,
  {d088d1cb-3349-43fd-ab46-dc197d9c83b6}, !- Handle
  Node 357,                               !- Name
  {729fc14a-3404-4b63-89ec-71a7115200bd}, !- Inlet Port
  {3cbc6c3e-f9d5-408f-829c-7fd339094821}; !- Outlet Port

OS:Connection,
  {b1131c58-42a5-436f-8efa-2d7b4266239c}, !- Handle
  {c3c5f1f3-2f79-42e8-b35b-30f8c217bf9c}, !- Source Object
  3,                                      !- Outlet Port
  {8dacfed7-aa63-41b4-bd1f-73c5089ac57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729fc14a-3404-4b63-89ec-71a7115200bd}, !- Handle
  {6cf47891-d9ad-4e56-9141-b0b0e072aefc}, !- Source Object
  2,                                      !- Outlet Port
  {d088d1cb-3349-43fd-ab46-dc197d9c83b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbc6c3e-f9d5-408f-829c-7fd339094821}, !- Handle
  {d088d1cb-3349-43fd-ab46-dc197d9c83b6}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ece01f8-aa22-462d-bf87-4a661371813b}, !- Handle
  Node 358,                               !- Name
  {376aa365-6ee4-439b-a830-de796491556a}, !- Inlet Port
  {04745b5c-f1ab-4967-b9a5-04d318e6fdde}; !- Outlet Port

OS:Connection,
  {376aa365-6ee4-439b-a830-de796491556a}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  6,                                      !- Outlet Port
  {0ece01f8-aa22-462d-bf87-4a661371813b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04745b5c-f1ab-4967-b9a5-04d318e6fdde}, !- Handle
  {0ece01f8-aa22-462d-bf87-4a661371813b}, !- Source Object
  3,                                      !- Outlet Port
  {837d5d07-2bbd-4800-8fc0-94cb5678af9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66050dcf-0e12-4cdb-8119-62384e7e7db2}, !- Handle
  {837d5d07-2bbd-4800-8fc0-94cb5678af9b}, !- Source Object
  4,                                      !- Outlet Port
  {c3c5f1f3-2f79-42e8-b35b-30f8c217bf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {42589566-4cf3-4c42-b7a4-156d5fa45f92}, !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67fd5c94-84a8-4db1-8ca2-e9bbec621518}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {b9bb019b-2141-422a-9374-7db4df8062a1}, !- Air Inlet Node Name
  {962f07b3-9791-469f-bf61-a33778109a48}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3d5e5b4-2d9f-4cc5-9f7f-8383cb023d54}, !- Handle
  Node 359,                               !- Name
  {962f07b3-9791-469f-bf61-a33778109a48}, !- Inlet Port
  {8648ddef-f9eb-48ce-be9b-aaaf561a3a00}; !- Outlet Port

OS:Node,
  {3a80741c-ae58-44e7-80c5-0a4ddc77df94}, !- Handle
  Node 360,                               !- Name
  {f0c8d701-f3f3-46fd-b753-5adbb3616fbd}, !- Inlet Port
  {53bd2c34-bf9e-41a3-9e47-3dae37d6297b}; !- Outlet Port

OS:Connection,
  {8648ddef-f9eb-48ce-be9b-aaaf561a3a00}, !- Handle
  {b3d5e5b4-2d9f-4cc5-9f7f-8383cb023d54}, !- Source Object
  3,                                      !- Outlet Port
  {548332db-eb4b-4eec-9c6b-8e721390acf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c8d701-f3f3-46fd-b753-5adbb3616fbd}, !- Handle
  {a9d996c8-084a-4363-b203-9f3454a785f8}, !- Source Object
  2,                                      !- Outlet Port
  {3a80741c-ae58-44e7-80c5-0a4ddc77df94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bd2c34-bf9e-41a3-9e47-3dae37d6297b}, !- Handle
  {3a80741c-ae58-44e7-80c5-0a4ddc77df94}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dffbbe93-1e97-4826-b4e3-a11aa7e833bc}, !- Handle
  Node 361,                               !- Name
  {9c0128e9-6c46-4c8b-a93a-bbbbf132782f}, !- Inlet Port
  {b9bb019b-2141-422a-9374-7db4df8062a1}; !- Outlet Port

OS:Connection,
  {9c0128e9-6c46-4c8b-a93a-bbbbf132782f}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  7,                                      !- Outlet Port
  {dffbbe93-1e97-4826-b4e3-a11aa7e833bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bb019b-2141-422a-9374-7db4df8062a1}, !- Handle
  {dffbbe93-1e97-4826-b4e3-a11aa7e833bc}, !- Source Object
  3,                                      !- Outlet Port
  {67fd5c94-84a8-4db1-8ca2-e9bbec621518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {962f07b3-9791-469f-bf61-a33778109a48}, !- Handle
  {67fd5c94-84a8-4db1-8ca2-e9bbec621518}, !- Source Object
  4,                                      !- Outlet Port
  {b3d5e5b4-2d9f-4cc5-9f7f-8383cb023d54}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {69f48c17-f44b-4d1d-8c35-011518cf4553}, !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {799fa603-ebef-4512-83ae-361473b94711}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {7c498b05-824e-403e-b261-eb799330d4c1}, !- Air Inlet Node Name
  {8c851a7c-34c3-4334-bfab-f3581201cf7e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e66f210-0f92-4320-a353-c81a9dadcee4}, !- Handle
  Node 362,                               !- Name
  {8c851a7c-34c3-4334-bfab-f3581201cf7e}, !- Inlet Port
  {eed59899-1111-4f2b-b4e4-cda5de84942c}; !- Outlet Port

OS:Node,
  {e696da2f-5eb2-44ee-b672-10be6cb0ce4f}, !- Handle
  Node 363,                               !- Name
  {59689e9d-5f91-4bda-aa8d-4b9341fc64d0}, !- Inlet Port
  {771b2aad-53d6-4948-84b4-5d55ed9635b6}; !- Outlet Port

OS:Connection,
  {eed59899-1111-4f2b-b4e4-cda5de84942c}, !- Handle
  {3e66f210-0f92-4320-a353-c81a9dadcee4}, !- Source Object
  3,                                      !- Outlet Port
  {4fbd15aa-9e2b-4e8c-a26f-ea2ec5729e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59689e9d-5f91-4bda-aa8d-4b9341fc64d0}, !- Handle
  {a81b680e-adc8-4ccc-a062-6542fbd67c36}, !- Source Object
  2,                                      !- Outlet Port
  {e696da2f-5eb2-44ee-b672-10be6cb0ce4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771b2aad-53d6-4948-84b4-5d55ed9635b6}, !- Handle
  {e696da2f-5eb2-44ee-b672-10be6cb0ce4f}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3b97c3c1-bb63-437a-9d08-4a91a95fc563}, !- Handle
  Node 364,                               !- Name
  {921994c7-db6b-427a-8c75-820b6bc06208}, !- Inlet Port
  {7c498b05-824e-403e-b261-eb799330d4c1}; !- Outlet Port

OS:Connection,
  {921994c7-db6b-427a-8c75-820b6bc06208}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  8,                                      !- Outlet Port
  {3b97c3c1-bb63-437a-9d08-4a91a95fc563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c498b05-824e-403e-b261-eb799330d4c1}, !- Handle
  {3b97c3c1-bb63-437a-9d08-4a91a95fc563}, !- Source Object
  3,                                      !- Outlet Port
  {799fa603-ebef-4512-83ae-361473b94711}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c851a7c-34c3-4334-bfab-f3581201cf7e}, !- Handle
  {799fa603-ebef-4512-83ae-361473b94711}, !- Source Object
  4,                                      !- Outlet Port
  {3e66f210-0f92-4320-a353-c81a9dadcee4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {98a768ab-b9ac-4834-b665-23ca5503636e}, !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c4470db-451f-4adb-a281-e8189c39a8b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {48615541-cc87-49b4-b490-120643b49df3}, !- Air Inlet Node Name
  {4f441945-297b-463c-b89f-89a02e1acab3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52af4c5d-9ee5-4d08-9080-1da1555e1b77}, !- Handle
  Node 365,                               !- Name
  {4f441945-297b-463c-b89f-89a02e1acab3}, !- Inlet Port
  {79e8af89-de74-40fb-b6ad-cf70ddcdc501}; !- Outlet Port

OS:Node,
  {9b7376d2-6592-47e5-8343-a53181faae56}, !- Handle
  Node 366,                               !- Name
  {d06f0aeb-be6d-4a72-8873-8203d605c515}, !- Inlet Port
  {e21a4fd7-7e27-495f-bf15-3b3bf5eb25e6}; !- Outlet Port

OS:Connection,
  {79e8af89-de74-40fb-b6ad-cf70ddcdc501}, !- Handle
  {52af4c5d-9ee5-4d08-9080-1da1555e1b77}, !- Source Object
  3,                                      !- Outlet Port
  {058581a0-e3f1-4216-a05c-c8d558ff0434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06f0aeb-be6d-4a72-8873-8203d605c515}, !- Handle
  {152715f3-7379-4269-a196-39b62af1e910}, !- Source Object
  2,                                      !- Outlet Port
  {9b7376d2-6592-47e5-8343-a53181faae56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21a4fd7-7e27-495f-bf15-3b3bf5eb25e6}, !- Handle
  {9b7376d2-6592-47e5-8343-a53181faae56}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {391ed2b9-5828-4efe-bfea-459dbb9e8d26}, !- Handle
  Node 367,                               !- Name
  {df73a22e-f03d-4e69-96e8-a2cc18ade5fd}, !- Inlet Port
  {48615541-cc87-49b4-b490-120643b49df3}; !- Outlet Port

OS:Connection,
  {df73a22e-f03d-4e69-96e8-a2cc18ade5fd}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  9,                                      !- Outlet Port
  {391ed2b9-5828-4efe-bfea-459dbb9e8d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48615541-cc87-49b4-b490-120643b49df3}, !- Handle
  {391ed2b9-5828-4efe-bfea-459dbb9e8d26}, !- Source Object
  3,                                      !- Outlet Port
  {1c4470db-451f-4adb-a281-e8189c39a8b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f441945-297b-463c-b89f-89a02e1acab3}, !- Handle
  {1c4470db-451f-4adb-a281-e8189c39a8b0}, !- Source Object
  4,                                      !- Outlet Port
  {52af4c5d-9ee5-4d08-9080-1da1555e1b77}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ebf885dd-86ed-4add-9176-8c69767bb720}, !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78362dea-9900-448c-90e5-18564ac6a866}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {e659374b-bb20-42de-8e46-596cd6879fc6}, !- Air Inlet Node Name
  {9d32d44e-ca9c-431c-8f41-f9003e8af6b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3a5c8a7-e0f9-40da-b0cd-9df12356617b}, !- Handle
  Node 368,                               !- Name
  {9d32d44e-ca9c-431c-8f41-f9003e8af6b9}, !- Inlet Port
  {7740a2d5-c614-46ee-8c24-def4c764682a}; !- Outlet Port

OS:Node,
  {78910f8c-a90f-4ddb-8d49-a984b64d7d9c}, !- Handle
  Node 369,                               !- Name
  {e3043d75-b2df-4d79-b742-7190cb5b2749}, !- Inlet Port
  {9c22a754-3bf3-44b0-9884-f52f3d0ca45d}; !- Outlet Port

OS:Connection,
  {7740a2d5-c614-46ee-8c24-def4c764682a}, !- Handle
  {c3a5c8a7-e0f9-40da-b0cd-9df12356617b}, !- Source Object
  3,                                      !- Outlet Port
  {3031da40-38a5-4934-b8c8-10ab89c76c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3043d75-b2df-4d79-b742-7190cb5b2749}, !- Handle
  {b4f89494-1c16-46fb-876e-8c1d1476281d}, !- Source Object
  2,                                      !- Outlet Port
  {78910f8c-a90f-4ddb-8d49-a984b64d7d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c22a754-3bf3-44b0-9884-f52f3d0ca45d}, !- Handle
  {78910f8c-a90f-4ddb-8d49-a984b64d7d9c}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {31deeec6-aaf1-4737-992b-3dbbb775ab57}, !- Handle
  Node 370,                               !- Name
  {11f75531-1468-4425-8694-834dcdd66a96}, !- Inlet Port
  {e659374b-bb20-42de-8e46-596cd6879fc6}; !- Outlet Port

OS:Connection,
  {11f75531-1468-4425-8694-834dcdd66a96}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  10,                                     !- Outlet Port
  {31deeec6-aaf1-4737-992b-3dbbb775ab57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e659374b-bb20-42de-8e46-596cd6879fc6}, !- Handle
  {31deeec6-aaf1-4737-992b-3dbbb775ab57}, !- Source Object
  3,                                      !- Outlet Port
  {78362dea-9900-448c-90e5-18564ac6a866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d32d44e-ca9c-431c-8f41-f9003e8af6b9}, !- Handle
  {78362dea-9900-448c-90e5-18564ac6a866}, !- Source Object
  4,                                      !- Outlet Port
  {c3a5c8a7-e0f9-40da-b0cd-9df12356617b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d262b44d-2361-4bf4-a2b5-7057d649d5f6}, !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1da617b2-2214-4505-8f6c-896bb876b44d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {c030ca24-0a99-4c00-bcac-a36a62ecbb7a}, !- Air Inlet Node Name
  {30c801e8-bba2-4aef-bb0b-f3b41bd02c90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a609bfc6-a778-4a9d-baca-a7260172f1f4}, !- Handle
  Node 371,                               !- Name
  {30c801e8-bba2-4aef-bb0b-f3b41bd02c90}, !- Inlet Port
  {e1dc3cfd-d5d8-4e2c-8b85-83cf6857e69a}; !- Outlet Port

OS:Node,
  {7d74efea-59f6-4354-b039-f7908161d747}, !- Handle
  Node 372,                               !- Name
  {39678b4d-85f1-4458-ac1f-7716f20bbe6f}, !- Inlet Port
  {28da800b-b7db-4b0b-a751-65cc3b9a4e9a}; !- Outlet Port

OS:Connection,
  {e1dc3cfd-d5d8-4e2c-8b85-83cf6857e69a}, !- Handle
  {a609bfc6-a778-4a9d-baca-a7260172f1f4}, !- Source Object
  3,                                      !- Outlet Port
  {994058d6-2b35-4b45-ad17-8fb7cab3424f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39678b4d-85f1-4458-ac1f-7716f20bbe6f}, !- Handle
  {635f20ed-f3bd-45fb-8420-d880fd12e04a}, !- Source Object
  2,                                      !- Outlet Port
  {7d74efea-59f6-4354-b039-f7908161d747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28da800b-b7db-4b0b-a751-65cc3b9a4e9a}, !- Handle
  {7d74efea-59f6-4354-b039-f7908161d747}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e0163d33-cacd-434f-abc6-7845811e92dd}, !- Handle
  Node 373,                               !- Name
  {e202ed39-5cfb-46d0-bceb-08cfa76747ff}, !- Inlet Port
  {c030ca24-0a99-4c00-bcac-a36a62ecbb7a}; !- Outlet Port

OS:Connection,
  {e202ed39-5cfb-46d0-bceb-08cfa76747ff}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  11,                                     !- Outlet Port
  {e0163d33-cacd-434f-abc6-7845811e92dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c030ca24-0a99-4c00-bcac-a36a62ecbb7a}, !- Handle
  {e0163d33-cacd-434f-abc6-7845811e92dd}, !- Source Object
  3,                                      !- Outlet Port
  {1da617b2-2214-4505-8f6c-896bb876b44d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30c801e8-bba2-4aef-bb0b-f3b41bd02c90}, !- Handle
  {1da617b2-2214-4505-8f6c-896bb876b44d}, !- Source Object
  4,                                      !- Outlet Port
  {a609bfc6-a778-4a9d-baca-a7260172f1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {028991e9-2a43-49ad-9a1e-3125c1c7d20e}, !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {344caee8-2745-4647-9dfc-8e4f56fb7769}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {dd5fa9e0-62e5-4488-9954-ce371fc77786}, !- Availability Schedule Name
  {72c03576-6138-4628-862f-378ba3b917ae}, !- Air Inlet Node Name
  {85c68346-9830-4af0-9199-3d40b3e6cb84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b7cf5e5-9071-4124-b74a-3baca6188985}, !- Handle
  Node 374,                               !- Name
  {85c68346-9830-4af0-9199-3d40b3e6cb84}, !- Inlet Port
  {b7a6418c-0283-4bb6-9125-aff8ff0bcb81}; !- Outlet Port

OS:Node,
  {54a747c7-c30a-4563-8431-21ec2d0dcf29}, !- Handle
  Node 375,                               !- Name
  {c3293f27-e31c-410b-a003-675864123eab}, !- Inlet Port
  {ac9685a2-0206-4620-8a4d-29e68bf9bb79}; !- Outlet Port

OS:Connection,
  {b7a6418c-0283-4bb6-9125-aff8ff0bcb81}, !- Handle
  {3b7cf5e5-9071-4124-b74a-3baca6188985}, !- Source Object
  3,                                      !- Outlet Port
  {0011be0d-2b66-4a38-bda2-6ee76899a0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3293f27-e31c-410b-a003-675864123eab}, !- Handle
  {1400afda-0a28-47bf-a511-de1fb44d3b84}, !- Source Object
  2,                                      !- Outlet Port
  {54a747c7-c30a-4563-8431-21ec2d0dcf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9685a2-0206-4620-8a4d-29e68bf9bb79}, !- Handle
  {54a747c7-c30a-4563-8431-21ec2d0dcf29}, !- Source Object
  3,                                      !- Outlet Port
  {34941e93-528b-469b-aca6-f100994b98cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5cfdd3eb-0127-4363-9234-72e01581c366}, !- Handle
  Node 376,                               !- Name
  {ec15f240-a70f-45f2-9b13-3bcc77fe97b3}, !- Inlet Port
  {72c03576-6138-4628-862f-378ba3b917ae}; !- Outlet Port

OS:Connection,
  {ec15f240-a70f-45f2-9b13-3bcc77fe97b3}, !- Handle
  {b3bc2d78-64bd-4d46-9ce1-d4074f1606dd}, !- Source Object
  12,                                     !- Outlet Port
  {5cfdd3eb-0127-4363-9234-72e01581c366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c03576-6138-4628-862f-378ba3b917ae}, !- Handle
  {5cfdd3eb-0127-4363-9234-72e01581c366}, !- Source Object
  3,                                      !- Outlet Port
  {344caee8-2745-4647-9dfc-8e4f56fb7769}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85c68346-9830-4af0-9199-3d40b3e6cb84}, !- Handle
  {344caee8-2745-4647-9dfc-8e4f56fb7769}, !- Source Object
  4,                                      !- Outlet Port
  {3b7cf5e5-9071-4124-b74a-3baca6188985}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {0fa7210e-70da-48a0-8f69-8e884b9b1a54}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5752e0cb-a246-4fd8-bc9c-b1d948b11699}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a6537bac-10df-4afe-b8dd-929fa6e4681c}, !- Plant Side Inlet Node Name
  {f81c731a-3f7a-4cac-9255-6cda339fc808}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {30420df2-efb3-49a4-bad3-c1142c78fa1b}, !- Demand Side Inlet Node Name
  {01f6a121-6b56-4eef-8e2d-c946e1246e23}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8c9f7d2c-f3a1-443f-b69f-f3ee2d64c931}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Demand Mixer Name
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Demand Splitter Name
  {ba7e5ce4-2982-4ce2-b378-e58d4a870895}, !- Supply Mixer Name
  {e07ae9a2-03bd-4cf6-b2b0-39967b799888}; !- Supply Splitter Name

OS:Node,
  {cd6bc5ef-75f4-49c9-8713-2b437929bc2d}, !- Handle
  Node 377,                               !- Name
  {a6537bac-10df-4afe-b8dd-929fa6e4681c}, !- Inlet Port
  {213279a8-a9c6-4fb5-8dca-f9723a001b3c}; !- Outlet Port

OS:Node,
  {5752e0cb-a246-4fd8-bc9c-b1d948b11699}, !- Handle
  Node 378,                               !- Name
  {0cb14aac-019c-4582-adda-453d9a7f7f08}, !- Inlet Port
  {f81c731a-3f7a-4cac-9255-6cda339fc808}; !- Outlet Port

OS:Node,
  {34a6d5c1-2c7f-4ce2-9c38-31a4f6792c5d}, !- Handle
  Node 379,                               !- Name
  {df86fa01-db48-4939-9702-fbc1404ff53b}, !- Inlet Port
  {66a25435-cec4-4a64-a9ae-855b9dfe7a92}; !- Outlet Port

OS:Connector:Mixer,
  {ba7e5ce4-2982-4ce2-b378-e58d4a870895}, !- Handle
  Connector Mixer 1,                      !- Name
  {1b16e920-dc56-4c34-873c-1d79438ce162}, !- Outlet Branch Name
  {186019ab-6027-4ea2-bee3-29787b0ecd51}, !- Inlet Branch Name 1
  {dbacb9ff-2967-4331-a6ce-51837822274a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e07ae9a2-03bd-4cf6-b2b0-39967b799888}, !- Handle
  Connector Splitter 1,                   !- Name
  {0d006feb-d7ae-42d5-ba4a-a52102b28781}, !- Inlet Branch Name
  {df86fa01-db48-4939-9702-fbc1404ff53b}, !- Outlet Branch Name 1
  {c132f93f-21ee-4e2b-a078-7808b5a2c1dc}; !- Outlet Branch Name 2

OS:Connection,
  {a6537bac-10df-4afe-b8dd-929fa6e4681c}, !- Handle
  {0fa7210e-70da-48a0-8f69-8e884b9b1a54}, !- Source Object
  14,                                     !- Outlet Port
  {cd6bc5ef-75f4-49c9-8713-2b437929bc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df86fa01-db48-4939-9702-fbc1404ff53b}, !- Handle
  {e07ae9a2-03bd-4cf6-b2b0-39967b799888}, !- Source Object
  3,                                      !- Outlet Port
  {34a6d5c1-2c7f-4ce2-9c38-31a4f6792c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f81c731a-3f7a-4cac-9255-6cda339fc808}, !- Handle
  {5752e0cb-a246-4fd8-bc9c-b1d948b11699}, !- Source Object
  3,                                      !- Outlet Port
  {0fa7210e-70da-48a0-8f69-8e884b9b1a54}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1dca2e49-105b-487a-b419-2cb67848d1a3}, !- Handle
  Node 380,                               !- Name
  {30420df2-efb3-49a4-bad3-c1142c78fa1b}, !- Inlet Port
  {c80831d6-1c65-4dcf-b161-baf95c288390}; !- Outlet Port

OS:Node,
  {217b962b-0838-4041-89b3-b7fbdbf81a84}, !- Handle
  Node 381,                               !- Name
  {363e9634-fb81-4313-869f-1a429ee734d4}, !- Inlet Port
  {01f6a121-6b56-4eef-8e2d-c946e1246e23}; !- Outlet Port

OS:Node,
  {0a2df0eb-1275-4071-87bb-0758b9072e80}, !- Handle
  Node 382,                               !- Name
  {91c5187f-0739-4fa2-a63c-fe21ba8af537}, !- Inlet Port
  {679284b3-3a6f-42ed-8d75-51331fd8520f}; !- Outlet Port

OS:Connector:Mixer,
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Handle
  Connector Mixer 2,                      !- Name
  {9fb82faf-92a9-4bbf-b5b7-96a2ab169be6}, !- Outlet Branch Name
  {6924bcae-fdc0-4a01-b3d0-327734cc485d}, !- Inlet Branch Name 1
  {36f07278-97bd-4a26-ba15-57be46ce6b0c}, !- Inlet Branch Name 2
  {05afad86-0e5a-4128-b31f-dd6d1e0046e7}, !- Inlet Branch Name 3
  {b3312aa8-f0a0-4d24-a133-0af90821dccc}, !- Inlet Branch Name 4
  {89599b56-8b13-4d80-b648-d52b9deecaf8}, !- Inlet Branch Name 5
  {a9d1a95e-9062-4792-aa59-9c334592d3b3}, !- Inlet Branch Name 6
  {ccc43158-53ec-488d-9f09-09736c761093}, !- Inlet Branch Name 7
  {fe695463-15eb-41f1-968d-0c7d0254d9b0}, !- Inlet Branch Name 8
  {2a6ffd75-e9b1-4681-9a9e-8f360b3b12c0}, !- Inlet Branch Name 9
  {09c80a42-f049-4f3f-92ac-7f8f13000354}, !- Inlet Branch Name 10
  {46f9ef71-3e6e-4a97-9890-6b5c018b85cc}, !- Inlet Branch Name 11
  {4b29fd7c-7736-48e9-8c79-9958fd9cbaca}, !- Inlet Branch Name 12
  {d2e79e5a-fd50-43e7-8fb9-9388c1d42e19}, !- Inlet Branch Name 13
  {f8af5254-2482-45ee-8b8f-87d1961e2eac}, !- Inlet Branch Name 14
  {3045538b-5b7c-4ece-802b-21d373ebe207}, !- Inlet Branch Name 15
  {ab1c2b60-cde3-44a6-b935-7591a753c2da}, !- Inlet Branch Name 16
  {157543a2-8ac7-4c6e-a92a-97efc0a9c670}, !- Inlet Branch Name 17
  {2776bc91-9d51-4546-a918-b2b1fd511acd}, !- Inlet Branch Name 18
  {fc72f492-1ece-408d-9781-61dee31d6ad0}, !- Inlet Branch Name 19
  {4dbc2d0d-323c-48eb-af46-5cb560e3cce0}, !- Inlet Branch Name 20
  {2d31b04c-45f8-40ff-8676-2e745687104e}, !- Inlet Branch Name 21
  {ff6b2357-d6c8-43d9-bd40-a0521b137c0c}, !- Inlet Branch Name 22
  {bfd930e2-09cc-40b3-b265-d44af3678fb7}, !- Inlet Branch Name 23
  {a9ec5120-8ea2-44d3-af5c-db687d4c4fd0}, !- Inlet Branch Name 24
  {79af5494-11bf-470b-8c05-8818e36f9b29}, !- Inlet Branch Name 25
  {5658025e-e426-45f9-8402-286ef8521113}, !- Inlet Branch Name 26
  {6de2dc5f-2109-44cd-ae66-b2391cec1cb5}, !- Inlet Branch Name 27
  {db7be078-e56d-4a21-a8bc-57ee2f1264e8}, !- Inlet Branch Name 28
  {f2a65de3-bc52-49ee-be0a-23d4d82c0253}, !- Inlet Branch Name 29
  {29ef869a-1b09-463c-b5da-fafa315b8407}, !- Inlet Branch Name 30
  {b3361304-a9d8-4b20-861e-a77390d8338d}, !- Inlet Branch Name 31
  {89afb9ad-1ff2-4275-b8e7-411aecdd0dbd}, !- Inlet Branch Name 32
  {da26f979-324c-4f55-9ba7-b197d9d4d0db}, !- Inlet Branch Name 33
  {43224f33-907b-4f5c-89ee-dcbe57e5bf4a}, !- Inlet Branch Name 34
  {c18eb208-5950-4d13-950d-74622e8255fd}, !- Inlet Branch Name 35
  {09020575-5781-4baf-96df-09f8c01d4a7f}, !- Inlet Branch Name 36
  {10fb6093-2016-4978-a80b-2b83592ff209}, !- Inlet Branch Name 37
  {1b038067-9d48-4569-b300-13011aada17e}, !- Inlet Branch Name 38
  {d8f75980-04e8-4cc4-a9b9-34a318bcf69d}, !- Inlet Branch Name 39
  {7551a02d-4a99-4105-b79b-22fc5f7c7471}, !- Inlet Branch Name 40
  {394c3166-3788-4ed8-ac6a-dfed00123a65}, !- Inlet Branch Name 41
  {93f71cd0-500d-4f4d-a207-fc8e519e95be}, !- Inlet Branch Name 42
  {ea35a8dd-cefc-4806-b08e-b43408aeded6}, !- Inlet Branch Name 43
  {e6262903-3997-486d-a0d1-d91971df76b9}, !- Inlet Branch Name 44
  {b46eda4c-6c7c-40d8-aaf4-f14460e9a941}, !- Inlet Branch Name 45
  {4106735a-e1df-4b1d-970f-ea5047786be4}, !- Inlet Branch Name 46
  {8d40325a-9d4e-436f-8264-e7ed961c6fc0}, !- Inlet Branch Name 47
  {4ec4959f-bc8f-4285-94e1-d2baf2ed0d6a}, !- Inlet Branch Name 48
  {11b18d62-ade8-4a42-86f3-390213c20771}, !- Inlet Branch Name 49
  {42074759-89e1-45ad-93e7-3b6ac0a4b43a}, !- Inlet Branch Name 50
  {fc0ca59b-b124-4468-a578-06a396dd1e6d}, !- Inlet Branch Name 51
  {e5fff01f-2342-4b1f-8e33-0ae09c03bf0f}, !- Inlet Branch Name 52
  {03986563-d8dc-4f80-803b-6387cbcb7bbd}, !- Inlet Branch Name 53
  {e7d21d34-4487-4a45-90d3-e5f90db737d2}, !- Inlet Branch Name 54
  {1b065cc8-f601-4c95-991d-037ad848ad68}, !- Inlet Branch Name 55
  {4c6817d6-a225-4b20-9666-0bf77d3108ef}, !- Inlet Branch Name 56
  {ff07128f-0879-43ee-a4f6-87ad1b1d96ad}, !- Inlet Branch Name 57
  {42144bda-d403-42f0-9586-2e91ccaf33b6}, !- Inlet Branch Name 58
  {30418d0f-3346-4381-aa10-c7e7bd752ab3}, !- Inlet Branch Name 59
  {e09bbbce-a57b-45fe-97c4-a04e2e864245}, !- Inlet Branch Name 60
  {c9258ee9-9ea0-4e4c-a014-9278f3c6d840}, !- Inlet Branch Name 61
  {20b0bc76-5155-4b0c-92b2-158937b90fb0}, !- Inlet Branch Name 62
  {146e1bd6-4f01-4ccd-bf19-293b9bcb2c52}, !- Inlet Branch Name 63
  {e5195096-9c8b-4b9e-8b89-a8269b233181}, !- Inlet Branch Name 64
  {d29768f8-73a8-470c-b44f-e750cb0630ff}, !- Inlet Branch Name 65
  {9047c433-b77a-475a-9447-10bc0bcb34cd}, !- Inlet Branch Name 66
  {eb0dca5a-72b8-4b9b-83c2-ef49238e137b}, !- Inlet Branch Name 67
  {04b84f9e-0cf3-4e3f-9d4d-bbbb8c8ccea0}, !- Inlet Branch Name 68
  {d7f2be9b-9c03-4e20-a737-08e38e640d86}, !- Inlet Branch Name 69
  {8eb23c13-9e74-44b5-9328-87eaf6892aa8}, !- Inlet Branch Name 70
  {97e861dd-fd71-4981-b96e-48541cfbbc7a}, !- Inlet Branch Name 71
  {74b92b33-32a4-446e-869e-b7492d817897}, !- Inlet Branch Name 72
  {ed296f01-5737-4de1-bdce-3c0a95990827}, !- Inlet Branch Name 73
  {b7281fcb-e2d4-4424-97f1-9f668d51f490}, !- Inlet Branch Name 74
  {c987f3d1-4aa1-4c42-bfc4-28304a46fa2d}, !- Inlet Branch Name 75
  {a3a6d889-4d13-4003-b2d1-449cce672705}, !- Inlet Branch Name 76
  {6d595c2a-b345-47de-b1d3-c421668be5b5}, !- Inlet Branch Name 77
  {820d01ee-7713-4a3a-9d6a-37da5570a651}, !- Inlet Branch Name 78
  {41d1e5fc-ebeb-4e9c-86a3-99c07587d3a6}, !- Inlet Branch Name 79
  {46cc51b5-228b-4844-9970-55b03778ab3b}, !- Inlet Branch Name 80
  {f30bf703-5b4e-4cff-abb5-23ec143761c3}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Handle
  Connector Splitter 2,                   !- Name
  {c80831d6-1c65-4dcf-b161-baf95c288390}, !- Inlet Branch Name
  {91c5187f-0739-4fa2-a63c-fe21ba8af537}, !- Outlet Branch Name 1
  {a21eca8b-23ce-4957-9656-7755499021f2}, !- Outlet Branch Name 2
  {e46eb2ef-5778-4465-9657-668b8fc2fefb}, !- Outlet Branch Name 3
  {619123b7-0053-4b85-b3a8-a0850255f45e}, !- Outlet Branch Name 4
  {084b91dd-f24b-4ac8-96c7-7bc5bca6875e}, !- Outlet Branch Name 5
  {e8c2c5ee-ece9-4c84-bb52-33fa99a668fb}, !- Outlet Branch Name 6
  {660956eb-afd3-40f2-9b25-9b64ae3b4a4e}, !- Outlet Branch Name 7
  {b78bfb29-b76a-4af2-9604-3968f0c36e0e}, !- Outlet Branch Name 8
  {607a79e4-dc07-4778-93e8-3011c94ef121}, !- Outlet Branch Name 9
  {36efc7e2-50b2-4908-8534-a327b75a9e5b}, !- Outlet Branch Name 10
  {3df2a97c-83ce-44ef-97b2-a6e940b8d823}, !- Outlet Branch Name 11
  {90f4b33b-0426-4cc4-be7c-8fde293353d1}, !- Outlet Branch Name 12
  {ffbeac73-a46f-419d-befb-87027bff9891}, !- Outlet Branch Name 13
  {f0a495c3-21db-4fda-b059-868fa449ac33}, !- Outlet Branch Name 14
  {3b36c4c2-3321-4f85-ad15-921f9bea6fd5}, !- Outlet Branch Name 15
  {30dfbaf1-a943-4811-99a2-68f6d47ba72d}, !- Outlet Branch Name 16
  {48f65f7e-dea5-4319-b1f7-45053f8e1a6d}, !- Outlet Branch Name 17
  {4d4e2a79-c661-4a8d-9559-f33ea3bdf96a}, !- Outlet Branch Name 18
  {5b6b6367-bee3-4491-add3-99c351e682bb}, !- Outlet Branch Name 19
  {84a9e948-c3d4-492a-b4a7-910ae9c60a28}, !- Outlet Branch Name 20
  {0693fc32-828e-4a6d-b9a8-49ddb0c4268a}, !- Outlet Branch Name 21
  {3c75b3f1-238a-4ec7-a1cf-c3876b93b389}, !- Outlet Branch Name 22
  {4176148a-3f73-4b24-bb6a-7323b48e18e5}, !- Outlet Branch Name 23
  {d9540d91-a047-4209-a913-6986c3fb533e}, !- Outlet Branch Name 24
  {ce02c130-a561-4830-a0b2-ab1f806f6c33}, !- Outlet Branch Name 25
  {7386bb7f-7641-41c8-a5a8-a843c4565d4e}, !- Outlet Branch Name 26
  {3936f4df-186a-4380-957b-3f075a25f0ee}, !- Outlet Branch Name 27
  {efb7ea8a-34c0-4780-aee3-7013ca7466ae}, !- Outlet Branch Name 28
  {799b63e0-7649-41ee-b88c-3c118db55348}, !- Outlet Branch Name 29
  {67e9c23c-8b43-421b-81b1-a01a0b438209}, !- Outlet Branch Name 30
  {f9a23031-b674-46c0-8d09-d92b0eb318b2}, !- Outlet Branch Name 31
  {fe54161b-ec79-45a0-955e-79e850346c68}, !- Outlet Branch Name 32
  {df3147de-494f-4143-aa55-7dbaadf6fca4}, !- Outlet Branch Name 33
  {9803eea2-4c8a-429d-9cd5-ba645d80582d}, !- Outlet Branch Name 34
  {30168c36-5be0-4c34-9efa-6478db0fa2b1}, !- Outlet Branch Name 35
  {ea009c72-4f03-4818-b499-6d05b9a3cae8}, !- Outlet Branch Name 36
  {f3a9c256-4527-4e30-8718-7cc1578019a3}, !- Outlet Branch Name 37
  {343c6385-3575-4ed5-8d96-c503ea4eb1aa}, !- Outlet Branch Name 38
  {4dfbadf8-9613-46fb-ba4c-c5696bd948be}, !- Outlet Branch Name 39
  {708c4089-145b-4895-ad32-517662e1c486}, !- Outlet Branch Name 40
  {f8275f0d-5b73-40dc-81c1-3b1a64bc2725}, !- Outlet Branch Name 41
  {0783305f-b8c7-40a9-9e4d-ee1bb6e3754e}, !- Outlet Branch Name 42
  {2a955edd-80c6-40c3-b1cd-2360afd4702e}, !- Outlet Branch Name 43
  {b51f8542-4aa1-4ee9-9338-a506a8a24e35}, !- Outlet Branch Name 44
  {1c081462-535d-4205-b462-407fa9313169}, !- Outlet Branch Name 45
  {3fc993c4-34ce-405f-9afa-b5acd077ba65}, !- Outlet Branch Name 46
  {80488ae6-1676-4c26-8bd2-a6ed92bca933}, !- Outlet Branch Name 47
  {8496150c-6ab9-4af0-a256-1eed0d7da648}, !- Outlet Branch Name 48
  {182a9f49-2b5b-48ba-a8eb-1d498dfcff04}, !- Outlet Branch Name 49
  {1d791ad1-42cc-48ae-aaef-7bba0f545f12}, !- Outlet Branch Name 50
  {57a91600-54cb-4a9c-b2dd-37d06c7ead6c}, !- Outlet Branch Name 51
  {fd2165c4-0c2f-4358-9705-c473554ea4c9}, !- Outlet Branch Name 52
  {725b2fc1-becb-46de-aa22-89e55fc20e1a}, !- Outlet Branch Name 53
  {61528df3-da58-4841-9520-951c886e70b1}, !- Outlet Branch Name 54
  {f86d1b36-ca78-4879-912c-128506042781}, !- Outlet Branch Name 55
  {89d8b51a-5ff6-489a-8509-d822ecd22f17}, !- Outlet Branch Name 56
  {537f72e4-55cb-4ce8-a925-512cf8143bfc}, !- Outlet Branch Name 57
  {4455bacc-f196-4b86-b858-863ac38654fd}, !- Outlet Branch Name 58
  {11e44200-4310-42d6-b801-46dad6a7bd45}, !- Outlet Branch Name 59
  {01988bd9-934e-4c7f-972f-a91489a1eb69}, !- Outlet Branch Name 60
  {bd2f3907-bb90-495e-9906-9b5ae4f19927}, !- Outlet Branch Name 61
  {9c5fc31f-6f04-4881-a9a4-f788e53c24b8}, !- Outlet Branch Name 62
  {9ad32289-5bb8-487a-96ca-9d110c253496}, !- Outlet Branch Name 63
  {c81056f8-cec8-46e5-982e-07712c73bfba}, !- Outlet Branch Name 64
  {a8b0beec-3487-47a7-9daf-ef81ba720103}, !- Outlet Branch Name 65
  {5c97e3cf-03b7-4afd-882d-2ce45ad4bb4d}, !- Outlet Branch Name 66
  {90c46d9a-0388-4be9-822a-7778ae1efe38}, !- Outlet Branch Name 67
  {8cbbd10d-3639-481b-8a10-315df22a1ee2}, !- Outlet Branch Name 68
  {338d6353-bf9a-4b80-aa7f-04eeb646d869}, !- Outlet Branch Name 69
  {cf4339a1-4777-424d-ac14-4d7b1c0be432}, !- Outlet Branch Name 70
  {1699952c-59d2-4496-8620-af2ee0e85d8f}, !- Outlet Branch Name 71
  {724d2dc1-6734-4a82-9360-9b8ccee51a05}, !- Outlet Branch Name 72
  {e8b28e0c-38c8-4da2-a730-bb1f582d5c4f}, !- Outlet Branch Name 73
  {f3c33b20-1c1a-4971-89f5-3a0efe6cf4fe}, !- Outlet Branch Name 74
  {f1f347e7-92f1-47de-94d6-2b276952994f}, !- Outlet Branch Name 75
  {55952a3e-23e1-4192-97eb-b9e77c7827c6}, !- Outlet Branch Name 76
  {0bffcff3-c658-470e-b513-096fe6822b22}, !- Outlet Branch Name 77
  {d8a66dee-5dc2-40c9-9ba5-87a63a8af57a}, !- Outlet Branch Name 78
  {74005638-bc03-454b-ba65-5a5ad7f6468c}, !- Outlet Branch Name 79
  {1be7cdeb-4a95-4d6b-bb79-a67d45559545}, !- Outlet Branch Name 80
  {161d3f88-4a5c-4a9d-b797-8fb29f888328}; !- Outlet Branch Name 81

OS:Connection,
  {30420df2-efb3-49a4-bad3-c1142c78fa1b}, !- Handle
  {0fa7210e-70da-48a0-8f69-8e884b9b1a54}, !- Source Object
  17,                                     !- Outlet Port
  {1dca2e49-105b-487a-b419-2cb67848d1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80831d6-1c65-4dcf-b161-baf95c288390}, !- Handle
  {1dca2e49-105b-487a-b419-2cb67848d1a3}, !- Source Object
  3,                                      !- Outlet Port
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c5187f-0739-4fa2-a63c-fe21ba8af537}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  3,                                      !- Outlet Port
  {0a2df0eb-1275-4071-87bb-0758b9072e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f6a121-6b56-4eef-8e2d-c946e1246e23}, !- Handle
  {217b962b-0838-4041-89b3-b7fbdbf81a84}, !- Source Object
  3,                                      !- Outlet Port
  {0fa7210e-70da-48a0-8f69-8e884b9b1a54}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {388759a6-3390-4950-8b2c-292578cc7fdd}, !- Handle
  {0fa7210e-70da-48a0-8f69-8e884b9b1a54}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8c9f7d2c-f3a1-443f-b69f-f3ee2d64c931}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {27e0a5b6-002f-4d92-b946-0ef798fce574}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cbfa3901-cf59-44ad-a74c-c3f59bf97818}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {27e0a5b6-002f-4d92-b946-0ef798fce574}, !- Schedule Type Limits Name
  {270430fe-9043-45c8-81c1-04d57893b6dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {270430fe-9043-45c8-81c1-04d57893b6dc}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {27e0a5b6-002f-4d92-b946-0ef798fce574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {417ea1f7-745f-418a-89dd-48c0e330dbc2}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cbfa3901-cf59-44ad-a74c-c3f59bf97818}, !- Schedule Name
  {5752e0cb-a246-4fd8-bc9c-b1d948b11699}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {cf740d0d-3915-43f1-8cb4-e9c84589f092}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {213279a8-a9c6-4fb5-8dca-f9723a001b3c}, !- Inlet Node Name
  {f7d1307f-d594-49ed-8747-f844c842d08b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  804175.534191781,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2a522d1a-7c7c-4b1f-a598-2aa15a952410}, !- Handle
  Node 383,                               !- Name
  {f7d1307f-d594-49ed-8747-f844c842d08b}, !- Inlet Port
  {0d006feb-d7ae-42d5-ba4a-a52102b28781}; !- Outlet Port

OS:Connection,
  {213279a8-a9c6-4fb5-8dca-f9723a001b3c}, !- Handle
  {cd6bc5ef-75f4-49c9-8713-2b437929bc2d}, !- Source Object
  3,                                      !- Outlet Port
  {cf740d0d-3915-43f1-8cb4-e9c84589f092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d1307f-d594-49ed-8747-f844c842d08b}, !- Handle
  {cf740d0d-3915-43f1-8cb4-e9c84589f092}, !- Source Object
  3,                                      !- Outlet Port
  {2a522d1a-7c7c-4b1f-a598-2aa15a952410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d006feb-d7ae-42d5-ba4a-a52102b28781}, !- Handle
  {2a522d1a-7c7c-4b1f-a598-2aa15a952410}, !- Source Object
  3,                                      !- Outlet Port
  {e07ae9a2-03bd-4cf6-b2b0-39967b799888}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f6a0bc88-a897-40fb-baee-24e00eb3b581}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {58c360c0-1e63-4015-bc16-fa7b93271be1}, !- Handle
  713gal Electricity Water Heater - 481kBtu/hr 1 Therm Eff, !- Name
  2.69976594229143,                       !- Tank Volume {m3}
  {cbfa3901-cf59-44ad-a74c-c3f59bf97818}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  141062.770484727,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  187.832181492263,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  187.832181492263,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {46bcd642-dd2b-4de1-aaf6-8fe46aa85965}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.19476451068837,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.19476451068837,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {66a25435-cec4-4a64-a9ae-855b9dfe7a92}, !- Use Side Inlet Node Name
  {26d709ff-47af-4594-9190-df2953bc67cf}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {af379e64-fad1-45ac-ad6f-683ca3eb06b0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a28e159c-b0e3-4ea6-9cfc-9788ef878dd4}, !- Schedule Type Limits Name
  {cb7ab359-dcb6-4046-aaa3-192c2dc11425}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb7ab359-dcb6-4046-aaa3-192c2dc11425}, !- Handle
  Schedule Day 4,                         !- Name
  {a28e159c-b0e3-4ea6-9cfc-9788ef878dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {38e43243-0481-41bc-9795-60281cda536d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a28e159c-b0e3-4ea6-9cfc-9788ef878dd4}, !- Schedule Type Limits Name
  {086e780b-07f1-4188-9bea-bb08ea142857}; !- Default Day Schedule Name

OS:Schedule:Day,
  {086e780b-07f1-4188-9bea-bb08ea142857}, !- Handle
  Schedule Day 5,                         !- Name
  {a28e159c-b0e3-4ea6-9cfc-9788ef878dd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c660ecb0-d195-434f-b25c-95bf4451484f}, !- Handle
  {58c360c0-1e63-4015-bc16-fa7b93271be1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {46bcd642-dd2b-4de1-aaf6-8fe46aa85965}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {f6a0bc88-a897-40fb-baee-24e00eb3b581}, !- Schedule Type Limits Name
  {f3b50d8c-afd1-4f21-9d3e-632582f4bd1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3b50d8c-afd1-4f21-9d3e-632582f4bd1d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {f6a0bc88-a897-40fb-baee-24e00eb3b581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {bc5f90f5-de9b-4f98-a449-350f768e67c6}, !- Handle
  Node 384,                               !- Name
  {26d709ff-47af-4594-9190-df2953bc67cf}, !- Inlet Port
  {186019ab-6027-4ea2-bee3-29787b0ecd51}; !- Outlet Port

OS:Connection,
  {66a25435-cec4-4a64-a9ae-855b9dfe7a92}, !- Handle
  {34a6d5c1-2c7f-4ce2-9c38-31a4f6792c5d}, !- Source Object
  3,                                      !- Outlet Port
  {58c360c0-1e63-4015-bc16-fa7b93271be1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {26d709ff-47af-4594-9190-df2953bc67cf}, !- Handle
  {58c360c0-1e63-4015-bc16-fa7b93271be1}, !- Source Object
  32,                                     !- Outlet Port
  {bc5f90f5-de9b-4f98-a449-350f768e67c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186019ab-6027-4ea2-bee3-29787b0ecd51}, !- Handle
  {bc5f90f5-de9b-4f98-a449-350f768e67c6}, !- Source Object
  3,                                      !- Outlet Port
  {ba7e5ce4-2982-4ce2-b378-e58d4a870895}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce7a862d-4bed-481e-93d1-6289a82032fe}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d647d139-edef-401b-85b0-78169dcf0b14}, !- Inlet Node Name
  {187ad39a-f5a5-4a15-9375-2a66d1ecba20}; !- Outlet Node Name

OS:Node,
  {57cea3b2-dba5-4b05-9d23-d6abd5629e93}, !- Handle
  Node 385,                               !- Name
  {c132f93f-21ee-4e2b-a078-7808b5a2c1dc}, !- Inlet Port
  {d647d139-edef-401b-85b0-78169dcf0b14}; !- Outlet Port

OS:Connection,
  {c132f93f-21ee-4e2b-a078-7808b5a2c1dc}, !- Handle
  {e07ae9a2-03bd-4cf6-b2b0-39967b799888}, !- Source Object
  4,                                      !- Outlet Port
  {57cea3b2-dba5-4b05-9d23-d6abd5629e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06009a8e-7b11-4351-bc4b-bf9c04a9d1b6}, !- Handle
  Node 386,                               !- Name
  {187ad39a-f5a5-4a15-9375-2a66d1ecba20}, !- Inlet Port
  {dbacb9ff-2967-4331-a6ce-51837822274a}; !- Outlet Port

OS:Connection,
  {d647d139-edef-401b-85b0-78169dcf0b14}, !- Handle
  {57cea3b2-dba5-4b05-9d23-d6abd5629e93}, !- Source Object
  3,                                      !- Outlet Port
  {ce7a862d-4bed-481e-93d1-6289a82032fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187ad39a-f5a5-4a15-9375-2a66d1ecba20}, !- Handle
  {ce7a862d-4bed-481e-93d1-6289a82032fe}, !- Source Object
  3,                                      !- Outlet Port
  {06009a8e-7b11-4351-bc4b-bf9c04a9d1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbacb9ff-2967-4331-a6ce-51837822274a}, !- Handle
  {06009a8e-7b11-4351-bc4b-bf9c04a9d1b6}, !- Source Object
  3,                                      !- Outlet Port
  {ba7e5ce4-2982-4ce2-b378-e58d4a870895}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad8c0150-343a-45c1-bccb-c3340a99d595}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {679284b3-3a6f-42ed-8d75-51331fd8520f}, !- Inlet Node Name
  {df0d1736-1e38-4e87-a7f2-89e0a7e114ab}; !- Outlet Node Name

OS:Node,
  {cc5bba1f-9227-423c-8f08-d6e1e1ad4376}, !- Handle
  Node 387,                               !- Name
  {df0d1736-1e38-4e87-a7f2-89e0a7e114ab}, !- Inlet Port
  {6924bcae-fdc0-4a01-b3d0-327734cc485d}; !- Outlet Port

OS:Connection,
  {679284b3-3a6f-42ed-8d75-51331fd8520f}, !- Handle
  {0a2df0eb-1275-4071-87bb-0758b9072e80}, !- Source Object
  3,                                      !- Outlet Port
  {ad8c0150-343a-45c1-bccb-c3340a99d595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df0d1736-1e38-4e87-a7f2-89e0a7e114ab}, !- Handle
  {ad8c0150-343a-45c1-bccb-c3340a99d595}, !- Source Object
  3,                                      !- Outlet Port
  {cc5bba1f-9227-423c-8f08-d6e1e1ad4376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6924bcae-fdc0-4a01-b3d0-327734cc485d}, !- Handle
  {cc5bba1f-9227-423c-8f08-d6e1e1ad4376}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a3f0162-ed25-4ba3-b127-465b92ce693e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d4be8c4f-b340-4a75-841a-cc4845b2968a}, !- Inlet Node Name
  {0cb14aac-019c-4582-adda-453d9a7f7f08}; !- Outlet Node Name

OS:Node,
  {43180412-d646-4e85-969a-a90f0ec34ace}, !- Handle
  Node 388,                               !- Name
  {1b16e920-dc56-4c34-873c-1d79438ce162}, !- Inlet Port
  {d4be8c4f-b340-4a75-841a-cc4845b2968a}; !- Outlet Port

OS:Connection,
  {1b16e920-dc56-4c34-873c-1d79438ce162}, !- Handle
  {ba7e5ce4-2982-4ce2-b378-e58d4a870895}, !- Source Object
  2,                                      !- Outlet Port
  {43180412-d646-4e85-969a-a90f0ec34ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4be8c4f-b340-4a75-841a-cc4845b2968a}, !- Handle
  {43180412-d646-4e85-969a-a90f0ec34ace}, !- Source Object
  3,                                      !- Outlet Port
  {0a3f0162-ed25-4ba3-b127-465b92ce693e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb14aac-019c-4582-adda-453d9a7f7f08}, !- Handle
  {0a3f0162-ed25-4ba3-b127-465b92ce693e}, !- Source Object
  3,                                      !- Outlet Port
  {5752e0cb-a246-4fd8-bc9c-b1d948b11699}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8034f7e7-316c-4b10-821f-5201f0ac79f0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {081acfeb-8523-4328-9551-d15a2f40c36d}, !- Inlet Node Name
  {363e9634-fb81-4313-869f-1a429ee734d4}; !- Outlet Node Name

OS:Node,
  {d7eab6b6-bb36-41ae-aa8a-a5c77d4eb005}, !- Handle
  Node 389,                               !- Name
  {9fb82faf-92a9-4bbf-b5b7-96a2ab169be6}, !- Inlet Port
  {081acfeb-8523-4328-9551-d15a2f40c36d}; !- Outlet Port

OS:Connection,
  {9fb82faf-92a9-4bbf-b5b7-96a2ab169be6}, !- Handle
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Source Object
  2,                                      !- Outlet Port
  {d7eab6b6-bb36-41ae-aa8a-a5c77d4eb005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081acfeb-8523-4328-9551-d15a2f40c36d}, !- Handle
  {d7eab6b6-bb36-41ae-aa8a-a5c77d4eb005}, !- Source Object
  3,                                      !- Outlet Port
  {8034f7e7-316c-4b10-821f-5201f0ac79f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363e9634-fb81-4313-869f-1a429ee734d4}, !- Handle
  {8034f7e7-316c-4b10-821f-5201f0ac79f0}, !- Source Object
  3,                                      !- Outlet Port
  {217b962b-0838-4041-89b3-b7fbdbf81a84}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {20524c29-184e-485c-bd8e-f1bd6a2d4591}, !- Handle
  Water Use Connections 1,                !- Name
  {d9878f9c-9ee0-4226-a4de-d330d8813fc8}, !- Inlet Node Name
  {ffb7e798-bc30-42bf-8cd9-cb8a4475a2ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {381f9044-e62f-4f2f-b4a3-8d019035c3a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa008dbd-7a1e-463a-abd5-1e16979ef9c9}, !- Handle
  F2 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {bb870191-3e09-4e0b-89e1-e90c90c33b8f}, !- Target Temperature Schedule Name
  {979dc413-8cbf-4ee3-8e74-709451af170a}, !- Sensible Fraction Schedule Name
  {ab91b651-ce2c-46da-8af1-7bf9f415e972}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {979dc413-8cbf-4ee3-8e74-709451af170a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {84b6d981-0ace-4b11-a4a0-c1f8034db215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84b6d981-0ace-4b11-a4a0-c1f8034db215}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab91b651-ce2c-46da-8af1-7bf9f415e972}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7caeb658-5750-442e-a31d-12d1370f3408}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7caeb658-5750-442e-a31d-12d1370f3408}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb870191-3e09-4e0b-89e1-e90c90c33b8f}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f22e0af0-02ec-484b-86a1-6dcbd5088cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f22e0af0-02ec-484b-86a1-6dcbd5088cdb}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {381f9044-e62f-4f2f-b4a3-8d019035c3a7}, !- Handle
  F2 n1 apartment Service Water Use 0.15gal/min, !- Name
  {aa008dbd-7a1e-463a-abd5-1e16979ef9c9}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {36a22b2d-4ac9-42cf-9ca4-caed73a0bd99}, !- Schedule Type Limits Name
  {6dfbc11f-7ce6-48e2-81a2-c9825283ce86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dfbc11f-7ce6-48e2-81a2-c9825283ce86}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {36a22b2d-4ac9-42cf-9ca4-caed73a0bd99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f5450d8f-52ff-4ef7-af44-0d1fe1eeb16d}, !- Handle
  Schedule Rule 17,                       !- Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1970b9b-46b2-45c7-881e-86c329f50b76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1970b9b-46b2-45c7-881e-86c329f50b76}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {36a22b2d-4ac9-42cf-9ca4-caed73a0bd99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {10b422c3-1c9c-4401-91e1-19c2ddd3669c}, !- Handle
  Schedule Rule 18,                       !- Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a4c731c-56b0-4ebf-98ed-074067eee51e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a4c731c-56b0-4ebf-98ed-074067eee51e}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {36a22b2d-4ac9-42cf-9ca4-caed73a0bd99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {56603859-a6f1-4213-81e5-54051544fac6}, !- Handle
  Schedule Rule 19,                       !- Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a38d84f-55c5-4f14-8948-c2fef62a59a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a38d84f-55c5-4f14-8948-c2fef62a59a9}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {36a22b2d-4ac9-42cf-9ca4-caed73a0bd99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {20d81ea8-a79f-43c2-b0e4-67f094845fb2}, !- Handle
  Node 390,                               !- Name
  {a21eca8b-23ce-4957-9656-7755499021f2}, !- Inlet Port
  {d9878f9c-9ee0-4226-a4de-d330d8813fc8}; !- Outlet Port

OS:Connection,
  {a21eca8b-23ce-4957-9656-7755499021f2}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  4,                                      !- Outlet Port
  {20d81ea8-a79f-43c2-b0e4-67f094845fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63970e26-dd35-45ec-93d8-ae493cc7741d}, !- Handle
  Node 391,                               !- Name
  {ffb7e798-bc30-42bf-8cd9-cb8a4475a2ea}, !- Inlet Port
  {36f07278-97bd-4a26-ba15-57be46ce6b0c}; !- Outlet Port

OS:Connection,
  {d9878f9c-9ee0-4226-a4de-d330d8813fc8}, !- Handle
  {20d81ea8-a79f-43c2-b0e4-67f094845fb2}, !- Source Object
  3,                                      !- Outlet Port
  {20524c29-184e-485c-bd8e-f1bd6a2d4591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb7e798-bc30-42bf-8cd9-cb8a4475a2ea}, !- Handle
  {20524c29-184e-485c-bd8e-f1bd6a2d4591}, !- Source Object
  3,                                      !- Outlet Port
  {63970e26-dd35-45ec-93d8-ae493cc7741d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f07278-97bd-4a26-ba15-57be46ce6b0c}, !- Handle
  {63970e26-dd35-45ec-93d8-ae493cc7741d}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d1909bb7-8ad6-44a9-9492-1fda0299161c}, !- Handle
  Water Use Connections 2,                !- Name
  {860cc44e-3d57-44b0-8d4a-2f07e000bced}, !- Inlet Node Name
  {dddf5a5e-2124-49e6-94fa-458e8ce5955f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a275e8-49b3-4b04-8d64-4c7a9f1071c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5bbe9eb-b11f-425e-a6d9-20abce839724}, !- Handle
  F2 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {e9edaafe-733d-4d28-8177-7adf4d338b26}, !- Target Temperature Schedule Name
  {2549fb7c-721c-43d5-b79f-421c7aceb5a9}, !- Sensible Fraction Schedule Name
  {05fd82ab-1f12-4c17-ba1b-f4068bf5f0ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2549fb7c-721c-43d5-b79f-421c7aceb5a9}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {313fa821-1a1b-427f-88e7-993120ebbe44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {313fa821-1a1b-427f-88e7-993120ebbe44}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05fd82ab-1f12-4c17-ba1b-f4068bf5f0ca}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1beb0508-4d85-4910-8c90-259bfd9d4823}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1beb0508-4d85-4910-8c90-259bfd9d4823}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9edaafe-733d-4d28-8177-7adf4d338b26}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6b5f07af-d94e-4f79-8a6a-87f66ee37b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b5f07af-d94e-4f79-8a6a-87f66ee37b2b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82a275e8-49b3-4b04-8d64-4c7a9f1071c1}, !- Handle
  F2 n2 apartment Service Water Use 0.15gal/min, !- Name
  {c5bbe9eb-b11f-425e-a6d9-20abce839724}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66cd98e5-680c-44d8-af0f-10f196d9ffd7}, !- Handle
  Node 392,                               !- Name
  {e46eb2ef-5778-4465-9657-668b8fc2fefb}, !- Inlet Port
  {860cc44e-3d57-44b0-8d4a-2f07e000bced}; !- Outlet Port

OS:Connection,
  {e46eb2ef-5778-4465-9657-668b8fc2fefb}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  5,                                      !- Outlet Port
  {66cd98e5-680c-44d8-af0f-10f196d9ffd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cfdd682-93bb-4cff-9b58-12537b3b2e17}, !- Handle
  Node 393,                               !- Name
  {dddf5a5e-2124-49e6-94fa-458e8ce5955f}, !- Inlet Port
  {05afad86-0e5a-4128-b31f-dd6d1e0046e7}; !- Outlet Port

OS:Connection,
  {860cc44e-3d57-44b0-8d4a-2f07e000bced}, !- Handle
  {66cd98e5-680c-44d8-af0f-10f196d9ffd7}, !- Source Object
  3,                                      !- Outlet Port
  {d1909bb7-8ad6-44a9-9492-1fda0299161c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddf5a5e-2124-49e6-94fa-458e8ce5955f}, !- Handle
  {d1909bb7-8ad6-44a9-9492-1fda0299161c}, !- Source Object
  3,                                      !- Outlet Port
  {7cfdd682-93bb-4cff-9b58-12537b3b2e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05afad86-0e5a-4128-b31f-dd6d1e0046e7}, !- Handle
  {7cfdd682-93bb-4cff-9b58-12537b3b2e17}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7ffbfe1a-c09b-4651-94aa-f469a5ad15c0}, !- Handle
  Water Use Connections 3,                !- Name
  {c520cd66-4e14-43cd-82e8-92f80408a924}, !- Inlet Node Name
  {92fdb5d8-a712-436a-9233-5813ac46790f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {922e914b-e5eb-4999-9f85-4025f754d082}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b083e473-4ed3-4f48-8f8f-72f5f8284cb1}, !- Handle
  F2 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {57baec3e-79f4-4a97-b9c0-9e769fffe154}, !- Target Temperature Schedule Name
  {a7b1129a-1708-45ee-9c5f-ec54aa55bb3e}, !- Sensible Fraction Schedule Name
  {f353466f-b71d-4d72-b3b2-e94d5dde6eb8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7b1129a-1708-45ee-9c5f-ec54aa55bb3e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dc312a6b-916c-4b75-9230-3fab696be4a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc312a6b-916c-4b75-9230-3fab696be4a8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f353466f-b71d-4d72-b3b2-e94d5dde6eb8}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f03839d4-8a60-4160-b0a6-ee6a72ae0601}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f03839d4-8a60-4160-b0a6-ee6a72ae0601}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {57baec3e-79f4-4a97-b9c0-9e769fffe154}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0aa9d06-3b8a-4732-a661-bf3620de95dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0aa9d06-3b8a-4732-a661-bf3620de95dc}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {922e914b-e5eb-4999-9f85-4025f754d082}, !- Handle
  F2 ne apartment Service Water Use 0.15gal/min, !- Name
  {b083e473-4ed3-4f48-8f8f-72f5f8284cb1}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74bab6f9-5bfc-4a64-8ea0-0cf9dcccb6af}, !- Handle
  Node 394,                               !- Name
  {619123b7-0053-4b85-b3a8-a0850255f45e}, !- Inlet Port
  {c520cd66-4e14-43cd-82e8-92f80408a924}; !- Outlet Port

OS:Connection,
  {619123b7-0053-4b85-b3a8-a0850255f45e}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  6,                                      !- Outlet Port
  {74bab6f9-5bfc-4a64-8ea0-0cf9dcccb6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ff7d2c-9cf5-4867-b277-c2ffe4bf902c}, !- Handle
  Node 395,                               !- Name
  {92fdb5d8-a712-436a-9233-5813ac46790f}, !- Inlet Port
  {b3312aa8-f0a0-4d24-a133-0af90821dccc}; !- Outlet Port

OS:Connection,
  {c520cd66-4e14-43cd-82e8-92f80408a924}, !- Handle
  {74bab6f9-5bfc-4a64-8ea0-0cf9dcccb6af}, !- Source Object
  3,                                      !- Outlet Port
  {7ffbfe1a-c09b-4651-94aa-f469a5ad15c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fdb5d8-a712-436a-9233-5813ac46790f}, !- Handle
  {7ffbfe1a-c09b-4651-94aa-f469a5ad15c0}, !- Source Object
  3,                                      !- Outlet Port
  {33ff7d2c-9cf5-4867-b277-c2ffe4bf902c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3312aa8-f0a0-4d24-a133-0af90821dccc}, !- Handle
  {33ff7d2c-9cf5-4867-b277-c2ffe4bf902c}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {905e5a7e-0514-4b1d-bb31-c6dd74bba1fa}, !- Handle
  Water Use Connections 4,                !- Name
  {f3b100d8-98c6-4187-8b50-2527ee3837ae}, !- Inlet Node Name
  {3502bf53-f6f3-40f3-be8a-2d9848ddd922}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b231823-4767-4bd6-b010-86ff231def39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f6aafacc-2974-4986-94a0-6576a7d87569}, !- Handle
  F2 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {e0446a07-3290-4fc9-850a-8fb59fb23f29}, !- Target Temperature Schedule Name
  {0e9f239b-ae86-4489-a0bb-c0bdb53eb309}, !- Sensible Fraction Schedule Name
  {ec71a853-4900-46a8-9dde-22e4e2ad2eef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e9f239b-ae86-4489-a0bb-c0bdb53eb309}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e30a8771-aecb-4d49-82ab-cdf9d9d74d5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e30a8771-aecb-4d49-82ab-cdf9d9d74d5e}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec71a853-4900-46a8-9dde-22e4e2ad2eef}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {959c5c5d-81ed-4513-8914-c2d0e907751b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {959c5c5d-81ed-4513-8914-c2d0e907751b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0446a07-3290-4fc9-850a-8fb59fb23f29}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b97d02-a39c-4c79-8b73-bc481c501bb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b97d02-a39c-4c79-8b73-bc481c501bb0}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b231823-4767-4bd6-b010-86ff231def39}, !- Handle
  F2 nw apartment Service Water Use 0.15gal/min, !- Name
  {f6aafacc-2974-4986-94a0-6576a7d87569}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ea219c1e-d179-42b2-8136-55aef5788bf2}, !- Handle
  Node 396,                               !- Name
  {084b91dd-f24b-4ac8-96c7-7bc5bca6875e}, !- Inlet Port
  {f3b100d8-98c6-4187-8b50-2527ee3837ae}; !- Outlet Port

OS:Connection,
  {084b91dd-f24b-4ac8-96c7-7bc5bca6875e}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  7,                                      !- Outlet Port
  {ea219c1e-d179-42b2-8136-55aef5788bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bab53246-0b1b-4a98-bbfb-9c74765af6c9}, !- Handle
  Node 397,                               !- Name
  {3502bf53-f6f3-40f3-be8a-2d9848ddd922}, !- Inlet Port
  {89599b56-8b13-4d80-b648-d52b9deecaf8}; !- Outlet Port

OS:Connection,
  {f3b100d8-98c6-4187-8b50-2527ee3837ae}, !- Handle
  {ea219c1e-d179-42b2-8136-55aef5788bf2}, !- Source Object
  3,                                      !- Outlet Port
  {905e5a7e-0514-4b1d-bb31-c6dd74bba1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3502bf53-f6f3-40f3-be8a-2d9848ddd922}, !- Handle
  {905e5a7e-0514-4b1d-bb31-c6dd74bba1fa}, !- Source Object
  3,                                      !- Outlet Port
  {bab53246-0b1b-4a98-bbfb-9c74765af6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89599b56-8b13-4d80-b648-d52b9deecaf8}, !- Handle
  {bab53246-0b1b-4a98-bbfb-9c74765af6c9}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4ed1e7f5-299f-486f-bee7-8c7b28f35e82}, !- Handle
  Water Use Connections 5,                !- Name
  {785557c5-8c09-4cb2-bc35-bbfd22852bc5}, !- Inlet Node Name
  {ec22f0db-0eb7-455b-8cd1-096918ecbbb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15aa0924-6a61-490b-9fd6-e345ff8b544d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {041d6832-4f9e-4683-9cad-08dadb079e86}, !- Handle
  F2 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {cd41a28d-6f5c-4fe3-a353-2c84f633b4cd}, !- Target Temperature Schedule Name
  {fed96fd8-2c77-40fc-b640-cd33ff67c086}, !- Sensible Fraction Schedule Name
  {51a3a5fb-4b18-41ef-88d8-e169f9d735a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fed96fd8-2c77-40fc-b640-cd33ff67c086}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28b0b966-79ce-4463-be13-934922567a16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28b0b966-79ce-4463-be13-934922567a16}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51a3a5fb-4b18-41ef-88d8-e169f9d735a8}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {145bbfa2-eeef-4ca6-94c0-e9c0817703a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {145bbfa2-eeef-4ca6-94c0-e9c0817703a7}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd41a28d-6f5c-4fe3-a353-2c84f633b4cd}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7f9bac5-c72d-4a81-8fe1-1c4a609025d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7f9bac5-c72d-4a81-8fe1-1c4a609025d0}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {15aa0924-6a61-490b-9fd6-e345ff8b544d}, !- Handle
  F2 s1 apartment Service Water Use 0.15gal/min, !- Name
  {041d6832-4f9e-4683-9cad-08dadb079e86}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4098623-0180-47fd-923c-cefd6a21840f}, !- Handle
  Node 398,                               !- Name
  {e8c2c5ee-ece9-4c84-bb52-33fa99a668fb}, !- Inlet Port
  {785557c5-8c09-4cb2-bc35-bbfd22852bc5}; !- Outlet Port

OS:Connection,
  {e8c2c5ee-ece9-4c84-bb52-33fa99a668fb}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  8,                                      !- Outlet Port
  {c4098623-0180-47fd-923c-cefd6a21840f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16652dcd-dc4e-46ea-ba08-2c41e1ad61d5}, !- Handle
  Node 399,                               !- Name
  {ec22f0db-0eb7-455b-8cd1-096918ecbbb4}, !- Inlet Port
  {a9d1a95e-9062-4792-aa59-9c334592d3b3}; !- Outlet Port

OS:Connection,
  {785557c5-8c09-4cb2-bc35-bbfd22852bc5}, !- Handle
  {c4098623-0180-47fd-923c-cefd6a21840f}, !- Source Object
  3,                                      !- Outlet Port
  {4ed1e7f5-299f-486f-bee7-8c7b28f35e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec22f0db-0eb7-455b-8cd1-096918ecbbb4}, !- Handle
  {4ed1e7f5-299f-486f-bee7-8c7b28f35e82}, !- Source Object
  3,                                      !- Outlet Port
  {16652dcd-dc4e-46ea-ba08-2c41e1ad61d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d1a95e-9062-4792-aa59-9c334592d3b3}, !- Handle
  {16652dcd-dc4e-46ea-ba08-2c41e1ad61d5}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {546761f6-a646-416d-8c4c-893334c39f3c}, !- Handle
  Water Use Connections 6,                !- Name
  {573183ec-7a47-4575-9fee-7fa502c4e121}, !- Inlet Node Name
  {7fcbfc3d-cfc5-478d-b5cb-d35065fe8bd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ab9cbd6-0c3d-41e7-84f0-9c3dbfa37f45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5323b78-3372-471f-8f7c-95b121bdefbb}, !- Handle
  F2 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {fa2f58f3-aaa2-42fc-9c8a-52a38e57f390}, !- Target Temperature Schedule Name
  {031bd7de-a387-400f-93fc-f1fc2a527a67}, !- Sensible Fraction Schedule Name
  {c7375876-e16d-4517-b585-88b294b8e205}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {031bd7de-a387-400f-93fc-f1fc2a527a67}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a74317c-014a-4242-9cc2-26d93474630e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a74317c-014a-4242-9cc2-26d93474630e}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7375876-e16d-4517-b585-88b294b8e205}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7034439f-b3f4-4d4b-9190-cb654e3b0fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7034439f-b3f4-4d4b-9190-cb654e3b0fc2}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa2f58f3-aaa2-42fc-9c8a-52a38e57f390}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e53dfda-76af-4259-80cc-351519fe4c15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e53dfda-76af-4259-80cc-351519fe4c15}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ab9cbd6-0c3d-41e7-84f0-9c3dbfa37f45}, !- Handle
  F2 s2 apartment Service Water Use 0.15gal/min, !- Name
  {b5323b78-3372-471f-8f7c-95b121bdefbb}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0e3bb68-bb74-4b5f-989c-d53ce555c945}, !- Handle
  Node 400,                               !- Name
  {660956eb-afd3-40f2-9b25-9b64ae3b4a4e}, !- Inlet Port
  {573183ec-7a47-4575-9fee-7fa502c4e121}; !- Outlet Port

OS:Connection,
  {660956eb-afd3-40f2-9b25-9b64ae3b4a4e}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  9,                                      !- Outlet Port
  {c0e3bb68-bb74-4b5f-989c-d53ce555c945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0f48d36-f988-42e4-bea7-7512a9dec01a}, !- Handle
  Node 401,                               !- Name
  {7fcbfc3d-cfc5-478d-b5cb-d35065fe8bd0}, !- Inlet Port
  {ccc43158-53ec-488d-9f09-09736c761093}; !- Outlet Port

OS:Connection,
  {573183ec-7a47-4575-9fee-7fa502c4e121}, !- Handle
  {c0e3bb68-bb74-4b5f-989c-d53ce555c945}, !- Source Object
  3,                                      !- Outlet Port
  {546761f6-a646-416d-8c4c-893334c39f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcbfc3d-cfc5-478d-b5cb-d35065fe8bd0}, !- Handle
  {546761f6-a646-416d-8c4c-893334c39f3c}, !- Source Object
  3,                                      !- Outlet Port
  {f0f48d36-f988-42e4-bea7-7512a9dec01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc43158-53ec-488d-9f09-09736c761093}, !- Handle
  {f0f48d36-f988-42e4-bea7-7512a9dec01a}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8ed033ac-3b74-46e6-a86e-08d7905a19ce}, !- Handle
  Water Use Connections 7,                !- Name
  {430851b8-46ea-489e-b3a5-b82284b6a4b0}, !- Inlet Node Name
  {6a433c3e-d56b-4831-8f60-f0af70240710}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b38aef9-bd18-4195-92f3-e5eb9ce99793}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a5d681c-4d36-49c7-8d3a-08126c477684}, !- Handle
  F2 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {8ca445ee-1386-4b80-aad8-7282ea0d4f93}, !- Target Temperature Schedule Name
  {1718f2cd-30b1-4abd-aef8-5859f0f11372}, !- Sensible Fraction Schedule Name
  {111c5003-8b29-4b21-b8b7-584e928c94f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1718f2cd-30b1-4abd-aef8-5859f0f11372}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f85834f0-8f44-4c02-aa0e-9e4497efcf84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f85834f0-8f44-4c02-aa0e-9e4497efcf84}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {111c5003-8b29-4b21-b8b7-584e928c94f2}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1f67f49-a505-45f3-bf89-6600535a072b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1f67f49-a505-45f3-bf89-6600535a072b}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ca445ee-1386-4b80-aad8-7282ea0d4f93}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2c27126-bbd3-40dc-b4e0-1083a1e9ad74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2c27126-bbd3-40dc-b4e0-1083a1e9ad74}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b38aef9-bd18-4195-92f3-e5eb9ce99793}, !- Handle
  F2 se apartment Service Water Use 0.15gal/min, !- Name
  {2a5d681c-4d36-49c7-8d3a-08126c477684}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {702a0c1a-0f47-4b7c-9772-9ab7092a803c}, !- Handle
  Node 402,                               !- Name
  {b78bfb29-b76a-4af2-9604-3968f0c36e0e}, !- Inlet Port
  {430851b8-46ea-489e-b3a5-b82284b6a4b0}; !- Outlet Port

OS:Connection,
  {b78bfb29-b76a-4af2-9604-3968f0c36e0e}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  10,                                     !- Outlet Port
  {702a0c1a-0f47-4b7c-9772-9ab7092a803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02bf1e90-51c4-4582-bdef-7eb543f700fa}, !- Handle
  Node 403,                               !- Name
  {6a433c3e-d56b-4831-8f60-f0af70240710}, !- Inlet Port
  {fe695463-15eb-41f1-968d-0c7d0254d9b0}; !- Outlet Port

OS:Connection,
  {430851b8-46ea-489e-b3a5-b82284b6a4b0}, !- Handle
  {702a0c1a-0f47-4b7c-9772-9ab7092a803c}, !- Source Object
  3,                                      !- Outlet Port
  {8ed033ac-3b74-46e6-a86e-08d7905a19ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a433c3e-d56b-4831-8f60-f0af70240710}, !- Handle
  {8ed033ac-3b74-46e6-a86e-08d7905a19ce}, !- Source Object
  3,                                      !- Outlet Port
  {02bf1e90-51c4-4582-bdef-7eb543f700fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe695463-15eb-41f1-968d-0c7d0254d9b0}, !- Handle
  {02bf1e90-51c4-4582-bdef-7eb543f700fa}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78abdd36-5762-401f-8a08-b7baa2ce5206}, !- Handle
  Water Use Connections 8,                !- Name
  {14de5667-6703-47da-a902-359e9764059b}, !- Inlet Node Name
  {5db0a985-bd74-4761-978c-66d2d38e83e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfb8b8a7-33d1-4407-ad89-4456f9ad816f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7357d4e0-38cf-4138-8b99-2bac32d3ead2}, !- Handle
  F2 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {2ed57e1c-25e6-488f-b24d-daa925a0af65}, !- Target Temperature Schedule Name
  {bfe3d289-9bd8-4e50-b910-17d04895d0db}, !- Sensible Fraction Schedule Name
  {56aac33b-bb3b-4666-89a0-e739b6be6021}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bfe3d289-9bd8-4e50-b910-17d04895d0db}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c06fb8dd-ab6d-4266-b2b0-9ae1d59393ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c06fb8dd-ab6d-4266-b2b0-9ae1d59393ca}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {56aac33b-bb3b-4666-89a0-e739b6be6021}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bea55dec-9d37-46ee-86d5-0ce3afcaceb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea55dec-9d37-46ee-86d5-0ce3afcaceb2}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ed57e1c-25e6-488f-b24d-daa925a0af65}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6168116-fbf9-4e93-952c-7d98abbae766}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6168116-fbf9-4e93-952c-7d98abbae766}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfb8b8a7-33d1-4407-ad89-4456f9ad816f}, !- Handle
  F2 sw apartment Service Water Use 0.15gal/min, !- Name
  {7357d4e0-38cf-4138-8b99-2bac32d3ead2}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66130b7b-4481-4be3-bafc-2f725e670221}, !- Handle
  Node 404,                               !- Name
  {607a79e4-dc07-4778-93e8-3011c94ef121}, !- Inlet Port
  {14de5667-6703-47da-a902-359e9764059b}; !- Outlet Port

OS:Connection,
  {607a79e4-dc07-4778-93e8-3011c94ef121}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  11,                                     !- Outlet Port
  {66130b7b-4481-4be3-bafc-2f725e670221}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae55420-c008-460b-949a-a9d4c4c5b086}, !- Handle
  Node 405,                               !- Name
  {5db0a985-bd74-4761-978c-66d2d38e83e0}, !- Inlet Port
  {2a6ffd75-e9b1-4681-9a9e-8f360b3b12c0}; !- Outlet Port

OS:Connection,
  {14de5667-6703-47da-a902-359e9764059b}, !- Handle
  {66130b7b-4481-4be3-bafc-2f725e670221}, !- Source Object
  3,                                      !- Outlet Port
  {78abdd36-5762-401f-8a08-b7baa2ce5206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db0a985-bd74-4761-978c-66d2d38e83e0}, !- Handle
  {78abdd36-5762-401f-8a08-b7baa2ce5206}, !- Source Object
  3,                                      !- Outlet Port
  {bae55420-c008-460b-949a-a9d4c4c5b086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6ffd75-e9b1-4681-9a9e-8f360b3b12c0}, !- Handle
  {bae55420-c008-460b-949a-a9d4c4c5b086}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab25fbc6-defc-49d9-b2f4-7c04850803b8}, !- Handle
  Water Use Connections 9,                !- Name
  {617b6e84-0132-431d-9da3-0eb1ce4a920a}, !- Inlet Node Name
  {57eb23cb-b9e7-4ff6-8a16-f1daecbd8049}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a855819-899f-4350-ae38-81540c9d5021}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bad9e60-eb08-4784-802e-85f1fe941da0}, !- Handle
  F3 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a2b205ab-1d6b-4bb6-9945-0502e4340f64}, !- Target Temperature Schedule Name
  {95848b5a-1071-49ba-95b4-451ea74398bf}, !- Sensible Fraction Schedule Name
  {83f5a1a2-3c0a-4f06-aa23-ec5786fc9080}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95848b5a-1071-49ba-95b4-451ea74398bf}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {876c49ae-a347-4c6e-8b9b-840fe9976ca3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {876c49ae-a347-4c6e-8b9b-840fe9976ca3}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83f5a1a2-3c0a-4f06-aa23-ec5786fc9080}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb326f46-7db1-45e1-805c-f5cec321fa16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb326f46-7db1-45e1-805c-f5cec321fa16}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2b205ab-1d6b-4bb6-9945-0502e4340f64}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a260d2c-d7ef-40ec-bb86-6688ca9b623d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a260d2c-d7ef-40ec-bb86-6688ca9b623d}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a855819-899f-4350-ae38-81540c9d5021}, !- Handle
  F3 n1 apartment Service Water Use 0.15gal/min, !- Name
  {4bad9e60-eb08-4784-802e-85f1fe941da0}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d465971-0bca-4e8b-8c9d-4435aa58c0d0}, !- Handle
  Node 406,                               !- Name
  {36efc7e2-50b2-4908-8534-a327b75a9e5b}, !- Inlet Port
  {617b6e84-0132-431d-9da3-0eb1ce4a920a}; !- Outlet Port

OS:Connection,
  {36efc7e2-50b2-4908-8534-a327b75a9e5b}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  12,                                     !- Outlet Port
  {3d465971-0bca-4e8b-8c9d-4435aa58c0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2be7ec1f-03e5-4850-86c1-05f041800455}, !- Handle
  Node 407,                               !- Name
  {57eb23cb-b9e7-4ff6-8a16-f1daecbd8049}, !- Inlet Port
  {09c80a42-f049-4f3f-92ac-7f8f13000354}; !- Outlet Port

OS:Connection,
  {617b6e84-0132-431d-9da3-0eb1ce4a920a}, !- Handle
  {3d465971-0bca-4e8b-8c9d-4435aa58c0d0}, !- Source Object
  3,                                      !- Outlet Port
  {ab25fbc6-defc-49d9-b2f4-7c04850803b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57eb23cb-b9e7-4ff6-8a16-f1daecbd8049}, !- Handle
  {ab25fbc6-defc-49d9-b2f4-7c04850803b8}, !- Source Object
  3,                                      !- Outlet Port
  {2be7ec1f-03e5-4850-86c1-05f041800455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c80a42-f049-4f3f-92ac-7f8f13000354}, !- Handle
  {2be7ec1f-03e5-4850-86c1-05f041800455}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bdc6ca54-05d3-48ac-801b-f982a38e0d03}, !- Handle
  Water Use Connections 10,               !- Name
  {dead740c-b167-4f6b-b529-0dc56475fb13}, !- Inlet Node Name
  {a1c53a09-ea7a-4bfc-aa15-c1e98fb2b8dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0357a43a-3522-4754-b16d-f7d244b6e238}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8463bbc-2bb5-40d6-95ca-6e5dfa92656a}, !- Handle
  F3 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {33d66a37-8957-40ca-9298-e9bde3501114}, !- Target Temperature Schedule Name
  {16710806-ac33-454e-b75c-4633fbb6c5cd}, !- Sensible Fraction Schedule Name
  {8a4b4bf7-a1f6-4f21-bbfd-84214510a750}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16710806-ac33-454e-b75c-4633fbb6c5cd}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85e2a6eb-1b9c-455c-8751-c53edefd9c9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85e2a6eb-1b9c-455c-8751-c53edefd9c9b}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a4b4bf7-a1f6-4f21-bbfd-84214510a750}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b572bce4-6daa-45f9-9d98-4b5b577d81af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b572bce4-6daa-45f9-9d98-4b5b577d81af}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33d66a37-8957-40ca-9298-e9bde3501114}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2045cde-8c49-48d1-8afd-541282dc5766}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2045cde-8c49-48d1-8afd-541282dc5766}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0357a43a-3522-4754-b16d-f7d244b6e238}, !- Handle
  F3 n2 apartment Service Water Use 0.15gal/min, !- Name
  {a8463bbc-2bb5-40d6-95ca-6e5dfa92656a}, !- Water Use Equipment Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {447fc285-f643-490b-8e6c-d3d294196d4c}, !- Handle
  Node 408,                               !- Name
  {3df2a97c-83ce-44ef-97b2-a6e940b8d823}, !- Inlet Port
  {dead740c-b167-4f6b-b529-0dc56475fb13}; !- Outlet Port

OS:Connection,
  {3df2a97c-83ce-44ef-97b2-a6e940b8d823}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  13,                                     !- Outlet Port
  {447fc285-f643-490b-8e6c-d3d294196d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {044695ca-42a7-497e-84ac-805c8046155d}, !- Handle
  Node 409,                               !- Name
  {a1c53a09-ea7a-4bfc-aa15-c1e98fb2b8dc}, !- Inlet Port
  {46f9ef71-3e6e-4a97-9890-6b5c018b85cc}; !- Outlet Port

OS:Connection,
  {dead740c-b167-4f6b-b529-0dc56475fb13}, !- Handle
  {447fc285-f643-490b-8e6c-d3d294196d4c}, !- Source Object
  3,                                      !- Outlet Port
  {bdc6ca54-05d3-48ac-801b-f982a38e0d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c53a09-ea7a-4bfc-aa15-c1e98fb2b8dc}, !- Handle
  {bdc6ca54-05d3-48ac-801b-f982a38e0d03}, !- Source Object
  3,                                      !- Outlet Port
  {044695ca-42a7-497e-84ac-805c8046155d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f9ef71-3e6e-4a97-9890-6b5c018b85cc}, !- Handle
  {044695ca-42a7-497e-84ac-805c8046155d}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {72ace5da-a985-4cf0-b6fb-1ff7c41a7156}, !- Handle
  Water Use Connections 11,               !- Name
  {b792fde2-2721-4b13-a1d5-80f783c2e242}, !- Inlet Node Name
  {79a644c5-c371-465c-9a54-1f368a33626c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a24c0bb-094f-4a29-88ae-31921d30c352}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {284b160e-fc28-4811-856e-ec7d3fc675ea}, !- Handle
  F3 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {658ee289-3049-470a-aa75-b2b3e8929f2a}, !- Target Temperature Schedule Name
  {3323a8ef-f51a-4926-b1ad-117c547d517a}, !- Sensible Fraction Schedule Name
  {092a4c1a-99da-4ae0-b2c5-af32fd4046fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3323a8ef-f51a-4926-b1ad-117c547d517a}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d486593-1571-4b26-8789-384c2e5295c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d486593-1571-4b26-8789-384c2e5295c0}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {092a4c1a-99da-4ae0-b2c5-af32fd4046fd}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0165d352-e08c-482d-a1b5-f91c357cfbef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0165d352-e08c-482d-a1b5-f91c357cfbef}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {658ee289-3049-470a-aa75-b2b3e8929f2a}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {145993a4-0712-455e-8b5d-5962a1ad2173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {145993a4-0712-455e-8b5d-5962a1ad2173}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2a24c0bb-094f-4a29-88ae-31921d30c352}, !- Handle
  F3 ne apartment Service Water Use 0.15gal/min, !- Name
  {284b160e-fc28-4811-856e-ec7d3fc675ea}, !- Water Use Equipment Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ead3a74-53b6-4404-b302-274d26fadc7f}, !- Handle
  Node 410,                               !- Name
  {90f4b33b-0426-4cc4-be7c-8fde293353d1}, !- Inlet Port
  {b792fde2-2721-4b13-a1d5-80f783c2e242}; !- Outlet Port

OS:Connection,
  {90f4b33b-0426-4cc4-be7c-8fde293353d1}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  14,                                     !- Outlet Port
  {1ead3a74-53b6-4404-b302-274d26fadc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80cf756d-3373-4796-a585-cfc5c79fc26f}, !- Handle
  Node 411,                               !- Name
  {79a644c5-c371-465c-9a54-1f368a33626c}, !- Inlet Port
  {4b29fd7c-7736-48e9-8c79-9958fd9cbaca}; !- Outlet Port

OS:Connection,
  {b792fde2-2721-4b13-a1d5-80f783c2e242}, !- Handle
  {1ead3a74-53b6-4404-b302-274d26fadc7f}, !- Source Object
  3,                                      !- Outlet Port
  {72ace5da-a985-4cf0-b6fb-1ff7c41a7156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a644c5-c371-465c-9a54-1f368a33626c}, !- Handle
  {72ace5da-a985-4cf0-b6fb-1ff7c41a7156}, !- Source Object
  3,                                      !- Outlet Port
  {80cf756d-3373-4796-a585-cfc5c79fc26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b29fd7c-7736-48e9-8c79-9958fd9cbaca}, !- Handle
  {80cf756d-3373-4796-a585-cfc5c79fc26f}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4821b2a-8ec2-478d-ba59-636583029be9}, !- Handle
  Water Use Connections 12,               !- Name
  {01b6fa16-ee00-4e76-9e19-cd69288c734e}, !- Inlet Node Name
  {247ef93c-8fda-4fe7-a940-e9b99fea0c98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4c7bf33-6f35-4d80-8c50-484f6c8bda9a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc89f352-c2c6-46ac-880c-6223c5e76765}, !- Handle
  F3 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {21df098c-00b8-42d7-87cd-ca2a888320d4}, !- Target Temperature Schedule Name
  {673a97f9-8a97-4608-85c9-d33e3772c477}, !- Sensible Fraction Schedule Name
  {26939948-85b4-46cd-be80-16b27ad07155}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {673a97f9-8a97-4608-85c9-d33e3772c477}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5db1a250-b17e-4bb3-a6bf-a89cbab02e39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5db1a250-b17e-4bb3-a6bf-a89cbab02e39}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26939948-85b4-46cd-be80-16b27ad07155}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f704340-2c4d-4dcc-8e1c-fd29ddf0f421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f704340-2c4d-4dcc-8e1c-fd29ddf0f421}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21df098c-00b8-42d7-87cd-ca2a888320d4}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3eb8edd2-59ba-4b36-ba04-b2fceac81fef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eb8edd2-59ba-4b36-ba04-b2fceac81fef}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4c7bf33-6f35-4d80-8c50-484f6c8bda9a}, !- Handle
  F3 nw apartment Service Water Use 0.15gal/min, !- Name
  {cc89f352-c2c6-46ac-880c-6223c5e76765}, !- Water Use Equipment Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d07c0cb-b599-43b8-a2f2-ffa8db9b6dd8}, !- Handle
  Node 412,                               !- Name
  {ffbeac73-a46f-419d-befb-87027bff9891}, !- Inlet Port
  {01b6fa16-ee00-4e76-9e19-cd69288c734e}; !- Outlet Port

OS:Connection,
  {ffbeac73-a46f-419d-befb-87027bff9891}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  15,                                     !- Outlet Port
  {8d07c0cb-b599-43b8-a2f2-ffa8db9b6dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {037b393a-f46c-4569-9890-4464eb0af08f}, !- Handle
  Node 413,                               !- Name
  {247ef93c-8fda-4fe7-a940-e9b99fea0c98}, !- Inlet Port
  {d2e79e5a-fd50-43e7-8fb9-9388c1d42e19}; !- Outlet Port

OS:Connection,
  {01b6fa16-ee00-4e76-9e19-cd69288c734e}, !- Handle
  {8d07c0cb-b599-43b8-a2f2-ffa8db9b6dd8}, !- Source Object
  3,                                      !- Outlet Port
  {b4821b2a-8ec2-478d-ba59-636583029be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247ef93c-8fda-4fe7-a940-e9b99fea0c98}, !- Handle
  {b4821b2a-8ec2-478d-ba59-636583029be9}, !- Source Object
  3,                                      !- Outlet Port
  {037b393a-f46c-4569-9890-4464eb0af08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e79e5a-fd50-43e7-8fb9-9388c1d42e19}, !- Handle
  {037b393a-f46c-4569-9890-4464eb0af08f}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {97c24cfb-cccf-4f0d-87ac-7633b530ce7d}, !- Handle
  Water Use Connections 13,               !- Name
  {cd69a216-c69f-474d-892b-901c3b4ee189}, !- Inlet Node Name
  {39d6be8d-5b11-4e10-941a-f76157e113a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12db9092-115f-4781-99a9-95d983c5117d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b6aebe1-c520-4317-8824-aac5aab71add}, !- Handle
  F3 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {2f3d7672-832c-42dd-9409-b8e79958f52b}, !- Target Temperature Schedule Name
  {386d431d-11d1-4b68-af82-69aa8c5a153f}, !- Sensible Fraction Schedule Name
  {a1032639-1528-4e27-b62d-e0c488f748e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {386d431d-11d1-4b68-af82-69aa8c5a153f}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0862a3ba-da4f-4fd2-9d93-248b96ef553c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0862a3ba-da4f-4fd2-9d93-248b96ef553c}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1032639-1528-4e27-b62d-e0c488f748e1}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58114b20-3148-49da-ad18-ad96840a2113}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58114b20-3148-49da-ad18-ad96840a2113}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f3d7672-832c-42dd-9409-b8e79958f52b}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d430575-64b5-4585-8109-613225ab4cd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d430575-64b5-4585-8109-613225ab4cd3}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12db9092-115f-4781-99a9-95d983c5117d}, !- Handle
  F3 s1 apartment Service Water Use 0.15gal/min, !- Name
  {7b6aebe1-c520-4317-8824-aac5aab71add}, !- Water Use Equipment Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ef490f4c-a8dc-4e62-ae58-4b856d6244b3}, !- Handle
  Node 414,                               !- Name
  {f0a495c3-21db-4fda-b059-868fa449ac33}, !- Inlet Port
  {cd69a216-c69f-474d-892b-901c3b4ee189}; !- Outlet Port

OS:Connection,
  {f0a495c3-21db-4fda-b059-868fa449ac33}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  16,                                     !- Outlet Port
  {ef490f4c-a8dc-4e62-ae58-4b856d6244b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b06e4803-0b31-4642-bae0-e2042b0e7a30}, !- Handle
  Node 415,                               !- Name
  {39d6be8d-5b11-4e10-941a-f76157e113a8}, !- Inlet Port
  {f8af5254-2482-45ee-8b8f-87d1961e2eac}; !- Outlet Port

OS:Connection,
  {cd69a216-c69f-474d-892b-901c3b4ee189}, !- Handle
  {ef490f4c-a8dc-4e62-ae58-4b856d6244b3}, !- Source Object
  3,                                      !- Outlet Port
  {97c24cfb-cccf-4f0d-87ac-7633b530ce7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d6be8d-5b11-4e10-941a-f76157e113a8}, !- Handle
  {97c24cfb-cccf-4f0d-87ac-7633b530ce7d}, !- Source Object
  3,                                      !- Outlet Port
  {b06e4803-0b31-4642-bae0-e2042b0e7a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8af5254-2482-45ee-8b8f-87d1961e2eac}, !- Handle
  {b06e4803-0b31-4642-bae0-e2042b0e7a30}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ef9dcf6-d882-45ed-bdba-83b17eca8a20}, !- Handle
  Water Use Connections 14,               !- Name
  {aa3b06b2-148f-4e3c-8583-5eb3dc25aeb8}, !- Inlet Node Name
  {cbc9d6d8-a85b-4950-803d-e3e1ba2fbb82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa5ad43b-e306-4905-923e-e3f4a92cd58a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d348005-123c-42e5-b0af-e8917584d730}, !- Handle
  F3 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {648c5641-be69-4e01-959a-2bac31c61349}, !- Target Temperature Schedule Name
  {9b74d6de-eb65-4679-88d1-35f8ef331d2e}, !- Sensible Fraction Schedule Name
  {ca620c04-c62f-45e3-a4d0-f3ac6e334b46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b74d6de-eb65-4679-88d1-35f8ef331d2e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db1d9c2d-f3b8-4752-a917-6c0860c8691e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db1d9c2d-f3b8-4752-a917-6c0860c8691e}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca620c04-c62f-45e3-a4d0-f3ac6e334b46}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ed6b774-1971-4efd-bf06-ea1d299c4cd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ed6b774-1971-4efd-bf06-ea1d299c4cd2}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {648c5641-be69-4e01-959a-2bac31c61349}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a5c58ba-4ea7-469d-a18b-d530c9cfade2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a5c58ba-4ea7-469d-a18b-d530c9cfade2}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa5ad43b-e306-4905-923e-e3f4a92cd58a}, !- Handle
  F3 s2 apartment Service Water Use 0.15gal/min, !- Name
  {6d348005-123c-42e5-b0af-e8917584d730}, !- Water Use Equipment Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {914cee2e-fba0-436d-a8c8-74f8445800a1}, !- Handle
  Node 416,                               !- Name
  {3b36c4c2-3321-4f85-ad15-921f9bea6fd5}, !- Inlet Port
  {aa3b06b2-148f-4e3c-8583-5eb3dc25aeb8}; !- Outlet Port

OS:Connection,
  {3b36c4c2-3321-4f85-ad15-921f9bea6fd5}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  17,                                     !- Outlet Port
  {914cee2e-fba0-436d-a8c8-74f8445800a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4160855d-75bf-4ea8-8090-7e1a61935670}, !- Handle
  Node 417,                               !- Name
  {cbc9d6d8-a85b-4950-803d-e3e1ba2fbb82}, !- Inlet Port
  {3045538b-5b7c-4ece-802b-21d373ebe207}; !- Outlet Port

OS:Connection,
  {aa3b06b2-148f-4e3c-8583-5eb3dc25aeb8}, !- Handle
  {914cee2e-fba0-436d-a8c8-74f8445800a1}, !- Source Object
  3,                                      !- Outlet Port
  {5ef9dcf6-d882-45ed-bdba-83b17eca8a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc9d6d8-a85b-4950-803d-e3e1ba2fbb82}, !- Handle
  {5ef9dcf6-d882-45ed-bdba-83b17eca8a20}, !- Source Object
  3,                                      !- Outlet Port
  {4160855d-75bf-4ea8-8090-7e1a61935670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3045538b-5b7c-4ece-802b-21d373ebe207}, !- Handle
  {4160855d-75bf-4ea8-8090-7e1a61935670}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3860d39c-6466-454e-b438-bf8087cc7733}, !- Handle
  Water Use Connections 15,               !- Name
  {e5aaadfc-6f7d-4c2e-8d07-2e533a23d64f}, !- Inlet Node Name
  {8b18e5c6-3bf1-419d-b856-8e57fbdc6fbb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {160dd6bd-3999-4738-973f-d6a77dcf6ff5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba4def36-c6b9-49bf-8906-11aeb100b6d9}, !- Handle
  F3 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {8c54416d-1f11-46ac-9310-d0d3f826ab4c}, !- Target Temperature Schedule Name
  {edb27250-00f9-46c8-a89c-8c2bbf259a69}, !- Sensible Fraction Schedule Name
  {6769c649-c6c3-44ee-a181-60d6e0dcb844}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {edb27250-00f9-46c8-a89c-8c2bbf259a69}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56f09ecb-1202-47d0-b14e-a6ef4b4918e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56f09ecb-1202-47d0-b14e-a6ef4b4918e6}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6769c649-c6c3-44ee-a181-60d6e0dcb844}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {799481d6-7da4-4cdf-8f6e-2da13e98527a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {799481d6-7da4-4cdf-8f6e-2da13e98527a}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c54416d-1f11-46ac-9310-d0d3f826ab4c}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10f6845f-6e83-4298-9111-5748a02b1758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10f6845f-6e83-4298-9111-5748a02b1758}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {160dd6bd-3999-4738-973f-d6a77dcf6ff5}, !- Handle
  F3 se apartment Service Water Use 0.15gal/min, !- Name
  {ba4def36-c6b9-49bf-8906-11aeb100b6d9}, !- Water Use Equipment Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6216707d-5595-4ba5-871d-82e2aba0f05f}, !- Handle
  Node 418,                               !- Name
  {30dfbaf1-a943-4811-99a2-68f6d47ba72d}, !- Inlet Port
  {e5aaadfc-6f7d-4c2e-8d07-2e533a23d64f}; !- Outlet Port

OS:Connection,
  {30dfbaf1-a943-4811-99a2-68f6d47ba72d}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  18,                                     !- Outlet Port
  {6216707d-5595-4ba5-871d-82e2aba0f05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c485564a-dc14-4c35-bdc4-2b0e57c47e97}, !- Handle
  Node 419,                               !- Name
  {8b18e5c6-3bf1-419d-b856-8e57fbdc6fbb}, !- Inlet Port
  {ab1c2b60-cde3-44a6-b935-7591a753c2da}; !- Outlet Port

OS:Connection,
  {e5aaadfc-6f7d-4c2e-8d07-2e533a23d64f}, !- Handle
  {6216707d-5595-4ba5-871d-82e2aba0f05f}, !- Source Object
  3,                                      !- Outlet Port
  {3860d39c-6466-454e-b438-bf8087cc7733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b18e5c6-3bf1-419d-b856-8e57fbdc6fbb}, !- Handle
  {3860d39c-6466-454e-b438-bf8087cc7733}, !- Source Object
  3,                                      !- Outlet Port
  {c485564a-dc14-4c35-bdc4-2b0e57c47e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1c2b60-cde3-44a6-b935-7591a753c2da}, !- Handle
  {c485564a-dc14-4c35-bdc4-2b0e57c47e97}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d47ac9ff-8181-443a-aa0e-7cfacb3a350f}, !- Handle
  Water Use Connections 16,               !- Name
  {6789ab3a-e401-4000-97b2-7d6617c95ce4}, !- Inlet Node Name
  {2bb44cc0-a446-4f89-b68e-c45fbde99ab7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aad2696d-7f30-437f-b08e-d17553b0327f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d346f871-2c5a-4cca-921f-aac63f3c3bc9}, !- Handle
  F3 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c0dbc782-6b7d-407f-9c27-bc9cecf621d4}, !- Target Temperature Schedule Name
  {7c1781b8-d160-401f-ac38-ec971cb60a0e}, !- Sensible Fraction Schedule Name
  {703760c4-9b5f-402c-9a90-5aa8eb73d760}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c1781b8-d160-401f-ac38-ec971cb60a0e}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad3b2217-58a4-4b99-a4a0-13a2e8fc26d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad3b2217-58a4-4b99-a4a0-13a2e8fc26d1}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {703760c4-9b5f-402c-9a90-5aa8eb73d760}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9d32a7d-ff01-4ce0-92bd-92972a55616a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9d32a7d-ff01-4ce0-92bd-92972a55616a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0dbc782-6b7d-407f-9c27-bc9cecf621d4}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {676fc9c6-7f92-4f00-bba8-389ec8ee4440}; !- Default Day Schedule Name

OS:Schedule:Day,
  {676fc9c6-7f92-4f00-bba8-389ec8ee4440}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aad2696d-7f30-437f-b08e-d17553b0327f}, !- Handle
  F3 sw apartment Service Water Use 0.15gal/min, !- Name
  {d346f871-2c5a-4cca-921f-aac63f3c3bc9}, !- Water Use Equipment Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3f982a9-c63a-4589-a70f-7203d1e58116}, !- Handle
  Node 420,                               !- Name
  {48f65f7e-dea5-4319-b1f7-45053f8e1a6d}, !- Inlet Port
  {6789ab3a-e401-4000-97b2-7d6617c95ce4}; !- Outlet Port

OS:Connection,
  {48f65f7e-dea5-4319-b1f7-45053f8e1a6d}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  19,                                     !- Outlet Port
  {a3f982a9-c63a-4589-a70f-7203d1e58116}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6d1bada-c950-412e-adb9-991b97f39f52}, !- Handle
  Node 421,                               !- Name
  {2bb44cc0-a446-4f89-b68e-c45fbde99ab7}, !- Inlet Port
  {157543a2-8ac7-4c6e-a92a-97efc0a9c670}; !- Outlet Port

OS:Connection,
  {6789ab3a-e401-4000-97b2-7d6617c95ce4}, !- Handle
  {a3f982a9-c63a-4589-a70f-7203d1e58116}, !- Source Object
  3,                                      !- Outlet Port
  {d47ac9ff-8181-443a-aa0e-7cfacb3a350f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb44cc0-a446-4f89-b68e-c45fbde99ab7}, !- Handle
  {d47ac9ff-8181-443a-aa0e-7cfacb3a350f}, !- Source Object
  3,                                      !- Outlet Port
  {d6d1bada-c950-412e-adb9-991b97f39f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157543a2-8ac7-4c6e-a92a-97efc0a9c670}, !- Handle
  {d6d1bada-c950-412e-adb9-991b97f39f52}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {774beb1f-15a1-49a3-b362-e1bff3f1a25e}, !- Handle
  Water Use Connections 17,               !- Name
  {1d86344e-5d87-4e07-868e-b0ed01696024}, !- Inlet Node Name
  {06c131d4-9a5b-442d-8436-212fee037c71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cefe7502-28ec-47bd-bc38-b3ad890b4ba5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3737f44c-6dc2-4be4-a2dc-f3ef0823b917}, !- Handle
  F4 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {13bd959e-c050-4230-a465-5f53a5cde574}, !- Target Temperature Schedule Name
  {aa84485a-15f0-475f-9309-d67fa42bda3c}, !- Sensible Fraction Schedule Name
  {c66d5c75-2d73-47cf-b1b0-b4c7f6de87f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa84485a-15f0-475f-9309-d67fa42bda3c}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec3240ba-a2b4-4e5a-aeab-6fc4eb9858c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec3240ba-a2b4-4e5a-aeab-6fc4eb9858c6}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c66d5c75-2d73-47cf-b1b0-b4c7f6de87f5}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62fe6840-08d6-4ee6-b2a7-e6c93744ff17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62fe6840-08d6-4ee6-b2a7-e6c93744ff17}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {13bd959e-c050-4230-a465-5f53a5cde574}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cb73fc2-c876-46fb-aa57-ff3d64ce2cb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb73fc2-c876-46fb-aa57-ff3d64ce2cb8}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cefe7502-28ec-47bd-bc38-b3ad890b4ba5}, !- Handle
  F4 n1 apartment Service Water Use 0.15gal/min, !- Name
  {3737f44c-6dc2-4be4-a2dc-f3ef0823b917}, !- Water Use Equipment Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54b22f5a-e070-46ca-a7d0-aaf401fec44f}, !- Handle
  Node 422,                               !- Name
  {4d4e2a79-c661-4a8d-9559-f33ea3bdf96a}, !- Inlet Port
  {1d86344e-5d87-4e07-868e-b0ed01696024}; !- Outlet Port

OS:Connection,
  {4d4e2a79-c661-4a8d-9559-f33ea3bdf96a}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  20,                                     !- Outlet Port
  {54b22f5a-e070-46ca-a7d0-aaf401fec44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d129901-2f9f-4702-830a-63479afe7418}, !- Handle
  Node 423,                               !- Name
  {06c131d4-9a5b-442d-8436-212fee037c71}, !- Inlet Port
  {2776bc91-9d51-4546-a918-b2b1fd511acd}; !- Outlet Port

OS:Connection,
  {1d86344e-5d87-4e07-868e-b0ed01696024}, !- Handle
  {54b22f5a-e070-46ca-a7d0-aaf401fec44f}, !- Source Object
  3,                                      !- Outlet Port
  {774beb1f-15a1-49a3-b362-e1bff3f1a25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c131d4-9a5b-442d-8436-212fee037c71}, !- Handle
  {774beb1f-15a1-49a3-b362-e1bff3f1a25e}, !- Source Object
  3,                                      !- Outlet Port
  {7d129901-2f9f-4702-830a-63479afe7418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2776bc91-9d51-4546-a918-b2b1fd511acd}, !- Handle
  {7d129901-2f9f-4702-830a-63479afe7418}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db572fd4-61ad-4e6d-bd0f-d86d0a1cf048}, !- Handle
  Water Use Connections 18,               !- Name
  {6305b17d-fff0-467b-ad11-a43d2cb14f5d}, !- Inlet Node Name
  {1d719e23-17f6-4aab-b9a3-c56875074c10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {218d2ca4-d895-4742-80b8-def13b6651b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa21361d-d1cb-4012-9cad-8d854380beb3}, !- Handle
  F4 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a823f513-5b1c-4c67-8adb-92ab9b2afbc6}, !- Target Temperature Schedule Name
  {19ea3d46-cfec-4b7b-a28b-3460e4e729a7}, !- Sensible Fraction Schedule Name
  {6d1cc055-a1ae-43e2-8aa5-8cc9621cdb24}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {19ea3d46-cfec-4b7b-a28b-3460e4e729a7}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20d5fa2a-395c-46a2-8d3a-ee4e14fd4f9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20d5fa2a-395c-46a2-8d3a-ee4e14fd4f9e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d1cc055-a1ae-43e2-8aa5-8cc9621cdb24}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcf5a6fc-b5fe-4ef9-af4a-8f4a60ca5454}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf5a6fc-b5fe-4ef9-af4a-8f4a60ca5454}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a823f513-5b1c-4c67-8adb-92ab9b2afbc6}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {242bab79-072e-4668-9d73-a372f176b9e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {242bab79-072e-4668-9d73-a372f176b9e8}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {218d2ca4-d895-4742-80b8-def13b6651b1}, !- Handle
  F4 n2 apartment Service Water Use 0.15gal/min, !- Name
  {fa21361d-d1cb-4012-9cad-8d854380beb3}, !- Water Use Equipment Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52f5ecf0-5c1e-40d0-bd0f-350338f5555c}, !- Handle
  Node 424,                               !- Name
  {5b6b6367-bee3-4491-add3-99c351e682bb}, !- Inlet Port
  {6305b17d-fff0-467b-ad11-a43d2cb14f5d}; !- Outlet Port

OS:Connection,
  {5b6b6367-bee3-4491-add3-99c351e682bb}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  21,                                     !- Outlet Port
  {52f5ecf0-5c1e-40d0-bd0f-350338f5555c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0f833d8-5a19-4cb0-a94d-d68c7c4d09ac}, !- Handle
  Node 425,                               !- Name
  {1d719e23-17f6-4aab-b9a3-c56875074c10}, !- Inlet Port
  {fc72f492-1ece-408d-9781-61dee31d6ad0}; !- Outlet Port

OS:Connection,
  {6305b17d-fff0-467b-ad11-a43d2cb14f5d}, !- Handle
  {52f5ecf0-5c1e-40d0-bd0f-350338f5555c}, !- Source Object
  3,                                      !- Outlet Port
  {db572fd4-61ad-4e6d-bd0f-d86d0a1cf048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d719e23-17f6-4aab-b9a3-c56875074c10}, !- Handle
  {db572fd4-61ad-4e6d-bd0f-d86d0a1cf048}, !- Source Object
  3,                                      !- Outlet Port
  {c0f833d8-5a19-4cb0-a94d-d68c7c4d09ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc72f492-1ece-408d-9781-61dee31d6ad0}, !- Handle
  {c0f833d8-5a19-4cb0-a94d-d68c7c4d09ac}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e37df0cb-2972-4201-a120-1f28c0403ef2}, !- Handle
  Water Use Connections 19,               !- Name
  {dd8b0dc3-ccba-4200-809e-722d6a107b26}, !- Inlet Node Name
  {4b962c6f-0f9d-4709-b728-dca596c707e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8f6d33c-f8d7-4d47-8615-597aa19a18d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a1d6f12-d050-47e1-a547-00ae063c7c36}, !- Handle
  F4 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {859e8cf5-be6b-49aa-8776-fc41e416223f}, !- Target Temperature Schedule Name
  {143f63a9-0f5b-465b-9c97-5f7d39a880f2}, !- Sensible Fraction Schedule Name
  {7c72555e-dd89-4fb0-8e0d-60a5d7c3627a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {143f63a9-0f5b-465b-9c97-5f7d39a880f2}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78cacc4b-c329-492d-acd0-5a9ad3c559dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78cacc4b-c329-492d-acd0-5a9ad3c559dc}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c72555e-dd89-4fb0-8e0d-60a5d7c3627a}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d9c8e7d-7bd6-4ac0-b2c6-ddff1bf7fbaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d9c8e7d-7bd6-4ac0-b2c6-ddff1bf7fbaf}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {859e8cf5-be6b-49aa-8776-fc41e416223f}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42e64ec2-921f-4f0f-8d60-90b85026646a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e64ec2-921f-4f0f-8d60-90b85026646a}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8f6d33c-f8d7-4d47-8615-597aa19a18d4}, !- Handle
  F4 ne apartment Service Water Use 0.15gal/min, !- Name
  {3a1d6f12-d050-47e1-a547-00ae063c7c36}, !- Water Use Equipment Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dca03089-d2c8-4b49-a7cc-a687d1dd2694}, !- Handle
  Node 426,                               !- Name
  {84a9e948-c3d4-492a-b4a7-910ae9c60a28}, !- Inlet Port
  {dd8b0dc3-ccba-4200-809e-722d6a107b26}; !- Outlet Port

OS:Connection,
  {84a9e948-c3d4-492a-b4a7-910ae9c60a28}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  22,                                     !- Outlet Port
  {dca03089-d2c8-4b49-a7cc-a687d1dd2694}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {045b28f2-3c2d-4cf2-a14a-c3b14629df80}, !- Handle
  Node 427,                               !- Name
  {4b962c6f-0f9d-4709-b728-dca596c707e3}, !- Inlet Port
  {4dbc2d0d-323c-48eb-af46-5cb560e3cce0}; !- Outlet Port

OS:Connection,
  {dd8b0dc3-ccba-4200-809e-722d6a107b26}, !- Handle
  {dca03089-d2c8-4b49-a7cc-a687d1dd2694}, !- Source Object
  3,                                      !- Outlet Port
  {e37df0cb-2972-4201-a120-1f28c0403ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b962c6f-0f9d-4709-b728-dca596c707e3}, !- Handle
  {e37df0cb-2972-4201-a120-1f28c0403ef2}, !- Source Object
  3,                                      !- Outlet Port
  {045b28f2-3c2d-4cf2-a14a-c3b14629df80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dbc2d0d-323c-48eb-af46-5cb560e3cce0}, !- Handle
  {045b28f2-3c2d-4cf2-a14a-c3b14629df80}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b9af644-3b4c-4dc4-bdda-8c7e7358f4cc}, !- Handle
  Water Use Connections 20,               !- Name
  {5ab31878-97dc-4e5f-9f06-53ee1d13a6db}, !- Inlet Node Name
  {3b226464-88c5-499a-943c-64c2ec9dd9a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97ae37c8-74e8-4bc9-9c40-4b586b448d73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5227188-1f8d-4eb5-bb0c-965874f19fd3}, !- Handle
  F4 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {56e089b8-ab1c-4fa3-8a48-2045057e3f5c}, !- Target Temperature Schedule Name
  {20b57442-68e2-42b7-b972-aad24bea663f}, !- Sensible Fraction Schedule Name
  {fb584e53-619b-4a6e-b25f-31486d6145ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20b57442-68e2-42b7-b972-aad24bea663f}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f9e8dc0-2bd5-4c0d-9ef5-0ad77ca03b76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f9e8dc0-2bd5-4c0d-9ef5-0ad77ca03b76}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb584e53-619b-4a6e-b25f-31486d6145ac}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e2fcb1f-5158-4761-a159-16a2c1e39703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e2fcb1f-5158-4761-a159-16a2c1e39703}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56e089b8-ab1c-4fa3-8a48-2045057e3f5c}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2deda05e-2d3f-4a96-9c45-e54956c5606a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2deda05e-2d3f-4a96-9c45-e54956c5606a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {97ae37c8-74e8-4bc9-9c40-4b586b448d73}, !- Handle
  F4 nw apartment Service Water Use 0.15gal/min, !- Name
  {a5227188-1f8d-4eb5-bb0c-965874f19fd3}, !- Water Use Equipment Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0004e63-87e9-4b2e-aa58-33afe36298cb}, !- Handle
  Node 428,                               !- Name
  {0693fc32-828e-4a6d-b9a8-49ddb0c4268a}, !- Inlet Port
  {5ab31878-97dc-4e5f-9f06-53ee1d13a6db}; !- Outlet Port

OS:Connection,
  {0693fc32-828e-4a6d-b9a8-49ddb0c4268a}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  23,                                     !- Outlet Port
  {b0004e63-87e9-4b2e-aa58-33afe36298cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5031ab45-25b2-4eeb-a50e-ff75845185ee}, !- Handle
  Node 429,                               !- Name
  {3b226464-88c5-499a-943c-64c2ec9dd9a0}, !- Inlet Port
  {2d31b04c-45f8-40ff-8676-2e745687104e}; !- Outlet Port

OS:Connection,
  {5ab31878-97dc-4e5f-9f06-53ee1d13a6db}, !- Handle
  {b0004e63-87e9-4b2e-aa58-33afe36298cb}, !- Source Object
  3,                                      !- Outlet Port
  {0b9af644-3b4c-4dc4-bdda-8c7e7358f4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b226464-88c5-499a-943c-64c2ec9dd9a0}, !- Handle
  {0b9af644-3b4c-4dc4-bdda-8c7e7358f4cc}, !- Source Object
  3,                                      !- Outlet Port
  {5031ab45-25b2-4eeb-a50e-ff75845185ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d31b04c-45f8-40ff-8676-2e745687104e}, !- Handle
  {5031ab45-25b2-4eeb-a50e-ff75845185ee}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e8f98c59-0b0d-4cc8-8c24-30fc3d30396d}, !- Handle
  Water Use Connections 21,               !- Name
  {0694a0b6-b736-4b00-9d08-64ed973e78d8}, !- Inlet Node Name
  {27dcdb3a-e3d1-474d-91b4-891a92dfd1cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a463b34-8b75-4a03-95bd-563ca28afa1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b740128-0ce3-45ee-9667-2dbcce7859e0}, !- Handle
  F4 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {f7f757bd-16b7-4740-908b-1f6f0e412a9e}, !- Target Temperature Schedule Name
  {ad051fbd-392b-466a-b810-0a48c2f2acdc}, !- Sensible Fraction Schedule Name
  {2a92638c-05ae-419b-8364-d980b85f5ffb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad051fbd-392b-466a-b810-0a48c2f2acdc}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9d648d5-3b7f-4207-92e2-42b70e4d91b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9d648d5-3b7f-4207-92e2-42b70e4d91b3}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a92638c-05ae-419b-8364-d980b85f5ffb}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4314e1a-3b47-467d-ad31-9f9c92cb184f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4314e1a-3b47-467d-ad31-9f9c92cb184f}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7f757bd-16b7-4740-908b-1f6f0e412a9e}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1f60bea-4eb2-4e4c-8fcb-bc6466324e4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1f60bea-4eb2-4e4c-8fcb-bc6466324e4a}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a463b34-8b75-4a03-95bd-563ca28afa1f}, !- Handle
  F4 s1 apartment Service Water Use 0.15gal/min, !- Name
  {9b740128-0ce3-45ee-9667-2dbcce7859e0}, !- Water Use Equipment Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {698b85f7-b01a-47de-8231-83d11718d94a}, !- Handle
  Node 430,                               !- Name
  {3c75b3f1-238a-4ec7-a1cf-c3876b93b389}, !- Inlet Port
  {0694a0b6-b736-4b00-9d08-64ed973e78d8}; !- Outlet Port

OS:Connection,
  {3c75b3f1-238a-4ec7-a1cf-c3876b93b389}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  24,                                     !- Outlet Port
  {698b85f7-b01a-47de-8231-83d11718d94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f03cc1b2-e073-44c2-b96d-883118f904c7}, !- Handle
  Node 431,                               !- Name
  {27dcdb3a-e3d1-474d-91b4-891a92dfd1cc}, !- Inlet Port
  {ff6b2357-d6c8-43d9-bd40-a0521b137c0c}; !- Outlet Port

OS:Connection,
  {0694a0b6-b736-4b00-9d08-64ed973e78d8}, !- Handle
  {698b85f7-b01a-47de-8231-83d11718d94a}, !- Source Object
  3,                                      !- Outlet Port
  {e8f98c59-0b0d-4cc8-8c24-30fc3d30396d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27dcdb3a-e3d1-474d-91b4-891a92dfd1cc}, !- Handle
  {e8f98c59-0b0d-4cc8-8c24-30fc3d30396d}, !- Source Object
  3,                                      !- Outlet Port
  {f03cc1b2-e073-44c2-b96d-883118f904c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6b2357-d6c8-43d9-bd40-a0521b137c0c}, !- Handle
  {f03cc1b2-e073-44c2-b96d-883118f904c7}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2b813418-4201-4b4a-835c-72cab1bc3047}, !- Handle
  Water Use Connections 22,               !- Name
  {e28568d0-ca3e-433d-8b7a-151324312930}, !- Inlet Node Name
  {1d56ef38-0cdb-453d-ad91-ca24a7ecc954}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {088b5403-c21b-4e04-9dc7-cb980dcafcd6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed58f3a8-d78f-450e-a8af-746e2ebc237b}, !- Handle
  F4 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {59a7a642-7492-4ed2-a088-cb2da96ca4b4}, !- Target Temperature Schedule Name
  {525336c8-cbb0-4e82-b6be-db43d10697f1}, !- Sensible Fraction Schedule Name
  {93c1cc20-c63b-43af-a6b0-c84d94569382}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {525336c8-cbb0-4e82-b6be-db43d10697f1}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2925abe0-f50b-4570-a3f3-8fcbdc4dae3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2925abe0-f50b-4570-a3f3-8fcbdc4dae3f}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93c1cc20-c63b-43af-a6b0-c84d94569382}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f46094d-6143-4a06-821b-b5e26ead54c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f46094d-6143-4a06-821b-b5e26ead54c2}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59a7a642-7492-4ed2-a088-cb2da96ca4b4}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f59e7e89-39e2-4a92-8781-8778cb2999af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f59e7e89-39e2-4a92-8781-8778cb2999af}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {088b5403-c21b-4e04-9dc7-cb980dcafcd6}, !- Handle
  F4 s2 apartment Service Water Use 0.15gal/min, !- Name
  {ed58f3a8-d78f-450e-a8af-746e2ebc237b}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71c2a0eb-ec07-4ac7-9b59-9bcb5fe25b7c}, !- Handle
  Node 432,                               !- Name
  {4176148a-3f73-4b24-bb6a-7323b48e18e5}, !- Inlet Port
  {e28568d0-ca3e-433d-8b7a-151324312930}; !- Outlet Port

OS:Connection,
  {4176148a-3f73-4b24-bb6a-7323b48e18e5}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  25,                                     !- Outlet Port
  {71c2a0eb-ec07-4ac7-9b59-9bcb5fe25b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7380ccf-c751-4f1c-ba59-2887ccb16953}, !- Handle
  Node 433,                               !- Name
  {1d56ef38-0cdb-453d-ad91-ca24a7ecc954}, !- Inlet Port
  {bfd930e2-09cc-40b3-b265-d44af3678fb7}; !- Outlet Port

OS:Connection,
  {e28568d0-ca3e-433d-8b7a-151324312930}, !- Handle
  {71c2a0eb-ec07-4ac7-9b59-9bcb5fe25b7c}, !- Source Object
  3,                                      !- Outlet Port
  {2b813418-4201-4b4a-835c-72cab1bc3047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d56ef38-0cdb-453d-ad91-ca24a7ecc954}, !- Handle
  {2b813418-4201-4b4a-835c-72cab1bc3047}, !- Source Object
  3,                                      !- Outlet Port
  {e7380ccf-c751-4f1c-ba59-2887ccb16953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd930e2-09cc-40b3-b265-d44af3678fb7}, !- Handle
  {e7380ccf-c751-4f1c-ba59-2887ccb16953}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4dfbd887-6073-418b-ae64-2ce90cdebe0a}, !- Handle
  Water Use Connections 23,               !- Name
  {445e7760-eb4d-483a-a99b-b20c2b804591}, !- Inlet Node Name
  {63b7c0f2-7c0f-43df-b985-ca875194dadd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be12d193-bfea-4089-9251-c9970ec968ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0515e694-9326-435c-ba4e-57247e34b21d}, !- Handle
  F4 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {04ad7328-2dd5-4d6d-9514-f6cf9f877dc4}, !- Target Temperature Schedule Name
  {0412b030-2b84-406e-8111-791e136f84e1}, !- Sensible Fraction Schedule Name
  {15e77600-9020-4db9-a0b7-665c2991ca8e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0412b030-2b84-406e-8111-791e136f84e1}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba81b790-4da8-4fb4-a26a-e3ec60a4c6fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba81b790-4da8-4fb4-a26a-e3ec60a4c6fa}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15e77600-9020-4db9-a0b7-665c2991ca8e}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69c32778-c6f5-4476-b578-bf25d09c3d4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69c32778-c6f5-4476-b578-bf25d09c3d4c}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04ad7328-2dd5-4d6d-9514-f6cf9f877dc4}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d0c336b-9f5c-4229-aacd-e14ebce6115e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d0c336b-9f5c-4229-aacd-e14ebce6115e}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be12d193-bfea-4089-9251-c9970ec968ee}, !- Handle
  F4 se apartment Service Water Use 0.15gal/min, !- Name
  {0515e694-9326-435c-ba4e-57247e34b21d}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29a2fb73-74ea-44b2-834c-54a8c4f4a634}, !- Handle
  Node 434,                               !- Name
  {d9540d91-a047-4209-a913-6986c3fb533e}, !- Inlet Port
  {445e7760-eb4d-483a-a99b-b20c2b804591}; !- Outlet Port

OS:Connection,
  {d9540d91-a047-4209-a913-6986c3fb533e}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  26,                                     !- Outlet Port
  {29a2fb73-74ea-44b2-834c-54a8c4f4a634}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5489b4f2-1742-4b75-808e-8ac9f070fa6a}, !- Handle
  Node 435,                               !- Name
  {63b7c0f2-7c0f-43df-b985-ca875194dadd}, !- Inlet Port
  {a9ec5120-8ea2-44d3-af5c-db687d4c4fd0}; !- Outlet Port

OS:Connection,
  {445e7760-eb4d-483a-a99b-b20c2b804591}, !- Handle
  {29a2fb73-74ea-44b2-834c-54a8c4f4a634}, !- Source Object
  3,                                      !- Outlet Port
  {4dfbd887-6073-418b-ae64-2ce90cdebe0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b7c0f2-7c0f-43df-b985-ca875194dadd}, !- Handle
  {4dfbd887-6073-418b-ae64-2ce90cdebe0a}, !- Source Object
  3,                                      !- Outlet Port
  {5489b4f2-1742-4b75-808e-8ac9f070fa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ec5120-8ea2-44d3-af5c-db687d4c4fd0}, !- Handle
  {5489b4f2-1742-4b75-808e-8ac9f070fa6a}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bb33e5e6-6d33-406b-bde3-011b8eb76324}, !- Handle
  Water Use Connections 24,               !- Name
  {b83c158e-9411-4435-80a4-674d9e4ed6a3}, !- Inlet Node Name
  {0282219e-3add-4cd0-8cf3-f61fab5e3dab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f81506d4-aa68-4a37-a6bc-0f24ccfff915}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1b25da9-414f-4c6d-86f2-88ce8c86bfb8}, !- Handle
  F4 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {9b64a603-104a-4653-84f1-23d2840d60bc}, !- Target Temperature Schedule Name
  {82b2dd04-9c6e-4243-8741-90af2de32bed}, !- Sensible Fraction Schedule Name
  {45c54c71-7809-44fc-997a-28b48ca85091}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82b2dd04-9c6e-4243-8741-90af2de32bed}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a479be7d-3661-47ed-8884-a223ea1a7245}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a479be7d-3661-47ed-8884-a223ea1a7245}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45c54c71-7809-44fc-997a-28b48ca85091}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dce2c107-2839-4134-931f-3422622bfb3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dce2c107-2839-4134-931f-3422622bfb3e}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b64a603-104a-4653-84f1-23d2840d60bc}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {224d9933-d0c0-4993-94b6-794781305919}; !- Default Day Schedule Name

OS:Schedule:Day,
  {224d9933-d0c0-4993-94b6-794781305919}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f81506d4-aa68-4a37-a6bc-0f24ccfff915}, !- Handle
  F4 sw apartment Service Water Use 0.15gal/min, !- Name
  {a1b25da9-414f-4c6d-86f2-88ce8c86bfb8}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90a1a6fc-d1eb-41f6-be93-98cfe04c0716}, !- Handle
  Node 436,                               !- Name
  {ce02c130-a561-4830-a0b2-ab1f806f6c33}, !- Inlet Port
  {b83c158e-9411-4435-80a4-674d9e4ed6a3}; !- Outlet Port

OS:Connection,
  {ce02c130-a561-4830-a0b2-ab1f806f6c33}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  27,                                     !- Outlet Port
  {90a1a6fc-d1eb-41f6-be93-98cfe04c0716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5100b299-c4d6-43ad-9c33-8ba03103d25c}, !- Handle
  Node 437,                               !- Name
  {0282219e-3add-4cd0-8cf3-f61fab5e3dab}, !- Inlet Port
  {79af5494-11bf-470b-8c05-8818e36f9b29}; !- Outlet Port

OS:Connection,
  {b83c158e-9411-4435-80a4-674d9e4ed6a3}, !- Handle
  {90a1a6fc-d1eb-41f6-be93-98cfe04c0716}, !- Source Object
  3,                                      !- Outlet Port
  {bb33e5e6-6d33-406b-bde3-011b8eb76324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0282219e-3add-4cd0-8cf3-f61fab5e3dab}, !- Handle
  {bb33e5e6-6d33-406b-bde3-011b8eb76324}, !- Source Object
  3,                                      !- Outlet Port
  {5100b299-c4d6-43ad-9c33-8ba03103d25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79af5494-11bf-470b-8c05-8818e36f9b29}, !- Handle
  {5100b299-c4d6-43ad-9c33-8ba03103d25c}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {11b0a15a-3785-4bbd-8f1e-a79afe636981}, !- Handle
  Water Use Connections 25,               !- Name
  {5fc0f6b1-4dd0-474e-bedf-15853e3e6ab5}, !- Inlet Node Name
  {6f9ecba2-a8d8-4197-9fcc-12e5f6c21ac2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00acc2d2-51b4-4e27-92a6-bffa20355a0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b7ef241b-fad3-4253-bbe4-42d83b919d20}, !- Handle
  F6 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {82a1491b-4deb-47da-a0ce-bc4232a802ab}, !- Target Temperature Schedule Name
  {1a978f8a-e8f7-4801-bdeb-73ecc10b7bdd}, !- Sensible Fraction Schedule Name
  {d1447b52-2c13-412d-98ec-5e07e7a00d0f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a978f8a-e8f7-4801-bdeb-73ecc10b7bdd}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {796bcb42-15fc-4d84-9750-6bd58d2879d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {796bcb42-15fc-4d84-9750-6bd58d2879d5}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1447b52-2c13-412d-98ec-5e07e7a00d0f}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbb987b7-0395-4f1b-990f-7570b859f0f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbb987b7-0395-4f1b-990f-7570b859f0f4}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {82a1491b-4deb-47da-a0ce-bc4232a802ab}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1fca471-657c-406e-94dc-c68577180a92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1fca471-657c-406e-94dc-c68577180a92}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {00acc2d2-51b4-4e27-92a6-bffa20355a0e}, !- Handle
  F6 n1 apartment Service Water Use 0.15gal/min, !- Name
  {b7ef241b-fad3-4253-bbe4-42d83b919d20}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53002540-1956-4a8c-9855-0d9398f7f734}, !- Handle
  Node 438,                               !- Name
  {7386bb7f-7641-41c8-a5a8-a843c4565d4e}, !- Inlet Port
  {5fc0f6b1-4dd0-474e-bedf-15853e3e6ab5}; !- Outlet Port

OS:Connection,
  {7386bb7f-7641-41c8-a5a8-a843c4565d4e}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  28,                                     !- Outlet Port
  {53002540-1956-4a8c-9855-0d9398f7f734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9433148f-ac27-4d93-b37e-bd64e7942be2}, !- Handle
  Node 439,                               !- Name
  {6f9ecba2-a8d8-4197-9fcc-12e5f6c21ac2}, !- Inlet Port
  {5658025e-e426-45f9-8402-286ef8521113}; !- Outlet Port

OS:Connection,
  {5fc0f6b1-4dd0-474e-bedf-15853e3e6ab5}, !- Handle
  {53002540-1956-4a8c-9855-0d9398f7f734}, !- Source Object
  3,                                      !- Outlet Port
  {11b0a15a-3785-4bbd-8f1e-a79afe636981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9ecba2-a8d8-4197-9fcc-12e5f6c21ac2}, !- Handle
  {11b0a15a-3785-4bbd-8f1e-a79afe636981}, !- Source Object
  3,                                      !- Outlet Port
  {9433148f-ac27-4d93-b37e-bd64e7942be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5658025e-e426-45f9-8402-286ef8521113}, !- Handle
  {9433148f-ac27-4d93-b37e-bd64e7942be2}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37e8edab-1c69-4da8-9268-69dbe525a0d2}, !- Handle
  Water Use Connections 26,               !- Name
  {8f3a774d-b00a-47e6-9c66-b5d017f276bf}, !- Inlet Node Name
  {280a1c84-47b6-4906-b2e2-497f1acfbf8f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99bf42fb-cf79-4b4b-8cde-591725451ff4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab3047bc-723d-4986-a975-3c3efe2d8b8b}, !- Handle
  F6 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {0b110308-da53-474b-a030-3f8caf418ae2}, !- Target Temperature Schedule Name
  {64cf6706-db90-4321-a829-dd513c383000}, !- Sensible Fraction Schedule Name
  {4c1cb73d-fd49-4768-9e7f-13e5957ce088}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64cf6706-db90-4321-a829-dd513c383000}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88ecacdb-d4db-4d76-b81c-4a5041eadc2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88ecacdb-d4db-4d76-b81c-4a5041eadc2c}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c1cb73d-fd49-4768-9e7f-13e5957ce088}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6be135cb-c707-478b-843c-1656c5cc47f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6be135cb-c707-478b-843c-1656c5cc47f7}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b110308-da53-474b-a030-3f8caf418ae2}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {522dec08-1abe-46ff-a9c2-0a92d24a687a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {522dec08-1abe-46ff-a9c2-0a92d24a687a}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99bf42fb-cf79-4b4b-8cde-591725451ff4}, !- Handle
  F6 n2 apartment Service Water Use 0.15gal/min, !- Name
  {ab3047bc-723d-4986-a975-3c3efe2d8b8b}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a0485b2-c8cb-4db4-bbfe-36aed530ea30}, !- Handle
  Node 440,                               !- Name
  {3936f4df-186a-4380-957b-3f075a25f0ee}, !- Inlet Port
  {8f3a774d-b00a-47e6-9c66-b5d017f276bf}; !- Outlet Port

OS:Connection,
  {3936f4df-186a-4380-957b-3f075a25f0ee}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  29,                                     !- Outlet Port
  {6a0485b2-c8cb-4db4-bbfe-36aed530ea30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5721874d-2817-49d2-9c01-1a3d4b7a6d29}, !- Handle
  Node 441,                               !- Name
  {280a1c84-47b6-4906-b2e2-497f1acfbf8f}, !- Inlet Port
  {6de2dc5f-2109-44cd-ae66-b2391cec1cb5}; !- Outlet Port

OS:Connection,
  {8f3a774d-b00a-47e6-9c66-b5d017f276bf}, !- Handle
  {6a0485b2-c8cb-4db4-bbfe-36aed530ea30}, !- Source Object
  3,                                      !- Outlet Port
  {37e8edab-1c69-4da8-9268-69dbe525a0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280a1c84-47b6-4906-b2e2-497f1acfbf8f}, !- Handle
  {37e8edab-1c69-4da8-9268-69dbe525a0d2}, !- Source Object
  3,                                      !- Outlet Port
  {5721874d-2817-49d2-9c01-1a3d4b7a6d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de2dc5f-2109-44cd-ae66-b2391cec1cb5}, !- Handle
  {5721874d-2817-49d2-9c01-1a3d4b7a6d29}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {46b982af-a7be-451a-9581-61263584382a}, !- Handle
  Water Use Connections 27,               !- Name
  {97fee8a0-82db-41f0-9de2-a73d72d42dc4}, !- Inlet Node Name
  {659d89ff-5511-4c25-8d64-ca8bb09662b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb388d8c-9fc0-4c83-957b-8988ce25267b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3487a33-37c3-4495-b6a0-033151f6b095}, !- Handle
  F6 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {af012c22-facd-4617-ba35-2365e29dabbe}, !- Target Temperature Schedule Name
  {375c7342-c1a9-49bf-8fea-449817608db4}, !- Sensible Fraction Schedule Name
  {f54f8f2e-0ac9-4cbb-8164-1a34e956a8bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {375c7342-c1a9-49bf-8fea-449817608db4}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73f5e80f-66c8-4972-80cc-3d0126b0336b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73f5e80f-66c8-4972-80cc-3d0126b0336b}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f54f8f2e-0ac9-4cbb-8164-1a34e956a8bc}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2070135c-1941-44c1-a9b9-6bb778d0c699}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2070135c-1941-44c1-a9b9-6bb778d0c699}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af012c22-facd-4617-ba35-2365e29dabbe}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f62b2305-d4c3-42a1-b936-e88e2902aee4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f62b2305-d4c3-42a1-b936-e88e2902aee4}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb388d8c-9fc0-4c83-957b-8988ce25267b}, !- Handle
  F6 ne apartment Service Water Use 0.15gal/min, !- Name
  {b3487a33-37c3-4495-b6a0-033151f6b095}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {182c1bfb-c58a-466d-9b9b-81c7ca2c18a5}, !- Handle
  Node 442,                               !- Name
  {efb7ea8a-34c0-4780-aee3-7013ca7466ae}, !- Inlet Port
  {97fee8a0-82db-41f0-9de2-a73d72d42dc4}; !- Outlet Port

OS:Connection,
  {efb7ea8a-34c0-4780-aee3-7013ca7466ae}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  30,                                     !- Outlet Port
  {182c1bfb-c58a-466d-9b9b-81c7ca2c18a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {966a03ee-8a0c-4a48-b508-740e20f1ebe4}, !- Handle
  Node 443,                               !- Name
  {659d89ff-5511-4c25-8d64-ca8bb09662b2}, !- Inlet Port
  {db7be078-e56d-4a21-a8bc-57ee2f1264e8}; !- Outlet Port

OS:Connection,
  {97fee8a0-82db-41f0-9de2-a73d72d42dc4}, !- Handle
  {182c1bfb-c58a-466d-9b9b-81c7ca2c18a5}, !- Source Object
  3,                                      !- Outlet Port
  {46b982af-a7be-451a-9581-61263584382a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659d89ff-5511-4c25-8d64-ca8bb09662b2}, !- Handle
  {46b982af-a7be-451a-9581-61263584382a}, !- Source Object
  3,                                      !- Outlet Port
  {966a03ee-8a0c-4a48-b508-740e20f1ebe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7be078-e56d-4a21-a8bc-57ee2f1264e8}, !- Handle
  {966a03ee-8a0c-4a48-b508-740e20f1ebe4}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1e50db1-c073-428e-a4e6-e710629e888d}, !- Handle
  Water Use Connections 28,               !- Name
  {ff9b518a-51a4-44f2-8455-d4d8d9e2f160}, !- Inlet Node Name
  {208c2cde-e951-4bd1-a0cb-ebcd449a7b4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd2d427f-a8c3-4cc0-ad43-1887b0d10bb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {392a72c7-57e5-4cf0-99df-4ca6c81538c5}, !- Handle
  F6 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {e6ebe4ed-0245-40c4-bd79-7ef45b3754b8}, !- Target Temperature Schedule Name
  {ad815a60-0640-42ce-88d5-71e1ab2da4dd}, !- Sensible Fraction Schedule Name
  {1e68ccd5-8bea-47a9-816d-34bb7f461b6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad815a60-0640-42ce-88d5-71e1ab2da4dd}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66080aaa-4a9d-4990-8434-18876ae27b48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66080aaa-4a9d-4990-8434-18876ae27b48}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e68ccd5-8bea-47a9-816d-34bb7f461b6f}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a06a9b8-5716-4ce0-b271-ccba84bb7f87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a06a9b8-5716-4ce0-b271-ccba84bb7f87}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6ebe4ed-0245-40c4-bd79-7ef45b3754b8}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f629f672-0172-44cd-9288-949aa257a484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f629f672-0172-44cd-9288-949aa257a484}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd2d427f-a8c3-4cc0-ad43-1887b0d10bb1}, !- Handle
  F6 nw apartment Service Water Use 0.15gal/min, !- Name
  {392a72c7-57e5-4cf0-99df-4ca6c81538c5}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d74e27c3-e6b9-4e57-b7cc-6157f1604167}, !- Handle
  Node 444,                               !- Name
  {799b63e0-7649-41ee-b88c-3c118db55348}, !- Inlet Port
  {ff9b518a-51a4-44f2-8455-d4d8d9e2f160}; !- Outlet Port

OS:Connection,
  {799b63e0-7649-41ee-b88c-3c118db55348}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  31,                                     !- Outlet Port
  {d74e27c3-e6b9-4e57-b7cc-6157f1604167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc74f60d-e7f5-4135-a1d7-b167fa2c2fd4}, !- Handle
  Node 445,                               !- Name
  {208c2cde-e951-4bd1-a0cb-ebcd449a7b4f}, !- Inlet Port
  {f2a65de3-bc52-49ee-be0a-23d4d82c0253}; !- Outlet Port

OS:Connection,
  {ff9b518a-51a4-44f2-8455-d4d8d9e2f160}, !- Handle
  {d74e27c3-e6b9-4e57-b7cc-6157f1604167}, !- Source Object
  3,                                      !- Outlet Port
  {f1e50db1-c073-428e-a4e6-e710629e888d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208c2cde-e951-4bd1-a0cb-ebcd449a7b4f}, !- Handle
  {f1e50db1-c073-428e-a4e6-e710629e888d}, !- Source Object
  3,                                      !- Outlet Port
  {dc74f60d-e7f5-4135-a1d7-b167fa2c2fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a65de3-bc52-49ee-be0a-23d4d82c0253}, !- Handle
  {dc74f60d-e7f5-4135-a1d7-b167fa2c2fd4}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b859c5fc-d0c6-4744-9921-acbfbac71762}, !- Handle
  Water Use Connections 29,               !- Name
  {44766195-a9d3-48ea-aec9-c84b9b2608d0}, !- Inlet Node Name
  {a55dd043-1228-47b2-8535-ccbc5d2be698}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9aaf8c76-0797-4a83-a12f-d8b49e786d6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca4fa218-a170-48d8-9f85-0b610451c51f}, !- Handle
  F6 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {eb3c4a2a-5749-4185-b246-dbc7fd5c7d3a}, !- Target Temperature Schedule Name
  {70093b05-afc0-42fb-84df-83c382a782c3}, !- Sensible Fraction Schedule Name
  {365559ba-d684-4c8a-b883-15753f135f5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70093b05-afc0-42fb-84df-83c382a782c3}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {829293e2-57b4-41b8-b7f5-52094196965c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {829293e2-57b4-41b8-b7f5-52094196965c}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {365559ba-d684-4c8a-b883-15753f135f5a}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a97eb427-4a00-4816-8fc7-ec6c644d1f3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a97eb427-4a00-4816-8fc7-ec6c644d1f3a}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb3c4a2a-5749-4185-b246-dbc7fd5c7d3a}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d125ffc-bd13-4417-a4f9-1359a70beb5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d125ffc-bd13-4417-a4f9-1359a70beb5f}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9aaf8c76-0797-4a83-a12f-d8b49e786d6d}, !- Handle
  F6 s1 apartment Service Water Use 0.15gal/min, !- Name
  {ca4fa218-a170-48d8-9f85-0b610451c51f}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b55c19d-b604-4169-b4c2-87ce891ad4ec}, !- Handle
  Node 446,                               !- Name
  {67e9c23c-8b43-421b-81b1-a01a0b438209}, !- Inlet Port
  {44766195-a9d3-48ea-aec9-c84b9b2608d0}; !- Outlet Port

OS:Connection,
  {67e9c23c-8b43-421b-81b1-a01a0b438209}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  32,                                     !- Outlet Port
  {7b55c19d-b604-4169-b4c2-87ce891ad4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8d4c2ee-5a56-4a12-b154-9818f1ead2c9}, !- Handle
  Node 447,                               !- Name
  {a55dd043-1228-47b2-8535-ccbc5d2be698}, !- Inlet Port
  {29ef869a-1b09-463c-b5da-fafa315b8407}; !- Outlet Port

OS:Connection,
  {44766195-a9d3-48ea-aec9-c84b9b2608d0}, !- Handle
  {7b55c19d-b604-4169-b4c2-87ce891ad4ec}, !- Source Object
  3,                                      !- Outlet Port
  {b859c5fc-d0c6-4744-9921-acbfbac71762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55dd043-1228-47b2-8535-ccbc5d2be698}, !- Handle
  {b859c5fc-d0c6-4744-9921-acbfbac71762}, !- Source Object
  3,                                      !- Outlet Port
  {a8d4c2ee-5a56-4a12-b154-9818f1ead2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ef869a-1b09-463c-b5da-fafa315b8407}, !- Handle
  {a8d4c2ee-5a56-4a12-b154-9818f1ead2c9}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa1bc171-6807-46ab-b077-0a69597cb01b}, !- Handle
  Water Use Connections 30,               !- Name
  {a508ed2d-c25b-4069-bfe7-4db2f4cb9e71}, !- Inlet Node Name
  {31804623-be03-43fe-86b3-113e24ad7038}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e776219e-775f-4e81-a90c-85f50df4aaca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {561b65d9-9f62-4138-85da-4223d1e08b42}, !- Handle
  F6 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {34b86f38-fa32-4913-8f9d-f977d7ce15ba}, !- Target Temperature Schedule Name
  {6b158c24-8a7e-4cec-90af-7a009de05701}, !- Sensible Fraction Schedule Name
  {ea40ae99-93ae-4734-87eb-8818c2d0944c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b158c24-8a7e-4cec-90af-7a009de05701}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6dd3d8c4-805e-4ce1-b7d9-e4a0720dd244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dd3d8c4-805e-4ce1-b7d9-e4a0720dd244}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea40ae99-93ae-4734-87eb-8818c2d0944c}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {424a50f4-c927-4471-ac01-bede4e4bf6dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424a50f4-c927-4471-ac01-bede4e4bf6dd}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34b86f38-fa32-4913-8f9d-f977d7ce15ba}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a45f119f-f31f-4cd1-b06d-97bad55545cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a45f119f-f31f-4cd1-b06d-97bad55545cb}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e776219e-775f-4e81-a90c-85f50df4aaca}, !- Handle
  F6 s2 apartment Service Water Use 0.15gal/min, !- Name
  {561b65d9-9f62-4138-85da-4223d1e08b42}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8bc6c6f-e042-4856-9a14-a6d62492b787}, !- Handle
  Node 448,                               !- Name
  {f9a23031-b674-46c0-8d09-d92b0eb318b2}, !- Inlet Port
  {a508ed2d-c25b-4069-bfe7-4db2f4cb9e71}; !- Outlet Port

OS:Connection,
  {f9a23031-b674-46c0-8d09-d92b0eb318b2}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  33,                                     !- Outlet Port
  {b8bc6c6f-e042-4856-9a14-a6d62492b787}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b2e5333-4b8c-4672-b9d1-5e16e8bede92}, !- Handle
  Node 449,                               !- Name
  {31804623-be03-43fe-86b3-113e24ad7038}, !- Inlet Port
  {b3361304-a9d8-4b20-861e-a77390d8338d}; !- Outlet Port

OS:Connection,
  {a508ed2d-c25b-4069-bfe7-4db2f4cb9e71}, !- Handle
  {b8bc6c6f-e042-4856-9a14-a6d62492b787}, !- Source Object
  3,                                      !- Outlet Port
  {fa1bc171-6807-46ab-b077-0a69597cb01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31804623-be03-43fe-86b3-113e24ad7038}, !- Handle
  {fa1bc171-6807-46ab-b077-0a69597cb01b}, !- Source Object
  3,                                      !- Outlet Port
  {8b2e5333-4b8c-4672-b9d1-5e16e8bede92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3361304-a9d8-4b20-861e-a77390d8338d}, !- Handle
  {8b2e5333-4b8c-4672-b9d1-5e16e8bede92}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39800175-1805-400f-bd3c-6a51878c4e90}, !- Handle
  Water Use Connections 31,               !- Name
  {247f0491-2fe2-4647-bc0e-75cd05262bf3}, !- Inlet Node Name
  {d339a59b-b1ab-40c9-b9ea-7808450a203f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4118eba-f406-4ce8-9720-1262372bd285}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a314c53f-2baa-4544-b44f-67bf8f63b4f1}, !- Handle
  F6 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {cac7fd2f-f8cb-46c8-9594-9556ae068447}, !- Target Temperature Schedule Name
  {e33f89aa-91e6-497c-9440-b2b48af0345b}, !- Sensible Fraction Schedule Name
  {06fc9656-3263-4f85-93f9-4d6f05c1c8b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e33f89aa-91e6-497c-9440-b2b48af0345b}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1da780f1-b60f-4a69-953c-62cb636d771a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1da780f1-b60f-4a69-953c-62cb636d771a}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06fc9656-3263-4f85-93f9-4d6f05c1c8b7}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ec9cf7b-42b8-45b2-a06c-dc0ad87e609b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ec9cf7b-42b8-45b2-a06c-dc0ad87e609b}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cac7fd2f-f8cb-46c8-9594-9556ae068447}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09f9d513-ef0e-4ff4-853c-3c96dc7ea0a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09f9d513-ef0e-4ff4-853c-3c96dc7ea0a7}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4118eba-f406-4ce8-9720-1262372bd285}, !- Handle
  F6 se apartment Service Water Use 0.15gal/min, !- Name
  {a314c53f-2baa-4544-b44f-67bf8f63b4f1}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {72a58d86-4999-486c-a519-fdb0cb542aa7}, !- Handle
  Node 450,                               !- Name
  {fe54161b-ec79-45a0-955e-79e850346c68}, !- Inlet Port
  {247f0491-2fe2-4647-bc0e-75cd05262bf3}; !- Outlet Port

OS:Connection,
  {fe54161b-ec79-45a0-955e-79e850346c68}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  34,                                     !- Outlet Port
  {72a58d86-4999-486c-a519-fdb0cb542aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee1dbe24-b8ce-4be4-af66-a83061173059}, !- Handle
  Node 451,                               !- Name
  {d339a59b-b1ab-40c9-b9ea-7808450a203f}, !- Inlet Port
  {89afb9ad-1ff2-4275-b8e7-411aecdd0dbd}; !- Outlet Port

OS:Connection,
  {247f0491-2fe2-4647-bc0e-75cd05262bf3}, !- Handle
  {72a58d86-4999-486c-a519-fdb0cb542aa7}, !- Source Object
  3,                                      !- Outlet Port
  {39800175-1805-400f-bd3c-6a51878c4e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d339a59b-b1ab-40c9-b9ea-7808450a203f}, !- Handle
  {39800175-1805-400f-bd3c-6a51878c4e90}, !- Source Object
  3,                                      !- Outlet Port
  {ee1dbe24-b8ce-4be4-af66-a83061173059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89afb9ad-1ff2-4275-b8e7-411aecdd0dbd}, !- Handle
  {ee1dbe24-b8ce-4be4-af66-a83061173059}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6538974-60dc-4b27-bf2f-70dc740f6b8d}, !- Handle
  Water Use Connections 32,               !- Name
  {ff10268e-7558-4af9-a742-dfd9f3f986bb}, !- Inlet Node Name
  {82d0caa3-d750-4db2-b7f8-004cc57c99a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43d7249c-7e3d-4e43-9b0f-bb63a8f60af0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a38f025-a4dc-4b7a-b909-9e9c16eb9acf}, !- Handle
  F6 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {63b17577-cb54-4cd7-8977-ee6a214af588}, !- Target Temperature Schedule Name
  {e46a7b59-b5d6-4fcb-a1a8-552b3a3c21dd}, !- Sensible Fraction Schedule Name
  {5356f02f-5498-4953-b56c-d18d4532f690}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e46a7b59-b5d6-4fcb-a1a8-552b3a3c21dd}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf76e69d-abfc-41b2-addf-c7e260464aa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf76e69d-abfc-41b2-addf-c7e260464aa0}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5356f02f-5498-4953-b56c-d18d4532f690}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28471793-c349-40fb-98d1-0e0c6c5111a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28471793-c349-40fb-98d1-0e0c6c5111a8}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63b17577-cb54-4cd7-8977-ee6a214af588}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3212f5f-0371-42b7-941c-0918015ce145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3212f5f-0371-42b7-941c-0918015ce145}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43d7249c-7e3d-4e43-9b0f-bb63a8f60af0}, !- Handle
  F6 sw apartment Service Water Use 0.15gal/min, !- Name
  {4a38f025-a4dc-4b7a-b909-9e9c16eb9acf}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {020c1cdb-afed-44a5-b9ea-7217f1f22d2e}, !- Handle
  Node 452,                               !- Name
  {df3147de-494f-4143-aa55-7dbaadf6fca4}, !- Inlet Port
  {ff10268e-7558-4af9-a742-dfd9f3f986bb}; !- Outlet Port

OS:Connection,
  {df3147de-494f-4143-aa55-7dbaadf6fca4}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  35,                                     !- Outlet Port
  {020c1cdb-afed-44a5-b9ea-7217f1f22d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1207f4f-6fe7-4b2b-b423-4f486e5e9a5d}, !- Handle
  Node 453,                               !- Name
  {82d0caa3-d750-4db2-b7f8-004cc57c99a1}, !- Inlet Port
  {da26f979-324c-4f55-9ba7-b197d9d4d0db}; !- Outlet Port

OS:Connection,
  {ff10268e-7558-4af9-a742-dfd9f3f986bb}, !- Handle
  {020c1cdb-afed-44a5-b9ea-7217f1f22d2e}, !- Source Object
  3,                                      !- Outlet Port
  {e6538974-60dc-4b27-bf2f-70dc740f6b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d0caa3-d750-4db2-b7f8-004cc57c99a1}, !- Handle
  {e6538974-60dc-4b27-bf2f-70dc740f6b8d}, !- Source Object
  3,                                      !- Outlet Port
  {f1207f4f-6fe7-4b2b-b423-4f486e5e9a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da26f979-324c-4f55-9ba7-b197d9d4d0db}, !- Handle
  {f1207f4f-6fe7-4b2b-b423-4f486e5e9a5d}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34d478ca-9f22-461d-952a-f841bb281453}, !- Handle
  Water Use Connections 33,               !- Name
  {fcbb62f2-3eb6-4e7c-8ff7-a4c4207df6c6}, !- Inlet Node Name
  {409466fe-34d4-46a6-a804-0ca9514327ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1f78913-5e88-45b6-990c-c2abb8fa2976}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfeb5ac3-6656-409c-812b-0742e250926e}, !- Handle
  F7 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {0737b7fe-f96e-4eb6-9201-8610f4dd2a89}, !- Target Temperature Schedule Name
  {953a39a2-6446-42c9-a7e7-a32b86fafb81}, !- Sensible Fraction Schedule Name
  {f4a6decf-92e6-45b7-a5b5-37458c2f5595}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {953a39a2-6446-42c9-a7e7-a32b86fafb81}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88fcfe9d-4977-4086-bc9a-ce77c2bfd96f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88fcfe9d-4977-4086-bc9a-ce77c2bfd96f}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4a6decf-92e6-45b7-a5b5-37458c2f5595}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a47db2a9-51be-4f54-b974-a54110543183}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a47db2a9-51be-4f54-b974-a54110543183}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0737b7fe-f96e-4eb6-9201-8610f4dd2a89}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b92bc35e-3c8b-4b12-8960-7d8298c3122d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b92bc35e-3c8b-4b12-8960-7d8298c3122d}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1f78913-5e88-45b6-990c-c2abb8fa2976}, !- Handle
  F7 n1 apartment Service Water Use 0.15gal/min, !- Name
  {bfeb5ac3-6656-409c-812b-0742e250926e}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {371bb754-a994-4208-ab54-bfac489df3c7}, !- Handle
  Node 454,                               !- Name
  {9803eea2-4c8a-429d-9cd5-ba645d80582d}, !- Inlet Port
  {fcbb62f2-3eb6-4e7c-8ff7-a4c4207df6c6}; !- Outlet Port

OS:Connection,
  {9803eea2-4c8a-429d-9cd5-ba645d80582d}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  36,                                     !- Outlet Port
  {371bb754-a994-4208-ab54-bfac489df3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {900aa80a-14ea-4ba2-9673-2e9f25dfec16}, !- Handle
  Node 455,                               !- Name
  {409466fe-34d4-46a6-a804-0ca9514327ee}, !- Inlet Port
  {43224f33-907b-4f5c-89ee-dcbe57e5bf4a}; !- Outlet Port

OS:Connection,
  {fcbb62f2-3eb6-4e7c-8ff7-a4c4207df6c6}, !- Handle
  {371bb754-a994-4208-ab54-bfac489df3c7}, !- Source Object
  3,                                      !- Outlet Port
  {34d478ca-9f22-461d-952a-f841bb281453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409466fe-34d4-46a6-a804-0ca9514327ee}, !- Handle
  {34d478ca-9f22-461d-952a-f841bb281453}, !- Source Object
  3,                                      !- Outlet Port
  {900aa80a-14ea-4ba2-9673-2e9f25dfec16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43224f33-907b-4f5c-89ee-dcbe57e5bf4a}, !- Handle
  {900aa80a-14ea-4ba2-9673-2e9f25dfec16}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4837dd47-d7b2-4abf-9cb3-e0e35c983c16}, !- Handle
  Water Use Connections 34,               !- Name
  {6e9a6a13-e0a8-4929-bf5d-d2fd93db192d}, !- Inlet Node Name
  {04e1afcf-5672-425d-b49c-07283122ac70}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e90aecd-96e4-474d-83d3-f4223a4cd994}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5173b111-d925-465d-90cd-e556b8359848}, !- Handle
  F7 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {91756cc3-91d8-43c1-96ee-f474fc9ef0dd}, !- Target Temperature Schedule Name
  {6e515c82-948a-46c6-b027-6a2251964e40}, !- Sensible Fraction Schedule Name
  {cdd4a220-7a65-450d-b4b1-69b280c375ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e515c82-948a-46c6-b027-6a2251964e40}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0afe2046-1816-43a6-99c0-86f106bd2bcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0afe2046-1816-43a6-99c0-86f106bd2bcc}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdd4a220-7a65-450d-b4b1-69b280c375ef}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a1bbff9-634c-4d46-b302-0f42da8d315d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a1bbff9-634c-4d46-b302-0f42da8d315d}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91756cc3-91d8-43c1-96ee-f474fc9ef0dd}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {18207cd7-d100-46dc-9ce5-4700153eb956}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18207cd7-d100-46dc-9ce5-4700153eb956}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e90aecd-96e4-474d-83d3-f4223a4cd994}, !- Handle
  F7 n2 apartment Service Water Use 0.15gal/min, !- Name
  {5173b111-d925-465d-90cd-e556b8359848}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2fbff651-0cb4-47b3-bbe3-317314300567}, !- Handle
  Node 456,                               !- Name
  {30168c36-5be0-4c34-9efa-6478db0fa2b1}, !- Inlet Port
  {6e9a6a13-e0a8-4929-bf5d-d2fd93db192d}; !- Outlet Port

OS:Connection,
  {30168c36-5be0-4c34-9efa-6478db0fa2b1}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  37,                                     !- Outlet Port
  {2fbff651-0cb4-47b3-bbe3-317314300567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ccb5c16-e179-49aa-994b-3c70ce3cc614}, !- Handle
  Node 457,                               !- Name
  {04e1afcf-5672-425d-b49c-07283122ac70}, !- Inlet Port
  {c18eb208-5950-4d13-950d-74622e8255fd}; !- Outlet Port

OS:Connection,
  {6e9a6a13-e0a8-4929-bf5d-d2fd93db192d}, !- Handle
  {2fbff651-0cb4-47b3-bbe3-317314300567}, !- Source Object
  3,                                      !- Outlet Port
  {4837dd47-d7b2-4abf-9cb3-e0e35c983c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e1afcf-5672-425d-b49c-07283122ac70}, !- Handle
  {4837dd47-d7b2-4abf-9cb3-e0e35c983c16}, !- Source Object
  3,                                      !- Outlet Port
  {4ccb5c16-e179-49aa-994b-3c70ce3cc614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18eb208-5950-4d13-950d-74622e8255fd}, !- Handle
  {4ccb5c16-e179-49aa-994b-3c70ce3cc614}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0217ba8-0c10-4b46-8a09-0ff0207dc966}, !- Handle
  Water Use Connections 35,               !- Name
  {50b692a3-3c2b-4088-bae9-c8c52e7ade8b}, !- Inlet Node Name
  {eafd8a8b-b834-44ee-ac62-6ec53c0419ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2fa19b5a-7347-4463-b5c5-d48ab9d312f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1f5e2bf-4b47-45c3-bdf2-5c4f6ad5e9c3}, !- Handle
  F7 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {29642bec-b0ac-4acd-90e9-1e653afcd539}, !- Target Temperature Schedule Name
  {2de8fcf6-a115-4984-bce7-c87101db72e7}, !- Sensible Fraction Schedule Name
  {3c811583-3ff5-4e5b-80cc-1b8d820f2bf1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2de8fcf6-a115-4984-bce7-c87101db72e7}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ed6e074-f628-4c69-aa5e-c09e6e0edc50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed6e074-f628-4c69-aa5e-c09e6e0edc50}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c811583-3ff5-4e5b-80cc-1b8d820f2bf1}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb76a1c0-4b4e-401d-9c5d-90fbbe8413ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb76a1c0-4b4e-401d-9c5d-90fbbe8413ce}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29642bec-b0ac-4acd-90e9-1e653afcd539}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f800cbf-0555-459c-aa24-055597d42116}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f800cbf-0555-459c-aa24-055597d42116}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2fa19b5a-7347-4463-b5c5-d48ab9d312f3}, !- Handle
  F7 ne apartment Service Water Use 0.15gal/min, !- Name
  {d1f5e2bf-4b47-45c3-bdf2-5c4f6ad5e9c3}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b877790-ebe6-4403-a7c1-06a45cfa1ce6}, !- Handle
  Node 458,                               !- Name
  {ea009c72-4f03-4818-b499-6d05b9a3cae8}, !- Inlet Port
  {50b692a3-3c2b-4088-bae9-c8c52e7ade8b}; !- Outlet Port

OS:Connection,
  {ea009c72-4f03-4818-b499-6d05b9a3cae8}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  38,                                     !- Outlet Port
  {6b877790-ebe6-4403-a7c1-06a45cfa1ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f8a1381-aec0-4498-9cc1-efdc74fdd2fc}, !- Handle
  Node 459,                               !- Name
  {eafd8a8b-b834-44ee-ac62-6ec53c0419ef}, !- Inlet Port
  {09020575-5781-4baf-96df-09f8c01d4a7f}; !- Outlet Port

OS:Connection,
  {50b692a3-3c2b-4088-bae9-c8c52e7ade8b}, !- Handle
  {6b877790-ebe6-4403-a7c1-06a45cfa1ce6}, !- Source Object
  3,                                      !- Outlet Port
  {f0217ba8-0c10-4b46-8a09-0ff0207dc966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eafd8a8b-b834-44ee-ac62-6ec53c0419ef}, !- Handle
  {f0217ba8-0c10-4b46-8a09-0ff0207dc966}, !- Source Object
  3,                                      !- Outlet Port
  {0f8a1381-aec0-4498-9cc1-efdc74fdd2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09020575-5781-4baf-96df-09f8c01d4a7f}, !- Handle
  {0f8a1381-aec0-4498-9cc1-efdc74fdd2fc}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb996be9-359b-4004-be23-d43e863bc94d}, !- Handle
  Water Use Connections 36,               !- Name
  {e5c5ff4f-44bc-4e32-bbe4-57eb22e84278}, !- Inlet Node Name
  {65adaddf-2e1e-4e10-8c1f-a5c72eb10682}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaa29b09-af3b-4003-95a6-625e1438b6fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d66cc386-39f0-4b67-9670-915048b5a55d}, !- Handle
  F7 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {27f1485b-4eb8-4bf0-a4ef-7b028813be99}, !- Target Temperature Schedule Name
  {d5c43054-6ac8-4f85-950f-db873de82760}, !- Sensible Fraction Schedule Name
  {f8b683a0-d742-4fad-bfd4-6078c63f9d51}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5c43054-6ac8-4f85-950f-db873de82760}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56d4b328-f068-424e-a3a5-9d3eadb7c4db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56d4b328-f068-424e-a3a5-9d3eadb7c4db}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8b683a0-d742-4fad-bfd4-6078c63f9d51}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d99698b-d4f7-4b97-9c59-1b82b4fb2217}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d99698b-d4f7-4b97-9c59-1b82b4fb2217}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27f1485b-4eb8-4bf0-a4ef-7b028813be99}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ebeef40-bd93-4ad4-af71-70248df89777}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ebeef40-bd93-4ad4-af71-70248df89777}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaa29b09-af3b-4003-95a6-625e1438b6fb}, !- Handle
  F7 nw apartment Service Water Use 0.15gal/min, !- Name
  {d66cc386-39f0-4b67-9670-915048b5a55d}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0eca9740-dfb0-4baa-bdb1-d771867e8861}, !- Handle
  Node 460,                               !- Name
  {f3a9c256-4527-4e30-8718-7cc1578019a3}, !- Inlet Port
  {e5c5ff4f-44bc-4e32-bbe4-57eb22e84278}; !- Outlet Port

OS:Connection,
  {f3a9c256-4527-4e30-8718-7cc1578019a3}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  39,                                     !- Outlet Port
  {0eca9740-dfb0-4baa-bdb1-d771867e8861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5501d180-898b-4bf6-8d16-8db4a27a32eb}, !- Handle
  Node 461,                               !- Name
  {65adaddf-2e1e-4e10-8c1f-a5c72eb10682}, !- Inlet Port
  {10fb6093-2016-4978-a80b-2b83592ff209}; !- Outlet Port

OS:Connection,
  {e5c5ff4f-44bc-4e32-bbe4-57eb22e84278}, !- Handle
  {0eca9740-dfb0-4baa-bdb1-d771867e8861}, !- Source Object
  3,                                      !- Outlet Port
  {fb996be9-359b-4004-be23-d43e863bc94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65adaddf-2e1e-4e10-8c1f-a5c72eb10682}, !- Handle
  {fb996be9-359b-4004-be23-d43e863bc94d}, !- Source Object
  3,                                      !- Outlet Port
  {5501d180-898b-4bf6-8d16-8db4a27a32eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fb6093-2016-4978-a80b-2b83592ff209}, !- Handle
  {5501d180-898b-4bf6-8d16-8db4a27a32eb}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1d20e9fb-90ea-4983-ad9e-e9f2954f7fc5}, !- Handle
  Water Use Connections 37,               !- Name
  {53366f66-e923-4e39-920d-eb487271936f}, !- Inlet Node Name
  {e352008b-fb60-4dee-bbc1-271d310b4cb6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edfb1ee7-dd44-4cb4-9bd6-7c7fcdc770d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5c4e568-a7a3-403b-a60f-7a4f3bc38e1b}, !- Handle
  F7 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {ec5081f6-9aaa-4b2d-adc4-80fdca80e9f4}, !- Target Temperature Schedule Name
  {40c36f94-402d-49d2-aae2-480bba51d1ed}, !- Sensible Fraction Schedule Name
  {4535305c-78e7-44ed-9556-16d35abe2e1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {40c36f94-402d-49d2-aae2-480bba51d1ed}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd5bfe59-e948-450a-a034-181d89ab14ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd5bfe59-e948-450a-a034-181d89ab14ba}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4535305c-78e7-44ed-9556-16d35abe2e1c}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6c6e9df-6de8-449e-a0f9-75163771f912}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6c6e9df-6de8-449e-a0f9-75163771f912}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec5081f6-9aaa-4b2d-adc4-80fdca80e9f4}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {607fd3b8-a912-4172-8fe7-dbb8f51d3c1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {607fd3b8-a912-4172-8fe7-dbb8f51d3c1b}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {edfb1ee7-dd44-4cb4-9bd6-7c7fcdc770d6}, !- Handle
  F7 s1 apartment Service Water Use 0.15gal/min, !- Name
  {b5c4e568-a7a3-403b-a60f-7a4f3bc38e1b}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1cdfa173-a427-488e-8d8c-04c3c39b764c}, !- Handle
  Node 462,                               !- Name
  {343c6385-3575-4ed5-8d96-c503ea4eb1aa}, !- Inlet Port
  {53366f66-e923-4e39-920d-eb487271936f}; !- Outlet Port

OS:Connection,
  {343c6385-3575-4ed5-8d96-c503ea4eb1aa}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  40,                                     !- Outlet Port
  {1cdfa173-a427-488e-8d8c-04c3c39b764c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95e5e6f2-9972-4a6c-b524-8f7af8111d17}, !- Handle
  Node 463,                               !- Name
  {e352008b-fb60-4dee-bbc1-271d310b4cb6}, !- Inlet Port
  {1b038067-9d48-4569-b300-13011aada17e}; !- Outlet Port

OS:Connection,
  {53366f66-e923-4e39-920d-eb487271936f}, !- Handle
  {1cdfa173-a427-488e-8d8c-04c3c39b764c}, !- Source Object
  3,                                      !- Outlet Port
  {1d20e9fb-90ea-4983-ad9e-e9f2954f7fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e352008b-fb60-4dee-bbc1-271d310b4cb6}, !- Handle
  {1d20e9fb-90ea-4983-ad9e-e9f2954f7fc5}, !- Source Object
  3,                                      !- Outlet Port
  {95e5e6f2-9972-4a6c-b524-8f7af8111d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b038067-9d48-4569-b300-13011aada17e}, !- Handle
  {95e5e6f2-9972-4a6c-b524-8f7af8111d17}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2d89735-7175-472a-9676-6a2adb3fcb28}, !- Handle
  Water Use Connections 38,               !- Name
  {f8d9b22d-666e-4901-bd56-d4791faaa842}, !- Inlet Node Name
  {67f0b605-7433-4821-ba62-6ecc1abd0f06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f494015c-10e0-4bc3-a0f0-723ec1d9fcb5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f83121a-bc55-4dd0-8171-31f021dbee4c}, !- Handle
  F7 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {704927f8-ecd6-4feb-a1e3-68e8e0263ade}, !- Target Temperature Schedule Name
  {b979a811-9380-4b25-8ddc-5c71f967c334}, !- Sensible Fraction Schedule Name
  {663131e7-60f6-4ee2-abb9-018cfcf9ac23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b979a811-9380-4b25-8ddc-5c71f967c334}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9e6df00-965c-490c-a006-20a2502ea52e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9e6df00-965c-490c-a006-20a2502ea52e}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {663131e7-60f6-4ee2-abb9-018cfcf9ac23}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2755aa09-95d1-444a-be75-c97ff86276c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2755aa09-95d1-444a-be75-c97ff86276c2}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {704927f8-ecd6-4feb-a1e3-68e8e0263ade}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1299d6e4-d88e-4876-937d-8ec1d5c10849}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1299d6e4-d88e-4876-937d-8ec1d5c10849}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f494015c-10e0-4bc3-a0f0-723ec1d9fcb5}, !- Handle
  F7 s2 apartment Service Water Use 0.15gal/min, !- Name
  {0f83121a-bc55-4dd0-8171-31f021dbee4c}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {b1969af8-3e87-49f0-a6f5-a76a3eb82ded}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d1b2aca-7284-4195-9c00-888c480b8bd7}, !- Handle
  Node 464,                               !- Name
  {4dfbadf8-9613-46fb-ba4c-c5696bd948be}, !- Inlet Port
  {f8d9b22d-666e-4901-bd56-d4791faaa842}; !- Outlet Port

OS:Connection,
  {4dfbadf8-9613-46fb-ba4c-c5696bd948be}, !- Handle
  {7814ad50-6923-4a78-8a74-02858c31a6b6}, !- Source Object
  41,                                     !- Outlet Port
  {9d1b2aca-7284-4195-9c00-888c480b8bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02f43f8b-3543-45e3-a2c0-7a446c558804}, !- Handle
  Node 465,                               !- Name
  {67f0b605-7433-4821-ba62-6ecc1abd0f06}, !- Inlet Port
  {d8f75980-04e8-4cc4-a9b9-34a318bcf69d}; !- Outlet Port

OS:Connection,
  {f8d9b22d-666e-4901-bd56-d4791faaa842}, !- Handle
  {9d1b2aca-7284-4195-9c00-888c480b8bd7}, !- Source Object
  3,                                      !- Outlet Port
  {a2d89735-7175-472a-9676-6a2adb3fcb28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f0b605-7433-4821-ba62-6ecc1abd0f06}, !- Handle
  {a2d89735-7175-472a-9676-6a2adb3fcb28}, !- Source Object
  3,                                      !- Outlet Port
  {02f43f8b-3543-45e3-a2c0-7a446c558804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f75980-04e8-4cc4-a9b9-34a318bcf69d}, !- Handle
  {02f43f8b-3543-45e3-a2c0-7a446c558804}, !- Source Object
  3,                                      !- Outlet Port
  {63ea3b0b-7064-4539-983a-fd921fccc517}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7ee9ecd-6d56-4a7c-880c-c2dc6cb18df8}, !- Handle
  Water Use Connections 39,               !- Name
  {722497da-544c-44cc-ae43-4cf47279a494}, !- Inlet Node Name
  {763b85e6-4600-4a84-a411-048da8e670d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {273eb973-2305-4b67-ad6f-b460d3eb9bbf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {422fbd09-d458-49eb-b721-141e11c22237}, !- Handle
  F7 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {9d4336b0-6f07-475d-b135-22a4a2979789}, !- Target Temperature Schedule Name
  {87eb06e9-6612-4a8d-9bae-28e1a740e7a1}, !- Sensible Fraction Schedule Name
  {9b223067-5141-43f5-b34f-cbad2597d8dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {87eb06e9-6612-4a8d-9bae-28e1a740e7a1}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03db3c7b-2fbb-4e42-9bd0-219a72747f71}; !- Default Day Schedule Name

OS:Schedule:Day,
