  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2ea557e7-44ea-4998-bc1a-dee360ae5c69}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {a7835517-4521-4ff8-a61d-bae71d4491f8}, !- Air Outlet Node Name
  {6acca76e-a748-4ed9-b918-6b16316642c5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8f442af0-d6bf-4133-864f-7c25c011ff22}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7a3abaac-bf4d-400e-9d76-dde299ff3ad2}, !- Handle
  Node 289,                               !- Name
  {a7835517-4521-4ff8-a61d-bae71d4491f8}, !- Inlet Port
  {e952b92f-320f-43c8-9545-707f5f61a9a4}; !- Outlet Port

OS:Node,
  {21f1b9ce-4a41-4a39-a967-2e2f5b77ed5e}, !- Handle
  Node 290,                               !- Name
  {f486fe5d-b484-49a1-9676-1c97a43f53ee}, !- Inlet Port
  {4164ba24-3a76-41ed-9936-90d102c36ec0}; !- Outlet Port

OS:Connection,
  {e952b92f-320f-43c8-9545-707f5f61a9a4}, !- Handle
  {7a3abaac-bf4d-400e-9d76-dde299ff3ad2}, !- Source Object
  3,                                      !- Outlet Port
  {e6bccec0-24a2-4c2d-b4f8-06e0b9eb7962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f486fe5d-b484-49a1-9676-1c97a43f53ee}, !- Handle
  {48fd9f4b-fea2-496a-8da9-7e9b9307b379}, !- Source Object
  2,                                      !- Outlet Port
  {21f1b9ce-4a41-4a39-a967-2e2f5b77ed5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4164ba24-3a76-41ed-9936-90d102c36ec0}, !- Handle
  {21f1b9ce-4a41-4a39-a967-2e2f5b77ed5e}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {ceacd0bd-252e-4be8-99e9-89b93baa533c}, !- Handle
  Node 291,                               !- Name
  {ad0d37a0-88de-41c6-b8a3-a6ac7c2823aa}, !- Inlet Port
  {6acca76e-a748-4ed9-b918-6b16316642c5}; !- Outlet Port

OS:Connection,
  {ad0d37a0-88de-41c6-b8a3-a6ac7c2823aa}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  38,                                     !- Outlet Port
  {ceacd0bd-252e-4be8-99e9-89b93baa533c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6acca76e-a748-4ed9-b918-6b16316642c5}, !- Handle
  {ceacd0bd-252e-4be8-99e9-89b93baa533c}, !- Source Object
  3,                                      !- Outlet Port
  {2ea557e7-44ea-4998-bc1a-dee360ae5c69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a7835517-4521-4ff8-a61d-bae71d4491f8}, !- Handle
  {2ea557e7-44ea-4998-bc1a-dee360ae5c69}, !- Source Object
  3,                                      !- Outlet Port
  {7a3abaac-bf4d-400e-9d76-dde299ff3ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bb5ec4a3-17cc-47f4-a6c7-eb24bb76fc99}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef27e8b1-67a8-4b4b-8a8e-271a373c17dc}, !- Water Inlet Node Name
  {abcb56d1-aecf-41c9-98fd-a10e1f185775}; !- Water Outlet Node Name

OS:Node,
  {9db52153-01f4-48af-aaf5-0fb5a5808e15}, !- Handle
  Node 292,                               !- Name
  {04695f75-d185-4dd4-b9ee-55bdbfadac8d}, !- Inlet Port
  {ef27e8b1-67a8-4b4b-8a8e-271a373c17dc}; !- Outlet Port

OS:Connection,
  {04695f75-d185-4dd4-b9ee-55bdbfadac8d}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  39,                                     !- Outlet Port
  {9db52153-01f4-48af-aaf5-0fb5a5808e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {090cb5ec-3669-452c-b880-1040b5cf6f07}, !- Handle
  Node 293,                               !- Name
  {abcb56d1-aecf-41c9-98fd-a10e1f185775}, !- Inlet Port
  {d04b5cb7-5aab-4bef-b6da-3b5185cca0ff}; !- Outlet Port

OS:Connection,
  {ef27e8b1-67a8-4b4b-8a8e-271a373c17dc}, !- Handle
  {9db52153-01f4-48af-aaf5-0fb5a5808e15}, !- Source Object
  3,                                      !- Outlet Port
  {bb5ec4a3-17cc-47f4-a6c7-eb24bb76fc99}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {abcb56d1-aecf-41c9-98fd-a10e1f185775}, !- Handle
  {bb5ec4a3-17cc-47f4-a6c7-eb24bb76fc99}, !- Source Object
  10,                                     !- Outlet Port
  {090cb5ec-3669-452c-b880-1040b5cf6f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04b5cb7-5aab-4bef-b6da-3b5185cca0ff}, !- Handle
  {090cb5ec-3669-452c-b880-1040b5cf6f07}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c3867929-9ddb-4547-a121-5f0d5a9ca340}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {bb5ec4a3-17cc-47f4-a6c7-eb24bb76fc99}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {2521fed3-54d6-4904-92c6-ac235ac4463e}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0f15a2ef-901c-4747-a2a7-c7393750937e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4ba7221b-388a-4f89-8042-55975cbb2ece}, !- Air Outlet Node Name
  {a27bb31a-1132-4369-b7ce-3f8d1ab3fef4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2521fed3-54d6-4904-92c6-ac235ac4463e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {508e6044-b6ea-4dbe-9d89-465ec0904b8a}, !- Handle
  Node 294,                               !- Name
  {4ba7221b-388a-4f89-8042-55975cbb2ece}, !- Inlet Port
  {b2d6842b-40e5-4fa7-9673-af00ca926439}; !- Outlet Port

OS:Node,
  {f7884b42-7f7a-4b98-8799-13ac368581f3}, !- Handle
  Node 295,                               !- Name
  {d29b34df-bc11-46bf-9f93-a9b74c75348a}, !- Inlet Port
  {280045a8-a913-43cd-9990-1f4b38271594}; !- Outlet Port

OS:Connection,
  {b2d6842b-40e5-4fa7-9673-af00ca926439}, !- Handle
  {508e6044-b6ea-4dbe-9d89-465ec0904b8a}, !- Source Object
  3,                                      !- Outlet Port
  {2b6e32d2-f2b5-46d3-a91d-503619e0d7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29b34df-bc11-46bf-9f93-a9b74c75348a}, !- Handle
  {73975a97-e9f4-496d-a65e-7679e589cc0d}, !- Source Object
  2,                                      !- Outlet Port
  {f7884b42-7f7a-4b98-8799-13ac368581f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280045a8-a913-43cd-9990-1f4b38271594}, !- Handle
  {f7884b42-7f7a-4b98-8799-13ac368581f3}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {32c51f03-cdf8-465c-9316-fd703c3a8751}, !- Handle
  Node 296,                               !- Name
  {e3f4321a-7d73-42c3-a9e3-0a1b9d88e3f9}, !- Inlet Port
  {a27bb31a-1132-4369-b7ce-3f8d1ab3fef4}; !- Outlet Port

OS:Connection,
  {e3f4321a-7d73-42c3-a9e3-0a1b9d88e3f9}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  39,                                     !- Outlet Port
  {32c51f03-cdf8-465c-9316-fd703c3a8751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27bb31a-1132-4369-b7ce-3f8d1ab3fef4}, !- Handle
  {32c51f03-cdf8-465c-9316-fd703c3a8751}, !- Source Object
  3,                                      !- Outlet Port
  {0f15a2ef-901c-4747-a2a7-c7393750937e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ba7221b-388a-4f89-8042-55975cbb2ece}, !- Handle
  {0f15a2ef-901c-4747-a2a7-c7393750937e}, !- Source Object
  3,                                      !- Outlet Port
  {508e6044-b6ea-4dbe-9d89-465ec0904b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c4ebb9c1-35cf-4855-9730-9078883cfd00}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {de27d811-523d-413f-b57c-a40bdbbc8918}, !- Water Inlet Node Name
  {703372dd-1183-415f-8a96-83c86ca00b69}; !- Water Outlet Node Name

OS:Node,
  {ed97231e-434f-488f-8793-3e649dc46bce}, !- Handle
  Node 297,                               !- Name
  {88289457-efc4-4dd9-8fd4-7fb43a814fb4}, !- Inlet Port
  {de27d811-523d-413f-b57c-a40bdbbc8918}; !- Outlet Port

OS:Connection,
  {88289457-efc4-4dd9-8fd4-7fb43a814fb4}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  40,                                     !- Outlet Port
  {ed97231e-434f-488f-8793-3e649dc46bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11c78b72-97c6-4f0e-8d11-1395b0f63729}, !- Handle
  Node 298,                               !- Name
  {703372dd-1183-415f-8a96-83c86ca00b69}, !- Inlet Port
  {98ea37c1-1251-4607-a466-f8bab4242389}; !- Outlet Port

OS:Connection,
  {de27d811-523d-413f-b57c-a40bdbbc8918}, !- Handle
  {ed97231e-434f-488f-8793-3e649dc46bce}, !- Source Object
  3,                                      !- Outlet Port
  {c4ebb9c1-35cf-4855-9730-9078883cfd00}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {703372dd-1183-415f-8a96-83c86ca00b69}, !- Handle
  {c4ebb9c1-35cf-4855-9730-9078883cfd00}, !- Source Object
  10,                                     !- Outlet Port
  {11c78b72-97c6-4f0e-8d11-1395b0f63729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ea37c1-1251-4607-a466-f8bab4242389}, !- Handle
  {11c78b72-97c6-4f0e-8d11-1395b0f63729}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0abb7ff6-c517-46f5-9dc4-c2083ce12307}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c4ebb9c1-35cf-4855-9730-9078883cfd00}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3d74200e-7a44-44e6-b33d-cdab690d28d0}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c8193c38-44b6-430a-9d77-49ac3fd8e1d2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {e521c6cf-e459-4be8-b030-212461acbebe}, !- Air Outlet Node Name
  {f0060df2-d336-4a51-96aa-978f3860c79f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3d74200e-7a44-44e6-b33d-cdab690d28d0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {eeb3d94f-ec99-40fa-84ac-6eaa1be6a1bc}, !- Handle
  Node 299,                               !- Name
  {e521c6cf-e459-4be8-b030-212461acbebe}, !- Inlet Port
  {2d907c06-7923-4653-8d55-46206603845d}; !- Outlet Port

OS:Node,
  {00197c16-5fe6-4cc1-9255-3a4e074f7c4e}, !- Handle
  Node 300,                               !- Name
  {1467a6d4-a5e8-4479-a9d9-9e3c25cfa42e}, !- Inlet Port
  {f3312eaf-572d-4139-bb88-e1fef2edcf97}; !- Outlet Port

OS:Connection,
  {2d907c06-7923-4653-8d55-46206603845d}, !- Handle
  {eeb3d94f-ec99-40fa-84ac-6eaa1be6a1bc}, !- Source Object
  3,                                      !- Outlet Port
  {6613cf12-69fc-414b-a2f8-2a0e6458ee30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1467a6d4-a5e8-4479-a9d9-9e3c25cfa42e}, !- Handle
  {d00bf87f-2609-43f3-84ed-def1bda0154e}, !- Source Object
  2,                                      !- Outlet Port
  {00197c16-5fe6-4cc1-9255-3a4e074f7c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3312eaf-572d-4139-bb88-e1fef2edcf97}, !- Handle
  {00197c16-5fe6-4cc1-9255-3a4e074f7c4e}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {d3200e4a-9cac-4737-84ec-099fd7b88d0e}, !- Handle
  Node 301,                               !- Name
  {0a0d16f6-fc76-4b28-9454-7f3486b054e8}, !- Inlet Port
  {f0060df2-d336-4a51-96aa-978f3860c79f}; !- Outlet Port

OS:Connection,
  {0a0d16f6-fc76-4b28-9454-7f3486b054e8}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  40,                                     !- Outlet Port
  {d3200e4a-9cac-4737-84ec-099fd7b88d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0060df2-d336-4a51-96aa-978f3860c79f}, !- Handle
  {d3200e4a-9cac-4737-84ec-099fd7b88d0e}, !- Source Object
  3,                                      !- Outlet Port
  {c8193c38-44b6-430a-9d77-49ac3fd8e1d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e521c6cf-e459-4be8-b030-212461acbebe}, !- Handle
  {c8193c38-44b6-430a-9d77-49ac3fd8e1d2}, !- Source Object
  3,                                      !- Outlet Port
  {eeb3d94f-ec99-40fa-84ac-6eaa1be6a1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dc6a74c6-c34e-4b81-b7b1-b87d5e8d17d0}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {12d70999-3a83-4761-9b84-1bacff59ffef}, !- Water Inlet Node Name
  {30840b6c-9e1a-4741-87d7-fbd90c01d43e}; !- Water Outlet Node Name

OS:Node,
  {e19acdd3-753b-45cb-bab2-4e388a77390b}, !- Handle
  Node 302,                               !- Name
  {c881b341-07dc-4fbf-8656-e2eeb7fc58a6}, !- Inlet Port
  {12d70999-3a83-4761-9b84-1bacff59ffef}; !- Outlet Port

OS:Connection,
  {c881b341-07dc-4fbf-8656-e2eeb7fc58a6}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  41,                                     !- Outlet Port
  {e19acdd3-753b-45cb-bab2-4e388a77390b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cde0fce2-288f-48ad-beca-8e072fcbf593}, !- Handle
  Node 303,                               !- Name
  {30840b6c-9e1a-4741-87d7-fbd90c01d43e}, !- Inlet Port
  {d9dc5bbd-86b1-4b15-bf06-3b9d6153ffff}; !- Outlet Port

OS:Connection,
  {12d70999-3a83-4761-9b84-1bacff59ffef}, !- Handle
  {e19acdd3-753b-45cb-bab2-4e388a77390b}, !- Source Object
  3,                                      !- Outlet Port
  {dc6a74c6-c34e-4b81-b7b1-b87d5e8d17d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {30840b6c-9e1a-4741-87d7-fbd90c01d43e}, !- Handle
  {dc6a74c6-c34e-4b81-b7b1-b87d5e8d17d0}, !- Source Object
  10,                                     !- Outlet Port
  {cde0fce2-288f-48ad-beca-8e072fcbf593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9dc5bbd-86b1-4b15-bf06-3b9d6153ffff}, !- Handle
  {cde0fce2-288f-48ad-beca-8e072fcbf593}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9865108-2e2a-4119-8654-f63aedfd8ebd}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {dc6a74c6-c34e-4b81-b7b1-b87d5e8d17d0}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c2e6bc51-5d09-4121-a6ac-7da0ac25da55}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {864f94a6-4525-4c34-8203-fc66eca221a6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {60c2af43-ff92-408d-b0f0-9e5ec7d670f0}, !- Air Outlet Node Name
  {f65efb78-5931-4608-b8bb-0421d8c5743a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c2e6bc51-5d09-4121-a6ac-7da0ac25da55}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {400ce0e3-dcac-47fd-a3dd-5c9c494e5197}, !- Handle
  Node 304,                               !- Name
  {60c2af43-ff92-408d-b0f0-9e5ec7d670f0}, !- Inlet Port
  {ff1aa56f-f807-4afc-be58-9d770690dd27}; !- Outlet Port

OS:Node,
  {0a58499f-4fc1-45c0-a364-754ddbfdb7a5}, !- Handle
  Node 305,                               !- Name
  {43b10d9f-4cab-4800-8a91-cc7dd39f4b86}, !- Inlet Port
  {a753854c-9e2b-47de-87e5-caa69c5f2162}; !- Outlet Port

OS:Connection,
  {ff1aa56f-f807-4afc-be58-9d770690dd27}, !- Handle
  {400ce0e3-dcac-47fd-a3dd-5c9c494e5197}, !- Source Object
  3,                                      !- Outlet Port
  {ffa3ce08-3f9e-4ccd-b810-069a77187442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b10d9f-4cab-4800-8a91-cc7dd39f4b86}, !- Handle
  {0a80ffa6-7616-4c68-b1e4-923834198a22}, !- Source Object
  2,                                      !- Outlet Port
  {0a58499f-4fc1-45c0-a364-754ddbfdb7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a753854c-9e2b-47de-87e5-caa69c5f2162}, !- Handle
  {0a58499f-4fc1-45c0-a364-754ddbfdb7a5}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {a6c7c9b4-b951-49a4-87a0-118f545ae630}, !- Handle
  Node 306,                               !- Name
  {0a56d121-82f6-4261-a331-2b6d9b4a9788}, !- Inlet Port
  {f65efb78-5931-4608-b8bb-0421d8c5743a}; !- Outlet Port

OS:Connection,
  {0a56d121-82f6-4261-a331-2b6d9b4a9788}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  41,                                     !- Outlet Port
  {a6c7c9b4-b951-49a4-87a0-118f545ae630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65efb78-5931-4608-b8bb-0421d8c5743a}, !- Handle
  {a6c7c9b4-b951-49a4-87a0-118f545ae630}, !- Source Object
  3,                                      !- Outlet Port
  {864f94a6-4525-4c34-8203-fc66eca221a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {60c2af43-ff92-408d-b0f0-9e5ec7d670f0}, !- Handle
  {864f94a6-4525-4c34-8203-fc66eca221a6}, !- Source Object
  3,                                      !- Outlet Port
  {400ce0e3-dcac-47fd-a3dd-5c9c494e5197}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {63458b8d-781b-4fc8-bf4a-8274f6a4f02b}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {13202b9d-9c11-4bed-a4af-6209f5485d27}, !- Water Inlet Node Name
  {b3aa7c17-a442-4f35-bb44-b86298b8bb48}; !- Water Outlet Node Name

OS:Node,
  {ca34e6c0-a754-4cbe-9bfe-bbcc31bf936d}, !- Handle
  Node 307,                               !- Name
  {25955784-76e7-4d18-9a11-b16f18832560}, !- Inlet Port
  {13202b9d-9c11-4bed-a4af-6209f5485d27}; !- Outlet Port

OS:Connection,
  {25955784-76e7-4d18-9a11-b16f18832560}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  42,                                     !- Outlet Port
  {ca34e6c0-a754-4cbe-9bfe-bbcc31bf936d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82e9e4d8-3da2-4fea-8b6d-aaad91fccb72}, !- Handle
  Node 308,                               !- Name
  {b3aa7c17-a442-4f35-bb44-b86298b8bb48}, !- Inlet Port
  {6367cdd4-a8c2-4064-a0bf-52c8316e3481}; !- Outlet Port

OS:Connection,
  {13202b9d-9c11-4bed-a4af-6209f5485d27}, !- Handle
  {ca34e6c0-a754-4cbe-9bfe-bbcc31bf936d}, !- Source Object
  3,                                      !- Outlet Port
  {63458b8d-781b-4fc8-bf4a-8274f6a4f02b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b3aa7c17-a442-4f35-bb44-b86298b8bb48}, !- Handle
  {63458b8d-781b-4fc8-bf4a-8274f6a4f02b}, !- Source Object
  10,                                     !- Outlet Port
  {82e9e4d8-3da2-4fea-8b6d-aaad91fccb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6367cdd4-a8c2-4064-a0bf-52c8316e3481}, !- Handle
  {82e9e4d8-3da2-4fea-8b6d-aaad91fccb72}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d53a4c28-7884-4da0-bedb-a3fd0943715b}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {63458b8d-781b-4fc8-bf4a-8274f6a4f02b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e6bc3587-d761-4a62-b722-e384c27c71db}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {90c6fd22-c812-4835-9d81-4badc93586ef}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {3abb4e14-12fe-400e-923b-9f98ab3c15c7}, !- Air Outlet Node Name
  {b3d9537e-4615-41bc-9152-635358c2fdc4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e6bc3587-d761-4a62-b722-e384c27c71db}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ce050f5f-7597-490d-8822-58682c0cb2af}, !- Handle
  Node 309,                               !- Name
  {3abb4e14-12fe-400e-923b-9f98ab3c15c7}, !- Inlet Port
  {545aeb5d-74b1-4ba3-8a8d-89a607a272aa}; !- Outlet Port

OS:Node,
  {05fd7099-334a-47a8-b361-a302fcc11b0e}, !- Handle
  Node 310,                               !- Name
  {e3c404d4-d2fa-48b8-823a-dbf737230173}, !- Inlet Port
  {7b4f6d3c-ca7e-432c-8d9f-b8981ba1ae26}; !- Outlet Port

OS:Connection,
  {545aeb5d-74b1-4ba3-8a8d-89a607a272aa}, !- Handle
  {ce050f5f-7597-490d-8822-58682c0cb2af}, !- Source Object
  3,                                      !- Outlet Port
  {d4a06da4-7076-4a56-9d43-c033f5595eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c404d4-d2fa-48b8-823a-dbf737230173}, !- Handle
  {bb85996b-2acb-44f7-aa20-fcaa8fd0f644}, !- Source Object
  2,                                      !- Outlet Port
  {05fd7099-334a-47a8-b361-a302fcc11b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4f6d3c-ca7e-432c-8d9f-b8981ba1ae26}, !- Handle
  {05fd7099-334a-47a8-b361-a302fcc11b0e}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {23bce198-a4d8-4dc5-8e48-641521debd9e}, !- Handle
  Node 311,                               !- Name
  {69db398b-4c31-4a03-aa30-661f7d9c2ea2}, !- Inlet Port
  {b3d9537e-4615-41bc-9152-635358c2fdc4}; !- Outlet Port

OS:Connection,
  {69db398b-4c31-4a03-aa30-661f7d9c2ea2}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  42,                                     !- Outlet Port
  {23bce198-a4d8-4dc5-8e48-641521debd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d9537e-4615-41bc-9152-635358c2fdc4}, !- Handle
  {23bce198-a4d8-4dc5-8e48-641521debd9e}, !- Source Object
  3,                                      !- Outlet Port
  {90c6fd22-c812-4835-9d81-4badc93586ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3abb4e14-12fe-400e-923b-9f98ab3c15c7}, !- Handle
  {90c6fd22-c812-4835-9d81-4badc93586ef}, !- Source Object
  3,                                      !- Outlet Port
  {ce050f5f-7597-490d-8822-58682c0cb2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {232f9d9a-eeb2-4de1-a054-3d3236fb754d}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2619aac0-1780-4148-bb22-d14a86819f86}, !- Water Inlet Node Name
  {65abc920-ef8a-4295-a944-643b1025b05b}; !- Water Outlet Node Name

OS:Node,
  {f5561d22-824c-4576-9c75-551a5025b076}, !- Handle
  Node 312,                               !- Name
  {5c2983ec-ec40-46ae-ab42-5be6807ff082}, !- Inlet Port
  {2619aac0-1780-4148-bb22-d14a86819f86}; !- Outlet Port

OS:Connection,
  {5c2983ec-ec40-46ae-ab42-5be6807ff082}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  43,                                     !- Outlet Port
  {f5561d22-824c-4576-9c75-551a5025b076}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {021e99b1-f2eb-49ed-bf97-3743acdcbb20}, !- Handle
  Node 313,                               !- Name
  {65abc920-ef8a-4295-a944-643b1025b05b}, !- Inlet Port
  {56962856-fc07-409a-83de-8c288ba58405}; !- Outlet Port

OS:Connection,
  {2619aac0-1780-4148-bb22-d14a86819f86}, !- Handle
  {f5561d22-824c-4576-9c75-551a5025b076}, !- Source Object
  3,                                      !- Outlet Port
  {232f9d9a-eeb2-4de1-a054-3d3236fb754d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {65abc920-ef8a-4295-a944-643b1025b05b}, !- Handle
  {232f9d9a-eeb2-4de1-a054-3d3236fb754d}, !- Source Object
  10,                                     !- Outlet Port
  {021e99b1-f2eb-49ed-bf97-3743acdcbb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56962856-fc07-409a-83de-8c288ba58405}, !- Handle
  {021e99b1-f2eb-49ed-bf97-3743acdcbb20}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {25375e2e-5224-4105-9ed3-c2b05fc9864e}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {232f9d9a-eeb2-4de1-a054-3d3236fb754d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e5baa346-bbc0-4d93-a75b-2a65fdab143e}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {be236fe4-b23a-4b4c-a04b-6d72ae4fd98a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {36383254-cf2d-45cd-990d-4072bfbc3adb}, !- Air Outlet Node Name
  {dd2d1526-4d0e-40c5-bf53-a37e9b25f956}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e5baa346-bbc0-4d93-a75b-2a65fdab143e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b5d5a6fb-cbe1-465a-ac25-ee076e669426}, !- Handle
  Node 314,                               !- Name
  {36383254-cf2d-45cd-990d-4072bfbc3adb}, !- Inlet Port
  {b357014a-41ce-4ee7-948c-2a4db362ef51}; !- Outlet Port

OS:Node,
  {7ec7c209-8285-4029-a0fd-e7035185c412}, !- Handle
  Node 315,                               !- Name
  {5c210796-1b1a-4de7-b598-72faa92515c1}, !- Inlet Port
  {7b83ac49-415b-4fa4-b3de-0eae502056be}; !- Outlet Port

OS:Connection,
  {b357014a-41ce-4ee7-948c-2a4db362ef51}, !- Handle
  {b5d5a6fb-cbe1-465a-ac25-ee076e669426}, !- Source Object
  3,                                      !- Outlet Port
  {eadcfc8c-8cb0-4c7b-b580-d9e23d340af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c210796-1b1a-4de7-b598-72faa92515c1}, !- Handle
  {339b1d9c-084a-488b-be1c-f0e280bbc460}, !- Source Object
  2,                                      !- Outlet Port
  {7ec7c209-8285-4029-a0fd-e7035185c412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b83ac49-415b-4fa4-b3de-0eae502056be}, !- Handle
  {7ec7c209-8285-4029-a0fd-e7035185c412}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {d0e5dfdc-7d65-4bf5-8fc6-a8fad99918d4}, !- Handle
  Node 316,                               !- Name
  {3c976d60-92af-4c98-84e5-ad0e7f27d836}, !- Inlet Port
  {dd2d1526-4d0e-40c5-bf53-a37e9b25f956}; !- Outlet Port

OS:Connection,
  {3c976d60-92af-4c98-84e5-ad0e7f27d836}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  43,                                     !- Outlet Port
  {d0e5dfdc-7d65-4bf5-8fc6-a8fad99918d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2d1526-4d0e-40c5-bf53-a37e9b25f956}, !- Handle
  {d0e5dfdc-7d65-4bf5-8fc6-a8fad99918d4}, !- Source Object
  3,                                      !- Outlet Port
  {be236fe4-b23a-4b4c-a04b-6d72ae4fd98a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {36383254-cf2d-45cd-990d-4072bfbc3adb}, !- Handle
  {be236fe4-b23a-4b4c-a04b-6d72ae4fd98a}, !- Source Object
  3,                                      !- Outlet Port
  {b5d5a6fb-cbe1-465a-ac25-ee076e669426}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8a4dc579-a98c-4009-9d0c-e8043bf448e8}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3be5b8d4-2dc5-40e5-9082-4b8a0fda5881}, !- Water Inlet Node Name
  {1af6f9a0-5bf0-4b10-8fe0-6ab5e5e736f9}; !- Water Outlet Node Name

OS:Node,
  {cc8bfbe3-0625-416a-a213-dbe2832d9025}, !- Handle
  Node 317,                               !- Name
  {7cf23962-a18b-4d48-9799-647fd5cd9957}, !- Inlet Port
  {3be5b8d4-2dc5-40e5-9082-4b8a0fda5881}; !- Outlet Port

OS:Connection,
  {7cf23962-a18b-4d48-9799-647fd5cd9957}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  44,                                     !- Outlet Port
  {cc8bfbe3-0625-416a-a213-dbe2832d9025}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8867af79-edd3-412c-80cc-19f3c33c1131}, !- Handle
  Node 318,                               !- Name
  {1af6f9a0-5bf0-4b10-8fe0-6ab5e5e736f9}, !- Inlet Port
  {a5894079-af17-4585-bef6-e288efb9a4f8}; !- Outlet Port

OS:Connection,
  {3be5b8d4-2dc5-40e5-9082-4b8a0fda5881}, !- Handle
  {cc8bfbe3-0625-416a-a213-dbe2832d9025}, !- Source Object
  3,                                      !- Outlet Port
  {8a4dc579-a98c-4009-9d0c-e8043bf448e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1af6f9a0-5bf0-4b10-8fe0-6ab5e5e736f9}, !- Handle
  {8a4dc579-a98c-4009-9d0c-e8043bf448e8}, !- Source Object
  10,                                     !- Outlet Port
  {8867af79-edd3-412c-80cc-19f3c33c1131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5894079-af17-4585-bef6-e288efb9a4f8}, !- Handle
  {8867af79-edd3-412c-80cc-19f3c33c1131}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cb4f6e3a-1c3c-43d3-a215-25a6562ee288}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {8a4dc579-a98c-4009-9d0c-e8043bf448e8}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5e74d4bf-2b6b-4103-9376-6810d1ab010f}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {50e3a531-a45e-4e20-947f-7d982ae3cae6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {773f6568-4c95-4a10-a6d3-b92f298dee81}, !- Air Outlet Node Name
  {d5424b02-f0a6-4295-82a5-ac6c5b2db114}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5e74d4bf-2b6b-4103-9376-6810d1ab010f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fdd03102-779e-45f6-a089-919f2f68445c}, !- Handle
  Node 319,                               !- Name
  {773f6568-4c95-4a10-a6d3-b92f298dee81}, !- Inlet Port
  {77835acb-33a5-448f-99bc-8ce41b35303f}; !- Outlet Port

OS:Node,
  {876f235c-18ea-49ea-a713-de9d899dd1a8}, !- Handle
  Node 320,                               !- Name
  {38f6a91d-68ec-4a65-83bb-f98b5f02955e}, !- Inlet Port
  {aa104d8f-1fff-45b8-aa6a-97c20256f8b2}; !- Outlet Port

OS:Connection,
  {77835acb-33a5-448f-99bc-8ce41b35303f}, !- Handle
  {fdd03102-779e-45f6-a089-919f2f68445c}, !- Source Object
  3,                                      !- Outlet Port
  {7661c5ce-0f6f-4287-8517-b9d58bb51284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f6a91d-68ec-4a65-83bb-f98b5f02955e}, !- Handle
  {a3e3b4af-5826-4214-848e-2901e2c44cd6}, !- Source Object
  2,                                      !- Outlet Port
  {876f235c-18ea-49ea-a713-de9d899dd1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa104d8f-1fff-45b8-aa6a-97c20256f8b2}, !- Handle
  {876f235c-18ea-49ea-a713-de9d899dd1a8}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {1ade09f0-246b-4aeb-84b3-ba0f14b3e337}, !- Handle
  Node 321,                               !- Name
  {323f294f-3b32-4f41-89d0-74e13fd2f763}, !- Inlet Port
  {d5424b02-f0a6-4295-82a5-ac6c5b2db114}; !- Outlet Port

OS:Connection,
  {323f294f-3b32-4f41-89d0-74e13fd2f763}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  44,                                     !- Outlet Port
  {1ade09f0-246b-4aeb-84b3-ba0f14b3e337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5424b02-f0a6-4295-82a5-ac6c5b2db114}, !- Handle
  {1ade09f0-246b-4aeb-84b3-ba0f14b3e337}, !- Source Object
  3,                                      !- Outlet Port
  {50e3a531-a45e-4e20-947f-7d982ae3cae6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {773f6568-4c95-4a10-a6d3-b92f298dee81}, !- Handle
  {50e3a531-a45e-4e20-947f-7d982ae3cae6}, !- Source Object
  3,                                      !- Outlet Port
  {fdd03102-779e-45f6-a089-919f2f68445c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {61551d50-3ba4-4e8c-8c28-5c05c905bdd9}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7277ad64-9f2e-4db7-8070-d07c02044f97}, !- Water Inlet Node Name
  {163c8fb9-7cb1-4520-8196-8fce9e96caab}; !- Water Outlet Node Name

OS:Node,
  {119473be-f352-4ca6-81c1-d24035f5d32e}, !- Handle
  Node 322,                               !- Name
  {bf7ebf36-dbfb-41d0-b221-e0eb82d2548b}, !- Inlet Port
  {7277ad64-9f2e-4db7-8070-d07c02044f97}; !- Outlet Port

OS:Connection,
  {bf7ebf36-dbfb-41d0-b221-e0eb82d2548b}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  45,                                     !- Outlet Port
  {119473be-f352-4ca6-81c1-d24035f5d32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a9fb15b-772b-4048-93e6-41283998de41}, !- Handle
  Node 323,                               !- Name
  {163c8fb9-7cb1-4520-8196-8fce9e96caab}, !- Inlet Port
  {dfa7bf1f-8c5e-455e-b31c-d89f4b59e040}; !- Outlet Port

OS:Connection,
  {7277ad64-9f2e-4db7-8070-d07c02044f97}, !- Handle
  {119473be-f352-4ca6-81c1-d24035f5d32e}, !- Source Object
  3,                                      !- Outlet Port
  {61551d50-3ba4-4e8c-8c28-5c05c905bdd9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {163c8fb9-7cb1-4520-8196-8fce9e96caab}, !- Handle
  {61551d50-3ba4-4e8c-8c28-5c05c905bdd9}, !- Source Object
  10,                                     !- Outlet Port
  {1a9fb15b-772b-4048-93e6-41283998de41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa7bf1f-8c5e-455e-b31c-d89f4b59e040}, !- Handle
  {1a9fb15b-772b-4048-93e6-41283998de41}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7c2e4ae0-3861-4a0e-b9f3-83a9c34935dc}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {61551d50-3ba4-4e8c-8c28-5c05c905bdd9}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {b5338538-724f-4630-b659-1af77c5653f7}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ce5582a6-4601-4770-bd5e-930c3b2e5796}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {b9f454a8-7a05-4578-8464-78e6288a76bb}, !- Air Outlet Node Name
  {93bb96bd-cdd2-46ca-9347-04e74a52f6de}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b5338538-724f-4630-b659-1af77c5653f7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8a97c376-6711-4510-9f91-16ad8bf5e254}, !- Handle
  Node 324,                               !- Name
  {b9f454a8-7a05-4578-8464-78e6288a76bb}, !- Inlet Port
  {4d690a4f-5bd2-40b3-a332-70217a3b47ec}; !- Outlet Port

OS:Node,
  {961c4f49-cffd-4ce4-9e03-d428fd7f4b7e}, !- Handle
  Node 325,                               !- Name
  {dea9ccf7-784c-482b-8e8b-66100b346dc4}, !- Inlet Port
  {344bcb8b-6cd9-4690-9870-3419514f234f}; !- Outlet Port

OS:Connection,
  {4d690a4f-5bd2-40b3-a332-70217a3b47ec}, !- Handle
  {8a97c376-6711-4510-9f91-16ad8bf5e254}, !- Source Object
  3,                                      !- Outlet Port
  {6046966d-794f-44ae-8fa7-58bade05a4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea9ccf7-784c-482b-8e8b-66100b346dc4}, !- Handle
  {4c92d93e-bcae-48e0-9a9f-b6a725e9710e}, !- Source Object
  2,                                      !- Outlet Port
  {961c4f49-cffd-4ce4-9e03-d428fd7f4b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344bcb8b-6cd9-4690-9870-3419514f234f}, !- Handle
  {961c4f49-cffd-4ce4-9e03-d428fd7f4b7e}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {4a1a9211-740d-47a2-860e-f17d25ef238f}, !- Handle
  Node 326,                               !- Name
  {e8854316-62d8-4233-a7b9-f8291a6a7608}, !- Inlet Port
  {93bb96bd-cdd2-46ca-9347-04e74a52f6de}; !- Outlet Port

OS:Connection,
  {e8854316-62d8-4233-a7b9-f8291a6a7608}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  45,                                     !- Outlet Port
  {4a1a9211-740d-47a2-860e-f17d25ef238f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bb96bd-cdd2-46ca-9347-04e74a52f6de}, !- Handle
  {4a1a9211-740d-47a2-860e-f17d25ef238f}, !- Source Object
  3,                                      !- Outlet Port
  {ce5582a6-4601-4770-bd5e-930c3b2e5796}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b9f454a8-7a05-4578-8464-78e6288a76bb}, !- Handle
  {ce5582a6-4601-4770-bd5e-930c3b2e5796}, !- Source Object
  3,                                      !- Outlet Port
  {8a97c376-6711-4510-9f91-16ad8bf5e254}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a8bc6805-5313-49a7-ba62-d19527ffebc3}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {266c40e6-ebe9-4932-bdc2-f6db12f8e4ea}, !- Water Inlet Node Name
  {4c7b4445-32af-46e7-a093-1f8b26e16df5}; !- Water Outlet Node Name

OS:Node,
  {98eb8014-2df7-427f-bbd9-07741f5d1fa5}, !- Handle
  Node 327,                               !- Name
  {4697442b-2240-4ea5-a455-c444ed7f73f7}, !- Inlet Port
  {266c40e6-ebe9-4932-bdc2-f6db12f8e4ea}; !- Outlet Port

OS:Connection,
  {4697442b-2240-4ea5-a455-c444ed7f73f7}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  46,                                     !- Outlet Port
  {98eb8014-2df7-427f-bbd9-07741f5d1fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec205d13-4080-46d3-a6c3-b4536d6f07ab}, !- Handle
  Node 328,                               !- Name
  {4c7b4445-32af-46e7-a093-1f8b26e16df5}, !- Inlet Port
  {f23ac5b9-b142-4ce6-86a7-0af584e58ce7}; !- Outlet Port

OS:Connection,
  {266c40e6-ebe9-4932-bdc2-f6db12f8e4ea}, !- Handle
  {98eb8014-2df7-427f-bbd9-07741f5d1fa5}, !- Source Object
  3,                                      !- Outlet Port
  {a8bc6805-5313-49a7-ba62-d19527ffebc3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c7b4445-32af-46e7-a093-1f8b26e16df5}, !- Handle
  {a8bc6805-5313-49a7-ba62-d19527ffebc3}, !- Source Object
  10,                                     !- Outlet Port
  {ec205d13-4080-46d3-a6c3-b4536d6f07ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23ac5b9-b142-4ce6-86a7-0af584e58ce7}, !- Handle
  {ec205d13-4080-46d3-a6c3-b4536d6f07ab}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bb5e0838-6fbd-41bf-a51a-84bef4e772cc}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {a8bc6805-5313-49a7-ba62-d19527ffebc3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {eb987f67-aaf5-4000-9a67-7e1b88d3341d}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b6c6c794-267f-4bd5-b54f-593ed07aa0a6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {3f800494-680d-471c-9a77-1f94a83294f4}, !- Air Outlet Node Name
  {7e5ce8e3-3399-4c9c-a54d-597a53d35bc8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {eb987f67-aaf5-4000-9a67-7e1b88d3341d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d036f674-30b4-424c-9d0f-049db3009e47}, !- Handle
  Node 329,                               !- Name
  {3f800494-680d-471c-9a77-1f94a83294f4}, !- Inlet Port
  {ec9dc876-6d55-41b5-8200-b9affc918caf}; !- Outlet Port

OS:Node,
  {f03eb636-7f1c-442b-8257-4bf0b10744db}, !- Handle
  Node 330,                               !- Name
  {7b628c46-59e9-4b94-9b99-5b0f66692879}, !- Inlet Port
  {e94e0b14-7aa8-4813-ad62-42ea56b546e2}; !- Outlet Port

OS:Connection,
  {ec9dc876-6d55-41b5-8200-b9affc918caf}, !- Handle
  {d036f674-30b4-424c-9d0f-049db3009e47}, !- Source Object
  3,                                      !- Outlet Port
  {725b24d9-83d7-42ba-8c4b-234df518776f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b628c46-59e9-4b94-9b99-5b0f66692879}, !- Handle
  {9fad33d6-2cd5-4afd-8d51-05b5f55d6019}, !- Source Object
  2,                                      !- Outlet Port
  {f03eb636-7f1c-442b-8257-4bf0b10744db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94e0b14-7aa8-4813-ad62-42ea56b546e2}, !- Handle
  {f03eb636-7f1c-442b-8257-4bf0b10744db}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {279583ba-6378-468c-b7f4-f9b71814067f}, !- Handle
  Node 331,                               !- Name
  {68f8f75f-7d7a-4a54-bdd8-09b8277a42fe}, !- Inlet Port
  {7e5ce8e3-3399-4c9c-a54d-597a53d35bc8}; !- Outlet Port

OS:Connection,
  {68f8f75f-7d7a-4a54-bdd8-09b8277a42fe}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  46,                                     !- Outlet Port
  {279583ba-6378-468c-b7f4-f9b71814067f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5ce8e3-3399-4c9c-a54d-597a53d35bc8}, !- Handle
  {279583ba-6378-468c-b7f4-f9b71814067f}, !- Source Object
  3,                                      !- Outlet Port
  {b6c6c794-267f-4bd5-b54f-593ed07aa0a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f800494-680d-471c-9a77-1f94a83294f4}, !- Handle
  {b6c6c794-267f-4bd5-b54f-593ed07aa0a6}, !- Source Object
  3,                                      !- Outlet Port
  {d036f674-30b4-424c-9d0f-049db3009e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b3f72ad-c306-4f90-95e2-211458166c48}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fca30fd3-80ec-4f2f-8be9-e5930e9528ff}, !- Water Inlet Node Name
  {088a14cb-adfb-47dc-8bb8-02cf308cbcc1}; !- Water Outlet Node Name

OS:Node,
  {7fb965fe-f7a4-4d3e-ae9c-170fed3d9dba}, !- Handle
  Node 332,                               !- Name
  {6c8ad974-cfd3-4533-ad73-d4cd4503e657}, !- Inlet Port
  {fca30fd3-80ec-4f2f-8be9-e5930e9528ff}; !- Outlet Port

OS:Connection,
  {6c8ad974-cfd3-4533-ad73-d4cd4503e657}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  47,                                     !- Outlet Port
  {7fb965fe-f7a4-4d3e-ae9c-170fed3d9dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa7f98e0-1e1e-4d71-a27d-17aae17e19d7}, !- Handle
  Node 333,                               !- Name
  {088a14cb-adfb-47dc-8bb8-02cf308cbcc1}, !- Inlet Port
  {77d05cc9-cd58-4a19-81d4-38581f64568e}; !- Outlet Port

OS:Connection,
  {fca30fd3-80ec-4f2f-8be9-e5930e9528ff}, !- Handle
  {7fb965fe-f7a4-4d3e-ae9c-170fed3d9dba}, !- Source Object
  3,                                      !- Outlet Port
  {2b3f72ad-c306-4f90-95e2-211458166c48}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {088a14cb-adfb-47dc-8bb8-02cf308cbcc1}, !- Handle
  {2b3f72ad-c306-4f90-95e2-211458166c48}, !- Source Object
  10,                                     !- Outlet Port
  {aa7f98e0-1e1e-4d71-a27d-17aae17e19d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d05cc9-cd58-4a19-81d4-38581f64568e}, !- Handle
  {aa7f98e0-1e1e-4d71-a27d-17aae17e19d7}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ccf226ed-8e0a-4aa9-a0b5-fbace2f6f249}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {2b3f72ad-c306-4f90-95e2-211458166c48}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {2a0b162d-f09f-4cc5-8179-f2e481168625}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8874281d-763b-46ce-bf15-963a24102603}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {85bc228f-28a8-4a6e-8018-2d7a43b4a131}, !- Air Outlet Node Name
  {551a9db5-d8d5-4794-b24c-a1475101e12e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2a0b162d-f09f-4cc5-8179-f2e481168625}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {159887bd-7760-4028-970b-b470a5f0c30d}, !- Handle
  Node 334,                               !- Name
  {85bc228f-28a8-4a6e-8018-2d7a43b4a131}, !- Inlet Port
  {25708d43-6b32-437a-b57b-fbf9aab973e4}; !- Outlet Port

OS:Node,
  {9a06e074-84e0-43c1-b86c-fa82ac90c453}, !- Handle
  Node 335,                               !- Name
  {f430152a-3455-419d-8733-a1d796a276df}, !- Inlet Port
  {3f681a7a-fc08-4210-a7fc-042080a0101a}; !- Outlet Port

OS:Connection,
  {25708d43-6b32-437a-b57b-fbf9aab973e4}, !- Handle
  {159887bd-7760-4028-970b-b470a5f0c30d}, !- Source Object
  3,                                      !- Outlet Port
  {cda46079-0d4b-43d2-a25a-2a0a39c80129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f430152a-3455-419d-8733-a1d796a276df}, !- Handle
  {efc976e5-8a5c-4c98-bcbd-08dc3b19efdd}, !- Source Object
  2,                                      !- Outlet Port
  {9a06e074-84e0-43c1-b86c-fa82ac90c453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f681a7a-fc08-4210-a7fc-042080a0101a}, !- Handle
  {9a06e074-84e0-43c1-b86c-fa82ac90c453}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {8f971892-9125-4502-86a3-e432aef38ad9}, !- Handle
  Node 336,                               !- Name
  {0398501c-c565-4e99-96f1-35b06b1cc352}, !- Inlet Port
  {551a9db5-d8d5-4794-b24c-a1475101e12e}; !- Outlet Port

OS:Connection,
  {0398501c-c565-4e99-96f1-35b06b1cc352}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  47,                                     !- Outlet Port
  {8f971892-9125-4502-86a3-e432aef38ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551a9db5-d8d5-4794-b24c-a1475101e12e}, !- Handle
  {8f971892-9125-4502-86a3-e432aef38ad9}, !- Source Object
  3,                                      !- Outlet Port
  {8874281d-763b-46ce-bf15-963a24102603}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {85bc228f-28a8-4a6e-8018-2d7a43b4a131}, !- Handle
  {8874281d-763b-46ce-bf15-963a24102603}, !- Source Object
  3,                                      !- Outlet Port
  {159887bd-7760-4028-970b-b470a5f0c30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e714b9e-8cf7-451c-8ce6-2120b845fd09}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9c80d103-041a-401e-b4b3-b9d9ebc6be59}, !- Water Inlet Node Name
  {a0dd477d-8460-46f4-ae68-88b697c9826d}; !- Water Outlet Node Name

OS:Node,
  {a6d58267-b294-4843-967b-67454a548691}, !- Handle
  Node 337,                               !- Name
  {14f7eb74-3ca1-46c7-968d-d69cd8d1c4f8}, !- Inlet Port
  {9c80d103-041a-401e-b4b3-b9d9ebc6be59}; !- Outlet Port

OS:Connection,
  {14f7eb74-3ca1-46c7-968d-d69cd8d1c4f8}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  48,                                     !- Outlet Port
  {a6d58267-b294-4843-967b-67454a548691}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2808ba9-3916-4af4-b32c-b4872455b595}, !- Handle
  Node 338,                               !- Name
  {a0dd477d-8460-46f4-ae68-88b697c9826d}, !- Inlet Port
  {ade53043-9f3f-4547-9fb2-430896baea2c}; !- Outlet Port

OS:Connection,
  {9c80d103-041a-401e-b4b3-b9d9ebc6be59}, !- Handle
  {a6d58267-b294-4843-967b-67454a548691}, !- Source Object
  3,                                      !- Outlet Port
  {4e714b9e-8cf7-451c-8ce6-2120b845fd09}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a0dd477d-8460-46f4-ae68-88b697c9826d}, !- Handle
  {4e714b9e-8cf7-451c-8ce6-2120b845fd09}, !- Source Object
  10,                                     !- Outlet Port
  {c2808ba9-3916-4af4-b32c-b4872455b595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade53043-9f3f-4547-9fb2-430896baea2c}, !- Handle
  {c2808ba9-3916-4af4-b32c-b4872455b595}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ee791b5-c951-4084-b40f-6dd08084b6fc}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4e714b9e-8cf7-451c-8ce6-2120b845fd09}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d5b750af-7b67-4534-aa14-051ecdb097eb}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c83e0bf7-e2b7-42d1-a032-948f6939da2a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4da35dfe-edec-43f3-b051-7a76871d60c1}, !- Air Outlet Node Name
  {a3eabc65-17b8-4b0a-9319-87ea447af052}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d5b750af-7b67-4534-aa14-051ecdb097eb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d7b3559a-7c41-440f-a95c-22c3cb0ae701}, !- Handle
  Node 339,                               !- Name
  {4da35dfe-edec-43f3-b051-7a76871d60c1}, !- Inlet Port
  {d36b7753-9602-47d4-b70f-b18928cbc742}; !- Outlet Port

OS:Node,
  {3132d982-39b6-4b81-844b-2fb4562cf668}, !- Handle
  Node 340,                               !- Name
  {0b868218-9252-4f93-a0b0-256baef0f431}, !- Inlet Port
  {d924b675-b8cc-4117-9e87-d9b5a49a25be}; !- Outlet Port

OS:Connection,
  {d36b7753-9602-47d4-b70f-b18928cbc742}, !- Handle
  {d7b3559a-7c41-440f-a95c-22c3cb0ae701}, !- Source Object
  3,                                      !- Outlet Port
  {d1e3b094-c36e-46d1-8815-f01e0cbaa8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b868218-9252-4f93-a0b0-256baef0f431}, !- Handle
  {731a5538-e5d4-49da-b4c9-e0a46270ea2b}, !- Source Object
  2,                                      !- Outlet Port
  {3132d982-39b6-4b81-844b-2fb4562cf668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d924b675-b8cc-4117-9e87-d9b5a49a25be}, !- Handle
  {3132d982-39b6-4b81-844b-2fb4562cf668}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {12b6f743-184a-473f-863d-4cb9b6f45795}, !- Handle
  Node 341,                               !- Name
  {095d05dc-4776-49d2-ae32-d09a843945cc}, !- Inlet Port
  {a3eabc65-17b8-4b0a-9319-87ea447af052}; !- Outlet Port

OS:Connection,
  {095d05dc-4776-49d2-ae32-d09a843945cc}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  48,                                     !- Outlet Port
  {12b6f743-184a-473f-863d-4cb9b6f45795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3eabc65-17b8-4b0a-9319-87ea447af052}, !- Handle
  {12b6f743-184a-473f-863d-4cb9b6f45795}, !- Source Object
  3,                                      !- Outlet Port
  {c83e0bf7-e2b7-42d1-a032-948f6939da2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4da35dfe-edec-43f3-b051-7a76871d60c1}, !- Handle
  {c83e0bf7-e2b7-42d1-a032-948f6939da2a}, !- Source Object
  3,                                      !- Outlet Port
  {d7b3559a-7c41-440f-a95c-22c3cb0ae701}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1d22025d-333a-49f4-91e4-a40502b3d19a}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e2a501e5-bb5a-44e9-be1c-0f237432d3a4}, !- Water Inlet Node Name
  {c54770df-4468-4205-8a15-a3b6b7e11b25}; !- Water Outlet Node Name

OS:Node,
  {cc2a244b-14c3-4117-beca-7584b767cf0a}, !- Handle
  Node 342,                               !- Name
  {84994699-3ce2-4a34-a214-4308bb412a87}, !- Inlet Port
  {e2a501e5-bb5a-44e9-be1c-0f237432d3a4}; !- Outlet Port

OS:Connection,
  {84994699-3ce2-4a34-a214-4308bb412a87}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  49,                                     !- Outlet Port
  {cc2a244b-14c3-4117-beca-7584b767cf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58ed19bf-abde-44a2-85db-7879b85de1ae}, !- Handle
  Node 343,                               !- Name
  {c54770df-4468-4205-8a15-a3b6b7e11b25}, !- Inlet Port
  {eecb80ec-1730-4423-bc04-ef8d7e5b26e2}; !- Outlet Port

OS:Connection,
  {e2a501e5-bb5a-44e9-be1c-0f237432d3a4}, !- Handle
  {cc2a244b-14c3-4117-beca-7584b767cf0a}, !- Source Object
  3,                                      !- Outlet Port
  {1d22025d-333a-49f4-91e4-a40502b3d19a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c54770df-4468-4205-8a15-a3b6b7e11b25}, !- Handle
  {1d22025d-333a-49f4-91e4-a40502b3d19a}, !- Source Object
  10,                                     !- Outlet Port
  {58ed19bf-abde-44a2-85db-7879b85de1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eecb80ec-1730-4423-bc04-ef8d7e5b26e2}, !- Handle
  {58ed19bf-abde-44a2-85db-7879b85de1ae}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6125d60-701c-4a72-965b-b3693eda1db1}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {1d22025d-333a-49f4-91e4-a40502b3d19a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {facfe6b9-3dd2-4e6d-a2d9-7d3c33074e96}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8e50fbdb-2d51-4126-bc4d-b3dc707c716d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {64f3a2ad-e12f-4484-9132-ed38d16b2df1}, !- Air Outlet Node Name
  {a8319001-143f-40da-8128-6038e46496c4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {facfe6b9-3dd2-4e6d-a2d9-7d3c33074e96}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3597057d-860a-4918-b218-6705f5605696}, !- Handle
  Node 344,                               !- Name
  {64f3a2ad-e12f-4484-9132-ed38d16b2df1}, !- Inlet Port
  {3d51b928-2a4d-4633-b449-29720c0c6b03}; !- Outlet Port

OS:Node,
  {582b3ae3-932b-44de-94e3-4634bfed25d3}, !- Handle
  Node 345,                               !- Name
  {ed759a0f-bc43-4c48-a273-a40eace49248}, !- Inlet Port
  {d9682f6c-afd6-4a6c-ac87-c44d9146eea1}; !- Outlet Port

OS:Connection,
  {3d51b928-2a4d-4633-b449-29720c0c6b03}, !- Handle
  {3597057d-860a-4918-b218-6705f5605696}, !- Source Object
  3,                                      !- Outlet Port
  {aef1420e-e950-4092-8bdc-aefc5c131b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed759a0f-bc43-4c48-a273-a40eace49248}, !- Handle
  {564ed125-b9f8-4be0-85e3-0b1e157666a7}, !- Source Object
  2,                                      !- Outlet Port
  {582b3ae3-932b-44de-94e3-4634bfed25d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9682f6c-afd6-4a6c-ac87-c44d9146eea1}, !- Handle
  {582b3ae3-932b-44de-94e3-4634bfed25d3}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {327d41b5-fbed-4991-9c46-21efb96d36ee}, !- Handle
  Node 346,                               !- Name
  {94dae06b-9da7-4229-acc6-00a8cd641eed}, !- Inlet Port
  {a8319001-143f-40da-8128-6038e46496c4}; !- Outlet Port

OS:Connection,
  {94dae06b-9da7-4229-acc6-00a8cd641eed}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  49,                                     !- Outlet Port
  {327d41b5-fbed-4991-9c46-21efb96d36ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8319001-143f-40da-8128-6038e46496c4}, !- Handle
  {327d41b5-fbed-4991-9c46-21efb96d36ee}, !- Source Object
  3,                                      !- Outlet Port
  {8e50fbdb-2d51-4126-bc4d-b3dc707c716d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64f3a2ad-e12f-4484-9132-ed38d16b2df1}, !- Handle
  {8e50fbdb-2d51-4126-bc4d-b3dc707c716d}, !- Source Object
  3,                                      !- Outlet Port
  {3597057d-860a-4918-b218-6705f5605696}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0eb9d47e-6968-4ffa-b5de-ac2a016509ea}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {12612ca4-1e03-41fc-9fb4-57908aa323a6}, !- Water Inlet Node Name
  {19557790-ba40-4a47-bb5a-f952a3515337}; !- Water Outlet Node Name

OS:Node,
  {f259ddfa-17e8-45df-b9b4-e853a735feec}, !- Handle
  Node 347,                               !- Name
  {a57b6715-0367-4ea6-b34d-0e178c255788}, !- Inlet Port
  {12612ca4-1e03-41fc-9fb4-57908aa323a6}; !- Outlet Port

OS:Connection,
  {a57b6715-0367-4ea6-b34d-0e178c255788}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  50,                                     !- Outlet Port
  {f259ddfa-17e8-45df-b9b4-e853a735feec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97232234-49d2-46ac-b2db-346299b40132}, !- Handle
  Node 348,                               !- Name
  {19557790-ba40-4a47-bb5a-f952a3515337}, !- Inlet Port
  {1c9872a8-364e-498b-b0fb-ff530aeaa4e0}; !- Outlet Port

OS:Connection,
  {12612ca4-1e03-41fc-9fb4-57908aa323a6}, !- Handle
  {f259ddfa-17e8-45df-b9b4-e853a735feec}, !- Source Object
  3,                                      !- Outlet Port
  {0eb9d47e-6968-4ffa-b5de-ac2a016509ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {19557790-ba40-4a47-bb5a-f952a3515337}, !- Handle
  {0eb9d47e-6968-4ffa-b5de-ac2a016509ea}, !- Source Object
  10,                                     !- Outlet Port
  {97232234-49d2-46ac-b2db-346299b40132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9872a8-364e-498b-b0fb-ff530aeaa4e0}, !- Handle
  {97232234-49d2-46ac-b2db-346299b40132}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {85c8be7f-eb00-4818-a4b0-7635235ebc2b}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {0eb9d47e-6968-4ffa-b5de-ac2a016509ea}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3f63701d-61f7-47cb-97a5-f6c157bb6f0e}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bfa5a297-62ae-4af9-80f0-89b532c2ca05}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {9b5d1e95-4613-4967-9e6c-692fe08698af}, !- Air Outlet Node Name
  {9eb4aa9e-6238-461d-8498-15f07ff886ef}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3f63701d-61f7-47cb-97a5-f6c157bb6f0e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {297b9b33-8dde-4391-8107-ad9a3785249d}, !- Handle
  Node 349,                               !- Name
  {9b5d1e95-4613-4967-9e6c-692fe08698af}, !- Inlet Port
  {c2e49af7-27e9-4119-9ba0-faa03b2e24ba}; !- Outlet Port

OS:Node,
  {0cdaabeb-ac9e-439e-a7be-dc6910044272}, !- Handle
  Node 350,                               !- Name
  {e4a622a4-dba6-4e2d-ac8f-b1ce7806e93a}, !- Inlet Port
  {1baaac77-3096-4382-af18-5a6a31d859d3}; !- Outlet Port

OS:Connection,
  {c2e49af7-27e9-4119-9ba0-faa03b2e24ba}, !- Handle
  {297b9b33-8dde-4391-8107-ad9a3785249d}, !- Source Object
  3,                                      !- Outlet Port
  {ad054037-16b1-4645-bada-12dcf1f2bd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a622a4-dba6-4e2d-ac8f-b1ce7806e93a}, !- Handle
  {b5178e27-ef6f-4cfc-bfa8-aa3489969e43}, !- Source Object
  2,                                      !- Outlet Port
  {0cdaabeb-ac9e-439e-a7be-dc6910044272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1baaac77-3096-4382-af18-5a6a31d859d3}, !- Handle
  {0cdaabeb-ac9e-439e-a7be-dc6910044272}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {fed8dd04-42a8-4ec1-bc7e-8f7024bcc419}, !- Handle
  Node 351,                               !- Name
  {d1d81097-19ab-48ed-9921-93e73b1f0790}, !- Inlet Port
  {9eb4aa9e-6238-461d-8498-15f07ff886ef}; !- Outlet Port

OS:Connection,
  {d1d81097-19ab-48ed-9921-93e73b1f0790}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  50,                                     !- Outlet Port
  {fed8dd04-42a8-4ec1-bc7e-8f7024bcc419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb4aa9e-6238-461d-8498-15f07ff886ef}, !- Handle
  {fed8dd04-42a8-4ec1-bc7e-8f7024bcc419}, !- Source Object
  3,                                      !- Outlet Port
  {bfa5a297-62ae-4af9-80f0-89b532c2ca05}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b5d1e95-4613-4967-9e6c-692fe08698af}, !- Handle
  {bfa5a297-62ae-4af9-80f0-89b532c2ca05}, !- Source Object
  3,                                      !- Outlet Port
  {297b9b33-8dde-4391-8107-ad9a3785249d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {924adfd5-5fef-4b54-98e1-ca3b8a283b4e}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e0886697-0f2e-4d3c-8fac-5504accb32ae}, !- Water Inlet Node Name
  {58ba86bf-ac68-4e98-bf28-07511ef53e1a}; !- Water Outlet Node Name

OS:Node,
  {4639cac9-6c6f-41e9-861a-e22bdf87dac8}, !- Handle
  Node 352,                               !- Name
  {92ac13fe-693f-4944-bd44-9b17be389ccd}, !- Inlet Port
  {e0886697-0f2e-4d3c-8fac-5504accb32ae}; !- Outlet Port

OS:Connection,
  {92ac13fe-693f-4944-bd44-9b17be389ccd}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  51,                                     !- Outlet Port
  {4639cac9-6c6f-41e9-861a-e22bdf87dac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc61d95b-df81-40f9-b44a-9931acb24064}, !- Handle
  Node 353,                               !- Name
  {58ba86bf-ac68-4e98-bf28-07511ef53e1a}, !- Inlet Port
  {1f27bfaa-9b74-4c30-8ad1-36c2ffeb1445}; !- Outlet Port

OS:Connection,
  {e0886697-0f2e-4d3c-8fac-5504accb32ae}, !- Handle
  {4639cac9-6c6f-41e9-861a-e22bdf87dac8}, !- Source Object
  3,                                      !- Outlet Port
  {924adfd5-5fef-4b54-98e1-ca3b8a283b4e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {58ba86bf-ac68-4e98-bf28-07511ef53e1a}, !- Handle
  {924adfd5-5fef-4b54-98e1-ca3b8a283b4e}, !- Source Object
  10,                                     !- Outlet Port
  {cc61d95b-df81-40f9-b44a-9931acb24064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f27bfaa-9b74-4c30-8ad1-36c2ffeb1445}, !- Handle
  {cc61d95b-df81-40f9-b44a-9931acb24064}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3926ec75-4f0a-46d7-bd99-44e2da5ca6a3}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {924adfd5-5fef-4b54-98e1-ca3b8a283b4e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {6998c599-1fdc-4e11-bd1a-eccffee4ef8c}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2759ac53-7006-4db5-a72f-1eaaad792054}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {0c4f1aeb-7685-4e1e-bb52-b1f9bdb75b1c}, !- Air Outlet Node Name
  {614cd750-5641-449b-9dc8-efd74b833b44}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6998c599-1fdc-4e11-bd1a-eccffee4ef8c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0c44cee5-ac2f-46e5-8a97-0fd494f08b10}, !- Handle
  Node 354,                               !- Name
  {0c4f1aeb-7685-4e1e-bb52-b1f9bdb75b1c}, !- Inlet Port
  {d7a8fc31-d20a-4a11-9e06-6fa5bcbc97fe}; !- Outlet Port

OS:Node,
  {cb547361-f623-49cc-92cb-1dd9880f41e7}, !- Handle
  Node 355,                               !- Name
  {ce9bb494-19db-4ab3-bf4e-e0c9243c6e93}, !- Inlet Port
  {507b293c-367c-4d51-b104-2ba2cfe8bf19}; !- Outlet Port

OS:Connection,
  {d7a8fc31-d20a-4a11-9e06-6fa5bcbc97fe}, !- Handle
  {0c44cee5-ac2f-46e5-8a97-0fd494f08b10}, !- Source Object
  3,                                      !- Outlet Port
  {b4954404-24aa-4c1d-938a-6db04ecbe1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9bb494-19db-4ab3-bf4e-e0c9243c6e93}, !- Handle
  {95716475-3345-4fbd-af1c-a64d52f575b6}, !- Source Object
  2,                                      !- Outlet Port
  {cb547361-f623-49cc-92cb-1dd9880f41e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507b293c-367c-4d51-b104-2ba2cfe8bf19}, !- Handle
  {cb547361-f623-49cc-92cb-1dd9880f41e7}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {646f2989-ec6e-4d76-9070-b3b17f5be957}, !- Handle
  Node 356,                               !- Name
  {482c52ea-9fb4-4ca6-a25e-c74bfffd0de7}, !- Inlet Port
  {614cd750-5641-449b-9dc8-efd74b833b44}; !- Outlet Port

OS:Connection,
  {482c52ea-9fb4-4ca6-a25e-c74bfffd0de7}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  51,                                     !- Outlet Port
  {646f2989-ec6e-4d76-9070-b3b17f5be957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614cd750-5641-449b-9dc8-efd74b833b44}, !- Handle
  {646f2989-ec6e-4d76-9070-b3b17f5be957}, !- Source Object
  3,                                      !- Outlet Port
  {2759ac53-7006-4db5-a72f-1eaaad792054}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0c4f1aeb-7685-4e1e-bb52-b1f9bdb75b1c}, !- Handle
  {2759ac53-7006-4db5-a72f-1eaaad792054}, !- Source Object
  3,                                      !- Outlet Port
  {0c44cee5-ac2f-46e5-8a97-0fd494f08b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4a84d9fa-8dc8-4498-912c-81235b9ccc79}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d85cad5f-30cb-42e0-82af-e2e51b92d720}, !- Water Inlet Node Name
  {92c50bdc-2152-4ce5-90a3-7bc2c28b7510}; !- Water Outlet Node Name

OS:Node,
  {ebbc10a0-ed10-4fa6-845e-c42ca9bf617e}, !- Handle
  Node 357,                               !- Name
  {046a46e2-e78e-4aa9-b87f-8b01a87aa9ab}, !- Inlet Port
  {d85cad5f-30cb-42e0-82af-e2e51b92d720}; !- Outlet Port

OS:Connection,
  {046a46e2-e78e-4aa9-b87f-8b01a87aa9ab}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  52,                                     !- Outlet Port
  {ebbc10a0-ed10-4fa6-845e-c42ca9bf617e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89c2e81d-c145-4cc5-80be-1cb469042910}, !- Handle
  Node 358,                               !- Name
  {92c50bdc-2152-4ce5-90a3-7bc2c28b7510}, !- Inlet Port
  {d55af0ed-1f45-49a8-8201-531a36993852}; !- Outlet Port

OS:Connection,
  {d85cad5f-30cb-42e0-82af-e2e51b92d720}, !- Handle
  {ebbc10a0-ed10-4fa6-845e-c42ca9bf617e}, !- Source Object
  3,                                      !- Outlet Port
  {4a84d9fa-8dc8-4498-912c-81235b9ccc79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {92c50bdc-2152-4ce5-90a3-7bc2c28b7510}, !- Handle
  {4a84d9fa-8dc8-4498-912c-81235b9ccc79}, !- Source Object
  10,                                     !- Outlet Port
  {89c2e81d-c145-4cc5-80be-1cb469042910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55af0ed-1f45-49a8-8201-531a36993852}, !- Handle
  {89c2e81d-c145-4cc5-80be-1cb469042910}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c49f6ce-c4f9-4414-aedf-cb9f19a6a90b}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4a84d9fa-8dc8-4498-912c-81235b9ccc79}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {403ee5fa-915d-42d2-a673-7f8d4656d6b7}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {93e952a1-6a9f-4a8f-ab86-d013235b1d0f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {e998db69-35b4-4bd3-aa20-8b954eb3d0e3}, !- Air Outlet Node Name
  {f7adca59-40ed-4589-9b49-c3bddeb4ec4d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {403ee5fa-915d-42d2-a673-7f8d4656d6b7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {24e2370e-cfb1-4d05-aedb-cd1b0ac07fd1}, !- Handle
  Node 359,                               !- Name
  {e998db69-35b4-4bd3-aa20-8b954eb3d0e3}, !- Inlet Port
  {f2082907-3595-4736-a98c-bb910bffff1b}; !- Outlet Port

OS:Node,
  {260d6f55-63a6-4d1e-94ff-de508e865a12}, !- Handle
  Node 360,                               !- Name
  {b7a736a5-f87a-4036-bf26-c4d69a21e8cf}, !- Inlet Port
  {81f70412-98c9-4345-9a4c-593e0796c56f}; !- Outlet Port

OS:Connection,
  {f2082907-3595-4736-a98c-bb910bffff1b}, !- Handle
  {24e2370e-cfb1-4d05-aedb-cd1b0ac07fd1}, !- Source Object
  3,                                      !- Outlet Port
  {e61e8414-f986-4357-9d55-7260f81fa7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a736a5-f87a-4036-bf26-c4d69a21e8cf}, !- Handle
  {acbe39ee-d9eb-4063-836d-3dd686edc0b6}, !- Source Object
  2,                                      !- Outlet Port
  {260d6f55-63a6-4d1e-94ff-de508e865a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f70412-98c9-4345-9a4c-593e0796c56f}, !- Handle
  {260d6f55-63a6-4d1e-94ff-de508e865a12}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {b9a1b8d9-f088-4326-99b2-222d67e1ec73}, !- Handle
  Node 361,                               !- Name
  {c5f7cfca-eb02-4ff7-a3a7-f902c91e3220}, !- Inlet Port
  {f7adca59-40ed-4589-9b49-c3bddeb4ec4d}; !- Outlet Port

OS:Connection,
  {c5f7cfca-eb02-4ff7-a3a7-f902c91e3220}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  52,                                     !- Outlet Port
  {b9a1b8d9-f088-4326-99b2-222d67e1ec73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7adca59-40ed-4589-9b49-c3bddeb4ec4d}, !- Handle
  {b9a1b8d9-f088-4326-99b2-222d67e1ec73}, !- Source Object
  3,                                      !- Outlet Port
  {93e952a1-6a9f-4a8f-ab86-d013235b1d0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e998db69-35b4-4bd3-aa20-8b954eb3d0e3}, !- Handle
  {93e952a1-6a9f-4a8f-ab86-d013235b1d0f}, !- Source Object
  3,                                      !- Outlet Port
  {24e2370e-cfb1-4d05-aedb-cd1b0ac07fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d3e1def2-a522-451c-8ef9-21af2302c93d}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9cf64f4c-f48a-47a7-bc25-52dcd4fa21ea}, !- Water Inlet Node Name
  {6e7bb174-cf43-4384-a510-40e505f2e095}; !- Water Outlet Node Name

OS:Node,
  {466b7181-33ef-4109-bd15-c565eee67238}, !- Handle
  Node 362,                               !- Name
  {acf936b3-7dbd-4b00-86ab-9005d8e69320}, !- Inlet Port
  {9cf64f4c-f48a-47a7-bc25-52dcd4fa21ea}; !- Outlet Port

OS:Connection,
  {acf936b3-7dbd-4b00-86ab-9005d8e69320}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  53,                                     !- Outlet Port
  {466b7181-33ef-4109-bd15-c565eee67238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d7b5271-6ac1-464b-a657-94f8729f169e}, !- Handle
  Node 363,                               !- Name
  {6e7bb174-cf43-4384-a510-40e505f2e095}, !- Inlet Port
  {11fc7e30-bd01-4284-b446-51dfc9582061}; !- Outlet Port

OS:Connection,
  {9cf64f4c-f48a-47a7-bc25-52dcd4fa21ea}, !- Handle
  {466b7181-33ef-4109-bd15-c565eee67238}, !- Source Object
  3,                                      !- Outlet Port
  {d3e1def2-a522-451c-8ef9-21af2302c93d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6e7bb174-cf43-4384-a510-40e505f2e095}, !- Handle
  {d3e1def2-a522-451c-8ef9-21af2302c93d}, !- Source Object
  10,                                     !- Outlet Port
  {9d7b5271-6ac1-464b-a657-94f8729f169e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11fc7e30-bd01-4284-b446-51dfc9582061}, !- Handle
  {9d7b5271-6ac1-464b-a657-94f8729f169e}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a73a408-6d7d-4a91-b986-4319a709d14e}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {d3e1def2-a522-451c-8ef9-21af2302c93d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {01dbe673-6d1d-4a60-9da8-4c27217d484f}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {05a48e53-ae78-44bd-9387-9a991a703b94}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {b7ec674d-598d-4fba-9b5f-bd88e82523f3}, !- Air Outlet Node Name
  {f006b3de-818d-41fb-a56c-6bd583375e45}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {01dbe673-6d1d-4a60-9da8-4c27217d484f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c1dde8e7-7de5-4bcf-9f66-bafbf4affe60}, !- Handle
  Node 364,                               !- Name
  {b7ec674d-598d-4fba-9b5f-bd88e82523f3}, !- Inlet Port
  {8b8b02c7-b453-4d92-800e-e8b6709e56ba}; !- Outlet Port

OS:Node,
  {5192a614-be94-485c-a2d1-e883786fb50e}, !- Handle
  Node 365,                               !- Name
  {e88c86c4-1f08-4a62-835b-ec966390cf39}, !- Inlet Port
  {e347c4f4-8101-4841-a6eb-ad55d1b7d5f6}; !- Outlet Port

OS:Connection,
  {8b8b02c7-b453-4d92-800e-e8b6709e56ba}, !- Handle
  {c1dde8e7-7de5-4bcf-9f66-bafbf4affe60}, !- Source Object
  3,                                      !- Outlet Port
  {76210b42-a4dd-461a-b5e3-3df30ef3199a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88c86c4-1f08-4a62-835b-ec966390cf39}, !- Handle
  {fe1540a0-3e95-4cc4-ae27-3303773134a5}, !- Source Object
  2,                                      !- Outlet Port
  {5192a614-be94-485c-a2d1-e883786fb50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e347c4f4-8101-4841-a6eb-ad55d1b7d5f6}, !- Handle
  {5192a614-be94-485c-a2d1-e883786fb50e}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {9783a7fc-80cd-4ced-8db5-5c641a172553}, !- Handle
  Node 366,                               !- Name
  {e4844923-9d07-49b7-a825-c6028cb2661a}, !- Inlet Port
  {f006b3de-818d-41fb-a56c-6bd583375e45}; !- Outlet Port

OS:Connection,
  {e4844923-9d07-49b7-a825-c6028cb2661a}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  53,                                     !- Outlet Port
  {9783a7fc-80cd-4ced-8db5-5c641a172553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f006b3de-818d-41fb-a56c-6bd583375e45}, !- Handle
  {9783a7fc-80cd-4ced-8db5-5c641a172553}, !- Source Object
  3,                                      !- Outlet Port
  {05a48e53-ae78-44bd-9387-9a991a703b94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7ec674d-598d-4fba-9b5f-bd88e82523f3}, !- Handle
  {05a48e53-ae78-44bd-9387-9a991a703b94}, !- Source Object
  3,                                      !- Outlet Port
  {c1dde8e7-7de5-4bcf-9f66-bafbf4affe60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bde03987-bf03-42ee-b4b4-e7840d4c055f}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1cce1ae3-4757-40c9-af37-1d0a49d2fed5}, !- Water Inlet Node Name
  {fc1ee97e-c850-43fb-8ddc-9dca99aabf71}; !- Water Outlet Node Name

OS:Node,
  {602784db-53b0-4fa6-9fe5-1f0aaa4e4ee7}, !- Handle
  Node 367,                               !- Name
  {283fb24b-2ef5-4d56-8422-57c6ef437f12}, !- Inlet Port
  {1cce1ae3-4757-40c9-af37-1d0a49d2fed5}; !- Outlet Port

OS:Connection,
  {283fb24b-2ef5-4d56-8422-57c6ef437f12}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  54,                                     !- Outlet Port
  {602784db-53b0-4fa6-9fe5-1f0aaa4e4ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9528728-b1d2-4dbb-88c6-380dc6f19ffe}, !- Handle
  Node 368,                               !- Name
  {fc1ee97e-c850-43fb-8ddc-9dca99aabf71}, !- Inlet Port
  {2f74449f-06fd-407e-95d6-a24f057b6d4e}; !- Outlet Port

OS:Connection,
  {1cce1ae3-4757-40c9-af37-1d0a49d2fed5}, !- Handle
  {602784db-53b0-4fa6-9fe5-1f0aaa4e4ee7}, !- Source Object
  3,                                      !- Outlet Port
  {bde03987-bf03-42ee-b4b4-e7840d4c055f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc1ee97e-c850-43fb-8ddc-9dca99aabf71}, !- Handle
  {bde03987-bf03-42ee-b4b4-e7840d4c055f}, !- Source Object
  10,                                     !- Outlet Port
  {f9528728-b1d2-4dbb-88c6-380dc6f19ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f74449f-06fd-407e-95d6-a24f057b6d4e}, !- Handle
  {f9528728-b1d2-4dbb-88c6-380dc6f19ffe}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f1309b8d-e469-4dac-90be-5e51ab73a932}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {bde03987-bf03-42ee-b4b4-e7840d4c055f}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a6bbdff2-58d4-44e3-9ff4-b32a3fb6ff23}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a28b8f80-01a0-4995-a4da-a966f56cfd74}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c9d25670-0f7c-418f-8345-19b253644a2e}, !- Air Outlet Node Name
  {7838595a-0e57-4978-b03d-d226cc29ac53}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a6bbdff2-58d4-44e3-9ff4-b32a3fb6ff23}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c4000085-26b0-4e63-8cef-1ef95705978b}, !- Handle
  Node 369,                               !- Name
  {c9d25670-0f7c-418f-8345-19b253644a2e}, !- Inlet Port
  {9016acd3-0b1f-4e6a-9e86-ad0691deab47}; !- Outlet Port

OS:Node,
  {25bd8d8a-3363-4c71-b6a9-3f9f8973af72}, !- Handle
  Node 370,                               !- Name
  {dcc46843-32da-4345-9f5c-614677891be5}, !- Inlet Port
  {3d098b4c-7aff-4014-8227-5e7451da09ea}; !- Outlet Port

OS:Connection,
  {9016acd3-0b1f-4e6a-9e86-ad0691deab47}, !- Handle
  {c4000085-26b0-4e63-8cef-1ef95705978b}, !- Source Object
  3,                                      !- Outlet Port
  {e00ee8f3-b7e8-4491-9242-18ceefba748b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc46843-32da-4345-9f5c-614677891be5}, !- Handle
  {50789a0b-dcef-4203-b535-587c94660765}, !- Source Object
  2,                                      !- Outlet Port
  {25bd8d8a-3363-4c71-b6a9-3f9f8973af72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d098b4c-7aff-4014-8227-5e7451da09ea}, !- Handle
  {25bd8d8a-3363-4c71-b6a9-3f9f8973af72}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {e4633a76-689a-4fa1-9129-48d67c260359}, !- Handle
  Node 371,                               !- Name
  {cde699de-c328-4f1b-b6c5-f2890f140c59}, !- Inlet Port
  {7838595a-0e57-4978-b03d-d226cc29ac53}; !- Outlet Port

OS:Connection,
  {cde699de-c328-4f1b-b6c5-f2890f140c59}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  54,                                     !- Outlet Port
  {e4633a76-689a-4fa1-9129-48d67c260359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7838595a-0e57-4978-b03d-d226cc29ac53}, !- Handle
  {e4633a76-689a-4fa1-9129-48d67c260359}, !- Source Object
  3,                                      !- Outlet Port
  {a28b8f80-01a0-4995-a4da-a966f56cfd74}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c9d25670-0f7c-418f-8345-19b253644a2e}, !- Handle
  {a28b8f80-01a0-4995-a4da-a966f56cfd74}, !- Source Object
  3,                                      !- Outlet Port
  {c4000085-26b0-4e63-8cef-1ef95705978b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {50549d91-ec43-4077-89ca-b5841c215105}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c34a215-d68d-4992-af81-f0ef10954cf9}, !- Water Inlet Node Name
  {d53939d1-25d7-4ccb-a90f-66a995b68ec4}; !- Water Outlet Node Name

OS:Node,
  {69f20031-d6a9-47ee-8a0a-26485280181c}, !- Handle
  Node 372,                               !- Name
  {10b6382f-a6bf-47da-a2ff-49838fb731ec}, !- Inlet Port
  {5c34a215-d68d-4992-af81-f0ef10954cf9}; !- Outlet Port

OS:Connection,
  {10b6382f-a6bf-47da-a2ff-49838fb731ec}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  55,                                     !- Outlet Port
  {69f20031-d6a9-47ee-8a0a-26485280181c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101b32e1-9cc0-4ddf-8f67-b64dc95b8a95}, !- Handle
  Node 373,                               !- Name
  {d53939d1-25d7-4ccb-a90f-66a995b68ec4}, !- Inlet Port
  {44a86a10-fe7a-45f8-9b16-5ce7dcb8e586}; !- Outlet Port

OS:Connection,
  {5c34a215-d68d-4992-af81-f0ef10954cf9}, !- Handle
  {69f20031-d6a9-47ee-8a0a-26485280181c}, !- Source Object
  3,                                      !- Outlet Port
  {50549d91-ec43-4077-89ca-b5841c215105}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d53939d1-25d7-4ccb-a90f-66a995b68ec4}, !- Handle
  {50549d91-ec43-4077-89ca-b5841c215105}, !- Source Object
  10,                                     !- Outlet Port
  {101b32e1-9cc0-4ddf-8f67-b64dc95b8a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a86a10-fe7a-45f8-9b16-5ce7dcb8e586}, !- Handle
  {101b32e1-9cc0-4ddf-8f67-b64dc95b8a95}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ea5f885b-0029-4e65-b44b-04133e5ba72f}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {50549d91-ec43-4077-89ca-b5841c215105}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {8386b34f-38c8-4f84-b62b-1b1d3fd2c066}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {03688be7-68ca-4f3d-a731-40b1e59dcd85}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {a09ceb53-1966-4f1e-a029-dcac05080c2f}, !- Air Outlet Node Name
  {463fee45-e238-44c1-834b-3e66a73f00d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8386b34f-38c8-4f84-b62b-1b1d3fd2c066}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c6b1819d-8f60-469c-94d9-679d765b0305}, !- Handle
  Node 374,                               !- Name
  {a09ceb53-1966-4f1e-a029-dcac05080c2f}, !- Inlet Port
  {674e3ba2-9929-44d5-b370-c2ec29ed4fa0}; !- Outlet Port

OS:Node,
  {47e5b47e-c4df-439e-9451-09a9763acd60}, !- Handle
  Node 375,                               !- Name
  {37547c84-ccee-422c-bf4a-d5f84332ce50}, !- Inlet Port
  {366ab3ef-2cd4-4998-8a79-4502493e3a63}; !- Outlet Port

OS:Connection,
  {674e3ba2-9929-44d5-b370-c2ec29ed4fa0}, !- Handle
  {c6b1819d-8f60-469c-94d9-679d765b0305}, !- Source Object
  3,                                      !- Outlet Port
  {2c721450-765c-41f6-a052-4e291eb6eaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37547c84-ccee-422c-bf4a-d5f84332ce50}, !- Handle
  {0a6d302a-28a3-4867-b768-5cc6390136e7}, !- Source Object
  2,                                      !- Outlet Port
  {47e5b47e-c4df-439e-9451-09a9763acd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366ab3ef-2cd4-4998-8a79-4502493e3a63}, !- Handle
  {47e5b47e-c4df-439e-9451-09a9763acd60}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {7d30615f-e953-44e5-9dc9-ca921f5313a6}, !- Handle
  Node 376,                               !- Name
  {9d7e750d-563e-4ac9-a630-b828cb8e7387}, !- Inlet Port
  {463fee45-e238-44c1-834b-3e66a73f00d5}; !- Outlet Port

OS:Connection,
  {9d7e750d-563e-4ac9-a630-b828cb8e7387}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  55,                                     !- Outlet Port
  {7d30615f-e953-44e5-9dc9-ca921f5313a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463fee45-e238-44c1-834b-3e66a73f00d5}, !- Handle
  {7d30615f-e953-44e5-9dc9-ca921f5313a6}, !- Source Object
  3,                                      !- Outlet Port
  {03688be7-68ca-4f3d-a731-40b1e59dcd85}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a09ceb53-1966-4f1e-a029-dcac05080c2f}, !- Handle
  {03688be7-68ca-4f3d-a731-40b1e59dcd85}, !- Source Object
  3,                                      !- Outlet Port
  {c6b1819d-8f60-469c-94d9-679d765b0305}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {287db496-3612-422e-b3c4-78db45c9d33b}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {34f8a25c-3fcf-4844-b086-713f3904740b}, !- Water Inlet Node Name
  {0ad260dc-9e89-4341-bd52-ed3c539b1737}; !- Water Outlet Node Name

OS:Node,
  {43c1469b-1692-4820-b099-559e71d05283}, !- Handle
  Node 377,                               !- Name
  {ff6e670e-2949-426e-9d82-56ac7c0f5e6e}, !- Inlet Port
  {34f8a25c-3fcf-4844-b086-713f3904740b}; !- Outlet Port

OS:Connection,
  {ff6e670e-2949-426e-9d82-56ac7c0f5e6e}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  56,                                     !- Outlet Port
  {43c1469b-1692-4820-b099-559e71d05283}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32a1892-ecec-4a98-b782-22b6b8b408a8}, !- Handle
  Node 378,                               !- Name
  {0ad260dc-9e89-4341-bd52-ed3c539b1737}, !- Inlet Port
  {d2d25ecd-5723-4b09-a2c7-2833eb2b04fc}; !- Outlet Port

OS:Connection,
  {34f8a25c-3fcf-4844-b086-713f3904740b}, !- Handle
  {43c1469b-1692-4820-b099-559e71d05283}, !- Source Object
  3,                                      !- Outlet Port
  {287db496-3612-422e-b3c4-78db45c9d33b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ad260dc-9e89-4341-bd52-ed3c539b1737}, !- Handle
  {287db496-3612-422e-b3c4-78db45c9d33b}, !- Source Object
  10,                                     !- Outlet Port
  {e32a1892-ecec-4a98-b782-22b6b8b408a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d25ecd-5723-4b09-a2c7-2833eb2b04fc}, !- Handle
  {e32a1892-ecec-4a98-b782-22b6b8b408a8}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9920bb93-09f5-4d7c-92c6-c445e8a63469}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {287db496-3612-422e-b3c4-78db45c9d33b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {40d5e361-2669-4f5f-ac69-8d54746ba10c}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c705474f-7b53-4baa-bd70-cffb6af61c1b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {daa2c822-3d62-48be-a43b-dd599dddf031}, !- Air Outlet Node Name
  {fa075208-ee1f-415f-b5f1-905d79ab6e73}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {40d5e361-2669-4f5f-ac69-8d54746ba10c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3a73a403-dd25-4010-855f-0e1e95ceebfd}, !- Handle
  Node 379,                               !- Name
  {daa2c822-3d62-48be-a43b-dd599dddf031}, !- Inlet Port
  {d157267d-3534-479f-91cf-3d392301fc0f}; !- Outlet Port

OS:Node,
  {f2f69344-cbbd-4e35-b7f0-88d0636ba130}, !- Handle
  Node 380,                               !- Name
  {b8661ce1-771e-456f-b34f-602e0ecbd602}, !- Inlet Port
  {fc8fccbd-357b-4a3e-a39b-758f35a31ae4}; !- Outlet Port

OS:Connection,
  {d157267d-3534-479f-91cf-3d392301fc0f}, !- Handle
  {3a73a403-dd25-4010-855f-0e1e95ceebfd}, !- Source Object
  3,                                      !- Outlet Port
  {73448e70-c807-43fd-9fd0-68842bebaa7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8661ce1-771e-456f-b34f-602e0ecbd602}, !- Handle
  {c0ff9b60-9279-42ae-95de-a4c0aee5e04c}, !- Source Object
  2,                                      !- Outlet Port
  {f2f69344-cbbd-4e35-b7f0-88d0636ba130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8fccbd-357b-4a3e-a39b-758f35a31ae4}, !- Handle
  {f2f69344-cbbd-4e35-b7f0-88d0636ba130}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {d2110e9c-900d-445f-a4ce-d931b0940b54}, !- Handle
  Node 381,                               !- Name
  {b278fa98-8922-4f09-9d56-4c3dba01ed30}, !- Inlet Port
  {fa075208-ee1f-415f-b5f1-905d79ab6e73}; !- Outlet Port

OS:Connection,
  {b278fa98-8922-4f09-9d56-4c3dba01ed30}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  56,                                     !- Outlet Port
  {d2110e9c-900d-445f-a4ce-d931b0940b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa075208-ee1f-415f-b5f1-905d79ab6e73}, !- Handle
  {d2110e9c-900d-445f-a4ce-d931b0940b54}, !- Source Object
  3,                                      !- Outlet Port
  {c705474f-7b53-4baa-bd70-cffb6af61c1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {daa2c822-3d62-48be-a43b-dd599dddf031}, !- Handle
  {c705474f-7b53-4baa-bd70-cffb6af61c1b}, !- Source Object
  3,                                      !- Outlet Port
  {3a73a403-dd25-4010-855f-0e1e95ceebfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62b940f6-3085-4ce3-9bc0-ad0f189143cd}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2089758e-ad70-43bd-9d83-5aa3044933fe}, !- Water Inlet Node Name
  {60c0bf67-9371-48e3-a84b-ac35357a1c8d}; !- Water Outlet Node Name

OS:Node,
  {dc11da71-3e7a-46f8-99ee-d29258e90d23}, !- Handle
  Node 382,                               !- Name
  {e04341c0-0e1c-477d-9272-bbc59303cbb2}, !- Inlet Port
  {2089758e-ad70-43bd-9d83-5aa3044933fe}; !- Outlet Port

OS:Connection,
  {e04341c0-0e1c-477d-9272-bbc59303cbb2}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  57,                                     !- Outlet Port
  {dc11da71-3e7a-46f8-99ee-d29258e90d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e850cef6-b87e-4e9d-b0ef-1f350de9e977}, !- Handle
  Node 383,                               !- Name
  {60c0bf67-9371-48e3-a84b-ac35357a1c8d}, !- Inlet Port
  {d3d39e1b-ed11-4ed0-b96d-e5e36573c42e}; !- Outlet Port

OS:Connection,
  {2089758e-ad70-43bd-9d83-5aa3044933fe}, !- Handle
  {dc11da71-3e7a-46f8-99ee-d29258e90d23}, !- Source Object
  3,                                      !- Outlet Port
  {62b940f6-3085-4ce3-9bc0-ad0f189143cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {60c0bf67-9371-48e3-a84b-ac35357a1c8d}, !- Handle
  {62b940f6-3085-4ce3-9bc0-ad0f189143cd}, !- Source Object
  10,                                     !- Outlet Port
  {e850cef6-b87e-4e9d-b0ef-1f350de9e977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d39e1b-ed11-4ed0-b96d-e5e36573c42e}, !- Handle
  {e850cef6-b87e-4e9d-b0ef-1f350de9e977}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4f3f2a4-c27d-4289-91d7-4f0f6e86cfa6}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {62b940f6-3085-4ce3-9bc0-ad0f189143cd}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fd3f8250-26fe-44d0-b258-d9b9d8b1d1e6}, !- Handle
  Coil Heating Gas 55,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ef2a5967-3506-44e0-9f4d-e24ba58afd14}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {ca543410-198a-47c9-9ba5-03202e7bcffe}, !- Air Outlet Node Name
  {c37134e8-c8f7-4b53-bb66-25c13cd85f24}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fd3f8250-26fe-44d0-b258-d9b9d8b1d1e6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {be15a281-5a2f-4e2e-9991-28b3e52ceb46}, !- Handle
  Node 384,                               !- Name
  {ca543410-198a-47c9-9ba5-03202e7bcffe}, !- Inlet Port
  {b2551468-61af-4708-8259-10c69ff3bef3}; !- Outlet Port

OS:Node,
  {5d1211c8-c754-44d6-9b4c-0775e2737aab}, !- Handle
  Node 385,                               !- Name
  {3986ae8c-a255-4e7d-9e07-233de0418007}, !- Inlet Port
  {425cb535-8102-4a21-9da7-8c9417ca9f5d}; !- Outlet Port

OS:Connection,
  {b2551468-61af-4708-8259-10c69ff3bef3}, !- Handle
  {be15a281-5a2f-4e2e-9991-28b3e52ceb46}, !- Source Object
  3,                                      !- Outlet Port
  {f36998da-eed7-4529-92e9-2f2376bd15e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3986ae8c-a255-4e7d-9e07-233de0418007}, !- Handle
  {7cc19a33-53c4-4ed3-8fdf-25423a53e315}, !- Source Object
  2,                                      !- Outlet Port
  {5d1211c8-c754-44d6-9b4c-0775e2737aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425cb535-8102-4a21-9da7-8c9417ca9f5d}, !- Handle
  {5d1211c8-c754-44d6-9b4c-0775e2737aab}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {12211049-0b94-4112-abdd-7d7508ba292f}, !- Handle
  Node 386,                               !- Name
  {c46ceb79-dd4e-4232-9d18-93249c21f0a9}, !- Inlet Port
  {c37134e8-c8f7-4b53-bb66-25c13cd85f24}; !- Outlet Port

OS:Connection,
  {c46ceb79-dd4e-4232-9d18-93249c21f0a9}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  57,                                     !- Outlet Port
  {12211049-0b94-4112-abdd-7d7508ba292f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37134e8-c8f7-4b53-bb66-25c13cd85f24}, !- Handle
  {12211049-0b94-4112-abdd-7d7508ba292f}, !- Source Object
  3,                                      !- Outlet Port
  {ef2a5967-3506-44e0-9f4d-e24ba58afd14}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ca543410-198a-47c9-9ba5-03202e7bcffe}, !- Handle
  {ef2a5967-3506-44e0-9f4d-e24ba58afd14}, !- Source Object
  3,                                      !- Outlet Port
  {be15a281-5a2f-4e2e-9991-28b3e52ceb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0d07d3bd-9c5b-4795-8dc8-d0588d311801}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {275d0a1f-a387-465b-91ec-f9b140736e42}, !- Water Inlet Node Name
  {70a50997-ee61-4408-be32-6bdd163fb3f1}; !- Water Outlet Node Name

OS:Node,
  {88a36688-b088-43fc-b258-6eaffded5d3e}, !- Handle
  Node 387,                               !- Name
  {ecc035c9-90ef-4509-bbd0-e73d12e08590}, !- Inlet Port
  {275d0a1f-a387-465b-91ec-f9b140736e42}; !- Outlet Port

OS:Connection,
  {ecc035c9-90ef-4509-bbd0-e73d12e08590}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  58,                                     !- Outlet Port
  {88a36688-b088-43fc-b258-6eaffded5d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9826248a-daee-4e3e-a004-6e28f89a039a}, !- Handle
  Node 388,                               !- Name
  {70a50997-ee61-4408-be32-6bdd163fb3f1}, !- Inlet Port
  {d4c4baa5-b76b-4662-aabb-12a3369d9c58}; !- Outlet Port

OS:Connection,
  {275d0a1f-a387-465b-91ec-f9b140736e42}, !- Handle
  {88a36688-b088-43fc-b258-6eaffded5d3e}, !- Source Object
  3,                                      !- Outlet Port
  {0d07d3bd-9c5b-4795-8dc8-d0588d311801}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {70a50997-ee61-4408-be32-6bdd163fb3f1}, !- Handle
  {0d07d3bd-9c5b-4795-8dc8-d0588d311801}, !- Source Object
  10,                                     !- Outlet Port
  {9826248a-daee-4e3e-a004-6e28f89a039a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c4baa5-b76b-4662-aabb-12a3369d9c58}, !- Handle
  {9826248a-daee-4e3e-a004-6e28f89a039a}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {573bc056-1f47-4ca8-a88c-b494786f404a}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {0d07d3bd-9c5b-4795-8dc8-d0588d311801}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ccc2f93e-5de8-412c-92a7-2438c4bb1907}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c8a72fc7-4f75-40f9-ad9c-1113acee4e21}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4659c954-de58-4928-b496-9cbccd5ae81c}, !- Air Outlet Node Name
  {0e31122d-ba9c-426b-898c-b646ca430289}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ccc2f93e-5de8-412c-92a7-2438c4bb1907}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f1f6c000-b3ab-4c7b-962a-a2a6977c82bd}, !- Handle
  Node 389,                               !- Name
  {4659c954-de58-4928-b496-9cbccd5ae81c}, !- Inlet Port
  {a8ae0507-b714-4c66-a11c-2e999aca2daa}; !- Outlet Port

OS:Node,
  {f82ac4cc-b5d6-4aad-8aed-073fe6e928b8}, !- Handle
  Node 390,                               !- Name
  {1da153e0-305b-4666-aaa3-16a03bd1b715}, !- Inlet Port
  {715dab10-72fe-45fb-837c-6620d5f46b64}; !- Outlet Port

OS:Connection,
  {a8ae0507-b714-4c66-a11c-2e999aca2daa}, !- Handle
  {f1f6c000-b3ab-4c7b-962a-a2a6977c82bd}, !- Source Object
  3,                                      !- Outlet Port
  {0c0941b1-769c-443e-8d97-e72108adbf98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da153e0-305b-4666-aaa3-16a03bd1b715}, !- Handle
  {6787b1d8-eff3-4503-b5b6-5d2e7718385c}, !- Source Object
  2,                                      !- Outlet Port
  {f82ac4cc-b5d6-4aad-8aed-073fe6e928b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715dab10-72fe-45fb-837c-6620d5f46b64}, !- Handle
  {f82ac4cc-b5d6-4aad-8aed-073fe6e928b8}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {ef6c2c15-5ba0-437a-bd44-f2231c1d7f0a}, !- Handle
  Node 391,                               !- Name
  {34673f57-5e0c-4481-a92c-2a0583f7f654}, !- Inlet Port
  {0e31122d-ba9c-426b-898c-b646ca430289}; !- Outlet Port

OS:Connection,
  {34673f57-5e0c-4481-a92c-2a0583f7f654}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  58,                                     !- Outlet Port
  {ef6c2c15-5ba0-437a-bd44-f2231c1d7f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e31122d-ba9c-426b-898c-b646ca430289}, !- Handle
  {ef6c2c15-5ba0-437a-bd44-f2231c1d7f0a}, !- Source Object
  3,                                      !- Outlet Port
  {c8a72fc7-4f75-40f9-ad9c-1113acee4e21}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4659c954-de58-4928-b496-9cbccd5ae81c}, !- Handle
  {c8a72fc7-4f75-40f9-ad9c-1113acee4e21}, !- Source Object
  3,                                      !- Outlet Port
  {f1f6c000-b3ab-4c7b-962a-a2a6977c82bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {89373908-e7ab-4af9-82bb-304b2a42b83c}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6f6054e5-9d03-44e0-b0f3-e32dddd0b965}, !- Water Inlet Node Name
  {16575ecb-cb64-4470-8be8-34b8fbe33b6b}; !- Water Outlet Node Name

OS:Node,
  {9421f2ec-8bbf-4651-a62d-5402482ad9ed}, !- Handle
  Node 392,                               !- Name
  {9a3750a5-87eb-4e5c-afd1-77b4c60fa367}, !- Inlet Port
  {6f6054e5-9d03-44e0-b0f3-e32dddd0b965}; !- Outlet Port

OS:Connection,
  {9a3750a5-87eb-4e5c-afd1-77b4c60fa367}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  59,                                     !- Outlet Port
  {9421f2ec-8bbf-4651-a62d-5402482ad9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7125277d-cafb-4d4a-98e9-ec0516fe58c5}, !- Handle
  Node 393,                               !- Name
  {16575ecb-cb64-4470-8be8-34b8fbe33b6b}, !- Inlet Port
  {26a4ee8a-ad03-4e84-94bc-ace3d9376419}; !- Outlet Port

OS:Connection,
  {6f6054e5-9d03-44e0-b0f3-e32dddd0b965}, !- Handle
  {9421f2ec-8bbf-4651-a62d-5402482ad9ed}, !- Source Object
  3,                                      !- Outlet Port
  {89373908-e7ab-4af9-82bb-304b2a42b83c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {16575ecb-cb64-4470-8be8-34b8fbe33b6b}, !- Handle
  {89373908-e7ab-4af9-82bb-304b2a42b83c}, !- Source Object
  10,                                     !- Outlet Port
  {7125277d-cafb-4d4a-98e9-ec0516fe58c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a4ee8a-ad03-4e84-94bc-ace3d9376419}, !- Handle
  {7125277d-cafb-4d4a-98e9-ec0516fe58c5}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {717a8820-779c-4bc0-8b35-6b2c19a8fa3c}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {89373908-e7ab-4af9-82bb-304b2a42b83c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {16fd4b8c-2c50-4dec-a494-ff86dcdfba63}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d6c28c71-4464-4bc5-a3ce-5be7a36aab83}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {6298fc97-fbb6-453b-af9a-8e6f17a7da07}, !- Air Outlet Node Name
  {8a847020-536d-4278-8c92-a6955143faa7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {16fd4b8c-2c50-4dec-a494-ff86dcdfba63}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {caebd4dc-9e74-49e2-a460-5a9636f84aaa}, !- Handle
  Node 394,                               !- Name
  {6298fc97-fbb6-453b-af9a-8e6f17a7da07}, !- Inlet Port
  {0947769f-23e0-4f22-afd7-a82ab2419cab}; !- Outlet Port

OS:Node,
  {af11f144-c253-4c1d-9d64-8f217abe2c18}, !- Handle
  Node 395,                               !- Name
  {db375154-aaac-4e47-ae67-da11cafed083}, !- Inlet Port
  {5daa5908-6b18-43ea-a0f8-942ccfc63f46}; !- Outlet Port

OS:Connection,
  {0947769f-23e0-4f22-afd7-a82ab2419cab}, !- Handle
  {caebd4dc-9e74-49e2-a460-5a9636f84aaa}, !- Source Object
  3,                                      !- Outlet Port
  {804b24e3-f531-43f3-8a4b-c72d013735fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db375154-aaac-4e47-ae67-da11cafed083}, !- Handle
  {92f5deef-0d00-4aa0-853c-5ed7d813c03f}, !- Source Object
  2,                                      !- Outlet Port
  {af11f144-c253-4c1d-9d64-8f217abe2c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5daa5908-6b18-43ea-a0f8-942ccfc63f46}, !- Handle
  {af11f144-c253-4c1d-9d64-8f217abe2c18}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {92709960-0cea-4386-8f0b-dbfeecf63b78}, !- Handle
  Node 396,                               !- Name
  {2b9a2b01-cb05-4d20-b6e5-1b3d44e194c5}, !- Inlet Port
  {8a847020-536d-4278-8c92-a6955143faa7}; !- Outlet Port

OS:Connection,
  {2b9a2b01-cb05-4d20-b6e5-1b3d44e194c5}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  59,                                     !- Outlet Port
  {92709960-0cea-4386-8f0b-dbfeecf63b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a847020-536d-4278-8c92-a6955143faa7}, !- Handle
  {92709960-0cea-4386-8f0b-dbfeecf63b78}, !- Source Object
  3,                                      !- Outlet Port
  {d6c28c71-4464-4bc5-a3ce-5be7a36aab83}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6298fc97-fbb6-453b-af9a-8e6f17a7da07}, !- Handle
  {d6c28c71-4464-4bc5-a3ce-5be7a36aab83}, !- Source Object
  3,                                      !- Outlet Port
  {caebd4dc-9e74-49e2-a460-5a9636f84aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0fef142e-77fe-4012-a247-70cf33e3cae3}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b0e622e6-eb77-4d34-be62-0a80910c6ba0}, !- Water Inlet Node Name
  {e343ef15-5618-42be-9e1c-b793f0b539db}; !- Water Outlet Node Name

OS:Node,
  {be2e0169-ff57-4c3b-9c1e-c51308cd1945}, !- Handle
  Node 397,                               !- Name
  {7c4426dc-ff97-410c-bd58-6535e8a4bb07}, !- Inlet Port
  {b0e622e6-eb77-4d34-be62-0a80910c6ba0}; !- Outlet Port

OS:Connection,
  {7c4426dc-ff97-410c-bd58-6535e8a4bb07}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  60,                                     !- Outlet Port
  {be2e0169-ff57-4c3b-9c1e-c51308cd1945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {324cb843-8526-4ea0-93ca-4fc1fc72ad6c}, !- Handle
  Node 398,                               !- Name
  {e343ef15-5618-42be-9e1c-b793f0b539db}, !- Inlet Port
  {ec89ae61-757c-43dc-bc10-fea1cfe722a3}; !- Outlet Port

OS:Connection,
  {b0e622e6-eb77-4d34-be62-0a80910c6ba0}, !- Handle
  {be2e0169-ff57-4c3b-9c1e-c51308cd1945}, !- Source Object
  3,                                      !- Outlet Port
  {0fef142e-77fe-4012-a247-70cf33e3cae3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e343ef15-5618-42be-9e1c-b793f0b539db}, !- Handle
  {0fef142e-77fe-4012-a247-70cf33e3cae3}, !- Source Object
  10,                                     !- Outlet Port
  {324cb843-8526-4ea0-93ca-4fc1fc72ad6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec89ae61-757c-43dc-bc10-fea1cfe722a3}, !- Handle
  {324cb843-8526-4ea0-93ca-4fc1fc72ad6c}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4fb1f11a-1c7c-4bb7-a05c-11b0c6c91dbc}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {0fef142e-77fe-4012-a247-70cf33e3cae3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c72dbb9d-8722-4033-bc11-c44c1e62608d}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {beb1437f-2afd-44bf-be62-2c1ff82e5b17}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {8d6cae34-2886-41b5-b3b3-a60d1475912c}, !- Air Outlet Node Name
  {1042bd44-d7d8-4c19-8cb1-947e73631aa9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c72dbb9d-8722-4033-bc11-c44c1e62608d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fcfa139b-843b-489f-888e-3fa1b14fee94}, !- Handle
  Node 399,                               !- Name
  {8d6cae34-2886-41b5-b3b3-a60d1475912c}, !- Inlet Port
  {4abff0fa-d0a3-4fa6-a35f-24ceda89b0f1}; !- Outlet Port

OS:Node,
  {40a2db55-71ad-49a1-99f6-3222e3d2ecb8}, !- Handle
  Node 400,                               !- Name
  {b1ba8bf6-2868-4ae9-8ce9-576e61ac1060}, !- Inlet Port
  {6d3832f7-58f6-4126-bdd0-445481a62a01}; !- Outlet Port

OS:Connection,
  {4abff0fa-d0a3-4fa6-a35f-24ceda89b0f1}, !- Handle
  {fcfa139b-843b-489f-888e-3fa1b14fee94}, !- Source Object
  3,                                      !- Outlet Port
  {49c29e60-d181-4e2c-84c9-367207876ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ba8bf6-2868-4ae9-8ce9-576e61ac1060}, !- Handle
  {a97bc605-35cb-43d3-9b01-15fcb4804738}, !- Source Object
  2,                                      !- Outlet Port
  {40a2db55-71ad-49a1-99f6-3222e3d2ecb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3832f7-58f6-4126-bdd0-445481a62a01}, !- Handle
  {40a2db55-71ad-49a1-99f6-3222e3d2ecb8}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {3483ead4-15e8-41fc-8bf9-61b641eb43c2}, !- Handle
  Node 401,                               !- Name
  {57a6b400-463b-4b16-8850-01dc1b6d1c8b}, !- Inlet Port
  {1042bd44-d7d8-4c19-8cb1-947e73631aa9}; !- Outlet Port

OS:Connection,
  {57a6b400-463b-4b16-8850-01dc1b6d1c8b}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  60,                                     !- Outlet Port
  {3483ead4-15e8-41fc-8bf9-61b641eb43c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1042bd44-d7d8-4c19-8cb1-947e73631aa9}, !- Handle
  {3483ead4-15e8-41fc-8bf9-61b641eb43c2}, !- Source Object
  3,                                      !- Outlet Port
  {beb1437f-2afd-44bf-be62-2c1ff82e5b17}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d6cae34-2886-41b5-b3b3-a60d1475912c}, !- Handle
  {beb1437f-2afd-44bf-be62-2c1ff82e5b17}, !- Source Object
  3,                                      !- Outlet Port
  {fcfa139b-843b-489f-888e-3fa1b14fee94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99735918-90ce-48ab-ba85-0ff4ee1c672f}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6fb940e1-a4ea-4180-9647-c6ab3253b78b}, !- Water Inlet Node Name
  {8a74002a-1e44-4581-a2a4-2c49706d96b5}; !- Water Outlet Node Name

OS:Node,
  {5ebe6920-fb86-4a73-a163-6ee8bc592724}, !- Handle
  Node 402,                               !- Name
  {92018195-45f4-46ff-8325-63ca29a90f92}, !- Inlet Port
  {6fb940e1-a4ea-4180-9647-c6ab3253b78b}; !- Outlet Port

OS:Connection,
  {92018195-45f4-46ff-8325-63ca29a90f92}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  61,                                     !- Outlet Port
  {5ebe6920-fb86-4a73-a163-6ee8bc592724}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f1a19a2-8768-487c-8bab-0216d6f59d54}, !- Handle
  Node 403,                               !- Name
  {8a74002a-1e44-4581-a2a4-2c49706d96b5}, !- Inlet Port
  {04a7651c-7d0c-46ad-b92a-ba0117014f2a}; !- Outlet Port

OS:Connection,
  {6fb940e1-a4ea-4180-9647-c6ab3253b78b}, !- Handle
  {5ebe6920-fb86-4a73-a163-6ee8bc592724}, !- Source Object
  3,                                      !- Outlet Port
  {99735918-90ce-48ab-ba85-0ff4ee1c672f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a74002a-1e44-4581-a2a4-2c49706d96b5}, !- Handle
  {99735918-90ce-48ab-ba85-0ff4ee1c672f}, !- Source Object
  10,                                     !- Outlet Port
  {4f1a19a2-8768-487c-8bab-0216d6f59d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a7651c-7d0c-46ad-b92a-ba0117014f2a}, !- Handle
  {4f1a19a2-8768-487c-8bab-0216d6f59d54}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c5a43687-bfce-44d0-bec8-3d65809f4fa3}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {99735918-90ce-48ab-ba85-0ff4ee1c672f}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {9ef86912-528d-48f6-ba3d-1e2e059e10b6}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {68fcab35-a08a-4e6f-bfad-7fb1b20cf70a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 59, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {3d93f7a1-59e3-480f-a058-a763a7c6b44c}, !- Air Outlet Node Name
  {b4d81aac-be86-4bf3-9a52-efbbfb5dfa38}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9ef86912-528d-48f6-ba3d-1e2e059e10b6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {26dcb4d9-eb1d-4368-bbef-6fa339988754}, !- Handle
  Node 404,                               !- Name
  {3d93f7a1-59e3-480f-a058-a763a7c6b44c}, !- Inlet Port
  {8528cad5-626a-46ca-ae45-a3bb698738cd}; !- Outlet Port

OS:Node,
  {201e3465-2047-454e-9243-9ef8b5610802}, !- Handle
  Node 405,                               !- Name
  {0b04ca54-a4f0-4fe7-b442-5652ba5c0899}, !- Inlet Port
  {ab83e516-7fdd-47b0-84e1-e0850f9260e6}; !- Outlet Port

OS:Connection,
  {8528cad5-626a-46ca-ae45-a3bb698738cd}, !- Handle
  {26dcb4d9-eb1d-4368-bbef-6fa339988754}, !- Source Object
  3,                                      !- Outlet Port
  {99f12890-16a9-42a2-b03e-f579ed2216e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b04ca54-a4f0-4fe7-b442-5652ba5c0899}, !- Handle
  {afab54b2-d3de-4e41-a760-e874c55f2de7}, !- Source Object
  2,                                      !- Outlet Port
  {201e3465-2047-454e-9243-9ef8b5610802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab83e516-7fdd-47b0-84e1-e0850f9260e6}, !- Handle
  {201e3465-2047-454e-9243-9ef8b5610802}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {974e732b-98ae-44e1-b3e3-42e7aa80831c}, !- Handle
  Node 406,                               !- Name
  {38fa431f-e73a-4009-87e4-36be10661500}, !- Inlet Port
  {b4d81aac-be86-4bf3-9a52-efbbfb5dfa38}; !- Outlet Port

OS:Connection,
  {38fa431f-e73a-4009-87e4-36be10661500}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  61,                                     !- Outlet Port
  {974e732b-98ae-44e1-b3e3-42e7aa80831c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d81aac-be86-4bf3-9a52-efbbfb5dfa38}, !- Handle
  {974e732b-98ae-44e1-b3e3-42e7aa80831c}, !- Source Object
  3,                                      !- Outlet Port
  {68fcab35-a08a-4e6f-bfad-7fb1b20cf70a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d93f7a1-59e3-480f-a058-a763a7c6b44c}, !- Handle
  {68fcab35-a08a-4e6f-bfad-7fb1b20cf70a}, !- Source Object
  3,                                      !- Outlet Port
  {26dcb4d9-eb1d-4368-bbef-6fa339988754}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0c971055-6575-41cf-bd67-b2d9b70d396e}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {05ca55bb-97f5-4561-8a44-4ba2957fbca6}, !- Water Inlet Node Name
  {bb7b9954-7d44-4b01-832a-469d502bd2e4}; !- Water Outlet Node Name

OS:Node,
  {5ba943d1-4c9d-4863-9352-40537835fbfd}, !- Handle
  Node 407,                               !- Name
  {949ae2da-d02f-42be-a19c-393e35426d40}, !- Inlet Port
  {05ca55bb-97f5-4561-8a44-4ba2957fbca6}; !- Outlet Port

OS:Connection,
  {949ae2da-d02f-42be-a19c-393e35426d40}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  62,                                     !- Outlet Port
  {5ba943d1-4c9d-4863-9352-40537835fbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2193186-77ed-4cfe-868e-136703e40f4d}, !- Handle
  Node 408,                               !- Name
  {bb7b9954-7d44-4b01-832a-469d502bd2e4}, !- Inlet Port
  {f1f19c29-86f4-4a32-9acf-325a922e24ce}; !- Outlet Port

OS:Connection,
  {05ca55bb-97f5-4561-8a44-4ba2957fbca6}, !- Handle
  {5ba943d1-4c9d-4863-9352-40537835fbfd}, !- Source Object
  3,                                      !- Outlet Port
  {0c971055-6575-41cf-bd67-b2d9b70d396e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb7b9954-7d44-4b01-832a-469d502bd2e4}, !- Handle
  {0c971055-6575-41cf-bd67-b2d9b70d396e}, !- Source Object
  10,                                     !- Outlet Port
  {f2193186-77ed-4cfe-868e-136703e40f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f19c29-86f4-4a32-9acf-325a922e24ce}, !- Handle
  {f2193186-77ed-4cfe-868e-136703e40f4d}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e50e698-a95c-4453-b06d-0392a11bd0a9}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {0c971055-6575-41cf-bd67-b2d9b70d396e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {51bf8866-13f1-4374-9b87-ef0e1f019f6c}, !- Handle
  Coil Heating Gas 60,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b6676f3f-2b2b-433b-92a9-beef780c4443}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 60, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {213801dc-1207-4f57-91ea-6f7b5ab910ee}, !- Air Outlet Node Name
  {5c6b3f67-5e54-46ab-bd4c-a7851179d766}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {51bf8866-13f1-4374-9b87-ef0e1f019f6c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {361e5f99-d816-40e9-8f80-656524e2c8fb}, !- Handle
  Node 409,                               !- Name
  {213801dc-1207-4f57-91ea-6f7b5ab910ee}, !- Inlet Port
  {7c8c18d6-7e4c-45e2-81c3-c576fb700152}; !- Outlet Port

OS:Node,
  {6f1eb9a0-aa26-4e40-abb2-df7b64be7a88}, !- Handle
  Node 410,                               !- Name
  {1e17a091-45ff-4008-ba65-4e4ae2993b6a}, !- Inlet Port
  {99ff8aa8-54c1-49d1-aed6-ac094c99743d}; !- Outlet Port

OS:Connection,
  {7c8c18d6-7e4c-45e2-81c3-c576fb700152}, !- Handle
  {361e5f99-d816-40e9-8f80-656524e2c8fb}, !- Source Object
  3,                                      !- Outlet Port
  {0821d3b1-a72e-422a-8823-ced402ef599e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e17a091-45ff-4008-ba65-4e4ae2993b6a}, !- Handle
  {5eb88143-50b2-4603-9e97-c6305fe64405}, !- Source Object
  2,                                      !- Outlet Port
  {6f1eb9a0-aa26-4e40-abb2-df7b64be7a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ff8aa8-54c1-49d1-aed6-ac094c99743d}, !- Handle
  {6f1eb9a0-aa26-4e40-abb2-df7b64be7a88}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {a9b4eaf2-a3b1-4b3b-94c6-2ac8c5a0f670}, !- Handle
  Node 411,                               !- Name
  {c730df9e-8ff5-4ca5-b74f-9647c7ff6224}, !- Inlet Port
  {5c6b3f67-5e54-46ab-bd4c-a7851179d766}; !- Outlet Port

OS:Connection,
  {c730df9e-8ff5-4ca5-b74f-9647c7ff6224}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  62,                                     !- Outlet Port
  {a9b4eaf2-a3b1-4b3b-94c6-2ac8c5a0f670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6b3f67-5e54-46ab-bd4c-a7851179d766}, !- Handle
  {a9b4eaf2-a3b1-4b3b-94c6-2ac8c5a0f670}, !- Source Object
  3,                                      !- Outlet Port
  {b6676f3f-2b2b-433b-92a9-beef780c4443}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {213801dc-1207-4f57-91ea-6f7b5ab910ee}, !- Handle
  {b6676f3f-2b2b-433b-92a9-beef780c4443}, !- Source Object
  3,                                      !- Outlet Port
  {361e5f99-d816-40e9-8f80-656524e2c8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fcb9eed0-4203-4bb5-94dc-087d0b568e4e}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {40344487-5d83-499a-8d9d-798c3627138c}, !- Water Inlet Node Name
  {c0d88f29-98bf-4a27-a4e2-678431e513e3}; !- Water Outlet Node Name

OS:Node,
  {7dec53f7-ce9b-4617-8667-2083f0c74960}, !- Handle
  Node 412,                               !- Name
  {24ae99e8-066b-4ee0-a586-567bafd83bcf}, !- Inlet Port
  {40344487-5d83-499a-8d9d-798c3627138c}; !- Outlet Port

OS:Connection,
  {24ae99e8-066b-4ee0-a586-567bafd83bcf}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  63,                                     !- Outlet Port
  {7dec53f7-ce9b-4617-8667-2083f0c74960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42bc2e0d-d802-4131-9806-0497533dc6d4}, !- Handle
  Node 413,                               !- Name
  {c0d88f29-98bf-4a27-a4e2-678431e513e3}, !- Inlet Port
  {f09673a9-6463-4f6c-b2e2-6a2d99f08bb2}; !- Outlet Port

OS:Connection,
  {40344487-5d83-499a-8d9d-798c3627138c}, !- Handle
  {7dec53f7-ce9b-4617-8667-2083f0c74960}, !- Source Object
  3,                                      !- Outlet Port
  {fcb9eed0-4203-4bb5-94dc-087d0b568e4e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0d88f29-98bf-4a27-a4e2-678431e513e3}, !- Handle
  {fcb9eed0-4203-4bb5-94dc-087d0b568e4e}, !- Source Object
  10,                                     !- Outlet Port
  {42bc2e0d-d802-4131-9806-0497533dc6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09673a9-6463-4f6c-b2e2-6a2d99f08bb2}, !- Handle
  {42bc2e0d-d802-4131-9806-0497533dc6d4}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7df4621-9561-4b27-87bf-fa21f8e21356}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {fcb9eed0-4203-4bb5-94dc-087d0b568e4e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f5f3c74d-56b2-44fc-98c2-b460df149aec}, !- Handle
  Coil Heating Gas 61,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8865e0a1-058f-4573-bca3-b5f9890d61ad}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 61, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {883762f2-2c73-4075-9157-9133902e83ac}, !- Air Outlet Node Name
  {33ea6535-6542-4621-bab9-56a214df9b10}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f5f3c74d-56b2-44fc-98c2-b460df149aec}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {696cc815-c546-4910-bedf-70b48b717d95}, !- Handle
  Node 414,                               !- Name
  {883762f2-2c73-4075-9157-9133902e83ac}, !- Inlet Port
  {d7f72b37-46c0-4a6c-991e-5c810c7a1109}; !- Outlet Port

OS:Node,
  {9d7a8d50-71b2-4788-b6ae-9fb216ef5b2d}, !- Handle
  Node 415,                               !- Name
  {67250ff2-12c6-43b3-a8a0-63f32b20d47b}, !- Inlet Port
  {bae042d2-069d-4b21-a35e-c01faa8462e7}; !- Outlet Port

OS:Connection,
  {d7f72b37-46c0-4a6c-991e-5c810c7a1109}, !- Handle
  {696cc815-c546-4910-bedf-70b48b717d95}, !- Source Object
  3,                                      !- Outlet Port
  {15b84721-7a85-4072-a4f3-98daa212d1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67250ff2-12c6-43b3-a8a0-63f32b20d47b}, !- Handle
  {a18b7bc2-5e37-4455-8f1e-f74d26446f68}, !- Source Object
  2,                                      !- Outlet Port
  {9d7a8d50-71b2-4788-b6ae-9fb216ef5b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae042d2-069d-4b21-a35e-c01faa8462e7}, !- Handle
  {9d7a8d50-71b2-4788-b6ae-9fb216ef5b2d}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {c0c23597-3601-4a21-9cb1-e1ea6403eab4}, !- Handle
  Node 416,                               !- Name
  {9f439694-8fcc-4039-94c9-3642a47af98d}, !- Inlet Port
  {33ea6535-6542-4621-bab9-56a214df9b10}; !- Outlet Port

OS:Connection,
  {9f439694-8fcc-4039-94c9-3642a47af98d}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  63,                                     !- Outlet Port
  {c0c23597-3601-4a21-9cb1-e1ea6403eab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ea6535-6542-4621-bab9-56a214df9b10}, !- Handle
  {c0c23597-3601-4a21-9cb1-e1ea6403eab4}, !- Source Object
  3,                                      !- Outlet Port
  {8865e0a1-058f-4573-bca3-b5f9890d61ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {883762f2-2c73-4075-9157-9133902e83ac}, !- Handle
  {8865e0a1-058f-4573-bca3-b5f9890d61ad}, !- Source Object
  3,                                      !- Outlet Port
  {696cc815-c546-4910-bedf-70b48b717d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c2ac2127-0191-4ff2-bd25-0f0ea6e25ff2}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a0e55029-ed3a-496c-bd7c-0398cd6a8480}, !- Water Inlet Node Name
  {35d548b8-a03f-42bb-aad6-24c6659ee9ee}; !- Water Outlet Node Name

OS:Node,
  {ce0e6e16-5fa0-4e78-97ef-5f609d40739e}, !- Handle
  Node 417,                               !- Name
  {ba43c148-b8ec-4b13-b973-2569697e6b43}, !- Inlet Port
  {a0e55029-ed3a-496c-bd7c-0398cd6a8480}; !- Outlet Port

OS:Connection,
  {ba43c148-b8ec-4b13-b973-2569697e6b43}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  64,                                     !- Outlet Port
  {ce0e6e16-5fa0-4e78-97ef-5f609d40739e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d11f582f-7681-4c80-9f74-6d277cf8ba53}, !- Handle
  Node 418,                               !- Name
  {35d548b8-a03f-42bb-aad6-24c6659ee9ee}, !- Inlet Port
  {c1e6b5b5-b571-47f8-98a6-551b130b49be}; !- Outlet Port

OS:Connection,
  {a0e55029-ed3a-496c-bd7c-0398cd6a8480}, !- Handle
  {ce0e6e16-5fa0-4e78-97ef-5f609d40739e}, !- Source Object
  3,                                      !- Outlet Port
  {c2ac2127-0191-4ff2-bd25-0f0ea6e25ff2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {35d548b8-a03f-42bb-aad6-24c6659ee9ee}, !- Handle
  {c2ac2127-0191-4ff2-bd25-0f0ea6e25ff2}, !- Source Object
  10,                                     !- Outlet Port
  {d11f582f-7681-4c80-9f74-6d277cf8ba53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e6b5b5-b571-47f8-98a6-551b130b49be}, !- Handle
  {d11f582f-7681-4c80-9f74-6d277cf8ba53}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04fb3ee4-22d7-495f-85f8-9f09b0674b8b}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c2ac2127-0191-4ff2-bd25-0f0ea6e25ff2}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {428df138-0180-4958-bc44-2541e0c7f687}, !- Handle
  Coil Heating Gas 62,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4070abca-ad83-471f-a636-5159b0647868}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 62, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {34fe85b1-338d-4c5b-9af4-a391c72c9866}, !- Air Outlet Node Name
  {34992695-7944-4603-8a17-4fd2dc70bfe0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {428df138-0180-4958-bc44-2541e0c7f687}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7c5c0948-90eb-433f-a2a9-e4fbeda8f0e2}, !- Handle
  Node 419,                               !- Name
  {34fe85b1-338d-4c5b-9af4-a391c72c9866}, !- Inlet Port
  {f4800c54-e1ca-480a-be58-2af823f3e6d9}; !- Outlet Port

OS:Node,
  {6fa062f4-4c13-4d58-a616-0ab48c70580d}, !- Handle
  Node 420,                               !- Name
  {56ee0d12-17d9-46d6-9609-324eac35d2b2}, !- Inlet Port
  {1d85309a-124d-4be6-9854-3eddda2fb54c}; !- Outlet Port

OS:Connection,
  {f4800c54-e1ca-480a-be58-2af823f3e6d9}, !- Handle
  {7c5c0948-90eb-433f-a2a9-e4fbeda8f0e2}, !- Source Object
  3,                                      !- Outlet Port
  {4b72aca0-18de-42d0-bfd8-3b4a5c6c7514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ee0d12-17d9-46d6-9609-324eac35d2b2}, !- Handle
  {d9db5619-9eef-4469-afd9-cead0eaf2f5f}, !- Source Object
  2,                                      !- Outlet Port
  {6fa062f4-4c13-4d58-a616-0ab48c70580d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d85309a-124d-4be6-9854-3eddda2fb54c}, !- Handle
  {6fa062f4-4c13-4d58-a616-0ab48c70580d}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {20973f2a-eb3a-4fad-a50c-3bcee744ed4e}, !- Handle
  Node 421,                               !- Name
  {6a7039d8-687b-4140-8fde-8d59b93e6ead}, !- Inlet Port
  {34992695-7944-4603-8a17-4fd2dc70bfe0}; !- Outlet Port

OS:Connection,
  {6a7039d8-687b-4140-8fde-8d59b93e6ead}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  64,                                     !- Outlet Port
  {20973f2a-eb3a-4fad-a50c-3bcee744ed4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34992695-7944-4603-8a17-4fd2dc70bfe0}, !- Handle
  {20973f2a-eb3a-4fad-a50c-3bcee744ed4e}, !- Source Object
  3,                                      !- Outlet Port
  {4070abca-ad83-471f-a636-5159b0647868}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {34fe85b1-338d-4c5b-9af4-a391c72c9866}, !- Handle
  {4070abca-ad83-471f-a636-5159b0647868}, !- Source Object
  3,                                      !- Outlet Port
  {7c5c0948-90eb-433f-a2a9-e4fbeda8f0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fbc3024c-6569-420f-a450-604cfabdbc2d}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4bf6191-fbed-4bf5-8d53-1d2f18577e81}, !- Water Inlet Node Name
  {73099e0b-99b9-4e4a-b795-45408aa37f4a}; !- Water Outlet Node Name

OS:Node,
  {f637400b-482c-4899-9cc7-18e9b25cdea2}, !- Handle
  Node 422,                               !- Name
  {31da162c-7528-4a61-8515-e1401d0303be}, !- Inlet Port
  {b4bf6191-fbed-4bf5-8d53-1d2f18577e81}; !- Outlet Port

OS:Connection,
  {31da162c-7528-4a61-8515-e1401d0303be}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  65,                                     !- Outlet Port
  {f637400b-482c-4899-9cc7-18e9b25cdea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17e1f7aa-814d-49ea-958c-fece4aacbce1}, !- Handle
  Node 423,                               !- Name
  {73099e0b-99b9-4e4a-b795-45408aa37f4a}, !- Inlet Port
  {908d9627-88bb-4595-97c2-69541bc5bb86}; !- Outlet Port

OS:Connection,
  {b4bf6191-fbed-4bf5-8d53-1d2f18577e81}, !- Handle
  {f637400b-482c-4899-9cc7-18e9b25cdea2}, !- Source Object
  3,                                      !- Outlet Port
  {fbc3024c-6569-420f-a450-604cfabdbc2d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73099e0b-99b9-4e4a-b795-45408aa37f4a}, !- Handle
  {fbc3024c-6569-420f-a450-604cfabdbc2d}, !- Source Object
  10,                                     !- Outlet Port
  {17e1f7aa-814d-49ea-958c-fece4aacbce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908d9627-88bb-4595-97c2-69541bc5bb86}, !- Handle
  {17e1f7aa-814d-49ea-958c-fece4aacbce1}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {01bcb45d-fae2-4df7-b5ed-a4a28694456f}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {fbc3024c-6569-420f-a450-604cfabdbc2d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c4a25be2-37db-4f90-a8ba-042f9777af3a}, !- Handle
  Coil Heating Gas 63,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5c0be8d5-a9de-4b10-b136-31717b0106c7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 63, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {95bc2fd7-7051-44e1-8bf0-1ed2ca5761e0}, !- Air Outlet Node Name
  {d90368da-648c-49e3-bb97-8de759182318}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c4a25be2-37db-4f90-a8ba-042f9777af3a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {71f3b29d-2126-420f-a99e-7789ea90417f}, !- Handle
  Node 424,                               !- Name
  {95bc2fd7-7051-44e1-8bf0-1ed2ca5761e0}, !- Inlet Port
  {6c2f963a-7986-4277-95d7-be6d665c878a}; !- Outlet Port

OS:Node,
  {10f82bc7-6e61-44a0-bf5d-88588b9fc0a0}, !- Handle
  Node 425,                               !- Name
  {e30f5668-0292-4951-91f5-bf0cca8b55f7}, !- Inlet Port
  {a044d3f9-7f95-44e8-847f-d382839acf93}; !- Outlet Port

OS:Connection,
  {6c2f963a-7986-4277-95d7-be6d665c878a}, !- Handle
  {71f3b29d-2126-420f-a99e-7789ea90417f}, !- Source Object
  3,                                      !- Outlet Port
  {eab1c662-0ed8-4971-aecc-c8958403c987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30f5668-0292-4951-91f5-bf0cca8b55f7}, !- Handle
  {96a14f1b-2b38-4251-8d65-f2f87278b965}, !- Source Object
  2,                                      !- Outlet Port
  {10f82bc7-6e61-44a0-bf5d-88588b9fc0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a044d3f9-7f95-44e8-847f-d382839acf93}, !- Handle
  {10f82bc7-6e61-44a0-bf5d-88588b9fc0a0}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {ae851a22-02b7-4f8a-9f93-5b7a59911d42}, !- Handle
  Node 426,                               !- Name
  {d1d47e61-d1fa-42b5-b135-2091094e8701}, !- Inlet Port
  {d90368da-648c-49e3-bb97-8de759182318}; !- Outlet Port

OS:Connection,
  {d1d47e61-d1fa-42b5-b135-2091094e8701}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  65,                                     !- Outlet Port
  {ae851a22-02b7-4f8a-9f93-5b7a59911d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90368da-648c-49e3-bb97-8de759182318}, !- Handle
  {ae851a22-02b7-4f8a-9f93-5b7a59911d42}, !- Source Object
  3,                                      !- Outlet Port
  {5c0be8d5-a9de-4b10-b136-31717b0106c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {95bc2fd7-7051-44e1-8bf0-1ed2ca5761e0}, !- Handle
  {5c0be8d5-a9de-4b10-b136-31717b0106c7}, !- Source Object
  3,                                      !- Outlet Port
  {71f3b29d-2126-420f-a99e-7789ea90417f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {501be103-0666-47cd-a67b-105509a454ac}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {11f1a4a3-498a-4279-815c-bb316faa2946}, !- Water Inlet Node Name
  {f6fe6844-0d98-4a5c-8b71-de2c65a6a631}; !- Water Outlet Node Name

OS:Node,
  {82b684ef-da4d-4253-89c8-9d682db1c41e}, !- Handle
  Node 427,                               !- Name
  {20cecd63-1ffb-4ce0-82a7-188654a7d565}, !- Inlet Port
  {11f1a4a3-498a-4279-815c-bb316faa2946}; !- Outlet Port

OS:Connection,
  {20cecd63-1ffb-4ce0-82a7-188654a7d565}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  66,                                     !- Outlet Port
  {82b684ef-da4d-4253-89c8-9d682db1c41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5ed63f-75cf-46c7-9650-3e42fdcd3aa8}, !- Handle
  Node 428,                               !- Name
  {f6fe6844-0d98-4a5c-8b71-de2c65a6a631}, !- Inlet Port
  {3323a890-8646-4046-9cad-00beb92a0571}; !- Outlet Port

OS:Connection,
  {11f1a4a3-498a-4279-815c-bb316faa2946}, !- Handle
  {82b684ef-da4d-4253-89c8-9d682db1c41e}, !- Source Object
  3,                                      !- Outlet Port
  {501be103-0666-47cd-a67b-105509a454ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f6fe6844-0d98-4a5c-8b71-de2c65a6a631}, !- Handle
  {501be103-0666-47cd-a67b-105509a454ac}, !- Source Object
  10,                                     !- Outlet Port
  {ab5ed63f-75cf-46c7-9650-3e42fdcd3aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3323a890-8646-4046-9cad-00beb92a0571}, !- Handle
  {ab5ed63f-75cf-46c7-9650-3e42fdcd3aa8}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7500ba44-1a07-4eff-84e3-ab22db72dcfb}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {501be103-0666-47cd-a67b-105509a454ac}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {27749d77-3e9f-4e42-9948-f575909db143}, !- Handle
  Coil Heating Gas 64,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {77cf8f64-7aef-40d6-8298-943147d76958}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 64, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {35173d0f-97d4-4ad5-b7e9-7e379d2d894b}, !- Air Outlet Node Name
  {e8c29a54-fccd-4702-bd36-d532e51c4d8f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {27749d77-3e9f-4e42-9948-f575909db143}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {843453ca-c3ec-4669-99f2-ae0de48c710d}, !- Handle
  Node 429,                               !- Name
  {35173d0f-97d4-4ad5-b7e9-7e379d2d894b}, !- Inlet Port
  {9c85fe44-737f-4833-aaf4-1fd1ebd3ce70}; !- Outlet Port

OS:Node,
  {0a392fdb-d226-4b7f-9523-3dea8e1542f9}, !- Handle
  Node 430,                               !- Name
  {d6d0feb7-fb6c-4a55-8676-f827022ca043}, !- Inlet Port
  {d6352fb3-98ed-4c2c-bb0d-69fe5410e6bd}; !- Outlet Port

OS:Connection,
  {9c85fe44-737f-4833-aaf4-1fd1ebd3ce70}, !- Handle
  {843453ca-c3ec-4669-99f2-ae0de48c710d}, !- Source Object
  3,                                      !- Outlet Port
  {427501cb-ebda-422a-92e7-f14ecc5219c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d0feb7-fb6c-4a55-8676-f827022ca043}, !- Handle
  {468231e1-98f8-45da-91ce-6b88b3b41bf9}, !- Source Object
  2,                                      !- Outlet Port
  {0a392fdb-d226-4b7f-9523-3dea8e1542f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6352fb3-98ed-4c2c-bb0d-69fe5410e6bd}, !- Handle
  {0a392fdb-d226-4b7f-9523-3dea8e1542f9}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {2465ab94-8b33-4c3d-ad06-faab1de75874}, !- Handle
  Node 431,                               !- Name
  {b46cd37a-3b1c-45e4-b46c-93b8229dc06e}, !- Inlet Port
  {e8c29a54-fccd-4702-bd36-d532e51c4d8f}; !- Outlet Port

OS:Connection,
  {b46cd37a-3b1c-45e4-b46c-93b8229dc06e}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  66,                                     !- Outlet Port
  {2465ab94-8b33-4c3d-ad06-faab1de75874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c29a54-fccd-4702-bd36-d532e51c4d8f}, !- Handle
  {2465ab94-8b33-4c3d-ad06-faab1de75874}, !- Source Object
  3,                                      !- Outlet Port
  {77cf8f64-7aef-40d6-8298-943147d76958}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {35173d0f-97d4-4ad5-b7e9-7e379d2d894b}, !- Handle
  {77cf8f64-7aef-40d6-8298-943147d76958}, !- Source Object
  3,                                      !- Outlet Port
  {843453ca-c3ec-4669-99f2-ae0de48c710d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fff669f1-8889-4967-a788-e110c494997a}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dba140a1-ab42-4632-8f9e-f70796e58173}, !- Water Inlet Node Name
  {5ae8aa60-1c74-464f-87a5-5ef5914fcc83}; !- Water Outlet Node Name

OS:Node,
  {8cf169d4-77df-4b64-878a-7d10e7df47f5}, !- Handle
  Node 432,                               !- Name
  {134146a8-6f5f-4d8e-8da4-9420b6ff415f}, !- Inlet Port
  {dba140a1-ab42-4632-8f9e-f70796e58173}; !- Outlet Port

OS:Connection,
  {134146a8-6f5f-4d8e-8da4-9420b6ff415f}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  67,                                     !- Outlet Port
  {8cf169d4-77df-4b64-878a-7d10e7df47f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a1856f-ff91-4e8c-9c3b-1db9999a237a}, !- Handle
  Node 433,                               !- Name
  {5ae8aa60-1c74-464f-87a5-5ef5914fcc83}, !- Inlet Port
  {70d8379c-621f-407f-a6a5-4163a739b33b}; !- Outlet Port

OS:Connection,
  {dba140a1-ab42-4632-8f9e-f70796e58173}, !- Handle
  {8cf169d4-77df-4b64-878a-7d10e7df47f5}, !- Source Object
  3,                                      !- Outlet Port
  {fff669f1-8889-4967-a788-e110c494997a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5ae8aa60-1c74-464f-87a5-5ef5914fcc83}, !- Handle
  {fff669f1-8889-4967-a788-e110c494997a}, !- Source Object
  10,                                     !- Outlet Port
  {c5a1856f-ff91-4e8c-9c3b-1db9999a237a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d8379c-621f-407f-a6a5-4163a739b33b}, !- Handle
  {c5a1856f-ff91-4e8c-9c3b-1db9999a237a}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {44566894-d5f9-49d9-9a82-d20700234056}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {fff669f1-8889-4967-a788-e110c494997a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {671e6a31-bc34-44d0-845d-32ef5eab9646}, !- Handle
  Coil Heating Gas 65,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {696e6d71-c234-4544-92cc-62146aa593bf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 65, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {b9812f06-4b2e-4723-a7a2-3b8214d3da54}, !- Air Outlet Node Name
  {bc2d3273-64e9-4b96-a14f-966d9e0a2438}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {671e6a31-bc34-44d0-845d-32ef5eab9646}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b1f00d8d-ce0f-4ee3-abe4-acdef692d96e}, !- Handle
  Node 434,                               !- Name
  {b9812f06-4b2e-4723-a7a2-3b8214d3da54}, !- Inlet Port
  {d3cbcf45-08a6-4820-b406-2d072c9e3ad2}; !- Outlet Port

OS:Node,
  {c316d898-4049-4a44-970b-66504efe36b2}, !- Handle
  Node 435,                               !- Name
  {7ec4fc20-fe69-43bc-8267-555a2f4db755}, !- Inlet Port
  {1448990b-a8f9-4aa8-bf8d-3824e7d623ab}; !- Outlet Port

OS:Connection,
  {d3cbcf45-08a6-4820-b406-2d072c9e3ad2}, !- Handle
  {b1f00d8d-ce0f-4ee3-abe4-acdef692d96e}, !- Source Object
  3,                                      !- Outlet Port
  {af6f7b17-2c76-4ac5-802c-4c0a37f219a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec4fc20-fe69-43bc-8267-555a2f4db755}, !- Handle
  {0e95ab47-8a5a-4c60-98ce-e91292ca888e}, !- Source Object
  2,                                      !- Outlet Port
  {c316d898-4049-4a44-970b-66504efe36b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1448990b-a8f9-4aa8-bf8d-3824e7d623ab}, !- Handle
  {c316d898-4049-4a44-970b-66504efe36b2}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {0c5f5b68-d5bf-4b55-bb90-0667f4bd56a0}, !- Handle
  Node 436,                               !- Name
  {1d2b5be0-1b00-4a28-b1df-191f681159ba}, !- Inlet Port
  {bc2d3273-64e9-4b96-a14f-966d9e0a2438}; !- Outlet Port

OS:Connection,
  {1d2b5be0-1b00-4a28-b1df-191f681159ba}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  67,                                     !- Outlet Port
  {0c5f5b68-d5bf-4b55-bb90-0667f4bd56a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2d3273-64e9-4b96-a14f-966d9e0a2438}, !- Handle
  {0c5f5b68-d5bf-4b55-bb90-0667f4bd56a0}, !- Source Object
  3,                                      !- Outlet Port
  {696e6d71-c234-4544-92cc-62146aa593bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b9812f06-4b2e-4723-a7a2-3b8214d3da54}, !- Handle
  {696e6d71-c234-4544-92cc-62146aa593bf}, !- Source Object
  3,                                      !- Outlet Port
  {b1f00d8d-ce0f-4ee3-abe4-acdef692d96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bb1da14d-9fd3-4664-bf9e-37e64ae587e9}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {689debea-c421-437b-8ee8-93b3c99b5d4c}, !- Water Inlet Node Name
  {3486aacb-c7e8-4ee4-8665-3a637c747e57}; !- Water Outlet Node Name

OS:Node,
  {5e7ddf76-0ecb-4730-ad8a-5aba46ad2e8f}, !- Handle
  Node 437,                               !- Name
  {480394aa-c80f-4c4b-abcb-efdc76d89b4b}, !- Inlet Port
  {689debea-c421-437b-8ee8-93b3c99b5d4c}; !- Outlet Port

OS:Connection,
  {480394aa-c80f-4c4b-abcb-efdc76d89b4b}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  68,                                     !- Outlet Port
  {5e7ddf76-0ecb-4730-ad8a-5aba46ad2e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d3a6db7-c661-4c3b-afe0-68a7a594457a}, !- Handle
  Node 438,                               !- Name
  {3486aacb-c7e8-4ee4-8665-3a637c747e57}, !- Inlet Port
  {7b72d422-5e3e-410e-85fc-8eb61287084f}; !- Outlet Port

OS:Connection,
  {689debea-c421-437b-8ee8-93b3c99b5d4c}, !- Handle
  {5e7ddf76-0ecb-4730-ad8a-5aba46ad2e8f}, !- Source Object
  3,                                      !- Outlet Port
  {bb1da14d-9fd3-4664-bf9e-37e64ae587e9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3486aacb-c7e8-4ee4-8665-3a637c747e57}, !- Handle
  {bb1da14d-9fd3-4664-bf9e-37e64ae587e9}, !- Source Object
  10,                                     !- Outlet Port
  {1d3a6db7-c661-4c3b-afe0-68a7a594457a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b72d422-5e3e-410e-85fc-8eb61287084f}, !- Handle
  {1d3a6db7-c661-4c3b-afe0-68a7a594457a}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5f29332-6270-448c-8f3e-90b0b13afacc}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {bb1da14d-9fd3-4664-bf9e-37e64ae587e9}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {60931f3f-0bf9-4fed-803b-1885591be133}, !- Handle
  Coil Heating Gas 66,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {10802a64-16bb-4b1e-9aa5-bf34ae81b447}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 66, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {fb3898a6-c7a1-466b-b58a-3bc5455689b5}, !- Air Outlet Node Name
  {42ff8191-17ff-48ae-bf33-38b9b3809a78}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {60931f3f-0bf9-4fed-803b-1885591be133}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8afb3664-89a6-4d3a-b35c-9fa345c7df1f}, !- Handle
  Node 439,                               !- Name
  {fb3898a6-c7a1-466b-b58a-3bc5455689b5}, !- Inlet Port
  {accd4bea-53f7-43a5-ae3b-0231535069cb}; !- Outlet Port

OS:Node,
  {f729d1fe-61d9-4a27-8e3f-87d0ebe8260c}, !- Handle
  Node 440,                               !- Name
  {bae62fd3-db65-4326-a652-d68b194a4c07}, !- Inlet Port
  {0c5389d5-a656-4069-9990-b04672e23fce}; !- Outlet Port

OS:Connection,
  {accd4bea-53f7-43a5-ae3b-0231535069cb}, !- Handle
  {8afb3664-89a6-4d3a-b35c-9fa345c7df1f}, !- Source Object
  3,                                      !- Outlet Port
  {c331ffc7-ca95-42c0-8dab-fe5ba6fa19cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae62fd3-db65-4326-a652-d68b194a4c07}, !- Handle
  {ed5a06ac-1af5-4d59-b031-092a601970e2}, !- Source Object
  2,                                      !- Outlet Port
  {f729d1fe-61d9-4a27-8e3f-87d0ebe8260c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5389d5-a656-4069-9990-b04672e23fce}, !- Handle
  {f729d1fe-61d9-4a27-8e3f-87d0ebe8260c}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {c5ac0b98-decd-430d-99e2-9491804c2b6f}, !- Handle
  Node 441,                               !- Name
  {1f180eb5-2b25-4c57-9dae-779a6d804e4e}, !- Inlet Port
  {42ff8191-17ff-48ae-bf33-38b9b3809a78}; !- Outlet Port

OS:Connection,
  {1f180eb5-2b25-4c57-9dae-779a6d804e4e}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  68,                                     !- Outlet Port
  {c5ac0b98-decd-430d-99e2-9491804c2b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ff8191-17ff-48ae-bf33-38b9b3809a78}, !- Handle
  {c5ac0b98-decd-430d-99e2-9491804c2b6f}, !- Source Object
  3,                                      !- Outlet Port
  {10802a64-16bb-4b1e-9aa5-bf34ae81b447}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb3898a6-c7a1-466b-b58a-3bc5455689b5}, !- Handle
  {10802a64-16bb-4b1e-9aa5-bf34ae81b447}, !- Source Object
  3,                                      !- Outlet Port
  {8afb3664-89a6-4d3a-b35c-9fa345c7df1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {34dc545c-7594-4437-9d6a-f5fe6182043b}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e0474dd-e5a9-4985-80d2-dafadd32fb5a}, !- Water Inlet Node Name
  {db232461-f87b-4cac-9d45-e9297f6e3701}; !- Water Outlet Node Name

OS:Node,
  {d53e9704-57dd-4c2e-ac3d-06d5c21523ea}, !- Handle
  Node 442,                               !- Name
  {c18cd21f-93bb-4bb9-b913-2ffcc844b92b}, !- Inlet Port
  {6e0474dd-e5a9-4985-80d2-dafadd32fb5a}; !- Outlet Port

OS:Connection,
  {c18cd21f-93bb-4bb9-b913-2ffcc844b92b}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  69,                                     !- Outlet Port
  {d53e9704-57dd-4c2e-ac3d-06d5c21523ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3333999d-dc10-413a-b431-0bf3da71c44d}, !- Handle
  Node 443,                               !- Name
  {db232461-f87b-4cac-9d45-e9297f6e3701}, !- Inlet Port
  {e5f892ed-e6b6-4d6b-8450-be925636132d}; !- Outlet Port

OS:Connection,
  {6e0474dd-e5a9-4985-80d2-dafadd32fb5a}, !- Handle
  {d53e9704-57dd-4c2e-ac3d-06d5c21523ea}, !- Source Object
  3,                                      !- Outlet Port
  {34dc545c-7594-4437-9d6a-f5fe6182043b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {db232461-f87b-4cac-9d45-e9297f6e3701}, !- Handle
  {34dc545c-7594-4437-9d6a-f5fe6182043b}, !- Source Object
  10,                                     !- Outlet Port
  {3333999d-dc10-413a-b431-0bf3da71c44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f892ed-e6b6-4d6b-8450-be925636132d}, !- Handle
  {3333999d-dc10-413a-b431-0bf3da71c44d}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {65c8f80a-9c24-4309-a861-e1436e8c9bea}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {34dc545c-7594-4437-9d6a-f5fe6182043b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bf31a38c-906e-4a01-82db-f23824ea215f}, !- Handle
  Coil Heating Gas 67,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {743d139b-be62-4c00-a32c-bf25bf83d85e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 67, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {67eefd8e-e585-4f29-8759-fbaf78ef7ce9}, !- Air Outlet Node Name
  {81535384-fbab-4c15-be81-7bd347e812d7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bf31a38c-906e-4a01-82db-f23824ea215f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6156b7c4-7621-413a-aae3-5bb420556417}, !- Handle
  Node 444,                               !- Name
  {67eefd8e-e585-4f29-8759-fbaf78ef7ce9}, !- Inlet Port
  {8cc65c91-c2e6-4b52-992f-854042794ece}; !- Outlet Port

OS:Node,
  {1ed77d15-635b-4739-babf-6fb49dde5fdd}, !- Handle
  Node 445,                               !- Name
  {f07fc368-e43c-431d-81fa-aadde566db53}, !- Inlet Port
  {2cc564d1-2234-4eb7-a333-c5ce8ffe1388}; !- Outlet Port

OS:Connection,
  {8cc65c91-c2e6-4b52-992f-854042794ece}, !- Handle
  {6156b7c4-7621-413a-aae3-5bb420556417}, !- Source Object
  3,                                      !- Outlet Port
  {56a8bb68-c439-497a-a5b7-5dd5b5e1a1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07fc368-e43c-431d-81fa-aadde566db53}, !- Handle
  {c6392d15-4c9a-4d35-9501-f910a8e38605}, !- Source Object
  2,                                      !- Outlet Port
  {1ed77d15-635b-4739-babf-6fb49dde5fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc564d1-2234-4eb7-a333-c5ce8ffe1388}, !- Handle
  {1ed77d15-635b-4739-babf-6fb49dde5fdd}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {ef8a9d7f-84e3-4e24-b15a-66e9b021d568}, !- Handle
  Node 446,                               !- Name
  {349c801d-2d91-4eb4-b464-6436ce243c90}, !- Inlet Port
  {81535384-fbab-4c15-be81-7bd347e812d7}; !- Outlet Port

OS:Connection,
  {349c801d-2d91-4eb4-b464-6436ce243c90}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  69,                                     !- Outlet Port
  {ef8a9d7f-84e3-4e24-b15a-66e9b021d568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81535384-fbab-4c15-be81-7bd347e812d7}, !- Handle
  {ef8a9d7f-84e3-4e24-b15a-66e9b021d568}, !- Source Object
  3,                                      !- Outlet Port
  {743d139b-be62-4c00-a32c-bf25bf83d85e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67eefd8e-e585-4f29-8759-fbaf78ef7ce9}, !- Handle
  {743d139b-be62-4c00-a32c-bf25bf83d85e}, !- Source Object
  3,                                      !- Outlet Port
  {6156b7c4-7621-413a-aae3-5bb420556417}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fe53fe4b-0412-4aa7-a2b4-f918961b257d}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cd32c6f4-f2e7-4531-ab33-4ec37e910e32}, !- Water Inlet Node Name
  {61240ff8-6505-4d43-b5d5-3df75007dd1e}; !- Water Outlet Node Name

OS:Node,
  {af9dd4be-e978-449f-97b3-706d31082df7}, !- Handle
  Node 447,                               !- Name
  {7d0d7adc-eded-45d7-a1b8-986c5cc85697}, !- Inlet Port
  {cd32c6f4-f2e7-4531-ab33-4ec37e910e32}; !- Outlet Port

OS:Connection,
  {7d0d7adc-eded-45d7-a1b8-986c5cc85697}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  70,                                     !- Outlet Port
  {af9dd4be-e978-449f-97b3-706d31082df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a33215e9-572c-4288-9b0b-2846c2e5d580}, !- Handle
  Node 448,                               !- Name
  {61240ff8-6505-4d43-b5d5-3df75007dd1e}, !- Inlet Port
  {14dfb56a-f2f7-4764-956b-dbf63ef1d492}; !- Outlet Port

OS:Connection,
  {cd32c6f4-f2e7-4531-ab33-4ec37e910e32}, !- Handle
  {af9dd4be-e978-449f-97b3-706d31082df7}, !- Source Object
  3,                                      !- Outlet Port
  {fe53fe4b-0412-4aa7-a2b4-f918961b257d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {61240ff8-6505-4d43-b5d5-3df75007dd1e}, !- Handle
  {fe53fe4b-0412-4aa7-a2b4-f918961b257d}, !- Source Object
  10,                                     !- Outlet Port
  {a33215e9-572c-4288-9b0b-2846c2e5d580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14dfb56a-f2f7-4764-956b-dbf63ef1d492}, !- Handle
  {a33215e9-572c-4288-9b0b-2846c2e5d580}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfb24e62-7c8a-42c9-97fd-2dc351053566}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {fe53fe4b-0412-4aa7-a2b4-f918961b257d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f6a9144e-7eca-4815-966a-2467a0826d0d}, !- Handle
  Coil Heating Gas 68,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {848f1884-c31c-429f-899c-347e9501974e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 68, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4cebb02e-920d-4acd-8c24-d559fdabbe19}, !- Air Outlet Node Name
  {36ea019f-4646-4e98-b77b-a4cf0256111d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f6a9144e-7eca-4815-966a-2467a0826d0d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {59ec3dec-a30f-42a9-8be7-8f3f56c0a540}, !- Handle
  Node 449,                               !- Name
  {4cebb02e-920d-4acd-8c24-d559fdabbe19}, !- Inlet Port
  {9894e194-959f-4391-82b7-ac36b767f0c2}; !- Outlet Port

OS:Node,
  {055b0279-5804-4ff1-ab1c-6344abb349b3}, !- Handle
  Node 450,                               !- Name
  {949400ff-52b5-41df-8f8d-118f0994c55e}, !- Inlet Port
  {4e5b6ef4-e85e-4709-9436-a6a194566440}; !- Outlet Port

OS:Connection,
  {9894e194-959f-4391-82b7-ac36b767f0c2}, !- Handle
  {59ec3dec-a30f-42a9-8be7-8f3f56c0a540}, !- Source Object
  3,                                      !- Outlet Port
  {d644d55f-87d4-4973-b2db-e3ead7e0bb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949400ff-52b5-41df-8f8d-118f0994c55e}, !- Handle
  {48ee5cd4-5d18-4c48-aa45-f08484d78be1}, !- Source Object
  2,                                      !- Outlet Port
  {055b0279-5804-4ff1-ab1c-6344abb349b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5b6ef4-e85e-4709-9436-a6a194566440}, !- Handle
  {055b0279-5804-4ff1-ab1c-6344abb349b3}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {574fabff-ec3b-447c-8ef0-1780a78d6d76}, !- Handle
  Node 451,                               !- Name
  {4ff6566c-dc74-46e8-9bd4-62a63c0e9b38}, !- Inlet Port
  {36ea019f-4646-4e98-b77b-a4cf0256111d}; !- Outlet Port

OS:Connection,
  {4ff6566c-dc74-46e8-9bd4-62a63c0e9b38}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  70,                                     !- Outlet Port
  {574fabff-ec3b-447c-8ef0-1780a78d6d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ea019f-4646-4e98-b77b-a4cf0256111d}, !- Handle
  {574fabff-ec3b-447c-8ef0-1780a78d6d76}, !- Source Object
  3,                                      !- Outlet Port
  {848f1884-c31c-429f-899c-347e9501974e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4cebb02e-920d-4acd-8c24-d559fdabbe19}, !- Handle
  {848f1884-c31c-429f-899c-347e9501974e}, !- Source Object
  3,                                      !- Outlet Port
  {59ec3dec-a30f-42a9-8be7-8f3f56c0a540}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e02d0f64-cff4-4e13-a0de-c5ec2f75d8e9}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {009fc598-40b5-44c3-a72b-5b1184dce87a}, !- Water Inlet Node Name
  {da0bd279-d7ca-4d29-b3bb-c77f54ec826b}; !- Water Outlet Node Name

OS:Node,
  {b49fa4a3-be2c-4472-9603-f56bfbd767e6}, !- Handle
  Node 452,                               !- Name
  {260030d7-d913-4b51-88e8-91d7596b76ae}, !- Inlet Port
  {009fc598-40b5-44c3-a72b-5b1184dce87a}; !- Outlet Port

OS:Connection,
  {260030d7-d913-4b51-88e8-91d7596b76ae}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  71,                                     !- Outlet Port
  {b49fa4a3-be2c-4472-9603-f56bfbd767e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48c3fdca-fbcb-4258-839b-60339051d371}, !- Handle
  Node 453,                               !- Name
  {da0bd279-d7ca-4d29-b3bb-c77f54ec826b}, !- Inlet Port
  {62ea1787-2b1b-4c12-8beb-0563dc969375}; !- Outlet Port

OS:Connection,
  {009fc598-40b5-44c3-a72b-5b1184dce87a}, !- Handle
  {b49fa4a3-be2c-4472-9603-f56bfbd767e6}, !- Source Object
  3,                                      !- Outlet Port
  {e02d0f64-cff4-4e13-a0de-c5ec2f75d8e9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {da0bd279-d7ca-4d29-b3bb-c77f54ec826b}, !- Handle
  {e02d0f64-cff4-4e13-a0de-c5ec2f75d8e9}, !- Source Object
  10,                                     !- Outlet Port
  {48c3fdca-fbcb-4258-839b-60339051d371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ea1787-2b1b-4c12-8beb-0563dc969375}, !- Handle
  {48c3fdca-fbcb-4258-839b-60339051d371}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9606ca51-b721-4ace-aaf1-3b87362992e3}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {e02d0f64-cff4-4e13-a0de-c5ec2f75d8e9}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ec1651c1-f4ed-4c69-a53a-b5e74565b071}, !- Handle
  Coil Heating Gas 69,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {976e30df-4842-4322-b6b6-0ba6cc5e3625}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 69, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4dcf33de-c5a8-4ac1-9d80-e028e5f8fba8}, !- Air Outlet Node Name
  {7e10c01c-83fb-4830-bb3e-b429abaeba19}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ec1651c1-f4ed-4c69-a53a-b5e74565b071}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2dbfa6f7-ae42-4e10-8c38-3e93315455b3}, !- Handle
  Node 454,                               !- Name
  {4dcf33de-c5a8-4ac1-9d80-e028e5f8fba8}, !- Inlet Port
  {199283e0-8663-43d3-bfa1-660189d1dff0}; !- Outlet Port

OS:Node,
  {08bf0542-98b3-4ce8-a0fd-642f36ccba59}, !- Handle
  Node 455,                               !- Name
  {09e7c7d5-f541-4a1f-8cc9-ef8949ed1b05}, !- Inlet Port
  {8f2742cf-25c9-4bc5-828c-ba4eca1babe1}; !- Outlet Port

OS:Connection,
  {199283e0-8663-43d3-bfa1-660189d1dff0}, !- Handle
  {2dbfa6f7-ae42-4e10-8c38-3e93315455b3}, !- Source Object
  3,                                      !- Outlet Port
  {a4267a54-6b55-4314-90a9-adced2749e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e7c7d5-f541-4a1f-8cc9-ef8949ed1b05}, !- Handle
  {14798ff6-db65-4a92-841b-90aeda57c854}, !- Source Object
  2,                                      !- Outlet Port
  {08bf0542-98b3-4ce8-a0fd-642f36ccba59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2742cf-25c9-4bc5-828c-ba4eca1babe1}, !- Handle
  {08bf0542-98b3-4ce8-a0fd-642f36ccba59}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {83194711-e249-4adc-8d7a-ab6d551f0dee}, !- Handle
  Node 456,                               !- Name
  {300274c3-2290-437f-8827-1b1b34adc357}, !- Inlet Port
  {7e10c01c-83fb-4830-bb3e-b429abaeba19}; !- Outlet Port

OS:Connection,
  {300274c3-2290-437f-8827-1b1b34adc357}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  71,                                     !- Outlet Port
  {83194711-e249-4adc-8d7a-ab6d551f0dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e10c01c-83fb-4830-bb3e-b429abaeba19}, !- Handle
  {83194711-e249-4adc-8d7a-ab6d551f0dee}, !- Source Object
  3,                                      !- Outlet Port
  {976e30df-4842-4322-b6b6-0ba6cc5e3625}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4dcf33de-c5a8-4ac1-9d80-e028e5f8fba8}, !- Handle
  {976e30df-4842-4322-b6b6-0ba6cc5e3625}, !- Source Object
  3,                                      !- Outlet Port
  {2dbfa6f7-ae42-4e10-8c38-3e93315455b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f0a31fe9-a44c-4bb7-a719-96653b7f0a1e}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {650e9a75-d473-4c91-895a-1cd5e27d7451}, !- Water Inlet Node Name
  {466b4a22-13f4-436d-a22c-c75d548d1d8e}; !- Water Outlet Node Name

OS:Node,
  {51ec8038-4655-4daa-a319-09e93b8faa94}, !- Handle
  Node 457,                               !- Name
  {9e78845e-5584-44f6-bbf3-cd57b67b032e}, !- Inlet Port
  {650e9a75-d473-4c91-895a-1cd5e27d7451}; !- Outlet Port

OS:Connection,
  {9e78845e-5584-44f6-bbf3-cd57b67b032e}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  72,                                     !- Outlet Port
  {51ec8038-4655-4daa-a319-09e93b8faa94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e94f0c09-d38d-4f6b-aef0-2ae381bfd7e9}, !- Handle
  Node 458,                               !- Name
  {466b4a22-13f4-436d-a22c-c75d548d1d8e}, !- Inlet Port
  {05863bf9-7af6-4533-bfb2-6249fca1139f}; !- Outlet Port

OS:Connection,
  {650e9a75-d473-4c91-895a-1cd5e27d7451}, !- Handle
  {51ec8038-4655-4daa-a319-09e93b8faa94}, !- Source Object
  3,                                      !- Outlet Port
  {f0a31fe9-a44c-4bb7-a719-96653b7f0a1e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {466b4a22-13f4-436d-a22c-c75d548d1d8e}, !- Handle
  {f0a31fe9-a44c-4bb7-a719-96653b7f0a1e}, !- Source Object
  10,                                     !- Outlet Port
  {e94f0c09-d38d-4f6b-aef0-2ae381bfd7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05863bf9-7af6-4533-bfb2-6249fca1139f}, !- Handle
  {e94f0c09-d38d-4f6b-aef0-2ae381bfd7e9}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e3c28a9-40aa-4912-8432-828809ee8461}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {f0a31fe9-a44c-4bb7-a719-96653b7f0a1e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ed751f13-f273-406a-9e3f-dcb83cfc0ea8}, !- Handle
  Coil Heating Gas 70,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1197b848-77cc-4cea-8223-4a33220caa22}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 70, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {3b5a593d-9ed8-416a-9466-667791028934}, !- Air Outlet Node Name
  {4a26e98c-0ae8-4833-ab23-e369f77135bb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ed751f13-f273-406a-9e3f-dcb83cfc0ea8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {429b9073-304f-46fe-9822-d07d2db45e0b}, !- Handle
  Node 459,                               !- Name
  {3b5a593d-9ed8-416a-9466-667791028934}, !- Inlet Port
  {abb18f5c-c78c-403e-823a-014db8cb9623}; !- Outlet Port

OS:Node,
  {f0ede004-9897-464e-9495-c051501a542e}, !- Handle
  Node 460,                               !- Name
  {6b3cb4f0-56c3-43cb-bfdf-88fb35d3deea}, !- Inlet Port
  {749b8667-ff2c-4d7d-b754-e440abbbd7c3}; !- Outlet Port

OS:Connection,
  {abb18f5c-c78c-403e-823a-014db8cb9623}, !- Handle
  {429b9073-304f-46fe-9822-d07d2db45e0b}, !- Source Object
  3,                                      !- Outlet Port
  {dadf4be7-379c-4a07-a2f4-03a0a0f680b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3cb4f0-56c3-43cb-bfdf-88fb35d3deea}, !- Handle
  {d66a14b3-3fe3-4694-8100-7966cebce5ce}, !- Source Object
  2,                                      !- Outlet Port
  {f0ede004-9897-464e-9495-c051501a542e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749b8667-ff2c-4d7d-b754-e440abbbd7c3}, !- Handle
  {f0ede004-9897-464e-9495-c051501a542e}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {dee42f5e-40bc-4e08-9990-5711bfdb35e2}, !- Handle
  Node 461,                               !- Name
  {66fa5d63-786e-42d5-9efa-543770fae354}, !- Inlet Port
  {4a26e98c-0ae8-4833-ab23-e369f77135bb}; !- Outlet Port

OS:Connection,
  {66fa5d63-786e-42d5-9efa-543770fae354}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  72,                                     !- Outlet Port
  {dee42f5e-40bc-4e08-9990-5711bfdb35e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a26e98c-0ae8-4833-ab23-e369f77135bb}, !- Handle
  {dee42f5e-40bc-4e08-9990-5711bfdb35e2}, !- Source Object
  3,                                      !- Outlet Port
  {1197b848-77cc-4cea-8223-4a33220caa22}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b5a593d-9ed8-416a-9466-667791028934}, !- Handle
  {1197b848-77cc-4cea-8223-4a33220caa22}, !- Source Object
  3,                                      !- Outlet Port
  {429b9073-304f-46fe-9822-d07d2db45e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {78369ccf-1821-47ab-8245-7a0ced9206a3}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fd814d76-2a3a-4471-a415-5c6b0d081dd2}, !- Water Inlet Node Name
  {92f533be-131f-4d13-8e62-09c08768b604}; !- Water Outlet Node Name

OS:Node,
  {39eeec52-6a39-4641-aae2-0ae0a9f4cdd5}, !- Handle
  Node 462,                               !- Name
  {266a958d-9b55-43a1-a2b1-3a23be921f3e}, !- Inlet Port
  {fd814d76-2a3a-4471-a415-5c6b0d081dd2}; !- Outlet Port

OS:Connection,
  {266a958d-9b55-43a1-a2b1-3a23be921f3e}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  73,                                     !- Outlet Port
  {39eeec52-6a39-4641-aae2-0ae0a9f4cdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0f7920d-dbd0-4530-b437-ecade587cee9}, !- Handle
  Node 463,                               !- Name
  {92f533be-131f-4d13-8e62-09c08768b604}, !- Inlet Port
  {920ff89f-7992-4b66-ac4d-a01a0e88b89b}; !- Outlet Port

OS:Connection,
  {fd814d76-2a3a-4471-a415-5c6b0d081dd2}, !- Handle
  {39eeec52-6a39-4641-aae2-0ae0a9f4cdd5}, !- Source Object
  3,                                      !- Outlet Port
  {78369ccf-1821-47ab-8245-7a0ced9206a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {92f533be-131f-4d13-8e62-09c08768b604}, !- Handle
  {78369ccf-1821-47ab-8245-7a0ced9206a3}, !- Source Object
  10,                                     !- Outlet Port
  {d0f7920d-dbd0-4530-b437-ecade587cee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920ff89f-7992-4b66-ac4d-a01a0e88b89b}, !- Handle
  {d0f7920d-dbd0-4530-b437-ecade587cee9}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba6a6416-f8ef-4c4b-ac6f-ac5a1a2ccd5e}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {78369ccf-1821-47ab-8245-7a0ced9206a3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0398cb81-1443-4a1a-ae7b-72a56c1f019f}, !- Handle
  Coil Heating Gas 71,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e27de6cf-37b4-4cf0-a22f-3c753ea0033d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 71, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {20ddb95e-02b7-4af4-be48-8de26b2e710d}, !- Air Outlet Node Name
  {092f4841-5428-40d6-a744-fa40cd5c6763}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0398cb81-1443-4a1a-ae7b-72a56c1f019f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b9e71d9c-f9e5-4810-90af-336e04ad44b0}, !- Handle
  Node 464,                               !- Name
  {20ddb95e-02b7-4af4-be48-8de26b2e710d}, !- Inlet Port
  {1c896e37-d3e5-4d30-884a-c5f72a73d094}; !- Outlet Port

OS:Node,
  {9bb7836b-f61f-4e4e-bb5d-b7d586cd4f10}, !- Handle
  Node 465,                               !- Name
  {3b87255f-a570-4e3e-b49d-0ea277f3584e}, !- Inlet Port
  {38690aca-36eb-4dbd-9ee4-98d8c8b2f6a1}; !- Outlet Port

OS:Connection,
  {1c896e37-d3e5-4d30-884a-c5f72a73d094}, !- Handle
  {b9e71d9c-f9e5-4810-90af-336e04ad44b0}, !- Source Object
  3,                                      !- Outlet Port
  {f5263a2e-0f08-4463-99c8-714369c36cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b87255f-a570-4e3e-b49d-0ea277f3584e}, !- Handle
  {aa4c743d-7faa-420c-94ab-695ab90dd46d}, !- Source Object
  2,                                      !- Outlet Port
  {9bb7836b-f61f-4e4e-bb5d-b7d586cd4f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38690aca-36eb-4dbd-9ee4-98d8c8b2f6a1}, !- Handle
  {9bb7836b-f61f-4e4e-bb5d-b7d586cd4f10}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {205a9ce8-45ba-43f7-9914-003fd777fc19}, !- Handle
  Node 466,                               !- Name
  {d0be14f5-ccfe-463b-ab76-fc4fa6e3c1eb}, !- Inlet Port
  {092f4841-5428-40d6-a744-fa40cd5c6763}; !- Outlet Port

OS:Connection,
  {d0be14f5-ccfe-463b-ab76-fc4fa6e3c1eb}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  73,                                     !- Outlet Port
  {205a9ce8-45ba-43f7-9914-003fd777fc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092f4841-5428-40d6-a744-fa40cd5c6763}, !- Handle
  {205a9ce8-45ba-43f7-9914-003fd777fc19}, !- Source Object
  3,                                      !- Outlet Port
  {e27de6cf-37b4-4cf0-a22f-3c753ea0033d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {20ddb95e-02b7-4af4-be48-8de26b2e710d}, !- Handle
  {e27de6cf-37b4-4cf0-a22f-3c753ea0033d}, !- Source Object
  3,                                      !- Outlet Port
  {b9e71d9c-f9e5-4810-90af-336e04ad44b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1ffa57e7-ce30-4fc8-a3cf-1113a08af6f3}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bbb5996b-94b6-446d-9901-5ddb52402127}, !- Water Inlet Node Name
  {4c9a8a48-7984-48a4-8f30-3df7b26984f2}; !- Water Outlet Node Name

OS:Node,
  {e3956e79-66b1-4ccb-a544-35cb89d2ebf2}, !- Handle
  Node 467,                               !- Name
  {94860122-cf66-4008-9e3b-cfcbd85b1a83}, !- Inlet Port
  {bbb5996b-94b6-446d-9901-5ddb52402127}; !- Outlet Port

OS:Connection,
  {94860122-cf66-4008-9e3b-cfcbd85b1a83}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  74,                                     !- Outlet Port
  {e3956e79-66b1-4ccb-a544-35cb89d2ebf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dc17244-9ca2-4a92-a009-5545376f4bd7}, !- Handle
  Node 468,                               !- Name
  {4c9a8a48-7984-48a4-8f30-3df7b26984f2}, !- Inlet Port
  {aced66dc-bb3d-4559-94b4-ef6285a6f25f}; !- Outlet Port

OS:Connection,
  {bbb5996b-94b6-446d-9901-5ddb52402127}, !- Handle
  {e3956e79-66b1-4ccb-a544-35cb89d2ebf2}, !- Source Object
  3,                                      !- Outlet Port
  {1ffa57e7-ce30-4fc8-a3cf-1113a08af6f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c9a8a48-7984-48a4-8f30-3df7b26984f2}, !- Handle
  {1ffa57e7-ce30-4fc8-a3cf-1113a08af6f3}, !- Source Object
  10,                                     !- Outlet Port
  {0dc17244-9ca2-4a92-a009-5545376f4bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aced66dc-bb3d-4559-94b4-ef6285a6f25f}, !- Handle
  {0dc17244-9ca2-4a92-a009-5545376f4bd7}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {76337b13-e85f-4877-8e2c-9fcc04d48e16}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {1ffa57e7-ce30-4fc8-a3cf-1113a08af6f3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {233c1e6b-42ed-4277-872c-d4deaf780484}, !- Handle
  Coil Heating Gas 72,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5e13dde3-56bc-4f20-a4d4-1329c6816017}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 72, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {89e589ba-8743-4714-a62f-62c83d856fcc}, !- Air Outlet Node Name
  {d0e100e9-7151-4565-ab37-f6429a559f28}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {233c1e6b-42ed-4277-872c-d4deaf780484}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {15058cec-b58b-431c-bf6c-2315d79e7a90}, !- Handle
  Node 469,                               !- Name
  {89e589ba-8743-4714-a62f-62c83d856fcc}, !- Inlet Port
  {ccc8a9f9-581e-4746-bbb8-8c2bd556f6aa}; !- Outlet Port

OS:Node,
  {74098222-a71d-4e80-bf92-443ea5671abb}, !- Handle
  Node 470,                               !- Name
  {f152d95d-c1b9-4ace-80e6-b1cb9150b06e}, !- Inlet Port
  {1581ad2f-3711-479a-aac6-4f8df563152e}; !- Outlet Port

OS:Connection,
  {ccc8a9f9-581e-4746-bbb8-8c2bd556f6aa}, !- Handle
  {15058cec-b58b-431c-bf6c-2315d79e7a90}, !- Source Object
  3,                                      !- Outlet Port
  {7b2172a6-2962-4dc1-af8a-74f0c1a89210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f152d95d-c1b9-4ace-80e6-b1cb9150b06e}, !- Handle
  {b2291355-5df3-4592-89e5-b74bf635b1b5}, !- Source Object
  2,                                      !- Outlet Port
  {74098222-a71d-4e80-bf92-443ea5671abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1581ad2f-3711-479a-aac6-4f8df563152e}, !- Handle
  {74098222-a71d-4e80-bf92-443ea5671abb}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {49fef70b-d6ae-4d78-b8e2-cefa52c007ac}, !- Handle
  Node 471,                               !- Name
  {241deb4a-09f4-4e9f-adfc-90677b98d149}, !- Inlet Port
  {d0e100e9-7151-4565-ab37-f6429a559f28}; !- Outlet Port

OS:Connection,
  {241deb4a-09f4-4e9f-adfc-90677b98d149}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  74,                                     !- Outlet Port
  {49fef70b-d6ae-4d78-b8e2-cefa52c007ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e100e9-7151-4565-ab37-f6429a559f28}, !- Handle
  {49fef70b-d6ae-4d78-b8e2-cefa52c007ac}, !- Source Object
  3,                                      !- Outlet Port
  {5e13dde3-56bc-4f20-a4d4-1329c6816017}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89e589ba-8743-4714-a62f-62c83d856fcc}, !- Handle
  {5e13dde3-56bc-4f20-a4d4-1329c6816017}, !- Source Object
  3,                                      !- Outlet Port
  {15058cec-b58b-431c-bf6c-2315d79e7a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {18cde139-c3c5-4153-a8be-e998ecf23aca}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {720f5386-2bd7-4264-a2fa-86672f25702c}, !- Water Inlet Node Name
  {b2604072-16da-48e4-8b1a-6a6a9e27594c}; !- Water Outlet Node Name

OS:Node,
  {3e315e3f-78dd-4860-8b50-a38841dfadbd}, !- Handle
  Node 472,                               !- Name
  {9643bdf0-4b38-4bae-82ac-54590fbb57c1}, !- Inlet Port
  {720f5386-2bd7-4264-a2fa-86672f25702c}; !- Outlet Port

OS:Connection,
  {9643bdf0-4b38-4bae-82ac-54590fbb57c1}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  75,                                     !- Outlet Port
  {3e315e3f-78dd-4860-8b50-a38841dfadbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8f3cb9d-034d-4228-b404-580d4397296e}, !- Handle
  Node 473,                               !- Name
  {b2604072-16da-48e4-8b1a-6a6a9e27594c}, !- Inlet Port
  {426c9200-252a-4203-9bc4-c6bbd642d294}; !- Outlet Port

OS:Connection,
  {720f5386-2bd7-4264-a2fa-86672f25702c}, !- Handle
  {3e315e3f-78dd-4860-8b50-a38841dfadbd}, !- Source Object
  3,                                      !- Outlet Port
  {18cde139-c3c5-4153-a8be-e998ecf23aca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b2604072-16da-48e4-8b1a-6a6a9e27594c}, !- Handle
  {18cde139-c3c5-4153-a8be-e998ecf23aca}, !- Source Object
  10,                                     !- Outlet Port
  {b8f3cb9d-034d-4228-b404-580d4397296e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426c9200-252a-4203-9bc4-c6bbd642d294}, !- Handle
  {b8f3cb9d-034d-4228-b404-580d4397296e}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {055625ed-847b-4151-95d7-636d20f79c9d}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {18cde139-c3c5-4153-a8be-e998ecf23aca}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ceb1d754-d989-4bce-a536-7456b8fb790f}, !- Handle
  Coil Heating Gas 73,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {605792c2-be06-4b89-882c-25b5a2262913}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 73, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {2c6bc8f6-5d99-4e3d-9115-35b48bb5ee2b}, !- Air Outlet Node Name
  {49f05fe0-eef4-458f-b1d9-ff57ad1ef3aa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ceb1d754-d989-4bce-a536-7456b8fb790f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e5bef9b5-df83-4ef8-b84e-ed977104b402}, !- Handle
  Node 474,                               !- Name
  {2c6bc8f6-5d99-4e3d-9115-35b48bb5ee2b}, !- Inlet Port
  {dcdf914f-b626-49ad-bef9-5d5ee8465174}; !- Outlet Port

OS:Node,
  {9bda5ca2-046e-4837-b1a1-22e8e8cd3588}, !- Handle
  Node 475,                               !- Name
  {14358de9-a3f3-4de6-ae06-23a1e74961b6}, !- Inlet Port
  {9a4b64e5-2b19-44ed-953f-d84fa30dde84}; !- Outlet Port

OS:Connection,
  {dcdf914f-b626-49ad-bef9-5d5ee8465174}, !- Handle
  {e5bef9b5-df83-4ef8-b84e-ed977104b402}, !- Source Object
  3,                                      !- Outlet Port
  {a83ca67c-83e9-4f60-a017-c562227ee186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14358de9-a3f3-4de6-ae06-23a1e74961b6}, !- Handle
  {f2a27cf2-f252-4320-9232-b34ac1b10816}, !- Source Object
  2,                                      !- Outlet Port
  {9bda5ca2-046e-4837-b1a1-22e8e8cd3588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4b64e5-2b19-44ed-953f-d84fa30dde84}, !- Handle
  {9bda5ca2-046e-4837-b1a1-22e8e8cd3588}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {3e6e1aca-b10e-4743-ac28-18bb38ce2d0a}, !- Handle
  Node 476,                               !- Name
  {b37fae63-6d4e-4182-a007-44e42f5440af}, !- Inlet Port
  {49f05fe0-eef4-458f-b1d9-ff57ad1ef3aa}; !- Outlet Port

OS:Connection,
  {b37fae63-6d4e-4182-a007-44e42f5440af}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  75,                                     !- Outlet Port
  {3e6e1aca-b10e-4743-ac28-18bb38ce2d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f05fe0-eef4-458f-b1d9-ff57ad1ef3aa}, !- Handle
  {3e6e1aca-b10e-4743-ac28-18bb38ce2d0a}, !- Source Object
  3,                                      !- Outlet Port
  {605792c2-be06-4b89-882c-25b5a2262913}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c6bc8f6-5d99-4e3d-9115-35b48bb5ee2b}, !- Handle
  {605792c2-be06-4b89-882c-25b5a2262913}, !- Source Object
  3,                                      !- Outlet Port
  {e5bef9b5-df83-4ef8-b84e-ed977104b402}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {787e1509-01f5-49f7-b087-529853dcb2e8}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {96398710-fe21-459e-9601-e55a31a4143e}, !- Water Inlet Node Name
  {0d9e9a31-fde8-41cd-a5a4-71177585d507}; !- Water Outlet Node Name

OS:Node,
  {39eae878-a094-40fd-a588-630ab2d7b3f6}, !- Handle
  Node 477,                               !- Name
  {f1650095-c9c7-4bbc-9cee-ea84c7ea5663}, !- Inlet Port
  {96398710-fe21-459e-9601-e55a31a4143e}; !- Outlet Port

OS:Connection,
  {f1650095-c9c7-4bbc-9cee-ea84c7ea5663}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  76,                                     !- Outlet Port
  {39eae878-a094-40fd-a588-630ab2d7b3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12ccc540-2bbe-4d05-bccc-bba25b8d7f2b}, !- Handle
  Node 478,                               !- Name
  {0d9e9a31-fde8-41cd-a5a4-71177585d507}, !- Inlet Port
  {81d44dd6-89ff-4bc6-964f-8b1fdf752444}; !- Outlet Port

OS:Connection,
  {96398710-fe21-459e-9601-e55a31a4143e}, !- Handle
  {39eae878-a094-40fd-a588-630ab2d7b3f6}, !- Source Object
  3,                                      !- Outlet Port
  {787e1509-01f5-49f7-b087-529853dcb2e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d9e9a31-fde8-41cd-a5a4-71177585d507}, !- Handle
  {787e1509-01f5-49f7-b087-529853dcb2e8}, !- Source Object
  10,                                     !- Outlet Port
  {12ccc540-2bbe-4d05-bccc-bba25b8d7f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d44dd6-89ff-4bc6-964f-8b1fdf752444}, !- Handle
  {12ccc540-2bbe-4d05-bccc-bba25b8d7f2b}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8608834f-cd9a-4015-9a80-20b9dc9f2cb6}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {787e1509-01f5-49f7-b087-529853dcb2e8}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {afaf6296-9c79-46bc-9971-ab3423123c17}, !- Handle
  Coil Heating Gas 74,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6afb5084-7b8a-4cd1-a483-c62d171b674e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 74, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {5b7651ee-9ce1-4700-8302-d8cab7847649}, !- Air Outlet Node Name
  {1172edc1-9b21-4aeb-b64c-a8a92e30dd45}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {afaf6296-9c79-46bc-9971-ab3423123c17}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6605a82d-2bda-43ef-925d-bff5015598a6}, !- Handle
  Node 479,                               !- Name
  {5b7651ee-9ce1-4700-8302-d8cab7847649}, !- Inlet Port
  {dc6e1823-2f00-4a97-aa78-29999eef8cb0}; !- Outlet Port

OS:Node,
  {4657c7c3-2d46-4184-82ce-1b1bc490749d}, !- Handle
  Node 480,                               !- Name
  {a1729a1f-6bcb-4fba-8c0b-d7d4a9d9c777}, !- Inlet Port
  {6b4485f8-bf9e-4e21-a7cd-cced364575f0}; !- Outlet Port

OS:Connection,
  {dc6e1823-2f00-4a97-aa78-29999eef8cb0}, !- Handle
  {6605a82d-2bda-43ef-925d-bff5015598a6}, !- Source Object
  3,                                      !- Outlet Port
  {df3ad8b9-8cd3-49ab-b194-b27772f984af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1729a1f-6bcb-4fba-8c0b-d7d4a9d9c777}, !- Handle
  {15045125-8510-4c48-a216-1a30cdfa017e}, !- Source Object
  2,                                      !- Outlet Port
  {4657c7c3-2d46-4184-82ce-1b1bc490749d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4485f8-bf9e-4e21-a7cd-cced364575f0}, !- Handle
  {4657c7c3-2d46-4184-82ce-1b1bc490749d}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {5dcd679a-d084-4c97-83cb-e56e63af7398}, !- Handle
  Node 481,                               !- Name
  {a48abc80-c41c-412a-9dae-8b29b7424651}, !- Inlet Port
  {1172edc1-9b21-4aeb-b64c-a8a92e30dd45}; !- Outlet Port

OS:Connection,
  {a48abc80-c41c-412a-9dae-8b29b7424651}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  76,                                     !- Outlet Port
  {5dcd679a-d084-4c97-83cb-e56e63af7398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1172edc1-9b21-4aeb-b64c-a8a92e30dd45}, !- Handle
  {5dcd679a-d084-4c97-83cb-e56e63af7398}, !- Source Object
  3,                                      !- Outlet Port
  {6afb5084-7b8a-4cd1-a483-c62d171b674e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b7651ee-9ce1-4700-8302-d8cab7847649}, !- Handle
  {6afb5084-7b8a-4cd1-a483-c62d171b674e}, !- Source Object
  3,                                      !- Outlet Port
  {6605a82d-2bda-43ef-925d-bff5015598a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {afeb3548-a0a2-418d-ba5b-c12a37315440}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {703be960-5fbf-49ae-bde6-c7577a4356c5}, !- Water Inlet Node Name
  {5abd4555-f98d-4d28-8119-6c8516ff6f3b}; !- Water Outlet Node Name

OS:Node,
  {519ffefd-e7f0-4a57-a68c-3b493fb31848}, !- Handle
  Node 482,                               !- Name
  {4b3d7161-ad62-4a3d-a37d-318dcdf968b7}, !- Inlet Port
  {703be960-5fbf-49ae-bde6-c7577a4356c5}; !- Outlet Port

OS:Connection,
  {4b3d7161-ad62-4a3d-a37d-318dcdf968b7}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  77,                                     !- Outlet Port
  {519ffefd-e7f0-4a57-a68c-3b493fb31848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87e0cc9c-98e8-420c-abc0-53ebb2f34cbb}, !- Handle
  Node 483,                               !- Name
  {5abd4555-f98d-4d28-8119-6c8516ff6f3b}, !- Inlet Port
  {9acb7e2a-85de-4c77-8895-47ceddfa64d3}; !- Outlet Port

OS:Connection,
  {703be960-5fbf-49ae-bde6-c7577a4356c5}, !- Handle
  {519ffefd-e7f0-4a57-a68c-3b493fb31848}, !- Source Object
  3,                                      !- Outlet Port
  {afeb3548-a0a2-418d-ba5b-c12a37315440}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5abd4555-f98d-4d28-8119-6c8516ff6f3b}, !- Handle
  {afeb3548-a0a2-418d-ba5b-c12a37315440}, !- Source Object
  10,                                     !- Outlet Port
  {87e0cc9c-98e8-420c-abc0-53ebb2f34cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acb7e2a-85de-4c77-8895-47ceddfa64d3}, !- Handle
  {87e0cc9c-98e8-420c-abc0-53ebb2f34cbb}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cf49cb8b-dc11-47b8-bc6f-fbccb85a56a6}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {afeb3548-a0a2-418d-ba5b-c12a37315440}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {80719473-ef48-45af-9575-99b14cefce9c}, !- Handle
  Coil Heating Gas 75,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3be32adf-a88e-42b5-a3d2-0909e92e1eea}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 75, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {5ec4fa2d-1b3e-4270-8737-7fc76c176423}, !- Air Outlet Node Name
  {470dee98-ca1b-493a-b391-69cff8e156bc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {80719473-ef48-45af-9575-99b14cefce9c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bf05bc0d-8170-463b-82c9-9c8a87890d1a}, !- Handle
  Node 484,                               !- Name
  {5ec4fa2d-1b3e-4270-8737-7fc76c176423}, !- Inlet Port
  {3ab1ed1e-e9ed-4d31-b75d-808e2cedb52a}; !- Outlet Port

OS:Node,
  {471cf3e8-3cd5-4715-8b86-674909584793}, !- Handle
  Node 485,                               !- Name
  {494ddd7b-2adc-4dd2-aa0d-4cdfaf8e5384}, !- Inlet Port
  {321da9ec-4653-4989-ad9e-22d06f49a428}; !- Outlet Port

OS:Connection,
  {3ab1ed1e-e9ed-4d31-b75d-808e2cedb52a}, !- Handle
  {bf05bc0d-8170-463b-82c9-9c8a87890d1a}, !- Source Object
  3,                                      !- Outlet Port
  {2cdf3a08-f3bd-4b7c-8c25-578ff5a65c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494ddd7b-2adc-4dd2-aa0d-4cdfaf8e5384}, !- Handle
  {2be69fe8-1959-432a-b00e-b8052bfede39}, !- Source Object
  2,                                      !- Outlet Port
  {471cf3e8-3cd5-4715-8b86-674909584793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321da9ec-4653-4989-ad9e-22d06f49a428}, !- Handle
  {471cf3e8-3cd5-4715-8b86-674909584793}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {b1e49e79-36a4-4303-8def-78f2cad0c77c}, !- Handle
  Node 486,                               !- Name
  {f55a7496-ad2f-476d-b5f8-616be0862976}, !- Inlet Port
  {470dee98-ca1b-493a-b391-69cff8e156bc}; !- Outlet Port

OS:Connection,
  {f55a7496-ad2f-476d-b5f8-616be0862976}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  77,                                     !- Outlet Port
  {b1e49e79-36a4-4303-8def-78f2cad0c77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470dee98-ca1b-493a-b391-69cff8e156bc}, !- Handle
  {b1e49e79-36a4-4303-8def-78f2cad0c77c}, !- Source Object
  3,                                      !- Outlet Port
  {3be32adf-a88e-42b5-a3d2-0909e92e1eea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ec4fa2d-1b3e-4270-8737-7fc76c176423}, !- Handle
  {3be32adf-a88e-42b5-a3d2-0909e92e1eea}, !- Source Object
  3,                                      !- Outlet Port
  {bf05bc0d-8170-463b-82c9-9c8a87890d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5179278c-dc81-4e7d-b663-8e35c310a868}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d536393a-6f80-400b-8460-c31960a52cb7}, !- Water Inlet Node Name
  {a59fb985-7131-4ab5-9d8a-398ec9602c30}; !- Water Outlet Node Name

OS:Node,
  {4867cf9e-cc4d-4a93-95b4-61ff2944e36e}, !- Handle
  Node 487,                               !- Name
  {c08e8753-3499-4c10-99ba-786884d938a2}, !- Inlet Port
  {d536393a-6f80-400b-8460-c31960a52cb7}; !- Outlet Port

OS:Connection,
  {c08e8753-3499-4c10-99ba-786884d938a2}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  78,                                     !- Outlet Port
  {4867cf9e-cc4d-4a93-95b4-61ff2944e36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca464038-25b2-498b-aa01-ea8f8b5f41cb}, !- Handle
  Node 488,                               !- Name
  {a59fb985-7131-4ab5-9d8a-398ec9602c30}, !- Inlet Port
  {8f08c4af-c1c8-4b22-8e62-a9c5d930b7b3}; !- Outlet Port

OS:Connection,
  {d536393a-6f80-400b-8460-c31960a52cb7}, !- Handle
  {4867cf9e-cc4d-4a93-95b4-61ff2944e36e}, !- Source Object
  3,                                      !- Outlet Port
  {5179278c-dc81-4e7d-b663-8e35c310a868}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a59fb985-7131-4ab5-9d8a-398ec9602c30}, !- Handle
  {5179278c-dc81-4e7d-b663-8e35c310a868}, !- Source Object
  10,                                     !- Outlet Port
  {ca464038-25b2-498b-aa01-ea8f8b5f41cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f08c4af-c1c8-4b22-8e62-a9c5d930b7b3}, !- Handle
  {ca464038-25b2-498b-aa01-ea8f8b5f41cb}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0240bd55-a043-4d54-9b57-da1abdd78390}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {5179278c-dc81-4e7d-b663-8e35c310a868}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ef4be134-b5fd-4a0c-85ce-e8cf05e2868b}, !- Handle
  Coil Heating Gas 76,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a9cfdbd7-1fcd-45d4-80b7-146513cb2dde}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 76, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {91d8fb83-fdc2-44fa-b712-b6462391933a}, !- Air Outlet Node Name
  {5d42f1e6-0def-457a-a302-40852a2f569a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ef4be134-b5fd-4a0c-85ce-e8cf05e2868b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b1b96ebb-3f0f-452e-8b4f-76077b58b22c}, !- Handle
  Node 489,                               !- Name
  {91d8fb83-fdc2-44fa-b712-b6462391933a}, !- Inlet Port
  {802e1df7-8bbe-4d79-acab-c367646ca074}; !- Outlet Port

OS:Node,
  {f68b42f5-0d4c-4681-bdc5-5551bd160eb6}, !- Handle
  Node 490,                               !- Name
  {3c5cd750-af41-490e-a35f-f0ddb563058d}, !- Inlet Port
  {1410978b-bac1-4690-b3f7-3998b3f41f2c}; !- Outlet Port

OS:Connection,
  {802e1df7-8bbe-4d79-acab-c367646ca074}, !- Handle
  {b1b96ebb-3f0f-452e-8b4f-76077b58b22c}, !- Source Object
  3,                                      !- Outlet Port
  {cd5fd587-85e4-4150-816d-8f59b42f65a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5cd750-af41-490e-a35f-f0ddb563058d}, !- Handle
  {92f5f0b6-21dd-48bb-b198-e09d25af2e0c}, !- Source Object
  2,                                      !- Outlet Port
  {f68b42f5-0d4c-4681-bdc5-5551bd160eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1410978b-bac1-4690-b3f7-3998b3f41f2c}, !- Handle
  {f68b42f5-0d4c-4681-bdc5-5551bd160eb6}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {41ed3809-bbeb-4085-88c4-5bb428955e21}, !- Handle
  Node 491,                               !- Name
  {7a4a8bb2-08ae-4699-933f-64e166bd2e2d}, !- Inlet Port
  {5d42f1e6-0def-457a-a302-40852a2f569a}; !- Outlet Port

OS:Connection,
  {7a4a8bb2-08ae-4699-933f-64e166bd2e2d}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  78,                                     !- Outlet Port
  {41ed3809-bbeb-4085-88c4-5bb428955e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d42f1e6-0def-457a-a302-40852a2f569a}, !- Handle
  {41ed3809-bbeb-4085-88c4-5bb428955e21}, !- Source Object
  3,                                      !- Outlet Port
  {a9cfdbd7-1fcd-45d4-80b7-146513cb2dde}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {91d8fb83-fdc2-44fa-b712-b6462391933a}, !- Handle
  {a9cfdbd7-1fcd-45d4-80b7-146513cb2dde}, !- Source Object
  3,                                      !- Outlet Port
  {b1b96ebb-3f0f-452e-8b4f-76077b58b22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c3ce3af2-4a18-49df-a850-57df4b1f67de}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5cd51599-4e34-4a14-8979-ae2ad2ed2952}, !- Water Inlet Node Name
  {93b6396e-b973-41a2-b40c-bd816187420e}; !- Water Outlet Node Name

OS:Node,
  {80e41254-631a-4e9c-8ba9-76714db4ed98}, !- Handle
  Node 492,                               !- Name
  {4bde6271-d5ed-46a3-85c0-5aa4e3a87bc6}, !- Inlet Port
  {5cd51599-4e34-4a14-8979-ae2ad2ed2952}; !- Outlet Port

OS:Connection,
  {4bde6271-d5ed-46a3-85c0-5aa4e3a87bc6}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  79,                                     !- Outlet Port
  {80e41254-631a-4e9c-8ba9-76714db4ed98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68463a16-d3bf-47db-ab3a-c9dc749325a6}, !- Handle
  Node 493,                               !- Name
  {93b6396e-b973-41a2-b40c-bd816187420e}, !- Inlet Port
  {3d3a85f3-4169-4a59-914d-ff5b0eda57a0}; !- Outlet Port

OS:Connection,
  {5cd51599-4e34-4a14-8979-ae2ad2ed2952}, !- Handle
  {80e41254-631a-4e9c-8ba9-76714db4ed98}, !- Source Object
  3,                                      !- Outlet Port
  {c3ce3af2-4a18-49df-a850-57df4b1f67de}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {93b6396e-b973-41a2-b40c-bd816187420e}, !- Handle
  {c3ce3af2-4a18-49df-a850-57df4b1f67de}, !- Source Object
  10,                                     !- Outlet Port
  {68463a16-d3bf-47db-ab3a-c9dc749325a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3a85f3-4169-4a59-914d-ff5b0eda57a0}, !- Handle
  {68463a16-d3bf-47db-ab3a-c9dc749325a6}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {489153e5-5357-48cc-8a21-1ea9e5f658ca}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c3ce3af2-4a18-49df-a850-57df4b1f67de}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {613cd2bc-413e-4c79-b419-7ebf902ada32}, !- Handle
  Coil Heating Gas 77,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {30f4a274-eb04-4540-8401-2d8cfff8fda3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 77, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {9c25064d-4196-498e-9739-5a0cf8849c8c}, !- Air Outlet Node Name
  {d2b454db-34be-48f0-88dd-51c755f41232}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {613cd2bc-413e-4c79-b419-7ebf902ada32}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6d137119-ecef-4c57-b1d4-4f23129529d5}, !- Handle
  Node 494,                               !- Name
  {9c25064d-4196-498e-9739-5a0cf8849c8c}, !- Inlet Port
  {4fa06e84-3f25-4db2-9206-b54fa1080d64}; !- Outlet Port

OS:Node,
  {8823f0cb-f886-48ea-b24b-ba70f99ac51b}, !- Handle
  Node 495,                               !- Name
  {aef2807d-c615-4303-8fde-2bec90be7a7a}, !- Inlet Port
  {79ff893c-983b-4535-8ab6-07853c28ec4b}; !- Outlet Port

OS:Connection,
  {4fa06e84-3f25-4db2-9206-b54fa1080d64}, !- Handle
  {6d137119-ecef-4c57-b1d4-4f23129529d5}, !- Source Object
  3,                                      !- Outlet Port
  {adbef9e8-99a1-4040-a0b6-676b05461ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef2807d-c615-4303-8fde-2bec90be7a7a}, !- Handle
  {079b650e-5c8c-4e98-a642-b9b2ec57cb93}, !- Source Object
  2,                                      !- Outlet Port
  {8823f0cb-f886-48ea-b24b-ba70f99ac51b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ff893c-983b-4535-8ab6-07853c28ec4b}, !- Handle
  {8823f0cb-f886-48ea-b24b-ba70f99ac51b}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {dd480100-8ba2-4bc9-8e47-32fc6cbe0387}, !- Handle
  Node 496,                               !- Name
  {ba528e1b-3810-4c14-aea4-127f837b8afd}, !- Inlet Port
  {d2b454db-34be-48f0-88dd-51c755f41232}; !- Outlet Port

OS:Connection,
  {ba528e1b-3810-4c14-aea4-127f837b8afd}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  79,                                     !- Outlet Port
  {dd480100-8ba2-4bc9-8e47-32fc6cbe0387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b454db-34be-48f0-88dd-51c755f41232}, !- Handle
  {dd480100-8ba2-4bc9-8e47-32fc6cbe0387}, !- Source Object
  3,                                      !- Outlet Port
  {30f4a274-eb04-4540-8401-2d8cfff8fda3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c25064d-4196-498e-9739-5a0cf8849c8c}, !- Handle
  {30f4a274-eb04-4540-8401-2d8cfff8fda3}, !- Source Object
  3,                                      !- Outlet Port
  {6d137119-ecef-4c57-b1d4-4f23129529d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {555360a6-8e9e-4f37-8828-f85576a96d83}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3cbdfd72-5881-4fdc-a5f8-2d785a8684bf}, !- Water Inlet Node Name
  {44953d76-0f40-437f-b00d-8fe1aac8b493}; !- Water Outlet Node Name

OS:Node,
  {59298fd2-a768-4a3e-a5f3-3980891e0eb0}, !- Handle
  Node 497,                               !- Name
  {d8f5206b-8b41-4f74-a4dd-6dd04cbbff01}, !- Inlet Port
  {3cbdfd72-5881-4fdc-a5f8-2d785a8684bf}; !- Outlet Port

OS:Connection,
  {d8f5206b-8b41-4f74-a4dd-6dd04cbbff01}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  80,                                     !- Outlet Port
  {59298fd2-a768-4a3e-a5f3-3980891e0eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97cfd8ff-853a-408d-b80e-de468e76de07}, !- Handle
  Node 498,                               !- Name
  {44953d76-0f40-437f-b00d-8fe1aac8b493}, !- Inlet Port
  {272ee73e-bb9e-4504-a695-b73e8b1f8b53}; !- Outlet Port

OS:Connection,
  {3cbdfd72-5881-4fdc-a5f8-2d785a8684bf}, !- Handle
  {59298fd2-a768-4a3e-a5f3-3980891e0eb0}, !- Source Object
  3,                                      !- Outlet Port
  {555360a6-8e9e-4f37-8828-f85576a96d83}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {44953d76-0f40-437f-b00d-8fe1aac8b493}, !- Handle
  {555360a6-8e9e-4f37-8828-f85576a96d83}, !- Source Object
  10,                                     !- Outlet Port
  {97cfd8ff-853a-408d-b80e-de468e76de07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272ee73e-bb9e-4504-a695-b73e8b1f8b53}, !- Handle
  {97cfd8ff-853a-408d-b80e-de468e76de07}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b53e908f-3d16-4009-abef-8db4e0cb4c3d}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {555360a6-8e9e-4f37-8828-f85576a96d83}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {da31ca0d-404a-4fa5-95d0-d3e3b6056297}, !- Handle
  Coil Heating Gas 78,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6dbea29d-6da1-4446-8d0c-0c7d4a074b84}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 78, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {f1c822c0-68ce-4e61-a6fc-54be50da9b5b}, !- Air Outlet Node Name
  {fef6d747-9b93-4211-b169-95e5cb3e3791}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {da31ca0d-404a-4fa5-95d0-d3e3b6056297}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {aec20ff6-09c4-4467-8ed4-16e91e9b9016}, !- Handle
  Node 499,                               !- Name
  {f1c822c0-68ce-4e61-a6fc-54be50da9b5b}, !- Inlet Port
  {3841c1f2-8d1c-46a1-91c1-8ff3c22b0e9b}; !- Outlet Port

OS:Node,
  {6e8dbbf8-89fd-4f3d-bd6d-4653314ce717}, !- Handle
  Node 500,                               !- Name
  {425e6e4b-795b-4dba-bf8e-6403de899460}, !- Inlet Port
  {b7f698d3-4f39-485e-92ed-5bf24cd18447}; !- Outlet Port

OS:Connection,
  {3841c1f2-8d1c-46a1-91c1-8ff3c22b0e9b}, !- Handle
  {aec20ff6-09c4-4467-8ed4-16e91e9b9016}, !- Source Object
  3,                                      !- Outlet Port
  {9dcf09ca-e065-4137-b188-c24ad2a01b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425e6e4b-795b-4dba-bf8e-6403de899460}, !- Handle
  {1aad6dae-5bd2-4fae-86d5-dc5f8a3709bd}, !- Source Object
  2,                                      !- Outlet Port
  {6e8dbbf8-89fd-4f3d-bd6d-4653314ce717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f698d3-4f39-485e-92ed-5bf24cd18447}, !- Handle
  {6e8dbbf8-89fd-4f3d-bd6d-4653314ce717}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {ec9c7a07-357e-4c59-a6a5-6987c79f0915}, !- Handle
  Node 501,                               !- Name
  {935e7655-f96c-42ba-987b-6eb4364f6c25}, !- Inlet Port
  {fef6d747-9b93-4211-b169-95e5cb3e3791}; !- Outlet Port

OS:Connection,
  {935e7655-f96c-42ba-987b-6eb4364f6c25}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  80,                                     !- Outlet Port
  {ec9c7a07-357e-4c59-a6a5-6987c79f0915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef6d747-9b93-4211-b169-95e5cb3e3791}, !- Handle
  {ec9c7a07-357e-4c59-a6a5-6987c79f0915}, !- Source Object
  3,                                      !- Outlet Port
  {6dbea29d-6da1-4446-8d0c-0c7d4a074b84}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f1c822c0-68ce-4e61-a6fc-54be50da9b5b}, !- Handle
  {6dbea29d-6da1-4446-8d0c-0c7d4a074b84}, !- Source Object
  3,                                      !- Outlet Port
  {aec20ff6-09c4-4467-8ed4-16e91e9b9016}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {83e63d00-4c6e-4e78-a0a5-3d2870a374ba}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4241b718-3326-4ca8-9eeb-92c1adcef13c}, !- Water Inlet Node Name
  {8fb8bd7a-cb0d-4a43-abf5-39663f7c2068}; !- Water Outlet Node Name

OS:Node,
  {b737b15d-4493-4636-9c38-77eb621ce175}, !- Handle
  Node 502,                               !- Name
  {79334600-7b79-4d7b-a74f-2dd48a1cde78}, !- Inlet Port
  {4241b718-3326-4ca8-9eeb-92c1adcef13c}; !- Outlet Port

OS:Connection,
  {79334600-7b79-4d7b-a74f-2dd48a1cde78}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  81,                                     !- Outlet Port
  {b737b15d-4493-4636-9c38-77eb621ce175}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82242135-03e6-4206-977b-0216601848ef}, !- Handle
  Node 503,                               !- Name
  {8fb8bd7a-cb0d-4a43-abf5-39663f7c2068}, !- Inlet Port
  {a16491c7-c5f1-4add-a36c-070c1bd73997}; !- Outlet Port

OS:Connection,
  {4241b718-3326-4ca8-9eeb-92c1adcef13c}, !- Handle
  {b737b15d-4493-4636-9c38-77eb621ce175}, !- Source Object
  3,                                      !- Outlet Port
  {83e63d00-4c6e-4e78-a0a5-3d2870a374ba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8fb8bd7a-cb0d-4a43-abf5-39663f7c2068}, !- Handle
  {83e63d00-4c6e-4e78-a0a5-3d2870a374ba}, !- Source Object
  10,                                     !- Outlet Port
  {82242135-03e6-4206-977b-0216601848ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16491c7-c5f1-4add-a36c-070c1bd73997}, !- Handle
  {82242135-03e6-4206-977b-0216601848ef}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7749e187-5b0a-41fa-bb8e-e7d0b8c7dc2d}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {83e63d00-4c6e-4e78-a0a5-3d2870a374ba}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {359363f7-0476-48bb-9d36-7420e2adca92}, !- Handle
  Coil Heating Gas 79,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2ce8d537-fbba-4c96-8993-7f2e9ebcebaa}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 79, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {aafdcc32-b12f-4486-aee0-d548fe5cd70e}, !- Air Outlet Node Name
  {cccfcdb4-bf36-4965-8559-95cfc909a2f6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {359363f7-0476-48bb-9d36-7420e2adca92}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {eb1b7ac3-2196-465c-a15a-bf4d00746f85}, !- Handle
  Node 504,                               !- Name
  {aafdcc32-b12f-4486-aee0-d548fe5cd70e}, !- Inlet Port
  {d87ecf01-8091-4a7f-a309-d8efe7e236e4}; !- Outlet Port

OS:Node,
  {8cbc0bc2-2e39-4dbf-8602-41ee55c9ba86}, !- Handle
  Node 505,                               !- Name
  {c7a76819-68dd-4849-b998-9936be23f5cd}, !- Inlet Port
  {7e368973-c5e9-417e-a5ef-fbbbf79ca265}; !- Outlet Port

OS:Connection,
  {d87ecf01-8091-4a7f-a309-d8efe7e236e4}, !- Handle
  {eb1b7ac3-2196-465c-a15a-bf4d00746f85}, !- Source Object
  3,                                      !- Outlet Port
  {5c14c96e-28c4-42a6-90cb-32042182ca4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a76819-68dd-4849-b998-9936be23f5cd}, !- Handle
  {a2835405-2681-4c5e-a445-ccb94e844be8}, !- Source Object
  2,                                      !- Outlet Port
  {8cbc0bc2-2e39-4dbf-8602-41ee55c9ba86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e368973-c5e9-417e-a5ef-fbbbf79ca265}, !- Handle
  {8cbc0bc2-2e39-4dbf-8602-41ee55c9ba86}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {2c2148b9-81fe-427e-950b-56509f1aa304}, !- Handle
  Node 506,                               !- Name
  {ebf79adb-2bc7-4eb8-8387-8a8a1c5b1b5c}, !- Inlet Port
  {cccfcdb4-bf36-4965-8559-95cfc909a2f6}; !- Outlet Port

OS:Connection,
  {ebf79adb-2bc7-4eb8-8387-8a8a1c5b1b5c}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  81,                                     !- Outlet Port
  {2c2148b9-81fe-427e-950b-56509f1aa304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccfcdb4-bf36-4965-8559-95cfc909a2f6}, !- Handle
  {2c2148b9-81fe-427e-950b-56509f1aa304}, !- Source Object
  3,                                      !- Outlet Port
  {2ce8d537-fbba-4c96-8993-7f2e9ebcebaa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aafdcc32-b12f-4486-aee0-d548fe5cd70e}, !- Handle
  {2ce8d537-fbba-4c96-8993-7f2e9ebcebaa}, !- Source Object
  3,                                      !- Outlet Port
  {eb1b7ac3-2196-465c-a15a-bf4d00746f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {294b7fc2-b2d9-410d-9ee1-cd8b9f9fa91a}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {751533c1-b27a-4612-ac6f-a2a61831de3c}, !- Water Inlet Node Name
  {2b40e5f1-5df6-441c-aec3-29747fd9fd03}; !- Water Outlet Node Name

OS:Node,
  {1e6d44df-472b-4668-9822-fd209c41be5b}, !- Handle
  Node 507,                               !- Name
  {dc8e2c58-82b1-4e5d-8005-722a6a8fca6e}, !- Inlet Port
  {751533c1-b27a-4612-ac6f-a2a61831de3c}; !- Outlet Port

OS:Connection,
  {dc8e2c58-82b1-4e5d-8005-722a6a8fca6e}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  82,                                     !- Outlet Port
  {1e6d44df-472b-4668-9822-fd209c41be5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69a7619a-958d-45f1-b6c4-c3876ebdc29c}, !- Handle
  Node 508,                               !- Name
  {2b40e5f1-5df6-441c-aec3-29747fd9fd03}, !- Inlet Port
  {f940710d-3d57-415d-92d6-cf5c116a4cd2}; !- Outlet Port

OS:Connection,
  {751533c1-b27a-4612-ac6f-a2a61831de3c}, !- Handle
  {1e6d44df-472b-4668-9822-fd209c41be5b}, !- Source Object
  3,                                      !- Outlet Port
  {294b7fc2-b2d9-410d-9ee1-cd8b9f9fa91a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b40e5f1-5df6-441c-aec3-29747fd9fd03}, !- Handle
  {294b7fc2-b2d9-410d-9ee1-cd8b9f9fa91a}, !- Source Object
  10,                                     !- Outlet Port
  {69a7619a-958d-45f1-b6c4-c3876ebdc29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f940710d-3d57-415d-92d6-cf5c116a4cd2}, !- Handle
  {69a7619a-958d-45f1-b6c4-c3876ebdc29c}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03ad892f-924b-4d66-ab38-ce633d278cbc}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {294b7fc2-b2d9-410d-9ee1-cd8b9f9fa91a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {6f332f41-43db-4154-ae96-48da9e558544}, !- Handle
  Coil Heating Gas 80,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {39315241-2bdd-420d-b29a-93647a45323b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 80, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {ed656d94-9006-4c18-9204-e69ddfec0fbb}, !- Air Outlet Node Name
  {597547f6-d9b2-480a-be01-ed6f99bd01b2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6f332f41-43db-4154-ae96-48da9e558544}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3ddc19f0-c74e-41b3-97cb-947d62888b0d}, !- Handle
  Node 509,                               !- Name
  {ed656d94-9006-4c18-9204-e69ddfec0fbb}, !- Inlet Port
  {a9bde389-aa30-427e-939e-b993ecc29460}; !- Outlet Port

OS:Node,
  {ead7e4ca-9ad6-4409-8962-5f08bdfe56de}, !- Handle
  Node 510,                               !- Name
  {48ee3c2f-3cab-4e73-b41d-f559749d74ea}, !- Inlet Port
  {5ecc4e51-300b-473e-b0f4-30dc7e8f2c2a}; !- Outlet Port

OS:Connection,
  {a9bde389-aa30-427e-939e-b993ecc29460}, !- Handle
  {3ddc19f0-c74e-41b3-97cb-947d62888b0d}, !- Source Object
  3,                                      !- Outlet Port
  {ea409a77-fd14-4963-9f64-3b816be0e2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ee3c2f-3cab-4e73-b41d-f559749d74ea}, !- Handle
  {b47d34b1-b05c-4a6f-b606-e5e86ca68e3a}, !- Source Object
  2,                                      !- Outlet Port
  {ead7e4ca-9ad6-4409-8962-5f08bdfe56de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ecc4e51-300b-473e-b0f4-30dc7e8f2c2a}, !- Handle
  {ead7e4ca-9ad6-4409-8962-5f08bdfe56de}, !- Source Object
  3,                                      !- Outlet Port
  {bab778d5-de52-433b-8873-38241d4b734d}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {7affb98f-bcf5-4074-b79b-fe87a63d2702}, !- Handle
  Node 511,                               !- Name
  {1ee95364-9c55-4373-975e-84a5c4c20deb}, !- Inlet Port
  {597547f6-d9b2-480a-be01-ed6f99bd01b2}; !- Outlet Port

OS:Connection,
  {1ee95364-9c55-4373-975e-84a5c4c20deb}, !- Handle
  {cdf46e19-ec47-4f80-9b07-921f88c6a4f6}, !- Source Object
  82,                                     !- Outlet Port
  {7affb98f-bcf5-4074-b79b-fe87a63d2702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597547f6-d9b2-480a-be01-ed6f99bd01b2}, !- Handle
  {7affb98f-bcf5-4074-b79b-fe87a63d2702}, !- Source Object
  3,                                      !- Outlet Port
  {39315241-2bdd-420d-b29a-93647a45323b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ed656d94-9006-4c18-9204-e69ddfec0fbb}, !- Handle
  {39315241-2bdd-420d-b29a-93647a45323b}, !- Source Object
  3,                                      !- Outlet Port
  {3ddc19f0-c74e-41b3-97cb-947d62888b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4afa7de3-3d02-4d12-b85a-99c388dd0f26}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {72bd4054-b287-4ff1-9a9f-310bd69f1129}, !- Availability Schedule
  {97c34967-e94c-4193-8478-189549a2980c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67e25766-11d6-4e22-9a37-d9fbdf63779c}, !- Supply Side Inlet Node Name
  {19fed17e-04ce-4fba-bddf-4955f3405e88}, !- Demand Side Outlet Node Name
  {97fbaa6c-c838-4315-8ff3-f81410ef574d}, !- Demand Side Inlet Node A
  {3da8948e-d8fa-4ac1-853d-5082b40aac92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Demand Mixer Name
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2fe6448a-1173-4f06-9883-4de3d2906090}, !- Handle
  Node 512,                               !- Name
  {67e25766-11d6-4e22-9a37-d9fbdf63779c}, !- Inlet Port
  {e6fa5f8e-004a-4625-a215-d329289f27a5}; !- Outlet Port

OS:Node,
  {c76e559a-89e9-4dcf-b9e7-dc583dad5bb2}, !- Handle
  Node 513,                               !- Name
  {42875621-a957-4c9f-bbaa-fa98107d2dc0}, !- Inlet Port
  {3da8948e-d8fa-4ac1-853d-5082b40aac92}; !- Outlet Port

OS:Connection,
  {67e25766-11d6-4e22-9a37-d9fbdf63779c}, !- Handle
  {4afa7de3-3d02-4d12-b85a-99c388dd0f26}, !- Source Object
  9,                                      !- Outlet Port
  {2fe6448a-1173-4f06-9883-4de3d2906090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da8948e-d8fa-4ac1-853d-5082b40aac92}, !- Handle
  {c76e559a-89e9-4dcf-b9e7-dc583dad5bb2}, !- Source Object
  3,                                      !- Outlet Port
  {4afa7de3-3d02-4d12-b85a-99c388dd0f26}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5716589e-a5a1-4202-8565-18fcbfae7c3b}, !- Handle
  Node 514,                               !- Name
  {97fbaa6c-c838-4315-8ff3-f81410ef574d}, !- Inlet Port
  {810fb242-ee53-462c-86d6-bea9455d4e68}; !- Outlet Port

OS:Node,
  {8544eda5-9771-4c37-8039-895a3a1fc926}, !- Handle
  Node 515,                               !- Name
  {025927d8-e921-4982-bf1a-e86b16644805}, !- Inlet Port
  {19fed17e-04ce-4fba-bddf-4955f3405e88}; !- Outlet Port

OS:Node,
  {3c4e093d-1383-4589-8ced-7da620c97f68}, !- Handle
  Node 516,                               !- Name
  {3c1a5f63-dc81-4c71-b1c6-b57792c79eca}, !- Inlet Port
  {17671f01-396b-44f5-bc2c-bafd14206e4f}; !- Outlet Port

OS:Connection,
  {97fbaa6c-c838-4315-8ff3-f81410ef574d}, !- Handle
  {4afa7de3-3d02-4d12-b85a-99c388dd0f26}, !- Source Object
  11,                                     !- Outlet Port
  {5716589e-a5a1-4202-8565-18fcbfae7c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19fed17e-04ce-4fba-bddf-4955f3405e88}, !- Handle
  {8544eda5-9771-4c37-8039-895a3a1fc926}, !- Source Object
  3,                                      !- Outlet Port
  {4afa7de3-3d02-4d12-b85a-99c388dd0f26}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {810fb242-ee53-462c-86d6-bea9455d4e68}, !- Inlet Node Name
  {a62fb725-acb2-4d56-8f94-a95820ebae05}, !- Outlet Node Name 1
  {71ba1118-fada-4714-8846-b8299c4ca5ff}, !- Outlet Node Name 2
  {2a02bb6e-e1de-458f-9d34-38eb18c842c4}, !- Outlet Node Name 3
  {847d93cf-2e19-4116-be92-f90a8a3cf9f0}, !- Outlet Node Name 4
  {b05572f6-283d-42ae-bad0-19b98379d1b6}, !- Outlet Node Name 5
  {b36d9246-2cfb-4299-a7c2-eebe3057bf9a}, !- Outlet Node Name 6
  {c63d99c9-6b72-40ba-a5bd-e39472a60a82}, !- Outlet Node Name 7
  {235ea786-8e6a-4de1-9a7e-3f6c6c3958b0}, !- Outlet Node Name 8
  {d49aeb6f-1761-413d-b986-f42598e92442}, !- Outlet Node Name 9
  {8a086bf3-caf0-4443-bbe1-281bf4a57f70}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {025927d8-e921-4982-bf1a-e86b16644805}, !- Outlet Node Name
  {a3c7869f-dce3-4409-8b09-681ac6dc05c8}, !- Inlet Node Name 1
  {83af603b-58f3-41ba-ba8f-a3381da6592a}, !- Inlet Node Name 2
  {54d3b40f-393d-44e0-9c43-52971e30648e}, !- Inlet Node Name 3
  {ac8d82ff-f2b7-4e5c-ab2d-b68733c31f0f}, !- Inlet Node Name 4
  {9fc925fb-6eba-48e8-bbbf-bae7d63d8bcd}, !- Inlet Node Name 5
  {e84855fe-83bc-4416-8078-0ec743c73d46}, !- Inlet Node Name 6
  {68df849a-6d61-44d0-83f8-3cbe9a93c372}, !- Inlet Node Name 7
  {1ee087b9-ee1f-4665-9dce-86c091887004}, !- Inlet Node Name 8
  {a7f2e389-552b-461b-b7dd-12081ddf0394}, !- Inlet Node Name 9
  {7118362a-b30a-42ac-83d1-283c366f43a2}; !- Inlet Node Name 10

OS:Connection,
  {810fb242-ee53-462c-86d6-bea9455d4e68}, !- Handle
  {5716589e-a5a1-4202-8565-18fcbfae7c3b}, !- Source Object
  3,                                      !- Outlet Port
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025927d8-e921-4982-bf1a-e86b16644805}, !- Handle
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Source Object
  2,                                      !- Outlet Port
  {8544eda5-9771-4c37-8039-895a3a1fc926}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af1a12d1-01ac-4021-b58d-0aaa837eb42d}, !- Handle
  {4afa7de3-3d02-4d12-b85a-99c388dd0f26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {97c34967-e94c-4193-8478-189549a2980c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3669cf89-24a1-40d4-b184-5479ca7f80d9}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {84d32c6a-ffad-440f-a4b7-55b1213da3f1}, !- Handle
  Fan On Off 1,                           !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87891add-c30a-4ed7-8538-19d9f53c66a4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42dd00e9-8295-4a18-9ed5-bdc2e5a153d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87891add-c30a-4ed7-8538-19d9f53c66a4}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42dd00e9-8295-4a18-9ed5-bdc2e5a153d4}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {670ccef3-5d30-476b-a343-d4ee00584fbc}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf65acaa-0c29-4a74-9360-f51824d47a5c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f89c1185-3db1-4862-bd73-6a91c2be50aa}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80e472e1-1a48-45f5-9bfc-7de158d6462b}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02ce41c0-a40e-4ec9-a82c-253a2e900043}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c68134f-e1da-4715-a683-f9f25af1ea04}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 83kBtu/hr 10.8EER, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68f68235-9dc8-45b5-9397-6943da608d1f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68231262-f99c-4326-9ecc-3010fe6318fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {39f2fffb-b06d-47ed-8905-3fda76ed1375}, !- Energy Input Ratio Function of Temperature Curve Name
  {282a4d06-930e-4145-b857-0bf730499cea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {afc93379-0fc3-4f5a-901d-a116cec9f9cb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {96c7e51c-5ecc-46c8-a9b7-3d4d2264a6a1}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d2cd4ab9-a5da-4f2a-a6d4-d962698aa9b2}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a2495bd8-bf92-45dc-8e46-8c9f4f79e5bc}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c819025a-8cd4-4d97-a02a-ef4e0a03c510}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4f02b50-9039-44f9-a32d-39d7263a3692}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5e0606b1-d760-44e4-9ad1-76e26fb5bbf3}, !- Handle
  CoilHeatingDXSingleSpeed_dx 1 60 Clg kBtu/hr 8.9EER, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  17690.8963521805,                       !- Rated Total Heating Capacity {W}
  3.09963242149003,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ea2dddb-c802-4534-8f17-e591e963d13c}, !- Total Heating Capacity Function of Temperature Curve Name
  {eb174243-7743-48bf-926f-87cca7e735b0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {4ac23d3f-e53d-4f48-88be-c5bb99bd34b4}, !- Energy Input Ratio Function of Temperature Curve Name
  {0807a94b-d8e1-42e1-a06a-2b38d4bf88e8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f01e0fee-3a09-47b8-a3e8-d30b671435f9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {bdaf4ea3-04e0-4ef9-b82c-93ca224d33de}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72bd4054-b287-4ff1-9a9f-310bd69f1129}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ec0fba8-9df6-420a-b47f-809097ba196a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ec0fba8-9df6-420a-b47f-809097ba196a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0cf2cac2-f6b2-4e61-a2ae-40486fefecdb}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {bdaf4ea3-04e0-4ef9-b82c-93ca224d33de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e537f5a-d4f2-436c-bab1-2f48d3b2fa97}, !- Mixed Air Node Name
  {778712ee-f573-471d-9ce0-8a7cbb90a2f2}, !- Outdoor Air Stream Node Name
  {7316ef79-06f6-412a-9f4a-5098a6364a41}, !- Relief Air Stream Node Name
  {e6fa5f8e-004a-4625-a215-d329289f27a5}; !- Return Air Stream Node Name

OS:Node,
  {811edb20-1582-468a-aab2-1ec9ffe07a3d}, !- Handle
  Node 517,                               !- Name
  ,                                       !- Inlet Port
  {4009a48d-3932-4340-97b2-3f835ac08351}; !- Outlet Port

OS:Node,
  {c14e40e2-77bf-4d1c-80d3-75616de3b131}, !- Handle
  Node 518,                               !- Name
  {e4b6039e-966e-4c08-a4e8-7393ae178da5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {0b74e4a3-51b3-41e2-9ad0-01ac4f3d6c14}, !- Handle
  Coil Heating Gas 81,                    !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fcc8fffb-11a1-4737-8665-19bd0d17aea0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c05af52c-fc3d-453f-b585-800a3b7d54ff}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G ASHP, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c46665f5-ee69-4345-ba13-625ed5af71b7}, !- Air Inlet Node Name
  {42875621-a957-4c9f-bbaa-fa98107d2dc0}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {81b9361c-1c64-4ab9-9a8e-ebf12b31feaf}, !- Controlling Zone or Thermostat Location
  {84d32c6a-ffad-440f-a4b7-55b1213da3f1}, !- Supply Air Fan Name
  {5e0606b1-d760-44e4-9ad1-76e26fb5bbf3}, !- Heating Coil Name
  {0c68134f-e1da-4715-a683-f9f25af1ea04}, !- Cooling Coil Name
  {0b74e4a3-51b3-41e2-9ad0-01ac4f3d6c14}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {72bd4054-b287-4ff1-9a9f-310bd69f1129}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {42875621-a957-4c9f-bbaa-fa98107d2dc0}, !- Handle
  {c05af52c-fc3d-453f-b585-800a3b7d54ff}, !- Source Object
  4,                                      !- Outlet Port
  {c76e559a-89e9-4dcf-b9e7-dc583dad5bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b2ad54c-cc38-4025-871b-32341967ebc4}, !- Handle
  Node 519,                               !- Name
  {8e537f5a-d4f2-436c-bab1-2f48d3b2fa97}, !- Inlet Port
  {c46665f5-ee69-4345-ba13-625ed5af71b7}; !- Outlet Port

OS:Connection,
  {e6fa5f8e-004a-4625-a215-d329289f27a5}, !- Handle
  {2fe6448a-1173-4f06-9883-4de3d2906090}, !- Source Object
  3,                                      !- Outlet Port
  {0cf2cac2-f6b2-4e61-a2ae-40486fefecdb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e537f5a-d4f2-436c-bab1-2f48d3b2fa97}, !- Handle
  {0cf2cac2-f6b2-4e61-a2ae-40486fefecdb}, !- Source Object
  5,                                      !- Outlet Port
  {1b2ad54c-cc38-4025-871b-32341967ebc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46665f5-ee69-4345-ba13-625ed5af71b7}, !- Handle
  {1b2ad54c-cc38-4025-871b-32341967ebc4}, !- Source Object
  3,                                      !- Outlet Port
  {c05af52c-fc3d-453f-b585-800a3b7d54ff}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {05e25b91-9c2c-473d-8e94-ca9b5b798455}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {81b9361c-1c64-4ab9-9a8e-ebf12b31feaf}, !- Control Zone Name
  {c76e559a-89e9-4dcf-b9e7-dc583dad5bb2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6d7da067-23b3-42c9-b0ee-0a00e2e862ee}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {427d86c5-83b4-4cbe-9eed-e0b253577324}, !- Water Inlet Node Name
  {4bb33866-dfca-40c7-bdc9-3bce0bcf194b}; !- Water Outlet Node Name

OS:Node,
  {9a8fbcca-ce75-4893-8bb6-c99db8d4343a}, !- Handle
  Node 520,                               !- Name
  {c35fde44-0e05-460f-aac0-18933260b2ff}, !- Inlet Port
  {427d86c5-83b4-4cbe-9eed-e0b253577324}; !- Outlet Port

OS:Connection,
  {c35fde44-0e05-460f-aac0-18933260b2ff}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  83,                                     !- Outlet Port
  {9a8fbcca-ce75-4893-8bb6-c99db8d4343a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7aaa870e-df9c-411d-a505-e1546a02b854}, !- Handle
  Node 521,                               !- Name
  {4bb33866-dfca-40c7-bdc9-3bce0bcf194b}, !- Inlet Port
  {cead3199-3514-43cd-94b3-558895bf449b}; !- Outlet Port

OS:Connection,
  {427d86c5-83b4-4cbe-9eed-e0b253577324}, !- Handle
  {9a8fbcca-ce75-4893-8bb6-c99db8d4343a}, !- Source Object
  3,                                      !- Outlet Port
  {6d7da067-23b3-42c9-b0ee-0a00e2e862ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4bb33866-dfca-40c7-bdc9-3bce0bcf194b}, !- Handle
  {6d7da067-23b3-42c9-b0ee-0a00e2e862ee}, !- Source Object
  10,                                     !- Outlet Port
  {7aaa870e-df9c-411d-a505-e1546a02b854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cead3199-3514-43cd-94b3-558895bf449b}, !- Handle
  {7aaa870e-df9c-411d-a505-e1546a02b854}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {528ae99b-4c6c-43a4-8014-f0c2220f25f7}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {6d7da067-23b3-42c9-b0ee-0a00e2e862ee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f894c67-47f4-4729-9a42-0599baadbc48}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {3a3807a5-788d-4918-96f3-534f65ae0fde}, !- Air Inlet Node Name
  {3c1a5f63-dc81-4c71-b1c6-b57792c79eca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b48e8ec3-cf19-4134-b692-9d3ade926c8e}, !- Handle
  Node 522,                               !- Name
  {0384b659-6089-415a-8306-9e48f1d68154}, !- Inlet Port
  {a3c7869f-dce3-4409-8b09-681ac6dc05c8}; !- Outlet Port

OS:Connection,
  {17671f01-396b-44f5-bc2c-bafd14206e4f}, !- Handle
  {3c4e093d-1383-4589-8ced-7da620c97f68}, !- Source Object
  3,                                      !- Outlet Port
  {e152cf30-fafe-4224-898f-3ed04d9ebd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0384b659-6089-415a-8306-9e48f1d68154}, !- Handle
  {8b42d5a4-aeac-4716-9864-a41c1870adfd}, !- Source Object
  2,                                      !- Outlet Port
  {b48e8ec3-cf19-4134-b692-9d3ade926c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c7869f-dce3-4409-8b09-681ac6dc05c8}, !- Handle
  {b48e8ec3-cf19-4134-b692-9d3ade926c8e}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47d0da08-5607-4170-be3c-a8306b51c184}, !- Handle
  Node 523,                               !- Name
  {a62fb725-acb2-4d56-8f94-a95820ebae05}, !- Inlet Port
  {3a3807a5-788d-4918-96f3-534f65ae0fde}; !- Outlet Port

OS:Connection,
  {a62fb725-acb2-4d56-8f94-a95820ebae05}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  3,                                      !- Outlet Port
  {47d0da08-5607-4170-be3c-a8306b51c184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3807a5-788d-4918-96f3-534f65ae0fde}, !- Handle
  {47d0da08-5607-4170-be3c-a8306b51c184}, !- Source Object
  3,                                      !- Outlet Port
  {8f894c67-47f4-4729-9a42-0599baadbc48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c1a5f63-dc81-4c71-b1c6-b57792c79eca}, !- Handle
  {8f894c67-47f4-4729-9a42-0599baadbc48}, !- Source Object
  4,                                      !- Outlet Port
  {3c4e093d-1383-4589-8ced-7da620c97f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8454cfa1-5a84-4ac6-9e20-a0414424de8e}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e68ea971-faba-49ea-8e03-5f9ffa524893}, !- Water Inlet Node Name
  {016a1f78-337f-4a2c-97f0-762c1fe893f6}; !- Water Outlet Node Name

OS:Node,
  {62ccd87a-2ae0-45a3-8007-a440b3064c96}, !- Handle
  Node 524,                               !- Name
  {539f93b3-2d6d-4395-89b6-5d4d608bdf5f}, !- Inlet Port
  {e68ea971-faba-49ea-8e03-5f9ffa524893}; !- Outlet Port

OS:Connection,
  {539f93b3-2d6d-4395-89b6-5d4d608bdf5f}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  84,                                     !- Outlet Port
  {62ccd87a-2ae0-45a3-8007-a440b3064c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c074fd18-cb82-460a-9936-ebcc9211b14e}, !- Handle
  Node 525,                               !- Name
  {016a1f78-337f-4a2c-97f0-762c1fe893f6}, !- Inlet Port
  {3651310a-e29d-4103-9abc-a3600eabc8bf}; !- Outlet Port

OS:Connection,
  {e68ea971-faba-49ea-8e03-5f9ffa524893}, !- Handle
  {62ccd87a-2ae0-45a3-8007-a440b3064c96}, !- Source Object
  3,                                      !- Outlet Port
  {8454cfa1-5a84-4ac6-9e20-a0414424de8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {016a1f78-337f-4a2c-97f0-762c1fe893f6}, !- Handle
  {8454cfa1-5a84-4ac6-9e20-a0414424de8e}, !- Source Object
  10,                                     !- Outlet Port
  {c074fd18-cb82-460a-9936-ebcc9211b14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3651310a-e29d-4103-9abc-a3600eabc8bf}, !- Handle
  {c074fd18-cb82-460a-9936-ebcc9211b14e}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {40875390-f72b-4811-952d-657288288205}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {8454cfa1-5a84-4ac6-9e20-a0414424de8e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d7c5ef8-069c-4241-8aa8-c46759296fc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {4eb83d28-e6cd-43f1-8c06-59c8138f767e}, !- Air Inlet Node Name
  {fee3f548-f3e9-4fb6-99a6-8795a76968bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6260cf65-d832-416a-a3f0-3eb6ca09683e}, !- Handle
  Node 526,                               !- Name
  {fee3f548-f3e9-4fb6-99a6-8795a76968bf}, !- Inlet Port
  {acadaf7f-9a49-445b-b828-5009665087a0}; !- Outlet Port

OS:Node,
  {6170ccfe-1f4d-401b-ad2d-89533580d562}, !- Handle
  Node 527,                               !- Name
  {b6497c89-22cd-4394-b7d7-76ea1fa8ea3b}, !- Inlet Port
  {83af603b-58f3-41ba-ba8f-a3381da6592a}; !- Outlet Port

OS:Connection,
  {acadaf7f-9a49-445b-b828-5009665087a0}, !- Handle
  {6260cf65-d832-416a-a3f0-3eb6ca09683e}, !- Source Object
  3,                                      !- Outlet Port
  {cd0a1ec9-f0d1-4475-8613-87537b991d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6497c89-22cd-4394-b7d7-76ea1fa8ea3b}, !- Handle
  {a69115d7-100a-43da-9376-edad95aa4790}, !- Source Object
  2,                                      !- Outlet Port
  {6170ccfe-1f4d-401b-ad2d-89533580d562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83af603b-58f3-41ba-ba8f-a3381da6592a}, !- Handle
  {6170ccfe-1f4d-401b-ad2d-89533580d562}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ac7cba16-0cca-435c-83d4-043b742a1e29}, !- Handle
  Node 528,                               !- Name
  {71ba1118-fada-4714-8846-b8299c4ca5ff}, !- Inlet Port
  {4eb83d28-e6cd-43f1-8c06-59c8138f767e}; !- Outlet Port

OS:Connection,
  {71ba1118-fada-4714-8846-b8299c4ca5ff}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  4,                                      !- Outlet Port
  {ac7cba16-0cca-435c-83d4-043b742a1e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb83d28-e6cd-43f1-8c06-59c8138f767e}, !- Handle
  {ac7cba16-0cca-435c-83d4-043b742a1e29}, !- Source Object
  3,                                      !- Outlet Port
  {7d7c5ef8-069c-4241-8aa8-c46759296fc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fee3f548-f3e9-4fb6-99a6-8795a76968bf}, !- Handle
  {7d7c5ef8-069c-4241-8aa8-c46759296fc9}, !- Source Object
  4,                                      !- Outlet Port
  {6260cf65-d832-416a-a3f0-3eb6ca09683e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9ba0696b-1d0a-4306-8d3b-f418952646ae}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {066caca6-8a2b-4be1-ac40-54d6b8e93fe9}, !- Water Inlet Node Name
  {35dab88d-0791-4ea5-8d56-77368bd91010}; !- Water Outlet Node Name

OS:Node,
  {d1ffdb95-3417-4f3a-b8b3-fd072289d304}, !- Handle
  Node 529,                               !- Name
  {959ba7eb-20b3-4a65-9f3d-1dca714054b9}, !- Inlet Port
  {066caca6-8a2b-4be1-ac40-54d6b8e93fe9}; !- Outlet Port

OS:Connection,
  {959ba7eb-20b3-4a65-9f3d-1dca714054b9}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  85,                                     !- Outlet Port
  {d1ffdb95-3417-4f3a-b8b3-fd072289d304}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50507d5b-73db-41d2-acb6-0893d9f05246}, !- Handle
  Node 530,                               !- Name
  {35dab88d-0791-4ea5-8d56-77368bd91010}, !- Inlet Port
  {ea619a20-f19b-4985-abee-78a258188aa1}; !- Outlet Port

OS:Connection,
  {066caca6-8a2b-4be1-ac40-54d6b8e93fe9}, !- Handle
  {d1ffdb95-3417-4f3a-b8b3-fd072289d304}, !- Source Object
  3,                                      !- Outlet Port
  {9ba0696b-1d0a-4306-8d3b-f418952646ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {35dab88d-0791-4ea5-8d56-77368bd91010}, !- Handle
  {9ba0696b-1d0a-4306-8d3b-f418952646ae}, !- Source Object
  10,                                     !- Outlet Port
  {50507d5b-73db-41d2-acb6-0893d9f05246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea619a20-f19b-4985-abee-78a258188aa1}, !- Handle
  {50507d5b-73db-41d2-acb6-0893d9f05246}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {86b929de-05e6-4356-8f84-d7f0f826b8a1}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {9ba0696b-1d0a-4306-8d3b-f418952646ae}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4dc6673-c7c1-41c0-b12a-db6d4b5342d0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {39f6cc7c-5aee-4b20-b3ff-bba0cf97e92e}, !- Air Inlet Node Name
  {c940ef6c-148d-427f-b323-dbfd2662ab78}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b32110de-b62f-4954-b4fa-e6e8fdc2b57a}, !- Handle
  Node 531,                               !- Name
  {c940ef6c-148d-427f-b323-dbfd2662ab78}, !- Inlet Port
  {962dd87c-f6d7-4e85-862e-78a5d146e917}; !- Outlet Port

OS:Node,
  {a29c9f65-c2df-445e-8f06-4865cc467b37}, !- Handle
  Node 532,                               !- Name
  {e4bab016-225e-49d6-b992-76c69b92ae84}, !- Inlet Port
  {54d3b40f-393d-44e0-9c43-52971e30648e}; !- Outlet Port

OS:Connection,
  {962dd87c-f6d7-4e85-862e-78a5d146e917}, !- Handle
  {b32110de-b62f-4954-b4fa-e6e8fdc2b57a}, !- Source Object
  3,                                      !- Outlet Port
  {882b9e58-5f01-49a9-bafc-928fda476f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bab016-225e-49d6-b992-76c69b92ae84}, !- Handle
  {9abb2d67-bac8-4feb-8515-4cadc50acc02}, !- Source Object
  2,                                      !- Outlet Port
  {a29c9f65-c2df-445e-8f06-4865cc467b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d3b40f-393d-44e0-9c43-52971e30648e}, !- Handle
  {a29c9f65-c2df-445e-8f06-4865cc467b37}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d43c4d7b-5325-42a3-ad00-0e7782903cf3}, !- Handle
  Node 533,                               !- Name
  {2a02bb6e-e1de-458f-9d34-38eb18c842c4}, !- Inlet Port
  {39f6cc7c-5aee-4b20-b3ff-bba0cf97e92e}; !- Outlet Port

OS:Connection,
  {2a02bb6e-e1de-458f-9d34-38eb18c842c4}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  5,                                      !- Outlet Port
  {d43c4d7b-5325-42a3-ad00-0e7782903cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f6cc7c-5aee-4b20-b3ff-bba0cf97e92e}, !- Handle
  {d43c4d7b-5325-42a3-ad00-0e7782903cf3}, !- Source Object
  3,                                      !- Outlet Port
  {f4dc6673-c7c1-41c0-b12a-db6d4b5342d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c940ef6c-148d-427f-b323-dbfd2662ab78}, !- Handle
  {f4dc6673-c7c1-41c0-b12a-db6d4b5342d0}, !- Source Object
  4,                                      !- Outlet Port
  {b32110de-b62f-4954-b4fa-e6e8fdc2b57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {336d73a0-71b4-4aa2-8f0d-01a1045d3818}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c7aa7232-9273-4d6b-9eca-506a714aed58}, !- Water Inlet Node Name
  {0f87c7ba-9367-488e-859e-e4199f19f58b}; !- Water Outlet Node Name

OS:Node,
  {c55dd688-70bb-421a-87ae-5c4da016fbb9}, !- Handle
  Node 534,                               !- Name
  {8103a6b0-5fd5-4c83-ad66-63f4242c5c0d}, !- Inlet Port
  {c7aa7232-9273-4d6b-9eca-506a714aed58}; !- Outlet Port

OS:Connection,
  {8103a6b0-5fd5-4c83-ad66-63f4242c5c0d}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  86,                                     !- Outlet Port
  {c55dd688-70bb-421a-87ae-5c4da016fbb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a71d3c7a-7b48-4b02-a7ae-52e73ef0665d}, !- Handle
  Node 535,                               !- Name
  {0f87c7ba-9367-488e-859e-e4199f19f58b}, !- Inlet Port
  {1e3e7ff7-23d8-448c-8685-e2e7e77ae4b7}; !- Outlet Port

OS:Connection,
  {c7aa7232-9273-4d6b-9eca-506a714aed58}, !- Handle
  {c55dd688-70bb-421a-87ae-5c4da016fbb9}, !- Source Object
  3,                                      !- Outlet Port
  {336d73a0-71b4-4aa2-8f0d-01a1045d3818}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0f87c7ba-9367-488e-859e-e4199f19f58b}, !- Handle
  {336d73a0-71b4-4aa2-8f0d-01a1045d3818}, !- Source Object
  10,                                     !- Outlet Port
  {a71d3c7a-7b48-4b02-a7ae-52e73ef0665d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3e7ff7-23d8-448c-8685-e2e7e77ae4b7}, !- Handle
  {a71d3c7a-7b48-4b02-a7ae-52e73ef0665d}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {41dc132e-d7d7-4dd9-a57f-5f358df2c05c}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {336d73a0-71b4-4aa2-8f0d-01a1045d3818}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8328132c-e7f2-4abf-b10a-656583b8240d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {b54d9f13-8aad-494b-a5e2-b156d14db736}, !- Air Inlet Node Name
  {b7e16359-ae30-474a-8b20-42b205871022}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c5c5fe7-2d2d-45b1-b9d0-125b34c74c5e}, !- Handle
  Node 536,                               !- Name
  {b7e16359-ae30-474a-8b20-42b205871022}, !- Inlet Port
  {ee0b8b8b-fbce-4390-a313-23f864e7db91}; !- Outlet Port

OS:Node,
  {19856765-6d98-4fe5-8e6b-55a7a2f9b971}, !- Handle
  Node 537,                               !- Name
  {0614c2df-d5bd-496c-beb8-2518f9de3d86}, !- Inlet Port
  {ac8d82ff-f2b7-4e5c-ab2d-b68733c31f0f}; !- Outlet Port

OS:Connection,
  {ee0b8b8b-fbce-4390-a313-23f864e7db91}, !- Handle
  {2c5c5fe7-2d2d-45b1-b9d0-125b34c74c5e}, !- Source Object
  3,                                      !- Outlet Port
  {a6a5bdf1-cf6c-4c69-9554-56625c86b84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0614c2df-d5bd-496c-beb8-2518f9de3d86}, !- Handle
  {bf9212f2-7063-49be-8d92-bf70c697dd16}, !- Source Object
  2,                                      !- Outlet Port
  {19856765-6d98-4fe5-8e6b-55a7a2f9b971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8d82ff-f2b7-4e5c-ab2d-b68733c31f0f}, !- Handle
  {19856765-6d98-4fe5-8e6b-55a7a2f9b971}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2cfb20d-5a46-403f-86ee-1daf76bd0f35}, !- Handle
  Node 538,                               !- Name
  {847d93cf-2e19-4116-be92-f90a8a3cf9f0}, !- Inlet Port
  {b54d9f13-8aad-494b-a5e2-b156d14db736}; !- Outlet Port

OS:Connection,
  {847d93cf-2e19-4116-be92-f90a8a3cf9f0}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  6,                                      !- Outlet Port
  {c2cfb20d-5a46-403f-86ee-1daf76bd0f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54d9f13-8aad-494b-a5e2-b156d14db736}, !- Handle
  {c2cfb20d-5a46-403f-86ee-1daf76bd0f35}, !- Source Object
  3,                                      !- Outlet Port
  {8328132c-e7f2-4abf-b10a-656583b8240d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7e16359-ae30-474a-8b20-42b205871022}, !- Handle
  {8328132c-e7f2-4abf-b10a-656583b8240d}, !- Source Object
  4,                                      !- Outlet Port
  {2c5c5fe7-2d2d-45b1-b9d0-125b34c74c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05746a70-101e-4ec3-9b95-e17f1aa34d15}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {89e677b2-2c4f-4b87-be09-149f238c6c81}, !- Water Inlet Node Name
  {0b0914e9-686a-4065-a2fb-9549859be75e}; !- Water Outlet Node Name

OS:Node,
  {167b1624-f70c-413f-bfa4-145e6a58fbb1}, !- Handle
  Node 539,                               !- Name
  {98e5f518-5aa2-418f-9e60-ec8c3befb1ac}, !- Inlet Port
  {89e677b2-2c4f-4b87-be09-149f238c6c81}; !- Outlet Port

OS:Connection,
  {98e5f518-5aa2-418f-9e60-ec8c3befb1ac}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  87,                                     !- Outlet Port
  {167b1624-f70c-413f-bfa4-145e6a58fbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48ee0ddd-9aac-4491-9f22-0986a98e9d8b}, !- Handle
  Node 540,                               !- Name
  {0b0914e9-686a-4065-a2fb-9549859be75e}, !- Inlet Port
  {c65a8c03-0f61-4e4a-8eca-1f9448e91d41}; !- Outlet Port

OS:Connection,
  {89e677b2-2c4f-4b87-be09-149f238c6c81}, !- Handle
  {167b1624-f70c-413f-bfa4-145e6a58fbb1}, !- Source Object
  3,                                      !- Outlet Port
  {05746a70-101e-4ec3-9b95-e17f1aa34d15}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b0914e9-686a-4065-a2fb-9549859be75e}, !- Handle
  {05746a70-101e-4ec3-9b95-e17f1aa34d15}, !- Source Object
  10,                                     !- Outlet Port
  {48ee0ddd-9aac-4491-9f22-0986a98e9d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65a8c03-0f61-4e4a-8eca-1f9448e91d41}, !- Handle
  {48ee0ddd-9aac-4491-9f22-0986a98e9d8b}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a60f9f2-db44-41bb-9115-b6604ec31cbc}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {05746a70-101e-4ec3-9b95-e17f1aa34d15}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fa658ce-ffe7-44c7-ad36-efd4a73f026e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {143a6e9d-493a-4cd9-8b03-5be35c5f35cc}, !- Air Inlet Node Name
  {63dbaca6-9689-41fa-9af5-4ecba28f4675}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {341a67db-4875-4410-bd8d-bffb89b6ca9e}, !- Handle
  Node 541,                               !- Name
  {63dbaca6-9689-41fa-9af5-4ecba28f4675}, !- Inlet Port
  {76c2b2ec-d3dd-43ab-80d8-d1c88abe0f7a}; !- Outlet Port

OS:Node,
  {da59eb3e-9aaa-46ee-b0ea-3ab84bdb221a}, !- Handle
  Node 542,                               !- Name
  {5fc5c055-fd28-48fc-ab84-e9e3b0303aaf}, !- Inlet Port
  {9fc925fb-6eba-48e8-bbbf-bae7d63d8bcd}; !- Outlet Port

OS:Connection,
  {76c2b2ec-d3dd-43ab-80d8-d1c88abe0f7a}, !- Handle
  {341a67db-4875-4410-bd8d-bffb89b6ca9e}, !- Source Object
  3,                                      !- Outlet Port
  {3d93677e-9b4e-4b46-a9aa-e6a8aff0c458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc5c055-fd28-48fc-ab84-e9e3b0303aaf}, !- Handle
  {e4ea954a-3772-4bba-aa8d-7a29ccebb81e}, !- Source Object
  2,                                      !- Outlet Port
  {da59eb3e-9aaa-46ee-b0ea-3ab84bdb221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc925fb-6eba-48e8-bbbf-bae7d63d8bcd}, !- Handle
  {da59eb3e-9aaa-46ee-b0ea-3ab84bdb221a}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {91bed22c-b837-441a-8968-7750d019fe6e}, !- Handle
  Node 543,                               !- Name
  {b05572f6-283d-42ae-bad0-19b98379d1b6}, !- Inlet Port
  {143a6e9d-493a-4cd9-8b03-5be35c5f35cc}; !- Outlet Port

OS:Connection,
  {b05572f6-283d-42ae-bad0-19b98379d1b6}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  7,                                      !- Outlet Port
  {91bed22c-b837-441a-8968-7750d019fe6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143a6e9d-493a-4cd9-8b03-5be35c5f35cc}, !- Handle
  {91bed22c-b837-441a-8968-7750d019fe6e}, !- Source Object
  3,                                      !- Outlet Port
  {0fa658ce-ffe7-44c7-ad36-efd4a73f026e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63dbaca6-9689-41fa-9af5-4ecba28f4675}, !- Handle
  {0fa658ce-ffe7-44c7-ad36-efd4a73f026e}, !- Source Object
  4,                                      !- Outlet Port
  {341a67db-4875-4410-bd8d-bffb89b6ca9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b4a524fe-2438-45c9-b4cb-fe002c0b819b}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ee11b938-06e1-4b86-9140-fd21456b3d79}, !- Water Inlet Node Name
  {c0fe3407-8ece-4039-931e-15c764480c01}; !- Water Outlet Node Name

OS:Node,
  {5dc9a52e-aabf-4964-9830-ada9ba4cedc2}, !- Handle
  Node 544,                               !- Name
  {07ac330c-336f-4d40-8706-6e086444852a}, !- Inlet Port
  {ee11b938-06e1-4b86-9140-fd21456b3d79}; !- Outlet Port

OS:Connection,
  {07ac330c-336f-4d40-8706-6e086444852a}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  88,                                     !- Outlet Port
  {5dc9a52e-aabf-4964-9830-ada9ba4cedc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f250d1cf-1fd5-47d6-bb17-791e5c88ce95}, !- Handle
  Node 545,                               !- Name
  {c0fe3407-8ece-4039-931e-15c764480c01}, !- Inlet Port
  {0e6d617f-4a73-4cae-96a4-4c83aa1eedf1}; !- Outlet Port

OS:Connection,
  {ee11b938-06e1-4b86-9140-fd21456b3d79}, !- Handle
  {5dc9a52e-aabf-4964-9830-ada9ba4cedc2}, !- Source Object
  3,                                      !- Outlet Port
  {b4a524fe-2438-45c9-b4cb-fe002c0b819b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0fe3407-8ece-4039-931e-15c764480c01}, !- Handle
  {b4a524fe-2438-45c9-b4cb-fe002c0b819b}, !- Source Object
  10,                                     !- Outlet Port
  {f250d1cf-1fd5-47d6-bb17-791e5c88ce95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6d617f-4a73-4cae-96a4-4c83aa1eedf1}, !- Handle
  {f250d1cf-1fd5-47d6-bb17-791e5c88ce95}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1127adef-4c8b-46df-bee7-c6d678d6e276}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {b4a524fe-2438-45c9-b4cb-fe002c0b819b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c00b1508-80cf-4341-bb78-ba5aebab4dd6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {7d36bdd6-f9d4-4cce-bfcb-a4abde12fcef}, !- Air Inlet Node Name
  {876d98ce-6a49-431a-b619-591a701f66ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {284adc56-d143-4e88-b57b-36ec4cf70ea6}, !- Handle
  Node 546,                               !- Name
  {876d98ce-6a49-431a-b619-591a701f66ff}, !- Inlet Port
  {ee213ebd-2293-4d2b-8f15-4bcde57d700e}; !- Outlet Port

OS:Node,
  {434521a2-f9cb-4ca7-8d16-708cb50455c9}, !- Handle
  Node 547,                               !- Name
  {8483ca1a-9e93-49fe-9983-8123fdd824d0}, !- Inlet Port
  {e84855fe-83bc-4416-8078-0ec743c73d46}; !- Outlet Port

OS:Connection,
  {ee213ebd-2293-4d2b-8f15-4bcde57d700e}, !- Handle
  {284adc56-d143-4e88-b57b-36ec4cf70ea6}, !- Source Object
  3,                                      !- Outlet Port
  {a9d35250-2bbc-4ef6-b23d-7b7e342af807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8483ca1a-9e93-49fe-9983-8123fdd824d0}, !- Handle
  {15157530-0512-40f0-814c-4c53fd952f33}, !- Source Object
  2,                                      !- Outlet Port
  {434521a2-f9cb-4ca7-8d16-708cb50455c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84855fe-83bc-4416-8078-0ec743c73d46}, !- Handle
  {434521a2-f9cb-4ca7-8d16-708cb50455c9}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {311d58c4-308c-4224-8d63-5808b55b2a36}, !- Handle
  Node 548,                               !- Name
  {b36d9246-2cfb-4299-a7c2-eebe3057bf9a}, !- Inlet Port
  {7d36bdd6-f9d4-4cce-bfcb-a4abde12fcef}; !- Outlet Port

OS:Connection,
  {b36d9246-2cfb-4299-a7c2-eebe3057bf9a}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  8,                                      !- Outlet Port
  {311d58c4-308c-4224-8d63-5808b55b2a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d36bdd6-f9d4-4cce-bfcb-a4abde12fcef}, !- Handle
  {311d58c4-308c-4224-8d63-5808b55b2a36}, !- Source Object
  3,                                      !- Outlet Port
  {c00b1508-80cf-4341-bb78-ba5aebab4dd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {876d98ce-6a49-431a-b619-591a701f66ff}, !- Handle
  {c00b1508-80cf-4341-bb78-ba5aebab4dd6}, !- Source Object
  4,                                      !- Outlet Port
  {284adc56-d143-4e88-b57b-36ec4cf70ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f9fafbdb-2fd2-4954-81f6-1b6e6431637f}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1709edda-3221-4de7-8ed3-3bad2f046f3e}, !- Water Inlet Node Name
  {7c4078f9-6d04-4b72-81e2-c171fc487957}; !- Water Outlet Node Name

OS:Node,
  {8677ef24-91cf-4896-9dea-0423686a6c73}, !- Handle
  Node 549,                               !- Name
  {8a6c16a0-f4db-4080-85f6-75bfdd6c3520}, !- Inlet Port
  {1709edda-3221-4de7-8ed3-3bad2f046f3e}; !- Outlet Port

OS:Connection,
  {8a6c16a0-f4db-4080-85f6-75bfdd6c3520}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  89,                                     !- Outlet Port
  {8677ef24-91cf-4896-9dea-0423686a6c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a5b72af-a3f4-434b-864f-1990a3c319f9}, !- Handle
  Node 550,                               !- Name
  {7c4078f9-6d04-4b72-81e2-c171fc487957}, !- Inlet Port
  {e7087019-b4fd-4977-8ae8-3eadb54b77eb}; !- Outlet Port

OS:Connection,
  {1709edda-3221-4de7-8ed3-3bad2f046f3e}, !- Handle
  {8677ef24-91cf-4896-9dea-0423686a6c73}, !- Source Object
  3,                                      !- Outlet Port
  {f9fafbdb-2fd2-4954-81f6-1b6e6431637f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7c4078f9-6d04-4b72-81e2-c171fc487957}, !- Handle
  {f9fafbdb-2fd2-4954-81f6-1b6e6431637f}, !- Source Object
  10,                                     !- Outlet Port
  {7a5b72af-a3f4-434b-864f-1990a3c319f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7087019-b4fd-4977-8ae8-3eadb54b77eb}, !- Handle
  {7a5b72af-a3f4-434b-864f-1990a3c319f9}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d335c6f-c293-4067-b9bf-56bf64fef6c1}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {f9fafbdb-2fd2-4954-81f6-1b6e6431637f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f1c0038-2fbd-4b40-a233-c5c491b8fbff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c6932304-986c-4440-9925-332355b3d793}, !- Air Inlet Node Name
  {65da5f03-67ae-493e-8d08-90e41b2d65c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c558b40d-9078-49e2-a0d6-4d173a43a283}, !- Handle
  Node 551,                               !- Name
  {65da5f03-67ae-493e-8d08-90e41b2d65c1}, !- Inlet Port
  {373c6906-0085-4c24-9f1b-77896c3a6fbe}; !- Outlet Port

OS:Node,
  {1ef3b9f6-e8dc-47f2-8cd7-89bf45f441c8}, !- Handle
  Node 552,                               !- Name
  {9d79192c-1080-433e-aff2-0aeb95d2371c}, !- Inlet Port
  {68df849a-6d61-44d0-83f8-3cbe9a93c372}; !- Outlet Port

OS:Connection,
  {373c6906-0085-4c24-9f1b-77896c3a6fbe}, !- Handle
  {c558b40d-9078-49e2-a0d6-4d173a43a283}, !- Source Object
  3,                                      !- Outlet Port
  {d458b670-c451-4d32-8fb1-484064695e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d79192c-1080-433e-aff2-0aeb95d2371c}, !- Handle
  {37556316-c8b2-4313-b975-4abbb33d50bd}, !- Source Object
  2,                                      !- Outlet Port
  {1ef3b9f6-e8dc-47f2-8cd7-89bf45f441c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68df849a-6d61-44d0-83f8-3cbe9a93c372}, !- Handle
  {1ef3b9f6-e8dc-47f2-8cd7-89bf45f441c8}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5ff98369-8262-4f0f-977d-1649421b1239}, !- Handle
  Node 553,                               !- Name
  {c63d99c9-6b72-40ba-a5bd-e39472a60a82}, !- Inlet Port
  {c6932304-986c-4440-9925-332355b3d793}; !- Outlet Port

OS:Connection,
  {c63d99c9-6b72-40ba-a5bd-e39472a60a82}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  9,                                      !- Outlet Port
  {5ff98369-8262-4f0f-977d-1649421b1239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6932304-986c-4440-9925-332355b3d793}, !- Handle
  {5ff98369-8262-4f0f-977d-1649421b1239}, !- Source Object
  3,                                      !- Outlet Port
  {3f1c0038-2fbd-4b40-a233-c5c491b8fbff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65da5f03-67ae-493e-8d08-90e41b2d65c1}, !- Handle
  {3f1c0038-2fbd-4b40-a233-c5c491b8fbff}, !- Source Object
  4,                                      !- Outlet Port
  {c558b40d-9078-49e2-a0d6-4d173a43a283}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c8bcf272-a53a-48a4-becb-2f56cb516c99}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c9195b0-53d4-4185-bd16-6af066423278}, !- Water Inlet Node Name
  {23fafcd2-8ee2-4608-bc62-950d52a27da6}; !- Water Outlet Node Name

OS:Node,
  {9d2272a0-cf47-4ed4-b3ef-1b718a83b69b}, !- Handle
  Node 554,                               !- Name
  {1e8fed3c-b550-401b-a219-1884f3b7a35f}, !- Inlet Port
  {5c9195b0-53d4-4185-bd16-6af066423278}; !- Outlet Port

OS:Connection,
  {1e8fed3c-b550-401b-a219-1884f3b7a35f}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  90,                                     !- Outlet Port
  {9d2272a0-cf47-4ed4-b3ef-1b718a83b69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d353f866-febf-4bc0-af9f-626b911c9957}, !- Handle
  Node 555,                               !- Name
  {23fafcd2-8ee2-4608-bc62-950d52a27da6}, !- Inlet Port
  {f51c7a7a-0816-4f91-af42-57c57853f9a9}; !- Outlet Port

OS:Connection,
  {5c9195b0-53d4-4185-bd16-6af066423278}, !- Handle
  {9d2272a0-cf47-4ed4-b3ef-1b718a83b69b}, !- Source Object
  3,                                      !- Outlet Port
  {c8bcf272-a53a-48a4-becb-2f56cb516c99}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {23fafcd2-8ee2-4608-bc62-950d52a27da6}, !- Handle
  {c8bcf272-a53a-48a4-becb-2f56cb516c99}, !- Source Object
  10,                                     !- Outlet Port
  {d353f866-febf-4bc0-af9f-626b911c9957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51c7a7a-0816-4f91-af42-57c57853f9a9}, !- Handle
  {d353f866-febf-4bc0-af9f-626b911c9957}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {93eb0642-f2a6-45bc-b5e6-070ae149bee9}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c8bcf272-a53a-48a4-becb-2f56cb516c99}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {83d84142-66b1-4f64-855d-718f46624241}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {c81383e6-aea8-4ffd-8ad2-e9bcb1286672}, !- Air Inlet Node Name
  {259006f7-7cf8-4004-a0a7-25af523e1f9d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1df2451f-95b8-4dfc-944d-17f0792aba7d}, !- Handle
  Node 556,                               !- Name
  {259006f7-7cf8-4004-a0a7-25af523e1f9d}, !- Inlet Port
  {7920c004-21b1-4841-be99-d12cb205d005}; !- Outlet Port

OS:Node,
  {6bd1cdc0-c331-427e-a7bd-12e46c0a2ea6}, !- Handle
  Node 557,                               !- Name
  {437972ab-1c52-4e27-8c87-c32142c9690b}, !- Inlet Port
  {1ee087b9-ee1f-4665-9dce-86c091887004}; !- Outlet Port

OS:Connection,
  {7920c004-21b1-4841-be99-d12cb205d005}, !- Handle
  {1df2451f-95b8-4dfc-944d-17f0792aba7d}, !- Source Object
  3,                                      !- Outlet Port
  {8e84cf9f-5779-4b5e-b1be-1d50b9f63958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437972ab-1c52-4e27-8c87-c32142c9690b}, !- Handle
  {4eb22ebf-b640-4b48-9458-fea105a9c025}, !- Source Object
  2,                                      !- Outlet Port
  {6bd1cdc0-c331-427e-a7bd-12e46c0a2ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee087b9-ee1f-4665-9dce-86c091887004}, !- Handle
  {6bd1cdc0-c331-427e-a7bd-12e46c0a2ea6}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {41012b4d-4915-46eb-973d-64cf376024f6}, !- Handle
  Node 558,                               !- Name
  {235ea786-8e6a-4de1-9a7e-3f6c6c3958b0}, !- Inlet Port
  {c81383e6-aea8-4ffd-8ad2-e9bcb1286672}; !- Outlet Port

OS:Connection,
  {235ea786-8e6a-4de1-9a7e-3f6c6c3958b0}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  10,                                     !- Outlet Port
  {41012b4d-4915-46eb-973d-64cf376024f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81383e6-aea8-4ffd-8ad2-e9bcb1286672}, !- Handle
  {41012b4d-4915-46eb-973d-64cf376024f6}, !- Source Object
  3,                                      !- Outlet Port
  {83d84142-66b1-4f64-855d-718f46624241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {259006f7-7cf8-4004-a0a7-25af523e1f9d}, !- Handle
  {83d84142-66b1-4f64-855d-718f46624241}, !- Source Object
  4,                                      !- Outlet Port
  {1df2451f-95b8-4dfc-944d-17f0792aba7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {40470387-14e5-4968-bf1f-4dd4b315e4c0}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {946cbf05-ddc6-458d-af2f-41be302244fb}, !- Water Inlet Node Name
  {cf6f464d-0807-4041-bdc9-4b47d689e8c7}; !- Water Outlet Node Name

OS:Node,
  {169c49d1-8354-4558-9e78-d53c2f0e04db}, !- Handle
  Node 559,                               !- Name
  {31392fad-6d09-40c2-b0f8-aa139c478c62}, !- Inlet Port
  {946cbf05-ddc6-458d-af2f-41be302244fb}; !- Outlet Port

OS:Connection,
  {31392fad-6d09-40c2-b0f8-aa139c478c62}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  91,                                     !- Outlet Port
  {169c49d1-8354-4558-9e78-d53c2f0e04db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e2de4c2-9e59-4134-b54c-60c602e03d6e}, !- Handle
  Node 560,                               !- Name
  {cf6f464d-0807-4041-bdc9-4b47d689e8c7}, !- Inlet Port
  {71bd77cf-d901-4472-a7b8-ec493e5abcd5}; !- Outlet Port

OS:Connection,
  {946cbf05-ddc6-458d-af2f-41be302244fb}, !- Handle
  {169c49d1-8354-4558-9e78-d53c2f0e04db}, !- Source Object
  3,                                      !- Outlet Port
  {40470387-14e5-4968-bf1f-4dd4b315e4c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf6f464d-0807-4041-bdc9-4b47d689e8c7}, !- Handle
  {40470387-14e5-4968-bf1f-4dd4b315e4c0}, !- Source Object
  10,                                     !- Outlet Port
  {0e2de4c2-9e59-4134-b54c-60c602e03d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bd77cf-d901-4472-a7b8-ec493e5abcd5}, !- Handle
  {0e2de4c2-9e59-4134-b54c-60c602e03d6e}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {be50596c-05dd-4925-9d14-6f9e867f4e66}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {40470387-14e5-4968-bf1f-4dd4b315e4c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a7bdb5d-04ae-488e-bdbb-ac4ddd48c714}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {37d84324-9f03-488a-8664-10cd7dbadcbc}, !- Air Inlet Node Name
  {34bff1d6-e49d-444e-808f-34f10b7af8f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31058576-2395-4b0c-89dd-cfa745c0372c}, !- Handle
  Node 561,                               !- Name
  {34bff1d6-e49d-444e-808f-34f10b7af8f5}, !- Inlet Port
  {e07f2c08-89a4-45bc-8757-f00e588891ce}; !- Outlet Port

OS:Node,
  {97634bab-3ad4-4d10-924a-e446f138feba}, !- Handle
  Node 562,                               !- Name
  {8897f35f-74e4-44fe-aa49-5cdbbdb948cf}, !- Inlet Port
  {a7f2e389-552b-461b-b7dd-12081ddf0394}; !- Outlet Port

OS:Connection,
  {e07f2c08-89a4-45bc-8757-f00e588891ce}, !- Handle
  {31058576-2395-4b0c-89dd-cfa745c0372c}, !- Source Object
  3,                                      !- Outlet Port
  {43c39ca8-04e9-4c6f-9959-620af08099f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8897f35f-74e4-44fe-aa49-5cdbbdb948cf}, !- Handle
  {4af17f78-64e5-4271-b01f-e19033f60769}, !- Source Object
  2,                                      !- Outlet Port
  {97634bab-3ad4-4d10-924a-e446f138feba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f2e389-552b-461b-b7dd-12081ddf0394}, !- Handle
  {97634bab-3ad4-4d10-924a-e446f138feba}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {49638d0c-b2d1-48ae-af0d-556654569a60}, !- Handle
  Node 563,                               !- Name
  {d49aeb6f-1761-413d-b986-f42598e92442}, !- Inlet Port
  {37d84324-9f03-488a-8664-10cd7dbadcbc}; !- Outlet Port

OS:Connection,
  {d49aeb6f-1761-413d-b986-f42598e92442}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  11,                                     !- Outlet Port
  {49638d0c-b2d1-48ae-af0d-556654569a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d84324-9f03-488a-8664-10cd7dbadcbc}, !- Handle
  {49638d0c-b2d1-48ae-af0d-556654569a60}, !- Source Object
  3,                                      !- Outlet Port
  {8a7bdb5d-04ae-488e-bdbb-ac4ddd48c714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34bff1d6-e49d-444e-808f-34f10b7af8f5}, !- Handle
  {8a7bdb5d-04ae-488e-bdbb-ac4ddd48c714}, !- Source Object
  4,                                      !- Outlet Port
  {31058576-2395-4b0c-89dd-cfa745c0372c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9dc65cc9-69d6-42af-adf6-674417f259a8}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7645a97-5df9-42b9-a725-90785bc309c4}, !- Water Inlet Node Name
  {8f59104a-a76c-42aa-af8e-f028a45a0eaa}; !- Water Outlet Node Name

OS:Node,
  {8447857b-ad57-4fe6-847b-7bc2a8027833}, !- Handle
  Node 564,                               !- Name
  {4fd2b082-fb71-4303-b44d-d04a33ecfe2a}, !- Inlet Port
  {b7645a97-5df9-42b9-a725-90785bc309c4}; !- Outlet Port

OS:Connection,
  {4fd2b082-fb71-4303-b44d-d04a33ecfe2a}, !- Handle
  {4e54552a-45b1-40e1-8aed-1172229a0b99}, !- Source Object
  92,                                     !- Outlet Port
  {8447857b-ad57-4fe6-847b-7bc2a8027833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c60fc6c1-c29f-4383-8264-540d7ab2a93b}, !- Handle
  Node 565,                               !- Name
  {8f59104a-a76c-42aa-af8e-f028a45a0eaa}, !- Inlet Port
  {82194c81-2dd2-4a98-b1c1-dc9c8db01ba0}; !- Outlet Port

OS:Connection,
  {b7645a97-5df9-42b9-a725-90785bc309c4}, !- Handle
  {8447857b-ad57-4fe6-847b-7bc2a8027833}, !- Source Object
  3,                                      !- Outlet Port
  {9dc65cc9-69d6-42af-adf6-674417f259a8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8f59104a-a76c-42aa-af8e-f028a45a0eaa}, !- Handle
  {9dc65cc9-69d6-42af-adf6-674417f259a8}, !- Source Object
  10,                                     !- Outlet Port
  {c60fc6c1-c29f-4383-8264-540d7ab2a93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82194c81-2dd2-4a98-b1c1-dc9c8db01ba0}, !- Handle
  {c60fc6c1-c29f-4383-8264-540d7ab2a93b}, !- Source Object
  3,                                      !- Outlet Port
  {a9e39b55-e8fa-437e-9f4a-9ed859a7998c}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9b91d222-f372-45bb-9aa8-ba70389ccf47}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {9dc65cc9-69d6-42af-adf6-674417f259a8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {102670ee-8f28-4bfb-b642-aaabde9ff1ed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {e9ba72db-7428-4cf1-b364-eeaa7c652892}, !- Availability Schedule Name
  {1e2546bf-0580-49f6-b5d1-af31e2afad6b}, !- Air Inlet Node Name
  {d75b9db5-a4c5-45cf-b1c2-85752e8e490b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8be7453b-382a-4d36-af5b-70a2d82095cb}, !- Handle
  Node 566,                               !- Name
  {d75b9db5-a4c5-45cf-b1c2-85752e8e490b}, !- Inlet Port
  {dcf5e47e-726c-49a2-aac1-bb560cf880dd}; !- Outlet Port

OS:Node,
  {ca6180f1-34d2-4f03-b6c2-26d2e86d2beb}, !- Handle
  Node 567,                               !- Name
  {15b23764-c2df-454e-a939-0d06dbd9619c}, !- Inlet Port
  {7118362a-b30a-42ac-83d1-283c366f43a2}; !- Outlet Port

OS:Connection,
  {dcf5e47e-726c-49a2-aac1-bb560cf880dd}, !- Handle
  {8be7453b-382a-4d36-af5b-70a2d82095cb}, !- Source Object
  3,                                      !- Outlet Port
  {bfff99ed-4301-4465-a522-b1f8010aacb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b23764-c2df-454e-a939-0d06dbd9619c}, !- Handle
  {9c867b4a-38b7-4508-9dc9-f60a22cce742}, !- Source Object
  2,                                      !- Outlet Port
  {ca6180f1-34d2-4f03-b6c2-26d2e86d2beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7118362a-b30a-42ac-83d1-283c366f43a2}, !- Handle
  {ca6180f1-34d2-4f03-b6c2-26d2e86d2beb}, !- Source Object
  3,                                      !- Outlet Port
  {c640e45f-6efa-4c22-a581-5f5922635d5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b3c32d63-2266-4250-b519-facc2a3186a6}, !- Handle
  Node 568,                               !- Name
  {8a086bf3-caf0-4443-bbe1-281bf4a57f70}, !- Inlet Port
  {1e2546bf-0580-49f6-b5d1-af31e2afad6b}; !- Outlet Port

OS:Connection,
  {8a086bf3-caf0-4443-bbe1-281bf4a57f70}, !- Handle
  {0df838e0-447f-4979-9cc9-9730e483ccd7}, !- Source Object
  12,                                     !- Outlet Port
  {b3c32d63-2266-4250-b519-facc2a3186a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2546bf-0580-49f6-b5d1-af31e2afad6b}, !- Handle
  {b3c32d63-2266-4250-b519-facc2a3186a6}, !- Source Object
  3,                                      !- Outlet Port
  {102670ee-8f28-4bfb-b642-aaabde9ff1ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d75b9db5-a4c5-45cf-b1c2-85752e8e490b}, !- Handle
  {102670ee-8f28-4bfb-b642-aaabde9ff1ed}, !- Source Object
  4,                                      !- Outlet Port
  {8be7453b-382a-4d36-af5b-70a2d82095cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7c83ead4-2951-40eb-8bea-428f31edbe3b}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6841fde5-c212-4b94-bc9f-7bf22019a51c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f7250e6d-2dbc-4a7c-a4f5-f4e4c1da6189}, !- Plant Side Inlet Node Name
  {60d70654-daa7-4a22-8af0-09906c4df096}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {65978bef-2e8c-426c-88f5-4db0dbf8e5d0}, !- Demand Side Inlet Node Name
  {774366d2-d8a6-43c8-85f8-e93cbad25162}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4f7838af-c3ec-4477-bbee-d5089173a757}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3ef28f30-04aa-421f-9b18-1972fad50195}, !- Demand Mixer Name
  {35f8326f-1cbf-40bb-8d48-ae0aaaa833b2}, !- Demand Splitter Name
  {68b32e80-ec61-4fc7-9caa-e0a29ffc5f30}, !- Supply Mixer Name
  {b9a509f0-3259-4441-a240-414af71f98fe}; !- Supply Splitter Name

OS:Node,
  {c102104f-492f-434d-951a-72bbeec7b95b}, !- Handle
  Node 569,                               !- Name
  {f7250e6d-2dbc-4a7c-a4f5-f4e4c1da6189}, !- Inlet Port
  {c5db64b1-b0cb-427d-9e08-2c8b1e2b72d8}; !- Outlet Port

OS:Node,
  {6841fde5-c212-4b94-bc9f-7bf22019a51c}, !- Handle
  Node 570,                               !- Name
  {f35c33eb-e21f-4bde-b952-371215a12dd4}, !- Inlet Port
  {60d70654-daa7-4a22-8af0-09906c4df096}; !- Outlet Port

OS:Node,
  {5d560821-d334-4450-be16-736282c3c710}, !- Handle
  Node 571,                               !- Name
  {883b5920-a25f-4f05-8855-e9f3c143c590}, !- Inlet Port
  {f586dff6-2276-4872-b40c-c6aaccc206e8}; !- Outlet Port

OS:Connector:Mixer,
  {68b32e80-ec61-4fc7-9caa-e0a29ffc5f30}, !- Handle
  Connector Mixer 3,                      !- Name
  {f6205983-0b97-4a62-bc4e-2aadabfbcd7a}, !- Outlet Branch Name
  {8aa9b7dd-e83b-4b1e-8a94-8a98079d3d9f}, !- Inlet Branch Name 1
  {a7621db0-bdd7-4d0a-a6de-7a3d9686bffe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b9a509f0-3259-4441-a240-414af71f98fe}, !- Handle
  Connector Splitter 3,                   !- Name
  {e9c2174d-9b04-4367-897c-a227f999d538}, !- Inlet Branch Name
  {883b5920-a25f-4f05-8855-e9f3c143c590}, !- Outlet Branch Name 1
  {f6808268-02a0-4fee-b94f-3060025034f8}; !- Outlet Branch Name 2

OS:Connection,
  {f7250e6d-2dbc-4a7c-a4f5-f4e4c1da6189}, !- Handle
  {7c83ead4-2951-40eb-8bea-428f31edbe3b}, !- Source Object
  14,                                     !- Outlet Port
  {c102104f-492f-434d-951a-72bbeec7b95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883b5920-a25f-4f05-8855-e9f3c143c590}, !- Handle
  {b9a509f0-3259-4441-a240-414af71f98fe}, !- Source Object
  3,                                      !- Outlet Port
  {5d560821-d334-4450-be16-736282c3c710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d70654-daa7-4a22-8af0-09906c4df096}, !- Handle
  {6841fde5-c212-4b94-bc9f-7bf22019a51c}, !- Source Object
  3,                                      !- Outlet Port
  {7c83ead4-2951-40eb-8bea-428f31edbe3b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6ef1f7d6-f670-4661-8305-e3aac7f2c394}, !- Handle
  Node 572,                               !- Name
  {65978bef-2e8c-426c-88f5-4db0dbf8e5d0}, !- Inlet Port
  {9b0c2195-ebe4-4563-b0f4-06c7cd4c554a}; !- Outlet Port

OS:Node,
  {79a16ead-e4b1-44b5-80f8-719da9d841d6}, !- Handle
  Node 573,                               !- Name
  {865528f1-d81a-4a94-a4c0-9445cb4c9e18}, !- Inlet Port
  {774366d2-d8a6-43c8-85f8-e93cbad25162}; !- Outlet Port

OS:Node,
  {d86a6c50-41fa-4b62-a11b-6ed87ad33783}, !- Handle
  Node 574,                               !- Name
  {1585e6ac-6da4-459e-9099-d6f21995f984}, !- Inlet Port
  {7b9649dd-d684-483a-8733-263552031a95}; !- Outlet Port

OS:Connector:Mixer,
  {3ef28f30-04aa-421f-9b18-1972fad50195}, !- Handle
  Connector Mixer 4,                      !- Name
  {53a900e0-2492-4604-a610-406811ee217b}, !- Outlet Branch Name
  {c018a80d-a8dc-4328-ae8a-b0484181c5d4}, !- Inlet Branch Name 1
  {f9685800-d1df-42d0-9582-67345d2a3a0a}, !- Inlet Branch Name 2
  {e5c38572-9e92-4286-9af7-036284a2b470}, !- Inlet Branch Name 3
  {03cf84b6-6cdb-490f-a2f7-c4239e78ca28}, !- Inlet Branch Name 4
  {12e5f8c6-cc3f-4867-bb02-fef4d6326933}, !- Inlet Branch Name 5
  {cdd3e1ff-d9d4-4496-ae87-c46ab4dde6ad}, !- Inlet Branch Name 6
  {41a6c9e6-a3ef-419e-8db8-6b64d8b78f6d}, !- Inlet Branch Name 7
  {0bbd79fe-10f1-4038-b142-de6f2ea88a98}, !- Inlet Branch Name 8
  {14f47070-3015-455a-9815-c4b764e2a03f}, !- Inlet Branch Name 9
  {3f0c1d1c-d420-4b09-b9b0-f39defe0142b}, !- Inlet Branch Name 10
  {aa25d166-46ab-4fbc-b3ec-f112ddbcc843}, !- Inlet Branch Name 11
  {1a5a8db7-f83d-4587-a6c6-061e0ddcbff6}, !- Inlet Branch Name 12
  {059b8cb1-2872-4bca-9c49-055cd77f99d5}, !- Inlet Branch Name 13
  {ecf5e94f-d984-4e94-97d1-0ee4de8ee0af}, !- Inlet Branch Name 14
  {9da1132b-d87d-45e9-919e-3892536d408f}, !- Inlet Branch Name 15
  {dd15b901-e036-463f-b0ba-a2da881e5969}, !- Inlet Branch Name 16
  {f3df38eb-749d-4de2-8427-29542c791ec4}, !- Inlet Branch Name 17
  {fb6498df-0ac9-428d-8bcc-4ce264f97554}, !- Inlet Branch Name 18
  {ff1eb2b5-741e-4297-a815-250f89a31066}, !- Inlet Branch Name 19
  {4ae4dfce-50bb-4bde-8dd9-9d5731a48464}, !- Inlet Branch Name 20
  {1a160ca4-de0d-4a5f-90d1-fe332fbbb0ef}, !- Inlet Branch Name 21
  {edb2bcef-2686-401d-8c89-6c5f243a4391}, !- Inlet Branch Name 22
  {51dcdc60-0258-4906-9b5d-d4d23b100320}, !- Inlet Branch Name 23
  {a30712f6-69ac-45b4-8fe4-d784b508303c}, !- Inlet Branch Name 24
  {27634f80-2ad8-4d68-bcaf-f1243ebca2d3}, !- Inlet Branch Name 25
  {6f86f7e7-751b-4882-a316-c9621a5a1b2b}, !- Inlet Branch Name 26
  {32158fb7-7a8f-4019-abd4-51e1aeb1527e}, !- Inlet Branch Name 27
  {35fb6781-6777-4a88-9636-7699075e5a5a}, !- Inlet Branch Name 28
  {6f556905-1a92-4374-a9a9-7cb6f1a4ec20}, !- Inlet Branch Name 29
  {fef70e30-b78b-4868-a6f2-f1edcf4030b2}, !- Inlet Branch Name 30
  {9db9c301-0924-4000-a23d-2259246ef0ee}, !- Inlet Branch Name 31
  {dd4072db-87e1-420b-817f-3b21c0126c1b}, !- Inlet Branch Name 32
  {89a221e4-aea7-4346-822b-9825a6a04115}, !- Inlet Branch Name 33
  {c0177e08-cb8b-4408-a856-7904d8e8607d}, !- Inlet Branch Name 34
  {bdfed65a-6a18-49ce-a205-505ce038e769}, !- Inlet Branch Name 35
  {deabea79-0ee2-41bf-b81f-310615960566}, !- Inlet Branch Name 36
  {d0ca4f82-2f93-4750-9f71-05f6462d64db}, !- Inlet Branch Name 37
  {413d2504-5529-4ff9-ab84-0071a440d0cf}, !- Inlet Branch Name 38
  {be840b13-6270-4049-8b2d-e5aa525b7006}, !- Inlet Branch Name 39
  {ca4cb0fe-0bc0-48c3-9efb-c4c5a8eaa795}, !- Inlet Branch Name 40
  {15642d17-4068-49f2-8a23-ed3bb2ebf7f4}, !- Inlet Branch Name 41
  {af6de144-25f4-45be-af79-d036ab48af3e}, !- Inlet Branch Name 42
  {9c69503d-164c-4c89-ad4a-17b6d5ca48ce}, !- Inlet Branch Name 43
  {26f265db-cf6e-4f5a-9dbf-a81a58ff1d15}, !- Inlet Branch Name 44
  {08ada8b6-26c3-4183-a644-ffef6a74b937}, !- Inlet Branch Name 45
  {3dd2ac2d-d25d-43e4-8520-c2d0cea6872b}, !- Inlet Branch Name 46
  {735af14f-e620-4311-8f03-6d5112062a3b}, !- Inlet Branch Name 47
  {c0eae1c8-5c4c-4907-b227-0879b4f0fa37}, !- Inlet Branch Name 48
  {2c480ba9-d16c-4156-a0ca-f7ec22536c8d}, !- Inlet Branch Name 49
  {4b296192-e386-42dc-8f3c-8a2cea29ddab}, !- Inlet Branch Name 50
  {46375bec-4a41-4537-ba0d-304074a70878}, !- Inlet Branch Name 51
  {4942584a-c657-45d6-95cc-1981d0d7d607}, !- Inlet Branch Name 52
  {1476d71d-f3ef-4950-8917-2a35fd27aaf7}, !- Inlet Branch Name 53
  {d4abc1dc-29a2-4650-abc1-80f5cc0145db}, !- Inlet Branch Name 54
  {04f5abac-904b-44fd-a54a-2af10741f66f}, !- Inlet Branch Name 55
  {2e7b45ac-1969-495b-956a-e297baa65da9}, !- Inlet Branch Name 56
  {cc432590-a873-41cb-bfed-990b77f4ae21}, !- Inlet Branch Name 57
  {8ffbdc32-3cbb-464b-924f-18baa62f6af8}, !- Inlet Branch Name 58
  {1e250a1d-f16f-46a3-ba3f-2a7520208cf0}, !- Inlet Branch Name 59
  {41b9c160-b3d5-41d9-92e7-d94056a84083}, !- Inlet Branch Name 60
  {4b09afa8-1a6b-42c2-9965-44bbe33c57d4}, !- Inlet Branch Name 61
  {ba33ae60-963c-401f-ac0c-1b3be4c44d28}, !- Inlet Branch Name 62
  {fbfcdc9e-79c1-449b-aef8-5a067998da3f}, !- Inlet Branch Name 63
  {c9e6a4e4-a338-4c9c-ab4f-42737c60874c}, !- Inlet Branch Name 64
  {b7bd46c4-3d26-4312-8e9d-345b7ddc679a}, !- Inlet Branch Name 65
  {89552bf8-de75-439d-b7f3-28ecfef7e454}, !- Inlet Branch Name 66
  {b03342b4-c3e4-4117-99fa-a39e205c88b4}, !- Inlet Branch Name 67
  {8cbef474-6a42-44ae-8b8f-460f96e02ecc}, !- Inlet Branch Name 68
  {75bffa69-3c3e-445a-a957-a801c953f21d}, !- Inlet Branch Name 69
  {ede3d0fe-5092-44c3-91c1-7cab5ddbe699}, !- Inlet Branch Name 70
  {53148b00-5a8f-41a7-aaf2-6438087df546}, !- Inlet Branch Name 71
  {c5d8e992-2057-45f9-abd1-6867313092c6}, !- Inlet Branch Name 72
  {718b8b1f-4098-4e0b-b325-136585987a8d}, !- Inlet Branch Name 73
  {656b89b8-4a92-429f-90de-43b74c759001}, !- Inlet Branch Name 74
  {02583dbf-e21e-434c-b6a6-2cb0d1c06af3}, !- Inlet Branch Name 75
  {17884bc0-0339-40fa-a590-f138e599a767}, !- Inlet Branch Name 76
  {3315a9fe-c8bd-4418-a7a9-f6e7db389d86}, !- Inlet Branch Name 77
  {4a35b1eb-ec5d-46fc-845e-edb5baacae99}, !- Inlet Branch Name 78
  {18da037f-4943-4dfe-8bf9-690f25e21932}, !- Inlet Branch Name 79
  {878423b1-11bd-4ab4-a16e-cfa02755c516}, !- Inlet Branch Name 80
  {4e27145e-de87-49ea-b532-4a8bc3e360ca}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {35f8326f-1cbf-40bb-8d48-ae0aaaa833b2}, !- Handle
  Connector Splitter 4,                   !- Name
