  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fe92fc29-c415-4bec-aed1-69832b428f59}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {d539f653-1800-46be-8efa-453c8ca64b89}, !- Air Inlet Node Name
  {b8dd62ca-4fc6-4480-a9c2-5db2e0c00886}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f554ff9-29eb-477a-a506-3b0b6fcf4ee8}, !- Supply Air Fan Name
  {e01b514a-23f6-471c-b230-8c476a7d41a1}, !- Heating Coil Name
  {be7b48c0-cfc7-4e23-839e-f0411674bf58}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1f1f22e5-7675-44d3-9682-bd2ba84049f4}, !- Handle
  Node 220,                               !- Name
  {9f156e79-1920-40c5-890f-4ca1eb9bd041}, !- Inlet Port
  {d539f653-1800-46be-8efa-453c8ca64b89}; !- Outlet Port

OS:Connection,
  {9f156e79-1920-40c5-890f-4ca1eb9bd041}, !- Handle
  {d83e5c08-8811-4e09-a691-d438b048ff6d}, !- Source Object
  2,                                      !- Outlet Port
  {1f1f22e5-7675-44d3-9682-bd2ba84049f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d539f653-1800-46be-8efa-453c8ca64b89}, !- Handle
  {1f1f22e5-7675-44d3-9682-bd2ba84049f4}, !- Source Object
  3,                                      !- Outlet Port
  {fe92fc29-c415-4bec-aed1-69832b428f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db9e4875-97c4-45f2-a148-7ac96a9bf1c4}, !- Handle
  Node 221,                               !- Name
  {b8dd62ca-4fc6-4480-a9c2-5db2e0c00886}, !- Inlet Port
  {c82f4acb-7268-41bc-a355-2c742eed7d24}; !- Outlet Port

OS:Connection,
  {c82f4acb-7268-41bc-a355-2c742eed7d24}, !- Handle
  {db9e4875-97c4-45f2-a148-7ac96a9bf1c4}, !- Source Object
  3,                                      !- Outlet Port
  {803df8e5-ab97-422c-8401-0a9af0e7e3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8dd62ca-4fc6-4480-a9c2-5db2e0c00886}, !- Handle
  {fe92fc29-c415-4bec-aed1-69832b428f59}, !- Source Object
  4,                                      !- Outlet Port
  {db9e4875-97c4-45f2-a148-7ac96a9bf1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {71b9a213-2a81-4ff4-a082-8731675480f8}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68070aae-a993-4903-8c0e-aa131ea19c1d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {19d11624-e63f-4198-82f2-ebc9c70df9c4}, !- Air Inlet Node Name
  {03f099bc-358f-4acc-ab0c-3901eb7db8f3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66556e08-6e9a-4815-97f0-5f8f054cfbd1}, !- Handle
  Node 222,                               !- Name
  {03f099bc-358f-4acc-ab0c-3901eb7db8f3}, !- Inlet Port
  {79308940-7986-43f1-a270-d4248974a8b5}; !- Outlet Port

OS:Node,
  {8348f344-ed6a-4222-aa88-d898a12f8820}, !- Handle
  Node 223,                               !- Name
  {7a9a0ca1-ff8a-4960-ac35-22bfb64951d5}, !- Inlet Port
  {124dbaf6-aced-466c-9acb-4a334e6dbae6}; !- Outlet Port

OS:Connection,
  {79308940-7986-43f1-a270-d4248974a8b5}, !- Handle
  {66556e08-6e9a-4815-97f0-5f8f054cfbd1}, !- Source Object
  3,                                      !- Outlet Port
  {803df8e5-ab97-422c-8401-0a9af0e7e3c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a9a0ca1-ff8a-4960-ac35-22bfb64951d5}, !- Handle
  {b86b786b-260d-49e3-91ea-c00e5ab2df89}, !- Source Object
  2,                                      !- Outlet Port
  {8348f344-ed6a-4222-aa88-d898a12f8820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124dbaf6-aced-466c-9acb-4a334e6dbae6}, !- Handle
  {8348f344-ed6a-4222-aa88-d898a12f8820}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {077c092f-4c51-448f-8cd1-b92173a63b9c}, !- Handle
  Node 224,                               !- Name
  {a9f45f35-2b3d-46c8-8258-d970e9ba5457}, !- Inlet Port
  {19d11624-e63f-4198-82f2-ebc9c70df9c4}; !- Outlet Port

OS:Connection,
  {a9f45f35-2b3d-46c8-8258-d970e9ba5457}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  32,                                     !- Outlet Port
  {077c092f-4c51-448f-8cd1-b92173a63b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d11624-e63f-4198-82f2-ebc9c70df9c4}, !- Handle
  {077c092f-4c51-448f-8cd1-b92173a63b9c}, !- Source Object
  3,                                      !- Outlet Port
  {68070aae-a993-4903-8c0e-aa131ea19c1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03f099bc-358f-4acc-ab0c-3901eb7db8f3}, !- Handle
  {68070aae-a993-4903-8c0e-aa131ea19c1d}, !- Source Object
  4,                                      !- Outlet Port
  {66556e08-6e9a-4815-97f0-5f8f054cfbd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a724ac7a-ba68-41da-9dd7-d84a26041945}, !- Handle
  Coil Heating Electric 32,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {57e41d9c-38cb-4dbb-87e1-fdc9d4fb32a3}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86e33d41-b7ca-4667-9e37-ba9712293907}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac76b359-93e4-43db-b11b-816c20419624}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e2998fe-5f72-4186-b60f-6b6ea82d2d50}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {48fb91d4-2297-4de6-bf26-bcab0b53140b}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {51b340c1-ac7f-4948-b067-0edbea90a9de}, !- Handle
  Coil Cooling DX Single Speed 31 15kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ebc97497-3d02-43c6-b288-b2788364365e}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f7cab2d6-4188-459f-846d-26fff5e7295b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {15eb213e-7a61-4547-94fa-1a986c7a5fab}, !- Air Inlet Node Name
  {315efd39-d2cf-4ed6-bcc6-1872d00fe5e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ebc97497-3d02-43c6-b288-b2788364365e}, !- Supply Air Fan Name
  {a724ac7a-ba68-41da-9dd7-d84a26041945}, !- Heating Coil Name
  {51b340c1-ac7f-4948-b067-0edbea90a9de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d163429c-29e7-4640-a813-9b2ad08276ec}, !- Handle
  Node 225,                               !- Name
  {1ba419b7-64a9-41f5-9f6a-30b51e4d8426}, !- Inlet Port
  {15eb213e-7a61-4547-94fa-1a986c7a5fab}; !- Outlet Port

OS:Connection,
  {1ba419b7-64a9-41f5-9f6a-30b51e4d8426}, !- Handle
  {fb17287f-4d7d-4615-85f0-aceaa927acba}, !- Source Object
  2,                                      !- Outlet Port
  {d163429c-29e7-4640-a813-9b2ad08276ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15eb213e-7a61-4547-94fa-1a986c7a5fab}, !- Handle
  {d163429c-29e7-4640-a813-9b2ad08276ec}, !- Source Object
  3,                                      !- Outlet Port
  {f7cab2d6-4188-459f-846d-26fff5e7295b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42cc2bd3-4c76-45c8-840e-2acc4366d427}, !- Handle
  Node 226,                               !- Name
  {315efd39-d2cf-4ed6-bcc6-1872d00fe5e5}, !- Inlet Port
  {d1123032-fb09-447a-8051-e37c0f9c3eb8}; !- Outlet Port

OS:Connection,
  {d1123032-fb09-447a-8051-e37c0f9c3eb8}, !- Handle
  {42cc2bd3-4c76-45c8-840e-2acc4366d427}, !- Source Object
  3,                                      !- Outlet Port
  {5647c39b-4009-4f02-a0ef-3be97afb0ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315efd39-d2cf-4ed6-bcc6-1872d00fe5e5}, !- Handle
  {f7cab2d6-4188-459f-846d-26fff5e7295b}, !- Source Object
  4,                                      !- Outlet Port
  {42cc2bd3-4c76-45c8-840e-2acc4366d427}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {294c3912-581a-4049-8ade-c4fdb69f6154}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f6407b3e-fc19-430a-b990-965e9f55fa7f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {dac67c48-e25e-416e-b76e-499bb9782147}, !- Air Inlet Node Name
  {033df0ae-c763-4a87-aad3-d1685907f794}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17f11d11-639a-4c35-8e46-88b304a9b820}, !- Handle
  Node 227,                               !- Name
  {033df0ae-c763-4a87-aad3-d1685907f794}, !- Inlet Port
  {b7553060-c1e3-49b7-84d3-9670ce280e8e}; !- Outlet Port

OS:Node,
  {2f19185d-74bf-40f9-ba83-9e5a1c567746}, !- Handle
  Node 228,                               !- Name
  {f038f0e0-1017-4613-89df-de052f8f259a}, !- Inlet Port
  {473039fb-3c80-46b4-a505-0db90e63e6f3}; !- Outlet Port

OS:Connection,
  {b7553060-c1e3-49b7-84d3-9670ce280e8e}, !- Handle
  {17f11d11-639a-4c35-8e46-88b304a9b820}, !- Source Object
  3,                                      !- Outlet Port
  {5647c39b-4009-4f02-a0ef-3be97afb0ed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f038f0e0-1017-4613-89df-de052f8f259a}, !- Handle
  {379a5ca2-d448-4452-832a-e1f93943e0e1}, !- Source Object
  2,                                      !- Outlet Port
  {2f19185d-74bf-40f9-ba83-9e5a1c567746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473039fb-3c80-46b4-a505-0db90e63e6f3}, !- Handle
  {2f19185d-74bf-40f9-ba83-9e5a1c567746}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {76c42c19-fde4-4307-975a-e02d380cab2d}, !- Handle
  Node 229,                               !- Name
  {11c1c95d-88b3-488d-8b19-ce8afca7d19c}, !- Inlet Port
  {dac67c48-e25e-416e-b76e-499bb9782147}; !- Outlet Port

OS:Connection,
  {11c1c95d-88b3-488d-8b19-ce8afca7d19c}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  33,                                     !- Outlet Port
  {76c42c19-fde4-4307-975a-e02d380cab2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac67c48-e25e-416e-b76e-499bb9782147}, !- Handle
  {76c42c19-fde4-4307-975a-e02d380cab2d}, !- Source Object
  3,                                      !- Outlet Port
  {f6407b3e-fc19-430a-b990-965e9f55fa7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {033df0ae-c763-4a87-aad3-d1685907f794}, !- Handle
  {f6407b3e-fc19-430a-b990-965e9f55fa7f}, !- Source Object
  4,                                      !- Outlet Port
  {17f11d11-639a-4c35-8e46-88b304a9b820}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f519064e-5976-49d9-8863-3fa2dffd6648}, !- Handle
  Coil Heating Electric 33,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6132b25f-125a-442f-b97c-e8b43cc8d7c9}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8df5a3c-1007-4f74-a553-7d071f787838}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51fe4a91-a257-4bf5-9370-690bf7a64d7f}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f289a29e-1a57-42f8-b089-b877e6b86f43}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9eec911e-2327-4bee-9693-7026391b606e}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6e852002-81b0-4650-b38a-a3e4f9763df9}, !- Handle
  Coil Cooling DX Single Speed 32 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {80075b7b-bd80-4cdd-9f9a-1cba43ee01b5}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {469014a0-9019-4fbb-8da2-0c28f9f6a5bf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {b57d4f4a-d054-4d35-abf2-ca35486e0cbc}, !- Air Inlet Node Name
  {549891a9-9192-4549-b970-4ca2d1ce42a8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {80075b7b-bd80-4cdd-9f9a-1cba43ee01b5}, !- Supply Air Fan Name
  {f519064e-5976-49d9-8863-3fa2dffd6648}, !- Heating Coil Name
  {6e852002-81b0-4650-b38a-a3e4f9763df9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {930905af-d648-4d03-9070-737a9fa2eb2a}, !- Handle
  Node 230,                               !- Name
  {119d4486-1a42-4734-8bf0-7b807b73e36d}, !- Inlet Port
  {b57d4f4a-d054-4d35-abf2-ca35486e0cbc}; !- Outlet Port

OS:Connection,
  {119d4486-1a42-4734-8bf0-7b807b73e36d}, !- Handle
  {5e82a594-2237-4a7a-8b07-a90450fba8ca}, !- Source Object
  2,                                      !- Outlet Port
  {930905af-d648-4d03-9070-737a9fa2eb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57d4f4a-d054-4d35-abf2-ca35486e0cbc}, !- Handle
  {930905af-d648-4d03-9070-737a9fa2eb2a}, !- Source Object
  3,                                      !- Outlet Port
  {469014a0-9019-4fbb-8da2-0c28f9f6a5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b51a4dc2-bc97-408e-af5a-188429206b47}, !- Handle
  Node 231,                               !- Name
  {549891a9-9192-4549-b970-4ca2d1ce42a8}, !- Inlet Port
  {b7edf284-8409-4168-8f75-f2779e8fd77d}; !- Outlet Port

OS:Connection,
  {b7edf284-8409-4168-8f75-f2779e8fd77d}, !- Handle
  {b51a4dc2-bc97-408e-af5a-188429206b47}, !- Source Object
  3,                                      !- Outlet Port
  {73b2ee81-2461-439c-a7f5-16308b9dd9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549891a9-9192-4549-b970-4ca2d1ce42a8}, !- Handle
  {469014a0-9019-4fbb-8da2-0c28f9f6a5bf}, !- Source Object
  4,                                      !- Outlet Port
  {b51a4dc2-bc97-408e-af5a-188429206b47}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d750c39c-6ff8-4533-adb6-290351a7fd38}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a79480d3-62bf-44a4-9fc0-4cb65ecf93a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {fb3fb3eb-04bd-4cea-9df7-35119b36ea2b}, !- Air Inlet Node Name
  {6032c7d5-7f6d-4f26-bc81-8f5fd69cfd71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9061cc1f-4e3a-43ef-966f-77b83e76e135}, !- Handle
  Node 232,                               !- Name
  {6032c7d5-7f6d-4f26-bc81-8f5fd69cfd71}, !- Inlet Port
  {703bd06c-cca7-48e3-ba6f-11196ff05760}; !- Outlet Port

OS:Node,
  {b8efaf41-2acf-4739-9b1b-84b60480b200}, !- Handle
  Node 233,                               !- Name
  {484dbc14-7d00-4b11-adea-e0a5c25c6c43}, !- Inlet Port
  {f0a80ba8-11e8-4367-b629-fe886230afa9}; !- Outlet Port

OS:Connection,
  {703bd06c-cca7-48e3-ba6f-11196ff05760}, !- Handle
  {9061cc1f-4e3a-43ef-966f-77b83e76e135}, !- Source Object
  3,                                      !- Outlet Port
  {73b2ee81-2461-439c-a7f5-16308b9dd9e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {484dbc14-7d00-4b11-adea-e0a5c25c6c43}, !- Handle
  {9f039b18-8c1d-4853-8cbb-3a3ca580706a}, !- Source Object
  2,                                      !- Outlet Port
  {b8efaf41-2acf-4739-9b1b-84b60480b200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a80ba8-11e8-4367-b629-fe886230afa9}, !- Handle
  {b8efaf41-2acf-4739-9b1b-84b60480b200}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {63f88019-102a-4334-a993-2522d766b90c}, !- Handle
  Node 234,                               !- Name
  {797ea399-0947-4d2d-83d3-cfcc804b557b}, !- Inlet Port
  {fb3fb3eb-04bd-4cea-9df7-35119b36ea2b}; !- Outlet Port

OS:Connection,
  {797ea399-0947-4d2d-83d3-cfcc804b557b}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  34,                                     !- Outlet Port
  {63f88019-102a-4334-a993-2522d766b90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb3fb3eb-04bd-4cea-9df7-35119b36ea2b}, !- Handle
  {63f88019-102a-4334-a993-2522d766b90c}, !- Source Object
  3,                                      !- Outlet Port
  {a79480d3-62bf-44a4-9fc0-4cb65ecf93a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6032c7d5-7f6d-4f26-bc81-8f5fd69cfd71}, !- Handle
  {a79480d3-62bf-44a4-9fc0-4cb65ecf93a5}, !- Source Object
  4,                                      !- Outlet Port
  {9061cc1f-4e3a-43ef-966f-77b83e76e135}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fb2a8315-c937-45b6-a98d-6788dcabdfdf}, !- Handle
  Coil Heating Electric 34,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4a67cc24-2c5b-4921-8075-f27a750642f6}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c389c0f-efb3-466a-aeb9-48ddb262111a}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1f70883-8822-4923-b451-c5ad226c0550}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a891bce-62f0-4493-8c17-fe2789b61a1d}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {698221d1-3a22-4bff-8b1e-87d37ef0c7f3}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dc4c7978-15bd-4245-a2e0-7657377dce19}, !- Handle
  Coil Cooling DX Single Speed 33 10kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {25c3cb36-d142-4051-9c7a-4aba12cab756}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {21a4e52c-3a62-4679-bf8c-a993319ef3a9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {4c3c39bd-6da0-48c1-9555-8ebc551db219}, !- Air Inlet Node Name
  {0ff66ca9-2ca8-4cd0-8251-a86d1934058f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25c3cb36-d142-4051-9c7a-4aba12cab756}, !- Supply Air Fan Name
  {fb2a8315-c937-45b6-a98d-6788dcabdfdf}, !- Heating Coil Name
  {dc4c7978-15bd-4245-a2e0-7657377dce19}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c37e8585-9bc3-407a-8352-6941df426299}, !- Handle
  Node 235,                               !- Name
  {adc10d6f-02ab-45c5-b2e8-42564e240296}, !- Inlet Port
  {4c3c39bd-6da0-48c1-9555-8ebc551db219}; !- Outlet Port

OS:Connection,
  {adc10d6f-02ab-45c5-b2e8-42564e240296}, !- Handle
  {514671df-2dc6-4795-b7f2-dc186cce2979}, !- Source Object
  2,                                      !- Outlet Port
  {c37e8585-9bc3-407a-8352-6941df426299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3c39bd-6da0-48c1-9555-8ebc551db219}, !- Handle
  {c37e8585-9bc3-407a-8352-6941df426299}, !- Source Object
  3,                                      !- Outlet Port
  {21a4e52c-3a62-4679-bf8c-a993319ef3a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {436c06df-57d1-465f-b98a-42cfdd0011b7}, !- Handle
  Node 236,                               !- Name
  {0ff66ca9-2ca8-4cd0-8251-a86d1934058f}, !- Inlet Port
  {8e359654-3deb-40db-ba1b-9f9a857fb43c}; !- Outlet Port

OS:Connection,
  {8e359654-3deb-40db-ba1b-9f9a857fb43c}, !- Handle
  {436c06df-57d1-465f-b98a-42cfdd0011b7}, !- Source Object
  3,                                      !- Outlet Port
  {5eea8a4a-0408-4834-8efa-5c999874b6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff66ca9-2ca8-4cd0-8251-a86d1934058f}, !- Handle
  {21a4e52c-3a62-4679-bf8c-a993319ef3a9}, !- Source Object
  4,                                      !- Outlet Port
  {436c06df-57d1-465f-b98a-42cfdd0011b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a94cee52-4624-486d-b4fa-c227ea112b41}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad06ce67-fe80-497b-91e7-993a950ba4bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {a5942cfa-90df-4bc7-8be8-cff952034102}, !- Air Inlet Node Name
  {7de112e6-0726-4a31-93d0-9a0c4d144203}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bab19547-869d-4dda-8eda-ea86bd84bd0a}, !- Handle
  Node 237,                               !- Name
  {7de112e6-0726-4a31-93d0-9a0c4d144203}, !- Inlet Port
  {52953b76-144b-40ac-80db-582ff96ca74e}; !- Outlet Port

OS:Node,
  {72842c83-80f6-45d8-b79e-a62c6686431d}, !- Handle
  Node 238,                               !- Name
  {b6168591-6e95-4fea-9904-616d852716ee}, !- Inlet Port
  {8bdd2904-9de9-430f-9e24-2066de09128c}; !- Outlet Port

OS:Connection,
  {52953b76-144b-40ac-80db-582ff96ca74e}, !- Handle
  {bab19547-869d-4dda-8eda-ea86bd84bd0a}, !- Source Object
  3,                                      !- Outlet Port
  {5eea8a4a-0408-4834-8efa-5c999874b6a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6168591-6e95-4fea-9904-616d852716ee}, !- Handle
  {ae2b9415-6c67-4946-aad3-c6e0d57d6f13}, !- Source Object
  2,                                      !- Outlet Port
  {72842c83-80f6-45d8-b79e-a62c6686431d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdd2904-9de9-430f-9e24-2066de09128c}, !- Handle
  {72842c83-80f6-45d8-b79e-a62c6686431d}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {4d3928a6-06d9-4af5-8425-65d7eda58ac1}, !- Handle
  Node 239,                               !- Name
  {21e792d5-7c01-4665-a2b7-abdfaa3f6ce9}, !- Inlet Port
  {a5942cfa-90df-4bc7-8be8-cff952034102}; !- Outlet Port

OS:Connection,
  {21e792d5-7c01-4665-a2b7-abdfaa3f6ce9}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  35,                                     !- Outlet Port
  {4d3928a6-06d9-4af5-8425-65d7eda58ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5942cfa-90df-4bc7-8be8-cff952034102}, !- Handle
  {4d3928a6-06d9-4af5-8425-65d7eda58ac1}, !- Source Object
  3,                                      !- Outlet Port
  {ad06ce67-fe80-497b-91e7-993a950ba4bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7de112e6-0726-4a31-93d0-9a0c4d144203}, !- Handle
  {ad06ce67-fe80-497b-91e7-993a950ba4bd}, !- Source Object
  4,                                      !- Outlet Port
  {bab19547-869d-4dda-8eda-ea86bd84bd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {672ae0c6-3d3f-48c5-8891-040d441c8b63}, !- Handle
  Coil Heating Electric 35,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {358381c8-0090-49dc-8c9d-2f470e73ab4c}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4074c74c-e2d0-487d-9cb0-f8777631041c}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b013073f-55ba-4367-9f8a-ee498c45a679}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c9e4d07-e345-402f-87fa-2f8dde2605a0}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9c7be68d-ca77-46fe-8922-e1c4a5ead522}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7f9ac830-0fdd-4e7f-8eee-10486ab80128}, !- Handle
  Coil Cooling DX Single Speed 34 10kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b84f44a8-ea92-4c64-aa67-0891d3c5ca84}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a7b77ec7-8fce-484e-ab4c-a0ba672f1ee4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {b2dbfd76-573b-4e3b-b4a3-bcdfaaaf0750}, !- Air Inlet Node Name
  {992bc61e-7978-415d-800c-c984d381a28d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b84f44a8-ea92-4c64-aa67-0891d3c5ca84}, !- Supply Air Fan Name
  {672ae0c6-3d3f-48c5-8891-040d441c8b63}, !- Heating Coil Name
  {7f9ac830-0fdd-4e7f-8eee-10486ab80128}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0323258-4a93-4a14-9900-8a0178adc317}, !- Handle
  Node 240,                               !- Name
  {baea2122-ae85-4025-bc09-dad2e90aefdf}, !- Inlet Port
  {b2dbfd76-573b-4e3b-b4a3-bcdfaaaf0750}; !- Outlet Port

OS:Connection,
  {baea2122-ae85-4025-bc09-dad2e90aefdf}, !- Handle
  {ea465839-4181-4502-adc4-851d166ea4c5}, !- Source Object
  2,                                      !- Outlet Port
  {c0323258-4a93-4a14-9900-8a0178adc317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dbfd76-573b-4e3b-b4a3-bcdfaaaf0750}, !- Handle
  {c0323258-4a93-4a14-9900-8a0178adc317}, !- Source Object
  3,                                      !- Outlet Port
  {a7b77ec7-8fce-484e-ab4c-a0ba672f1ee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3aa9fe86-deb4-42f4-9a1f-9dba4ed7c4dd}, !- Handle
  Node 241,                               !- Name
  {992bc61e-7978-415d-800c-c984d381a28d}, !- Inlet Port
  {16a15a31-0908-49c8-9ae6-1679aff4b1d2}; !- Outlet Port

OS:Connection,
  {16a15a31-0908-49c8-9ae6-1679aff4b1d2}, !- Handle
  {3aa9fe86-deb4-42f4-9a1f-9dba4ed7c4dd}, !- Source Object
  3,                                      !- Outlet Port
  {2b20a890-b525-4678-a71a-83d463883e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992bc61e-7978-415d-800c-c984d381a28d}, !- Handle
  {a7b77ec7-8fce-484e-ab4c-a0ba672f1ee4}, !- Source Object
  4,                                      !- Outlet Port
  {3aa9fe86-deb4-42f4-9a1f-9dba4ed7c4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ecd56896-5175-4415-a3ec-d36a4b71b85a}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70913200-7afc-423d-91ee-56190ce8bbaa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {04b8c069-9a96-4007-a696-f0bf468483d2}, !- Air Inlet Node Name
  {9ebda90b-e7eb-472b-8270-f075002848a9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a09de9a1-2a1a-4d73-be5c-be364a1b69f5}, !- Handle
  Node 242,                               !- Name
  {9ebda90b-e7eb-472b-8270-f075002848a9}, !- Inlet Port
  {6ee6a41f-54e5-4012-ae4f-5f4b5d2713ad}; !- Outlet Port

OS:Node,
  {946acd88-1bfa-4066-8937-3e08b6459dc7}, !- Handle
  Node 243,                               !- Name
  {545e1127-afa4-46b8-99f0-4b4abd697edf}, !- Inlet Port
  {2b73dcde-6e20-41c3-9017-f1808e4fd290}; !- Outlet Port

OS:Connection,
  {6ee6a41f-54e5-4012-ae4f-5f4b5d2713ad}, !- Handle
  {a09de9a1-2a1a-4d73-be5c-be364a1b69f5}, !- Source Object
  3,                                      !- Outlet Port
  {2b20a890-b525-4678-a71a-83d463883e19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {545e1127-afa4-46b8-99f0-4b4abd697edf}, !- Handle
  {f51b6208-1ab5-40a8-98d6-dc92efc9a72c}, !- Source Object
  2,                                      !- Outlet Port
  {946acd88-1bfa-4066-8937-3e08b6459dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b73dcde-6e20-41c3-9017-f1808e4fd290}, !- Handle
  {946acd88-1bfa-4066-8937-3e08b6459dc7}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {0392ff37-c9e2-41be-91f1-08b9f9ff67f0}, !- Handle
  Node 244,                               !- Name
  {a4d43034-3b57-44de-aced-93a35439547d}, !- Inlet Port
  {04b8c069-9a96-4007-a696-f0bf468483d2}; !- Outlet Port

OS:Connection,
  {a4d43034-3b57-44de-aced-93a35439547d}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  36,                                     !- Outlet Port
  {0392ff37-c9e2-41be-91f1-08b9f9ff67f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b8c069-9a96-4007-a696-f0bf468483d2}, !- Handle
  {0392ff37-c9e2-41be-91f1-08b9f9ff67f0}, !- Source Object
  3,                                      !- Outlet Port
  {70913200-7afc-423d-91ee-56190ce8bbaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ebda90b-e7eb-472b-8270-f075002848a9}, !- Handle
  {70913200-7afc-423d-91ee-56190ce8bbaa}, !- Source Object
  4,                                      !- Outlet Port
  {a09de9a1-2a1a-4d73-be5c-be364a1b69f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63ebb586-56e5-45ce-9e59-7df6ca0d8e99}, !- Handle
  Coil Heating Electric 36,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bca1cc1d-9c24-4ecf-bbaf-bee821eb5610}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5133ae3c-cb9c-41f9-85bb-e64111b07b27}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {183ff52f-f2b6-4161-bee1-409241b57ec1}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5be4e665-73d6-4626-998a-51bbccbc892b}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ede8e7c-e8e9-45f4-8704-10d0bc6a6f7e}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6dbb0fe9-5c1b-45f0-9d52-9741c8b487f8}, !- Handle
  Coil Cooling DX Single Speed 35 15kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {835af948-1db6-4c4b-acc2-69f100cd8944}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a3858df-b778-44a6-81d9-44a7fa16e9b0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {495027a1-4bc3-49dd-be32-b65a6bf5bd09}, !- Air Inlet Node Name
  {cd7ee9df-da06-40b6-97ab-16234260cc6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {835af948-1db6-4c4b-acc2-69f100cd8944}, !- Supply Air Fan Name
  {63ebb586-56e5-45ce-9e59-7df6ca0d8e99}, !- Heating Coil Name
  {6dbb0fe9-5c1b-45f0-9d52-9741c8b487f8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f010b141-47f9-4007-acec-137fc51f2f6c}, !- Handle
  Node 245,                               !- Name
  {2724f602-65b1-404f-ba09-971833a2efe5}, !- Inlet Port
  {495027a1-4bc3-49dd-be32-b65a6bf5bd09}; !- Outlet Port

OS:Connection,
  {2724f602-65b1-404f-ba09-971833a2efe5}, !- Handle
  {a04b83bf-ffe1-4be8-887a-e4f7e57fb4e9}, !- Source Object
  2,                                      !- Outlet Port
  {f010b141-47f9-4007-acec-137fc51f2f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495027a1-4bc3-49dd-be32-b65a6bf5bd09}, !- Handle
  {f010b141-47f9-4007-acec-137fc51f2f6c}, !- Source Object
  3,                                      !- Outlet Port
  {1a3858df-b778-44a6-81d9-44a7fa16e9b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51bdcc42-4b70-4006-8b6f-b8940b8118a5}, !- Handle
  Node 246,                               !- Name
  {cd7ee9df-da06-40b6-97ab-16234260cc6a}, !- Inlet Port
  {f58b88ca-3e02-42ae-b77d-f9e454700c8b}; !- Outlet Port

OS:Connection,
  {f58b88ca-3e02-42ae-b77d-f9e454700c8b}, !- Handle
  {51bdcc42-4b70-4006-8b6f-b8940b8118a5}, !- Source Object
  3,                                      !- Outlet Port
  {2c1673fb-2d99-45f6-a73e-e95f9bd9aa00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7ee9df-da06-40b6-97ab-16234260cc6a}, !- Handle
  {1a3858df-b778-44a6-81d9-44a7fa16e9b0}, !- Source Object
  4,                                      !- Outlet Port
  {51bdcc42-4b70-4006-8b6f-b8940b8118a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f7bb63d-a3e1-4db0-b25e-cff29e132b53}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa56dbe7-ec0b-4915-b14d-953e9eaefaa4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {05bfd48c-eeb5-42fa-9807-07caf907ce5a}, !- Air Inlet Node Name
  {1fc8a2d5-7f7e-4403-bcdb-cb4159d2a33f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a65147e-dee3-4cf0-b24b-565658df8144}, !- Handle
  Node 247,                               !- Name
  {1fc8a2d5-7f7e-4403-bcdb-cb4159d2a33f}, !- Inlet Port
  {f73c0a57-4a40-4c90-9f90-9a447294b45b}; !- Outlet Port

OS:Node,
  {b14478f3-cfac-4b8a-aab1-f40cebac0a49}, !- Handle
  Node 248,                               !- Name
  {f9ee4af8-2616-4dfa-b672-bd9146995b30}, !- Inlet Port
  {5432817b-4e12-4151-a06d-ef88d82812a6}; !- Outlet Port

OS:Connection,
  {f73c0a57-4a40-4c90-9f90-9a447294b45b}, !- Handle
  {2a65147e-dee3-4cf0-b24b-565658df8144}, !- Source Object
  3,                                      !- Outlet Port
  {2c1673fb-2d99-45f6-a73e-e95f9bd9aa00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9ee4af8-2616-4dfa-b672-bd9146995b30}, !- Handle
  {1e4ff2fe-fc3c-4b4c-898e-7433acb8845a}, !- Source Object
  2,                                      !- Outlet Port
  {b14478f3-cfac-4b8a-aab1-f40cebac0a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5432817b-4e12-4151-a06d-ef88d82812a6}, !- Handle
  {b14478f3-cfac-4b8a-aab1-f40cebac0a49}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {608e1e22-76cc-4387-a822-082e400a8c1b}, !- Handle
  Node 249,                               !- Name
  {c66d0c5b-1ccc-4d5a-9734-98dad4043374}, !- Inlet Port
  {05bfd48c-eeb5-42fa-9807-07caf907ce5a}; !- Outlet Port

OS:Connection,
  {c66d0c5b-1ccc-4d5a-9734-98dad4043374}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  37,                                     !- Outlet Port
  {608e1e22-76cc-4387-a822-082e400a8c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05bfd48c-eeb5-42fa-9807-07caf907ce5a}, !- Handle
  {608e1e22-76cc-4387-a822-082e400a8c1b}, !- Source Object
  3,                                      !- Outlet Port
  {aa56dbe7-ec0b-4915-b14d-953e9eaefaa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fc8a2d5-7f7e-4403-bcdb-cb4159d2a33f}, !- Handle
  {aa56dbe7-ec0b-4915-b14d-953e9eaefaa4}, !- Source Object
  4,                                      !- Outlet Port
  {2a65147e-dee3-4cf0-b24b-565658df8144}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e530b036-0219-4c4f-bd3e-33b0394092e3}, !- Handle
  Coil Heating Electric 37,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {922b057d-7941-44c2-8573-ff1581857156}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {481fb94c-dc5f-48ef-b618-67d2bf6d1a18}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db7820f5-4724-452d-a83e-7aa8633c679f}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29bc212c-d023-4452-b035-7aae7b8b4865}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de913911-8d96-4ee6-845b-ab175e7670e7}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d6107c0-c0c6-44eb-81b0-2beaa52d8cea}, !- Handle
  Coil Cooling DX Single Speed 36 10kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0b7cbff3-b1fa-4bb1-ad9c-9ceeceec30b8}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35987854-575c-47fe-8e2e-2a95a3034712}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {790b48e5-1fac-4ba8-bce9-af4fd2413f46}, !- Air Inlet Node Name
  {751c77f4-5f02-466f-b504-0d6f1b68301d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b7cbff3-b1fa-4bb1-ad9c-9ceeceec30b8}, !- Supply Air Fan Name
  {e530b036-0219-4c4f-bd3e-33b0394092e3}, !- Heating Coil Name
  {2d6107c0-c0c6-44eb-81b0-2beaa52d8cea}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {986afd0e-dcb0-4be3-8ed1-771aa2919bd8}, !- Handle
  Node 250,                               !- Name
  {3150fe6d-2be6-4fb3-b477-dc9307ec4a6c}, !- Inlet Port
  {790b48e5-1fac-4ba8-bce9-af4fd2413f46}; !- Outlet Port

OS:Connection,
  {3150fe6d-2be6-4fb3-b477-dc9307ec4a6c}, !- Handle
  {a56f19b3-b8dc-4388-9690-d8892c7cd494}, !- Source Object
  2,                                      !- Outlet Port
  {986afd0e-dcb0-4be3-8ed1-771aa2919bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790b48e5-1fac-4ba8-bce9-af4fd2413f46}, !- Handle
  {986afd0e-dcb0-4be3-8ed1-771aa2919bd8}, !- Source Object
  3,                                      !- Outlet Port
  {35987854-575c-47fe-8e2e-2a95a3034712}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb26214c-d860-4b8f-83ea-d26d86125963}, !- Handle
  Node 251,                               !- Name
  {751c77f4-5f02-466f-b504-0d6f1b68301d}, !- Inlet Port
  {f6e9bdc7-fa15-4152-a29e-62ce83631ff7}; !- Outlet Port

OS:Connection,
  {f6e9bdc7-fa15-4152-a29e-62ce83631ff7}, !- Handle
  {bb26214c-d860-4b8f-83ea-d26d86125963}, !- Source Object
  3,                                      !- Outlet Port
  {28031469-8629-4550-813b-265bf4b819bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751c77f4-5f02-466f-b504-0d6f1b68301d}, !- Handle
  {35987854-575c-47fe-8e2e-2a95a3034712}, !- Source Object
  4,                                      !- Outlet Port
  {bb26214c-d860-4b8f-83ea-d26d86125963}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {28c6f31d-fad1-4de3-9b6a-600e72cc94d6}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99fb8bbf-449b-4687-8d29-b688eebe68c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {89c3213e-6a42-4d9d-a68c-4b946d770ef3}, !- Air Inlet Node Name
  {877c318d-c1e3-4297-907a-8cd01654d7b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1267dec4-b219-4360-9147-5c5e94ce955b}, !- Handle
  Node 252,                               !- Name
  {877c318d-c1e3-4297-907a-8cd01654d7b2}, !- Inlet Port
  {d52acf17-13f2-4f7c-bd74-f29288dde66f}; !- Outlet Port

OS:Node,
  {9323b711-b84b-4cdc-9796-68c055b748a7}, !- Handle
  Node 253,                               !- Name
  {57478eca-cb33-4f19-8dd4-77b710c8bea0}, !- Inlet Port
  {da988e93-6fe0-43b2-9508-3ba72f5938ac}; !- Outlet Port

OS:Connection,
  {d52acf17-13f2-4f7c-bd74-f29288dde66f}, !- Handle
  {1267dec4-b219-4360-9147-5c5e94ce955b}, !- Source Object
  3,                                      !- Outlet Port
  {28031469-8629-4550-813b-265bf4b819bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57478eca-cb33-4f19-8dd4-77b710c8bea0}, !- Handle
  {20b0dbb0-cc7c-4aee-a208-0c45049d9317}, !- Source Object
  2,                                      !- Outlet Port
  {9323b711-b84b-4cdc-9796-68c055b748a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da988e93-6fe0-43b2-9508-3ba72f5938ac}, !- Handle
  {9323b711-b84b-4cdc-9796-68c055b748a7}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {3a4dee5e-4f2d-4a28-bf80-5c01aecd59f8}, !- Handle
  Node 254,                               !- Name
  {6cadbbfb-9e7e-472c-a0c2-f1567cd9b118}, !- Inlet Port
  {89c3213e-6a42-4d9d-a68c-4b946d770ef3}; !- Outlet Port

OS:Connection,
  {6cadbbfb-9e7e-472c-a0c2-f1567cd9b118}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  38,                                     !- Outlet Port
  {3a4dee5e-4f2d-4a28-bf80-5c01aecd59f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c3213e-6a42-4d9d-a68c-4b946d770ef3}, !- Handle
  {3a4dee5e-4f2d-4a28-bf80-5c01aecd59f8}, !- Source Object
  3,                                      !- Outlet Port
  {99fb8bbf-449b-4687-8d29-b688eebe68c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {877c318d-c1e3-4297-907a-8cd01654d7b2}, !- Handle
  {99fb8bbf-449b-4687-8d29-b688eebe68c9}, !- Source Object
  4,                                      !- Outlet Port
  {1267dec4-b219-4360-9147-5c5e94ce955b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40a28112-0f97-4662-9968-69b517214ef7}, !- Handle
  Coil Heating Electric 38,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8c532d17-16b4-49f1-9259-2168f2217482}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {020d0543-06a5-42aa-a39b-e94854d4c80e}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ac27814-5919-43b5-82e6-cd67292d0fa4}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e95f2b03-89aa-45f2-b6ae-b018a074d48e}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1aed14d9-1def-4c9b-bda1-80a15dd0551a}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {de3da305-a19c-4337-81d3-61e0f643c41d}, !- Handle
  Coil Cooling DX Single Speed 37 4kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0887adc3-db38-4fa6-9b9f-15368a8b447d}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {02b77087-56ed-4280-bb2f-9187152cf5a0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {0c06615d-2998-423a-84dc-1580f4a92326}, !- Air Inlet Node Name
  {1f047a98-f2d3-4213-81a2-7a660cb344f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0887adc3-db38-4fa6-9b9f-15368a8b447d}, !- Supply Air Fan Name
  {40a28112-0f97-4662-9968-69b517214ef7}, !- Heating Coil Name
  {de3da305-a19c-4337-81d3-61e0f643c41d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e22518e7-e1d0-4a29-9be6-6ed2212ef45b}, !- Handle
  Node 255,                               !- Name
  {94ba2e4a-64e9-4fbb-9623-c8c6515fe1ea}, !- Inlet Port
  {0c06615d-2998-423a-84dc-1580f4a92326}; !- Outlet Port

OS:Connection,
  {94ba2e4a-64e9-4fbb-9623-c8c6515fe1ea}, !- Handle
  {9b6721a7-4bdc-4f9e-a019-98b769d2e7ec}, !- Source Object
  2,                                      !- Outlet Port
  {e22518e7-e1d0-4a29-9be6-6ed2212ef45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c06615d-2998-423a-84dc-1580f4a92326}, !- Handle
  {e22518e7-e1d0-4a29-9be6-6ed2212ef45b}, !- Source Object
  3,                                      !- Outlet Port
  {02b77087-56ed-4280-bb2f-9187152cf5a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a3feb9a-4522-45a6-9aca-6c5b814eac34}, !- Handle
  Node 256,                               !- Name
  {1f047a98-f2d3-4213-81a2-7a660cb344f3}, !- Inlet Port
  {5215b838-79b2-4fcd-a940-a3052c46a379}; !- Outlet Port

OS:Connection,
  {5215b838-79b2-4fcd-a940-a3052c46a379}, !- Handle
  {6a3feb9a-4522-45a6-9aca-6c5b814eac34}, !- Source Object
  3,                                      !- Outlet Port
  {65a37fde-20ab-44b2-ad27-633d7708e994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f047a98-f2d3-4213-81a2-7a660cb344f3}, !- Handle
  {02b77087-56ed-4280-bb2f-9187152cf5a0}, !- Source Object
  4,                                      !- Outlet Port
  {6a3feb9a-4522-45a6-9aca-6c5b814eac34}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {72aea04b-3f87-4750-b3a3-76ccb1e3d7b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bb39102-9885-4f30-8732-608708f12c2c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {a404777a-161f-4114-b475-5c45e6e3a0e8}, !- Air Inlet Node Name
  {5a5847ce-1de7-42be-9df3-66b7a3a2600f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {384cdf38-b51e-415d-9dad-75ee38400b89}, !- Handle
  Node 257,                               !- Name
  {5a5847ce-1de7-42be-9df3-66b7a3a2600f}, !- Inlet Port
  {dee12855-0e61-458f-bd30-4095caaac607}; !- Outlet Port

OS:Node,
  {a46e622e-a62d-4daf-bf03-376b33bec10b}, !- Handle
  Node 258,                               !- Name
  {026dbcf3-8a6b-400b-80a4-d07561635be5}, !- Inlet Port
  {8b1cf6aa-1bc9-41ab-9d1f-bfca9e488555}; !- Outlet Port

OS:Connection,
  {dee12855-0e61-458f-bd30-4095caaac607}, !- Handle
  {384cdf38-b51e-415d-9dad-75ee38400b89}, !- Source Object
  3,                                      !- Outlet Port
  {65a37fde-20ab-44b2-ad27-633d7708e994}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {026dbcf3-8a6b-400b-80a4-d07561635be5}, !- Handle
  {812451c5-cf14-4989-832c-dae5bb10725c}, !- Source Object
  2,                                      !- Outlet Port
  {a46e622e-a62d-4daf-bf03-376b33bec10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1cf6aa-1bc9-41ab-9d1f-bfca9e488555}, !- Handle
  {a46e622e-a62d-4daf-bf03-376b33bec10b}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {4de62fca-03e0-41a1-a31a-3d300051036c}, !- Handle
  Node 259,                               !- Name
  {865d9d35-0f89-4c5a-b7df-e5d1ecf645ac}, !- Inlet Port
  {a404777a-161f-4114-b475-5c45e6e3a0e8}; !- Outlet Port

OS:Connection,
  {865d9d35-0f89-4c5a-b7df-e5d1ecf645ac}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  39,                                     !- Outlet Port
  {4de62fca-03e0-41a1-a31a-3d300051036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a404777a-161f-4114-b475-5c45e6e3a0e8}, !- Handle
  {4de62fca-03e0-41a1-a31a-3d300051036c}, !- Source Object
  3,                                      !- Outlet Port
  {7bb39102-9885-4f30-8732-608708f12c2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a5847ce-1de7-42be-9df3-66b7a3a2600f}, !- Handle
  {7bb39102-9885-4f30-8732-608708f12c2c}, !- Source Object
  4,                                      !- Outlet Port
  {384cdf38-b51e-415d-9dad-75ee38400b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {023f298d-f5f3-4b03-828d-ff965d925f72}, !- Handle
  Coil Heating Electric 39,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {720fe8f0-a8da-4407-a59b-63eaaa3e6b3b}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e672517-2d20-498b-860a-a938363fb829}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {390636ec-a589-4210-a935-b6057d413a1a}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5ee1c49-7bb5-47a0-9fc9-8329361a5605}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a2ab5d21-a9eb-4a3a-9771-402bd1404f62}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2aa80500-1665-4b6f-b690-43ab418b66bb}, !- Handle
  Coil Cooling DX Single Speed 38 16kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b8186d06-741e-4a07-be56-ccf144163e1b}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c1d774b6-0bf8-45a9-984c-3e0ed9098fd8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {01ec1324-5c88-4525-921e-69c309eef217}, !- Air Inlet Node Name
  {d1c1ac71-540e-4a2d-9057-0f8a6f9aac62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8186d06-741e-4a07-be56-ccf144163e1b}, !- Supply Air Fan Name
  {023f298d-f5f3-4b03-828d-ff965d925f72}, !- Heating Coil Name
  {2aa80500-1665-4b6f-b690-43ab418b66bb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d89ae15-c4e8-4f51-a523-cb524edd5637}, !- Handle
  Node 260,                               !- Name
  {b97fa259-5348-4e66-8535-289ad568528e}, !- Inlet Port
  {01ec1324-5c88-4525-921e-69c309eef217}; !- Outlet Port

OS:Connection,
  {b97fa259-5348-4e66-8535-289ad568528e}, !- Handle
  {b2cebe80-1dc0-4e67-bc11-d04b7a6bb13b}, !- Source Object
  2,                                      !- Outlet Port
  {5d89ae15-c4e8-4f51-a523-cb524edd5637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ec1324-5c88-4525-921e-69c309eef217}, !- Handle
  {5d89ae15-c4e8-4f51-a523-cb524edd5637}, !- Source Object
  3,                                      !- Outlet Port
  {c1d774b6-0bf8-45a9-984c-3e0ed9098fd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e3c03e7-1641-497f-ac3c-a53ed61c192e}, !- Handle
  Node 261,                               !- Name
  {d1c1ac71-540e-4a2d-9057-0f8a6f9aac62}, !- Inlet Port
  {7e5d2993-e716-4997-a407-d3b3ef6383e1}; !- Outlet Port

OS:Connection,
  {7e5d2993-e716-4997-a407-d3b3ef6383e1}, !- Handle
  {3e3c03e7-1641-497f-ac3c-a53ed61c192e}, !- Source Object
  3,                                      !- Outlet Port
  {8144ae29-338b-4463-aebf-3da6379a017b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c1ac71-540e-4a2d-9057-0f8a6f9aac62}, !- Handle
  {c1d774b6-0bf8-45a9-984c-3e0ed9098fd8}, !- Source Object
  4,                                      !- Outlet Port
  {3e3c03e7-1641-497f-ac3c-a53ed61c192e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {475f48a2-bf79-4d39-ae26-24b4675f0522}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f9e13c7-d361-464e-a9f0-0181b8b7e510}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {45882822-0e5d-4125-bdd3-57375a2e575d}, !- Air Inlet Node Name
  {15c44792-aea9-405c-9b67-f142802c06ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {272291d8-375e-40e3-8c3e-edb6460c1a62}, !- Handle
  Node 262,                               !- Name
  {15c44792-aea9-405c-9b67-f142802c06ca}, !- Inlet Port
  {a11d867b-8ba2-4ed9-adba-b53f90a6809d}; !- Outlet Port

OS:Node,
  {05b34514-967e-43c8-aca8-73261232e70f}, !- Handle
  Node 263,                               !- Name
  {cd2ddd26-fe40-4c1f-8c1b-e5528e1898dd}, !- Inlet Port
  {935c131a-af3d-4706-ac5c-ed7a4ed1e2af}; !- Outlet Port

OS:Connection,
  {a11d867b-8ba2-4ed9-adba-b53f90a6809d}, !- Handle
  {272291d8-375e-40e3-8c3e-edb6460c1a62}, !- Source Object
  3,                                      !- Outlet Port
  {8144ae29-338b-4463-aebf-3da6379a017b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd2ddd26-fe40-4c1f-8c1b-e5528e1898dd}, !- Handle
  {1eba86b6-ca7e-443a-b04f-f88a510ac207}, !- Source Object
  2,                                      !- Outlet Port
  {05b34514-967e-43c8-aca8-73261232e70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935c131a-af3d-4706-ac5c-ed7a4ed1e2af}, !- Handle
  {05b34514-967e-43c8-aca8-73261232e70f}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {a4be8caa-e0d1-4ee4-9095-4ce44bd4c1ae}, !- Handle
  Node 264,                               !- Name
  {a5bc1d91-a759-47f0-b4a5-ea5d2710947c}, !- Inlet Port
  {45882822-0e5d-4125-bdd3-57375a2e575d}; !- Outlet Port

OS:Connection,
  {a5bc1d91-a759-47f0-b4a5-ea5d2710947c}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  40,                                     !- Outlet Port
  {a4be8caa-e0d1-4ee4-9095-4ce44bd4c1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45882822-0e5d-4125-bdd3-57375a2e575d}, !- Handle
  {a4be8caa-e0d1-4ee4-9095-4ce44bd4c1ae}, !- Source Object
  3,                                      !- Outlet Port
  {0f9e13c7-d361-464e-a9f0-0181b8b7e510}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15c44792-aea9-405c-9b67-f142802c06ca}, !- Handle
  {0f9e13c7-d361-464e-a9f0-0181b8b7e510}, !- Source Object
  4,                                      !- Outlet Port
  {272291d8-375e-40e3-8c3e-edb6460c1a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {240960f3-01bf-4893-b08e-336a6556d154}, !- Handle
  Coil Heating Electric 40,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {85d6b54c-ffa9-4db6-a1a9-0df26029f55e}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cea0e22c-8413-479d-8484-e885b739deb1}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfa767c0-871e-4cca-8498-af35f73d9e24}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d276778e-5c62-48cd-aeba-c3b7f541421f}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02700925-4970-42ed-8a7e-8fcde46a0319}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2c1bdd84-6dde-442b-959c-aa5b5b12edfc}, !- Handle
  Coil Cooling DX Single Speed 39 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a46667a6-517f-4fae-a6fb-d19799865d77}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {029a327d-bc24-409f-9f49-fc2d76acc956}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {58fd875c-80ba-48d1-b9a7-64ff7bd1d712}, !- Air Inlet Node Name
  {ecedd68c-4d27-4164-aa55-96e9dc9b1850}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a46667a6-517f-4fae-a6fb-d19799865d77}, !- Supply Air Fan Name
  {240960f3-01bf-4893-b08e-336a6556d154}, !- Heating Coil Name
  {2c1bdd84-6dde-442b-959c-aa5b5b12edfc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e4664a3c-f704-4fce-8bd6-f93f59da7c8b}, !- Handle
  Node 265,                               !- Name
  {21b80921-0305-40b8-92d3-d74877c85ec9}, !- Inlet Port
  {58fd875c-80ba-48d1-b9a7-64ff7bd1d712}; !- Outlet Port

OS:Connection,
  {21b80921-0305-40b8-92d3-d74877c85ec9}, !- Handle
  {6b5f24cb-5f65-4b52-84aa-2d612a15f242}, !- Source Object
  2,                                      !- Outlet Port
  {e4664a3c-f704-4fce-8bd6-f93f59da7c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fd875c-80ba-48d1-b9a7-64ff7bd1d712}, !- Handle
  {e4664a3c-f704-4fce-8bd6-f93f59da7c8b}, !- Source Object
  3,                                      !- Outlet Port
  {029a327d-bc24-409f-9f49-fc2d76acc956}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8700e1e5-5516-4986-99c5-d6a7cbffc057}, !- Handle
  Node 266,                               !- Name
  {ecedd68c-4d27-4164-aa55-96e9dc9b1850}, !- Inlet Port
  {821f234b-7d9e-4dd9-9c3d-b25a0b2a0142}; !- Outlet Port

OS:Connection,
  {821f234b-7d9e-4dd9-9c3d-b25a0b2a0142}, !- Handle
  {8700e1e5-5516-4986-99c5-d6a7cbffc057}, !- Source Object
  3,                                      !- Outlet Port
  {27399e3e-73dc-488c-8a2e-67eeca9e9403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecedd68c-4d27-4164-aa55-96e9dc9b1850}, !- Handle
  {029a327d-bc24-409f-9f49-fc2d76acc956}, !- Source Object
  4,                                      !- Outlet Port
  {8700e1e5-5516-4986-99c5-d6a7cbffc057}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f43e70f1-d64f-45a0-a57c-dc740accc92e}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78e4143b-f0e6-4203-9976-c43bc4fc6761}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {1159bc73-ae75-4b67-a8c6-eb030752d40c}, !- Air Inlet Node Name
  {09af87af-d068-4278-ad89-52d7e73f468c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {303c9a5b-b713-4e2f-a227-a4d43df88f05}, !- Handle
  Node 267,                               !- Name
  {09af87af-d068-4278-ad89-52d7e73f468c}, !- Inlet Port
  {81aefcc6-e14c-41af-8067-2502c6f509e4}; !- Outlet Port

OS:Node,
  {2210da42-f31c-4385-a54b-345876c80496}, !- Handle
  Node 268,                               !- Name
  {16003916-dbab-4b13-877e-e8dfbcad3186}, !- Inlet Port
  {cd3dc38c-a994-44fd-84f4-fc40d816fa2b}; !- Outlet Port

OS:Connection,
  {81aefcc6-e14c-41af-8067-2502c6f509e4}, !- Handle
  {303c9a5b-b713-4e2f-a227-a4d43df88f05}, !- Source Object
  3,                                      !- Outlet Port
  {27399e3e-73dc-488c-8a2e-67eeca9e9403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16003916-dbab-4b13-877e-e8dfbcad3186}, !- Handle
  {6e4db6b7-659d-4dd6-b2e4-1df7b42cc87f}, !- Source Object
  2,                                      !- Outlet Port
  {2210da42-f31c-4385-a54b-345876c80496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3dc38c-a994-44fd-84f4-fc40d816fa2b}, !- Handle
  {2210da42-f31c-4385-a54b-345876c80496}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {05aed3c1-a060-461e-9ac2-8c27c866d93b}, !- Handle
  Node 269,                               !- Name
  {cb1c13da-f0f8-4f87-8ba0-fa7e27f74517}, !- Inlet Port
  {1159bc73-ae75-4b67-a8c6-eb030752d40c}; !- Outlet Port

OS:Connection,
  {cb1c13da-f0f8-4f87-8ba0-fa7e27f74517}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  41,                                     !- Outlet Port
  {05aed3c1-a060-461e-9ac2-8c27c866d93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1159bc73-ae75-4b67-a8c6-eb030752d40c}, !- Handle
  {05aed3c1-a060-461e-9ac2-8c27c866d93b}, !- Source Object
  3,                                      !- Outlet Port
  {78e4143b-f0e6-4203-9976-c43bc4fc6761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09af87af-d068-4278-ad89-52d7e73f468c}, !- Handle
  {78e4143b-f0e6-4203-9976-c43bc4fc6761}, !- Source Object
  4,                                      !- Outlet Port
  {303c9a5b-b713-4e2f-a227-a4d43df88f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3613069d-c0a1-4e4a-afc8-51a3e7f43b97}, !- Handle
  Coil Heating Electric 41,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {14ee358b-810c-4c5d-a075-c0ebfae32cd6}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53d820e8-21e8-4b35-91a1-cc5b3a0529fe}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {76a1850c-b2c1-4282-88eb-0378e845558f}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7b2a5ff-db11-4fcb-ab9b-e2e7bad3e191}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {983fc99f-ed7d-489e-b152-eb0793fb06a1}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {73021fff-c40c-43ea-acb8-135fe4682cdc}, !- Handle
  Coil Cooling DX Single Speed 40 4kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3ed3388c-240b-4810-b436-0e46f62c7a8f}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0e53557b-091e-42dd-a4ec-925023ed188a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {fa5f73a1-9c9f-47b6-9c0e-1c49bb52b89f}, !- Air Inlet Node Name
  {d497d540-4b2b-4385-b834-12a8c60100af}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3ed3388c-240b-4810-b436-0e46f62c7a8f}, !- Supply Air Fan Name
  {3613069d-c0a1-4e4a-afc8-51a3e7f43b97}, !- Heating Coil Name
  {73021fff-c40c-43ea-acb8-135fe4682cdc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6bc2ce36-1fcb-4156-97a6-5a9ac7c91e9b}, !- Handle
  Node 270,                               !- Name
  {0149660f-c25b-4697-a344-66ccc966fec8}, !- Inlet Port
  {fa5f73a1-9c9f-47b6-9c0e-1c49bb52b89f}; !- Outlet Port

OS:Connection,
  {0149660f-c25b-4697-a344-66ccc966fec8}, !- Handle
  {ddbbedcd-0e5f-44d8-8aa4-5404c94409c8}, !- Source Object
  2,                                      !- Outlet Port
  {6bc2ce36-1fcb-4156-97a6-5a9ac7c91e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5f73a1-9c9f-47b6-9c0e-1c49bb52b89f}, !- Handle
  {6bc2ce36-1fcb-4156-97a6-5a9ac7c91e9b}, !- Source Object
  3,                                      !- Outlet Port
  {0e53557b-091e-42dd-a4ec-925023ed188a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b90fa889-7967-4177-85c7-e8175ba1cd27}, !- Handle
  Node 271,                               !- Name
  {d497d540-4b2b-4385-b834-12a8c60100af}, !- Inlet Port
  {7be5edca-dacf-447f-a52f-3f32be587267}; !- Outlet Port

OS:Connection,
  {7be5edca-dacf-447f-a52f-3f32be587267}, !- Handle
  {b90fa889-7967-4177-85c7-e8175ba1cd27}, !- Source Object
  3,                                      !- Outlet Port
  {bf38c31f-33eb-4122-a127-7a188d6ec763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d497d540-4b2b-4385-b834-12a8c60100af}, !- Handle
  {0e53557b-091e-42dd-a4ec-925023ed188a}, !- Source Object
  4,                                      !- Outlet Port
  {b90fa889-7967-4177-85c7-e8175ba1cd27}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {afd5d407-a9a6-4b85-90ec-ccf4f393d49b}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {14094971-a41d-4c48-a8c4-3783124d7a6d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {823302fd-76d0-4515-80cb-d1763509f725}, !- Air Inlet Node Name
  {b03c4270-1ac1-41c0-9d2b-ea468a154dea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0d1538c-fc76-4eb5-a68e-467121676cfe}, !- Handle
  Node 272,                               !- Name
  {b03c4270-1ac1-41c0-9d2b-ea468a154dea}, !- Inlet Port
  {4a4d0240-f291-4934-a366-277452dda0e4}; !- Outlet Port

OS:Node,
  {4af903e9-7e75-4770-b8cd-39d1ed5e6e1b}, !- Handle
  Node 273,                               !- Name
  {5fcd65b9-3094-4356-a1ea-897c4eff1790}, !- Inlet Port
  {375f7b6f-2c3e-47bf-a72f-e549e60f2341}; !- Outlet Port

OS:Connection,
  {4a4d0240-f291-4934-a366-277452dda0e4}, !- Handle
  {f0d1538c-fc76-4eb5-a68e-467121676cfe}, !- Source Object
  3,                                      !- Outlet Port
  {bf38c31f-33eb-4122-a127-7a188d6ec763}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fcd65b9-3094-4356-a1ea-897c4eff1790}, !- Handle
  {989f39f6-4f88-4ff6-8638-bce4043c5a2a}, !- Source Object
  2,                                      !- Outlet Port
  {4af903e9-7e75-4770-b8cd-39d1ed5e6e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375f7b6f-2c3e-47bf-a72f-e549e60f2341}, !- Handle
  {4af903e9-7e75-4770-b8cd-39d1ed5e6e1b}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {b9a026f5-1f56-486b-bb55-7f9858b2e834}, !- Handle
  Node 274,                               !- Name
  {88d66c7d-5bdf-4c98-b0b5-9e79b00d3334}, !- Inlet Port
  {823302fd-76d0-4515-80cb-d1763509f725}; !- Outlet Port

OS:Connection,
  {88d66c7d-5bdf-4c98-b0b5-9e79b00d3334}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  42,                                     !- Outlet Port
  {b9a026f5-1f56-486b-bb55-7f9858b2e834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823302fd-76d0-4515-80cb-d1763509f725}, !- Handle
  {b9a026f5-1f56-486b-bb55-7f9858b2e834}, !- Source Object
  3,                                      !- Outlet Port
  {14094971-a41d-4c48-a8c4-3783124d7a6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b03c4270-1ac1-41c0-9d2b-ea468a154dea}, !- Handle
  {14094971-a41d-4c48-a8c4-3783124d7a6d}, !- Source Object
  4,                                      !- Outlet Port
  {f0d1538c-fc76-4eb5-a68e-467121676cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25434ea1-2e66-4606-820a-c5b31d55308b}, !- Handle
  Coil Heating Electric 42,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {708afb14-a5b7-4992-b8c0-f32e5c1db155}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff37bca1-ccd4-4abe-b4fa-896fcc41f836}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7394a02e-e425-4823-a342-36d767ec2db4}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfa2892e-7605-4e31-b722-7ff9c2e29e6b}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00ba3d5c-5cf7-4fcd-8c0f-37d8e92ed597}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c86a5af-49a0-4daf-bf07-371beca4961f}, !- Handle
  Coil Cooling DX Single Speed 41 4kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c0deb5e0-4966-4c98-9bf7-7cfae2681e84}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7742daa5-4014-477c-9d39-ffc0b71f2575}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {fe42c407-e764-4bb0-995d-4db353890be1}, !- Air Inlet Node Name
  {35f506a3-76da-4fab-a1fc-cc51be4e37eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c0deb5e0-4966-4c98-9bf7-7cfae2681e84}, !- Supply Air Fan Name
  {25434ea1-2e66-4606-820a-c5b31d55308b}, !- Heating Coil Name
  {0c86a5af-49a0-4daf-bf07-371beca4961f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fcffd256-9ab4-410e-99d3-95de02e797a8}, !- Handle
  Node 275,                               !- Name
  {7fead373-cbb7-414c-9d2b-53699c6bdfb2}, !- Inlet Port
  {fe42c407-e764-4bb0-995d-4db353890be1}; !- Outlet Port

OS:Connection,
  {7fead373-cbb7-414c-9d2b-53699c6bdfb2}, !- Handle
  {3429fa97-883a-4ed1-bbc5-3570941f12c4}, !- Source Object
  2,                                      !- Outlet Port
  {fcffd256-9ab4-410e-99d3-95de02e797a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe42c407-e764-4bb0-995d-4db353890be1}, !- Handle
  {fcffd256-9ab4-410e-99d3-95de02e797a8}, !- Source Object
  3,                                      !- Outlet Port
  {7742daa5-4014-477c-9d39-ffc0b71f2575}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8472ca97-12a0-46ed-ac43-a0d4cae33b50}, !- Handle
  Node 276,                               !- Name
  {35f506a3-76da-4fab-a1fc-cc51be4e37eb}, !- Inlet Port
  {dad8f0c0-2b25-4fd7-b558-9b8d34118c4e}; !- Outlet Port

OS:Connection,
  {dad8f0c0-2b25-4fd7-b558-9b8d34118c4e}, !- Handle
  {8472ca97-12a0-46ed-ac43-a0d4cae33b50}, !- Source Object
  3,                                      !- Outlet Port
  {358a8da2-d974-49e4-ae84-d142815f8bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f506a3-76da-4fab-a1fc-cc51be4e37eb}, !- Handle
  {7742daa5-4014-477c-9d39-ffc0b71f2575}, !- Source Object
  4,                                      !- Outlet Port
  {8472ca97-12a0-46ed-ac43-a0d4cae33b50}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d54be523-69e7-428d-9790-85559c709138}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00ed04bf-b9b4-4c37-940c-e53565a4f26f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {50b16d00-91e3-4f2f-a024-c70ee3917b41}, !- Air Inlet Node Name
  {30f06440-58ea-43fb-9d59-b7afae2f986b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {923657de-aade-436f-b6c9-d4ba0983a827}, !- Handle
  Node 277,                               !- Name
  {30f06440-58ea-43fb-9d59-b7afae2f986b}, !- Inlet Port
  {1fc4fb2c-bdc3-4cf4-906a-f5da2dc97d11}; !- Outlet Port

OS:Node,
  {a7546535-bc78-4d4a-b625-6cdd2892e98c}, !- Handle
  Node 278,                               !- Name
  {4d1b4592-a972-454c-af4f-d86fbdff5140}, !- Inlet Port
  {d6b94e35-d016-4abd-812d-43880520e57d}; !- Outlet Port

OS:Connection,
  {1fc4fb2c-bdc3-4cf4-906a-f5da2dc97d11}, !- Handle
  {923657de-aade-436f-b6c9-d4ba0983a827}, !- Source Object
  3,                                      !- Outlet Port
  {358a8da2-d974-49e4-ae84-d142815f8bc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d1b4592-a972-454c-af4f-d86fbdff5140}, !- Handle
  {3cd027d3-8dee-414c-a2ab-8b2ad73d1914}, !- Source Object
  2,                                      !- Outlet Port
  {a7546535-bc78-4d4a-b625-6cdd2892e98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b94e35-d016-4abd-812d-43880520e57d}, !- Handle
  {a7546535-bc78-4d4a-b625-6cdd2892e98c}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {b3aadb9e-12c9-4fc9-83a4-2f542d41142c}, !- Handle
  Node 279,                               !- Name
  {dc1e11be-e5bc-418e-ab33-6781c8ae59fb}, !- Inlet Port
  {50b16d00-91e3-4f2f-a024-c70ee3917b41}; !- Outlet Port

OS:Connection,
  {dc1e11be-e5bc-418e-ab33-6781c8ae59fb}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  43,                                     !- Outlet Port
  {b3aadb9e-12c9-4fc9-83a4-2f542d41142c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b16d00-91e3-4f2f-a024-c70ee3917b41}, !- Handle
  {b3aadb9e-12c9-4fc9-83a4-2f542d41142c}, !- Source Object
  3,                                      !- Outlet Port
  {00ed04bf-b9b4-4c37-940c-e53565a4f26f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f06440-58ea-43fb-9d59-b7afae2f986b}, !- Handle
  {00ed04bf-b9b4-4c37-940c-e53565a4f26f}, !- Source Object
  4,                                      !- Outlet Port
  {923657de-aade-436f-b6c9-d4ba0983a827}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aab94805-93c9-4df8-bf9c-61933a84498e}, !- Handle
  Coil Heating Electric 43,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bbd69251-0bd8-4219-a69a-4de49637c762}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31613bc2-2679-44f6-85ce-60571b815c16}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {192d84c5-8a66-4387-9ea4-21e3a2f1bc5a}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61bde705-923e-4548-9748-1dd687affeaa}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9e1afc1-51d3-4db0-9d30-0efaa93bc341}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {415cc479-d081-456c-bc32-a31c6deb6aa8}, !- Handle
  Coil Cooling DX Single Speed 42 18kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {21b107c2-2c0a-4ced-b028-439725b18e57}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c554caf9-0985-4d2c-9286-068688eaa8a8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {31886ccd-cafc-4b6d-b0d8-74ca58e0ab8f}, !- Air Inlet Node Name
  {548dc8a5-abef-4d3e-80dd-c2b98fe67be5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21b107c2-2c0a-4ced-b028-439725b18e57}, !- Supply Air Fan Name
  {aab94805-93c9-4df8-bf9c-61933a84498e}, !- Heating Coil Name
  {415cc479-d081-456c-bc32-a31c6deb6aa8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {02b468e2-6d39-45b4-98d5-acf2a1f4b89d}, !- Handle
  Node 280,                               !- Name
  {688af85c-f434-49c5-8227-398bb55ea6a8}, !- Inlet Port
  {31886ccd-cafc-4b6d-b0d8-74ca58e0ab8f}; !- Outlet Port

OS:Connection,
  {688af85c-f434-49c5-8227-398bb55ea6a8}, !- Handle
  {38dab908-f7ae-4554-b6e7-dfc407136582}, !- Source Object
  2,                                      !- Outlet Port
  {02b468e2-6d39-45b4-98d5-acf2a1f4b89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31886ccd-cafc-4b6d-b0d8-74ca58e0ab8f}, !- Handle
  {02b468e2-6d39-45b4-98d5-acf2a1f4b89d}, !- Source Object
  3,                                      !- Outlet Port
  {c554caf9-0985-4d2c-9286-068688eaa8a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df9166ff-449c-4b16-ae12-780e5b539376}, !- Handle
  Node 281,                               !- Name
  {548dc8a5-abef-4d3e-80dd-c2b98fe67be5}, !- Inlet Port
  {1c3d87bc-195d-48a9-9ccf-15624bab177d}; !- Outlet Port

OS:Connection,
  {1c3d87bc-195d-48a9-9ccf-15624bab177d}, !- Handle
  {df9166ff-449c-4b16-ae12-780e5b539376}, !- Source Object
  3,                                      !- Outlet Port
  {9dd91a08-b88f-4d36-b1d5-5de8bfce3072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548dc8a5-abef-4d3e-80dd-c2b98fe67be5}, !- Handle
  {c554caf9-0985-4d2c-9286-068688eaa8a8}, !- Source Object
  4,                                      !- Outlet Port
  {df9166ff-449c-4b16-ae12-780e5b539376}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8272f78-ba0b-40db-8c77-3598629472f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bde973e-20ad-4e32-81b6-fc5cb7d807cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {3ab59213-4953-4324-abb3-6053558594b0}, !- Air Inlet Node Name
  {0d629300-3e88-4f40-93d8-c0f0a04e1d28}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db57972d-1d7e-4901-9234-aff8b3a59847}, !- Handle
  Node 282,                               !- Name
  {0d629300-3e88-4f40-93d8-c0f0a04e1d28}, !- Inlet Port
  {bec30457-831a-409d-92a4-7c76e7aa3366}; !- Outlet Port

OS:Node,
  {8805cc27-c2c2-47ef-bfc3-e9392e65ca72}, !- Handle
  Node 283,                               !- Name
  {b06aa309-b39b-4df5-8c1b-264eab0b37e6}, !- Inlet Port
  {cf525ee1-b102-4029-93f5-de489aa97efd}; !- Outlet Port

OS:Connection,
  {bec30457-831a-409d-92a4-7c76e7aa3366}, !- Handle
  {db57972d-1d7e-4901-9234-aff8b3a59847}, !- Source Object
  3,                                      !- Outlet Port
  {9dd91a08-b88f-4d36-b1d5-5de8bfce3072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b06aa309-b39b-4df5-8c1b-264eab0b37e6}, !- Handle
  {05fa867c-036e-461b-a1b0-68d15c36b4f5}, !- Source Object
  2,                                      !- Outlet Port
  {8805cc27-c2c2-47ef-bfc3-e9392e65ca72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf525ee1-b102-4029-93f5-de489aa97efd}, !- Handle
  {8805cc27-c2c2-47ef-bfc3-e9392e65ca72}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {ffcd177a-9353-4604-9a3c-d562abbeb99d}, !- Handle
  Node 284,                               !- Name
  {23744c07-0b39-4392-9f4c-f479e0396814}, !- Inlet Port
  {3ab59213-4953-4324-abb3-6053558594b0}; !- Outlet Port

OS:Connection,
  {23744c07-0b39-4392-9f4c-f479e0396814}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  44,                                     !- Outlet Port
  {ffcd177a-9353-4604-9a3c-d562abbeb99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab59213-4953-4324-abb3-6053558594b0}, !- Handle
  {ffcd177a-9353-4604-9a3c-d562abbeb99d}, !- Source Object
  3,                                      !- Outlet Port
  {7bde973e-20ad-4e32-81b6-fc5cb7d807cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d629300-3e88-4f40-93d8-c0f0a04e1d28}, !- Handle
  {7bde973e-20ad-4e32-81b6-fc5cb7d807cf}, !- Source Object
  4,                                      !- Outlet Port
  {db57972d-1d7e-4901-9234-aff8b3a59847}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52670854-6516-4b19-8840-bf0db8aba0fa}, !- Handle
  Coil Heating Electric 44,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {71002345-8530-45fa-a15d-df54e3c39e5c}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6d86fde-20c2-4c0d-b5fd-433280ab29db}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbf6defe-3ade-464c-b7a4-211ca2ec9a45}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e1ee680-8d0a-4cba-b2e6-f42d6b089f9c}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a634393a-30a0-4fdd-843a-182051b44a6a}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c2a3a357-428f-4b3c-87fe-195ca08ff0ed}, !- Handle
  Coil Cooling DX Single Speed 43 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fc442455-651d-4122-8219-3a11d3ee1d32}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {90715a5b-2e85-45c5-af14-b7740235b211}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {a659dc1f-1392-4c4f-879a-ba8a0f2da85d}, !- Air Inlet Node Name
  {f0a6d79a-57d8-4042-b93c-56abaa615078}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fc442455-651d-4122-8219-3a11d3ee1d32}, !- Supply Air Fan Name
  {52670854-6516-4b19-8840-bf0db8aba0fa}, !- Heating Coil Name
  {c2a3a357-428f-4b3c-87fe-195ca08ff0ed}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8dcdba04-34e5-4e58-831a-9a69824cbf2f}, !- Handle
  Node 285,                               !- Name
  {1af51423-e566-4062-b75f-2413c40f76fc}, !- Inlet Port
  {a659dc1f-1392-4c4f-879a-ba8a0f2da85d}; !- Outlet Port

OS:Connection,
  {1af51423-e566-4062-b75f-2413c40f76fc}, !- Handle
  {a23b47b2-d27c-4185-bdb8-115ed03ea32b}, !- Source Object
  2,                                      !- Outlet Port
  {8dcdba04-34e5-4e58-831a-9a69824cbf2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a659dc1f-1392-4c4f-879a-ba8a0f2da85d}, !- Handle
  {8dcdba04-34e5-4e58-831a-9a69824cbf2f}, !- Source Object
  3,                                      !- Outlet Port
  {90715a5b-2e85-45c5-af14-b7740235b211}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28566697-d32f-4fed-9e53-c0d7619572f6}, !- Handle
  Node 286,                               !- Name
  {f0a6d79a-57d8-4042-b93c-56abaa615078}, !- Inlet Port
  {e881ba5c-e9a8-40fa-bf08-973fcaeb0cab}; !- Outlet Port

OS:Connection,
  {e881ba5c-e9a8-40fa-bf08-973fcaeb0cab}, !- Handle
  {28566697-d32f-4fed-9e53-c0d7619572f6}, !- Source Object
  3,                                      !- Outlet Port
  {19c36d77-0b2b-46e3-91b7-03dee81f14b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a6d79a-57d8-4042-b93c-56abaa615078}, !- Handle
  {90715a5b-2e85-45c5-af14-b7740235b211}, !- Source Object
  4,                                      !- Outlet Port
  {28566697-d32f-4fed-9e53-c0d7619572f6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e06f910-a66f-45e6-a549-7fdb16b18b37}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43fbe41c-004a-4020-b6fa-408647899a66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {e9085a07-4968-4234-9162-cfd2554aec06}, !- Air Inlet Node Name
  {26b3cae1-808d-408e-b5a8-aa87ecae58c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33017807-102e-4ef7-8805-7df7ad5ab3b5}, !- Handle
  Node 287,                               !- Name
  {26b3cae1-808d-408e-b5a8-aa87ecae58c5}, !- Inlet Port
  {44a29310-64e1-4786-8d8a-7c574e2db2be}; !- Outlet Port

OS:Node,
  {310a9d61-37bd-48de-8d50-f0c4a2ddaf73}, !- Handle
  Node 288,                               !- Name
  {d6139e84-1006-4cd9-a813-2aead04831f0}, !- Inlet Port
  {7e71a77f-c18b-4c15-ad54-b494e83aa582}; !- Outlet Port

OS:Connection,
  {44a29310-64e1-4786-8d8a-7c574e2db2be}, !- Handle
  {33017807-102e-4ef7-8805-7df7ad5ab3b5}, !- Source Object
  3,                                      !- Outlet Port
  {19c36d77-0b2b-46e3-91b7-03dee81f14b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6139e84-1006-4cd9-a813-2aead04831f0}, !- Handle
  {972c5d27-204f-4b0c-8aeb-9c1c6615b889}, !- Source Object
  2,                                      !- Outlet Port
  {310a9d61-37bd-48de-8d50-f0c4a2ddaf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e71a77f-c18b-4c15-ad54-b494e83aa582}, !- Handle
  {310a9d61-37bd-48de-8d50-f0c4a2ddaf73}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {927bdc7b-9651-4146-8b09-d0539a74dc77}, !- Handle
  Node 289,                               !- Name
  {271cbad5-64d7-42f0-9f5c-2937d2bfb398}, !- Inlet Port
  {e9085a07-4968-4234-9162-cfd2554aec06}; !- Outlet Port

OS:Connection,
  {271cbad5-64d7-42f0-9f5c-2937d2bfb398}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  45,                                     !- Outlet Port
  {927bdc7b-9651-4146-8b09-d0539a74dc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9085a07-4968-4234-9162-cfd2554aec06}, !- Handle
  {927bdc7b-9651-4146-8b09-d0539a74dc77}, !- Source Object
  3,                                      !- Outlet Port
  {43fbe41c-004a-4020-b6fa-408647899a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26b3cae1-808d-408e-b5a8-aa87ecae58c5}, !- Handle
  {43fbe41c-004a-4020-b6fa-408647899a66}, !- Source Object
  4,                                      !- Outlet Port
  {33017807-102e-4ef7-8805-7df7ad5ab3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95a63785-86f9-4f99-a871-6633d308ff23}, !- Handle
  Coil Heating Electric 45,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1dcb19d5-32c5-4653-b6e1-d3c575e5ffd3}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {696798af-3caf-428b-8973-98cd84c0b063}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe4ec817-3d07-461e-b3e5-a151f5f6ad03}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cff905f-7332-4f94-bc4a-84cb4e7f8562}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38d10b05-7188-4cb0-887a-14f6ab3dc9ee}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {998dae3b-cf9c-457c-8f19-56a684e082c8}, !- Handle
  Coil Cooling DX Single Speed 44 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {eb9a7da8-f236-4cd5-bcc5-db1f0104b065}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f338a13f-f817-438d-a7b4-0d3851a189b6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {2d0eff54-64f4-4750-a756-2dd1d8148890}, !- Air Inlet Node Name
  {9a878262-db4f-4275-8177-02f920c600ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb9a7da8-f236-4cd5-bcc5-db1f0104b065}, !- Supply Air Fan Name
  {95a63785-86f9-4f99-a871-6633d308ff23}, !- Heating Coil Name
  {998dae3b-cf9c-457c-8f19-56a684e082c8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3e7de97d-e6d4-481f-a34f-9bad5a212dbc}, !- Handle
  Node 290,                               !- Name
  {03c893fb-2eb1-42d9-ba79-eecb7ecd1a66}, !- Inlet Port
  {2d0eff54-64f4-4750-a756-2dd1d8148890}; !- Outlet Port

OS:Connection,
  {03c893fb-2eb1-42d9-ba79-eecb7ecd1a66}, !- Handle
  {0cdd38e6-9d88-41f8-8968-15e793fc6901}, !- Source Object
  2,                                      !- Outlet Port
  {3e7de97d-e6d4-481f-a34f-9bad5a212dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0eff54-64f4-4750-a756-2dd1d8148890}, !- Handle
  {3e7de97d-e6d4-481f-a34f-9bad5a212dbc}, !- Source Object
  3,                                      !- Outlet Port
  {f338a13f-f817-438d-a7b4-0d3851a189b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {240def85-cd4c-42bb-ab92-cfa8eb5cb628}, !- Handle
  Node 291,                               !- Name
  {9a878262-db4f-4275-8177-02f920c600ba}, !- Inlet Port
  {6af9a995-f743-496b-95c8-6dc5709d35c3}; !- Outlet Port

OS:Connection,
  {6af9a995-f743-496b-95c8-6dc5709d35c3}, !- Handle
  {240def85-cd4c-42bb-ab92-cfa8eb5cb628}, !- Source Object
  3,                                      !- Outlet Port
  {cb6390bf-25e2-4891-b48a-c2cb9dca4e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a878262-db4f-4275-8177-02f920c600ba}, !- Handle
  {f338a13f-f817-438d-a7b4-0d3851a189b6}, !- Source Object
  4,                                      !- Outlet Port
  {240def85-cd4c-42bb-ab92-cfa8eb5cb628}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb872dc5-617d-4645-9275-4b3d0ed148af}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fda22cd9-6eee-4c67-a8a2-1f3363e5fc79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {649c1849-6f2f-45fc-adc6-0a5012b9512b}, !- Air Inlet Node Name
  {2c021aab-f920-4af1-8395-cb6a184da9ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {440e7970-3825-4aa0-9bc8-e478cc35c177}, !- Handle
  Node 292,                               !- Name
  {2c021aab-f920-4af1-8395-cb6a184da9ef}, !- Inlet Port
  {f41d3ffe-bc17-4901-bf80-bef8587dd197}; !- Outlet Port

OS:Node,
  {59bfdade-3dbf-437c-bb14-0d497c40c696}, !- Handle
  Node 293,                               !- Name
  {547bf06b-3dc0-434a-8d55-c14e86d83301}, !- Inlet Port
  {4316c94f-7364-4f8e-b923-eda49daadf6b}; !- Outlet Port

OS:Connection,
  {f41d3ffe-bc17-4901-bf80-bef8587dd197}, !- Handle
  {440e7970-3825-4aa0-9bc8-e478cc35c177}, !- Source Object
  3,                                      !- Outlet Port
  {cb6390bf-25e2-4891-b48a-c2cb9dca4e88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {547bf06b-3dc0-434a-8d55-c14e86d83301}, !- Handle
  {87602b7e-b9cb-421c-b9bb-c2633f15e256}, !- Source Object
  2,                                      !- Outlet Port
  {59bfdade-3dbf-437c-bb14-0d497c40c696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4316c94f-7364-4f8e-b923-eda49daadf6b}, !- Handle
  {59bfdade-3dbf-437c-bb14-0d497c40c696}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {033c341e-e868-4e05-9228-5c4da77e4aa1}, !- Handle
  Node 294,                               !- Name
  {a06b4723-9f78-41e2-a46d-c2ad2a30c3ae}, !- Inlet Port
  {649c1849-6f2f-45fc-adc6-0a5012b9512b}; !- Outlet Port

OS:Connection,
  {a06b4723-9f78-41e2-a46d-c2ad2a30c3ae}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  46,                                     !- Outlet Port
  {033c341e-e868-4e05-9228-5c4da77e4aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649c1849-6f2f-45fc-adc6-0a5012b9512b}, !- Handle
  {033c341e-e868-4e05-9228-5c4da77e4aa1}, !- Source Object
  3,                                      !- Outlet Port
  {fda22cd9-6eee-4c67-a8a2-1f3363e5fc79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c021aab-f920-4af1-8395-cb6a184da9ef}, !- Handle
  {fda22cd9-6eee-4c67-a8a2-1f3363e5fc79}, !- Source Object
  4,                                      !- Outlet Port
  {440e7970-3825-4aa0-9bc8-e478cc35c177}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ca0276f-26a8-413d-b0c8-6c73141c0912}, !- Handle
  Coil Heating Electric 46,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e838eac4-e7b9-464c-b1eb-86b8239dbab4}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {323e9fa0-372e-4ba1-9fbe-df1a942e55fa}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {561e0a21-5ef2-479b-aedb-d12f6c5ef3b9}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab9b9f25-e2b2-4c78-a9ab-6615faad5292}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10f9c321-37d4-4e63-8c90-d26c0cb43b17}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c2233e45-51db-43f5-b663-7476ef2b2a7a}, !- Handle
  Coil Cooling DX Single Speed 45 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {69597695-b142-4e50-b9b9-dbd02dc02fd8}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77d73e8a-9feb-42ca-9bdd-b9ba4f13fb01}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {edb520f0-4430-4860-82a0-1d251c26a49a}, !- Air Inlet Node Name
  {3b6f1ee7-4f7b-48bf-8b76-eaa25e8dc955}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69597695-b142-4e50-b9b9-dbd02dc02fd8}, !- Supply Air Fan Name
  {5ca0276f-26a8-413d-b0c8-6c73141c0912}, !- Heating Coil Name
  {c2233e45-51db-43f5-b663-7476ef2b2a7a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {78cd59dd-fdd0-4802-acb1-ebf18c266858}, !- Handle
  Node 295,                               !- Name
  {ac866c84-dd2d-40ad-9380-9c4797916a7b}, !- Inlet Port
  {edb520f0-4430-4860-82a0-1d251c26a49a}; !- Outlet Port

OS:Connection,
  {ac866c84-dd2d-40ad-9380-9c4797916a7b}, !- Handle
  {1043a042-b3b7-4e12-91fc-282d75045d61}, !- Source Object
  2,                                      !- Outlet Port
  {78cd59dd-fdd0-4802-acb1-ebf18c266858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb520f0-4430-4860-82a0-1d251c26a49a}, !- Handle
  {78cd59dd-fdd0-4802-acb1-ebf18c266858}, !- Source Object
  3,                                      !- Outlet Port
  {77d73e8a-9feb-42ca-9bdd-b9ba4f13fb01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {977e75cc-f2d8-4128-99b8-4da2e2d9c288}, !- Handle
  Node 296,                               !- Name
  {3b6f1ee7-4f7b-48bf-8b76-eaa25e8dc955}, !- Inlet Port
  {d99c8e65-b90a-4962-aa60-eb0643fd5368}; !- Outlet Port

OS:Connection,
  {d99c8e65-b90a-4962-aa60-eb0643fd5368}, !- Handle
  {977e75cc-f2d8-4128-99b8-4da2e2d9c288}, !- Source Object
  3,                                      !- Outlet Port
  {e0206b10-7cbc-43af-9f1c-0c5b6651ab48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6f1ee7-4f7b-48bf-8b76-eaa25e8dc955}, !- Handle
  {77d73e8a-9feb-42ca-9bdd-b9ba4f13fb01}, !- Source Object
  4,                                      !- Outlet Port
  {977e75cc-f2d8-4128-99b8-4da2e2d9c288}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f99d0b45-bb9b-43ad-940e-156d250da058}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91b89f91-834b-4c76-b7c6-b6f064af3453}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {16ea7940-670d-4120-b938-f5b091015d85}, !- Air Inlet Node Name
  {1e528669-3467-42b2-91be-cca72c08b6be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d6f6048-702b-4ff1-b095-709c4117ff7c}, !- Handle
  Node 297,                               !- Name
  {1e528669-3467-42b2-91be-cca72c08b6be}, !- Inlet Port
  {4fa4213e-16b7-4965-acd3-8e328beac716}; !- Outlet Port

OS:Node,
  {896d59ef-f3a6-48b7-ac9a-074368f4035e}, !- Handle
  Node 298,                               !- Name
  {0c964a96-def0-4e4c-aac4-bf14d5477d20}, !- Inlet Port
  {c8bbf476-63c4-4551-a065-4134a548f38e}; !- Outlet Port

OS:Connection,
  {4fa4213e-16b7-4965-acd3-8e328beac716}, !- Handle
  {4d6f6048-702b-4ff1-b095-709c4117ff7c}, !- Source Object
  3,                                      !- Outlet Port
  {e0206b10-7cbc-43af-9f1c-0c5b6651ab48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c964a96-def0-4e4c-aac4-bf14d5477d20}, !- Handle
  {518ceae5-c2ed-45f7-9f20-4f93e9b401cf}, !- Source Object
  2,                                      !- Outlet Port
  {896d59ef-f3a6-48b7-ac9a-074368f4035e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bbf476-63c4-4551-a065-4134a548f38e}, !- Handle
  {896d59ef-f3a6-48b7-ac9a-074368f4035e}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {bb250ea6-87dc-41f0-bb0a-5acb1a6028be}, !- Handle
  Node 299,                               !- Name
  {f6f48e7d-dafe-4b0d-b1b3-c2a82799ab0a}, !- Inlet Port
  {16ea7940-670d-4120-b938-f5b091015d85}; !- Outlet Port

OS:Connection,
  {f6f48e7d-dafe-4b0d-b1b3-c2a82799ab0a}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  47,                                     !- Outlet Port
  {bb250ea6-87dc-41f0-bb0a-5acb1a6028be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ea7940-670d-4120-b938-f5b091015d85}, !- Handle
  {bb250ea6-87dc-41f0-bb0a-5acb1a6028be}, !- Source Object
  3,                                      !- Outlet Port
  {91b89f91-834b-4c76-b7c6-b6f064af3453}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e528669-3467-42b2-91be-cca72c08b6be}, !- Handle
  {91b89f91-834b-4c76-b7c6-b6f064af3453}, !- Source Object
  4,                                      !- Outlet Port
  {4d6f6048-702b-4ff1-b095-709c4117ff7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06dae6f0-6afe-415d-94f8-903caf16bd14}, !- Handle
  Coil Heating Electric 47,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ec702525-9471-4c3c-9d7d-7622a8c5134d}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6894bf15-639a-4c20-885d-632483f3a1cc}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37f7c9a4-9e8c-4d06-b43b-a64ebd046a19}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c98c8c27-25ef-4be0-806c-b70bc74b7ba0}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00af8377-0db8-4ec5-83ee-d0c626218868}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e09f6bd9-b69c-4115-a7d7-da065c1ef82b}, !- Handle
  Coil Cooling DX Single Speed 46 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6e583bed-1eb3-46dd-a3a6-2a54c931ffc2}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffa75b6d-392b-4dd7-a00e-36e149c08149}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {39a947c3-5a20-4692-a569-c695e183e5fd}, !- Air Inlet Node Name
  {c15baa63-c88c-4c38-bca9-9ca1458b6006}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e583bed-1eb3-46dd-a3a6-2a54c931ffc2}, !- Supply Air Fan Name
  {06dae6f0-6afe-415d-94f8-903caf16bd14}, !- Heating Coil Name
  {e09f6bd9-b69c-4115-a7d7-da065c1ef82b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d302e25c-2f0f-44d0-acb3-fc9cc3bbc87b}, !- Handle
  Node 300,                               !- Name
  {4da378d5-bc3a-4bf8-bdf6-86d1c2f77829}, !- Inlet Port
  {39a947c3-5a20-4692-a569-c695e183e5fd}; !- Outlet Port

OS:Connection,
  {4da378d5-bc3a-4bf8-bdf6-86d1c2f77829}, !- Handle
  {d7b687e6-543e-480d-a061-e9b1aaa3c790}, !- Source Object
  2,                                      !- Outlet Port
  {d302e25c-2f0f-44d0-acb3-fc9cc3bbc87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a947c3-5a20-4692-a569-c695e183e5fd}, !- Handle
  {d302e25c-2f0f-44d0-acb3-fc9cc3bbc87b}, !- Source Object
  3,                                      !- Outlet Port
  {ffa75b6d-392b-4dd7-a00e-36e149c08149}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8d87bdb-9962-40dc-afe1-a80c8f661de0}, !- Handle
  Node 301,                               !- Name
  {c15baa63-c88c-4c38-bca9-9ca1458b6006}, !- Inlet Port
  {60600345-ce53-46b7-8fb8-1c5558a2cc2d}; !- Outlet Port

OS:Connection,
  {60600345-ce53-46b7-8fb8-1c5558a2cc2d}, !- Handle
  {d8d87bdb-9962-40dc-afe1-a80c8f661de0}, !- Source Object
  3,                                      !- Outlet Port
  {7c911bc0-7d3a-488c-97e6-aa89b7566ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15baa63-c88c-4c38-bca9-9ca1458b6006}, !- Handle
  {ffa75b6d-392b-4dd7-a00e-36e149c08149}, !- Source Object
  4,                                      !- Outlet Port
  {d8d87bdb-9962-40dc-afe1-a80c8f661de0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {99de1820-48ed-4200-bd64-897a05ff9519}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af259f5d-9307-4c35-a043-d30ec6fcc79a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {15b9ed24-9e9a-4adf-8191-290f179726f6}, !- Air Inlet Node Name
  {02611847-4934-4ad6-bf07-d8565e0787d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a444284-02e6-4403-bc3e-66ba25aeb1e2}, !- Handle
  Node 302,                               !- Name
  {02611847-4934-4ad6-bf07-d8565e0787d4}, !- Inlet Port
  {ef5c2222-31ec-47cb-96ae-9177af688007}; !- Outlet Port

OS:Node,
  {38e7c3e5-04d3-459b-8dd8-6331e502ee8f}, !- Handle
  Node 303,                               !- Name
  {a7912fe5-9b31-4b03-a751-e8e7e4ff5502}, !- Inlet Port
  {a3694e58-a856-4c07-9c0a-3726baae9486}; !- Outlet Port

OS:Connection,
  {ef5c2222-31ec-47cb-96ae-9177af688007}, !- Handle
  {8a444284-02e6-4403-bc3e-66ba25aeb1e2}, !- Source Object
  3,                                      !- Outlet Port
  {7c911bc0-7d3a-488c-97e6-aa89b7566ebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7912fe5-9b31-4b03-a751-e8e7e4ff5502}, !- Handle
  {1d68b76b-235f-4ee7-89c6-81a237a27733}, !- Source Object
  2,                                      !- Outlet Port
  {38e7c3e5-04d3-459b-8dd8-6331e502ee8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3694e58-a856-4c07-9c0a-3726baae9486}, !- Handle
  {38e7c3e5-04d3-459b-8dd8-6331e502ee8f}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {100207dc-93d5-48e3-ba5a-0e54bc94201b}, !- Handle
  Node 304,                               !- Name
  {a6ae57b1-e181-4b09-98c1-70b986f0297c}, !- Inlet Port
  {15b9ed24-9e9a-4adf-8191-290f179726f6}; !- Outlet Port

OS:Connection,
  {a6ae57b1-e181-4b09-98c1-70b986f0297c}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  48,                                     !- Outlet Port
  {100207dc-93d5-48e3-ba5a-0e54bc94201b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b9ed24-9e9a-4adf-8191-290f179726f6}, !- Handle
  {100207dc-93d5-48e3-ba5a-0e54bc94201b}, !- Source Object
  3,                                      !- Outlet Port
  {af259f5d-9307-4c35-a043-d30ec6fcc79a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02611847-4934-4ad6-bf07-d8565e0787d4}, !- Handle
  {af259f5d-9307-4c35-a043-d30ec6fcc79a}, !- Source Object
  4,                                      !- Outlet Port
  {8a444284-02e6-4403-bc3e-66ba25aeb1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d276f678-a639-4e93-8bdf-f9e0480bf406}, !- Handle
  Coil Heating Electric 48,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {763b6163-5584-40ba-bed7-d054b05e2952}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4fe5646-db12-4916-9399-f4593fda3f3d}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7017ef9c-6b54-4f1a-89d4-0e075af0da5a}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4aaac2fa-403f-463d-a143-8c0f5b8b0c1e}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c277d4f4-62b6-4c26-8636-63d2fbbb7179}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a5304da8-48ee-4d62-a4f3-493ef22a21b7}, !- Handle
  Coil Cooling DX Single Speed 47 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bcddf821-9af8-4789-8cec-b2faa52a7f86}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d709a7b5-1bf9-422b-8f07-68b0ee41a41b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {4024f736-5425-4b1b-9cda-2f45a3f8554f}, !- Air Inlet Node Name
  {46072752-271b-41c7-be46-ddf2fd4a56a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bcddf821-9af8-4789-8cec-b2faa52a7f86}, !- Supply Air Fan Name
  {d276f678-a639-4e93-8bdf-f9e0480bf406}, !- Heating Coil Name
  {a5304da8-48ee-4d62-a4f3-493ef22a21b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed024c54-d2a3-4e25-9a69-25e92fd47856}, !- Handle
  Node 305,                               !- Name
  {a906edbf-14ce-4b6c-8be4-7b4c6971735d}, !- Inlet Port
  {4024f736-5425-4b1b-9cda-2f45a3f8554f}; !- Outlet Port

OS:Connection,
  {a906edbf-14ce-4b6c-8be4-7b4c6971735d}, !- Handle
  {5c856d4c-c24a-4879-b109-a6e7eea83f35}, !- Source Object
  2,                                      !- Outlet Port
  {ed024c54-d2a3-4e25-9a69-25e92fd47856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4024f736-5425-4b1b-9cda-2f45a3f8554f}, !- Handle
  {ed024c54-d2a3-4e25-9a69-25e92fd47856}, !- Source Object
  3,                                      !- Outlet Port
  {d709a7b5-1bf9-422b-8f07-68b0ee41a41b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a93eae7b-464f-476a-adde-8516c5cf86ee}, !- Handle
  Node 306,                               !- Name
  {46072752-271b-41c7-be46-ddf2fd4a56a6}, !- Inlet Port
  {34249f21-1d1d-4624-9bcb-c19171e76a3d}; !- Outlet Port

OS:Connection,
  {34249f21-1d1d-4624-9bcb-c19171e76a3d}, !- Handle
  {a93eae7b-464f-476a-adde-8516c5cf86ee}, !- Source Object
  3,                                      !- Outlet Port
  {573d7d1e-ec5f-4df4-b74f-5eb50a75ceb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46072752-271b-41c7-be46-ddf2fd4a56a6}, !- Handle
  {d709a7b5-1bf9-422b-8f07-68b0ee41a41b}, !- Source Object
  4,                                      !- Outlet Port
  {a93eae7b-464f-476a-adde-8516c5cf86ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d4ddfb40-c3b1-401e-aeb9-70eb1cbe05bd}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cdb9eed-1b0f-44fd-a41b-6f6e0807c6cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {701cd1f3-38f4-4998-9c59-0e935262aa8d}, !- Air Inlet Node Name
  {70d31ba3-e2e4-40e4-a74e-d5edfe831816}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b63026cb-7cbc-47e5-8c9d-40afdbabad6e}, !- Handle
  Node 307,                               !- Name
  {70d31ba3-e2e4-40e4-a74e-d5edfe831816}, !- Inlet Port
  {3efce4e8-8ef0-414b-a154-d55202391488}; !- Outlet Port

OS:Node,
  {5cbc1460-117f-48da-9b91-fbfcb65f4bdf}, !- Handle
  Node 308,                               !- Name
  {e35f7dbd-af89-49b1-8593-273f81250a4c}, !- Inlet Port
  {63b20de3-13d0-4388-833a-acf3ca2d2bd9}; !- Outlet Port

OS:Connection,
  {3efce4e8-8ef0-414b-a154-d55202391488}, !- Handle
  {b63026cb-7cbc-47e5-8c9d-40afdbabad6e}, !- Source Object
  3,                                      !- Outlet Port
  {573d7d1e-ec5f-4df4-b74f-5eb50a75ceb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e35f7dbd-af89-49b1-8593-273f81250a4c}, !- Handle
  {a86fb4e6-5729-4398-ac23-ca02ff1cb873}, !- Source Object
  2,                                      !- Outlet Port
  {5cbc1460-117f-48da-9b91-fbfcb65f4bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b20de3-13d0-4388-833a-acf3ca2d2bd9}, !- Handle
  {5cbc1460-117f-48da-9b91-fbfcb65f4bdf}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {2cb99711-3d76-4d30-9605-f16024332b32}, !- Handle
  Node 309,                               !- Name
  {3544ec48-a274-4da3-9c70-a5447d39a940}, !- Inlet Port
  {701cd1f3-38f4-4998-9c59-0e935262aa8d}; !- Outlet Port

OS:Connection,
  {3544ec48-a274-4da3-9c70-a5447d39a940}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  49,                                     !- Outlet Port
  {2cb99711-3d76-4d30-9605-f16024332b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701cd1f3-38f4-4998-9c59-0e935262aa8d}, !- Handle
  {2cb99711-3d76-4d30-9605-f16024332b32}, !- Source Object
  3,                                      !- Outlet Port
  {2cdb9eed-1b0f-44fd-a41b-6f6e0807c6cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70d31ba3-e2e4-40e4-a74e-d5edfe831816}, !- Handle
  {2cdb9eed-1b0f-44fd-a41b-6f6e0807c6cc}, !- Source Object
  4,                                      !- Outlet Port
  {b63026cb-7cbc-47e5-8c9d-40afdbabad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {77986811-a520-448c-8db2-6059f9fa255f}, !- Handle
  Coil Heating Electric 49,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2d98ab8f-d3cd-4d4a-b22f-d1dd45e7f7a1}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b9c2ac1-e6da-4e9c-bbbe-3434cd4caf0a}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {95c6357f-47c1-43ce-a5b8-3d5ec395e6b7}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18c7d55e-9017-42a4-9029-8f59ade7b28e}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71587612-744a-48af-8a19-1e813da1df48}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d5cb5117-ba9e-4d01-ade2-588575786e47}, !- Handle
  Coil Cooling DX Single Speed 48 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {89fc55c7-79d0-4663-883a-7bbd11593543}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e751557b-076d-47aa-afbd-a88f3ab723f3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {0bc322f0-adeb-44b1-857d-69cfd96b4f96}, !- Air Inlet Node Name
  {91c5d387-da1f-4309-ae14-ace50a1b9eea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89fc55c7-79d0-4663-883a-7bbd11593543}, !- Supply Air Fan Name
  {77986811-a520-448c-8db2-6059f9fa255f}, !- Heating Coil Name
  {d5cb5117-ba9e-4d01-ade2-588575786e47}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b38c62b9-aba5-47b7-845f-c57f50e0cde2}, !- Handle
  Node 310,                               !- Name
  {ddbdeb70-9b88-4577-8f3d-8af79e13bb47}, !- Inlet Port
  {0bc322f0-adeb-44b1-857d-69cfd96b4f96}; !- Outlet Port

OS:Connection,
  {ddbdeb70-9b88-4577-8f3d-8af79e13bb47}, !- Handle
  {afd1eec7-7e64-4eb0-a234-722e6a9deac8}, !- Source Object
  2,                                      !- Outlet Port
  {b38c62b9-aba5-47b7-845f-c57f50e0cde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc322f0-adeb-44b1-857d-69cfd96b4f96}, !- Handle
  {b38c62b9-aba5-47b7-845f-c57f50e0cde2}, !- Source Object
  3,                                      !- Outlet Port
  {e751557b-076d-47aa-afbd-a88f3ab723f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4941d505-95e4-4acd-b2a5-3f5ec67e2ddd}, !- Handle
  Node 311,                               !- Name
  {91c5d387-da1f-4309-ae14-ace50a1b9eea}, !- Inlet Port
  {20de7faa-5c8b-49de-9c96-7db3ea9910f9}; !- Outlet Port

OS:Connection,
  {20de7faa-5c8b-49de-9c96-7db3ea9910f9}, !- Handle
  {4941d505-95e4-4acd-b2a5-3f5ec67e2ddd}, !- Source Object
  3,                                      !- Outlet Port
  {94cc8a3a-4e3c-46aa-8815-1d54ee381a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c5d387-da1f-4309-ae14-ace50a1b9eea}, !- Handle
  {e751557b-076d-47aa-afbd-a88f3ab723f3}, !- Source Object
  4,                                      !- Outlet Port
  {4941d505-95e4-4acd-b2a5-3f5ec67e2ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bc407551-3c86-4272-af28-563c12ce737c}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2686828a-0bf9-4da5-8021-d3de447828c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {ecb6cd8a-eb6e-4f22-9cbb-57297287307d}, !- Air Inlet Node Name
  {5a495e71-c2db-4a48-999d-1f3054210eb5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56cbdb9d-deb4-4138-a3e1-e5b137fed109}, !- Handle
  Node 312,                               !- Name
  {5a495e71-c2db-4a48-999d-1f3054210eb5}, !- Inlet Port
  {905ef806-8a96-45c5-a52f-6f129d1ed0fb}; !- Outlet Port

OS:Node,
  {2c8e3a8f-7f79-49ae-b5b8-13fb937ccc37}, !- Handle
  Node 313,                               !- Name
  {30f12f05-6807-48b9-838c-9e61cfa04522}, !- Inlet Port
  {fd585e8b-52b3-4ad8-a991-d6e449cd2caf}; !- Outlet Port

OS:Connection,
  {905ef806-8a96-45c5-a52f-6f129d1ed0fb}, !- Handle
  {56cbdb9d-deb4-4138-a3e1-e5b137fed109}, !- Source Object
  3,                                      !- Outlet Port
  {94cc8a3a-4e3c-46aa-8815-1d54ee381a3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f12f05-6807-48b9-838c-9e61cfa04522}, !- Handle
  {91f63639-258b-403d-8264-123f73cb77e9}, !- Source Object
  2,                                      !- Outlet Port
  {2c8e3a8f-7f79-49ae-b5b8-13fb937ccc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd585e8b-52b3-4ad8-a991-d6e449cd2caf}, !- Handle
  {2c8e3a8f-7f79-49ae-b5b8-13fb937ccc37}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {8eb037b6-2b0d-4531-9700-dfadf382b88b}, !- Handle
  Node 314,                               !- Name
  {fd134b27-9ca9-4398-8e3c-278fba0a090a}, !- Inlet Port
  {ecb6cd8a-eb6e-4f22-9cbb-57297287307d}; !- Outlet Port

OS:Connection,
  {fd134b27-9ca9-4398-8e3c-278fba0a090a}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  50,                                     !- Outlet Port
  {8eb037b6-2b0d-4531-9700-dfadf382b88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb6cd8a-eb6e-4f22-9cbb-57297287307d}, !- Handle
  {8eb037b6-2b0d-4531-9700-dfadf382b88b}, !- Source Object
  3,                                      !- Outlet Port
  {2686828a-0bf9-4da5-8021-d3de447828c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a495e71-c2db-4a48-999d-1f3054210eb5}, !- Handle
  {2686828a-0bf9-4da5-8021-d3de447828c9}, !- Source Object
  4,                                      !- Outlet Port
  {56cbdb9d-deb4-4138-a3e1-e5b137fed109}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ead48abe-95b9-4370-b330-e02195c0087d}, !- Handle
  Coil Heating Electric 50,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {488b066b-63da-47e0-8087-11befeb2b850}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {373f2242-e1d4-4d15-bc8e-80c0f2e15fdf}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f121a7d9-4e0c-41c6-9ee2-fc95276ee5b3}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d335488-9623-47fb-817a-78c1d8f25118}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76be9123-bc6e-4548-9105-ed7fc7f23b28}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {70ebd125-5813-4cbf-be60-7767b862c456}, !- Handle
  Coil Cooling DX Single Speed 49 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f95c6603-3bad-415d-9c01-4d11773a69e2}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6b8a16c-3e5d-489a-9a7d-ebef74f036fa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {a291820f-83ca-41a7-86f1-25e8fd7e901f}, !- Air Inlet Node Name
  {27de793c-4920-424d-bac8-a50b62e8dc7d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f95c6603-3bad-415d-9c01-4d11773a69e2}, !- Supply Air Fan Name
  {ead48abe-95b9-4370-b330-e02195c0087d}, !- Heating Coil Name
  {70ebd125-5813-4cbf-be60-7767b862c456}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a24a11f1-611d-45c9-984e-9395da12d3bb}, !- Handle
  Node 315,                               !- Name
  {b9270ad6-326b-4f7f-a7b5-c14fef4192f0}, !- Inlet Port
  {a291820f-83ca-41a7-86f1-25e8fd7e901f}; !- Outlet Port

OS:Connection,
  {b9270ad6-326b-4f7f-a7b5-c14fef4192f0}, !- Handle
  {1bfccc34-1eec-41b0-9b32-eb033ce4caec}, !- Source Object
  2,                                      !- Outlet Port
  {a24a11f1-611d-45c9-984e-9395da12d3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a291820f-83ca-41a7-86f1-25e8fd7e901f}, !- Handle
  {a24a11f1-611d-45c9-984e-9395da12d3bb}, !- Source Object
  3,                                      !- Outlet Port
  {c6b8a16c-3e5d-489a-9a7d-ebef74f036fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bcd3c6ad-1c5d-4a0d-9ea3-b42cc8e6c7c5}, !- Handle
  Node 316,                               !- Name
  {27de793c-4920-424d-bac8-a50b62e8dc7d}, !- Inlet Port
  {83b4e05d-6a1e-46a2-8b91-fdecb75e75e3}; !- Outlet Port

OS:Connection,
  {83b4e05d-6a1e-46a2-8b91-fdecb75e75e3}, !- Handle
  {bcd3c6ad-1c5d-4a0d-9ea3-b42cc8e6c7c5}, !- Source Object
  3,                                      !- Outlet Port
  {4fc0de53-f4dc-4430-a562-6d8f066affba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27de793c-4920-424d-bac8-a50b62e8dc7d}, !- Handle
  {c6b8a16c-3e5d-489a-9a7d-ebef74f036fa}, !- Source Object
  4,                                      !- Outlet Port
  {bcd3c6ad-1c5d-4a0d-9ea3-b42cc8e6c7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5f43e46-f932-47f2-8543-cf65eb075438}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {997dcaec-6673-496b-81b1-617cb5f6aae5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {1d428d7d-2fba-44a0-89be-25dcce2c5d18}, !- Air Inlet Node Name
  {d14fbd53-8b44-448b-9e07-a7ce4b560226}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42470adb-ba7a-4e5c-9d73-20556248ff5f}, !- Handle
  Node 317,                               !- Name
  {d14fbd53-8b44-448b-9e07-a7ce4b560226}, !- Inlet Port
  {37345f9a-59d0-4d15-8393-37af4d50e69d}; !- Outlet Port

OS:Node,
  {3d126223-cd30-4df3-8639-5ea836156034}, !- Handle
  Node 318,                               !- Name
  {85e650c4-5c99-4bd0-8efa-9e6c6da1c6db}, !- Inlet Port
  {54f9c273-6b64-4174-8287-9b6ca324ea24}; !- Outlet Port

OS:Connection,
  {37345f9a-59d0-4d15-8393-37af4d50e69d}, !- Handle
  {42470adb-ba7a-4e5c-9d73-20556248ff5f}, !- Source Object
  3,                                      !- Outlet Port
  {4fc0de53-f4dc-4430-a562-6d8f066affba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85e650c4-5c99-4bd0-8efa-9e6c6da1c6db}, !- Handle
  {b60fce2e-998f-488f-a794-39d89006b9af}, !- Source Object
  2,                                      !- Outlet Port
  {3d126223-cd30-4df3-8639-5ea836156034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f9c273-6b64-4174-8287-9b6ca324ea24}, !- Handle
  {3d126223-cd30-4df3-8639-5ea836156034}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {6b1b48a6-f53b-4ea5-acca-ffa639ade84e}, !- Handle
  Node 319,                               !- Name
  {0f262eb8-fea9-437e-bc5d-ba65c1bb93e1}, !- Inlet Port
  {1d428d7d-2fba-44a0-89be-25dcce2c5d18}; !- Outlet Port

OS:Connection,
  {0f262eb8-fea9-437e-bc5d-ba65c1bb93e1}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  51,                                     !- Outlet Port
  {6b1b48a6-f53b-4ea5-acca-ffa639ade84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d428d7d-2fba-44a0-89be-25dcce2c5d18}, !- Handle
  {6b1b48a6-f53b-4ea5-acca-ffa639ade84e}, !- Source Object
  3,                                      !- Outlet Port
  {997dcaec-6673-496b-81b1-617cb5f6aae5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d14fbd53-8b44-448b-9e07-a7ce4b560226}, !- Handle
  {997dcaec-6673-496b-81b1-617cb5f6aae5}, !- Source Object
  4,                                      !- Outlet Port
  {42470adb-ba7a-4e5c-9d73-20556248ff5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1150522c-95f3-4adc-9931-f44e36619fae}, !- Handle
  Coil Heating Electric 51,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b39fdf77-326f-4d20-8b91-c213d2af3c0a}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8875ea21-98aa-48bc-aeeb-5c2f23d0ac0d}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dd0a706-86ac-47d6-9ee5-eb0e642000d4}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61e4873d-ac14-4273-a821-3251cee514ea}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {caf18fcc-7210-44dc-a1e1-6090a62eb869}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7dba6812-f376-4d2f-a730-27f6b5dcf18b}, !- Handle
  Coil Cooling DX Single Speed 50 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2019b694-5eab-4606-bfda-b89de492fe73}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {97330089-fd94-42bb-ae7e-f40962a8c951}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {750c1c5b-4f79-4e28-a103-6a246b6e1932}, !- Air Inlet Node Name
  {1c82cddc-b598-44c2-b98f-b7628d71fddb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2019b694-5eab-4606-bfda-b89de492fe73}, !- Supply Air Fan Name
  {1150522c-95f3-4adc-9931-f44e36619fae}, !- Heating Coil Name
  {7dba6812-f376-4d2f-a730-27f6b5dcf18b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {49ff6f74-800e-413d-b3eb-e6e608f83766}, !- Handle
  Node 320,                               !- Name
  {df40873d-a9cb-4ab7-8855-3dd03533334a}, !- Inlet Port
  {750c1c5b-4f79-4e28-a103-6a246b6e1932}; !- Outlet Port

OS:Connection,
  {df40873d-a9cb-4ab7-8855-3dd03533334a}, !- Handle
  {cbb52013-e66e-4bc6-bc21-7236c6dd3f92}, !- Source Object
  2,                                      !- Outlet Port
  {49ff6f74-800e-413d-b3eb-e6e608f83766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750c1c5b-4f79-4e28-a103-6a246b6e1932}, !- Handle
  {49ff6f74-800e-413d-b3eb-e6e608f83766}, !- Source Object
  3,                                      !- Outlet Port
  {97330089-fd94-42bb-ae7e-f40962a8c951}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9775a310-bf6c-4d00-a497-49109c39cada}, !- Handle
  Node 321,                               !- Name
  {1c82cddc-b598-44c2-b98f-b7628d71fddb}, !- Inlet Port
  {f7aabbc9-cf51-43e4-bbdf-72ae287819b5}; !- Outlet Port

OS:Connection,
  {f7aabbc9-cf51-43e4-bbdf-72ae287819b5}, !- Handle
  {9775a310-bf6c-4d00-a497-49109c39cada}, !- Source Object
  3,                                      !- Outlet Port
  {c3766c30-a2f0-4cd3-a677-bb6d8145159a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c82cddc-b598-44c2-b98f-b7628d71fddb}, !- Handle
  {97330089-fd94-42bb-ae7e-f40962a8c951}, !- Source Object
  4,                                      !- Outlet Port
  {9775a310-bf6c-4d00-a497-49109c39cada}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86278d86-3b47-4db9-af3b-576e9349db79}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1804c1ba-6150-4113-81ed-7ab3d3212e31}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {ff8d93f9-06de-4e5e-a70c-c18138869a81}, !- Air Inlet Node Name
  {e8660aee-e6c6-414f-a2ae-cc946bf736bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56b62ad2-2385-4690-9c6f-63140d313c6c}, !- Handle
  Node 322,                               !- Name
  {e8660aee-e6c6-414f-a2ae-cc946bf736bd}, !- Inlet Port
  {bd8ff06f-d631-4f36-bd0d-49accc456cd0}; !- Outlet Port

OS:Node,
  {7f612806-4b07-4195-9299-972a8e73d9d6}, !- Handle
  Node 323,                               !- Name
  {93a3b157-f372-4697-8d24-d85853d9b4bf}, !- Inlet Port
  {c13ff7db-449a-4aa9-b0b7-5c864b2826ad}; !- Outlet Port

OS:Connection,
  {bd8ff06f-d631-4f36-bd0d-49accc456cd0}, !- Handle
  {56b62ad2-2385-4690-9c6f-63140d313c6c}, !- Source Object
  3,                                      !- Outlet Port
  {c3766c30-a2f0-4cd3-a677-bb6d8145159a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93a3b157-f372-4697-8d24-d85853d9b4bf}, !- Handle
  {a2088ccd-77a1-48aa-a2dc-e08d98d84160}, !- Source Object
  2,                                      !- Outlet Port
  {7f612806-4b07-4195-9299-972a8e73d9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13ff7db-449a-4aa9-b0b7-5c864b2826ad}, !- Handle
  {7f612806-4b07-4195-9299-972a8e73d9d6}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {b5f477fa-4cb1-4aae-961f-606bccb200dd}, !- Handle
  Node 324,                               !- Name
  {2af89e5b-217c-40a7-87d2-8408f4386bc1}, !- Inlet Port
  {ff8d93f9-06de-4e5e-a70c-c18138869a81}; !- Outlet Port

OS:Connection,
  {2af89e5b-217c-40a7-87d2-8408f4386bc1}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  52,                                     !- Outlet Port
  {b5f477fa-4cb1-4aae-961f-606bccb200dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8d93f9-06de-4e5e-a70c-c18138869a81}, !- Handle
  {b5f477fa-4cb1-4aae-961f-606bccb200dd}, !- Source Object
  3,                                      !- Outlet Port
  {1804c1ba-6150-4113-81ed-7ab3d3212e31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8660aee-e6c6-414f-a2ae-cc946bf736bd}, !- Handle
  {1804c1ba-6150-4113-81ed-7ab3d3212e31}, !- Source Object
  4,                                      !- Outlet Port
  {56b62ad2-2385-4690-9c6f-63140d313c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {13894920-8c5c-44c1-a22a-9a1fff09d8a7}, !- Handle
  Coil Heating Electric 52,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {19138974-9f56-438e-9467-19491fac68af}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc573335-093f-44be-b4c6-a7d07581b0e0}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {540c2bb9-c969-4d4c-ac14-3d7e033df812}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1162b1d3-d8b0-4c1c-982d-6da1acf27da7}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {55799cf4-9287-4728-a9dd-111d0850ded1}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ebc66115-edae-47a8-b181-d9055c671c85}, !- Handle
  Coil Cooling DX Single Speed 51 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {85db90f3-fba9-487f-ad57-2fd90d26006c}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {51cf8cf0-56e1-49db-b432-1274367f9b9b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {968c85e0-65b9-469e-bd93-fadf0cb734b7}, !- Air Inlet Node Name
  {4f7e961c-2720-4506-b72d-25b4f92052cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85db90f3-fba9-487f-ad57-2fd90d26006c}, !- Supply Air Fan Name
  {13894920-8c5c-44c1-a22a-9a1fff09d8a7}, !- Heating Coil Name
  {ebc66115-edae-47a8-b181-d9055c671c85}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f4c66fae-d7ce-4eb3-81be-55df6880bd86}, !- Handle
  Node 325,                               !- Name
  {585114a8-c433-4276-90d8-23a417573fe8}, !- Inlet Port
  {968c85e0-65b9-469e-bd93-fadf0cb734b7}; !- Outlet Port

OS:Connection,
  {585114a8-c433-4276-90d8-23a417573fe8}, !- Handle
  {5e8ab218-f4e0-4933-afd5-dfa6592ad679}, !- Source Object
  2,                                      !- Outlet Port
  {f4c66fae-d7ce-4eb3-81be-55df6880bd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c85e0-65b9-469e-bd93-fadf0cb734b7}, !- Handle
  {f4c66fae-d7ce-4eb3-81be-55df6880bd86}, !- Source Object
  3,                                      !- Outlet Port
  {51cf8cf0-56e1-49db-b432-1274367f9b9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41785a29-5ccc-4776-a682-213410c762f3}, !- Handle
  Node 326,                               !- Name
  {4f7e961c-2720-4506-b72d-25b4f92052cf}, !- Inlet Port
  {36de5ca7-1a4a-48d5-90bc-4230ad77d54e}; !- Outlet Port

OS:Connection,
  {36de5ca7-1a4a-48d5-90bc-4230ad77d54e}, !- Handle
  {41785a29-5ccc-4776-a682-213410c762f3}, !- Source Object
  3,                                      !- Outlet Port
  {d505285b-5baa-45d3-a8d4-074b19ee7126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7e961c-2720-4506-b72d-25b4f92052cf}, !- Handle
  {51cf8cf0-56e1-49db-b432-1274367f9b9b}, !- Source Object
  4,                                      !- Outlet Port
  {41785a29-5ccc-4776-a682-213410c762f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b53b8ac2-c33d-4683-b176-34f06e91748d}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40ef12e3-afb2-43b4-9d8e-030b9b317034}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {cd427216-52f2-4f93-a528-e8cd56841f2b}, !- Air Inlet Node Name
  {8ac881b5-eab2-4a2c-8ad1-fc5ea1bd86c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13054b5d-7ef3-4e7b-8ae0-e07145cdf108}, !- Handle
  Node 327,                               !- Name
  {8ac881b5-eab2-4a2c-8ad1-fc5ea1bd86c9}, !- Inlet Port
  {98ffbb6c-8b8f-4f79-bab1-e465fb549994}; !- Outlet Port

OS:Node,
  {230a392e-881c-4822-a559-e4b5f9b4a57c}, !- Handle
  Node 328,                               !- Name
  {d34af795-bc01-48af-901f-be172a5c5257}, !- Inlet Port
  {970c1c69-5873-4388-9c41-2c2758c3506d}; !- Outlet Port

OS:Connection,
  {98ffbb6c-8b8f-4f79-bab1-e465fb549994}, !- Handle
  {13054b5d-7ef3-4e7b-8ae0-e07145cdf108}, !- Source Object
  3,                                      !- Outlet Port
  {d505285b-5baa-45d3-a8d4-074b19ee7126}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d34af795-bc01-48af-901f-be172a5c5257}, !- Handle
  {df1bb6e4-6580-48be-9106-d98e5a99864a}, !- Source Object
  2,                                      !- Outlet Port
  {230a392e-881c-4822-a559-e4b5f9b4a57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970c1c69-5873-4388-9c41-2c2758c3506d}, !- Handle
  {230a392e-881c-4822-a559-e4b5f9b4a57c}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {739288fd-372e-41cf-bcec-24cd52202b58}, !- Handle
  Node 329,                               !- Name
  {572a28d5-8b7d-403a-9ce1-8f376b0c8a4c}, !- Inlet Port
  {cd427216-52f2-4f93-a528-e8cd56841f2b}; !- Outlet Port

OS:Connection,
  {572a28d5-8b7d-403a-9ce1-8f376b0c8a4c}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  53,                                     !- Outlet Port
  {739288fd-372e-41cf-bcec-24cd52202b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd427216-52f2-4f93-a528-e8cd56841f2b}, !- Handle
  {739288fd-372e-41cf-bcec-24cd52202b58}, !- Source Object
  3,                                      !- Outlet Port
  {40ef12e3-afb2-43b4-9d8e-030b9b317034}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ac881b5-eab2-4a2c-8ad1-fc5ea1bd86c9}, !- Handle
  {40ef12e3-afb2-43b4-9d8e-030b9b317034}, !- Source Object
  4,                                      !- Outlet Port
  {13054b5d-7ef3-4e7b-8ae0-e07145cdf108}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {56996732-e247-4798-ac26-3f2b61e1e880}, !- Handle
  Coil Heating Electric 53,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b392c053-16f9-48bf-b3fa-55ab3a00b420}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea8e47ee-3481-40a5-b6b8-58e5d00b36bd}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3df700e-6123-49e9-87c4-ccd771c01534}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48edcc25-1d61-40fc-8d21-637df315370c}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a00b4647-7d6f-4c98-afa0-e094bbbc8406}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5ea1e91d-90c8-4c5a-86b5-4ad613bb0274}, !- Handle
  Coil Cooling DX Single Speed 52 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6c9fb795-8a2c-4ffd-bd50-4e25ce722680}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9274cc99-5328-45af-9fc6-b84b1e12fcef}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {906b58d3-7cde-4f33-93d1-9a7a8131ca45}, !- Air Inlet Node Name
  {e60468ed-fe5f-4535-8c3e-1ff5b3e3aa22}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c9fb795-8a2c-4ffd-bd50-4e25ce722680}, !- Supply Air Fan Name
  {56996732-e247-4798-ac26-3f2b61e1e880}, !- Heating Coil Name
  {5ea1e91d-90c8-4c5a-86b5-4ad613bb0274}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c671d58a-71ad-4429-8e8c-745478855c69}, !- Handle
  Node 330,                               !- Name
  {18954f52-6f5b-4b3e-bce0-c9e14654adb6}, !- Inlet Port
  {906b58d3-7cde-4f33-93d1-9a7a8131ca45}; !- Outlet Port

OS:Connection,
  {18954f52-6f5b-4b3e-bce0-c9e14654adb6}, !- Handle
  {617fb4a9-387d-4fe5-8532-cb12e415b026}, !- Source Object
  2,                                      !- Outlet Port
  {c671d58a-71ad-4429-8e8c-745478855c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906b58d3-7cde-4f33-93d1-9a7a8131ca45}, !- Handle
  {c671d58a-71ad-4429-8e8c-745478855c69}, !- Source Object
  3,                                      !- Outlet Port
  {9274cc99-5328-45af-9fc6-b84b1e12fcef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e65e54d0-7092-4252-9e22-37a2b3fc2a8a}, !- Handle
  Node 331,                               !- Name
  {e60468ed-fe5f-4535-8c3e-1ff5b3e3aa22}, !- Inlet Port
  {90b7b36b-fd97-4599-85ea-7dbf2bf6f908}; !- Outlet Port

OS:Connection,
  {90b7b36b-fd97-4599-85ea-7dbf2bf6f908}, !- Handle
  {e65e54d0-7092-4252-9e22-37a2b3fc2a8a}, !- Source Object
  3,                                      !- Outlet Port
  {8360fa99-9f6b-496b-af29-50f2052e54a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60468ed-fe5f-4535-8c3e-1ff5b3e3aa22}, !- Handle
  {9274cc99-5328-45af-9fc6-b84b1e12fcef}, !- Source Object
  4,                                      !- Outlet Port
  {e65e54d0-7092-4252-9e22-37a2b3fc2a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2a30ca38-8cf4-4205-bd3b-c5a3ed5aa270}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {394ed21d-2f81-4c8f-aac9-d2cb2af4ec28}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {4a627e26-6b71-4441-806e-bbfc5b2057c5}, !- Air Inlet Node Name
  {847bbfd7-97b2-4c1f-a8a1-d47e44d49158}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a4d7f8e-3e76-49b8-bbb2-feb25ce8f503}, !- Handle
  Node 332,                               !- Name
  {847bbfd7-97b2-4c1f-a8a1-d47e44d49158}, !- Inlet Port
  {92cdf138-5be2-4765-8455-9182e9c173b6}; !- Outlet Port

OS:Node,
  {e2d53063-c011-489b-bbe1-d5f65d7a0a6f}, !- Handle
  Node 333,                               !- Name
  {59ec479c-a5f6-40c2-afc8-1d6d17e4faa0}, !- Inlet Port
  {e4be6022-0d11-4a0e-ae1e-528cbe82cb75}; !- Outlet Port

OS:Connection,
  {92cdf138-5be2-4765-8455-9182e9c173b6}, !- Handle
  {1a4d7f8e-3e76-49b8-bbb2-feb25ce8f503}, !- Source Object
  3,                                      !- Outlet Port
  {8360fa99-9f6b-496b-af29-50f2052e54a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59ec479c-a5f6-40c2-afc8-1d6d17e4faa0}, !- Handle
  {44b66e0d-5955-4a80-ab4c-ae1ae9b5111d}, !- Source Object
  2,                                      !- Outlet Port
  {e2d53063-c011-489b-bbe1-d5f65d7a0a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4be6022-0d11-4a0e-ae1e-528cbe82cb75}, !- Handle
  {e2d53063-c011-489b-bbe1-d5f65d7a0a6f}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {8fc33461-ee8d-48d9-83b7-6846a007e7a3}, !- Handle
  Node 334,                               !- Name
  {0d7ffa9a-a662-4164-964e-d372cc14d897}, !- Inlet Port
  {4a627e26-6b71-4441-806e-bbfc5b2057c5}; !- Outlet Port

OS:Connection,
  {0d7ffa9a-a662-4164-964e-d372cc14d897}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  54,                                     !- Outlet Port
  {8fc33461-ee8d-48d9-83b7-6846a007e7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a627e26-6b71-4441-806e-bbfc5b2057c5}, !- Handle
  {8fc33461-ee8d-48d9-83b7-6846a007e7a3}, !- Source Object
  3,                                      !- Outlet Port
  {394ed21d-2f81-4c8f-aac9-d2cb2af4ec28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {847bbfd7-97b2-4c1f-a8a1-d47e44d49158}, !- Handle
  {394ed21d-2f81-4c8f-aac9-d2cb2af4ec28}, !- Source Object
  4,                                      !- Outlet Port
  {1a4d7f8e-3e76-49b8-bbb2-feb25ce8f503}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5fa1141a-65ea-45c0-9112-adf864ee7cf0}, !- Handle
  Coil Heating Electric 54,               !- Name
  {ef5499e5-91e1-4f93-bda7-6fcc5f51c90e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d616b383-0508-4504-922a-094f9de7d5ce}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {685cf533-2dfd-4cc6-810d-214d4ae53b78}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12369f4f-9fa0-4dab-a983-aea39dd4bc60}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {768dc464-d136-4dff-b7ac-9699a5bee788}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ce93f86-3747-4d9f-afd9-010f8520fc72}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6369535b-592a-4b5c-bc21-6dffdd70f057}, !- Handle
  Coil Cooling DX Single Speed 53 5kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {24a3c85e-3e7c-4fdc-b60d-4177289696e0}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6bcf9500-2a43-4ef3-a4e5-71da636183fb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 PTAC, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {d7b887ea-5b3e-4e26-a466-1e97140ebf91}, !- Air Inlet Node Name
  {ea9926f0-6f61-4a2e-8923-85e607d37c87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24a3c85e-3e7c-4fdc-b60d-4177289696e0}, !- Supply Air Fan Name
  {5fa1141a-65ea-45c0-9112-adf864ee7cf0}, !- Heating Coil Name
  {6369535b-592a-4b5c-bc21-6dffdd70f057}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {156bc677-c0aa-4136-882e-9404f03aceef}, !- Handle
  Node 335,                               !- Name
  {54d0524d-82f1-4119-ae4c-cc2c15c90e93}, !- Inlet Port
  {d7b887ea-5b3e-4e26-a466-1e97140ebf91}; !- Outlet Port

OS:Connection,
  {54d0524d-82f1-4119-ae4c-cc2c15c90e93}, !- Handle
  {c42f1273-ae24-4223-9b43-796d60fd92fc}, !- Source Object
  2,                                      !- Outlet Port
  {156bc677-c0aa-4136-882e-9404f03aceef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b887ea-5b3e-4e26-a466-1e97140ebf91}, !- Handle
  {156bc677-c0aa-4136-882e-9404f03aceef}, !- Source Object
  3,                                      !- Outlet Port
  {6bcf9500-2a43-4ef3-a4e5-71da636183fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13c12b1e-2a75-4508-a28d-0f61aa44a5d2}, !- Handle
  Node 336,                               !- Name
  {ea9926f0-6f61-4a2e-8923-85e607d37c87}, !- Inlet Port
  {577f86f5-6385-49b9-8a9b-8c343edcb0da}; !- Outlet Port

OS:Connection,
  {577f86f5-6385-49b9-8a9b-8c343edcb0da}, !- Handle
  {13c12b1e-2a75-4508-a28d-0f61aa44a5d2}, !- Source Object
  3,                                      !- Outlet Port
  {be67e47c-9ad2-4e55-b937-ee1214e1e5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9926f0-6f61-4a2e-8923-85e607d37c87}, !- Handle
  {6bcf9500-2a43-4ef3-a4e5-71da636183fb}, !- Source Object
  4,                                      !- Outlet Port
  {13c12b1e-2a75-4508-a28d-0f61aa44a5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb00cb36-ad51-4272-92f6-45b6ee7eb529}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2caf2311-5488-405d-bf3f-e9217e96412f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {8ba5e73f-c7fe-4a7f-80f5-263363b641bb}, !- Air Inlet Node Name
  {d8c99043-07d4-4baa-bb46-196f86b72fef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9285871d-9acf-4c5f-88ca-6842645b7268}, !- Handle
  Node 337,                               !- Name
  {d8c99043-07d4-4baa-bb46-196f86b72fef}, !- Inlet Port
  {e2779fbf-9f3d-4533-98c1-274178360c2f}; !- Outlet Port

OS:Node,
  {29e220a0-8619-44a5-a598-383b2ced3e3f}, !- Handle
  Node 338,                               !- Name
  {46173837-468a-4ce0-8bb9-958401cd4ab8}, !- Inlet Port
  {86819f43-9dbc-459b-8de9-2bc6f43f1cde}; !- Outlet Port

OS:Connection,
  {e2779fbf-9f3d-4533-98c1-274178360c2f}, !- Handle
  {9285871d-9acf-4c5f-88ca-6842645b7268}, !- Source Object
  3,                                      !- Outlet Port
  {be67e47c-9ad2-4e55-b937-ee1214e1e5d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46173837-468a-4ce0-8bb9-958401cd4ab8}, !- Handle
  {5b43f636-b7f9-493a-8fa0-23a2f43112da}, !- Source Object
  2,                                      !- Outlet Port
  {29e220a0-8619-44a5-a598-383b2ced3e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86819f43-9dbc-459b-8de9-2bc6f43f1cde}, !- Handle
  {29e220a0-8619-44a5-a598-383b2ced3e3f}, !- Source Object
  3,                                      !- Outlet Port
  {00f46e3f-c68b-4d6b-b5e6-c3addf0321bf}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {3b598423-1882-4632-a334-d86d1da7e474}, !- Handle
  Node 339,                               !- Name
  {a0f82791-96d9-4e0e-8199-04f453c1bc0c}, !- Inlet Port
  {8ba5e73f-c7fe-4a7f-80f5-263363b641bb}; !- Outlet Port

OS:Connection,
  {a0f82791-96d9-4e0e-8199-04f453c1bc0c}, !- Handle
  {74ca2aa7-69af-4b5a-84d7-7e6852e7b18c}, !- Source Object
  55,                                     !- Outlet Port
  {3b598423-1882-4632-a334-d86d1da7e474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba5e73f-c7fe-4a7f-80f5-263363b641bb}, !- Handle
  {3b598423-1882-4632-a334-d86d1da7e474}, !- Source Object
  3,                                      !- Outlet Port
  {2caf2311-5488-405d-bf3f-e9217e96412f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8c99043-07d4-4baa-bb46-196f86b72fef}, !- Handle
  {2caf2311-5488-405d-bf3f-e9217e96412f}, !- Source Object
  4,                                      !- Outlet Port
  {9285871d-9acf-4c5f-88ca-6842645b7268}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f48d5f52-3466-4c95-b9cd-d0ffa5c3e87d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {e9fb4f29-f594-4804-bbef-4510e975744a}, !- Availability Schedule
  {33d26e13-f94b-49f1-aa23-1d16f17f5236}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bcf3395e-aea8-43d9-b6e6-4c4c1d88ef34}, !- Supply Side Inlet Node Name
  {12d8e61d-c2a8-4707-99a0-e4165602609f}, !- Demand Side Outlet Node Name
  {eb52780e-dafa-4da1-83bb-265538283429}, !- Demand Side Inlet Node A
  {f2fcddae-7409-4786-94c5-9c5737100bc3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a94185da-1c0f-4068-b904-c3d9872fd498}, !- Demand Mixer Name
  {662168f1-e0af-4444-b16c-69dd5751fa8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e117840-7fb3-49ee-9c68-d82124533bc7}, !- Handle
  Node 340,                               !- Name
  {bcf3395e-aea8-43d9-b6e6-4c4c1d88ef34}, !- Inlet Port
  {e508eb44-b446-471c-9464-e8ce64cee85e}; !- Outlet Port

OS:Node,
  {f140b6d7-adbe-46d5-80c4-557c0ebd5834}, !- Handle
  Node 341,                               !- Name
  {2fb52cd5-b85e-40bb-b67c-0fd577503c7e}, !- Inlet Port
  {f2fcddae-7409-4786-94c5-9c5737100bc3}; !- Outlet Port

OS:Connection,
  {bcf3395e-aea8-43d9-b6e6-4c4c1d88ef34}, !- Handle
  {f48d5f52-3466-4c95-b9cd-d0ffa5c3e87d}, !- Source Object
  9,                                      !- Outlet Port
  {2e117840-7fb3-49ee-9c68-d82124533bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fcddae-7409-4786-94c5-9c5737100bc3}, !- Handle
  {f140b6d7-adbe-46d5-80c4-557c0ebd5834}, !- Source Object
  3,                                      !- Outlet Port
  {f48d5f52-3466-4c95-b9cd-d0ffa5c3e87d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77cb38e0-9aa1-4e23-87c7-38f3c542851c}, !- Handle
  Node 342,                               !- Name
  {eb52780e-dafa-4da1-83bb-265538283429}, !- Inlet Port
  {184620ad-319b-4422-88ae-1ce5388c69b3}; !- Outlet Port

OS:Node,
  {9af3cc5d-253b-4497-926b-2d9fcbcec415}, !- Handle
  Node 343,                               !- Name
  {ad9f70a1-24c6-49f5-9966-f25d278cba89}, !- Inlet Port
  {12d8e61d-c2a8-4707-99a0-e4165602609f}; !- Outlet Port

OS:Node,
  {73753f81-f5e9-4d77-9048-fd37125b5556}, !- Handle
  Node 344,                               !- Name
  {b9300b1f-1fc6-460a-bcaa-3e2fe27d6edd}, !- Inlet Port
  {86c8d553-7cda-4460-90bf-0e040e4aa513}; !- Outlet Port

OS:Connection,
  {eb52780e-dafa-4da1-83bb-265538283429}, !- Handle
  {f48d5f52-3466-4c95-b9cd-d0ffa5c3e87d}, !- Source Object
  11,                                     !- Outlet Port
  {77cb38e0-9aa1-4e23-87c7-38f3c542851c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d8e61d-c2a8-4707-99a0-e4165602609f}, !- Handle
  {9af3cc5d-253b-4497-926b-2d9fcbcec415}, !- Source Object
  3,                                      !- Outlet Port
  {f48d5f52-3466-4c95-b9cd-d0ffa5c3e87d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {662168f1-e0af-4444-b16c-69dd5751fa8e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {184620ad-319b-4422-88ae-1ce5388c69b3}, !- Inlet Node Name
  {6ee9b4a1-1cc2-41d9-88b4-9ad29bf6eb74}, !- Outlet Node Name 1
  {ebde4a5d-a193-407f-87eb-14d58a82e7de}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {a94185da-1c0f-4068-b904-c3d9872fd498}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ad9f70a1-24c6-49f5-9966-f25d278cba89}, !- Outlet Node Name
  {69d2e180-1007-44aa-9534-158f229d47a0}, !- Inlet Node Name 1
  {1007cea2-475d-4590-9830-59e67ab4f63b}; !- Inlet Node Name 2

OS:Connection,
  {184620ad-319b-4422-88ae-1ce5388c69b3}, !- Handle
  {77cb38e0-9aa1-4e23-87c7-38f3c542851c}, !- Source Object
  3,                                      !- Outlet Port
  {662168f1-e0af-4444-b16c-69dd5751fa8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9f70a1-24c6-49f5-9966-f25d278cba89}, !- Handle
  {a94185da-1c0f-4068-b904-c3d9872fd498}, !- Source Object
  2,                                      !- Outlet Port
  {9af3cc5d-253b-4497-926b-2d9fcbcec415}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7cbf0174-2cf9-4461-916d-fb2ddb7e945e}, !- Handle
  {f48d5f52-3466-4c95-b9cd-d0ffa5c3e87d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {33d26e13-f94b-49f1-aa23-1d16f17f5236}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ffc94695-6e58-47ac-a7b8-83fb5ce4910b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b1d3215a-4254-4a4b-8f20-9880bd7d3a5f}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c82868b2-afad-4543-b08d-c895cbb637f8}, !- Air Inlet Node Name
  {2fb52cd5-b85e-40bb-b67c-0fd577503c7e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {331f7b3a-9a50-4deb-af3e-47112aec6446}, !- Handle
  Coil Heating Electric 55,               !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {393d5b5d-b827-46af-b99f-8cc86e37cc2a}, !- Air Inlet Node Name
  {df032a6e-a89d-46bf-b09c-682c085b7caa}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a1e51433-1212-495b-aea4-6fa9db3a25dd}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4025d1c2-e1a9-4cf8-b2d1-36ca458504b0}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc284e52-b85b-4bd3-86c5-d9373b51d1a3}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {297557dd-6de3-4bc7-92b8-72849f1a152b}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8fd2ce02-cc15-4e70-bafe-5dda81f89aab}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b1bba16c-4da4-495e-9805-dbdd882be418}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 89kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3a30d0e6-e5b8-416a-a17d-1ced58c17f98}, !- Air Inlet Node Name
  {540e10a0-f3eb-40bd-a550-6fe9619d091f}, !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8a73d732-e1d7-4e16-b9a8-2a2080fbf80f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e9fb4f29-f594-4804-bbef-4510e975744a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94fd10f6-3591-4619-a1e9-28be3eb6f30a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94fd10f6-3591-4619-a1e9-28be3eb6f30a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {610c68b5-92d1-409f-a8ae-e9213a21eb36}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {8a73d732-e1d7-4e16-b9a8-2a2080fbf80f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f120df1-e451-40e8-a036-acd9b6698f45}, !- Mixed Air Node Name
  {4263934d-dbdc-4d4b-93ef-88a442f1bc26}, !- Outdoor Air Stream Node Name
  {05755178-ba44-4f29-b985-563d155414ac}, !- Relief Air Stream Node Name
  {e508eb44-b446-471c-9464-e8ce64cee85e}; !- Return Air Stream Node Name

OS:Node,
  {2386e43b-dfbb-45c7-9607-9e30fa7b0fa0}, !- Handle
  Node 345,                               !- Name
  ,                                       !- Inlet Port
  {4263934d-dbdc-4d4b-93ef-88a442f1bc26}; !- Outlet Port

OS:Connection,
  {4263934d-dbdc-4d4b-93ef-88a442f1bc26}, !- Handle
  {2386e43b-dfbb-45c7-9607-9e30fa7b0fa0}, !- Source Object
  3,                                      !- Outlet Port
  {610c68b5-92d1-409f-a8ae-e9213a21eb36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5c96c549-ca8d-4882-888b-7bcc12f09fb2}, !- Handle
  Node 346,                               !- Name
  {05755178-ba44-4f29-b985-563d155414ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05755178-ba44-4f29-b985-563d155414ac}, !- Handle
  {610c68b5-92d1-409f-a8ae-e9213a21eb36}, !- Source Object
  7,                                      !- Outlet Port
  {5c96c549-ca8d-4882-888b-7bcc12f09fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb52cd5-b85e-40bb-b67c-0fd577503c7e}, !- Handle
  {b1d3215a-4254-4a4b-8f20-9880bd7d3a5f}, !- Source Object
  9,                                      !- Outlet Port
  {f140b6d7-adbe-46d5-80c4-557c0ebd5834}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34c70ff7-e71f-4e89-9fb5-f237b20d61a2}, !- Handle
  Node 347,                               !- Name
  {df032a6e-a89d-46bf-b09c-682c085b7caa}, !- Inlet Port
  {c82868b2-afad-4543-b08d-c895cbb637f8}; !- Outlet Port

OS:Connection,
  {df032a6e-a89d-46bf-b09c-682c085b7caa}, !- Handle
  {331f7b3a-9a50-4deb-af3e-47112aec6446}, !- Source Object
  6,                                      !- Outlet Port
  {34c70ff7-e71f-4e89-9fb5-f237b20d61a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82868b2-afad-4543-b08d-c895cbb637f8}, !- Handle
  {34c70ff7-e71f-4e89-9fb5-f237b20d61a2}, !- Source Object
  3,                                      !- Outlet Port
  {b1d3215a-4254-4a4b-8f20-9880bd7d3a5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1578fea3-24d7-48e4-8305-9803c92e6bc3}, !- Handle
  Node 348,                               !- Name
  {540e10a0-f3eb-40bd-a550-6fe9619d091f}, !- Inlet Port
  {393d5b5d-b827-46af-b99f-8cc86e37cc2a}; !- Outlet Port

OS:Connection,
  {540e10a0-f3eb-40bd-a550-6fe9619d091f}, !- Handle
  {b1bba16c-4da4-495e-9805-dbdd882be418}, !- Source Object
  9,                                      !- Outlet Port
  {1578fea3-24d7-48e4-8305-9803c92e6bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393d5b5d-b827-46af-b99f-8cc86e37cc2a}, !- Handle
  {1578fea3-24d7-48e4-8305-9803c92e6bc3}, !- Source Object
  3,                                      !- Outlet Port
  {331f7b3a-9a50-4deb-af3e-47112aec6446}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2d435ba4-4dd1-4e0b-8e2a-5e8e9f697775}, !- Handle
  Node 349,                               !- Name
  {3f120df1-e451-40e8-a036-acd9b6698f45}, !- Inlet Port
  {3a30d0e6-e5b8-416a-a17d-1ced58c17f98}; !- Outlet Port

OS:Connection,
  {e508eb44-b446-471c-9464-e8ce64cee85e}, !- Handle
  {2e117840-7fb3-49ee-9c68-d82124533bc7}, !- Source Object
  3,                                      !- Outlet Port
  {610c68b5-92d1-409f-a8ae-e9213a21eb36}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f120df1-e451-40e8-a036-acd9b6698f45}, !- Handle
  {610c68b5-92d1-409f-a8ae-e9213a21eb36}, !- Source Object
  5,                                      !- Outlet Port
  {2d435ba4-4dd1-4e0b-8e2a-5e8e9f697775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a30d0e6-e5b8-416a-a17d-1ced58c17f98}, !- Handle
  {2d435ba4-4dd1-4e0b-8e2a-5e8e9f697775}, !- Source Object
  3,                                      !- Outlet Port
  {b1bba16c-4da4-495e-9805-dbdd882be418}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5967abb1-089a-45a9-9214-71702a45c30e}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3dcee718-2f20-4a42-94d7-63089b4adb39}, !- Control Zone Name
  {f140b6d7-adbe-46d5-80c4-557c0ebd5834}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {756ff974-d87e-49dc-ad41-39d3ff20e04a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {b109e53d-b236-48af-8beb-1511773d5605}, !- Air Inlet Node Name
  {b9300b1f-1fc6-460a-bcaa-3e2fe27d6edd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00bd351d-9bf5-4511-a4ef-21db5b1d1516}, !- Handle
  Node 350,                               !- Name
  {77a33879-bb16-48d9-9e8a-99491925139d}, !- Inlet Port
  {69d2e180-1007-44aa-9534-158f229d47a0}; !- Outlet Port

OS:Connection,
  {86c8d553-7cda-4460-90bf-0e040e4aa513}, !- Handle
  {73753f81-f5e9-4d77-9048-fd37125b5556}, !- Source Object
  3,                                      !- Outlet Port
  {3c6cefa4-3628-4f2e-803e-594d19b5ff16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a33879-bb16-48d9-9e8a-99491925139d}, !- Handle
  {dcf38138-bd92-4b77-ac28-9f92d7d804c3}, !- Source Object
  2,                                      !- Outlet Port
  {00bd351d-9bf5-4511-a4ef-21db5b1d1516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d2e180-1007-44aa-9534-158f229d47a0}, !- Handle
  {00bd351d-9bf5-4511-a4ef-21db5b1d1516}, !- Source Object
  3,                                      !- Outlet Port
  {a94185da-1c0f-4068-b904-c3d9872fd498}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c77d1e96-17be-410d-9b09-b2384ee41487}, !- Handle
  Node 351,                               !- Name
  {6ee9b4a1-1cc2-41d9-88b4-9ad29bf6eb74}, !- Inlet Port
  {b109e53d-b236-48af-8beb-1511773d5605}; !- Outlet Port

OS:Connection,
  {6ee9b4a1-1cc2-41d9-88b4-9ad29bf6eb74}, !- Handle
  {662168f1-e0af-4444-b16c-69dd5751fa8e}, !- Source Object
  3,                                      !- Outlet Port
  {c77d1e96-17be-410d-9b09-b2384ee41487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b109e53d-b236-48af-8beb-1511773d5605}, !- Handle
  {c77d1e96-17be-410d-9b09-b2384ee41487}, !- Source Object
  3,                                      !- Outlet Port
  {756ff974-d87e-49dc-ad41-39d3ff20e04a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9300b1f-1fc6-460a-bcaa-3e2fe27d6edd}, !- Handle
  {756ff974-d87e-49dc-ad41-39d3ff20e04a}, !- Source Object
  4,                                      !- Outlet Port
  {73753f81-f5e9-4d77-9048-fd37125b5556}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {099b3391-c111-4914-8660-834589ec1e7c}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {51d123e2-006f-4a9d-ad62-d8c047de1277}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  1.50786859716,                          !- Maximum Flow Rate {m3/s}
  {209bf6a3-cbbd-4369-954c-bc35458309e8}, !- Air Inlet Node Name
  {9e85f87c-4ecb-4a9f-acd6-10ff27341095}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {55fe667b-f638-4a30-9e56-7da1fae25735}, !- Handle
  Node 352,                               !- Name
  {ce5df0d4-ed21-450b-920c-107750b5c102}, !- Inlet Port
  {209bf6a3-cbbd-4369-954c-bc35458309e8}; !- Outlet Port

OS:Connection,
  {ce5df0d4-ed21-450b-920c-107750b5c102}, !- Handle
  {2de93756-20d5-4c1e-87ce-1822a37e2ced}, !- Source Object
  2,                                      !- Outlet Port
  {55fe667b-f638-4a30-9e56-7da1fae25735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209bf6a3-cbbd-4369-954c-bc35458309e8}, !- Handle
  {55fe667b-f638-4a30-9e56-7da1fae25735}, !- Source Object
  3,                                      !- Outlet Port
  {51d123e2-006f-4a9d-ad62-d8c047de1277}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0893e530-b9d2-45d5-a6f1-49aaa8ea6f11}, !- Handle
  Node 353,                               !- Name
  {9e85f87c-4ecb-4a9f-acd6-10ff27341095}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e85f87c-4ecb-4a9f-acd6-10ff27341095}, !- Handle
  {51d123e2-006f-4a9d-ad62-d8c047de1277}, !- Source Object
  7,                                      !- Outlet Port
  {0893e530-b9d2-45d5-a6f1-49aaa8ea6f11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {689d686b-1aec-48fa-a4ce-aa92866c67ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {8e7b06be-62f0-4419-8efd-437ee87aca7b}, !- Air Inlet Node Name
  {54680cb8-c44f-48b1-a962-bfaced85d7e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {924b2b6b-21de-42d0-ac9c-dec895089be8}, !- Handle
  Node 354,                               !- Name
  {54680cb8-c44f-48b1-a962-bfaced85d7e0}, !- Inlet Port
  {d79a6d9f-9e1d-4a39-8c31-bd0d59eeb1b2}; !- Outlet Port

OS:Node,
  {e9cb8d30-d703-41f7-ac3c-e4ed3be4eb9a}, !- Handle
  Node 355,                               !- Name
  {02cf496c-b067-4d5e-aabe-b2cb51bd48df}, !- Inlet Port
  {1007cea2-475d-4590-9830-59e67ab4f63b}; !- Outlet Port

OS:Connection,
  {d79a6d9f-9e1d-4a39-8c31-bd0d59eeb1b2}, !- Handle
  {924b2b6b-21de-42d0-ac9c-dec895089be8}, !- Source Object
  3,                                      !- Outlet Port
  {0ee8e7fc-5a9f-4dc7-a895-7b51ca4e3c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02cf496c-b067-4d5e-aabe-b2cb51bd48df}, !- Handle
  {cf83002b-2cd0-47f2-9064-5013a94788cc}, !- Source Object
  2,                                      !- Outlet Port
  {e9cb8d30-d703-41f7-ac3c-e4ed3be4eb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1007cea2-475d-4590-9830-59e67ab4f63b}, !- Handle
  {e9cb8d30-d703-41f7-ac3c-e4ed3be4eb9a}, !- Source Object
  3,                                      !- Outlet Port
  {a94185da-1c0f-4068-b904-c3d9872fd498}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b66366a0-5487-4dbb-85d1-09a80230ba87}, !- Handle
  Node 356,                               !- Name
  {ebde4a5d-a193-407f-87eb-14d58a82e7de}, !- Inlet Port
  {8e7b06be-62f0-4419-8efd-437ee87aca7b}; !- Outlet Port

OS:Connection,
  {ebde4a5d-a193-407f-87eb-14d58a82e7de}, !- Handle
  {662168f1-e0af-4444-b16c-69dd5751fa8e}, !- Source Object
  4,                                      !- Outlet Port
  {b66366a0-5487-4dbb-85d1-09a80230ba87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7b06be-62f0-4419-8efd-437ee87aca7b}, !- Handle
  {b66366a0-5487-4dbb-85d1-09a80230ba87}, !- Source Object
  3,                                      !- Outlet Port
  {689d686b-1aec-48fa-a4ce-aa92866c67ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54680cb8-c44f-48b1-a962-bfaced85d7e0}, !- Handle
  {689d686b-1aec-48fa-a4ce-aa92866c67ea}, !- Source Object
  4,                                      !- Outlet Port
  {924b2b6b-21de-42d0-ac9c-dec895089be8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2323aba2-1b51-4cd2-9c39-af57eeecda15}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {7ae849b4-ef5f-4366-9e0c-30b833e6e882}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0722065652639999,                     !- Maximum Flow Rate {m3/s}
  {c39e7d2f-cbfc-4421-ad91-cbafddf11ab1}, !- Air Inlet Node Name
  {6f81d2af-a41c-4677-b942-a006710f47cc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {c88aa791-2819-45d7-9e3d-f4f36e6155a5}, !- Handle
  Node 357,                               !- Name
  {6e383dcb-cbcb-4b1b-9f5d-64b81a958f3d}, !- Inlet Port
  {c39e7d2f-cbfc-4421-ad91-cbafddf11ab1}; !- Outlet Port

OS:Connection,
  {6e383dcb-cbcb-4b1b-9f5d-64b81a958f3d}, !- Handle
  {8cdc8529-3a81-4e7a-95e8-58fee0ca814c}, !- Source Object
  2,                                      !- Outlet Port
  {c88aa791-2819-45d7-9e3d-f4f36e6155a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39e7d2f-cbfc-4421-ad91-cbafddf11ab1}, !- Handle
  {c88aa791-2819-45d7-9e3d-f4f36e6155a5}, !- Source Object
  3,                                      !- Outlet Port
  {7ae849b4-ef5f-4366-9e0c-30b833e6e882}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {812c2c56-67e8-43f7-a3d1-ef5bf3b46cef}, !- Handle
  Node 358,                               !- Name
  {6f81d2af-a41c-4677-b942-a006710f47cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f81d2af-a41c-4677-b942-a006710f47cc}, !- Handle
  {7ae849b4-ef5f-4366-9e0c-30b833e6e882}, !- Source Object
  7,                                      !- Outlet Port
  {812c2c56-67e8-43f7-a3d1-ef5bf3b46cef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {211891ed-d176-4844-839e-89d17a0bc5ef}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {bc085118-7ce5-47cf-8729-12043d002a7b}, !- Availability Schedule
  {b51d3d07-d716-47f8-8be1-80636d64d68b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5bd3ff4-5e5d-427f-ab39-274214846c64}, !- Supply Side Inlet Node Name
  {86ff16f2-d611-419c-ac91-fbf204f5f156}, !- Demand Side Outlet Node Name
  {729551a9-ef70-488f-9bca-e34437eaf290}, !- Demand Side Inlet Node A
  {69196792-e409-48f5-8e26-f7a6ac5c5df8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {daba2898-8445-49db-9b81-e50a6f8c3dac}, !- Demand Mixer Name
  {45a0fb53-9280-4a81-a3ad-68db8e73cdd3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73e9ff1c-55c3-4788-a13b-fd41a4ddaf46}, !- Handle
  Node 359,                               !- Name
  {c5bd3ff4-5e5d-427f-ab39-274214846c64}, !- Inlet Port
  {773335ae-20a6-4f20-8ae7-9867774614cf}; !- Outlet Port

OS:Node,
  {e2d35c9f-45d4-4d67-a2a8-4290d34a373c}, !- Handle
  Node 360,                               !- Name
  {d819d099-9190-45b8-98bc-5f4d7bb950da}, !- Inlet Port
  {69196792-e409-48f5-8e26-f7a6ac5c5df8}; !- Outlet Port

OS:Connection,
  {c5bd3ff4-5e5d-427f-ab39-274214846c64}, !- Handle
  {211891ed-d176-4844-839e-89d17a0bc5ef}, !- Source Object
  9,                                      !- Outlet Port
  {73e9ff1c-55c3-4788-a13b-fd41a4ddaf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69196792-e409-48f5-8e26-f7a6ac5c5df8}, !- Handle
  {e2d35c9f-45d4-4d67-a2a8-4290d34a373c}, !- Source Object
  3,                                      !- Outlet Port
  {211891ed-d176-4844-839e-89d17a0bc5ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6fcfae4-8719-442b-94f4-3d56943ee227}, !- Handle
  Node 361,                               !- Name
  {729551a9-ef70-488f-9bca-e34437eaf290}, !- Inlet Port
  {a3da1fab-7d48-40dd-acc3-2a2b80146485}; !- Outlet Port

OS:Node,
  {4da493b0-d957-459a-9201-5ea9148b316a}, !- Handle
  Node 362,                               !- Name
  {6221fe5f-b4b2-4d2a-aef5-3975a593a627}, !- Inlet Port
  {86ff16f2-d611-419c-ac91-fbf204f5f156}; !- Outlet Port

OS:Node,
  {a51e83a9-bc86-4f23-a581-49c241a24a74}, !- Handle
  Node 363,                               !- Name
  {25ab2194-3973-4fe2-8453-9802dc6beb8c}, !- Inlet Port
  {fd595fd4-f100-485c-9e80-e7395b334a2d}; !- Outlet Port

OS:Connection,
  {729551a9-ef70-488f-9bca-e34437eaf290}, !- Handle
  {211891ed-d176-4844-839e-89d17a0bc5ef}, !- Source Object
  11,                                     !- Outlet Port
  {e6fcfae4-8719-442b-94f4-3d56943ee227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ff16f2-d611-419c-ac91-fbf204f5f156}, !- Handle
  {4da493b0-d957-459a-9201-5ea9148b316a}, !- Source Object
  3,                                      !- Outlet Port
  {211891ed-d176-4844-839e-89d17a0bc5ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45a0fb53-9280-4a81-a3ad-68db8e73cdd3}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a3da1fab-7d48-40dd-acc3-2a2b80146485}, !- Inlet Node Name
  {9dd804ce-b4e3-4a0e-919a-00443566a0c7}, !- Outlet Node Name 1
  {39e21a90-7715-4263-9c00-a98feb2d7dd4}, !- Outlet Node Name 2
  {c6e7fdec-ce91-45c9-af79-3a716f712ba7}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {daba2898-8445-49db-9b81-e50a6f8c3dac}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6221fe5f-b4b2-4d2a-aef5-3975a593a627}, !- Outlet Node Name
  {527386ae-613b-4f4b-add7-7436d8a65467}, !- Inlet Node Name 1
  {6432e434-c1fa-46d8-b51a-0a1db3a921b0}, !- Inlet Node Name 2
  {8714f427-1827-4598-a239-152d516f19f4}; !- Inlet Node Name 3

OS:Connection,
  {a3da1fab-7d48-40dd-acc3-2a2b80146485}, !- Handle
  {e6fcfae4-8719-442b-94f4-3d56943ee227}, !- Source Object
  3,                                      !- Outlet Port
  {45a0fb53-9280-4a81-a3ad-68db8e73cdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6221fe5f-b4b2-4d2a-aef5-3975a593a627}, !- Handle
  {daba2898-8445-49db-9b81-e50a6f8c3dac}, !- Source Object
  2,                                      !- Outlet Port
  {4da493b0-d957-459a-9201-5ea9148b316a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7338dfe6-21fe-4d63-b7f7-03c6d931263a}, !- Handle
  {211891ed-d176-4844-839e-89d17a0bc5ef}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b51d3d07-d716-47f8-8be1-80636d64d68b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {12a7c2c6-2be3-4f8a-b1b1-9943edeba21d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a787e37a-0dee-4a0f-8c8d-2d03c3c094ca}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b34645c6-6c74-4db9-ab05-283b38ea4674}, !- Air Inlet Node Name
  {d819d099-9190-45b8-98bc-5f4d7bb950da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {176ea4e8-ff60-4738-a4fe-4688b412fa07}, !- Handle
  Coil Heating Electric 56,               !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {918dde38-2201-43bf-a3f7-a0cfbe3ec388}, !- Air Inlet Node Name
  {307f3a58-65a7-4c98-9b9c-84160a1bf095}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7fd95de9-bfaa-42a8-9c65-80372e131912}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e4f7d37-7f12-4ecf-9ef0-5fcd6689756a}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87107b87-e62a-4a5f-88c1-f1005a0b91b7}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e7a634c-2bf4-4343-8970-653b269cca54}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c830790a-529f-4cd0-9f31-d25b62ca7ade}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {10e0d303-590f-4210-a6b7-7de5acd44355}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 31kBtu/hr 7.7726EER, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {83eef302-ce55-4010-b85a-94cd4dd153c6}, !- Air Inlet Node Name
  {c3418fa9-cda0-464f-b90f-df036a4b34e4}, !- Air Outlet Node Name
  {0e495990-942e-44f1-9d53-a870eb6f4468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd86593f-d334-4019-ba9c-e8acdf7fa505}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94141f02-b13e-4515-96ad-2f9b4feb519b}, !- Energy Input Ratio Function of Temperature Curve Name
  {73e2d779-750b-4b0d-b717-cc41958ad286}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cddfb6d-3bf3-40e1-a6ab-d4485a697ed5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a2404a27-3d44-4dbd-9237-7a0bb134b4c1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc085118-7ce5-47cf-8729-12043d002a7b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3ece8176-b759-4793-b03d-4f82200bb3f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3ece8176-b759-4793-b03d-4f82200bb3f5}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8c8dbed-e80a-4c4b-a967-dbc18d6f0bc1}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {a2404a27-3d44-4dbd-9237-7a0bb134b4c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42a73971-2a57-40d4-b55e-bf34b20094bb}, !- Mixed Air Node Name
  {7a3265e8-0075-44f9-8eb1-e8d65fe6ca24}, !- Outdoor Air Stream Node Name
  {a5610754-1cf3-4284-b724-d361a336509c}, !- Relief Air Stream Node Name
  {773335ae-20a6-4f20-8ae7-9867774614cf}; !- Return Air Stream Node Name

OS:Node,
  {e1670c36-c85b-4c5f-a408-29505808f986}, !- Handle
  Node 364,                               !- Name
  ,                                       !- Inlet Port
  {7a3265e8-0075-44f9-8eb1-e8d65fe6ca24}; !- Outlet Port

OS:Connection,
  {7a3265e8-0075-44f9-8eb1-e8d65fe6ca24}, !- Handle
  {e1670c36-c85b-4c5f-a408-29505808f986}, !- Source Object
  3,                                      !- Outlet Port
  {a8c8dbed-e80a-4c4b-a967-dbc18d6f0bc1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8bd8e81f-4837-4b88-9519-b9d0e6999386}, !- Handle
  Node 365,                               !- Name
  {a5610754-1cf3-4284-b724-d361a336509c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5610754-1cf3-4284-b724-d361a336509c}, !- Handle
  {a8c8dbed-e80a-4c4b-a967-dbc18d6f0bc1}, !- Source Object
  7,                                      !- Outlet Port
  {8bd8e81f-4837-4b88-9519-b9d0e6999386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d819d099-9190-45b8-98bc-5f4d7bb950da}, !- Handle
  {a787e37a-0dee-4a0f-8c8d-2d03c3c094ca}, !- Source Object
  9,                                      !- Outlet Port
  {e2d35c9f-45d4-4d67-a2a8-4290d34a373c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f3195da-61da-407d-980a-e04f116a5c51}, !- Handle
  Node 366,                               !- Name
  {307f3a58-65a7-4c98-9b9c-84160a1bf095}, !- Inlet Port
  {b34645c6-6c74-4db9-ab05-283b38ea4674}; !- Outlet Port

OS:Connection,
  {307f3a58-65a7-4c98-9b9c-84160a1bf095}, !- Handle
  {176ea4e8-ff60-4738-a4fe-4688b412fa07}, !- Source Object
  6,                                      !- Outlet Port
  {5f3195da-61da-407d-980a-e04f116a5c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34645c6-6c74-4db9-ab05-283b38ea4674}, !- Handle
  {5f3195da-61da-407d-980a-e04f116a5c51}, !- Source Object
  3,                                      !- Outlet Port
  {a787e37a-0dee-4a0f-8c8d-2d03c3c094ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b77e03f5-5777-4815-ae14-8c0743a42653}, !- Handle
  Node 367,                               !- Name
  {c3418fa9-cda0-464f-b90f-df036a4b34e4}, !- Inlet Port
  {918dde38-2201-43bf-a3f7-a0cfbe3ec388}; !- Outlet Port

OS:Connection,
  {c3418fa9-cda0-464f-b90f-df036a4b34e4}, !- Handle
  {10e0d303-590f-4210-a6b7-7de5acd44355}, !- Source Object
  9,                                      !- Outlet Port
  {b77e03f5-5777-4815-ae14-8c0743a42653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918dde38-2201-43bf-a3f7-a0cfbe3ec388}, !- Handle
  {b77e03f5-5777-4815-ae14-8c0743a42653}, !- Source Object
  3,                                      !- Outlet Port
  {176ea4e8-ff60-4738-a4fe-4688b412fa07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8dde8ff6-fdef-4ee0-a6e4-2f81a37661d7}, !- Handle
  Node 368,                               !- Name
  {42a73971-2a57-40d4-b55e-bf34b20094bb}, !- Inlet Port
  {83eef302-ce55-4010-b85a-94cd4dd153c6}; !- Outlet Port

OS:Connection,
  {773335ae-20a6-4f20-8ae7-9867774614cf}, !- Handle
  {73e9ff1c-55c3-4788-a13b-fd41a4ddaf46}, !- Source Object
  3,                                      !- Outlet Port
  {a8c8dbed-e80a-4c4b-a967-dbc18d6f0bc1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42a73971-2a57-40d4-b55e-bf34b20094bb}, !- Handle
  {a8c8dbed-e80a-4c4b-a967-dbc18d6f0bc1}, !- Source Object
  5,                                      !- Outlet Port
  {8dde8ff6-fdef-4ee0-a6e4-2f81a37661d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83eef302-ce55-4010-b85a-94cd4dd153c6}, !- Handle
  {8dde8ff6-fdef-4ee0-a6e4-2f81a37661d7}, !- Source Object
  3,                                      !- Outlet Port
  {10e0d303-590f-4210-a6b7-7de5acd44355}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bf626b35-212f-4671-ab90-8abd18a8dff6}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {704d364a-ce60-46f2-a77e-9b497c8e020f}, !- Control Zone Name
  {e2d35c9f-45d4-4d67-a2a8-4290d34a373c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c3f8225-0508-4d44-92f0-3b1b3ab3ba30}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {ed4e3db7-6679-494c-857a-a36bcbd44b23}, !- Air Inlet Node Name
  {25ab2194-3973-4fe2-8453-9802dc6beb8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb2fc621-1081-489c-80d9-d73d5d93534d}, !- Handle
  Node 369,                               !- Name
  {7bd71108-5ce5-40bd-a21f-3b4b19be9884}, !- Inlet Port
  {527386ae-613b-4f4b-add7-7436d8a65467}; !- Outlet Port

OS:Connection,
  {fd595fd4-f100-485c-9e80-e7395b334a2d}, !- Handle
  {a51e83a9-bc86-4f23-a581-49c241a24a74}, !- Source Object
  3,                                      !- Outlet Port
  {8aa803f8-56c8-469a-a1e0-b23dd6883031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd71108-5ce5-40bd-a21f-3b4b19be9884}, !- Handle
  {e1067847-b4c3-4528-bafa-cc3a5a446a55}, !- Source Object
  2,                                      !- Outlet Port
  {eb2fc621-1081-489c-80d9-d73d5d93534d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527386ae-613b-4f4b-add7-7436d8a65467}, !- Handle
  {eb2fc621-1081-489c-80d9-d73d5d93534d}, !- Source Object
  3,                                      !- Outlet Port
  {daba2898-8445-49db-9b81-e50a6f8c3dac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b96d81c4-463c-4ae0-aa63-78028f71747a}, !- Handle
  Node 370,                               !- Name
  {9dd804ce-b4e3-4a0e-919a-00443566a0c7}, !- Inlet Port
  {ed4e3db7-6679-494c-857a-a36bcbd44b23}; !- Outlet Port

OS:Connection,
  {9dd804ce-b4e3-4a0e-919a-00443566a0c7}, !- Handle
  {45a0fb53-9280-4a81-a3ad-68db8e73cdd3}, !- Source Object
  3,                                      !- Outlet Port
  {b96d81c4-463c-4ae0-aa63-78028f71747a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4e3db7-6679-494c-857a-a36bcbd44b23}, !- Handle
  {b96d81c4-463c-4ae0-aa63-78028f71747a}, !- Source Object
  3,                                      !- Outlet Port
  {2c3f8225-0508-4d44-92f0-3b1b3ab3ba30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25ab2194-3973-4fe2-8453-9802dc6beb8c}, !- Handle
  {2c3f8225-0508-4d44-92f0-3b1b3ab3ba30}, !- Source Object
  4,                                      !- Outlet Port
  {a51e83a9-bc86-4f23-a581-49c241a24a74}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {94bfb4fa-a53a-45c9-aae4-9cb82adbf0f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {7f4a2710-d2d5-4b8a-8e4c-3448b070d372}, !- Handle
  Sys_4_zone_exhaust_fan 2,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.104679677102,                         !- Maximum Flow Rate {m3/s}
  {47ac35ee-004e-49e4-bebc-8c32ea048e03}, !- Air Inlet Node Name
  {7a79c83a-3a54-4d69-8655-ae1e2b963bc4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {31be1bcb-3adc-42b8-b760-d3b65b049825}, !- Handle
  Node 371,                               !- Name
  {74893b5c-9142-42bf-a2ea-e6136c4a932f}, !- Inlet Port
  {47ac35ee-004e-49e4-bebc-8c32ea048e03}; !- Outlet Port

OS:Connection,
  {74893b5c-9142-42bf-a2ea-e6136c4a932f}, !- Handle
  {3fba0844-415c-41b6-9d35-048f54377b8e}, !- Source Object
  2,                                      !- Outlet Port
  {31be1bcb-3adc-42b8-b760-d3b65b049825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ac35ee-004e-49e4-bebc-8c32ea048e03}, !- Handle
  {31be1bcb-3adc-42b8-b760-d3b65b049825}, !- Source Object
  3,                                      !- Outlet Port
  {7f4a2710-d2d5-4b8a-8e4c-3448b070d372}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26da7529-3748-47b1-ae1d-9b457699fcb9}, !- Handle
  Node 372,                               !- Name
  {7a79c83a-3a54-4d69-8655-ae1e2b963bc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a79c83a-3a54-4d69-8655-ae1e2b963bc4}, !- Handle
  {7f4a2710-d2d5-4b8a-8e4c-3448b070d372}, !- Source Object
  7,                                      !- Outlet Port
  {26da7529-3748-47b1-ae1d-9b457699fcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dfb6d4fa-97b5-4907-8cf9-dcfe0f78d904}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {79e85f46-6ba0-4d8d-84bb-e3f6f322b83d}, !- Air Inlet Node Name
  {3f0cdbae-bb30-4534-8dfd-e05564456ea8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f7614ca-2193-480a-bc0d-4257328e8164}, !- Handle
  Node 373,                               !- Name
  {3f0cdbae-bb30-4534-8dfd-e05564456ea8}, !- Inlet Port
  {384ee949-5b29-4b96-83e8-d98acc18ed16}; !- Outlet Port

OS:Node,
  {dbccbc08-1aca-4b85-8186-85abd0fc0778}, !- Handle
  Node 374,                               !- Name
  {5e8b66f7-7268-4f5d-abc6-e9302516be43}, !- Inlet Port
  {6432e434-c1fa-46d8-b51a-0a1db3a921b0}; !- Outlet Port

OS:Connection,
  {384ee949-5b29-4b96-83e8-d98acc18ed16}, !- Handle
  {3f7614ca-2193-480a-bc0d-4257328e8164}, !- Source Object
  3,                                      !- Outlet Port
  {1ac2eb8a-f622-4870-9752-25824aac14a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8b66f7-7268-4f5d-abc6-e9302516be43}, !- Handle
  {b36f8259-2e47-429b-a9f4-8fb27251443a}, !- Source Object
  2,                                      !- Outlet Port
  {dbccbc08-1aca-4b85-8186-85abd0fc0778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6432e434-c1fa-46d8-b51a-0a1db3a921b0}, !- Handle
  {dbccbc08-1aca-4b85-8186-85abd0fc0778}, !- Source Object
  3,                                      !- Outlet Port
  {daba2898-8445-49db-9b81-e50a6f8c3dac}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fa068c3f-6c1c-4917-8f8d-5e815a7e70c3}, !- Handle
  Node 375,                               !- Name
  {39e21a90-7715-4263-9c00-a98feb2d7dd4}, !- Inlet Port
  {79e85f46-6ba0-4d8d-84bb-e3f6f322b83d}; !- Outlet Port

OS:Connection,
  {39e21a90-7715-4263-9c00-a98feb2d7dd4}, !- Handle
  {45a0fb53-9280-4a81-a3ad-68db8e73cdd3}, !- Source Object
  4,                                      !- Outlet Port
  {fa068c3f-6c1c-4917-8f8d-5e815a7e70c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e85f46-6ba0-4d8d-84bb-e3f6f322b83d}, !- Handle
  {fa068c3f-6c1c-4917-8f8d-5e815a7e70c3}, !- Source Object
  3,                                      !- Outlet Port
  {dfb6d4fa-97b5-4907-8cf9-dcfe0f78d904}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f0cdbae-bb30-4534-8dfd-e05564456ea8}, !- Handle
  {dfb6d4fa-97b5-4907-8cf9-dcfe0f78d904}, !- Source Object
  4,                                      !- Outlet Port
  {3f7614ca-2193-480a-bc0d-4257328e8164}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f037d242-b0c5-49ef-8d55-02a58e4e7c53}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {b1fc5983-453c-460d-aa61-822124c001dc}, !- Handle
  Sys_4_zone_exhaust_fan 3,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.041717769498,                         !- Maximum Flow Rate {m3/s}
  {dbf3277f-b204-4e58-8d70-ee82e8f8cac7}, !- Air Inlet Node Name
  {a499567a-d070-44ff-b36a-29f11adcf746}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {2517fcdd-a5ba-401a-b209-936d9d660f24}, !- Handle
  Node 376,                               !- Name
  {f0a37078-595e-4bf9-bc3c-3651286e68cd}, !- Inlet Port
  {dbf3277f-b204-4e58-8d70-ee82e8f8cac7}; !- Outlet Port

OS:Connection,
  {f0a37078-595e-4bf9-bc3c-3651286e68cd}, !- Handle
  {5a2bcdb7-5568-4ea0-b6ef-dc4c3e9df713}, !- Source Object
  2,                                      !- Outlet Port
  {2517fcdd-a5ba-401a-b209-936d9d660f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf3277f-b204-4e58-8d70-ee82e8f8cac7}, !- Handle
  {2517fcdd-a5ba-401a-b209-936d9d660f24}, !- Source Object
  3,                                      !- Outlet Port
  {b1fc5983-453c-460d-aa61-822124c001dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {627b32be-1fa7-433b-9f26-0ae7a2eb98c1}, !- Handle
  Node 377,                               !- Name
  {a499567a-d070-44ff-b36a-29f11adcf746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a499567a-d070-44ff-b36a-29f11adcf746}, !- Handle
  {b1fc5983-453c-460d-aa61-822124c001dc}, !- Source Object
  7,                                      !- Outlet Port
  {627b32be-1fa7-433b-9f26-0ae7a2eb98c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65636672-a9bd-4dd1-a111-68a40c435d0c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule Name
  {8fe6de2a-a267-496e-996b-f130c088790b}, !- Air Inlet Node Name
  {796f4f19-1a08-40e1-aafa-d030c58c9c51}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a761d81-0d04-4898-bfd5-ef0a6fcce5d2}, !- Handle
  Node 378,                               !- Name
  {796f4f19-1a08-40e1-aafa-d030c58c9c51}, !- Inlet Port
  {7f73c9dc-cbe1-437a-be26-b6852aa5df9b}; !- Outlet Port

OS:Node,
  {89cded20-7c6b-4255-84b8-2f30b9bd6df2}, !- Handle
  Node 379,                               !- Name
  {612c99c7-ac77-45e6-b8f8-340a7e051dff}, !- Inlet Port
  {8714f427-1827-4598-a239-152d516f19f4}; !- Outlet Port

OS:Connection,
  {7f73c9dc-cbe1-437a-be26-b6852aa5df9b}, !- Handle
  {0a761d81-0d04-4898-bfd5-ef0a6fcce5d2}, !- Source Object
  3,                                      !- Outlet Port
  {8af93e16-6d35-4477-8aca-6132ff581893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612c99c7-ac77-45e6-b8f8-340a7e051dff}, !- Handle
  {85fc684f-c32b-46ab-b369-34605b86b460}, !- Source Object
  2,                                      !- Outlet Port
  {89cded20-7c6b-4255-84b8-2f30b9bd6df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8714f427-1827-4598-a239-152d516f19f4}, !- Handle
  {89cded20-7c6b-4255-84b8-2f30b9bd6df2}, !- Source Object
  3,                                      !- Outlet Port
  {daba2898-8445-49db-9b81-e50a6f8c3dac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b34a9493-1c49-4bab-832a-65b9d1b57de4}, !- Handle
  Node 380,                               !- Name
  {c6e7fdec-ce91-45c9-af79-3a716f712ba7}, !- Inlet Port
  {8fe6de2a-a267-496e-996b-f130c088790b}; !- Outlet Port

OS:Connection,
  {c6e7fdec-ce91-45c9-af79-3a716f712ba7}, !- Handle
  {45a0fb53-9280-4a81-a3ad-68db8e73cdd3}, !- Source Object
  5,                                      !- Outlet Port
  {b34a9493-1c49-4bab-832a-65b9d1b57de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe6de2a-a267-496e-996b-f130c088790b}, !- Handle
  {b34a9493-1c49-4bab-832a-65b9d1b57de4}, !- Source Object
  3,                                      !- Outlet Port
  {65636672-a9bd-4dd1-a111-68a40c435d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {796f4f19-1a08-40e1-aafa-d030c58c9c51}, !- Handle
  {65636672-a9bd-4dd1-a111-68a40c435d0c}, !- Source Object
  4,                                      !- Outlet Port
  {0a761d81-0d04-4898-bfd5-ef0a6fcce5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {53071ca7-c113-4f67-86e7-70547ec7d56b}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {e40930d1-d308-490d-9305-ac2cde67121e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {8a09c247-c7e9-4d05-8be4-a81080f8c6d4}, !- Handle
  Sys_4_zone_exhaust_fan 4,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.098908787958,                         !- Maximum Flow Rate {m3/s}
  {325f99fb-edff-4ed0-84ba-c0257f5d55dd}, !- Air Inlet Node Name
  {a0c599e1-b76d-4d09-83b6-a36dfd1f048f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {960a9bf4-f75f-4344-a3fe-8173c69a3319}, !- Handle
  Node 381,                               !- Name
  {c03c1fcc-f305-4f90-8d4e-4506d6ef9e00}, !- Inlet Port
  {325f99fb-edff-4ed0-84ba-c0257f5d55dd}; !- Outlet Port

OS:Connection,
  {c03c1fcc-f305-4f90-8d4e-4506d6ef9e00}, !- Handle
  {57b8ee91-bddb-422f-b79e-3e2f0b40a44a}, !- Source Object
  2,                                      !- Outlet Port
  {960a9bf4-f75f-4344-a3fe-8173c69a3319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325f99fb-edff-4ed0-84ba-c0257f5d55dd}, !- Handle
  {960a9bf4-f75f-4344-a3fe-8173c69a3319}, !- Source Object
  3,                                      !- Outlet Port
  {8a09c247-c7e9-4d05-8be4-a81080f8c6d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ddcfb14-c58c-4732-879d-78d32dc8b33b}, !- Handle
  Node 382,                               !- Name
  {a0c599e1-b76d-4d09-83b6-a36dfd1f048f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0c599e1-b76d-4d09-83b6-a36dfd1f048f}, !- Handle
  {8a09c247-c7e9-4d05-8be4-a81080f8c6d4}, !- Source Object
  7,                                      !- Outlet Port
  {7ddcfb14-c58c-4732-879d-78d32dc8b33b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b90c7de5-4b38-46ad-8521-41cb51a53cae}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e9e3073d-0c3a-47d7-afc1-06a9f17a7085}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {05755fc3-97af-4bf3-a475-fd06c2e000e2}, !- Plant Side Inlet Node Name
  {d09075a4-b839-454b-bcdf-a39647ed1461}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {20a45ee7-4541-4358-afff-785b3d249384}, !- Demand Side Inlet Node Name
  {5badc2a8-12e1-49a6-9b8e-327ccfd8edbe}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b4c87f32-634b-47c2-afd5-3ac6fed7b378}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9d9c7cc0-71c7-4a4b-854e-5a98e45dc491}, !- Demand Mixer Name
  {11735c63-9647-475b-a4d6-a02fc1a346d6}, !- Demand Splitter Name
  {d508b738-4fbc-4b2b-9281-3ab5101eead5}, !- Supply Mixer Name
  {5fc08611-8612-461e-ac50-d06fe6d4a6e5}; !- Supply Splitter Name

OS:Node,
  {fe8a19e7-ed8c-4f26-a076-dd135784e34d}, !- Handle
  Node 383,                               !- Name
  {05755fc3-97af-4bf3-a475-fd06c2e000e2}, !- Inlet Port
  {aef365e5-bea1-4ab8-a2d3-6c45aa64f8eb}; !- Outlet Port

OS:Node,
  {e9e3073d-0c3a-47d7-afc1-06a9f17a7085}, !- Handle
  Node 384,                               !- Name
  {1c72cc75-270d-4c7a-acb3-dcc701ad0c42}, !- Inlet Port
  {d09075a4-b839-454b-bcdf-a39647ed1461}; !- Outlet Port

OS:Node,
  {62ced7b7-22f3-450d-828e-f6c0e2c46deb}, !- Handle
  Node 385,                               !- Name
  {5b92e0ee-cb37-4af3-b739-4bddb3f06564}, !- Inlet Port
  {891331c2-576f-4559-b7ad-9b3ef9ece3fd}; !- Outlet Port

OS:Connector:Mixer,
  {d508b738-4fbc-4b2b-9281-3ab5101eead5}, !- Handle
  Connector Mixer 1,                      !- Name
  {cea85b26-2b94-4b4c-9470-8dfbad84e45d}, !- Outlet Branch Name
  {f7019111-6dc4-40e6-89bc-400849da6bcf}, !- Inlet Branch Name 1
  {01ed61f6-7ebc-43cc-bbd6-918eb96fa663}, !- Inlet Branch Name 2
  {0f258a0c-f3a9-4ddb-bfec-aebc28f3e5bf}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5fc08611-8612-461e-ac50-d06fe6d4a6e5}, !- Handle
  Connector Splitter 1,                   !- Name
  {a9e21d48-bee8-47b8-b425-e2b58e99f2c0}, !- Inlet Branch Name
  {5b92e0ee-cb37-4af3-b739-4bddb3f06564}, !- Outlet Branch Name 1
  {7028e823-bab0-4a64-9c1c-41adf27937bc}, !- Outlet Branch Name 2
  {ccf94554-3efe-45e0-a25f-6b253da6d374}; !- Outlet Branch Name 3

OS:Connection,
  {05755fc3-97af-4bf3-a475-fd06c2e000e2}, !- Handle
  {b90c7de5-4b38-46ad-8521-41cb51a53cae}, !- Source Object
  14,                                     !- Outlet Port
  {fe8a19e7-ed8c-4f26-a076-dd135784e34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b92e0ee-cb37-4af3-b739-4bddb3f06564}, !- Handle
  {5fc08611-8612-461e-ac50-d06fe6d4a6e5}, !- Source Object
  3,                                      !- Outlet Port
  {62ced7b7-22f3-450d-828e-f6c0e2c46deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09075a4-b839-454b-bcdf-a39647ed1461}, !- Handle
  {e9e3073d-0c3a-47d7-afc1-06a9f17a7085}, !- Source Object
  3,                                      !- Outlet Port
  {b90c7de5-4b38-46ad-8521-41cb51a53cae}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1cc2dbf2-b64e-46c8-a7b1-4cd2af4087f3}, !- Handle
  Node 386,                               !- Name
  {20a45ee7-4541-4358-afff-785b3d249384}, !- Inlet Port
  {9b7a004c-c060-4987-b8ca-0dde049ce361}; !- Outlet Port

OS:Node,
  {bcf94126-c548-446c-8028-ad7a65d512e3}, !- Handle
  Node 387,                               !- Name
  {1d3d8915-98c7-4247-add2-deb79c96a0fe}, !- Inlet Port
  {5badc2a8-12e1-49a6-9b8e-327ccfd8edbe}; !- Outlet Port

OS:Node,
  {2608f407-e512-4a3c-9c22-8152ad816c26}, !- Handle
  Node 388,                               !- Name
  {875b387c-1ffe-431a-a14a-0dfba2cd07d5}, !- Inlet Port
  {074e2561-ea8e-4fcf-a895-dbbf889ad49d}; !- Outlet Port

OS:Connector:Mixer,
  {9d9c7cc0-71c7-4a4b-854e-5a98e45dc491}, !- Handle
  Connector Mixer 2,                      !- Name
  {1d3d8915-98c7-4247-add2-deb79c96a0fe}, !- Outlet Branch Name
  {1d906c11-8537-49e7-89d2-7a6e12b8b3a4}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {11735c63-9647-475b-a4d6-a02fc1a346d6}, !- Handle
  Connector Splitter 2,                   !- Name
  {9b7a004c-c060-4987-b8ca-0dde049ce361}, !- Inlet Branch Name
  {875b387c-1ffe-431a-a14a-0dfba2cd07d5}; !- Outlet Branch Name 1

OS:Connection,
  {20a45ee7-4541-4358-afff-785b3d249384}, !- Handle
  {b90c7de5-4b38-46ad-8521-41cb51a53cae}, !- Source Object
  17,                                     !- Outlet Port
  {1cc2dbf2-b64e-46c8-a7b1-4cd2af4087f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7a004c-c060-4987-b8ca-0dde049ce361}, !- Handle
  {1cc2dbf2-b64e-46c8-a7b1-4cd2af4087f3}, !- Source Object
  3,                                      !- Outlet Port
  {11735c63-9647-475b-a4d6-a02fc1a346d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875b387c-1ffe-431a-a14a-0dfba2cd07d5}, !- Handle
  {11735c63-9647-475b-a4d6-a02fc1a346d6}, !- Source Object
  3,                                      !- Outlet Port
  {2608f407-e512-4a3c-9c22-8152ad816c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3d8915-98c7-4247-add2-deb79c96a0fe}, !- Handle
  {9d9c7cc0-71c7-4a4b-854e-5a98e45dc491}, !- Source Object
  2,                                      !- Outlet Port
  {bcf94126-c548-446c-8028-ad7a65d512e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5badc2a8-12e1-49a6-9b8e-327ccfd8edbe}, !- Handle
  {bcf94126-c548-446c-8028-ad7a65d512e3}, !- Source Object
  3,                                      !- Outlet Port
  {b90c7de5-4b38-46ad-8521-41cb51a53cae}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1168fdd2-3a19-484f-ad2f-2f6a66e52660}, !- Handle
  {b90c7de5-4b38-46ad-8521-41cb51a53cae}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b4c87f32-634b-47c2-afd5-3ac6fed7b378}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {cc1db334-cb5d-404c-a498-82fa22e2d63d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {aef365e5-bea1-4ab8-a2d3-6c45aa64f8eb}, !- Inlet Node Name
  {71e46308-7d69-482d-9bc5-b5a6511d50e0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {f05493b0-7089-4048-847b-20e764264dbe}, !- Handle
  Primary Chiller WaterCooled Reciprocating 27tons 0.9kW/ton, !- Name
  94359.7492369366,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {ba437158-a949-41f6-991d-cd233123b30c}, !- Cooling Capacity Function of Temperature Curve Name
  {7acdf55c-fec1-4016-82d1-037a6f0c0da1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {dc068206-b40c-4daf-b64e-63d0235ab59d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {891331c2-576f-4559-b7ad-9b3ef9ece3fd}, !- Chilled Water Inlet Node Name
  {1dfb363e-bdcb-48ba-8797-bd89377101cf}, !- Chilled Water Outlet Node Name
  {97998fd8-0657-4cc1-b74c-078c69e86653}, !- Condenser Inlet Node Name
  {44fe0e94-1a7e-42ea-a14f-7d6db14331f5}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {258a1052-6953-4136-8ef0-670df1620d76}, !- Handle
  Curve Biquadratic 113,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ac3b5af6-726b-4354-9772-ff835e794dbd}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb9bd1e6-d4fa-4119-975e-aaa2023a75d8}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {811dcc50-b56b-442d-b32e-c6aa0713b3d1}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {ba437158-a949-41f6-991d-cd233123b30c}, !- Cooling Capacity Function of Temperature Curve Name
  {7acdf55c-fec1-4016-82d1-037a6f0c0da1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {dc068206-b40c-4daf-b64e-63d0235ab59d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {a9728b3f-229e-47a7-a202-0af8d95b2770}, !- Chilled Water Inlet Node Name
  {98e6c6f8-4cb3-47c3-ab76-70c726f53c14}, !- Chilled Water Outlet Node Name
  {119bc24a-f557-4c09-af71-93bebca45673}, !- Condenser Inlet Node Name
  {8d43012d-57a1-4ef9-9f65-477005c8dc41}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
