  {202c370b-ae8c-4133-b85b-23881b6194ff}, !- Handle
  Space Function Hotel/Motel - dining 1,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0d87565e-38c9-42ec-95e9-26b60df12b4a}, !- Handle
  Space Function Hotel/Motel - dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d8f7201-f30c-4c97-ba48-f7c0ace37756}, !- Handle
  Space Function Hotel/Motel - dining People, !- Name
  {0d87565e-38c9-42ec-95e9-26b60df12b4a}, !- People Definition Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {25b244a0-6cc1-4611-8340-c2e7a41ce083}, !- Handle
  Space Function Hotel/Motel - dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992676235352,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4a9309c0-7d23-499c-af14-e81c0ebf498b}, !- Handle
  Space Function Hotel/Motel - dining Lights, !- Name
  {25b244a0-6cc1-4611-8340-c2e7a41ce083}, !- Lights Definition Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c0d30785-4c36-41f1-9a4f-cc1d4c79d62d}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {81db4591-4849-4589-bbf0-e3f380fb2060}, !- Handle
  Space Function Hotel/Motel - dining Elec Equip, !- Name
  {c0d30785-4c36-41f1-9a4f-cc1d4c79d62d}, !- Electric Equipment Definition Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b30cd6ab-cfa5-4ac9-8c33-ae62e0da39a6}, !- Handle
  Space Function Hotel/Motel - dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.071122327285253,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f327b0e-7999-4483-a643-15f3d1163b9c}, !- Handle
  Space Function Hotel/Motel - dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bf112607-cfc7-4e05-9b41-f1d4c26a9f98}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {cb7b1933-cc10-4900-abc6-e6c91e56a3c1}, !- Lighting Schedule Name
  {3e32f780-1ecd-4bf5-989d-d8c41bb77605}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c0290ae-ada9-4c1b-b323-26751e17ae57}, !- Handle
  Space Function Hotel/Motel - dining Thermostat, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7b55f262-1a49-419e-87fd-dea2df5cfdfe}, !- Handle
  Space Function Hotel/Motel - lobby 1,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2bc39d97-af0f-4dcc-8f7e-9ca09bae2aad}, !- Handle
  Space Function Hotel/Motel - lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5e5d6698-1f1c-499a-a01d-3f62cd5f3bad}, !- Handle
  Space Function Hotel/Motel - lobby People, !- Name
  {2bc39d97-af0f-4dcc-8f7e-9ca09bae2aad}, !- People Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4457a544-295e-4f6c-82ef-60bd76f6a369}, !- Handle
  Space Function Hotel/Motel - lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999051268936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {533923fd-f542-4a47-87eb-74468470a3f5}, !- Handle
  Space Function Hotel/Motel - lobby Lights, !- Name
  {4457a544-295e-4f6c-82ef-60bd76f6a369}, !- Lights Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {50597eb2-385f-481b-9fb0-12d78bbfb169}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {02777191-8ae4-467e-a80e-8da635414346}, !- Handle
  Space Function Hotel/Motel - lobby Elec Equip, !- Name
  {50597eb2-385f-481b-9fb0-12d78bbfb169}, !- Electric Equipment Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92427df4-8b93-42f9-8485-65f0479b1318}, !- Handle
  Space Function Hotel/Motel - lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0228607480559742,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35cee8ff-bdc0-4711-ad50-66ce4f48821a}, !- Handle
  Space Function Hotel/Motel - lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6a2a66de-f380-4478-8b48-e095a376c6bd}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {ff2ad464-32e2-41e6-93f1-51bbc9b56c1f}, !- Lighting Schedule Name
  {ae0a477f-f5ac-4a31-8755-7e4eadb76d37}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6a2a66de-f380-4478-8b48-e095a376c6bd}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {782b29d7-d678-4f0d-a45f-54559fb4b46b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {782b29d7-d678-4f0d-a45f-54559fb4b46b}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c9b58a0f-3e6e-497b-923e-a5b98bd2dba3}, !- Handle
  Schedule Rule 47,                       !- Name
  {6a2a66de-f380-4478-8b48-e095a376c6bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0d57479-635e-4ae4-b8a6-666525e4e01a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0d57479-635e-4ae4-b8a6-666525e4e01a}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2c652a48-2704-4df6-adeb-de4b3f217bad}, !- Handle
  Schedule Rule 48,                       !- Name
  {6a2a66de-f380-4478-8b48-e095a376c6bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99f61ab7-4af9-442f-bb4c-dbb0b9868d19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99f61ab7-4af9-442f-bb4c-dbb0b9868d19}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {bcf3b5e7-5259-4b90-aa50-4f5232a24fcb}, !- Handle
  Schedule Rule 49,                       !- Name
  {6a2a66de-f380-4478-8b48-e095a376c6bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64a3f308-cbaa-4ab7-9fae-02ed0f459415}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64a3f308-cbaa-4ab7-9fae-02ed0f459415}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff2ad464-32e2-41e6-93f1-51bbc9b56c1f}, !- Handle
  NECB-H-Lighting,                        !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {183597f1-6b2c-429e-a1c0-ece9b6f39ca0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {183597f1-6b2c-429e-a1c0-ece9b6f39ca0}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ebe18cbf-707a-4f0e-85c4-4680d11fe7dd}, !- Handle
  Schedule Rule 50,                       !- Name
  {ff2ad464-32e2-41e6-93f1-51bbc9b56c1f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b42d16b-274b-4b03-876d-de506ea4b04c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b42d16b-274b-4b03-876d-de506ea4b04c}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1de61ac3-7c05-4f03-aa7a-2eab91b3c07a}, !- Handle
  Schedule Rule 51,                       !- Name
  {ff2ad464-32e2-41e6-93f1-51bbc9b56c1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2d1c432-5aef-4d87-b033-b1faccb31adf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2d1c432-5aef-4d87-b033-b1faccb31adf}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0422fcbb-e73b-4bf3-ba2a-1746a866b6d9}, !- Handle
  Schedule Rule 52,                       !- Name
  {ff2ad464-32e2-41e6-93f1-51bbc9b56c1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11abf128-a813-4dc6-ab18-5544f36b3f27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11abf128-a813-4dc6-ab18-5544f36b3f27}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae0a477f-f5ac-4a31-8755-7e4eadb76d37}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {f1374f23-6f11-4d93-98cf-a570ded62c69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1374f23-6f11-4d93-98cf-a570ded62c69}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {65ae1fcd-4382-4ae6-8832-44c7f84e055a}, !- Handle
  Schedule Rule 53,                       !- Name
  {ae0a477f-f5ac-4a31-8755-7e4eadb76d37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86903292-9a09-4a31-b0e5-556dc4ad03cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86903292-9a09-4a31-b0e5-556dc4ad03cd}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5f96caea-6b1f-4dbc-b59b-256eb5d84233}, !- Handle
  Schedule Rule 54,                       !- Name
  {ae0a477f-f5ac-4a31-8755-7e4eadb76d37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cd1cbcb-0519-4706-b977-2315fa2c056f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cd1cbcb-0519-4706-b977-2315fa2c056f}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8fb5e444-53be-4b50-8e7e-4b7a05c87404}, !- Handle
  Schedule Rule 55,                       !- Name
  {ae0a477f-f5ac-4a31-8755-7e4eadb76d37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb5deff5-b37a-4d5b-b581-1783acf63f33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb5deff5-b37a-4d5b-b581-1783acf63f33}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d06b89e0-1d27-4784-979e-fe3d34ffda78}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat, !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Heating Setpoint Temperature Schedule Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  {b16aa87e-a93a-41e3-a9eb-223997c0f450}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b16aa87e-a93a-41e3-a9eb-223997c0f450}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {0712614b-b5ba-4e11-95fc-cd7e3cc946f0}, !- Handle
  Schedule Rule 56,                       !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {999987bc-e367-4e24-bbac-69174a0fa758}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {999987bc-e367-4e24-bbac-69174a0fa758}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {eacf67be-8b2b-4bbc-ac64-ada1478d9446}, !- Handle
  Schedule Rule 57,                       !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7dd760fe-4a45-4e89-b99d-26a17118c9e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dd760fe-4a45-4e89-b99d-26a17118c9e2}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {68bfd973-8597-49c1-99fb-640fac37a963}, !- Handle
  Schedule Rule 58,                       !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0beb096c-4e7c-44a3-8bfa-252963a7fab9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0beb096c-4e7c-44a3-8bfa-252963a7fab9}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  {0b9fb728-27b8-40e1-99cc-716660d9b214}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b9fb728-27b8-40e1-99cc-716660d9b214}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {41c3fca3-9925-4b74-ba4d-b422d6fbed30}, !- Handle
  Schedule Rule 59,                       !- Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f21847e4-730b-4c0b-a753-8c2208a4d03a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f21847e4-730b-4c0b-a753-8c2208a4d03a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8e435064-4a69-44fd-9c31-818cc79b4840}, !- Handle
  Schedule Rule 60,                       !- Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71f49a2d-6ddc-466e-8dd5-5bb77933ce39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71f49a2d-6ddc-466e-8dd5-5bb77933ce39}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a7410d30-2049-49eb-b5a8-79f29db76eb3}, !- Handle
  Schedule Rule 61,                       !- Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cf1a3c8-a997-47ab-b3cf-3a5269ea3205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cf1a3c8-a997-47ab-b3cf-3a5269ea3205}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {800eb7ec-f884-42cc-a1f4-c3e8689e4b02}, !- Handle
  Space Function Hotel/Motel - rooms 1,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1e16342f-51e2-4732-90a6-07fd6a40eaed}, !- Handle
  Space Function Hotel/Motel - rooms People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1f0f4ff1-8282-4d9e-864c-5547b85a7212}, !- Handle
  Space Function Hotel/Motel - rooms People, !- Name
  {1e16342f-51e2-4732-90a6-07fd6a40eaed}, !- People Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e57ec595-ecb6-4786-93bc-8f2a851de308}, !- Handle
  Space Function Hotel/Motel - rooms Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d842b77d-eb6f-4799-96fa-4c5e70545b1d}, !- Handle
  Space Function Hotel/Motel - rooms Lights, !- Name
  {e57ec595-ecb6-4786-93bc-8f2a851de308}, !- Lights Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5e116427-c38f-4251-8425-e36bb38c2f7c}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {056ee78d-fa4e-4fda-9021-abd7fac5f695}, !- Handle
  Space Function Hotel/Motel - rooms Elec Equip, !- Name
  {5e116427-c38f-4251-8425-e36bb38c2f7c}, !- Electric Equipment Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a4c5a06b-e7a2-48d9-baf9-45b82fe7fc05}, !- Handle
  Space Function Hotel/Motel - rooms Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7f663131-12af-4b98-a517-40dbae4a3a72}, !- Handle
  Space Function Hotel/Motel - rooms Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2e891585-98db-4259-a7c3-52239940014b}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {2fb40114-4782-4e96-bcd3-8af0be12e1e1}, !- Lighting Schedule Name
  {72690a6b-95c4-4f78-852f-8e3550eaba0e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2e891585-98db-4259-a7c3-52239940014b}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {924d35f0-29e7-411e-b6c1-0374cf901bbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {924d35f0-29e7-411e-b6c1-0374cf901bbc}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {eb399231-8afb-44a5-98f2-85503b2c057a}, !- Handle
  Schedule Rule 62,                       !- Name
  {2e891585-98db-4259-a7c3-52239940014b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c35a55d4-c2ea-4e58-a901-14171661ee34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c35a55d4-c2ea-4e58-a901-14171661ee34}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {e29e3f86-8380-4e11-b3f5-ce3f059c7350}, !- Handle
  Schedule Rule 63,                       !- Name
  {2e891585-98db-4259-a7c3-52239940014b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {944563c4-7d99-4824-b6f7-27ad8e0f4455}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {944563c4-7d99-4824-b6f7-27ad8e0f4455}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {f9058ea7-f320-4790-8c2b-8d5ab5f6819f}, !- Handle
  Schedule Rule 64,                       !- Name
  {2e891585-98db-4259-a7c3-52239940014b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41ad2123-bc2b-4c53-9085-ceabda235012}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41ad2123-bc2b-4c53-9085-ceabda235012}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {2fb40114-4782-4e96-bcd3-8af0be12e1e1}, !- Handle
  NECB-F-Lighting,                        !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {b385759a-f610-43a7-baa5-7587b7e425d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b385759a-f610-43a7-baa5-7587b7e425d0}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {67589d39-2af9-4396-9ed5-71def018aadd}, !- Handle
  Schedule Rule 65,                       !- Name
  {2fb40114-4782-4e96-bcd3-8af0be12e1e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b01048ed-2e79-4a18-a675-e3a8552e910f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b01048ed-2e79-4a18-a675-e3a8552e910f}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {ced618ae-8d35-4287-b10f-17d6d5305385}, !- Handle
  Schedule Rule 66,                       !- Name
  {2fb40114-4782-4e96-bcd3-8af0be12e1e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d947006e-3077-4d00-86aa-56a75f034c55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d947006e-3077-4d00-86aa-56a75f034c55}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {9a89f6f1-a371-4640-ab09-3ed65bb09e1c}, !- Handle
  Schedule Rule 67,                       !- Name
  {2fb40114-4782-4e96-bcd3-8af0be12e1e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93163357-20e0-45d9-8d55-4e274adb5f1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93163357-20e0-45d9-8d55-4e274adb5f1a}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:Schedule:Ruleset,
  {72690a6b-95c4-4f78-852f-8e3550eaba0e}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {22abe883-e00e-4393-9574-049ebcb29919}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22abe883-e00e-4393-9574-049ebcb29919}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c3ff3b55-896a-4f89-8e20-893bbc61b236}, !- Handle
  Schedule Rule 68,                       !- Name
  {72690a6b-95c4-4f78-852f-8e3550eaba0e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f9baf95-8ff7-4ec9-9728-51938ac15b11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f9baf95-8ff7-4ec9-9728-51938ac15b11}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f2c1c6a9-ddf9-4823-8c0c-9a6752173ad9}, !- Handle
  Schedule Rule 69,                       !- Name
  {72690a6b-95c4-4f78-852f-8e3550eaba0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b745bdea-a736-49c1-b6d0-5b4fd463e4a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b745bdea-a736-49c1-b6d0-5b4fd463e4a6}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {ad2ccd4d-786c-455c-9eb2-74b642cd7638}, !- Handle
  Schedule Rule 70,                       !- Name
  {72690a6b-95c4-4f78-852f-8e3550eaba0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbd093d8-4d60-4fde-a5c4-118f56a5c7a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbd093d8-4d60-4fde-a5c4-118f56a5c7a1}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {182caefd-2f33-40e8-b05b-8f0b00e03c19}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  {12db109a-59d4-48bd-890b-805f799321da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12db109a-59d4-48bd-890b-805f799321da}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {71f9b55b-53de-4ac3-a226-597af5206472}, !- Handle
  Schedule Rule 71,                       !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d44a53c9-bbe3-4900-8e55-e7b9bc6a760c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d44a53c9-bbe3-4900-8e55-e7b9bc6a760c}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {821859df-92bf-49c7-9968-015f903d0984}, !- Handle
  Schedule Rule 72,                       !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f14e1b36-c087-4817-9b33-eab3e99dcc31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f14e1b36-c087-4817-9b33-eab3e99dcc31}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ba90f065-e060-4837-9b20-31a86cca1c46}, !- Handle
  Schedule Rule 73,                       !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87406f94-bbd0-4e23-9de5-ccc0e4b7e105}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87406f94-bbd0-4e23-9de5-ccc0e4b7e105}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  {7be0f261-146c-4380-8cab-5d7db3cf7f6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7be0f261-146c-4380-8cab-5d7db3cf7f6c}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9bb263ed-de8a-4f45-83d9-c921c9751fc2}, !- Handle
  Schedule Rule 74,                       !- Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65384b10-1194-4925-956d-f32c4fc84520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65384b10-1194-4925-956d-f32c4fc84520}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2975c7a2-731b-48a9-85c5-272df308ce86}, !- Handle
  Schedule Rule 75,                       !- Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b422591-9165-4193-baad-1b562c40556d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b422591-9165-4193-baad-1b562c40556d}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7aa7588b-c593-4760-ab16-29f73095f318}, !- Handle
  Schedule Rule 76,                       !- Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {009dfec7-5e30-404a-96b0-31f5f3a41725}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {009dfec7-5e30-404a-96b0-31f5f3a41725}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d15a6376-e18c-46ff-8bf0-71fdf13b7fd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {b9d9eb29-ec1c-4b91-ac7d-f6e3639fc65d}, !- Handle
  Space Function Retail - mall concourse 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8d1bfbc0-b87b-4536-8cf5-ae940082c1c6}, !- Handle
  Space Function Retail - mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {356e9eca-e201-467a-bdf4-95b0b28f66a4}, !- Handle
  Space Function Retail - mall concourse People, !- Name
  {8d1bfbc0-b87b-4536-8cf5-ae940082c1c6}, !- People Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0fec105b-55ca-4c75-b351-5265bfe7da13}, !- Handle
  Space Function Retail - mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7999017900814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {86c7cd62-b85a-4e76-a840-3c0f876728e7}, !- Handle
  Space Function Retail - mall concourse Lights, !- Name
  {0fec105b-55ca-4c75-b351-5265bfe7da13}, !- Lights Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e93da5b9-431e-4c49-ba44-ffb8bd29a96e}, !- Handle
  Space Function Retail - mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8eb96406-50ad-490d-a721-bea65f4f4ea0}, !- Handle
  Space Function Retail - mall concourse Elec Equip, !- Name
  {e93da5b9-431e-4c49-ba44-ffb8bd29a96e}, !- Electric Equipment Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {af4151e8-87b6-4bf8-ba2e-13307bde1683}, !- Handle
  Space Function Retail - mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9c7f9883-0e5c-4504-b4d0-8fa8f51b92cb}, !- Handle
  Space Function Retail - mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8cd2ab0c-856c-41c8-abc3-f28759e41be4}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {7ad88aa9-ac7c-4624-b364-ad8d9799440a}, !- Lighting Schedule Name
  {73f996f5-912d-421b-8480-d6cd0e77ed25}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a32e11a7-7489-4989-b7ff-a5f1c6b05d4a}, !- Handle
  Space Function Retail - mall concourse Thermostat, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f14cc52f-28b0-4b67-a6c3-dcbf605fa4f3}, !- Handle
  Space Function Retail - sales 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {214f9d26-5e7e-4335-be06-8230f6ffd369}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f8cd7620-0d4f-479b-b10b-83278dd91b60}, !- Handle
  Space Function Retail - sales People,   !- Name
  {214f9d26-5e7e-4335-be06-8230f6ffd369}, !- People Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d1b6084-f8d4-4daa-8ab7-fd7e3b5ec71b}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cedb4649-51ec-4328-a5b0-e6371211fe96}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {5d1b6084-f8d4-4daa-8ab7-fd7e3b5ec71b}, !- Lights Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7dd8a848-bc28-4425-883a-d71f75b4c901}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ba87878b-82de-40e0-aa60-77007115a4a1}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {7dd8a848-bc28-4425-883a-d71f75b4c901}, !- Electric Equipment Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b536a4ab-e715-4c86-a3c2-56e811aad335}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74f99288-af46-4e56-8ddf-4f2e8d0db00a}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8cd2ab0c-856c-41c8-abc3-f28759e41be4}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {7ad88aa9-ac7c-4624-b364-ad8d9799440a}, !- Lighting Schedule Name
  {73f996f5-912d-421b-8480-d6cd0e77ed25}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ecaf1f5-18d8-4b19-bfd4-09209c478012}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0fa45ee5-3b15-4b71-b0d8-7dab6d8dc5b2}, !- Handle
  Space Function Storage area 1,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c7bf8abd-da80-4f81-ac56-57e4f8f258e9}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0318cfe4-923b-46d8-acfc-7a83c6204476}, !- Handle
  Space Function Storage area People,     !- Name
  {c7bf8abd-da80-4f81-ac56-57e4f8f258e9}, !- People Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {90c8803f-da21-4d58-be75-71f68a06faac}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f249f2ef-071f-4b9c-80f2-cf6f91e4fa3b}, !- Handle
  Space Function Storage area Lights,     !- Name
  {90c8803f-da21-4d58-be75-71f68a06faac}, !- Lights Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ffb2a96c-2c01-4415-9bb8-83d862c6d410}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4a1819f5-7939-4207-9b52-1ce0a4dac80f}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {ffb2a96c-2c01-4415-9bb8-83d862c6d410}, !- Electric Equipment Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {752abebe-a1c5-4dd7-9dc3-65f2fe51c367}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4f1ac935-e9dc-4b6d-ab2b-775e6619bc0a}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5eb6c3ee-0a2f-41c9-b0a4-a7b5368f5e18}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {a6ed3384-bcee-4305-9359-d02bf00c4ea1}, !- Lighting Schedule Name
  {99e6f8bc-68bd-4320-9417-41e76966e2fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebd63fd5-114f-4ba4-8fb6-1e2a0ebc4e49}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {13ec1306-1d45-4469-b92e-81f98a81799e}, !- Handle
  Space Function Storage area - occsens 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {31fca6e8-7d10-4235-9b62-57bf07066a9f}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dbad60e5-aed1-47ff-a1c5-8f1b2a9e2d5c}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {31fca6e8-7d10-4235-9b62-57bf07066a9f}, !- People Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7d5cb52-de1d-4f6d-a79b-ae30ca4c5aed}, !- Work Efficiency Schedule Name
  {2de8ef24-3b72-4e22-9345-56aee36fca97}, !- Clothing Insulation Schedule Name
  {8f1a6424-e71a-458b-b1ff-2cc125cdc638}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dac0b393-cbb8-4835-8997-c05a631bcbe8}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e88ba6e7-8b64-41d6-80cb-1f8b1eab17e9}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {dac0b393-cbb8-4835-8997-c05a631bcbe8}, !- Lights Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e67ebdc3-a9b4-472d-a050-aa207d68815a}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e7a45e5e-28d9-4c2e-ad0e-0f5f1646dc77}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {e67ebdc3-a9b4-472d-a050-aa207d68815a}, !- Electric Equipment Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ae284ab5-778d-40f9-a530-c2efbfba3398}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8bfcf170-ec46-435d-a8e6-b456eee73d3b}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5eb6c3ee-0a2f-41c9-b0a4-a7b5368f5e18}, !- Number of People Schedule Name
  {80d4a75e-db69-4b4d-8147-1db83947973a}, !- People Activity Level Schedule Name
  {a6ed3384-bcee-4305-9359-d02bf00c4ea1}, !- Lighting Schedule Name
  {99e6f8bc-68bd-4320-9417-41e76966e2fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1592704a-658e-4d6b-8a68-14e112c0bbe5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85e57b08-0d90-4c53-af3f-dce899702f87}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Handle
  Always On Discrete,                     !- Name
  {a1d24b87-2c2f-4704-b219-866924c21157}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a1d24b87-2c2f-4704-b219-866924c21157}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {51398e15-9d3b-41de-be52-2062dd832502}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91adab61-f75f-4a7c-91cd-87c6e8a134a1}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e70804e6-cd7b-4e4c-9965-576695165fdb}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c69c25db-e81c-4e8d-865c-6f74f6aeca97}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37102d65-349d-4e66-9c13-4e50498ddb75}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53ee0c0b-e515-4cee-a10f-363e610934e2}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7fad690-8bc0-4ea6-86f8-8925b3ceab85}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1340e3d0-25c8-4ce5-85bc-50b3c74a6c6f}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {deb6d8ee-167d-42af-9592-22d2a8a5390d}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {004fe567-d6ea-47f4-bcb7-050398f612a0}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab510882-6e46-4ead-9203-70e24c78c740}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06a5178d-dd69-4025-82b7-276319933d58}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3bebd01-33d7-4af2-b9e3-2aa1b240c7be}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d879d809-19bb-466c-9caf-1eb409987781}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c52f24a-9ee9-4305-878e-3913f49222eb}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72b62544-076d-4249-a289-0010cde2e5d5}, !- Handle
  Room_3_0_Flr_3 Infiltration,            !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {361eed78-13e2-4706-aeb3-991b37408f0b}, !- Handle
  Room_3_10_Flr_3 Infiltration,           !- Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0a8617c-7312-4f14-a75d-5c38be115943}, !- Handle
  Room_3_11_Flr_3 Infiltration,           !- Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79cddbf5-1ff1-4900-ae17-31fb8d443ad6}, !- Handle
  Room_3_12_Flr_3 Infiltration,           !- Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eb7c2b3-8b36-4b65-a61f-9512e751ec5d}, !- Handle
  Room_3_13_Flr_3 Infiltration,           !- Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63071827-40d6-484e-a785-e8bf5aef8e7c}, !- Handle
  Room_3_14_Flr_3 Infiltration,           !- Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {970bc637-2c72-4a2c-824c-4c0b617c932b}, !- Handle
  Room_3_15_Flr_3 Infiltration,           !- Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e334934e-9359-4456-abf8-556087e0f946}, !- Handle
  Room_3_16_Flr_3 Infiltration,           !- Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5aeba1e-521d-4022-b64e-4b2e4a62c775}, !- Handle
  Room_3_17_Flr_3 Infiltration,           !- Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d92984ef-1362-4994-8a6f-a6908632e3d5}, !- Handle
  Room_3_18_Flr_3 Infiltration,           !- Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4558e97-fb1b-4163-97fd-169ca81189b1}, !- Handle
  Room_3_1_Flr_3 Infiltration,            !- Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64db72b9-05bc-4e1f-b425-06df274ff838}, !- Handle
  Room_3_1_Flr_6 Infiltration,            !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e25a60aa-41d8-441f-ab98-6721e57d39ef}, !- Handle
  Room_3_2_Flr_3 Infiltration,            !- Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea4d5abf-7872-48e1-8e27-de03b792f03d}, !- Handle
  Room_3_2_Flr_6 Infiltration,            !- Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67aeef9c-8a3d-44bb-875b-e898a2de70ff}, !- Handle
  Room_3_3_Flr_3 Infiltration,            !- Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19305b1a-e8b0-4354-bf03-d8a5a1655db8}, !- Handle
  Room_3_3_Flr_6 Infiltration,            !- Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ab0277d-3d1c-4587-b48f-2792fec7cdc9}, !- Handle
  Room_3_4_Flr_3 Infiltration,            !- Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77035fd7-7ed1-44ff-bf2a-6219416120ff}, !- Handle
  Room_3_4_Flr_6 Infiltration,            !- Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e0d1fa7-935c-45cb-96d4-69b64ecf98d5}, !- Handle
  Room_3_5_Flr_3 Infiltration,            !- Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8361ddc-43d2-415a-b42b-3833fbc9852e}, !- Handle
  Room_3_5_Flr_6 Infiltration,            !- Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8ebc982-9338-4602-a27e-c7753e71e72a}, !- Handle
  Room_3_6_Flr_3 Infiltration,            !- Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab1c06e3-0dc5-4150-8bb5-319472cfb06b}, !- Handle
  Room_3_6_Flr_6 Infiltration,            !- Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffa5ddde-d64e-4e09-9b00-ffef0a10ffc9}, !- Handle
  Room_3_7_Flr_3 Infiltration,            !- Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f639661d-8bf2-4456-87e0-1d559372cd34}, !- Handle
  Room_3_7_Flr_6 Infiltration,            !- Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cde1c117-5c07-4771-8daa-030780d2d96d}, !- Handle
  Room_3_8_Flr_3 Infiltration,            !- Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a266b95-5a1d-487c-a676-35b74912a71e}, !- Handle
  Room_3_8_Flr_6 Infiltration,            !- Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c55d7fb-e0d3-46b9-91af-44db4faaa54d}, !- Handle
  Room_3_9_Flr_3 Infiltration,            !- Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bad6d35-d5a8-4746-83f4-f90fff8ea810}, !- Handle
  Room_3_9_Flr_6 Infiltration,            !- Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd90cc82-ca98-42f0-8b83-64f0bc1fcb26}, !- Handle
  Room_4_10_Flr_3 Infiltration,           !- Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {095839d1-f8ba-47df-9dd4-19b00ad3763c}, !- Handle
  Room_4_11_Flr_3 Infiltration,           !- Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a33bde17-f50d-4c51-9e63-ff8accadc348}, !- Handle
  Room_4_12_Flr_3 Infiltration,           !- Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11c93e9e-598e-42b8-9cd7-98a293de64e4}, !- Handle
  Room_4_13_Flr_3 Infiltration,           !- Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f6bc58d-670d-493e-b830-c8667bd9a4d8}, !- Handle
  Room_4_14_Flr_3 Infiltration,           !- Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a670239-4bb6-4c3a-b174-d73d1d165f3e}, !- Handle
  Room_4_15_Flr_3 Infiltration,           !- Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d9c90ea-630e-477c-bffc-c0fc0c166d3a}, !- Handle
  Room_4_16_Flr_3 Infiltration,           !- Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d267b8f3-2089-46e6-9a1e-91757f52f219}, !- Handle
  Room_4_17_Flr_3 Infiltration,           !- Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d8b3c2b-6533-4471-b0a9-60ae4039d909}, !- Handle
  Room_4_18_Flr_3 Infiltration,           !- Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {668d85e3-7e7f-41b6-af24-9b4dc115de52}, !- Handle
  Room_4_19_Flr_3 Infiltration,           !- Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {493a0159-7857-4f43-b375-4a07eabc2af9}, !- Handle
  Room_4_1_Flr_3 Infiltration,            !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62228337-fdd4-4ccd-835c-009f554c0b04}, !- Handle
  Room_4_2_Flr_3 Infiltration,            !- Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cebd6ade-79df-44d4-85d7-d6821795c7bc}, !- Handle
  Room_4_3_Flr_3 Infiltration,            !- Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42a127dd-5fb9-49c1-aa46-db602190ee53}, !- Handle
  Room_4_4_Flr_3 Infiltration,            !- Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c43ca8f-6199-40f4-a208-9a2dff461c86}, !- Handle
  Room_4_5_Flr_3 Infiltration,            !- Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {905b0fbf-8576-4735-8ee1-9054d78bf3ce}, !- Handle
  Room_4_6_Flr_3 Infiltration,            !- Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d95aa0be-2d00-43f2-9009-c90941e2f653}, !- Handle
  Room_4_7_Flr_3 Infiltration,            !- Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b24b557c-d1d2-49bf-92c4-adddb5453628}, !- Handle
  Room_4_8_Flr_3 Infiltration,            !- Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8336841f-15fd-4ad8-a7c5-a8f3ccaf0b18}, !- Handle
  Room_4_9_Flr_3 Infiltration,            !- Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49d5c643-e2b6-4de7-a443-ae2292546067}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5eb891d9-a1ea-42e9-8e01-c422793d088e}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc0822db-a33c-42b9-a76b-f72caf3fdca3}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {2aefc892-f74a-4c11-83be-43872f1def15}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {cda14e85-0862-4630-9961-d5c62d639ad2}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {a8600730-33ea-47c6-b9d9-36f052c5a0fa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1ff691ff-f3ea-4a64-8cf7-5341f1eeefa6}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8edfaa33-942a-4898-b39d-4952b8712a75}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {49214ae0-3958-445a-b34a-b36e55d22b36}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a8600730-33ea-47c6-b9d9-36f052c5a0fa}, !- Layer 1
  {1ff691ff-f3ea-4a64-8cf7-5341f1eeefa6}, !- Layer 2
  {8edfaa33-942a-4898-b39d-4952b8712a75}; !- Layer 3

OS:Material,
  {d5bf37a2-bd03-4de3-91f8-0b82af374694}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {18a92ca8-38af-4586-851f-996f10ed9939}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d5bf37a2-bd03-4de3-91f8-0b82af374694}, !- Layer 1
  {d5bf37a2-bd03-4de3-91f8-0b82af374694}; !- Layer 2

OS:Material,
  {2188ebc7-8038-4530-ac3f-a36567c05dbf}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {34fb026a-0c3f-422b-b151-74bcc82758ee}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {2188ebc7-8038-4530-ac3f-a36567c05dbf}; !- Layer 1

OS:Construction,
  {061ad859-c116-42cc-9df9-bc6a9f67206b}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2188ebc7-8038-4530-ac3f-a36567c05dbf}, !- Layer 1
  {a8600730-33ea-47c6-b9d9-36f052c5a0fa}; !- Layer 2

OS:DefaultConstructionSet,
  {fd85767f-123a-4ca6-a4c5-240d35853d30}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {1b89376c-56da-4699-8055-fc4a6c2a5ed1}, !- Default Exterior Surface Constructions Name
  {66a5dff5-9a06-43b6-8322-b809d4c45b62}, !- Default Interior Surface Constructions Name
  {4b5fa330-3792-4732-b14b-0eb3635728da}, !- Default Ground Contact Surface Constructions Name
  {bcea7ece-6bb5-483c-8a2f-0b2b6958f4eb}, !- Default Exterior SubSurface Constructions Name
  {e08a0259-2a29-4617-9ebb-e84ce16e9e71}, !- Default Interior SubSurface Constructions Name
  {5916ef7f-3d02-4618-8dfb-86d86cb7a4b8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {79dd10bb-7df1-43da-aadd-0fcb58813f87}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {1e94617f-f0c5-4cb6-bafe-e1983e363a2d}, !- Floor Construction Name
  {f6b3daea-68b2-4e52-9bbc-32ccb1d334e5}, !- Wall Construction Name
  {65f87d7b-7e97-44bb-8a30-76bf49c1152e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {66a5dff5-9a06-43b6-8322-b809d4c45b62}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9290ce65-35bc-404d-95d8-0a09e4422f67}, !- Floor Construction Name
  {76803b3d-e91c-4f7e-876a-7da3d4c330f4}, !- Wall Construction Name
  {a8537e90-022e-4128-953e-852e474a0a05}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bcf4ae84-e7a5-4182-a8fb-1c7a87528dab}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {1307ac1d-94ac-4d5d-a621-0459aa869c1e}, !- Floor Construction Name
  {a98bcfcf-c274-4eda-b129-50ad4a3bf8f9}, !- Wall Construction Name
  {25129bbe-d46e-459a-b2d8-84b72bfcd06d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a668a753-3aa3-43cc-91a8-998deadf827a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f6fe687c-0fd6-436c-8350-7f5119eefb58}, !- Fixed Window Construction Name
  {f6fe687c-0fd6-436c-8350-7f5119eefb58}, !- Operable Window Construction Name
  {54c84e45-d4a6-4e74-a8fd-2e9347b995c2}, !- Door Construction Name
  {8b838176-d5b3-433e-9726-8246f468200a}, !- Glass Door Construction Name
  {2dea2ca6-b780-47e0-a08d-4af7e38ba002}, !- Overhead Door Construction Name
  {97905425-245b-4db2-82df-d332c489c963}, !- Skylight Construction Name
  {cd31b6da-16bc-4c6a-bc9a-3ce4065364ed}, !- Tubular Daylight Dome Construction Name
  {7b6beb23-bfda-4e53-a406-eebd2fa760a1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e08a0259-2a29-4617-9ebb-e84ce16e9e71}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {226b685e-4fd3-4d33-9ddb-64c91bf5cdc8}, !- Fixed Window Construction Name
  {226b685e-4fd3-4d33-9ddb-64c91bf5cdc8}, !- Operable Window Construction Name
  {ceb9d763-34d6-4e16-8b5b-e19ad3518808}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5916ef7f-3d02-4618-8dfb-86d86cb7a4b8}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {afdb9326-cc5a-4b35-adcb-237ebddfcb95}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf9cd793-513a-4c90-b868-28307eb62c6a}, !- Handle
  {5916ef7f-3d02-4618-8dfb-86d86cb7a4b8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1e94617f-f0c5-4cb6-bafe-e1983e363a2d}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}, !- Layer 1
  {d66dac87-c6e4-4be5-9e98-4277ef3f76c5}, !- Layer 2
  {96028028-f10b-43c7-aa24-395f17dd5b09}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9343655-7318-402d-bcff-c730684ae831}, !- Handle
  {1e94617f-f0c5-4cb6-bafe-e1983e363a2d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f6b3daea-68b2-4e52-9bbc-32ccb1d334e5}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {58b9006e-0d24-4bfd-ac9e-300f1dfcf582}, !- Layer 1
  {df0193ac-a30c-4231-9dea-3271ac24cd26}, !- Layer 2
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}, !- Layer 3
  {a2d34caa-ffe6-4051-8fb7-57920756225f}; !- Layer 4

OS:StandardsInformation:Construction,
  {070baa8d-f73e-4563-96c5-a147c69ee6d1}, !- Handle
  {f6b3daea-68b2-4e52-9bbc-32ccb1d334e5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {65f87d7b-7e97-44bb-8a30-76bf49c1152e}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {e97e0afb-96b0-4a10-a763-261f98ac71e4}, !- Layer 1
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e411d57-0812-46a6-9b61-947e02bc668d}, !- Handle
  {65f87d7b-7e97-44bb-8a30-76bf49c1152e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9290ce65-35bc-404d-95d8-0a09e4422f67}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {a2dee544-5489-4aa1-a686-6cc529d72956}, !- Layer 1
  {96028028-f10b-43c7-aa24-395f17dd5b09}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed519637-740b-41e4-9084-113e85fde3fa}, !- Handle
  {9290ce65-35bc-404d-95d8-0a09e4422f67}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {76803b3d-e91c-4f7e-876a-7da3d4c330f4}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {a50f2e00-29d0-48a0-a2b5-a976fc60a090}, !- Layer 1
  {a50f2e00-29d0-48a0-a2b5-a976fc60a090}; !- Layer 2

OS:StandardsInformation:Construction,
  {1cc82e3c-0370-4630-8bad-14eabb24ff8f}, !- Handle
  {76803b3d-e91c-4f7e-876a-7da3d4c330f4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a8537e90-022e-4128-953e-852e474a0a05}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {96028028-f10b-43c7-aa24-395f17dd5b09}, !- Layer 1
  {a2dee544-5489-4aa1-a686-6cc529d72956}; !- Layer 2

OS:StandardsInformation:Construction,
  {8639bbbb-0d10-491b-b09f-01c146833b2d}, !- Handle
  {a8537e90-022e-4128-953e-852e474a0a05}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1307ac1d-94ac-4d5d-a621-0459aa869c1e}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {15ac4927-f55d-4ca6-9d2c-43ad65ed99a0}, !- Layer 1
  {96028028-f10b-43c7-aa24-395f17dd5b09}; !- Layer 2

OS:StandardsInformation:Construction,
  {4b2f7fe7-cf17-4141-9acc-2334c80b08b0}, !- Handle
  {1307ac1d-94ac-4d5d-a621-0459aa869c1e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a98bcfcf-c274-4eda-b129-50ad4a3bf8f9}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {15ac4927-f55d-4ca6-9d2c-43ad65ed99a0}, !- Layer 1
  {96028028-f10b-43c7-aa24-395f17dd5b09}; !- Layer 2

OS:StandardsInformation:Construction,
  {d3c313f2-bdc2-4495-a455-3bdf470f52f0}, !- Handle
  {a98bcfcf-c274-4eda-b129-50ad4a3bf8f9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {25129bbe-d46e-459a-b2d8-84b72bfcd06d}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {15ac4927-f55d-4ca6-9d2c-43ad65ed99a0}, !- Layer 1
  {96028028-f10b-43c7-aa24-395f17dd5b09}; !- Layer 2

OS:StandardsInformation:Construction,
  {2fba5683-ddf2-471a-b2e7-d7816ea6a8a2}, !- Handle
  {25129bbe-d46e-459a-b2d8-84b72bfcd06d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f6fe687c-0fd6-436c-8350-7f5119eefb58}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc06754d-0087-4860-8c27-d8f17eadfea5}, !- Handle
  {f6fe687c-0fd6-436c-8350-7f5119eefb58}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {54c84e45-d4a6-4e74-a8fd-2e9347b995c2}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f777362f-6f13-478e-83fd-36c992aa0a79}, !- Layer 1
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}; !- Layer 2

OS:StandardsInformation:Construction,
  {9e3bc34a-ef9a-4a91-b307-575b0fe59ba9}, !- Handle
  {54c84e45-d4a6-4e74-a8fd-2e9347b995c2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8b838176-d5b3-433e-9726-8246f468200a}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ae982e4-5153-41c9-915a-8fc1f4b9533e}, !- Handle
  {8b838176-d5b3-433e-9726-8246f468200a}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {2dea2ca6-b780-47e0-a08d-4af7e38ba002}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}; !- Layer 1

OS:StandardsInformation:Construction,
  {75d5404f-694d-4e0b-86a1-fc167c134eec}, !- Handle
  {2dea2ca6-b780-47e0-a08d-4af7e38ba002}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {97905425-245b-4db2-82df-d332c489c963}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Layer 1

OS:StandardsInformation:Construction,
  {b758983e-ca66-4937-943f-4af6a299231d}, !- Handle
  {97905425-245b-4db2-82df-d332c489c963}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {cd31b6da-16bc-4c6a-bc9a-3ce4065364ed}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Layer 1

OS:StandardsInformation:Construction,
  {22f62f85-f708-4983-8537-2f45ba484835}, !- Handle
  {cd31b6da-16bc-4c6a-bc9a-3ce4065364ed}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {7b6beb23-bfda-4e53-a406-eebd2fa760a1}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd0374f0-f348-419d-8247-f3933a5ddaf5}, !- Handle
  {7b6beb23-bfda-4e53-a406-eebd2fa760a1}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {226b685e-4fd3-4d33-9ddb-64c91bf5cdc8}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5b7f556-56d0-4a67-9284-78782003da89}, !- Handle
  {226b685e-4fd3-4d33-9ddb-64c91bf5cdc8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ceb9d763-34d6-4e16-8b5b-e19ad3518808}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {afdb9326-cc5a-4b35-adcb-237ebddfcb95}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a4243cf-1936-4f5c-bc3f-151d99e0a19a}, !- Handle
  {ceb9d763-34d6-4e16-8b5b-e19ad3518808}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {afdb9326-cc5a-4b35-adcb-237ebddfcb95}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9a370ab-88d4-4fd8-941f-34b1e3785fd7}, !- Handle
  {afdb9326-cc5a-4b35-adcb-237ebddfcb95}; !- Material Name

OS:Material:NoMass,
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57d7c9c0-a2e9-4649-83f3-9e718b0d8a18}, !- Handle
  {0871fe49-d1a7-4767-aa0f-2f62e182d990}; !- Material Name

OS:Material,
  {d66dac87-c6e4-4be5-9e98-4277ef3f76c5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6a12f59-8a2a-4ff3-b611-d1aacdf718f8}, !- Handle
  {d66dac87-c6e4-4be5-9e98-4277ef3f76c5}; !- Material Name

OS:Material:NoMass,
  {96028028-f10b-43c7-aa24-395f17dd5b09}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {413cd66c-82b0-484b-907c-9b2b5fc30453}, !- Handle
  {96028028-f10b-43c7-aa24-395f17dd5b09}; !- Material Name

OS:Material,
  {58b9006e-0d24-4bfd-ac9e-300f1dfcf582}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {928515d7-841d-4916-b140-e7d03114c34e}, !- Handle
  {58b9006e-0d24-4bfd-ac9e-300f1dfcf582}; !- Material Name

OS:Material,
  {df0193ac-a30c-4231-9dea-3271ac24cd26}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {febf3bde-74f1-4b6e-b74e-6cb785c21d77}, !- Handle
  {df0193ac-a30c-4231-9dea-3271ac24cd26}; !- Material Name

OS:Material,
  {a2d34caa-ffe6-4051-8fb7-57920756225f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3cf27229-d420-43b6-8583-37628c75ce95}, !- Handle
  {a2d34caa-ffe6-4051-8fb7-57920756225f}; !- Material Name

OS:Material,
  {e97e0afb-96b0-4a10-a763-261f98ac71e4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {229747f6-a232-4ce6-8b56-34623e003fc9}, !- Handle
  {e97e0afb-96b0-4a10-a763-261f98ac71e4}; !- Material Name

OS:Material,
  {a2dee544-5489-4aa1-a686-6cc529d72956}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {e5f399e1-18f2-42e9-bb79-3b2b91a8dea2}, !- Handle
  {a2dee544-5489-4aa1-a686-6cc529d72956}; !- Material Name

OS:Material,
  {a50f2e00-29d0-48a0-a2b5-a976fc60a090}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f8e88ca9-709f-42d9-87e6-1efe561c25f3}, !- Handle
  {a50f2e00-29d0-48a0-a2b5-a976fc60a090}; !- Material Name

OS:Material,
  {15ac4927-f55d-4ca6-9d2c-43ad65ed99a0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad800dd6-99e8-446a-b446-28be102034e4}, !- Handle
  {15ac4927-f55d-4ca6-9d2c-43ad65ed99a0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1df5410f-e510-4abb-82df-7547aec9ef12}, !- Handle
  {4fb259eb-2fee-4dcb-9fe2-dfed8b55a426}; !- Material Name

OS:Material,
  {f777362f-6f13-478e-83fd-36c992aa0a79}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6f983400-bcf5-49e3-9fc0-8babfc1dfc38}, !- Handle
  {f777362f-6f13-478e-83fd-36c992aa0a79}; !- Material Name

OS:DefaultSurfaceConstructions,
  {1b89376c-56da-4699-8055-fc4a6c2a5ed1}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {11fd97f6-9c2a-458c-b58b-22d8aa606d53}, !- Floor Construction Name
  {fef085d3-4d1e-4681-b484-237708293501}, !- Wall Construction Name
  {f718067d-ec66-47f2-84cd-9fe0d598a9a7}; !- Roof Ceiling Construction Name

OS:Construction,
  {11fd97f6-9c2a-458c-b58b-22d8aa606d53}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {4d8472eb-8ac7-4548-893d-762a83aefd9e}, !- Layer 1
  {17a35b03-64e3-41c9-8a50-0b6c4d241de0}, !- Layer 2
  {554c434d-2c76-46c1-80c6-8f8c3cc6f2b8}; !- Layer 3

OS:StandardsInformation:Construction,
  {18bec29b-aea4-4ce7-83f9-630ced365d12}, !- Handle
  {11fd97f6-9c2a-458c-b58b-22d8aa606d53}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4d8472eb-8ac7-4548-893d-762a83aefd9e}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {13b83aad-76f4-4289-a903-e7abdc08f085}, !- Handle
  {4d8472eb-8ac7-4548-893d-762a83aefd9e}; !- Material Name

OS:Material,
  {17a35b03-64e3-41c9-8a50-0b6c4d241de0}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afcd34bf-a7a4-48de-9312-a9fcf7789716}, !- Handle
  {17a35b03-64e3-41c9-8a50-0b6c4d241de0}; !- Material Name

OS:Material:NoMass,
  {554c434d-2c76-46c1-80c6-8f8c3cc6f2b8}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d93c248-0c8c-485b-9b2f-5e56992a4d8d}, !- Handle
  {554c434d-2c76-46c1-80c6-8f8c3cc6f2b8}; !- Material Name

OS:Construction,
  {fef085d3-4d1e-4681-b484-237708293501}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.772,             !- Name
  ,                                       !- Surface Rendering Name
  {a405d8ca-a7ec-4c8a-a391-9c3611aaed28}, !- Layer 1
  {91323ff6-25da-439b-bcb1-8ab8419f4c0e}, !- Layer 2
  {27a30ddd-beb4-466f-a8a5-53234e0c32e2}, !- Layer 3
  {f02cf7a5-e3eb-45c6-ae4c-f2a288b3e779}; !- Layer 4

OS:StandardsInformation:Construction,
  {08e9c3ab-9c29-4330-92d7-485ef171aa11}, !- Handle
  {fef085d3-4d1e-4681-b484-237708293501}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a405d8ca-a7ec-4c8a-a391-9c3611aaed28}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {bacf2f1d-655a-4b0e-b9a4-17fae4d45c2c}, !- Handle
  {a405d8ca-a7ec-4c8a-a391-9c3611aaed28}; !- Material Name

OS:Material,
  {91323ff6-25da-439b-bcb1-8ab8419f4c0e}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {983d37ba-3900-4071-90f1-69eaffa3c758}, !- Handle
  {91323ff6-25da-439b-bcb1-8ab8419f4c0e}; !- Material Name

OS:Material:NoMass,
  {27a30ddd-beb4-466f-a8a5-53234e0c32e2}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  1.02439433807638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d450bde-4c50-4fef-8ec2-4d1378691934}, !- Handle
  {27a30ddd-beb4-466f-a8a5-53234e0c32e2}; !- Material Name

OS:Material,
  {f02cf7a5-e3eb-45c6-ae4c-f2a288b3e779}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df686f46-6208-48db-8563-ca545932efe4}, !- Handle
  {f02cf7a5-e3eb-45c6-ae4c-f2a288b3e779}; !- Material Name

OS:Construction,
  {f718067d-ec66-47f2-84cd-9fe0d598a9a7}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {68964f6b-2e8a-475d-979c-a14e8543e0fb}, !- Layer 1
  {db4bcbe3-90b0-4fef-bcdc-d333c4035d99}; !- Layer 2

OS:StandardsInformation:Construction,
  {339f5142-d24a-4231-8b2b-0bcbd2a2e5d7}, !- Handle
  {f718067d-ec66-47f2-84cd-9fe0d598a9a7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {68964f6b-2e8a-475d-979c-a14e8543e0fb}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {624e8abf-e827-43a4-99c8-b8493048e9a9}, !- Handle
  {68964f6b-2e8a-475d-979c-a14e8543e0fb}; !- Material Name

OS:Material:NoMass,
  {db4bcbe3-90b0-4fef-bcdc-d333c4035d99}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {adf32677-23b0-4941-b190-e00586289123}, !- Handle
  {db4bcbe3-90b0-4fef-bcdc-d333c4035d99}; !- Material Name

OS:DefaultSurfaceConstructions,
  {4b5fa330-3792-4732-b14b-0eb3635728da}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {ceb47453-4f65-444e-b638-61f1e302066a}, !- Floor Construction Name
  {a549c8c2-5bad-4cab-b3cd-fcc4c8f7fa57}, !- Wall Construction Name
  {6ab8c0e5-a208-4e33-886f-3159989d03d6}; !- Roof Ceiling Construction Name

OS:Construction,
  {ceb47453-4f65-444e-b638-61f1e302066a}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {1e731154-a130-4332-9d4e-3d9ba6b1ce59}, !- Layer 1
  {523d40dc-aab3-41b0-8d4a-d5c0bac55321}; !- Layer 2

OS:StandardsInformation:Construction,
  {089948da-76f0-417c-9d8a-e9bf20d48aaf}, !- Handle
  {ceb47453-4f65-444e-b638-61f1e302066a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1e731154-a130-4332-9d4e-3d9ba6b1ce59}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd457b9f-69af-429b-8eeb-fdb408ed54ac}, !- Handle
  {1e731154-a130-4332-9d4e-3d9ba6b1ce59}; !- Material Name

OS:Material:NoMass,
  {523d40dc-aab3-41b0-8d4a-d5c0bac55321}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a5f8099f-ce56-4ab1-bc87-781fdf665b9c}, !- Handle
  {523d40dc-aab3-41b0-8d4a-d5c0bac55321}; !- Material Name

OS:Construction,
  {a549c8c2-5bad-4cab-b3cd-fcc4c8f7fa57}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {1ee2c7bf-d051-4cf6-a163-65daaf797b0f}, !- Layer 1
  {5bfda375-2d87-408d-94b1-32658ec21406}; !- Layer 2

OS:StandardsInformation:Construction,
  {098dd0be-35b9-478b-92b8-d629bec1ef01}, !- Handle
  {a549c8c2-5bad-4cab-b3cd-fcc4c8f7fa57}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1ee2c7bf-d051-4cf6-a163-65daaf797b0f}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3f868f1-d30e-42db-a0cd-936c5741de8a}, !- Handle
  {1ee2c7bf-d051-4cf6-a163-65daaf797b0f}; !- Material Name

OS:Material:NoMass,
  {5bfda375-2d87-408d-94b1-32658ec21406}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8de407b-0a1d-4e27-b3a4-367eaa1686cc}, !- Handle
  {5bfda375-2d87-408d-94b1-32658ec21406}; !- Material Name

OS:Construction,
  {6ab8c0e5-a208-4e33-886f-3159989d03d6}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {5c6612bc-cc5d-45ed-bced-a683bf01beca}, !- Layer 1
  {45cabbb3-1322-47ca-b129-c5d50c3df5e0}; !- Layer 2

OS:StandardsInformation:Construction,
  {c6c573ef-f92b-4fb2-aab5-b4a21d3551aa}, !- Handle
  {6ab8c0e5-a208-4e33-886f-3159989d03d6}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {5c6612bc-cc5d-45ed-bced-a683bf01beca}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb2c7e64-2d7a-4f5a-8acf-9d3d827922c6}, !- Handle
  {5c6612bc-cc5d-45ed-bced-a683bf01beca}; !- Material Name

OS:Material:NoMass,
  {45cabbb3-1322-47ca-b129-c5d50c3df5e0}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53e67a4f-cd5e-4e1d-b62d-f2b7ac0d5a9a}, !- Handle
  {45cabbb3-1322-47ca-b129-c5d50c3df5e0}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {bcea7ece-6bb5-483c-8a2f-0b2b6958f4eb}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {2e2a24db-12ab-4d56-a6ea-c08c42006514}, !- Fixed Window Construction Name
  {2e2a24db-12ab-4d56-a6ea-c08c42006514}, !- Operable Window Construction Name
  {546c74d5-f039-4d8b-809d-8e8ac1174a3e}, !- Door Construction Name
  {414eb438-d8bd-4751-8d05-f4458ae39e09}, !- Glass Door Construction Name
  {f1a2062c-8012-4f55-aa06-fce413e0ef6c}, !- Overhead Door Construction Name
  {0e8c61c8-d5e9-4e90-bcbb-20f58412c731}, !- Skylight Construction Name
  {02d47537-b37e-49bc-a2b8-a3160a82cf53}, !- Tubular Daylight Dome Construction Name
  {43294937-ee3b-4835-b4a0-fd8310c454de}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2361ada0-a21a-46d0-9eba-3f3c1292724c}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {2e2a24db-12ab-4d56-a6ea-c08c42006514}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2361ada0-a21a-46d0-9eba-3f3c1292724c}; !- Layer 1

OS:Construction,
  {546c74d5-f039-4d8b-809d-8e8ac1174a3e}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {7af2b58e-5cf6-4376-a40b-d3ebcbca7606}, !- Layer 1
  {52750800-9006-4f4a-962d-d0fb21c1f9b8}; !- Layer 2

OS:StandardsInformation:Construction,
  {9f5eefa4-66f9-4de0-a7fe-1e125442ed51}, !- Handle
  {546c74d5-f039-4d8b-809d-8e8ac1174a3e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7af2b58e-5cf6-4376-a40b-d3ebcbca7606}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45be6611-84cd-4685-98ae-bd781a8d574d}, !- Handle
  {7af2b58e-5cf6-4376-a40b-d3ebcbca7606}; !- Material Name

OS:Material:NoMass,
  {52750800-9006-4f4a-962d-d0fb21c1f9b8}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c31998f-cba2-4ec8-a36a-fd9b75e475c9}, !- Handle
  {52750800-9006-4f4a-962d-d0fb21c1f9b8}; !- Material Name

OS:Construction,
  {414eb438-d8bd-4751-8d05-f4458ae39e09}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2361ada0-a21a-46d0-9eba-3f3c1292724c}; !- Layer 1

OS:Construction,
  {f1a2062c-8012-4f55-aa06-fce413e0ef6c}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {6b286456-c056-4a44-8c1f-5340c19f8fe9}; !- Layer 1

OS:StandardsInformation:Construction,
  {80f881a6-323d-4e96-9656-ff266ba088a7}, !- Handle
  {f1a2062c-8012-4f55-aa06-fce413e0ef6c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6b286456-c056-4a44-8c1f-5340c19f8fe9}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b84d1b26-a00d-40a6-8c78-240ae693a3f8}, !- Handle
  {6b286456-c056-4a44-8c1f-5340c19f8fe9}; !- Material Name

OS:Construction,
  {0e8c61c8-d5e9-4e90-bcbb-20f58412c731}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {2361ada0-a21a-46d0-9eba-3f3c1292724c}; !- Layer 1

OS:Construction,
  {02d47537-b37e-49bc-a2b8-a3160a82cf53}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2361ada0-a21a-46d0-9eba-3f3c1292724c}; !- Layer 1

OS:Construction,
  {43294937-ee3b-4835-b4a0-fd8310c454de}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2361ada0-a21a-46d0-9eba-3f3c1292724c}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {b55a13f8-3515-4511-8190-536846256ae2}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 1, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {189f16b5-3aeb-4ea6-ac22-cede863ae817}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df0f3c85-4cbc-4f3e-838e-2a2063542026}, !- Handle
  Space Function Retail - mall concourse Thermostat 1, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b781b081-0089-47fd-8483-26a2abc0fed0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 1, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c87a8877-7a85-4a60-b5d9-2c7b32257955}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 2, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eaa6c63-ab9e-4a53-8b23-9733d714287c}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 2, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55c9c598-7cbe-4460-9967-2adb2d152725}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c92c27d-e227-4d44-93d1-b6dccf4c5d56}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 1, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {618b670f-c354-40a0-bfe6-865d2786d24f}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Heating Setpoint Temperature Schedule Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3cd569d-38f4-4333-a5bd-cac7657960c0}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 1, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a7b39e7-0b8b-40fd-a6ec-0a30ca4accd3}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e123fc1-957e-4123-bd71-4272126a51b1}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e28f9a4-c87d-4108-a5f5-d9e9291d1a3e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 1, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82f36dd4-1e0d-4143-94fe-db9999e10e69}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 2, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65f71a06-0ebf-40a6-b709-384bc6f98eea}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 3, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29a6d3b4-020b-4000-a3f9-76c73ccf8938}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 4, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262f8d00-a8e6-4dbd-8595-71288e746ed1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 5, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d2f163f-1256-4ed1-8d93-db2a40869a37}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 6, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc0c2353-914c-48fd-9149-96a6fe774fbe}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 7, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dcf82c6-6f31-4a04-baa2-c7f311f4ff7a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 8, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5ee067-1f58-46f6-92ea-85c6b0c00284}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 9, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db8198a6-870f-4955-8396-0d37309c7cb3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 10, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {099e191f-c1a3-478b-a86e-7d0cdc637d54}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 11, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eca15cdc-7e7e-4cf2-b8e2-6f25d0163f1a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 12, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f05a1445-2736-4511-b23b-2a946b389dad}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 13, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c2aa95c-8c6d-4117-8c5d-fa6af62ab761}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 14, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99686198-746d-4f29-8932-9c0891cae710}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 15, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05b923b5-b8bc-4038-aa13-147300f6c00d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 16, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01d26cf3-4b30-4e49-baab-6fa786401c70}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 17, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9db30e42-481a-4a91-9ccd-617ed22fdaeb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 18, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee8a6a04-bb24-4c39-a15b-0961c6eaacb5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 19, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00635c6b-1180-49bc-a1e2-6dfa40a259c4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 20, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {626fd8dd-7ad7-444f-b70d-0977410c430a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 21, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7642645-4f25-44c6-bc7f-a84d53300598}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 22, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0d0b76e-5e78-4e71-a580-e1d838f9d334}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 23, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85d773ad-cb76-4884-b84c-424fdc90a116}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 24, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d6f44f2-16b7-4f42-a00e-0d7b5a60c063}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 25, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51e0e352-f2de-43c4-a278-6d7ffd7f87e7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 26, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd3b40f2-89d5-4452-b608-c7f942b24c22}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 27, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dd8bced-ce49-44e6-a879-ef86f63904d4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 28, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fb92dca-f21c-4038-ba5c-1ae1c0431e83}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 29, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55b4e7e7-79c4-4e90-a6df-d02b793c0816}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 30, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46c98d99-d225-4eda-9f0c-c655ce1222f7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 31, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afb55481-4ebd-4b8d-9900-730fafbd8cd7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 32, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {391246e8-d5f4-490a-b2cc-20bad725b110}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 33, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66a21d92-a14a-48e2-ad25-a5e334c63705}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 34, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e7dad92-30f1-4667-a214-c26e3dc8c6a3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 35, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dfdaead-4ecd-41a5-9eea-a529971c98d6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 36, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d177e17-2561-4903-88e6-dc8f2c78e469}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 37, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {870bfe42-3f1b-424a-873e-ca3a63f69438}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 38, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {331ef8b3-2d73-414b-9026-eebd1095ed3b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 39, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af13442a-74f1-459e-bee6-3173f23287b1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 40, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {133a1207-c6cb-4642-ab0b-dbc32fd1cbe1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 41, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1a0762f-2c94-4b99-9d3b-ee424c0cdd5f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 42, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3c7130d-e429-4087-a741-b46c977c59c8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 43, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39979fa6-83c8-47c7-af89-6ceb414c485a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 44, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34c4415e-4287-44ba-baf2-74da5d55d9c3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 45, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a7efc2b-04ca-4ec5-b4ca-73f64ee998bb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 46, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {448d20b1-26f7-480f-9c60-a7181daf9066}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 47, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {831fd591-34e0-48b6-8383-16bfd9b7ceba}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 48, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f37a3079-7701-4a61-bcc2-5f36c3b1291c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 49, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8881a8f3-6e41-4a4d-a8a7-4634ffc42a1c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 50, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9551d26d-0f5d-4fec-bbf2-63bbe51856ce}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 51, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6c29e14-4257-4ba5-b48f-7261d652bc87}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 52, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {199c0dfd-1be2-44c6-862d-2f491f472a89}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 53, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c54ab3ad-612f-40a4-867e-2efdaea55adb}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea6d8143-b4de-4865-af28-e4975bc32334}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 3, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9140f599-883a-41c5-8afe-f276d62b9022}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3382cc37-b030-4c34-8c27-58f9ad694f97}, !- Handle
  Space Function Retail - mall concourse Thermostat 2, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2878f82a-2c10-43c6-a844-4abbfb39d7f7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 3, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f559622c-25cf-4a86-91b0-8be49067ebb7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 4, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54ad6cf6-f596-449b-95cb-01b029a9018c}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 4, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddee7627-634c-4be4-8504-3e1591da8937}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {95c5c50d-b85d-4d7c-a114-6675ce4a9e2e}, !- Heating Setpoint Temperature Schedule Name
  {e706e077-56ad-4e78-9b99-441f030fc9a8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {358f0f91-abb0-4752-89af-a7b90a406556}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 2, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0df09fbd-3d16-4900-8557-6ff35565bf4e}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Heating Setpoint Temperature Schedule Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {915a43c2-44a3-4b45-b26a-0d749ebdadca}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 2, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b647045-d94b-449f-bab3-467216531fdb}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81f2793c-f19a-48f0-8671-e81fca196688}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Heating Setpoint Temperature Schedule Name
  {7988b170-16af-4822-8932-c127e186c29d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62873260-880e-4b73-9896-299a8263b1f7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 54, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {649b568a-e614-4d76-bf54-148b27f3e876}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 55, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3b2234a-da76-406e-bf7d-1431daa83817}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 56, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab4dce91-66a4-44ee-8e0b-42b0d452a867}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 57, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9d457c4-0461-48d6-9363-2e211426a20c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 58, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c00fcf09-1bc0-4eef-bbcf-0d02cf17a3e0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 59, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {366f4e84-8d0b-4594-9808-993b06703e81}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 60, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c17b21c0-6ddd-46ba-aeca-2831936a125f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 61, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c5f64dd-09b4-4b18-8220-8d7b8b09f79a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 62, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7749ae22-d4cd-4113-b463-025a5ac11ce9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 63, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebafbcef-39be-4fec-b3ca-f701f20868b4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 64, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ff32dc7-d413-43a4-a9c9-0cf6b0bc53a0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 65, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62d61a52-ce07-4f63-bc2d-5118c50f11f6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 66, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c09c8e45-9bcb-40b6-aeb3-d02a49fdba4d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 67, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f36aaa13-9adf-4840-b8b2-d4d9aaad7c2c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 68, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfaa5f9b-71a1-4b42-8d11-422487bc1e0c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 69, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49fa2205-8027-4727-9e09-4be123cd1808}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 70, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2676cc8-2041-4976-b804-e6ca218c949b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 71, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4951d801-71f5-4683-9a65-ebbcfaaf1b98}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 72, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {109c10bf-0fcb-4931-b440-34cfcf59a69d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 73, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d4983b9-3bb3-4469-9c4a-20af3f90411a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 74, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66d8723a-328f-41e3-89a0-af20d731b256}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 75, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d61763ec-f831-4537-86e1-cbe42fd3f07d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 76, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f99ac23-6ecc-4b65-aec8-0380cca5e944}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 77, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9019cf7c-5b1e-4feb-bdd9-a7c1d7676551}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 78, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2db9b9f-ac0c-493c-bbce-f355fcca11b3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 79, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65edaf60-2639-4694-9706-1a55a838ef67}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 80, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f332ad2f-f1d3-404e-8ef0-110a697506e0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 81, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3ec2564-33ca-49ba-a28c-06d51f5bad07}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 82, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69fce77a-7b1c-4956-83ac-d26520aa5585}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 83, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {790efea8-e7db-4450-8892-f5c2c9d89eb3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 84, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d811696-6a3a-44fb-9ddf-45533d46cd50}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 85, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb276b9c-36f2-4886-ae9b-c1f33e3c9916}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 86, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17029c41-7f20-4e1d-b3ad-c820205371d4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 87, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0083c550-5679-423b-9755-81e68398ed15}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 88, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5fdfd9a-4bf3-482e-9b08-926cd40b37ae}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 89, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55d00168-21c6-427d-ab3d-254d5fd1cc22}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 90, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {395ba4b9-72d7-40e3-86a2-8bc7042c98c7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 91, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7106eca3-ecbd-473f-8b53-0c49eb0745c6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 92, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f28efbfd-36d8-47cd-87c7-5d583444dcd3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 93, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73df0b01-bcd0-45dc-9c67-c4214703faaa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 94, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82ad4b47-da5d-435d-9ffa-6c3cf108c877}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 95, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a35392f-5817-4e21-a1df-4f62bdf7e9ca}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 96, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84600349-b0cd-413e-bcbd-d6537c63983a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 97, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7a1e237-2b83-4df5-acfa-92542a1ce446}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 98, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3137ed9d-9476-46c1-b15d-a308a1ad861c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 99, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {400bf998-263d-48ea-b108-2b0cd7ef8346}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 100, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd1f1687-b894-4da2-a9d9-ca7df890f2e6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 101, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f71bf6c9-51e3-4ade-815f-22156516caac}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 102, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {100b558a-5557-4a2d-980d-7dcae86a0c95}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 103, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {483d27ba-a2df-4bd1-bd3e-10df3f05bb41}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 104, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9a448c7-6363-4f13-ab7a-c63fb6dca868}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 105, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47a065ae-3283-4dad-a316-66b5aebf9cd0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 106, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a8f7b9a-0798-4f67-8b9e-575ee2f4ef35}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {81c148bb-f6c9-4dff-bf8c-f2b170cde721}, !- Heating Setpoint Temperature Schedule Name
  {17e035d0-a66f-469b-a166-57252942bfe2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50cfc714-28bf-49ec-b33c-2ebc78e61f16}, !- Zone Air Inlet Port List
  {de4bfa25-6b08-46c6-83bc-b17ca4befff2}, !- Zone Air Exhaust Port List
  {ac9be2b1-dc33-444b-af08-16903c2a514d}, !- Zone Air Node Name
  {503c6f1a-d709-414f-88e0-ab0374021a44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1372fc0-1dc0-4a96-8b44-f83d9d3cdf77}, !- Group Rendering Name
  {3ce5d37a-cb8f-421e-9b78-119d0b3336a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b2f0258-4df4-4eb5-b289-2b867b269c6f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF Zone Air Node, !- Name
  {ac9be2b1-dc33-444b-af08-16903c2a514d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac9be2b1-dc33-444b-af08-16903c2a514d}, !- Handle
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- Source Object
  11,                                     !- Outlet Port
  {0b2f0258-4df4-4eb5-b289-2b867b269c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50cfc714-28bf-49ec-b33c-2ebc78e61f16}, !- Handle
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- HVAC Component
  {23515877-9948-410d-bbe0-dbdacb82a0c8}, !- Port 1
  {596488d5-861b-4e59-887c-db8a0273d905}; !- Port 2

OS:PortList,
  {de4bfa25-6b08-46c6-83bc-b17ca4befff2}, !- Handle
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- HVAC Component
  {01859a7f-60ae-4990-83ec-245ec6ed63f4}; !- Port 1

OS:PortList,
  {503c6f1a-d709-414f-88e0-ab0374021a44}, !- Handle
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- HVAC Component
  {07f1794b-3c65-43fc-9b64-76d6d903471d}; !- Port 1

OS:Sizing:Zone,
  {48ea7b8f-9225-4fd3-9116-cdf4ae8a7c93}, !- Handle
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e200b0ac-4e32-48ec-bc9f-cc28b7edc6f5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF Zone HVAC Equipment List, !- Name
  {7894dc47-2b2d-4b08-bef7-5edf4032aee2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6d55071-7cfa-4409-9e1d-412de7c76090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2154ddbc-ba52-43a6-9794-8f30b5695b12}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {11c09d8d-88e3-4ab9-aaf8-a74dce2ffa21}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3ce5d37a-cb8f-421e-9b78-119d0b3336a4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 107, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d80e01c-3005-4ccc-a37d-cd24f57bce47}, !- Zone Air Inlet Port List
  {b3ea1d38-9dcf-4ca6-bf5d-5d55f4fcb782}, !- Zone Air Exhaust Port List
  {7a94985c-7034-400c-9025-e6c442430a8d}, !- Zone Air Node Name
  {6d60047b-e099-4e69-95f8-8160d4fc561e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecb7eb3d-58ab-46c9-a674-d23a7e753214}, !- Group Rendering Name
  {520f3412-5e92-4eab-a03f-f9a864044b60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13ba2364-e3ec-46c3-a33e-910fb0e27768}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1 Zone Air Node, !- Name
  {7a94985c-7034-400c-9025-e6c442430a8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a94985c-7034-400c-9025-e6c442430a8d}, !- Handle
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- Source Object
  11,                                     !- Outlet Port
  {13ba2364-e3ec-46c3-a33e-910fb0e27768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d80e01c-3005-4ccc-a37d-cd24f57bce47}, !- Handle
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- HVAC Component
  {a0b7b028-d72e-4b47-b1a3-e7606ce0ec66}, !- Port 1
  {8e9f435a-a328-4225-a51a-ee6ffe6e2313}; !- Port 2

OS:PortList,
  {b3ea1d38-9dcf-4ca6-bf5d-5d55f4fcb782}, !- Handle
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- HVAC Component
  {21e6e951-2822-4aad-aeee-1642748767b7}; !- Port 1

OS:PortList,
  {6d60047b-e099-4e69-95f8-8160d4fc561e}, !- Handle
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- HVAC Component
  {20507faa-eafe-47a5-bb69-0f17519ffeba}; !- Port 1

OS:Sizing:Zone,
  {6c3c8df5-b51c-43d8-8b98-d864a8f1dd1a}, !- Handle
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8c7ddd51-d45d-4f5f-a93b-d0ccf94b452b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1 Zone HVAC Equipment List, !- Name
  {c9e8d435-ab4b-4a7f-b8fc-d0a0e853ba58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64c81155-5d44-4b57-a406-4d75dbd4dfbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47dac0f6-4384-4777-933f-d161bde77a40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f8f8eab3-8a71-4389-bca7-70970bd19fca}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {520f3412-5e92-4eab-a03f-f9a864044b60}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 108, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d32f786-1555-4bbd-9a39-0aee9bd7a964}, !- Zone Air Inlet Port List
  {6c364e3a-c9a1-4b84-843a-3abe7883b363}, !- Zone Air Exhaust Port List
  {7b9aa054-2e52-48ae-9ab7-ce64780238d1}, !- Zone Air Node Name
  {a841710d-711f-446b-bd3e-439d089833b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e13399f-8467-48d6-9b43-71ebd8fc45d5}, !- Group Rendering Name
  {024cdaf1-6ba0-4770-82a3-a330f8d32a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79d7d94e-2255-4e1f-81c5-cb7589928044}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2 Zone Air Node, !- Name
  {7b9aa054-2e52-48ae-9ab7-ce64780238d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b9aa054-2e52-48ae-9ab7-ce64780238d1}, !- Handle
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- Source Object
  11,                                     !- Outlet Port
  {79d7d94e-2255-4e1f-81c5-cb7589928044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d32f786-1555-4bbd-9a39-0aee9bd7a964}, !- Handle
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- HVAC Component
  {2888db34-6433-47c1-88a7-5189c51fbcb9}, !- Port 1
  {b64bc6ea-378b-4209-9771-d22a9eaa751a}; !- Port 2

OS:PortList,
  {6c364e3a-c9a1-4b84-843a-3abe7883b363}, !- Handle
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- HVAC Component
  {13caef1d-56ee-46a4-b5bd-d6ea63c7fd41}; !- Port 1

OS:PortList,
  {a841710d-711f-446b-bd3e-439d089833b7}, !- Handle
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- HVAC Component
  {6170ca58-8d38-4720-88dc-28cc00a01d13}; !- Port 1

OS:Sizing:Zone,
  {5a852a07-822f-49e0-8ed6-bf164cc9812b}, !- Handle
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68f2eae0-96a8-4177-85db-11149677e9dd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2 Zone HVAC Equipment List, !- Name
  {bf6f5f0e-38ef-48ec-ab90-19a301336c4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eccd000b-b607-4d42-a168-952ef78f3b4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13730ff6-5dea-4f05-8bc4-21402cee395a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5dca3b0b-eedf-49c2-a46c-5a416da10140}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {024cdaf1-6ba0-4770-82a3-a330f8d32a23}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 109, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7216e6f7-eb8b-4c6c-8e05-7fac5e92af51}, !- Zone Air Inlet Port List
  {e3d23aa0-b620-49d4-ba90-1719337e496c}, !- Zone Air Exhaust Port List
  {31f18150-2e5d-4379-b9a7-1fbfbc83e0e7}, !- Zone Air Node Name
  {f4db3a39-224f-4514-8e66-ca2b13a79b49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7421fabe-5996-4c99-a96d-0591891f909e}, !- Group Rendering Name
  {4a578718-fa7f-4254-baab-6beeca923590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdabbcab-3d90-4ccb-8622-f8a21a6d971d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3 Zone Air Node, !- Name
  {31f18150-2e5d-4379-b9a7-1fbfbc83e0e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31f18150-2e5d-4379-b9a7-1fbfbc83e0e7}, !- Handle
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- Source Object
  11,                                     !- Outlet Port
  {cdabbcab-3d90-4ccb-8622-f8a21a6d971d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7216e6f7-eb8b-4c6c-8e05-7fac5e92af51}, !- Handle
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- HVAC Component
  {d6f3a547-7ff4-4a1e-ab83-6697d11a89e9}, !- Port 1
  {6ec2c63f-2d4a-478d-81a4-cee814afb4e7}; !- Port 2

OS:PortList,
  {e3d23aa0-b620-49d4-ba90-1719337e496c}, !- Handle
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- HVAC Component
  {a5ec5755-8b1c-4ec1-a0b1-800bb9e095a0}; !- Port 1

OS:PortList,
  {f4db3a39-224f-4514-8e66-ca2b13a79b49}, !- Handle
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- HVAC Component
  {4fd17759-93a3-4a38-9cb8-56651401a80c}; !- Port 1

OS:Sizing:Zone,
  {41ac6fb4-39e4-41f9-be67-d4e64da360b9}, !- Handle
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dbb750ac-bc4f-4046-ab1c-ac2f38e43fc1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3 Zone HVAC Equipment List, !- Name
  {647ee736-2704-4210-b28b-98cc9cf0661d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3dd39f7-ba3b-498c-b0c2-7357913168af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59a2535b-25f1-4b52-91aa-563f42330c98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {04abd0fc-7bb3-4930-9889-a7aa4c8ccb42}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4a578718-fa7f-4254-baab-6beeca923590}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 110, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37c8a326-d240-4697-9645-26b0893f319d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d52c89f6-60e7-47ec-8dfc-900598eb2532}, !- Zone Air Inlet Port List
  {e7b900d0-a7c9-4ae7-a696-60245dab7deb}, !- Zone Air Exhaust Port List
  {e1b39eef-a3b6-4787-bb2b-d7d043db39cd}, !- Zone Air Node Name
  {c9426d35-2ef7-4795-b63e-8a3b1da0b411}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2068b34-0464-4ebc-a8a9-cdf803485295}, !- Group Rendering Name
  {61c876a1-46f9-48a2-89fc-93e4b59f5fff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24964765-f81d-49e8-8d37-d8fdcd8ae35b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4 Zone Air Node, !- Name
  {e1b39eef-a3b6-4787-bb2b-d7d043db39cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b39eef-a3b6-4787-bb2b-d7d043db39cd}, !- Handle
  {37c8a326-d240-4697-9645-26b0893f319d}, !- Source Object
  11,                                     !- Outlet Port
  {24964765-f81d-49e8-8d37-d8fdcd8ae35b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d52c89f6-60e7-47ec-8dfc-900598eb2532}, !- Handle
  {37c8a326-d240-4697-9645-26b0893f319d}, !- HVAC Component
  {6c550548-9bf0-45b5-be5c-c37fb305f75a}, !- Port 1
  {a21db195-b523-4255-9205-7952dfe4b0b2}; !- Port 2

OS:PortList,
  {e7b900d0-a7c9-4ae7-a696-60245dab7deb}, !- Handle
  {37c8a326-d240-4697-9645-26b0893f319d}, !- HVAC Component
  {6f05c4bd-c442-41da-8a27-774e233a99a3}; !- Port 1

OS:PortList,
  {c9426d35-2ef7-4795-b63e-8a3b1da0b411}, !- Handle
  {37c8a326-d240-4697-9645-26b0893f319d}, !- HVAC Component
  {10f70b40-eb99-44f3-b22c-84ccbf3ee115}; !- Port 1

OS:Sizing:Zone,
  {a7d9f11c-c20a-4061-b429-634af9b58511}, !- Handle
  {37c8a326-d240-4697-9645-26b0893f319d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e8341a6d-2a82-4388-a67c-2de456f1793b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4 Zone HVAC Equipment List, !- Name
  {37c8a326-d240-4697-9645-26b0893f319d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10b0230b-7cc0-40cc-9b60-ed67734865e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f649fdd5-adfc-4110-b664-07a0e38eb7fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dde08bfb-5a3b-4dd9-a8f2-78f2e1f697b0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {61c876a1-46f9-48a2-89fc-93e4b59f5fff}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 111, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af67b674-7d52-46f3-b602-7359a5c61a45}, !- Zone Air Inlet Port List
  {bba75ab6-6ed5-426d-8ae6-ad872cc0dc58}, !- Zone Air Exhaust Port List
  {6de1db6b-7ace-46d4-925a-55319c7c898f}, !- Zone Air Node Name
  {f43b8787-da7e-4694-bf48-6a14ac26e75e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b666bb2-2dc3-497d-a98b-ea68fec53735}, !- Group Rendering Name
  {2e098708-468d-4f1f-b1c0-2b7013921207}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b055503-16da-47e0-bde5-41e405c63efc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF Zone Air Node, !- Name
  {6de1db6b-7ace-46d4-925a-55319c7c898f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6de1db6b-7ace-46d4-925a-55319c7c898f}, !- Handle
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- Source Object
  11,                                     !- Outlet Port
  {5b055503-16da-47e0-bde5-41e405c63efc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af67b674-7d52-46f3-b602-7359a5c61a45}, !- Handle
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- HVAC Component
  {6baf2eb4-6da0-417a-8f9e-536edacd278d}, !- Port 1
  {0db6fb0a-e666-4195-83af-5fa5df41f4bc}; !- Port 2

OS:PortList,
  {bba75ab6-6ed5-426d-8ae6-ad872cc0dc58}, !- Handle
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- HVAC Component
  {669de97c-2e2c-43f9-9217-151f075b05a9}; !- Port 1

OS:PortList,
  {f43b8787-da7e-4694-bf48-6a14ac26e75e}, !- Handle
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- HVAC Component
  {135313ca-73df-4da0-846b-8f6900e46af1}; !- Port 1

OS:Sizing:Zone,
  {6195229f-05c8-45dc-94a7-80f4439802a7}, !- Handle
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eab47c87-1e5a-441b-bad6-803e2c2d4573}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF Zone HVAC Equipment List, !- Name
  {17e913cf-dda9-4472-9f2c-eb561999cec3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15a397f8-2632-4aa8-82ff-77a7278857ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23e7c52c-ffd0-4d87-b553-695314828d34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {59a98cef-a702-4bc0-937b-39eb7b143a1f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2e098708-468d-4f1f-b1c0-2b7013921207}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 112, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9dd5eb1-2290-4595-8ff8-51309d1be395}, !- Zone Air Inlet Port List
  {a89c155e-177e-41d7-8236-be196ae895d3}, !- Zone Air Exhaust Port List
  {62d1219a-be94-4fca-b790-59803d804336}, !- Zone Air Node Name
  {7289d01a-a047-436e-b1ea-72a846efc4ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74c9f229-1f6f-47f6-8d91-8b51c6f762c7}, !- Group Rendering Name
  {cf93c568-b4d2-41ee-9224-0c62bd6cf897}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e83985f-9ccd-4a95-b4f7-68dededdfb08}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1 Zone Air Node, !- Name
  {62d1219a-be94-4fca-b790-59803d804336}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62d1219a-be94-4fca-b790-59803d804336}, !- Handle
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- Source Object
  11,                                     !- Outlet Port
  {4e83985f-9ccd-4a95-b4f7-68dededdfb08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9dd5eb1-2290-4595-8ff8-51309d1be395}, !- Handle
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- HVAC Component
  {0ed2fae0-ef56-4aee-8d2b-00f2d272b2ab}, !- Port 1
  {003f8367-52b5-4e22-bebc-9b2dfdc2b648}; !- Port 2

OS:PortList,
  {a89c155e-177e-41d7-8236-be196ae895d3}, !- Handle
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- HVAC Component
  {884c0a82-1730-434e-be76-f70e2a4ec87a}; !- Port 1

OS:PortList,
  {7289d01a-a047-436e-b1ea-72a846efc4ab}, !- Handle
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- HVAC Component
  {8ec4ad53-e8aa-407b-94b9-43283621775c}; !- Port 1

OS:Sizing:Zone,
  {ce1a65e2-7bf0-4ac9-8b43-e356e0c7a54c}, !- Handle
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cdb45ba-d9df-46de-ab48-0e091d2ea6be}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1 Zone HVAC Equipment List, !- Name
  {7baca8a2-78f8-4af4-9e0e-9c8b6f65d0a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6955c59f-753a-4cdc-9364-0375cfe884d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f605a32-a84a-4adb-a3bf-d89117068f22}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e31d34a2-82b8-4e52-ac5a-3663e6510a6d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cf93c568-b4d2-41ee-9224-0c62bd6cf897}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 113, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d29e71b-0ae7-4711-adae-814049b27d57}, !- Zone Air Inlet Port List
  {dfcfc4e5-7495-4563-8a75-0798e3caed11}, !- Zone Air Exhaust Port List
  {e86f2463-70df-412b-908a-6e46e0d18ae7}, !- Zone Air Node Name
  {802d4512-818c-4924-8b2e-ae511487d570}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3725e39d-9adf-4e3c-a9ac-d4dcfcdc77a2}, !- Group Rendering Name
  {9fa72494-2d2c-4a90-a7d9-6559e609442b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61ea8033-b1c6-478e-bd69-dc6e0fee23c3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2 Zone Air Node, !- Name
  {e86f2463-70df-412b-908a-6e46e0d18ae7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e86f2463-70df-412b-908a-6e46e0d18ae7}, !- Handle
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- Source Object
  11,                                     !- Outlet Port
  {61ea8033-b1c6-478e-bd69-dc6e0fee23c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d29e71b-0ae7-4711-adae-814049b27d57}, !- Handle
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- HVAC Component
  {7efe30eb-9e42-41b5-b6c1-53fa2ed3d51d}, !- Port 1
  {837712ed-3fcb-4865-a146-e6b7ff9c9d34}; !- Port 2

OS:PortList,
  {dfcfc4e5-7495-4563-8a75-0798e3caed11}, !- Handle
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- HVAC Component
  {07b4d22c-5f68-4f78-8585-0d8a442edd85}; !- Port 1

OS:PortList,
  {802d4512-818c-4924-8b2e-ae511487d570}, !- Handle
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- HVAC Component
  {a1c684d6-d549-422e-8c95-406b2ca3437c}; !- Port 1

OS:Sizing:Zone,
  {5d6b7c29-0a8e-418d-a422-05811bdc70aa}, !- Handle
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {594be81a-c485-4714-a33b-423197fd4f0a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2 Zone HVAC Equipment List, !- Name
  {b143abe2-ea64-4b45-bd4e-a23ba00fd5d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dc9306e-5282-4fe3-9840-a37d76ee004c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {852c0cfd-19fc-40ab-94e5-ab8937e48263}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {19eabbcb-5503-4a51-b776-ef5bf23a5080}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9fa72494-2d2c-4a90-a7d9-6559e609442b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 114, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60aca65c-cb9d-46c8-b8ac-e0e390c92940}, !- Zone Air Inlet Port List
  {6c36aaa2-3c1d-4c64-8271-18b0d095ad1b}, !- Zone Air Exhaust Port List
  {8a8c3246-ee30-46c5-b6b5-32e6b04773b8}, !- Zone Air Node Name
  {4cc0b048-0ffd-4fd6-8704-40121f85c575}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bb1ef85-07e5-4618-80cc-84a11093234a}, !- Group Rendering Name
  {982cf8b5-5f9d-4303-9cf0-e8fdcdb7acb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c518f70-66c9-4c6f-9f9a-a5f164cf7d4d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3 Zone Air Node, !- Name
  {8a8c3246-ee30-46c5-b6b5-32e6b04773b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a8c3246-ee30-46c5-b6b5-32e6b04773b8}, !- Handle
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- Source Object
  11,                                     !- Outlet Port
  {0c518f70-66c9-4c6f-9f9a-a5f164cf7d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60aca65c-cb9d-46c8-b8ac-e0e390c92940}, !- Handle
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- HVAC Component
  {01c64839-0152-4bed-b6ef-4c3bebae926b}, !- Port 1
  {25b32173-27a4-48cb-a2d0-532c56d8526c}; !- Port 2

OS:PortList,
  {6c36aaa2-3c1d-4c64-8271-18b0d095ad1b}, !- Handle
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- HVAC Component
  {810f8165-fe1b-4134-8bc6-c4582b20bfec}; !- Port 1

OS:PortList,
  {4cc0b048-0ffd-4fd6-8704-40121f85c575}, !- Handle
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- HVAC Component
  {d75b4975-e27f-4186-a265-a61e6c48bba5}; !- Port 1

OS:Sizing:Zone,
  {47bca002-0611-495b-8980-2f4a48460014}, !- Handle
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {90031213-7de8-4945-9b6f-a80de65f0e98}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3 Zone HVAC Equipment List, !- Name
  {ba4e3d89-141e-43bd-b323-1fe19ead8753}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eae0be5c-6dcc-45c4-a23d-a4d3e0402ef1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6b2f019a-cb49-4fda-83c7-7a6d9d0abdeb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2c733e88-3d54-4e4c-8f96-1b6e551cea65}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {982cf8b5-5f9d-4303-9cf0-e8fdcdb7acb2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 115, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1d332e0-fac2-49c9-8f67-f2699e464b77}, !- Zone Air Inlet Port List
  {07233fbf-449b-4c03-8058-05dee76c34b4}, !- Zone Air Exhaust Port List
  {c27b5af2-fa0b-40d7-9db4-7122494c8f25}, !- Zone Air Node Name
  {6517f017-6153-49aa-8a4d-2727bc3145df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0188dfa2-a0f6-4916-bd10-ca411bb06bb5}, !- Group Rendering Name
  {6086b155-f6b7-43e8-a30d-9420679fe486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb5de56e-437b-427e-a066-938e7d3aab98}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4 Zone Air Node, !- Name
  {c27b5af2-fa0b-40d7-9db4-7122494c8f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c27b5af2-fa0b-40d7-9db4-7122494c8f25}, !- Handle
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- Source Object
  11,                                     !- Outlet Port
  {bb5de56e-437b-427e-a066-938e7d3aab98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1d332e0-fac2-49c9-8f67-f2699e464b77}, !- Handle
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- HVAC Component
  {d8c0a42b-c64f-4904-b7e7-448a78a026d9}, !- Port 1
  {4ae98b33-853e-49fe-99b5-45c7ebe671a7}; !- Port 2

OS:PortList,
  {07233fbf-449b-4c03-8058-05dee76c34b4}, !- Handle
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- HVAC Component
  {d69499c7-5f13-4872-80cf-dacaa037aa9b}; !- Port 1

OS:PortList,
  {6517f017-6153-49aa-8a4d-2727bc3145df}, !- Handle
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- HVAC Component
  {964e6093-b161-498c-b07e-31b7e8ae7446}; !- Port 1

OS:Sizing:Zone,
  {07104e18-9526-406d-a4bc-1dd0e7ab7576}, !- Handle
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {300bb1ed-9035-4a4e-89b2-60edb7d8c3c7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4 Zone HVAC Equipment List, !- Name
  {ca805455-27ba-4209-882d-a84896fb7a50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f0cc86e-de29-43ec-9a85-0b2d59370e11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a45b47e-50b1-4b44-b94a-d2c875be21cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {815908fb-9e9c-4cbc-81c7-1a4fddb1fcb8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6086b155-f6b7-43e8-a30d-9420679fe486}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 116, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12e9c1d3-63fb-4d3a-9eb9-6fded0db8f86}, !- Zone Air Inlet Port List
  {e60efd5f-19e4-409e-be6e-69ca5ec5f6d0}, !- Zone Air Exhaust Port List
  {ded3af02-9e96-4242-838d-df5534628e54}, !- Zone Air Node Name
  {b2ba57f0-099a-41e8-b689-d81424f3eec3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e3753cd-f636-4daf-a44f-db0aedb5e4e0}, !- Group Rendering Name
  {9bad38a9-ef1c-4f79-8e62-ef722be180b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45f69736-7ac2-4b5d-941d-ad8cb9b82880}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5 Zone Air Node, !- Name
  {ded3af02-9e96-4242-838d-df5534628e54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ded3af02-9e96-4242-838d-df5534628e54}, !- Handle
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- Source Object
  11,                                     !- Outlet Port
  {45f69736-7ac2-4b5d-941d-ad8cb9b82880}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12e9c1d3-63fb-4d3a-9eb9-6fded0db8f86}, !- Handle
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- HVAC Component
  {dee48b42-b0aa-41f7-9ba1-60894120be9d}, !- Port 1
  {8577e1a1-c8f8-457c-880d-dee279ef380e}; !- Port 2

OS:PortList,
  {e60efd5f-19e4-409e-be6e-69ca5ec5f6d0}, !- Handle
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- HVAC Component
  {e0c35244-43f5-478f-998c-62887fdbffa9}; !- Port 1

OS:PortList,
  {b2ba57f0-099a-41e8-b689-d81424f3eec3}, !- Handle
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- HVAC Component
  {9aa4f580-84d0-4d73-877e-876deece3226}; !- Port 1

OS:Sizing:Zone,
  {d6a635e9-4f1e-4dbb-9a43-db8916809a6c}, !- Handle
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5d7db0a2-6cb9-4968-a48e-281bb67bd9e2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5 Zone HVAC Equipment List, !- Name
  {5ab2354b-0387-46b4-b8b1-2306085d2cde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d07fa6d1-6de0-488f-98f3-39f31830c80d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e20b966-d48d-4998-8c7d-ba864e785427}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7ec3c9ec-c5af-4fe9-8ac7-32335e2243fd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9bad38a9-ef1c-4f79-8e62-ef722be180b5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 117, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f7e40aa-165c-4eb7-b667-ed610021cad7}, !- Zone Air Inlet Port List
  {f058a949-8a6a-4076-8871-f8c3a48928fd}, !- Zone Air Exhaust Port List
  {000a4532-7a5f-4740-b9df-1818b7a2c67b}, !- Zone Air Node Name
  {99d963ec-99a0-4546-964d-961e2287f6b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37b24e53-fd0c-4aa5-9259-0c594153d26c}, !- Group Rendering Name
  {62e99097-e8a5-4718-b327-65ab29d72690}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d17a13d4-b6c4-436d-ac32-148297e61936}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5 Zone Air Node, !- Name
  {000a4532-7a5f-4740-b9df-1818b7a2c67b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {000a4532-7a5f-4740-b9df-1818b7a2c67b}, !- Handle
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- Source Object
  11,                                     !- Outlet Port
  {d17a13d4-b6c4-436d-ac32-148297e61936}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f7e40aa-165c-4eb7-b667-ed610021cad7}, !- Handle
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- HVAC Component
  {61708ba2-4d70-430b-8394-08addcde3a89}, !- Port 1
  {900a3046-1310-422a-8d7f-b2a65f15123f}; !- Port 2

OS:PortList,
  {f058a949-8a6a-4076-8871-f8c3a48928fd}, !- Handle
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- HVAC Component
  {87db4177-13d0-47c5-84fd-87e1c4e3edb4}; !- Port 1

OS:PortList,
  {99d963ec-99a0-4546-964d-961e2287f6b8}, !- Handle
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- HVAC Component
  {16ef9543-8c9f-4df2-9262-6b21a9dfa9ca}; !- Port 1

OS:Sizing:Zone,
  {0e967bd1-b7b8-48cf-a03e-7f12da6c5da3}, !- Handle
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78b390a9-13b3-4ce4-a4ef-ff88de19d255}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5 Zone HVAC Equipment List, !- Name
  {c0a43722-cc91-432e-bd0a-802979dab225}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b55448a-6647-4bc5-af11-651710cf1356}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a08f0688-9af4-4d4d-ae0c-bf2c47cddfe6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {89168f37-d3e4-4e74-b153-9f48c2d03d0a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {62e99097-e8a5-4718-b327-65ab29d72690}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 118, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26c5f3af-d025-4c41-bb5e-3d5fc4af5249}, !- Zone Air Inlet Port List
  {a8398604-abe3-403c-8bf1-491b69026f98}, !- Zone Air Exhaust Port List
  {a5e7dd95-6b3e-4af3-a441-a46c6cdde062}, !- Zone Air Node Name
  {9fb3a910-ce79-4224-97b2-b24d33612ff6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66da42f3-59a3-4057-8339-b4c122f20945}, !- Group Rendering Name
  {ca63430e-cfaa-4377-9f24-20b2eecdebf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ab1267-0549-40f7-9ba6-afa0180d367b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6 Zone Air Node, !- Name
  {a5e7dd95-6b3e-4af3-a441-a46c6cdde062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5e7dd95-6b3e-4af3-a441-a46c6cdde062}, !- Handle
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- Source Object
  11,                                     !- Outlet Port
  {18ab1267-0549-40f7-9ba6-afa0180d367b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26c5f3af-d025-4c41-bb5e-3d5fc4af5249}, !- Handle
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- HVAC Component
  {2bf1b961-f00a-42fe-820c-f932a607c6bd}, !- Port 1
  {1e629dd4-1385-4de0-86b0-65ae8ecd7989}; !- Port 2

OS:PortList,
  {a8398604-abe3-403c-8bf1-491b69026f98}, !- Handle
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- HVAC Component
  {b531e932-39fd-4dd4-b04f-8eaf8711a00e}; !- Port 1

OS:PortList,
  {9fb3a910-ce79-4224-97b2-b24d33612ff6}, !- Handle
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- HVAC Component
  {75f0f536-86f2-4397-a5e1-93dd869c4aaa}; !- Port 1

OS:Sizing:Zone,
  {e189b267-ced1-4b3f-9a66-31fb06a32564}, !- Handle
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd569a84-66e0-41b8-a165-bc818c1f6bac}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6 Zone HVAC Equipment List, !- Name
  {62ec180d-0bcd-4c3f-9e93-bffdb2f7dbfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd53efd3-026e-4c40-b84c-7645de97e876}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52e66a8c-e0ea-441b-9992-c4aae4fcd32b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4264c969-97a4-4aea-96ae-82cb132233a2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ca63430e-cfaa-4377-9f24-20b2eecdebf7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 119, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83f65707-1f5f-4e4f-a045-a8080beb88c1}, !- Zone Air Inlet Port List
  {bcbbaa1a-ecb2-4300-ab46-fbfe50454a85}, !- Zone Air Exhaust Port List
  {3a53e878-e590-47a7-912a-1c173090c2e1}, !- Zone Air Node Name
  {6c66de4e-822e-46eb-b6df-d2dccf422f34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71213957-4c50-473a-8105-f912772cf324}, !- Group Rendering Name
  {56200135-fa07-49dc-b9bd-fd91af96d4cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c737325-a853-459b-bb7f-6b0764c01290}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7 Zone Air Node, !- Name
  {3a53e878-e590-47a7-912a-1c173090c2e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a53e878-e590-47a7-912a-1c173090c2e1}, !- Handle
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- Source Object
  11,                                     !- Outlet Port
  {4c737325-a853-459b-bb7f-6b0764c01290}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83f65707-1f5f-4e4f-a045-a8080beb88c1}, !- Handle
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- HVAC Component
  {b74d78b7-e784-46e5-80fb-bcafab8a7511}, !- Port 1
  {436cb2e4-b088-4e02-ac17-150f7c2f1f8a}; !- Port 2

OS:PortList,
  {bcbbaa1a-ecb2-4300-ab46-fbfe50454a85}, !- Handle
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- HVAC Component
  {99d857ce-6813-482e-bb6e-ffcef3510c93}; !- Port 1

OS:PortList,
  {6c66de4e-822e-46eb-b6df-d2dccf422f34}, !- Handle
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- HVAC Component
  {d5b1cc70-d36e-4da3-a1b4-d5080cbeb868}; !- Port 1

OS:Sizing:Zone,
  {2052ecf7-596c-44a4-b3c6-eb5e5dac8644}, !- Handle
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {798efe6c-67c3-46d9-9c19-9bc9c0e71e9c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7 Zone HVAC Equipment List, !- Name
  {311b1a20-6dce-4590-8f9f-4e8b1fc65c24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f86e42a6-8618-4e76-918f-b7dec02e383d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db47d110-2fe6-4a32-95b7-f1be62f5916d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cd4a4d7a-8d7b-4fea-bb8c-531d2aec4ffd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {56200135-fa07-49dc-b9bd-fd91af96d4cc}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 120, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b40f6e85-0fb1-49a4-9787-6c4292d307d1}, !- Zone Air Inlet Port List
  {a007d5c9-998b-4164-a038-4a1a948355fd}, !- Zone Air Exhaust Port List
  {2d613c85-156e-45a1-9a50-01ee9ef3487e}, !- Zone Air Node Name
  {ba23cc54-2da2-4e93-943e-681a2bd64e8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e704f5a-1892-4b9c-861a-c89efed03386}, !- Group Rendering Name
  {5ce76d49-148b-40dd-bb91-786c1a953580}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52667502-0c99-4f15-9331-b055fbaa2bc1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8 Zone Air Node, !- Name
  {2d613c85-156e-45a1-9a50-01ee9ef3487e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d613c85-156e-45a1-9a50-01ee9ef3487e}, !- Handle
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- Source Object
  11,                                     !- Outlet Port
  {52667502-0c99-4f15-9331-b055fbaa2bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b40f6e85-0fb1-49a4-9787-6c4292d307d1}, !- Handle
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- HVAC Component
  {68b5e5e8-3a9f-42a1-9f0d-d7bf148ab92e}, !- Port 1
  {f6638e9b-37fc-4858-a42c-03304b91640d}; !- Port 2

OS:PortList,
  {a007d5c9-998b-4164-a038-4a1a948355fd}, !- Handle
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- HVAC Component
  {07138653-4668-42ba-a8ae-4511b2c9db23}; !- Port 1

OS:PortList,
  {ba23cc54-2da2-4e93-943e-681a2bd64e8c}, !- Handle
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- HVAC Component
  {9e8487d1-64a7-4dd8-8527-a4db255ab5f2}; !- Port 1

OS:Sizing:Zone,
  {f6b5bb64-dd23-4702-8dfc-d6d92e7f5e02}, !- Handle
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3d72d01-8cf2-4e75-b9bb-0e0fdd666a45}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8 Zone HVAC Equipment List, !- Name
  {c2da043a-be73-4a4e-a479-182d4e0b632f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22438afd-9277-41dc-b3b8-210a42bd262e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06011182-3056-4142-b552-bfe41feab320}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9b46305b-ab75-485b-81e1-71ff16d6de2b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5ce76d49-148b-40dd-bb91-786c1a953580}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 121, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84e7500f-e085-4688-955a-e9963ffed664}, !- Zone Air Inlet Port List
  {bed5cfd8-a683-4ce0-aaa2-fbca79f44048}, !- Zone Air Exhaust Port List
  {ea21e2b2-8df7-4ac8-a52f-d13b9b0c7fce}, !- Zone Air Node Name
  {8ae02e27-eb20-4217-97d5-87b6fc0e65c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fdec0dc-5f40-4327-ba26-b34943d45bd3}, !- Group Rendering Name
  {a4559332-f10b-4c43-be23-d91f6c6ada25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e791d057-bb81-46d4-a6d8-7770a5b83551}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9 Zone Air Node, !- Name
  {ea21e2b2-8df7-4ac8-a52f-d13b9b0c7fce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea21e2b2-8df7-4ac8-a52f-d13b9b0c7fce}, !- Handle
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- Source Object
  11,                                     !- Outlet Port
  {e791d057-bb81-46d4-a6d8-7770a5b83551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84e7500f-e085-4688-955a-e9963ffed664}, !- Handle
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- HVAC Component
  {fd6d228e-5d50-40e0-88c3-090ac657f229}, !- Port 1
  {f9216ef6-f814-4537-90a9-f61ea49617e0}; !- Port 2

OS:PortList,
  {bed5cfd8-a683-4ce0-aaa2-fbca79f44048}, !- Handle
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- HVAC Component
  {cb195549-8e1f-477e-ad8b-1f841aa5804c}; !- Port 1

OS:PortList,
  {8ae02e27-eb20-4217-97d5-87b6fc0e65c9}, !- Handle
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- HVAC Component
  {17a95a61-e698-43d1-bd2f-b8d0d4695ea2}; !- Port 1

OS:Sizing:Zone,
  {34fe64d9-8ab0-46d2-b5a3-48fb5592f765}, !- Handle
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d994ae7f-99af-469e-91ff-2513ec6c84ce}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9 Zone HVAC Equipment List, !- Name
  {df20574a-e39e-492b-b521-ba8c84dfcfd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f30b2cc-47de-40cc-8fb2-e95cac7e7928}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7f74c41f-43ab-4811-93c8-f8d43cd8cd21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {20f890bb-69fa-48be-8a46-07ac4cad7498}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a4559332-f10b-4c43-be23-d91f6c6ada25}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 122, !- Name
  {b6ea8f58-a6ff-4580-8336-8546719e9243}, !- Heating Setpoint Temperature Schedule Name
  {ca1e8b31-cc09-4049-9f6b-9d22388ecc87}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02505c21-09af-403f-8e75-614cf50ea941}, !- Zone Air Inlet Port List
  {0e6f3e4f-9ec8-45cf-9096-174245e41ebc}, !- Zone Air Exhaust Port List
  {6827bbdb-422f-4f23-b9a7-2342a8e6a7eb}, !- Zone Air Node Name
  {202047a0-543c-47dc-9f55-8e37b1a15db9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c477d82-b773-477e-bca9-95d3378e63d6}, !- Group Rendering Name
  {a6ae4019-a09a-4f87-8259-8cee1839222b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f97506eb-570e-4965-ab30-d0b2cbc7f46e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10 Zone Air Node, !- Name
  {6827bbdb-422f-4f23-b9a7-2342a8e6a7eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6827bbdb-422f-4f23-b9a7-2342a8e6a7eb}, !- Handle
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- Source Object
  11,                                     !- Outlet Port
  {f97506eb-570e-4965-ab30-d0b2cbc7f46e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02505c21-09af-403f-8e75-614cf50ea941}, !- Handle
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- HVAC Component
  {0f7f45f5-69a2-4961-9561-4744e9fdbda5}, !- Port 1
  {f166daf0-98ad-4a04-9c26-718c94cacf94}; !- Port 2

OS:PortList,
  {0e6f3e4f-9ec8-45cf-9096-174245e41ebc}, !- Handle
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- HVAC Component
  {03619601-a1da-4980-b0f6-633814b86e04}; !- Port 1

OS:PortList,
  {202047a0-543c-47dc-9f55-8e37b1a15db9}, !- Handle
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- HVAC Component
  {ebd127e3-4abc-48b2-b43c-1785413877d1}; !- Port 1

OS:Sizing:Zone,
  {40283ced-6c65-414c-b4bf-b4deaf2bb2f0}, !- Handle
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db8f7855-3006-45f0-bd90-958b5911167e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10 Zone HVAC Equipment List, !- Name
  {196359e1-f50d-4f6f-97b2-a6db1d1bf326}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a537c7b-0002-44fb-839f-e3bceb0e7e38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ae2191b-e698-4a71-b33b-80cce009f632}, !- Zone Equipment 2
