  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e4fe5796-fd9f-4c5b-a6e3-7f6aa7ffa1b3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b91142ce-e859-4231-9cd4-23728fd77775}, !- Schedule Type Limits Name
  {279beab9-cdb2-4a10-9bb5-db0ab1cf5948}; !- Default Day Schedule Name

OS:Schedule:Day,
  {279beab9-cdb2-4a10-9bb5-db0ab1cf5948}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b91142ce-e859-4231-9cd4-23728fd77775}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c53e0bbd-1b54-4bba-8bc5-fa5a188d33db}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e4fe5796-fd9f-4c5b-a6e3-7f6aa7ffa1b3}, !- Schedule Name
  {aa762980-c273-453a-a9dc-e8d021c2e096}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e9b40ff5-42e5-4968-acfb-d008f1970c82}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f76ecc6a-3998-4848-bdd2-752fb018e575}, !- Inlet Node Name
  {d9ea4388-d931-45bc-b0e4-3ecb6eca7c7e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  969187.310048098,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3ccbf1d5-2016-4873-bfab-a3a18e50dc2c}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {d9ea4388-d931-45bc-b0e4-3ecb6eca7c7e}, !- Inlet Port
  {93f0ee88-9af3-4d55-bd28-7f1d723d412e}; !- Outlet Port

OS:Connection,
  {f76ecc6a-3998-4848-bdd2-752fb018e575}, !- Handle
  {a753377e-84a7-4114-8055-0ae91543699b}, !- Source Object
  3,                                      !- Outlet Port
  {e9b40ff5-42e5-4968-acfb-d008f1970c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ea4388-d931-45bc-b0e4-3ecb6eca7c7e}, !- Handle
  {e9b40ff5-42e5-4968-acfb-d008f1970c82}, !- Source Object
  3,                                      !- Outlet Port
  {3ccbf1d5-2016-4873-bfab-a3a18e50dc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f0ee88-9af3-4d55-bd28-7f1d723d412e}, !- Handle
  {3ccbf1d5-2016-4873-bfab-a3a18e50dc2c}, !- Source Object
  3,                                      !- Outlet Port
  {77560127-5e65-4343-b7c7-6550fe361570}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e1c05a3b-15b5-4e25-b791-4368041607d9}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1bef0a1e-c5b7-4d26-8aaf-95c640f92f9f}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff, !- Name
  3.38395487580086,                       !- Tank Volume {m3}
  {e4fe5796-fd9f-4c5b-a6e3-7f6aa7ffa1b3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  176811.642260595,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  218.357929856795,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  218.357929856795,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7fe48664-4b7c-4f42-9039-b3bd5f673cde}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.03698381247246,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.03698381247246,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {80ef1cfa-829d-46ed-ba59-0b856bf3fe9b}, !- Use Side Inlet Node Name
  {6779c107-c284-481a-971f-abde1dc61616}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4a97e2c9-0a0a-4dd9-866b-5cabc8a8a1c7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9fc676f8-ec60-4de9-84de-18a83879ef57}, !- Schedule Type Limits Name
  {d247375c-3a6e-495e-83e8-a0e29c444434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d247375c-3a6e-495e-83e8-a0e29c444434}, !- Handle
  Schedule Day 6,                         !- Name
  {9fc676f8-ec60-4de9-84de-18a83879ef57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {76158fca-913f-43ed-a8ba-d7283e38baf3}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {9fc676f8-ec60-4de9-84de-18a83879ef57}, !- Schedule Type Limits Name
  {66cb55f7-0b57-49bb-b795-0ede3f234baa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66cb55f7-0b57-49bb-b795-0ede3f234baa}, !- Handle
  Schedule Day 7,                         !- Name
  {9fc676f8-ec60-4de9-84de-18a83879ef57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {89974d7a-e6a4-43a6-b8d3-c07b6507779c}, !- Handle
  {1bef0a1e-c5b7-4d26-8aaf-95c640f92f9f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7fe48664-4b7c-4f42-9039-b3bd5f673cde}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {e1c05a3b-15b5-4e25-b791-4368041607d9}, !- Schedule Type Limits Name
  {15071899-dbca-408f-b05a-a6646c3dbb64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15071899-dbca-408f-b05a-a6646c3dbb64}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {e1c05a3b-15b5-4e25-b791-4368041607d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9c33c8c8-930f-411a-a008-5f7187cb30e2}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {6779c107-c284-481a-971f-abde1dc61616}, !- Inlet Port
  {63250d04-6f02-477f-8481-5ab24d321ff4}; !- Outlet Port

OS:Connection,
  {80ef1cfa-829d-46ed-ba59-0b856bf3fe9b}, !- Handle
  {6259daee-9130-475a-b053-247421bf11bc}, !- Source Object
  3,                                      !- Outlet Port
  {1bef0a1e-c5b7-4d26-8aaf-95c640f92f9f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6779c107-c284-481a-971f-abde1dc61616}, !- Handle
  {1bef0a1e-c5b7-4d26-8aaf-95c640f92f9f}, !- Source Object
  32,                                     !- Outlet Port
  {9c33c8c8-930f-411a-a008-5f7187cb30e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63250d04-6f02-477f-8481-5ab24d321ff4}, !- Handle
  {9c33c8c8-930f-411a-a008-5f7187cb30e2}, !- Source Object
  3,                                      !- Outlet Port
  {fa32558b-5c08-470f-bf6c-a9df52b3eca1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6dd5b587-98fe-49bd-adf5-14bc57f48f3c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {704c2b6d-5b09-45e6-b56c-76f2f7e30d0e}, !- Inlet Node Name
  {bc4265a0-7b24-4944-8ab9-57193fe079b9}; !- Outlet Node Name

OS:Node,
  {fa6084bc-061d-44e4-b9e2-a7fd9cbd3431}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {8b2df8ed-fc95-46b6-b21d-bcf5fe0b51b2}, !- Inlet Port
  {704c2b6d-5b09-45e6-b56c-76f2f7e30d0e}; !- Outlet Port

OS:Connection,
  {8b2df8ed-fc95-46b6-b21d-bcf5fe0b51b2}, !- Handle
  {77560127-5e65-4343-b7c7-6550fe361570}, !- Source Object
  4,                                      !- Outlet Port
  {fa6084bc-061d-44e4-b9e2-a7fd9cbd3431}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f37163ba-4431-4f01-8658-6fbbe8165d2c}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {bc4265a0-7b24-4944-8ab9-57193fe079b9}, !- Inlet Port
  {5a12e780-ba8a-44f8-a962-db863f22d39c}; !- Outlet Port

OS:Connection,
  {704c2b6d-5b09-45e6-b56c-76f2f7e30d0e}, !- Handle
  {fa6084bc-061d-44e4-b9e2-a7fd9cbd3431}, !- Source Object
  3,                                      !- Outlet Port
  {6dd5b587-98fe-49bd-adf5-14bc57f48f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4265a0-7b24-4944-8ab9-57193fe079b9}, !- Handle
  {6dd5b587-98fe-49bd-adf5-14bc57f48f3c}, !- Source Object
  3,                                      !- Outlet Port
  {f37163ba-4431-4f01-8658-6fbbe8165d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a12e780-ba8a-44f8-a962-db863f22d39c}, !- Handle
  {f37163ba-4431-4f01-8658-6fbbe8165d2c}, !- Source Object
  3,                                      !- Outlet Port
  {fa32558b-5c08-470f-bf6c-a9df52b3eca1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d0f3e312-552d-405a-a7c0-a12d13ae6e9c}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0ce9419a-9e90-425c-ba87-7431ade66c27}, !- Inlet Node Name
  {dfa9092a-fe73-41b8-90ae-4bdd1208c6e7}; !- Outlet Node Name

OS:Node,
  {f4f9f1d7-b2aa-460f-9cc9-b4ae4a2999bf}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {dfa9092a-fe73-41b8-90ae-4bdd1208c6e7}, !- Inlet Port
  {8309ec69-a537-4d45-9fe7-841873032374}; !- Outlet Port

OS:Connection,
  {0ce9419a-9e90-425c-ba87-7431ade66c27}, !- Handle
  {815644c7-138c-4b46-867b-e18e839c70ac}, !- Source Object
  3,                                      !- Outlet Port
  {d0f3e312-552d-405a-a7c0-a12d13ae6e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa9092a-fe73-41b8-90ae-4bdd1208c6e7}, !- Handle
  {d0f3e312-552d-405a-a7c0-a12d13ae6e9c}, !- Source Object
  3,                                      !- Outlet Port
  {f4f9f1d7-b2aa-460f-9cc9-b4ae4a2999bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8309ec69-a537-4d45-9fe7-841873032374}, !- Handle
  {f4f9f1d7-b2aa-460f-9cc9-b4ae4a2999bf}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8c9b6c0-34ab-40d9-95c7-b8b29d647560}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {72c218fa-8867-439f-8927-36b6ccf5037c}, !- Inlet Node Name
  {7df6d4c9-f4d2-4ed7-97e6-e6858c83c88e}; !- Outlet Node Name

OS:Node,
  {5b299bd8-6f1d-405f-a0fd-060db7a69d17}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b7ba8a92-c0ec-41b3-9e3f-4f154ab91f45}, !- Inlet Port
  {72c218fa-8867-439f-8927-36b6ccf5037c}; !- Outlet Port

OS:Connection,
  {b7ba8a92-c0ec-41b3-9e3f-4f154ab91f45}, !- Handle
  {fa32558b-5c08-470f-bf6c-a9df52b3eca1}, !- Source Object
  2,                                      !- Outlet Port
  {5b299bd8-6f1d-405f-a0fd-060db7a69d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c218fa-8867-439f-8927-36b6ccf5037c}, !- Handle
  {5b299bd8-6f1d-405f-a0fd-060db7a69d17}, !- Source Object
  3,                                      !- Outlet Port
  {b8c9b6c0-34ab-40d9-95c7-b8b29d647560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df6d4c9-f4d2-4ed7-97e6-e6858c83c88e}, !- Handle
  {b8c9b6c0-34ab-40d9-95c7-b8b29d647560}, !- Source Object
  3,                                      !- Outlet Port
  {aa762980-c273-453a-a9dc-e8d021c2e096}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6219d92-d619-478e-80a3-32daf6eff11e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4adb93d2-7ced-453c-bf7c-da5b462cbc60}, !- Inlet Node Name
  {95573013-4665-480b-8e2f-8dafbdaefd3c}; !- Outlet Node Name

OS:Node,
  {11572840-ab8a-4538-be77-cf529c1f230a}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {0b471ef5-9d63-4528-91d7-df5d2cc13c3c}, !- Inlet Port
  {4adb93d2-7ced-453c-bf7c-da5b462cbc60}; !- Outlet Port

OS:Connection,
  {0b471ef5-9d63-4528-91d7-df5d2cc13c3c}, !- Handle
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Source Object
  2,                                      !- Outlet Port
  {11572840-ab8a-4538-be77-cf529c1f230a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4adb93d2-7ced-453c-bf7c-da5b462cbc60}, !- Handle
  {11572840-ab8a-4538-be77-cf529c1f230a}, !- Source Object
  3,                                      !- Outlet Port
  {f6219d92-d619-478e-80a3-32daf6eff11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95573013-4665-480b-8e2f-8dafbdaefd3c}, !- Handle
  {f6219d92-d619-478e-80a3-32daf6eff11e}, !- Source Object
  3,                                      !- Outlet Port
  {5e11e365-489d-4bb8-8860-03b5f2101961}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2515c7a2-58e5-4041-ae7f-6ea43b91ab7c}, !- Handle
  Water Use Connections 1,                !- Name
  {e11c4a7f-cf1c-4920-b153-824bbba56892}, !- Inlet Node Name
  {fa044afa-a949-4a9f-bba0-b0be2669b611}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {544217d2-ef44-48d4-8a23-f713d9559c53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1355311f-316c-4a85-a92e-50dcd6a6c03e}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {24ee82cf-0c32-485f-8dcd-a77067e97e8a}, !- Target Temperature Schedule Name
  {6aa20555-d9ef-402f-93b9-6df179aa1cdb}, !- Sensible Fraction Schedule Name
  {52390e4d-5e5b-44c3-9321-4b33d9f1bc4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6aa20555-d9ef-402f-93b9-6df179aa1cdb}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {32133ca1-469d-46ff-af1f-5f6e0d5b7372}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32133ca1-469d-46ff-af1f-5f6e0d5b7372}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52390e4d-5e5b-44c3-9321-4b33d9f1bc4e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d58e1391-0dc4-4808-a817-4fc1494638a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d58e1391-0dc4-4808-a817-4fc1494638a4}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24ee82cf-0c32-485f-8dcd-a77067e97e8a}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4d05a2c9-2bba-4c39-8f50-51e3b16d1c49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d05a2c9-2bba-4c39-8f50-51e3b16d1c49}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {544217d2-ef44-48d4-8a23-f713d9559c53}, !- Handle
  Banquet_flr_6 Service Water Use 0.32gal/min, !- Name
  {1355311f-316c-4a85-a92e-50dcd6a6c03e}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {80a7f6a9-5282-49fb-a51d-2baf1ff90c4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80a7f6a9-5282-49fb-a51d-2baf1ff90c4d}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {fa5e2f33-5ddb-4c3f-8185-05d9d76701e4}, !- Handle
  Schedule Rule 77,                       !- Name
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5fdfd910-3b39-4c10-99ea-5e18ccf1f37d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fdfd910-3b39-4c10-99ea-5e18ccf1f37d}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e230d666-30b6-42c9-ba75-f2dd386cd192}, !- Handle
  Schedule Rule 78,                       !- Name
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {895eefa3-8c45-434e-8586-96c89b55d2ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {895eefa3-8c45-434e-8586-96c89b55d2ac}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {5d068ed8-f0ef-4ee7-9b9d-fc0bbd5106c8}, !- Handle
  Schedule Rule 79,                       !- Name
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {027e36ac-ebdf-4b78-afa6-857d48d59aa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {027e36ac-ebdf-4b78-afa6-857d48d59aa7}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {19e91ddb-c25c-4a05-891c-d5b4573e579e}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {e72426dd-719e-47b0-b88a-98268fe3bf7e}, !- Inlet Port
  {e11c4a7f-cf1c-4920-b153-824bbba56892}; !- Outlet Port

OS:Connection,
  {e72426dd-719e-47b0-b88a-98268fe3bf7e}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  4,                                      !- Outlet Port
  {19e91ddb-c25c-4a05-891c-d5b4573e579e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b0a801e-d708-4bf4-aee2-96d87056461c}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fa044afa-a949-4a9f-bba0-b0be2669b611}, !- Inlet Port
  {e1c61af7-e2b9-4f42-a412-8e73cbcf79af}; !- Outlet Port

OS:Connection,
  {e11c4a7f-cf1c-4920-b153-824bbba56892}, !- Handle
  {19e91ddb-c25c-4a05-891c-d5b4573e579e}, !- Source Object
  3,                                      !- Outlet Port
  {2515c7a2-58e5-4041-ae7f-6ea43b91ab7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa044afa-a949-4a9f-bba0-b0be2669b611}, !- Handle
  {2515c7a2-58e5-4041-ae7f-6ea43b91ab7c}, !- Source Object
  3,                                      !- Outlet Port
  {8b0a801e-d708-4bf4-aee2-96d87056461c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c61af7-e2b9-4f42-a412-8e73cbcf79af}, !- Handle
  {8b0a801e-d708-4bf4-aee2-96d87056461c}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {77fb2c6d-0983-4daf-aaf6-a35662c9a3a4}, !- Handle
  Water Use Connections 2,                !- Name
  {98cdd2be-3cb0-41e8-acbb-f18d8638f1d1}, !- Inlet Node Name
  {cd362557-2530-42ec-a10f-26482e6af508}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cd8c8d6-d925-4cee-bbf6-2458bd756905}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80df45d2-b3f2-4bac-9897-7fdf34351a08}, !- Handle
  Basement Service Water Use Def 0.51gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19548740577795e-05,                   !- Peak Flow Rate {m3/s}
  {acf45916-acf9-4ae4-98b6-137a50f9b191}, !- Target Temperature Schedule Name
  {a4a54514-9e2e-4e01-80a4-238cab4fdaa1}, !- Sensible Fraction Schedule Name
  {dccd8e1a-d1d1-4c1f-b1c6-cc6032b1d074}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4a54514-9e2e-4e01-80a4-238cab4fdaa1}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a922c533-fc91-459d-9a89-7d89a5a04e60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a922c533-fc91-459d-9a89-7d89a5a04e60}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dccd8e1a-d1d1-4c1f-b1c6-cc6032b1d074}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e2f738da-c84f-420a-a0b2-de2501843dae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2f738da-c84f-420a-a0b2-de2501843dae}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {acf45916-acf9-4ae4-98b6-137a50f9b191}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2937bb13-e36c-418e-89ef-8291aeafde08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2937bb13-e36c-418e-89ef-8291aeafde08}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cd8c8d6-d925-4cee-bbf6-2458bd756905}, !- Handle
  Basement Service Water Use 0.51gal/min, !- Name
  {80df45d2-b3f2-4bac-9897-7fdf34351a08}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {8d909b3f-5530-451e-ab92-42dc19c559b9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d909b3f-5530-451e-ab92-42dc19c559b9}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {865ccd55-1d09-4f23-b525-c1f60e593bc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {865ccd55-1d09-4f23-b525-c1f60e593bc6}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {69a071b3-ba78-4f97-8292-8adb00e02345}, !- Handle
  Schedule Rule 80,                       !- Name
  {8d909b3f-5530-451e-ab92-42dc19c559b9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4fd90e41-a720-4f15-bd09-de4d590779ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fd90e41-a720-4f15-bd09-de4d590779ee}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {8c5a24bc-3e67-4dab-8f51-600da7610623}, !- Handle
  Schedule Rule 81,                       !- Name
  {8d909b3f-5530-451e-ab92-42dc19c559b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d631e343-2f6f-4da3-bbdc-2ddaa4930171}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d631e343-2f6f-4da3-bbdc-2ddaa4930171}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {12664dea-d9fa-459d-986f-c5c16c7c9706}, !- Handle
  Schedule Rule 82,                       !- Name
  {8d909b3f-5530-451e-ab92-42dc19c559b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f19dd737-dbaf-403e-91aa-4631fd6f65c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f19dd737-dbaf-403e-91aa-4631fd6f65c8}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {87fc5d01-96fd-40d0-bf13-3a5970bcaa20}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {2cf599c9-3e1c-4e21-9282-bf81269ba9b9}, !- Inlet Port
  {98cdd2be-3cb0-41e8-acbb-f18d8638f1d1}; !- Outlet Port

OS:Connection,
  {2cf599c9-3e1c-4e21-9282-bf81269ba9b9}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  5,                                      !- Outlet Port
  {87fc5d01-96fd-40d0-bf13-3a5970bcaa20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da586147-2aa5-4629-8baf-d7acd399dacb}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {cd362557-2530-42ec-a10f-26482e6af508}, !- Inlet Port
  {a74cfb58-cf18-422c-9172-d93bf22254c7}; !- Outlet Port

OS:Connection,
  {98cdd2be-3cb0-41e8-acbb-f18d8638f1d1}, !- Handle
  {87fc5d01-96fd-40d0-bf13-3a5970bcaa20}, !- Source Object
  3,                                      !- Outlet Port
  {77fb2c6d-0983-4daf-aaf6-a35662c9a3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd362557-2530-42ec-a10f-26482e6af508}, !- Handle
  {77fb2c6d-0983-4daf-aaf6-a35662c9a3a4}, !- Source Object
  3,                                      !- Outlet Port
  {da586147-2aa5-4629-8baf-d7acd399dacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74cfb58-cf18-422c-9172-d93bf22254c7}, !- Handle
  {da586147-2aa5-4629-8baf-d7acd399dacb}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3ea4c47-5000-4dd8-8b27-bef42b078bff}, !- Handle
  Water Use Connections 3,                !- Name
  {b80ed784-e527-48f8-8769-d8064626a2b6}, !- Inlet Node Name
  {5eec3800-3327-4495-9dc9-6e55cd48428e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18ecec90-f656-42ca-a76f-afbdd3b79980}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c582e2c-8483-4d70-80f2-b2ba68d2066b}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.51895007379218e-06,                   !- Peak Flow Rate {m3/s}
  {9e3a5d57-d8c8-48c8-a063-019d6b12926a}, !- Target Temperature Schedule Name
  {266bddef-8e24-4c62-8b4a-f3c3d383c963}, !- Sensible Fraction Schedule Name
  {d6a874de-5d98-4128-bb8d-45b2e8e03b38}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {266bddef-8e24-4c62-8b4a-f3c3d383c963}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6cba494a-4477-4e86-89db-905790fd8b66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cba494a-4477-4e86-89db-905790fd8b66}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6a874de-5d98-4128-bb8d-45b2e8e03b38}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e3ed562-f185-42e1-b43f-58eb217fdd22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e3ed562-f185-42e1-b43f-58eb217fdd22}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e3a5d57-d8c8-48c8-a063-019d6b12926a}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1992683-0e7c-4a00-a1eb-3bf550de61a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1992683-0e7c-4a00-a1eb-3bf550de61a8}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18ecec90-f656-42ca-a76f-afbdd3b79980}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {7c582e2c-8483-4d70-80f2-b2ba68d2066b}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {3f6c6880-eeb4-4f66-aad1-83dc8ee1286b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f6c6880-eeb4-4f66-aad1-83dc8ee1286b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {724c916d-2d22-4d2b-bb04-779b025d0af3}, !- Handle
  Schedule Rule 83,                       !- Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {be0ab40c-7a73-4cc6-88e4-a7c9aeca9f25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be0ab40c-7a73-4cc6-88e4-a7c9aeca9f25}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {10d39490-b7c7-4af6-ab56-0f9c4dd116ee}, !- Handle
  Schedule Rule 84,                       !- Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e70fa720-0227-484b-9b7c-d7faeb5d587a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e70fa720-0227-484b-9b7c-d7faeb5d587a}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {18e6a977-c4bc-4aa2-9f3e-81427bb63820}, !- Handle
  Schedule Rule 85,                       !- Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df954ab7-d26e-4292-b66a-037fe86f621d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df954ab7-d26e-4292-b66a-037fe86f621d}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {d4ed8e98-802a-4837-8bce-8e8cf8548eff}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {3e48d1fa-960a-4b79-86d7-d4ed4b4ebcc7}, !- Inlet Port
  {b80ed784-e527-48f8-8769-d8064626a2b6}; !- Outlet Port

OS:Connection,
  {3e48d1fa-960a-4b79-86d7-d4ed4b4ebcc7}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  6,                                      !- Outlet Port
  {d4ed8e98-802a-4837-8bce-8e8cf8548eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24508bf6-6825-43f1-82b7-0558d13031d6}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {5eec3800-3327-4495-9dc9-6e55cd48428e}, !- Inlet Port
  {8f8cd5cb-fd5c-44df-9509-d5845296f663}; !- Outlet Port

OS:Connection,
  {b80ed784-e527-48f8-8769-d8064626a2b6}, !- Handle
  {d4ed8e98-802a-4837-8bce-8e8cf8548eff}, !- Source Object
  3,                                      !- Outlet Port
  {b3ea4c47-5000-4dd8-8b27-bef42b078bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eec3800-3327-4495-9dc9-6e55cd48428e}, !- Handle
  {b3ea4c47-5000-4dd8-8b27-bef42b078bff}, !- Source Object
  3,                                      !- Outlet Port
  {24508bf6-6825-43f1-82b7-0558d13031d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8cd5cb-fd5c-44df-9509-d5845296f663}, !- Handle
  {24508bf6-6825-43f1-82b7-0558d13031d6}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1fc9fad1-f76b-4e3d-8801-041fabff9924}, !- Handle
  Water Use Connections 4,                !- Name
  {2bc61311-50c6-41e1-816d-acb619c80b10}, !- Inlet Node Name
  {34f5cc37-823e-44e5-8397-dfde8a63eb6b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b13b736-2b2d-44d3-b6c4-371f349b96e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13656618-1eb6-4fc0-b5f1-874aed5d040c}, !- Handle
  Dining_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {2141c650-8336-4e0e-93d9-de2043021637}, !- Target Temperature Schedule Name
  {e6e6e87d-76bc-429c-9d1f-f096f342217e}, !- Sensible Fraction Schedule Name
  {2872fd74-584f-4e1a-9f7e-198d8d01ba57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6e6e87d-76bc-429c-9d1f-f096f342217e}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b53d4c33-9bec-4783-aa2d-b7c822e2e49f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b53d4c33-9bec-4783-aa2d-b7c822e2e49f}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2872fd74-584f-4e1a-9f7e-198d8d01ba57}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c857479d-77c2-4625-b0db-d10c5c1ba7cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c857479d-77c2-4625-b0db-d10c5c1ba7cf}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2141c650-8336-4e0e-93d9-de2043021637}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de4f64fd-050c-464a-beae-43667b1aa8f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de4f64fd-050c-464a-beae-43667b1aa8f1}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b13b736-2b2d-44d3-b6c4-371f349b96e1}, !- Handle
  Dining_flr_6 Service Water Use 0.32gal/min, !- Name
  {13656618-1eb6-4fc0-b5f1-874aed5d040c}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {927cd232-89b3-4335-a9c2-68fbecc670d0}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {d8be28cf-7bf4-4420-897c-7b20647d7731}, !- Inlet Port
  {2bc61311-50c6-41e1-816d-acb619c80b10}; !- Outlet Port

OS:Connection,
  {d8be28cf-7bf4-4420-897c-7b20647d7731}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  7,                                      !- Outlet Port
  {927cd232-89b3-4335-a9c2-68fbecc670d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101b09a3-baab-408f-b703-d2d44a646ace}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {34f5cc37-823e-44e5-8397-dfde8a63eb6b}, !- Inlet Port
  {8a675101-e59e-41e9-8a84-644352bab7ce}; !- Outlet Port

OS:Connection,
  {2bc61311-50c6-41e1-816d-acb619c80b10}, !- Handle
  {927cd232-89b3-4335-a9c2-68fbecc670d0}, !- Source Object
  3,                                      !- Outlet Port
  {1fc9fad1-f76b-4e3d-8801-041fabff9924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f5cc37-823e-44e5-8397-dfde8a63eb6b}, !- Handle
  {1fc9fad1-f76b-4e3d-8801-041fabff9924}, !- Source Object
  3,                                      !- Outlet Port
  {101b09a3-baab-408f-b703-d2d44a646ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a675101-e59e-41e9-8a84-644352bab7ce}, !- Handle
  {101b09a3-baab-408f-b703-d2d44a646ace}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3f98ce9b-a98f-45e3-bcff-bad24be692ab}, !- Handle
  Water Use Connections 5,                !- Name
  {8f062355-60c4-4613-9874-93ee90f4d9d6}, !- Inlet Node Name
  {4c50e934-f0c2-479f-8cdf-10c4df14e21c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25c811ad-1c07-463b-a1af-d1c3abc4d210}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c23a61fe-5cf7-4425-ad3b-54899974cc09}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33151031950655e-06,                   !- Peak Flow Rate {m3/s}
  {b0535f0a-f2dc-4828-b285-e835b557d65f}, !- Target Temperature Schedule Name
  {86894ee0-d230-4a66-9a59-a24eb19b528b}, !- Sensible Fraction Schedule Name
  {b744af4e-2bf9-46d7-a66d-c4d215d829eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86894ee0-d230-4a66-9a59-a24eb19b528b}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0f6d329-437e-43ca-aa46-c4f45efc0701}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0f6d329-437e-43ca-aa46-c4f45efc0701}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b744af4e-2bf9-46d7-a66d-c4d215d829eb}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c28092d-b539-4119-a18d-ad1af9f12a72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c28092d-b539-4119-a18d-ad1af9f12a72}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0535f0a-f2dc-4828-b285-e835b557d65f}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46ca932d-ee63-4938-b193-8dc8393aa84b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46ca932d-ee63-4938-b193-8dc8393aa84b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25c811ad-1c07-463b-a1af-d1c3abc4d210}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {c23a61fe-5cf7-4425-ad3b-54899974cc09}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {6a0a2e2f-5c53-47c3-a947-51c0b141df0d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1fc018f1-e1cb-42ab-9ba7-adb3242a07aa}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {5e9a0a20-9769-4480-b9d7-7d9476749cfa}, !- Inlet Port
  {8f062355-60c4-4613-9874-93ee90f4d9d6}; !- Outlet Port

OS:Connection,
  {5e9a0a20-9769-4480-b9d7-7d9476749cfa}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  8,                                      !- Outlet Port
  {1fc018f1-e1cb-42ab-9ba7-adb3242a07aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8137c298-a0cc-482c-b3ed-848b7f648c97}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {4c50e934-f0c2-479f-8cdf-10c4df14e21c}, !- Inlet Port
  {e4ddc171-157f-4446-af6a-a7632cd8a92d}; !- Outlet Port

OS:Connection,
  {8f062355-60c4-4613-9874-93ee90f4d9d6}, !- Handle
  {1fc018f1-e1cb-42ab-9ba7-adb3242a07aa}, !- Source Object
  3,                                      !- Outlet Port
  {3f98ce9b-a98f-45e3-bcff-bad24be692ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c50e934-f0c2-479f-8cdf-10c4df14e21c}, !- Handle
  {3f98ce9b-a98f-45e3-bcff-bad24be692ab}, !- Source Object
  3,                                      !- Outlet Port
  {8137c298-a0cc-482c-b3ed-848b7f648c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ddc171-157f-4446-af6a-a7632cd8a92d}, !- Handle
  {8137c298-a0cc-482c-b3ed-848b7f648c97}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c17c1839-8b25-4599-b7dd-e362ed0ba30d}, !- Handle
  Water Use Connections 6,                !- Name
  {1ecb4a9b-289b-4a17-adf1-b61cb6b77318}, !- Inlet Node Name
  {b2d49c75-df71-47f2-bf34-c3aed2b3b188}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f337acfa-3853-4950-8e53-ada9ee778d0c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed35c19f-7bcc-4669-a3d3-4189ba9cd435}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26144117674772e-06,                   !- Peak Flow Rate {m3/s}
  {792264f0-da72-473d-87af-8ef00771217a}, !- Target Temperature Schedule Name
  {93615204-c578-43ec-8690-8b3f66e5ca3a}, !- Sensible Fraction Schedule Name
  {45950f31-9ca9-4800-9c00-b79a8f7be678}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93615204-c578-43ec-8690-8b3f66e5ca3a}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63335741-b82f-4478-8708-420a7a7e2c67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63335741-b82f-4478-8708-420a7a7e2c67}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45950f31-9ca9-4800-9c00-b79a8f7be678}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16a7e130-3ab9-4a13-957a-cc6460855663}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16a7e130-3ab9-4a13-957a-cc6460855663}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {792264f0-da72-473d-87af-8ef00771217a}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d220cb0-84c3-46f4-b75e-f330239a3518}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d220cb0-84c3-46f4-b75e-f330239a3518}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f337acfa-3853-4950-8e53-ada9ee778d0c}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {ed35c19f-7bcc-4669-a3d3-4189ba9cd435}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7c79dd5-34b5-4ce3-b83f-76b263f4ed38}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {1c360a92-539d-4de4-a67b-68a27d25c531}, !- Inlet Port
  {1ecb4a9b-289b-4a17-adf1-b61cb6b77318}; !- Outlet Port

OS:Connection,
  {1c360a92-539d-4de4-a67b-68a27d25c531}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  9,                                      !- Outlet Port
  {a7c79dd5-34b5-4ce3-b83f-76b263f4ed38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00d5af86-f446-4e79-baf3-6642dbd29fd1}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {b2d49c75-df71-47f2-bf34-c3aed2b3b188}, !- Inlet Port
  {5dfbbb81-4d71-4b51-b709-a5de1ca290cd}; !- Outlet Port

OS:Connection,
  {1ecb4a9b-289b-4a17-adf1-b61cb6b77318}, !- Handle
  {a7c79dd5-34b5-4ce3-b83f-76b263f4ed38}, !- Source Object
  3,                                      !- Outlet Port
  {c17c1839-8b25-4599-b7dd-e362ed0ba30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d49c75-df71-47f2-bf34-c3aed2b3b188}, !- Handle
  {c17c1839-8b25-4599-b7dd-e362ed0ba30d}, !- Source Object
  3,                                      !- Outlet Port
  {00d5af86-f446-4e79-baf3-6642dbd29fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfbbb81-4d71-4b51-b709-a5de1ca290cd}, !- Handle
  {00d5af86-f446-4e79-baf3-6642dbd29fd1}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aa6340c3-2512-4ff9-8373-6e783940cae4}, !- Handle
  Water Use Connections 7,                !- Name
  {c110d879-3af8-49fb-8435-109a6d1ffeb1}, !- Inlet Node Name
  {6e43fc8d-8f31-42c7-8bd1-5325a5cf637a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30631a4d-9ed9-4d2f-96cf-6ccf4d169a25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3aab0dba-6f84-4517-996a-905cb45f987d}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10199278057526e-05,                   !- Peak Flow Rate {m3/s}
  {47f3a85c-1997-400d-a5eb-8328d9640b8b}, !- Target Temperature Schedule Name
  {392c7e7f-83dd-438f-9bdc-99c5acc2f1e0}, !- Sensible Fraction Schedule Name
  {bf9783e1-bcae-4102-bf1d-b089d745854d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {392c7e7f-83dd-438f-9bdc-99c5acc2f1e0}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16ff3a35-7123-454a-a73a-ab96fe132c29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16ff3a35-7123-454a-a73a-ab96fe132c29}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf9783e1-bcae-4102-bf1d-b089d745854d}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59e3021a-fdc9-42c0-9313-f9a82d03ae66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59e3021a-fdc9-42c0-9313-f9a82d03ae66}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47f3a85c-1997-400d-a5eb-8328d9640b8b}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67cb7eca-e9b7-471b-8495-e00a24c31ddc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67cb7eca-e9b7-471b-8495-e00a24c31ddc}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30631a4d-9ed9-4d2f-96cf-6ccf4d169a25}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {3aab0dba-6f84-4517-996a-905cb45f987d}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {753919f8-2f65-4e76-9121-98f0192bb192}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {753919f8-2f65-4e76-9121-98f0192bb192}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {ee84e937-afe9-41dd-964b-3108b11427fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee84e937-afe9-41dd-964b-3108b11427fc}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {170eb684-ed84-4140-bc38-44d881de9876}, !- Handle
  Schedule Rule 86,                       !- Name
  {753919f8-2f65-4e76-9121-98f0192bb192}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7263a7c8-b6a9-4319-9942-cc4d094e9dd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7263a7c8-b6a9-4319-9942-cc4d094e9dd7}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1ba20df3-0d25-4fa0-9e74-0046f5ee3688}, !- Handle
  Schedule Rule 87,                       !- Name
  {753919f8-2f65-4e76-9121-98f0192bb192}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4be839b2-fae9-4fed-a94d-77f1231218f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4be839b2-fae9-4fed-a94d-77f1231218f5}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {edb57c64-e845-4e30-9e16-3cc9a0ff4824}, !- Handle
  Schedule Rule 88,                       !- Name
  {753919f8-2f65-4e76-9121-98f0192bb192}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c46310e-d936-4afa-95e8-d263f631e838}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c46310e-d936-4afa-95e8-d263f631e838}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {bcdb561b-360d-4248-8613-4333245e1f61}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {26bed985-50b5-49dc-ae27-095fa903a3d6}, !- Inlet Port
  {c110d879-3af8-49fb-8435-109a6d1ffeb1}; !- Outlet Port

OS:Connection,
  {26bed985-50b5-49dc-ae27-095fa903a3d6}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  10,                                     !- Outlet Port
  {bcdb561b-360d-4248-8613-4333245e1f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32aab9b-2959-4a9d-8a72-3ec01ab4cde5}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {6e43fc8d-8f31-42c7-8bd1-5325a5cf637a}, !- Inlet Port
  {16228c59-ef1e-4a3e-82f3-ddb982266c8b}; !- Outlet Port

OS:Connection,
  {c110d879-3af8-49fb-8435-109a6d1ffeb1}, !- Handle
  {bcdb561b-360d-4248-8613-4333245e1f61}, !- Source Object
  3,                                      !- Outlet Port
  {aa6340c3-2512-4ff9-8373-6e783940cae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e43fc8d-8f31-42c7-8bd1-5325a5cf637a}, !- Handle
  {aa6340c3-2512-4ff9-8373-6e783940cae4}, !- Source Object
  3,                                      !- Outlet Port
  {a32aab9b-2959-4a9d-8a72-3ec01ab4cde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16228c59-ef1e-4a3e-82f3-ddb982266c8b}, !- Handle
  {a32aab9b-2959-4a9d-8a72-3ec01ab4cde5}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b66a77b1-0789-46a2-8f4c-8b16075fef5f}, !- Handle
  Water Use Connections 8,                !- Name
  {1f0b3e50-1342-4d24-9299-0e0be7a2e9fd}, !- Inlet Node Name
  {0eedb189-e988-4d07-916c-4901464f03bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1b1c3cf-8ae7-46e6-a5c2-ee3c2d2c5708}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d196b48e-dc09-479f-9c8d-9253ca1c2984}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.79494167260073e-07,                   !- Peak Flow Rate {m3/s}
  {2d545f1d-1d30-4b03-b974-0c72b3c00854}, !- Target Temperature Schedule Name
  {a14ea2b6-e13a-4f8f-a8dc-e134fcb0d225}, !- Sensible Fraction Schedule Name
  {ca6cafb0-b236-4e06-bb32-16023dfd5142}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a14ea2b6-e13a-4f8f-a8dc-e134fcb0d225}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {301a5b94-6f54-4b72-8cc1-21afd5689381}; !- Default Day Schedule Name

OS:Schedule:Day,
  {301a5b94-6f54-4b72-8cc1-21afd5689381}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca6cafb0-b236-4e06-bb32-16023dfd5142}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ae08bed-7f6e-487a-b5e4-926055023c55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ae08bed-7f6e-487a-b5e4-926055023c55}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d545f1d-1d30-4b03-b974-0c72b3c00854}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82cedc39-28f5-4caa-ad56-51dcea03f6c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82cedc39-28f5-4caa-ad56-51dcea03f6c0}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1b1c3cf-8ae7-46e6-a5c2-ee3c2d2c5708}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {d196b48e-dc09-479f-9c8d-9253ca1c2984}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cc37db8-f92c-4fa6-b183-b6a85186849d}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {6fb88358-e6e7-409a-9b67-ea28f4b0885b}, !- Inlet Port
  {1f0b3e50-1342-4d24-9299-0e0be7a2e9fd}; !- Outlet Port

OS:Connection,
  {6fb88358-e6e7-409a-9b67-ea28f4b0885b}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  11,                                     !- Outlet Port
  {8cc37db8-f92c-4fa6-b183-b6a85186849d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6324f51a-f8b4-42a4-9c02-556a6276dfa4}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {0eedb189-e988-4d07-916c-4901464f03bf}, !- Inlet Port
  {ee6a3734-260b-4ae5-aac5-17aed17305a3}; !- Outlet Port

OS:Connection,
  {1f0b3e50-1342-4d24-9299-0e0be7a2e9fd}, !- Handle
  {8cc37db8-f92c-4fa6-b183-b6a85186849d}, !- Source Object
  3,                                      !- Outlet Port
  {b66a77b1-0789-46a2-8f4c-8b16075fef5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eedb189-e988-4d07-916c-4901464f03bf}, !- Handle
  {b66a77b1-0789-46a2-8f4c-8b16075fef5f}, !- Source Object
  3,                                      !- Outlet Port
  {6324f51a-f8b4-42a4-9c02-556a6276dfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6a3734-260b-4ae5-aac5-17aed17305a3}, !- Handle
  {6324f51a-f8b4-42a4-9c02-556a6276dfa4}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d0d5804-5348-406b-b83b-33f919b012a1}, !- Handle
  Water Use Connections 9,                !- Name
  {0f1793ce-fd2a-4a66-b77c-73139de3d6a0}, !- Inlet Node Name
  {9360d3fc-df87-4e7e-b030-def7fa88501f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d08fe47-adb3-4bc3-b938-1599bac5f751}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2afd1fb8-d7e9-4ac6-a406-6ecf3278cd42}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.55256067284761e-07,                   !- Peak Flow Rate {m3/s}
  {5fe34b68-9e7e-4809-81b6-8564871efd9f}, !- Target Temperature Schedule Name
  {7b9e7b5b-5eaa-45e2-8f34-cdd737ffdf0a}, !- Sensible Fraction Schedule Name
  {a6ff6567-d100-4189-a5ad-33fa2919c845}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b9e7b5b-5eaa-45e2-8f34-cdd737ffdf0a}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8593700f-98aa-4748-b2a3-764628bf39c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8593700f-98aa-4748-b2a3-764628bf39c9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6ff6567-d100-4189-a5ad-33fa2919c845}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0bf78ba6-c5f8-4835-9489-3942bb08583d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf78ba6-c5f8-4835-9489-3942bb08583d}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fe34b68-9e7e-4809-81b6-8564871efd9f}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea967cc7-72f7-4f09-9b18-10e1d8dec88f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea967cc7-72f7-4f09-9b18-10e1d8dec88f}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d08fe47-adb3-4bc3-b938-1599bac5f751}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {2afd1fb8-d7e9-4ac6-a406-6ecf3278cd42}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {9bf8a36c-d1ed-4ce7-88a6-1751b943f7d4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ceb92c2f-7e3c-4387-a0ac-89ea7cf7146e}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {aa77b80a-979f-40a7-8878-c10232d1a3fb}, !- Inlet Port
  {0f1793ce-fd2a-4a66-b77c-73139de3d6a0}; !- Outlet Port

OS:Connection,
  {aa77b80a-979f-40a7-8878-c10232d1a3fb}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  12,                                     !- Outlet Port
  {ceb92c2f-7e3c-4387-a0ac-89ea7cf7146e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae0fc9f-18b5-4c64-91b8-64e38961120b}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {9360d3fc-df87-4e7e-b030-def7fa88501f}, !- Inlet Port
  {969fe9a2-672d-4925-8d93-6b63ca6fd3ea}; !- Outlet Port

OS:Connection,
  {0f1793ce-fd2a-4a66-b77c-73139de3d6a0}, !- Handle
  {ceb92c2f-7e3c-4387-a0ac-89ea7cf7146e}, !- Source Object
  3,                                      !- Outlet Port
  {5d0d5804-5348-406b-b83b-33f919b012a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9360d3fc-df87-4e7e-b030-def7fa88501f}, !- Handle
  {5d0d5804-5348-406b-b83b-33f919b012a1}, !- Source Object
  3,                                      !- Outlet Port
  {bae0fc9f-18b5-4c64-91b8-64e38961120b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {969fe9a2-672d-4925-8d93-6b63ca6fd3ea}, !- Handle
  {bae0fc9f-18b5-4c64-91b8-64e38961120b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b73607cd-dc13-48cd-ad51-7094598da5bc}, !- Handle
  Water Use Connections 10,               !- Name
  {901582e0-009f-4ce9-acf9-801286f9d74e}, !- Inlet Node Name
  {084cc894-3096-4acf-8c8e-2b6c16532061}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {319a2af4-c0be-4f01-a695-013ff92494e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a9ebcef-3580-4a9b-8c8e-6a41ccba5026}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {284f6e9d-56ef-43d9-b4fc-74dbd611b45e}, !- Target Temperature Schedule Name
  {ca864d53-96ff-4c06-9801-0fe98f7d7146}, !- Sensible Fraction Schedule Name
  {7bfcee29-b3e1-49d5-9726-ba9f4e0b02e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca864d53-96ff-4c06-9801-0fe98f7d7146}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {221f2e31-ec6f-4870-bdb7-a71bea21b059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {221f2e31-ec6f-4870-bdb7-a71bea21b059}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bfcee29-b3e1-49d5-9726-ba9f4e0b02e9}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83f2cfdd-432c-4bda-8f9a-8e281b9e9ff7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83f2cfdd-432c-4bda-8f9a-8e281b9e9ff7}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {284f6e9d-56ef-43d9-b4fc-74dbd611b45e}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a83d37a-23a3-49d2-8858-fe2c5013f822}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a83d37a-23a3-49d2-8858-fe2c5013f822}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {319a2af4-c0be-4f01-a695-013ff92494e1}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {5a9ebcef-3580-4a9b-8c8e-6a41ccba5026}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {35654325-7b17-49c4-b935-5725bf5e1f10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35654325-7b17-49c4-b935-5725bf5e1f10}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {fc5fa7c4-cba9-4801-a0e0-625c899296a3}, !- Handle
  Schedule Rule 89,                       !- Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4d199a3-7251-4984-a55c-77f5143eda1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4d199a3-7251-4984-a55c-77f5143eda1e}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {01166ef1-3134-42c1-ad4f-8f10bd7a8f6b}, !- Handle
  Schedule Rule 90,                       !- Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {603500e3-1f81-454f-8c91-80594c6e9714}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {603500e3-1f81-454f-8c91-80594c6e9714}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {8e099963-861a-41cc-b349-ac77b8449eab}, !- Handle
  Schedule Rule 91,                       !- Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65e4cd62-30bd-4784-93ab-b4b690d8d76c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65e4cd62-30bd-4784-93ab-b4b690d8d76c}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {217a9306-b5d7-41b9-a820-c6ee87ef3ffd}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {34b03d40-1e1a-4b08-9439-9f58709a7d28}, !- Inlet Port
  {901582e0-009f-4ce9-acf9-801286f9d74e}; !- Outlet Port

OS:Connection,
  {34b03d40-1e1a-4b08-9439-9f58709a7d28}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  13,                                     !- Outlet Port
  {217a9306-b5d7-41b9-a820-c6ee87ef3ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0735b5e-a37d-4131-9ae2-e80bffc82a4c}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {084cc894-3096-4acf-8c8e-2b6c16532061}, !- Inlet Port
  {bb3f1494-a57b-4f63-8094-c03a397ad796}; !- Outlet Port

OS:Connection,
  {901582e0-009f-4ce9-acf9-801286f9d74e}, !- Handle
  {217a9306-b5d7-41b9-a820-c6ee87ef3ffd}, !- Source Object
  3,                                      !- Outlet Port
  {b73607cd-dc13-48cd-ad51-7094598da5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084cc894-3096-4acf-8c8e-2b6c16532061}, !- Handle
  {b73607cd-dc13-48cd-ad51-7094598da5bc}, !- Source Object
  3,                                      !- Outlet Port
  {a0735b5e-a37d-4131-9ae2-e80bffc82a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3f1494-a57b-4f63-8094-c03a397ad796}, !- Handle
  {a0735b5e-a37d-4131-9ae2-e80bffc82a4c}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {36dd9215-2d9d-41a8-91ac-cb83a348d533}, !- Handle
  Water Use Connections 11,               !- Name
  {9787c732-51c0-4dd2-a694-a52888926182}, !- Inlet Node Name
  {577d92b1-a042-464e-8cc9-d68d0fac1ea4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7392d91f-0095-4b16-9a71-11073207db51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98ed2864-c7b6-47bf-b175-aafe6858ddc2}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {e48654c5-9f1a-423c-a537-de715bab3ec5}, !- Target Temperature Schedule Name
  {e654ea2f-4444-4962-9367-869917df9e10}, !- Sensible Fraction Schedule Name
  {078344dc-8991-4608-8c13-c8acd9fbdbfa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e654ea2f-4444-4962-9367-869917df9e10}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe7a5341-abb2-41bb-8db3-a48f1133887b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe7a5341-abb2-41bb-8db3-a48f1133887b}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {078344dc-8991-4608-8c13-c8acd9fbdbfa}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66ba83bb-5cd4-42cc-aeb8-8b823cfb1e36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66ba83bb-5cd4-42cc-aeb8-8b823cfb1e36}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e48654c5-9f1a-423c-a537-de715bab3ec5}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20427b20-5c5d-4a50-9872-0876f0c20ac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20427b20-5c5d-4a50-9872-0876f0c20ac4}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7392d91f-0095-4b16-9a71-11073207db51}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {98ed2864-c7b6-47bf-b175-aafe6858ddc2}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12da37cb-a19c-456d-9a2b-deb93828e5fd}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {33d079e4-608a-401f-a95e-1c4228ee77d6}, !- Inlet Port
  {9787c732-51c0-4dd2-a694-a52888926182}; !- Outlet Port

OS:Connection,
  {33d079e4-608a-401f-a95e-1c4228ee77d6}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  14,                                     !- Outlet Port
  {12da37cb-a19c-456d-9a2b-deb93828e5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf494735-5bb6-4cdb-8513-4e5aaef71a49}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {577d92b1-a042-464e-8cc9-d68d0fac1ea4}, !- Inlet Port
  {c1fce5dd-6a47-403e-b578-fb29ae43b729}; !- Outlet Port

OS:Connection,
  {9787c732-51c0-4dd2-a694-a52888926182}, !- Handle
  {12da37cb-a19c-456d-9a2b-deb93828e5fd}, !- Source Object
  3,                                      !- Outlet Port
  {36dd9215-2d9d-41a8-91ac-cb83a348d533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577d92b1-a042-464e-8cc9-d68d0fac1ea4}, !- Handle
  {36dd9215-2d9d-41a8-91ac-cb83a348d533}, !- Source Object
  3,                                      !- Outlet Port
  {cf494735-5bb6-4cdb-8513-4e5aaef71a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fce5dd-6a47-403e-b578-fb29ae43b729}, !- Handle
  {cf494735-5bb6-4cdb-8513-4e5aaef71a49}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2dc46c29-c32f-4989-b3c8-8aee01bc2faf}, !- Handle
  Water Use Connections 12,               !- Name
  {1b667cfa-f901-4c29-b6c7-4fe31c003329}, !- Inlet Node Name
  {a062d526-5e90-49b4-afe2-00473af7d279}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {466b2383-98ec-4401-9486-3d00d39cb620}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a2cfd92-a34d-455e-b1ef-b0a166706bf7}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {0c4ac8f7-165a-4e08-b28e-5fce5e4a740d}, !- Target Temperature Schedule Name
  {1f2eb542-467c-4cee-b8ec-11364752c03c}, !- Sensible Fraction Schedule Name
  {fa867e36-9502-4eb8-a6fd-a77b2f0648e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f2eb542-467c-4cee-b8ec-11364752c03c}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04cb0d54-a801-464b-89f3-ff318e1518d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04cb0d54-a801-464b-89f3-ff318e1518d8}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa867e36-9502-4eb8-a6fd-a77b2f0648e9}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b99eb001-1b3d-437d-b62d-252fda61f933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b99eb001-1b3d-437d-b62d-252fda61f933}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c4ac8f7-165a-4e08-b28e-5fce5e4a740d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0b104df-1d8b-42f8-9995-13f0b830ca91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0b104df-1d8b-42f8-9995-13f0b830ca91}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {466b2383-98ec-4401-9486-3d00d39cb620}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {9a2cfd92-a34d-455e-b1ef-b0a166706bf7}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0eead8a1-60f5-4fe7-a783-701c96b51658}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {1ada410d-234c-4768-949f-5b9085891ef7}, !- Inlet Port
  {1b667cfa-f901-4c29-b6c7-4fe31c003329}; !- Outlet Port

OS:Connection,
  {1ada410d-234c-4768-949f-5b9085891ef7}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  15,                                     !- Outlet Port
  {0eead8a1-60f5-4fe7-a783-701c96b51658}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2c3619a-5341-45d5-aafa-4306ade9f449}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {a062d526-5e90-49b4-afe2-00473af7d279}, !- Inlet Port
  {3e5b47eb-c7e7-4901-becd-424dc6bc51b6}; !- Outlet Port

OS:Connection,
  {1b667cfa-f901-4c29-b6c7-4fe31c003329}, !- Handle
  {0eead8a1-60f5-4fe7-a783-701c96b51658}, !- Source Object
  3,                                      !- Outlet Port
  {2dc46c29-c32f-4989-b3c8-8aee01bc2faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a062d526-5e90-49b4-afe2-00473af7d279}, !- Handle
  {2dc46c29-c32f-4989-b3c8-8aee01bc2faf}, !- Source Object
  3,                                      !- Outlet Port
  {f2c3619a-5341-45d5-aafa-4306ade9f449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5b47eb-c7e7-4901-becd-424dc6bc51b6}, !- Handle
  {f2c3619a-5341-45d5-aafa-4306ade9f449}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {14662ef7-b25f-4c56-b139-71c124f6d7c9}, !- Handle
  Water Use Connections 13,               !- Name
  {a4518c1e-5840-489e-8bd1-b1ac362d0db4}, !- Inlet Node Name
  {06d8643f-c7c8-429c-8a7a-8a79a60d4059}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2524f33-954b-441a-8b09-7e41bba3c420}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a637490-4b5e-45ae-a0c2-65e2299ed15c}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {8e8b1357-eb20-4309-903e-214b67ecb326}, !- Target Temperature Schedule Name
  {ea72a427-5a41-4f6c-90ff-d8c898e55ca1}, !- Sensible Fraction Schedule Name
  {bfa4820f-3708-4c0d-b3e9-443c0f5c6f35}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea72a427-5a41-4f6c-90ff-d8c898e55ca1}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42160c21-ef31-4da9-86f0-ff265038607e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42160c21-ef31-4da9-86f0-ff265038607e}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfa4820f-3708-4c0d-b3e9-443c0f5c6f35}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a23ed9db-5534-45aa-944c-bdb7d9dc2e90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a23ed9db-5534-45aa-944c-bdb7d9dc2e90}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e8b1357-eb20-4309-903e-214b67ecb326}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b007600c-6c53-4d59-b6b7-c41e50285305}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b007600c-6c53-4d59-b6b7-c41e50285305}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2524f33-954b-441a-8b09-7e41bba3c420}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {3a637490-4b5e-45ae-a0c2-65e2299ed15c}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d211e6c-0971-4540-b0eb-7931990c8ffc}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {60618d1f-4341-4e12-a73a-004c3186bad5}, !- Inlet Port
  {a4518c1e-5840-489e-8bd1-b1ac362d0db4}; !- Outlet Port

OS:Connection,
  {60618d1f-4341-4e12-a73a-004c3186bad5}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  16,                                     !- Outlet Port
  {4d211e6c-0971-4540-b0eb-7931990c8ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f756e88-7c82-4725-b57f-d91524aeedea}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {06d8643f-c7c8-429c-8a7a-8a79a60d4059}, !- Inlet Port
  {af1a8eef-4ea1-40d2-afcb-2d7162ee06b8}; !- Outlet Port

OS:Connection,
  {a4518c1e-5840-489e-8bd1-b1ac362d0db4}, !- Handle
  {4d211e6c-0971-4540-b0eb-7931990c8ffc}, !- Source Object
  3,                                      !- Outlet Port
  {14662ef7-b25f-4c56-b139-71c124f6d7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d8643f-c7c8-429c-8a7a-8a79a60d4059}, !- Handle
  {14662ef7-b25f-4c56-b139-71c124f6d7c9}, !- Source Object
  3,                                      !- Outlet Port
  {8f756e88-7c82-4725-b57f-d91524aeedea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1a8eef-4ea1-40d2-afcb-2d7162ee06b8}, !- Handle
  {8f756e88-7c82-4725-b57f-d91524aeedea}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ccc2c751-e8c4-4c7b-9241-b0f20c1942c5}, !- Handle
  Water Use Connections 14,               !- Name
  {74bd67d4-0306-48ce-a9e0-8896c78b76ea}, !- Inlet Node Name
  {a90a0d2b-a4bf-4e43-9aba-3de0286dafe6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b46f4a3f-bb88-45cd-a1b3-8ae92b076c42}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73e7788b-28e2-440c-9bc5-4f5b0c6c4b78}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {efa2c784-69bf-4b0e-96d3-a11ac22612ae}, !- Target Temperature Schedule Name
  {8f2020b4-63dd-4138-a973-1483d5a9a95d}, !- Sensible Fraction Schedule Name
  {e5307196-d987-49b5-bb4b-3ac4e7ecab60}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f2020b4-63dd-4138-a973-1483d5a9a95d}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a825d9b-bc50-4540-8478-e5d5960d5a91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a825d9b-bc50-4540-8478-e5d5960d5a91}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5307196-d987-49b5-bb4b-3ac4e7ecab60}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e159672a-8bff-46ee-9649-8427912106ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e159672a-8bff-46ee-9649-8427912106ba}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {efa2c784-69bf-4b0e-96d3-a11ac22612ae}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c189673-0ecc-48e9-b3c0-a79c818c94e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c189673-0ecc-48e9-b3c0-a79c818c94e9}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b46f4a3f-bb88-45cd-a1b3-8ae92b076c42}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {73e7788b-28e2-440c-9bc5-4f5b0c6c4b78}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd68b4fa-d056-4328-b1f2-686b3885d63b}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {5254c28d-5e5b-4307-8249-8ca58ab07da1}, !- Inlet Port
  {74bd67d4-0306-48ce-a9e0-8896c78b76ea}; !- Outlet Port

OS:Connection,
  {5254c28d-5e5b-4307-8249-8ca58ab07da1}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  17,                                     !- Outlet Port
  {bd68b4fa-d056-4328-b1f2-686b3885d63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1c7c1c9-3a10-4bb7-b5f6-3829b150b14b}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {a90a0d2b-a4bf-4e43-9aba-3de0286dafe6}, !- Inlet Port
  {8298eb84-3f9f-4802-b204-3752253bdd80}; !- Outlet Port

OS:Connection,
  {74bd67d4-0306-48ce-a9e0-8896c78b76ea}, !- Handle
  {bd68b4fa-d056-4328-b1f2-686b3885d63b}, !- Source Object
  3,                                      !- Outlet Port
  {ccc2c751-e8c4-4c7b-9241-b0f20c1942c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90a0d2b-a4bf-4e43-9aba-3de0286dafe6}, !- Handle
  {ccc2c751-e8c4-4c7b-9241-b0f20c1942c5}, !- Source Object
  3,                                      !- Outlet Port
  {b1c7c1c9-3a10-4bb7-b5f6-3829b150b14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8298eb84-3f9f-4802-b204-3752253bdd80}, !- Handle
  {b1c7c1c9-3a10-4bb7-b5f6-3829b150b14b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3622266-23e3-41c1-9e9a-9f66b2bba53d}, !- Handle
  Water Use Connections 15,               !- Name
  {60f2862a-d01d-4cb2-b48e-d29570c4c535}, !- Inlet Node Name
  {815e2d39-0d7b-4f7a-8d9c-98ed056db72b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6678861a-0927-4c42-8b5e-6fc7aee38203}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2792a553-57be-43c2-a6cb-7dcfb936fc7c}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {1640862c-6b95-44d9-a931-9cb511ffb0c3}, !- Target Temperature Schedule Name
  {cdcae9e3-9cfc-4af4-ab33-9c76c5cc9ce3}, !- Sensible Fraction Schedule Name
  {9152deda-7c1f-43c0-9d05-806bdae1840d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdcae9e3-9cfc-4af4-ab33-9c76c5cc9ce3}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a331ba44-f774-4d62-9635-7b73de116658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a331ba44-f774-4d62-9635-7b73de116658}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9152deda-7c1f-43c0-9d05-806bdae1840d}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8e2db83-638d-4197-a389-6eb4c35af04b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8e2db83-638d-4197-a389-6eb4c35af04b}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1640862c-6b95-44d9-a931-9cb511ffb0c3}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e5dcbf2-6d4b-4511-a920-293e36a53f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e5dcbf2-6d4b-4511-a920-293e36a53f90}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6678861a-0927-4c42-8b5e-6fc7aee38203}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {2792a553-57be-43c2-a6cb-7dcfb936fc7c}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2436528-f39f-46ac-9db7-4b60be5d4baa}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {5df91427-9bd9-4bff-b48b-0aba73428faa}, !- Inlet Port
  {60f2862a-d01d-4cb2-b48e-d29570c4c535}; !- Outlet Port

OS:Connection,
  {5df91427-9bd9-4bff-b48b-0aba73428faa}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  18,                                     !- Outlet Port
  {a2436528-f39f-46ac-9db7-4b60be5d4baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e6ea89-1bdf-4344-9083-577c8e53dd49}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {815e2d39-0d7b-4f7a-8d9c-98ed056db72b}, !- Inlet Port
  {3c56cca0-a529-4478-9e76-e37595e43ce4}; !- Outlet Port

OS:Connection,
  {60f2862a-d01d-4cb2-b48e-d29570c4c535}, !- Handle
  {a2436528-f39f-46ac-9db7-4b60be5d4baa}, !- Source Object
  3,                                      !- Outlet Port
  {d3622266-23e3-41c1-9e9a-9f66b2bba53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815e2d39-0d7b-4f7a-8d9c-98ed056db72b}, !- Handle
  {d3622266-23e3-41c1-9e9a-9f66b2bba53d}, !- Source Object
  3,                                      !- Outlet Port
  {d8e6ea89-1bdf-4344-9083-577c8e53dd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c56cca0-a529-4478-9e76-e37595e43ce4}, !- Handle
  {d8e6ea89-1bdf-4344-9083-577c8e53dd49}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {16968d25-60db-48af-a58c-cb1fde40baaf}, !- Handle
  Water Use Connections 16,               !- Name
  {4625d422-0431-4936-8bb3-a746fa9f20c1}, !- Inlet Node Name
  {4481ddd0-e46f-48b0-a959-44cb54f97246}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c849aae2-5913-4177-a409-a63bf57be5ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce6796b9-a845-42f4-8bf4-1716a0607127}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {a0b379b0-f3e4-4dad-a032-e01bc0efcaac}, !- Target Temperature Schedule Name
  {ab63842b-01be-45d9-b47f-da69eff2907c}, !- Sensible Fraction Schedule Name
  {debffbf2-6db7-445d-8ff8-1ddb19a7a13c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab63842b-01be-45d9-b47f-da69eff2907c}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9accf93e-42dc-402a-bae2-b6256126f6c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9accf93e-42dc-402a-bae2-b6256126f6c7}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {debffbf2-6db7-445d-8ff8-1ddb19a7a13c}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a61bc65d-baec-4c65-829d-ca615dc4e76d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a61bc65d-baec-4c65-829d-ca615dc4e76d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0b379b0-f3e4-4dad-a032-e01bc0efcaac}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {796477e9-1ac0-4d1f-a228-f91f72de777d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {796477e9-1ac0-4d1f-a228-f91f72de777d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c849aae2-5913-4177-a409-a63bf57be5ae}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {ce6796b9-a845-42f4-8bf4-1716a0607127}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6475e165-6c27-4e94-8509-8e8b94c77fa8}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {8b4e1318-840a-4dbe-82ab-77349bb4c1a1}, !- Inlet Port
  {4625d422-0431-4936-8bb3-a746fa9f20c1}; !- Outlet Port

OS:Connection,
  {8b4e1318-840a-4dbe-82ab-77349bb4c1a1}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  19,                                     !- Outlet Port
  {6475e165-6c27-4e94-8509-8e8b94c77fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bd8cc11-877d-4c33-bc4e-b18800ced30e}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {4481ddd0-e46f-48b0-a959-44cb54f97246}, !- Inlet Port
  {94490979-e258-4dcc-b55f-4351c50b7c81}; !- Outlet Port

OS:Connection,
  {4625d422-0431-4936-8bb3-a746fa9f20c1}, !- Handle
  {6475e165-6c27-4e94-8509-8e8b94c77fa8}, !- Source Object
  3,                                      !- Outlet Port
  {16968d25-60db-48af-a58c-cb1fde40baaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4481ddd0-e46f-48b0-a959-44cb54f97246}, !- Handle
  {16968d25-60db-48af-a58c-cb1fde40baaf}, !- Source Object
  3,                                      !- Outlet Port
  {4bd8cc11-877d-4c33-bc4e-b18800ced30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94490979-e258-4dcc-b55f-4351c50b7c81}, !- Handle
  {4bd8cc11-877d-4c33-bc4e-b18800ced30e}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2adb33ae-a356-4a9b-a7d4-3afd3d93f005}, !- Handle
  Water Use Connections 17,               !- Name
  {c0be459c-121d-43bb-97e6-d3791b77df04}, !- Inlet Node Name
  {1ef6111e-3882-48b2-a3f1-c081c5781389}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae5eb994-8384-433f-b5d8-086a38a09d20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74644ad7-b104-4a02-bb9c-42ab3cb0e4e1}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {dd2072e0-5ddb-46e0-8f9b-268daac9f056}, !- Target Temperature Schedule Name
  {b6545c7c-8d4b-4585-8aa2-bc3dbe13fd10}, !- Sensible Fraction Schedule Name
  {c2649eeb-d2dc-426f-864e-b790aa3cd1f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6545c7c-8d4b-4585-8aa2-bc3dbe13fd10}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10b3d53f-ad41-46df-8b17-873d836340f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10b3d53f-ad41-46df-8b17-873d836340f5}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2649eeb-d2dc-426f-864e-b790aa3cd1f5}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {912a32db-40cb-45cc-9f55-c74cb2327044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {912a32db-40cb-45cc-9f55-c74cb2327044}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd2072e0-5ddb-46e0-8f9b-268daac9f056}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3bcd24ad-dafc-4c09-9a82-4dc23536f5d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bcd24ad-dafc-4c09-9a82-4dc23536f5d4}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ae5eb994-8384-433f-b5d8-086a38a09d20}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {74644ad7-b104-4a02-bb9c-42ab3cb0e4e1}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73997bf9-ce40-4eeb-b7c4-c0eb459c99ba}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {df6e3303-6450-419d-a19c-2bdbc06a1b88}, !- Inlet Port
  {c0be459c-121d-43bb-97e6-d3791b77df04}; !- Outlet Port

OS:Connection,
  {df6e3303-6450-419d-a19c-2bdbc06a1b88}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  20,                                     !- Outlet Port
  {73997bf9-ce40-4eeb-b7c4-c0eb459c99ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f002ab-b09b-4bbc-9b93-53c2c8ac03f8}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {1ef6111e-3882-48b2-a3f1-c081c5781389}, !- Inlet Port
  {39c2c958-f240-4b65-9af9-ae1cc8a385e8}; !- Outlet Port

OS:Connection,
  {c0be459c-121d-43bb-97e6-d3791b77df04}, !- Handle
  {73997bf9-ce40-4eeb-b7c4-c0eb459c99ba}, !- Source Object
  3,                                      !- Outlet Port
  {2adb33ae-a356-4a9b-a7d4-3afd3d93f005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef6111e-3882-48b2-a3f1-c081c5781389}, !- Handle
  {2adb33ae-a356-4a9b-a7d4-3afd3d93f005}, !- Source Object
  3,                                      !- Outlet Port
  {41f002ab-b09b-4bbc-9b93-53c2c8ac03f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c2c958-f240-4b65-9af9-ae1cc8a385e8}, !- Handle
  {41f002ab-b09b-4bbc-9b93-53c2c8ac03f8}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43c1e74c-7a35-4621-b4fe-cd01ac94249f}, !- Handle
  Water Use Connections 18,               !- Name
  {c06fdca1-d3d3-4976-9dad-69d29034df1c}, !- Inlet Node Name
  {85dc5d22-7e3d-4cd0-9403-8375b686f95c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f488268-af2a-4e2c-b747-f9d5918a893a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ddb2571f-d8d7-4dbe-85cf-a0f04393ceca}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {75d3dae9-ae98-42c1-94ad-6d25ec0ff20e}, !- Target Temperature Schedule Name
  {29d3c88f-c0d4-4ae5-b2a6-7399709d6e21}, !- Sensible Fraction Schedule Name
  {4187d07e-6215-498c-b141-ee4dea14a37d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29d3c88f-c0d4-4ae5-b2a6-7399709d6e21}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad4a43ba-b642-4ac4-8175-0e22a77537bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad4a43ba-b642-4ac4-8175-0e22a77537bc}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4187d07e-6215-498c-b141-ee4dea14a37d}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe0c74e7-c0d5-4f12-9e08-d2301c6cf5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe0c74e7-c0d5-4f12-9e08-d2301c6cf5af}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {75d3dae9-ae98-42c1-94ad-6d25ec0ff20e}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {616d3fc0-88d7-429d-b9cd-876ba1983311}; !- Default Day Schedule Name

OS:Schedule:Day,
  {616d3fc0-88d7-429d-b9cd-876ba1983311}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f488268-af2a-4e2c-b747-f9d5918a893a}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {ddb2571f-d8d7-4dbe-85cf-a0f04393ceca}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07724a64-d4d8-42ca-91f5-1d7cbf284732}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {143ae856-0b61-4f1f-bf4c-e1241ebc2836}, !- Inlet Port
  {c06fdca1-d3d3-4976-9dad-69d29034df1c}; !- Outlet Port

OS:Connection,
  {143ae856-0b61-4f1f-bf4c-e1241ebc2836}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  21,                                     !- Outlet Port
  {07724a64-d4d8-42ca-91f5-1d7cbf284732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2be9d66c-87e6-45ae-9e3f-33d2f0f42f4c}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {85dc5d22-7e3d-4cd0-9403-8375b686f95c}, !- Inlet Port
  {c1cea20b-722f-4b1c-81a8-50146dcfbbc2}; !- Outlet Port

OS:Connection,
  {c06fdca1-d3d3-4976-9dad-69d29034df1c}, !- Handle
  {07724a64-d4d8-42ca-91f5-1d7cbf284732}, !- Source Object
  3,                                      !- Outlet Port
  {43c1e74c-7a35-4621-b4fe-cd01ac94249f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85dc5d22-7e3d-4cd0-9403-8375b686f95c}, !- Handle
  {43c1e74c-7a35-4621-b4fe-cd01ac94249f}, !- Source Object
  3,                                      !- Outlet Port
  {2be9d66c-87e6-45ae-9e3f-33d2f0f42f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cea20b-722f-4b1c-81a8-50146dcfbbc2}, !- Handle
  {2be9d66c-87e6-45ae-9e3f-33d2f0f42f4c}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {824f2797-521e-47cc-819d-6b90d4106998}, !- Handle
  Water Use Connections 19,               !- Name
  {fbb29f61-5321-46b9-b8c5-07cca2da146e}, !- Inlet Node Name
  {acd337af-13bf-4ed7-bdb6-b64bde277f14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62590b46-e5f1-498c-af30-5c7daeb93c00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dffec259-ec67-470a-843f-2c2c7a1df9b4}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fbadcec6-094a-4349-8bd6-2f40655ca31a}, !- Target Temperature Schedule Name
  {3a46010a-dedb-47d1-ad1f-65132beafccf}, !- Sensible Fraction Schedule Name
  {cf4b6645-ab33-46bf-a578-16a0b6f8bf2a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a46010a-dedb-47d1-ad1f-65132beafccf}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfcc1966-90ef-4bc3-a8d8-2d17bb46ad84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfcc1966-90ef-4bc3-a8d8-2d17bb46ad84}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf4b6645-ab33-46bf-a578-16a0b6f8bf2a}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5020657c-6134-48c6-95d8-042c7f1fd634}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5020657c-6134-48c6-95d8-042c7f1fd634}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbadcec6-094a-4349-8bd6-2f40655ca31a}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce412fbe-33c3-4f5c-bf73-ce97e0bf2a06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce412fbe-33c3-4f5c-bf73-ce97e0bf2a06}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {62590b46-e5f1-498c-af30-5c7daeb93c00}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {dffec259-ec67-470a-843f-2c2c7a1df9b4}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80e997c7-b0a7-4aae-862b-9b28fec2c20f}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {2b9c5433-0ef7-4c15-829b-b1bba34af65e}, !- Inlet Port
  {fbb29f61-5321-46b9-b8c5-07cca2da146e}; !- Outlet Port

OS:Connection,
  {2b9c5433-0ef7-4c15-829b-b1bba34af65e}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  22,                                     !- Outlet Port
  {80e997c7-b0a7-4aae-862b-9b28fec2c20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8028006e-007e-4c6f-9736-532943bc30fe}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {acd337af-13bf-4ed7-bdb6-b64bde277f14}, !- Inlet Port
  {d5d3ad6c-7be9-4bc9-95be-9a33e881f635}; !- Outlet Port

OS:Connection,
  {fbb29f61-5321-46b9-b8c5-07cca2da146e}, !- Handle
  {80e997c7-b0a7-4aae-862b-9b28fec2c20f}, !- Source Object
  3,                                      !- Outlet Port
  {824f2797-521e-47cc-819d-6b90d4106998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd337af-13bf-4ed7-bdb6-b64bde277f14}, !- Handle
  {824f2797-521e-47cc-819d-6b90d4106998}, !- Source Object
  3,                                      !- Outlet Port
  {8028006e-007e-4c6f-9736-532943bc30fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d3ad6c-7be9-4bc9-95be-9a33e881f635}, !- Handle
  {8028006e-007e-4c6f-9736-532943bc30fe}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f572f781-0638-40d5-9f3f-53575646af76}, !- Handle
  Water Use Connections 20,               !- Name
  {10909a8f-1293-421d-8553-86c342b39cf6}, !- Inlet Node Name
  {b8e88c1a-343a-4ee1-a249-ca69adb3b007}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98024833-189c-4738-ac42-e2c9956a0d46}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98da6fd9-5112-43b4-97eb-a9c9f98d8de1}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {8aec5b64-3eb9-4652-a45c-480d3bae7ae5}, !- Target Temperature Schedule Name
  {1160444b-2e49-4f9b-b900-03b2ff084917}, !- Sensible Fraction Schedule Name
  {349cd6be-b43d-4a59-a13d-98bfc6665466}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1160444b-2e49-4f9b-b900-03b2ff084917}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4141e371-f6de-4335-84d5-d11d5d0e208d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4141e371-f6de-4335-84d5-d11d5d0e208d}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {349cd6be-b43d-4a59-a13d-98bfc6665466}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {189f0248-5780-4e48-a5d0-0628f63276b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {189f0248-5780-4e48-a5d0-0628f63276b9}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aec5b64-3eb9-4652-a45c-480d3bae7ae5}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67756c49-92ac-4902-87b6-d179b731aab2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67756c49-92ac-4902-87b6-d179b731aab2}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {98024833-189c-4738-ac42-e2c9956a0d46}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {98da6fd9-5112-43b4-97eb-a9c9f98d8de1}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c6fffd0-ea78-465c-aaee-417f04b92a0b}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {383ebcef-d24f-4c9d-a5ce-775d473be5a1}, !- Inlet Port
  {10909a8f-1293-421d-8553-86c342b39cf6}; !- Outlet Port

OS:Connection,
  {383ebcef-d24f-4c9d-a5ce-775d473be5a1}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  23,                                     !- Outlet Port
  {0c6fffd0-ea78-465c-aaee-417f04b92a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e963a376-a99a-4876-8814-ae2caff4357c}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {b8e88c1a-343a-4ee1-a249-ca69adb3b007}, !- Inlet Port
  {b8087542-d45d-4325-89c1-668ba96d0212}; !- Outlet Port

OS:Connection,
  {10909a8f-1293-421d-8553-86c342b39cf6}, !- Handle
  {0c6fffd0-ea78-465c-aaee-417f04b92a0b}, !- Source Object
  3,                                      !- Outlet Port
  {f572f781-0638-40d5-9f3f-53575646af76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e88c1a-343a-4ee1-a249-ca69adb3b007}, !- Handle
  {f572f781-0638-40d5-9f3f-53575646af76}, !- Source Object
  3,                                      !- Outlet Port
  {e963a376-a99a-4876-8814-ae2caff4357c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8087542-d45d-4325-89c1-668ba96d0212}, !- Handle
  {e963a376-a99a-4876-8814-ae2caff4357c}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43b7fc1c-323b-487f-a6d7-9698c12cff75}, !- Handle
  Water Use Connections 21,               !- Name
  {c1af5082-719d-45b0-abcc-b165d4f6f31b}, !- Inlet Node Name
  {fe00dc83-a122-4120-a194-9ab1c3b7f53b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7e3aa1b-4224-4a7c-9ff1-754ccd5798b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c0d8602-7c16-4dfc-8665-886d97672886}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {b47425db-afe8-4b2a-9500-9f6caba71cf1}, !- Target Temperature Schedule Name
  {51d6bc18-bdce-43ad-bae2-644ab03a36c1}, !- Sensible Fraction Schedule Name
  {15a32eba-a490-471b-9cf9-263152e483c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51d6bc18-bdce-43ad-bae2-644ab03a36c1}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d2fd0ed-2e41-4afa-9375-256137bcc8e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d2fd0ed-2e41-4afa-9375-256137bcc8e7}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15a32eba-a490-471b-9cf9-263152e483c3}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d77b3f5-417f-4a71-ba46-9581df104e3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d77b3f5-417f-4a71-ba46-9581df104e3d}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b47425db-afe8-4b2a-9500-9f6caba71cf1}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d75cc22-2fae-4ba4-874b-e8cc5c10260d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d75cc22-2fae-4ba4-874b-e8cc5c10260d}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7e3aa1b-4224-4a7c-9ff1-754ccd5798b8}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {2c0d8602-7c16-4dfc-8665-886d97672886}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {240af652-1255-4626-b7c9-8f4be6a504ab}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {09894165-dc2b-463b-a3bb-30c0b45cbc80}, !- Inlet Port
  {c1af5082-719d-45b0-abcc-b165d4f6f31b}; !- Outlet Port

OS:Connection,
  {09894165-dc2b-463b-a3bb-30c0b45cbc80}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  24,                                     !- Outlet Port
  {240af652-1255-4626-b7c9-8f4be6a504ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e410538-9e7f-4d63-bc43-b8ffc67acb7a}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {fe00dc83-a122-4120-a194-9ab1c3b7f53b}, !- Inlet Port
  {93bb095e-86df-4408-8f6b-ef2efbc660cb}; !- Outlet Port

OS:Connection,
  {c1af5082-719d-45b0-abcc-b165d4f6f31b}, !- Handle
  {240af652-1255-4626-b7c9-8f4be6a504ab}, !- Source Object
  3,                                      !- Outlet Port
  {43b7fc1c-323b-487f-a6d7-9698c12cff75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe00dc83-a122-4120-a194-9ab1c3b7f53b}, !- Handle
  {43b7fc1c-323b-487f-a6d7-9698c12cff75}, !- Source Object
  3,                                      !- Outlet Port
  {5e410538-9e7f-4d63-bc43-b8ffc67acb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bb095e-86df-4408-8f6b-ef2efbc660cb}, !- Handle
  {5e410538-9e7f-4d63-bc43-b8ffc67acb7a}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c8bdabf-df7b-4e1a-9de9-52bb2c3816b3}, !- Handle
  Water Use Connections 22,               !- Name
  {8e05cd79-4b95-4cea-ac7d-32816f55d882}, !- Inlet Node Name
  {c5ebbdab-4a36-49bb-b69f-9832d058e8ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b406d8f0-b8e5-46f3-bb3c-b4df2cba6d51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7e6f6f2-0e71-4b74-aefc-161ac881fe30}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {ea91a84c-32e7-45b8-8861-b715eddf5fcc}, !- Target Temperature Schedule Name
  {8433758a-f933-47e8-83d7-de2b07b6a14c}, !- Sensible Fraction Schedule Name
  {588cdb1f-3d46-4c48-b080-5bd5636d202b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8433758a-f933-47e8-83d7-de2b07b6a14c}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eca98d2b-6014-4661-9ab8-89362e8263c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eca98d2b-6014-4661-9ab8-89362e8263c1}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {588cdb1f-3d46-4c48-b080-5bd5636d202b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0519be1a-f453-4607-a4a1-39fa0fb4ff22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0519be1a-f453-4607-a4a1-39fa0fb4ff22}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea91a84c-32e7-45b8-8861-b715eddf5fcc}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19405f4b-6b36-44f3-acbe-fdc0437631ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19405f4b-6b36-44f3-acbe-fdc0437631ba}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b406d8f0-b8e5-46f3-bb3c-b4df2cba6d51}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {c7e6f6f2-0e71-4b74-aefc-161ac881fe30}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a601a47-092b-4e63-92e3-a906e16a89a8}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {3252469d-507e-4bf3-b8a6-381c12822fd8}, !- Inlet Port
  {8e05cd79-4b95-4cea-ac7d-32816f55d882}; !- Outlet Port

OS:Connection,
  {3252469d-507e-4bf3-b8a6-381c12822fd8}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  25,                                     !- Outlet Port
  {3a601a47-092b-4e63-92e3-a906e16a89a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08bc3570-8704-411d-8072-5d1d4a9e4e9b}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {c5ebbdab-4a36-49bb-b69f-9832d058e8ee}, !- Inlet Port
  {8397ff16-fd44-4696-8aed-2d60dd7307f7}; !- Outlet Port

OS:Connection,
  {8e05cd79-4b95-4cea-ac7d-32816f55d882}, !- Handle
  {3a601a47-092b-4e63-92e3-a906e16a89a8}, !- Source Object
  3,                                      !- Outlet Port
  {7c8bdabf-df7b-4e1a-9de9-52bb2c3816b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ebbdab-4a36-49bb-b69f-9832d058e8ee}, !- Handle
  {7c8bdabf-df7b-4e1a-9de9-52bb2c3816b3}, !- Source Object
  3,                                      !- Outlet Port
  {08bc3570-8704-411d-8072-5d1d4a9e4e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8397ff16-fd44-4696-8aed-2d60dd7307f7}, !- Handle
  {08bc3570-8704-411d-8072-5d1d4a9e4e9b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {06645383-ca6d-4020-816b-c9a925842c0a}, !- Handle
  Water Use Connections 23,               !- Name
  {3529e889-5857-42c7-9570-5b11c8433356}, !- Inlet Node Name
  {d0cd6d86-6fc3-4af8-9fd0-b8607bde9f8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e94c25b-820d-43aa-8c3d-65bfb009f9cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d29ff37-4da2-4ea5-85f3-2c65696d8304}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1761387160367e-06,                    !- Peak Flow Rate {m3/s}
  {740fec10-53f8-45cf-a999-e60bd089277f}, !- Target Temperature Schedule Name
  {305ed3de-acbe-4c25-8bf7-1b048d460437}, !- Sensible Fraction Schedule Name
  {5735fd3a-95e1-4234-b7f0-658ce6e8cc6b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {305ed3de-acbe-4c25-8bf7-1b048d460437}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {516aa13d-e2a2-43fc-99bb-0e406e9a00ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {516aa13d-e2a2-43fc-99bb-0e406e9a00ce}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5735fd3a-95e1-4234-b7f0-658ce6e8cc6b}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27b8b5d6-8408-480f-9c9d-3fe40bb2bfec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27b8b5d6-8408-480f-9c9d-3fe40bb2bfec}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {740fec10-53f8-45cf-a999-e60bd089277f}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbe0ab32-aaa9-40b8-abf5-8d702c9ea6b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbe0ab32-aaa9-40b8-abf5-8d702c9ea6b7}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e94c25b-820d-43aa-8c3d-65bfb009f9cb}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {4d29ff37-4da2-4ea5-85f3-2c65696d8304}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {af1ba922-5ffc-4fe1-88f3-66f7ca27939d}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {5b1dc9df-5c16-4a45-8c92-a843333534dd}, !- Inlet Port
  {3529e889-5857-42c7-9570-5b11c8433356}; !- Outlet Port

OS:Connection,
  {5b1dc9df-5c16-4a45-8c92-a843333534dd}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  26,                                     !- Outlet Port
  {af1ba922-5ffc-4fe1-88f3-66f7ca27939d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14d82c0b-ab5e-4709-9f09-64c4a729fc38}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {d0cd6d86-6fc3-4af8-9fd0-b8607bde9f8d}, !- Inlet Port
  {3ad56f3a-4715-4007-943a-ad433a23baa9}; !- Outlet Port

OS:Connection,
  {3529e889-5857-42c7-9570-5b11c8433356}, !- Handle
  {af1ba922-5ffc-4fe1-88f3-66f7ca27939d}, !- Source Object
  3,                                      !- Outlet Port
  {06645383-ca6d-4020-816b-c9a925842c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cd6d86-6fc3-4af8-9fd0-b8607bde9f8d}, !- Handle
  {06645383-ca6d-4020-816b-c9a925842c0a}, !- Source Object
  3,                                      !- Outlet Port
  {14d82c0b-ab5e-4709-9f09-64c4a729fc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad56f3a-4715-4007-943a-ad433a23baa9}, !- Handle
  {14d82c0b-ab5e-4709-9f09-64c4a729fc38}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6c89839-3b0d-41b0-87ad-358b5d58e693}, !- Handle
  Water Use Connections 24,               !- Name
  {af213c3d-9901-4b05-a468-c44b40295838}, !- Inlet Node Name
  {d870a332-ff34-4cc5-b383-3442d464784f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64218da0-beff-4219-bfd6-4a5b1635fa18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b504c74b-9fad-42bf-93fa-31984648ae67}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {bf80bc5b-9873-4efd-be08-af5693a96243}, !- Target Temperature Schedule Name
  {985eeb35-51ea-44cf-b59f-e7c440cfc3bd}, !- Sensible Fraction Schedule Name
  {e7ae371b-8745-40b6-aff7-21632eb48b86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {985eeb35-51ea-44cf-b59f-e7c440cfc3bd}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8b33060-e7e3-4b0d-8d05-cd7864c9c0f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8b33060-e7e3-4b0d-8d05-cd7864c9c0f8}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7ae371b-8745-40b6-aff7-21632eb48b86}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f54e7136-92da-4f51-a6df-ffd0962d4451}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54e7136-92da-4f51-a6df-ffd0962d4451}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf80bc5b-9873-4efd-be08-af5693a96243}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fe13759-d5a9-4465-b303-04814ae924ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fe13759-d5a9-4465-b303-04814ae924ca}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64218da0-beff-4219-bfd6-4a5b1635fa18}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {b504c74b-9fad-42bf-93fa-31984648ae67}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0d47ff2d-3613-4e93-a122-2506021a4800}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {a165c21b-3e96-4d14-a738-c14c367ca32e}, !- Inlet Port
  {af213c3d-9901-4b05-a468-c44b40295838}; !- Outlet Port

OS:Connection,
  {a165c21b-3e96-4d14-a738-c14c367ca32e}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  27,                                     !- Outlet Port
  {0d47ff2d-3613-4e93-a122-2506021a4800}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2d8ac18-32ac-47d5-92a3-df439fb790a6}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {d870a332-ff34-4cc5-b383-3442d464784f}, !- Inlet Port
  {92f6a252-185b-4522-87a7-e4c05542ea3c}; !- Outlet Port

OS:Connection,
  {af213c3d-9901-4b05-a468-c44b40295838}, !- Handle
  {0d47ff2d-3613-4e93-a122-2506021a4800}, !- Source Object
  3,                                      !- Outlet Port
  {f6c89839-3b0d-41b0-87ad-358b5d58e693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d870a332-ff34-4cc5-b383-3442d464784f}, !- Handle
  {f6c89839-3b0d-41b0-87ad-358b5d58e693}, !- Source Object
  3,                                      !- Outlet Port
  {e2d8ac18-32ac-47d5-92a3-df439fb790a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f6a252-185b-4522-87a7-e4c05542ea3c}, !- Handle
  {e2d8ac18-32ac-47d5-92a3-df439fb790a6}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e560a29-a607-474d-8f4b-ff473ac0b23c}, !- Handle
  Water Use Connections 25,               !- Name
  {e3e14666-c366-43e7-900c-3df027d21db6}, !- Inlet Node Name
  {95e5ea96-d14a-4e19-8378-0fe912a71345}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24e6de1e-9aa8-425d-af69-96b9d537842b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc6fe926-4656-4f08-8075-54ffcccd6c14}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2d7275f5-b0e2-4d10-999c-b81797d83877}, !- Target Temperature Schedule Name
  {e411d71f-dd33-4d95-950e-328ceb5aa36a}, !- Sensible Fraction Schedule Name
  {e75928b6-cdbb-4196-b631-9d5613f826e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e411d71f-dd33-4d95-950e-328ceb5aa36a}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1339651-7b49-4842-a09e-be21017d06d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1339651-7b49-4842-a09e-be21017d06d3}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e75928b6-cdbb-4196-b631-9d5613f826e9}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a68fc677-6d04-48d8-bd1d-d3cdb4fcaa88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a68fc677-6d04-48d8-bd1d-d3cdb4fcaa88}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d7275f5-b0e2-4d10-999c-b81797d83877}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbc16823-8932-48da-b638-7bf9ca3d4fbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbc16823-8932-48da-b638-7bf9ca3d4fbf}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24e6de1e-9aa8-425d-af69-96b9d537842b}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {cc6fe926-4656-4f08-8075-54ffcccd6c14}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1023d8c-777f-4ab2-bfb7-2b8b4d671df3}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {24ec1b41-ad36-4928-9466-24270a93d637}, !- Inlet Port
  {e3e14666-c366-43e7-900c-3df027d21db6}; !- Outlet Port

OS:Connection,
  {24ec1b41-ad36-4928-9466-24270a93d637}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  28,                                     !- Outlet Port
  {b1023d8c-777f-4ab2-bfb7-2b8b4d671df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3531a7e-f13d-4460-85db-6b33526d62a1}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {95e5ea96-d14a-4e19-8378-0fe912a71345}, !- Inlet Port
  {f6ccfa70-c017-4bd3-bed9-aa933ac8eecb}; !- Outlet Port

OS:Connection,
  {e3e14666-c366-43e7-900c-3df027d21db6}, !- Handle
  {b1023d8c-777f-4ab2-bfb7-2b8b4d671df3}, !- Source Object
  3,                                      !- Outlet Port
  {3e560a29-a607-474d-8f4b-ff473ac0b23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e5ea96-d14a-4e19-8378-0fe912a71345}, !- Handle
  {3e560a29-a607-474d-8f4b-ff473ac0b23c}, !- Source Object
  3,                                      !- Outlet Port
  {a3531a7e-f13d-4460-85db-6b33526d62a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ccfa70-c017-4bd3-bed9-aa933ac8eecb}, !- Handle
  {a3531a7e-f13d-4460-85db-6b33526d62a1}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0f06403d-180f-4024-9227-ab98c17b2ffa}, !- Handle
  Water Use Connections 26,               !- Name
  {8e10aecf-c898-45b8-906b-186e067d4534}, !- Inlet Node Name
  {9a12f2d1-a2c5-46f0-b269-d7b96476cc4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {021d8a7e-20e5-4f6d-b20b-54067c20aeb8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afa656f6-b747-4bae-a73a-db74b0746713}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {a2c21d45-0ced-44da-ba07-cd583df619c0}, !- Target Temperature Schedule Name
  {d8039303-8026-4a4b-a25b-5080cd78b510}, !- Sensible Fraction Schedule Name
  {09400861-8532-4cb5-aeaa-b6fe4220428e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8039303-8026-4a4b-a25b-5080cd78b510}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c743ea1-f47e-40d8-af1b-53b179fd6af8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c743ea1-f47e-40d8-af1b-53b179fd6af8}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09400861-8532-4cb5-aeaa-b6fe4220428e}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97964543-f29c-45bf-baa1-bf7865190839}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97964543-f29c-45bf-baa1-bf7865190839}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2c21d45-0ced-44da-ba07-cd583df619c0}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {256084f3-8546-4566-afa8-1868fab968ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {256084f3-8546-4566-afa8-1868fab968ae}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {021d8a7e-20e5-4f6d-b20b-54067c20aeb8}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {afa656f6-b747-4bae-a73a-db74b0746713}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59802242-a5e3-451e-ba23-d709644142e3}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {2840fda5-6191-4cfe-90d9-ea05e6553ab9}, !- Inlet Port
  {8e10aecf-c898-45b8-906b-186e067d4534}; !- Outlet Port

OS:Connection,
  {2840fda5-6191-4cfe-90d9-ea05e6553ab9}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  29,                                     !- Outlet Port
  {59802242-a5e3-451e-ba23-d709644142e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2e3d2a3-7667-4aee-8f6f-8f07f027080b}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {9a12f2d1-a2c5-46f0-b269-d7b96476cc4f}, !- Inlet Port
  {5c779134-f076-4489-a1b2-416bec383b5e}; !- Outlet Port

OS:Connection,
  {8e10aecf-c898-45b8-906b-186e067d4534}, !- Handle
  {59802242-a5e3-451e-ba23-d709644142e3}, !- Source Object
  3,                                      !- Outlet Port
  {0f06403d-180f-4024-9227-ab98c17b2ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a12f2d1-a2c5-46f0-b269-d7b96476cc4f}, !- Handle
  {0f06403d-180f-4024-9227-ab98c17b2ffa}, !- Source Object
  3,                                      !- Outlet Port
  {a2e3d2a3-7667-4aee-8f6f-8f07f027080b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c779134-f076-4489-a1b2-416bec383b5e}, !- Handle
  {a2e3d2a3-7667-4aee-8f6f-8f07f027080b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6da4ed08-a65a-4d82-aa1c-f7fcd7e7c89b}, !- Handle
  Water Use Connections 27,               !- Name
  {68acf74d-2761-4ea9-8ed4-ba54b3f4a902}, !- Inlet Node Name
  {747c9e71-9638-4809-b73c-cf6f4d33de40}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {108f6567-5f9b-4eab-ace9-8880fcd8200f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b32fe0a-6cbb-4272-aa7d-c3c8238f9120}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {65459ca8-b13d-4ffe-925f-53b6537d71d2}, !- Target Temperature Schedule Name
  {999441ae-b83b-490f-bf02-bcac408db5c8}, !- Sensible Fraction Schedule Name
  {84a63fbd-5767-4e80-b0b5-0d606706cdcb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {999441ae-b83b-490f-bf02-bcac408db5c8}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e07b0a4-88c9-4f88-9375-e63227f291b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e07b0a4-88c9-4f88-9375-e63227f291b2}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84a63fbd-5767-4e80-b0b5-0d606706cdcb}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae994a8f-0f0f-4b74-94d4-8be43663986c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae994a8f-0f0f-4b74-94d4-8be43663986c}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65459ca8-b13d-4ffe-925f-53b6537d71d2}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fd0c7b9-6b79-4687-87d4-bc4992f4dc75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fd0c7b9-6b79-4687-87d4-bc4992f4dc75}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {108f6567-5f9b-4eab-ace9-8880fcd8200f}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {5b32fe0a-6cbb-4272-aa7d-c3c8238f9120}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f32a5a7-1176-460a-8697-ac53b423040f}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {419f64c6-ddad-4553-8d3c-c4073a675742}, !- Inlet Port
  {68acf74d-2761-4ea9-8ed4-ba54b3f4a902}; !- Outlet Port

OS:Connection,
  {419f64c6-ddad-4553-8d3c-c4073a675742}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  30,                                     !- Outlet Port
  {7f32a5a7-1176-460a-8697-ac53b423040f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a61dee8-8227-44d4-af52-2f5874dd0b03}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {747c9e71-9638-4809-b73c-cf6f4d33de40}, !- Inlet Port
  {08170cd5-5f39-4d1d-95f2-8769a5c70b9e}; !- Outlet Port

OS:Connection,
  {68acf74d-2761-4ea9-8ed4-ba54b3f4a902}, !- Handle
  {7f32a5a7-1176-460a-8697-ac53b423040f}, !- Source Object
  3,                                      !- Outlet Port
  {6da4ed08-a65a-4d82-aa1c-f7fcd7e7c89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747c9e71-9638-4809-b73c-cf6f4d33de40}, !- Handle
  {6da4ed08-a65a-4d82-aa1c-f7fcd7e7c89b}, !- Source Object
  3,                                      !- Outlet Port
  {0a61dee8-8227-44d4-af52-2f5874dd0b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08170cd5-5f39-4d1d-95f2-8769a5c70b9e}, !- Handle
  {0a61dee8-8227-44d4-af52-2f5874dd0b03}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d78e47cf-df1f-4283-bc6f-423c2a866c23}, !- Handle
  Water Use Connections 28,               !- Name
  {8f657c99-3e4d-47f7-a46a-8f2eb80935dd}, !- Inlet Node Name
  {3fa0a55d-798c-42f1-8efa-b7a4375f6cb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21a04070-0fb8-4cb9-9908-880306160173}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b2cc2d40-cd8f-4a47-a290-9d3e89a34375}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {9982edbf-e232-4783-98db-2b5da8ae0f13}, !- Target Temperature Schedule Name
  {201329dc-eba0-4eb0-b5f2-71e125cfc17c}, !- Sensible Fraction Schedule Name
  {4e944c84-aa1a-40de-aaf0-ac110f48f1c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {201329dc-eba0-4eb0-b5f2-71e125cfc17c}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12d7c03c-8385-4b66-8767-3dbbf6afad60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12d7c03c-8385-4b66-8767-3dbbf6afad60}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e944c84-aa1a-40de-aaf0-ac110f48f1c2}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abde0bd5-1da8-45e4-b5a4-04d792da677d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abde0bd5-1da8-45e4-b5a4-04d792da677d}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9982edbf-e232-4783-98db-2b5da8ae0f13}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a755560d-f62e-4f9d-baa8-ae2e169f1b52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a755560d-f62e-4f9d-baa8-ae2e169f1b52}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21a04070-0fb8-4cb9-9908-880306160173}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {b2cc2d40-cd8f-4a47-a290-9d3e89a34375}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ee632d4-1563-4cb9-96b3-40ed95730beb}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {714ed7b0-7c09-4bf5-947d-a016f5ee9d78}, !- Inlet Port
  {8f657c99-3e4d-47f7-a46a-8f2eb80935dd}; !- Outlet Port

OS:Connection,
  {714ed7b0-7c09-4bf5-947d-a016f5ee9d78}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  31,                                     !- Outlet Port
  {8ee632d4-1563-4cb9-96b3-40ed95730beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3336f76-ee36-40a6-977d-a1c7b1cc17e8}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {3fa0a55d-798c-42f1-8efa-b7a4375f6cb3}, !- Inlet Port
  {8aef21d8-079f-47fd-afc6-0f973ffc43fc}; !- Outlet Port

OS:Connection,
  {8f657c99-3e4d-47f7-a46a-8f2eb80935dd}, !- Handle
  {8ee632d4-1563-4cb9-96b3-40ed95730beb}, !- Source Object
  3,                                      !- Outlet Port
  {d78e47cf-df1f-4283-bc6f-423c2a866c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa0a55d-798c-42f1-8efa-b7a4375f6cb3}, !- Handle
  {d78e47cf-df1f-4283-bc6f-423c2a866c23}, !- Source Object
  3,                                      !- Outlet Port
  {d3336f76-ee36-40a6-977d-a1c7b1cc17e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aef21d8-079f-47fd-afc6-0f973ffc43fc}, !- Handle
  {d3336f76-ee36-40a6-977d-a1c7b1cc17e8}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79b80c32-04f3-45eb-a3d4-340d68a966e1}, !- Handle
  Water Use Connections 29,               !- Name
  {caff9f48-b0e1-442a-9c72-73434e6da9b6}, !- Inlet Node Name
  {b1fffd79-d118-4d53-a65a-a3aeefcac39b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe728d5f-51a3-436d-b35c-1ce8a6bfb9d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbbb8edb-0606-4d22-9c36-e71ec2601eb7}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {610397ad-2b35-45c0-9128-17a4bb029a8a}, !- Target Temperature Schedule Name
  {e8a9b4ce-35ad-48fa-a31a-e1ffe001fe43}, !- Sensible Fraction Schedule Name
  {a4f09294-a7c0-491d-b704-ab4474a82e32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8a9b4ce-35ad-48fa-a31a-e1ffe001fe43}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {040366c4-ce01-4a4a-aad9-4afdc099239f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {040366c4-ce01-4a4a-aad9-4afdc099239f}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4f09294-a7c0-491d-b704-ab4474a82e32}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2972b07d-2ca1-4e50-8b6b-cb86c6b4e26f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2972b07d-2ca1-4e50-8b6b-cb86c6b4e26f}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {610397ad-2b35-45c0-9128-17a4bb029a8a}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6938cbd2-9d21-4d88-a040-a1743db2afac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6938cbd2-9d21-4d88-a040-a1743db2afac}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe728d5f-51a3-436d-b35c-1ce8a6bfb9d1}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {fbbb8edb-0606-4d22-9c36-e71ec2601eb7}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c6aa86d-1432-4887-b2c6-e102008f6eb5}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {b98b41d3-f9ca-45a3-871b-c2c96af36ac7}, !- Inlet Port
  {caff9f48-b0e1-442a-9c72-73434e6da9b6}; !- Outlet Port

OS:Connection,
  {b98b41d3-f9ca-45a3-871b-c2c96af36ac7}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  32,                                     !- Outlet Port
  {5c6aa86d-1432-4887-b2c6-e102008f6eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb4e038-6c39-4608-80b7-8555f759ebe7}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {b1fffd79-d118-4d53-a65a-a3aeefcac39b}, !- Inlet Port
  {237a5520-3023-45d6-89a5-514dce3a1432}; !- Outlet Port

OS:Connection,
  {caff9f48-b0e1-442a-9c72-73434e6da9b6}, !- Handle
  {5c6aa86d-1432-4887-b2c6-e102008f6eb5}, !- Source Object
  3,                                      !- Outlet Port
  {79b80c32-04f3-45eb-a3d4-340d68a966e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1fffd79-d118-4d53-a65a-a3aeefcac39b}, !- Handle
  {79b80c32-04f3-45eb-a3d4-340d68a966e1}, !- Source Object
  3,                                      !- Outlet Port
  {9bb4e038-6c39-4608-80b7-8555f759ebe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237a5520-3023-45d6-89a5-514dce3a1432}, !- Handle
  {9bb4e038-6c39-4608-80b7-8555f759ebe7}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6693e2c-3962-42de-8d1c-9852cc6511f7}, !- Handle
  Water Use Connections 30,               !- Name
  {2903f4d5-53d0-4c2f-a970-94b36af7a822}, !- Inlet Node Name
  {0f36aa4c-97c8-4981-881a-881a460564e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94845959-7309-43b3-9b8a-792bd140a5c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ff30994-4454-4e29-b0bf-2e737774f47b}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {8e1cc1fd-5d4b-4c6c-9276-acc554951f64}, !- Target Temperature Schedule Name
  {6fba1fef-b913-4d5f-a838-f9c5ebdd49f8}, !- Sensible Fraction Schedule Name
  {98810233-833a-4d72-a320-b98ba5bff7d3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6fba1fef-b913-4d5f-a838-f9c5ebdd49f8}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aabe0364-0132-40f2-a34e-4284c8657cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aabe0364-0132-40f2-a34e-4284c8657cf5}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98810233-833a-4d72-a320-b98ba5bff7d3}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b32ce08-0e8f-4d54-ae1e-a31117a1a7c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b32ce08-0e8f-4d54-ae1e-a31117a1a7c7}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e1cc1fd-5d4b-4c6c-9276-acc554951f64}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {976396cb-78e0-4a95-99f6-6b5b5718663d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {976396cb-78e0-4a95-99f6-6b5b5718663d}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {94845959-7309-43b3-9b8a-792bd140a5c7}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {0ff30994-4454-4e29-b0bf-2e737774f47b}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c142e04a-6517-4b8e-81af-3951de55a541}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {d3368b86-2787-4d15-bcae-6762e1df80e1}, !- Inlet Port
  {2903f4d5-53d0-4c2f-a970-94b36af7a822}; !- Outlet Port

OS:Connection,
  {d3368b86-2787-4d15-bcae-6762e1df80e1}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  33,                                     !- Outlet Port
  {c142e04a-6517-4b8e-81af-3951de55a541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4996fb40-996d-40d4-ace7-70bb95c59a11}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {0f36aa4c-97c8-4981-881a-881a460564e9}, !- Inlet Port
  {c4bf6369-afec-4944-91e9-e4a593c4295c}; !- Outlet Port

OS:Connection,
  {2903f4d5-53d0-4c2f-a970-94b36af7a822}, !- Handle
  {c142e04a-6517-4b8e-81af-3951de55a541}, !- Source Object
  3,                                      !- Outlet Port
  {f6693e2c-3962-42de-8d1c-9852cc6511f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f36aa4c-97c8-4981-881a-881a460564e9}, !- Handle
  {f6693e2c-3962-42de-8d1c-9852cc6511f7}, !- Source Object
  3,                                      !- Outlet Port
  {4996fb40-996d-40d4-ace7-70bb95c59a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4bf6369-afec-4944-91e9-e4a593c4295c}, !- Handle
  {4996fb40-996d-40d4-ace7-70bb95c59a11}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a51c10c-4f85-4d4c-85b1-20891aa67fc7}, !- Handle
  Water Use Connections 31,               !- Name
  {af873bbf-64cc-4362-8937-ebb24087cd03}, !- Inlet Node Name
  {630bee0d-38f7-4791-a993-b76992009393}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a83f0ca-f812-40bc-9877-cf4793d4cac1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b56e93a4-c7c9-4992-9934-1652cb6456d1}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {a4bb00d5-eaa0-4f9d-b8b1-37bb78af6e32}, !- Target Temperature Schedule Name
  {697af9c3-1dd8-4ad8-8657-eac4a0f2c0b3}, !- Sensible Fraction Schedule Name
  {ffb4b66f-4071-4542-9cbe-b93044d20291}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {697af9c3-1dd8-4ad8-8657-eac4a0f2c0b3}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74a818da-7d38-4ccc-9efb-ece6ced41995}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74a818da-7d38-4ccc-9efb-ece6ced41995}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffb4b66f-4071-4542-9cbe-b93044d20291}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d85acf71-54a6-47e7-a6d9-0439859d7599}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d85acf71-54a6-47e7-a6d9-0439859d7599}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4bb00d5-eaa0-4f9d-b8b1-37bb78af6e32}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b28bff6f-9ca7-4c19-b5bf-edf0b0d6209a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b28bff6f-9ca7-4c19-b5bf-edf0b0d6209a}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a83f0ca-f812-40bc-9877-cf4793d4cac1}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {b56e93a4-c7c9-4992-9934-1652cb6456d1}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {420df696-0cfc-42f1-8c4c-0f95b5cd88e5}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {94898b08-876e-436e-86f3-9c0f26188cc2}, !- Inlet Port
  {af873bbf-64cc-4362-8937-ebb24087cd03}; !- Outlet Port

OS:Connection,
  {94898b08-876e-436e-86f3-9c0f26188cc2}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  34,                                     !- Outlet Port
  {420df696-0cfc-42f1-8c4c-0f95b5cd88e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d11f17e7-49b8-4604-bf6b-4c15df19f34b}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {630bee0d-38f7-4791-a993-b76992009393}, !- Inlet Port
  {3ce3e697-5aa2-463f-9d8b-7dc76aa2ef1c}; !- Outlet Port

OS:Connection,
  {af873bbf-64cc-4362-8937-ebb24087cd03}, !- Handle
  {420df696-0cfc-42f1-8c4c-0f95b5cd88e5}, !- Source Object
  3,                                      !- Outlet Port
  {5a51c10c-4f85-4d4c-85b1-20891aa67fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630bee0d-38f7-4791-a993-b76992009393}, !- Handle
  {5a51c10c-4f85-4d4c-85b1-20891aa67fc7}, !- Source Object
  3,                                      !- Outlet Port
  {d11f17e7-49b8-4604-bf6b-4c15df19f34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce3e697-5aa2-463f-9d8b-7dc76aa2ef1c}, !- Handle
  {d11f17e7-49b8-4604-bf6b-4c15df19f34b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {921b4be1-9d28-40fa-b5aa-1fb871e6a677}, !- Handle
  Water Use Connections 32,               !- Name
  {fb75e78d-1f2e-4b27-a74b-a513835d8e32}, !- Inlet Node Name
  {e0712eed-7cef-4da8-af64-0f9d359d5963}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {247951a5-f3d1-4633-a738-a1c5870ead87}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffdcbed0-bf72-4dac-ae4c-9f7d24494efb}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {b084a482-d6d4-495a-a449-2edabdc40664}, !- Target Temperature Schedule Name
  {54e1f1e2-1ba0-4d59-aa97-6bebd948b834}, !- Sensible Fraction Schedule Name
  {da2826a5-c454-4023-8d53-21c1b11cc09f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54e1f1e2-1ba0-4d59-aa97-6bebd948b834}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c75565cc-8b2c-427c-8b79-5da74a670a42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c75565cc-8b2c-427c-8b79-5da74a670a42}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da2826a5-c454-4023-8d53-21c1b11cc09f}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8263f849-c538-470e-80ef-2f54c038585f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8263f849-c538-470e-80ef-2f54c038585f}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b084a482-d6d4-495a-a449-2edabdc40664}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b86bde5-00f6-4e0f-a558-5f235b0d1024}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b86bde5-00f6-4e0f-a558-5f235b0d1024}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {247951a5-f3d1-4633-a738-a1c5870ead87}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {ffdcbed0-bf72-4dac-ae4c-9f7d24494efb}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12918516-3639-447e-96b6-4a09733f6a53}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {8e3d114a-95d0-45f2-af02-105342f763e3}, !- Inlet Port
  {fb75e78d-1f2e-4b27-a74b-a513835d8e32}; !- Outlet Port

OS:Connection,
  {8e3d114a-95d0-45f2-af02-105342f763e3}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  35,                                     !- Outlet Port
  {12918516-3639-447e-96b6-4a09733f6a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ecb6f05-302e-44c5-bf67-451708cd21c6}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {e0712eed-7cef-4da8-af64-0f9d359d5963}, !- Inlet Port
  {1e0434d3-ee7a-4fc5-bf06-e46a9c07eb85}; !- Outlet Port

OS:Connection,
  {fb75e78d-1f2e-4b27-a74b-a513835d8e32}, !- Handle
  {12918516-3639-447e-96b6-4a09733f6a53}, !- Source Object
  3,                                      !- Outlet Port
  {921b4be1-9d28-40fa-b5aa-1fb871e6a677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0712eed-7cef-4da8-af64-0f9d359d5963}, !- Handle
  {921b4be1-9d28-40fa-b5aa-1fb871e6a677}, !- Source Object
  3,                                      !- Outlet Port
  {8ecb6f05-302e-44c5-bf67-451708cd21c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0434d3-ee7a-4fc5-bf06-e46a9c07eb85}, !- Handle
  {8ecb6f05-302e-44c5-bf67-451708cd21c6}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2eeeb0ff-3817-40e2-8e9c-f6f7cee44e6e}, !- Handle
  Water Use Connections 33,               !- Name
  {a4396704-9dee-4f1c-aeee-c3828f371e37}, !- Inlet Node Name
  {73f0b60e-ee71-4c62-9327-036601aae8a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adee3753-69df-4206-9dbe-0e116ac733cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3dee266c-e963-431b-818f-de799985c762}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {1986bb6a-6002-4d12-9ead-6de4780e7ea9}, !- Target Temperature Schedule Name
  {c255e2b3-611d-4a95-89e8-5173c67951fe}, !- Sensible Fraction Schedule Name
  {bc150efb-9db0-4a27-8f87-de55bfb58c59}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c255e2b3-611d-4a95-89e8-5173c67951fe}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcce5ccb-ca46-4170-8e1f-b22220bc516f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcce5ccb-ca46-4170-8e1f-b22220bc516f}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc150efb-9db0-4a27-8f87-de55bfb58c59}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a4dfe97-6d60-40a0-a176-b1825f564a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a4dfe97-6d60-40a0-a176-b1825f564a8e}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1986bb6a-6002-4d12-9ead-6de4780e7ea9}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cefafd7e-d488-4d21-a5f2-6fbc64036adf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cefafd7e-d488-4d21-a5f2-6fbc64036adf}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adee3753-69df-4206-9dbe-0e116ac733cc}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {3dee266c-e963-431b-818f-de799985c762}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0af4566-9173-44c5-817c-0eb0c79abacb}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {ceaa91aa-483a-40f6-9f30-6551bcd55b0b}, !- Inlet Port
  {a4396704-9dee-4f1c-aeee-c3828f371e37}; !- Outlet Port

OS:Connection,
  {ceaa91aa-483a-40f6-9f30-6551bcd55b0b}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  36,                                     !- Outlet Port
  {b0af4566-9173-44c5-817c-0eb0c79abacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ef46fba-4b59-4768-89da-4387f93dccf7}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {73f0b60e-ee71-4c62-9327-036601aae8a8}, !- Inlet Port
  {dcda1d49-e258-46dd-9272-c6caa1ac3a2d}; !- Outlet Port

OS:Connection,
  {a4396704-9dee-4f1c-aeee-c3828f371e37}, !- Handle
  {b0af4566-9173-44c5-817c-0eb0c79abacb}, !- Source Object
  3,                                      !- Outlet Port
  {2eeeb0ff-3817-40e2-8e9c-f6f7cee44e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f0b60e-ee71-4c62-9327-036601aae8a8}, !- Handle
  {2eeeb0ff-3817-40e2-8e9c-f6f7cee44e6e}, !- Source Object
  3,                                      !- Outlet Port
  {4ef46fba-4b59-4768-89da-4387f93dccf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcda1d49-e258-46dd-9272-c6caa1ac3a2d}, !- Handle
  {4ef46fba-4b59-4768-89da-4387f93dccf7}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf107e27-2257-47a3-899a-83e4bc900de0}, !- Handle
  Water Use Connections 34,               !- Name
  {e98504fc-1265-4415-a031-4cea00a7a498}, !- Inlet Node Name
  {1a9654a2-66a0-471a-9dd7-647c4cf5d0b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d442f5d-2c01-4b21-b426-03e124734832}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c063652f-16c6-492e-a4c4-2250d5c2c1b3}, !- Handle
  Room_3_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {43a66308-831e-4690-8c26-54e36396bc74}, !- Target Temperature Schedule Name
  {ab50a334-2ec7-46b8-9870-dac44ce2097f}, !- Sensible Fraction Schedule Name
  {777e31f7-a57f-40b6-bd7e-e0281958e22d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab50a334-2ec7-46b8-9870-dac44ce2097f}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e68a580-c6d5-4935-87a4-83dbcdc5d747}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e68a580-c6d5-4935-87a4-83dbcdc5d747}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {777e31f7-a57f-40b6-bd7e-e0281958e22d}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec3b1715-b7d7-4ae7-afa2-dc9aaa2f2c9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec3b1715-b7d7-4ae7-afa2-dc9aaa2f2c9e}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43a66308-831e-4690-8c26-54e36396bc74}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4e721f8-665e-467b-a513-07b47edce4b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4e721f8-665e-467b-a513-07b47edce4b3}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d442f5d-2c01-4b21-b426-03e124734832}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {c063652f-16c6-492e-a4c4-2250d5c2c1b3}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {932589fa-36ab-4250-b60c-6e02f5543d7e}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {5ef4f2fb-0e11-43d6-82db-537147470e3e}, !- Inlet Port
  {e98504fc-1265-4415-a031-4cea00a7a498}; !- Outlet Port

OS:Connection,
  {5ef4f2fb-0e11-43d6-82db-537147470e3e}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  37,                                     !- Outlet Port
  {932589fa-36ab-4250-b60c-6e02f5543d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40d79232-055c-428f-ae8f-73913295dd57}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {1a9654a2-66a0-471a-9dd7-647c4cf5d0b4}, !- Inlet Port
  {6a7aa022-b1b5-465b-900b-cb568a4c8c16}; !- Outlet Port

OS:Connection,
  {e98504fc-1265-4415-a031-4cea00a7a498}, !- Handle
  {932589fa-36ab-4250-b60c-6e02f5543d7e}, !- Source Object
  3,                                      !- Outlet Port
  {cf107e27-2257-47a3-899a-83e4bc900de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9654a2-66a0-471a-9dd7-647c4cf5d0b4}, !- Handle
  {cf107e27-2257-47a3-899a-83e4bc900de0}, !- Source Object
  3,                                      !- Outlet Port
  {40d79232-055c-428f-ae8f-73913295dd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7aa022-b1b5-465b-900b-cb568a4c8c16}, !- Handle
  {40d79232-055c-428f-ae8f-73913295dd57}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1b9c49a-75ac-4c9d-a419-7ac2064d6824}, !- Handle
  Water Use Connections 35,               !- Name
  {70ad067b-4560-452a-98ec-e7b6b09d6f4b}, !- Inlet Node Name
  {5f5603df-9371-4c4f-bd06-d6cf319e31bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e92fafa-b8a5-4117-b52b-f7faed9a7970}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6cb97cb-a691-4650-9edd-2e165a0789ee}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {f4f9a61b-9e5c-4b1c-b1aa-a4fc18f376b2}, !- Target Temperature Schedule Name
  {74ef2cb5-12aa-44e6-8897-04b637d61e2d}, !- Sensible Fraction Schedule Name
  {4d47cf6b-9c8f-49a6-bdfa-0decbd771cc3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74ef2cb5-12aa-44e6-8897-04b637d61e2d}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e6f5bce7-84e6-477e-af37-8bf82630f5ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6f5bce7-84e6-477e-af37-8bf82630f5ff}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d47cf6b-9c8f-49a6-bdfa-0decbd771cc3}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71ab2bfc-ca04-4df9-a202-40486b26b770}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71ab2bfc-ca04-4df9-a202-40486b26b770}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4f9a61b-9e5c-4b1c-b1aa-a4fc18f376b2}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53711c39-57a5-4e07-8892-a4b73ca08dcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53711c39-57a5-4e07-8892-a4b73ca08dcc}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e92fafa-b8a5-4117-b52b-f7faed9a7970}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {b6cb97cb-a691-4650-9edd-2e165a0789ee}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {205d2abe-e889-4c59-86c4-4815161ce92f}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {6dffbfaa-837a-4c02-9faf-57ca957808f9}, !- Inlet Port
  {70ad067b-4560-452a-98ec-e7b6b09d6f4b}; !- Outlet Port

OS:Connection,
  {6dffbfaa-837a-4c02-9faf-57ca957808f9}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  38,                                     !- Outlet Port
  {205d2abe-e889-4c59-86c4-4815161ce92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c5b408d-94d8-46a8-b0fe-d7c54da2eaba}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {5f5603df-9371-4c4f-bd06-d6cf319e31bc}, !- Inlet Port
  {5cb0801e-da05-4302-8c23-7d57d3e9f8f4}; !- Outlet Port

OS:Connection,
  {70ad067b-4560-452a-98ec-e7b6b09d6f4b}, !- Handle
  {205d2abe-e889-4c59-86c4-4815161ce92f}, !- Source Object
  3,                                      !- Outlet Port
  {b1b9c49a-75ac-4c9d-a419-7ac2064d6824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5603df-9371-4c4f-bd06-d6cf319e31bc}, !- Handle
  {b1b9c49a-75ac-4c9d-a419-7ac2064d6824}, !- Source Object
  3,                                      !- Outlet Port
  {7c5b408d-94d8-46a8-b0fe-d7c54da2eaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb0801e-da05-4302-8c23-7d57d3e9f8f4}, !- Handle
  {7c5b408d-94d8-46a8-b0fe-d7c54da2eaba}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5728097-347d-4772-8129-7ac3e58df461}, !- Handle
  Water Use Connections 36,               !- Name
  {60b10485-c470-419d-a396-7eeed9e0848b}, !- Inlet Node Name
  {b41458c5-6455-4ed7-9ec3-a0d7e9a32db4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65074376-c4ad-4272-af81-a5621155d35a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff53e018-bea8-41a4-9466-49886b964a71}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {4ac6236b-33f6-41be-809f-00f123b34d93}, !- Target Temperature Schedule Name
  {0b46311e-e84d-438e-adce-57aecf07a9a4}, !- Sensible Fraction Schedule Name
  {541d0e2a-07f8-4323-84c4-3efa8fd038eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b46311e-e84d-438e-adce-57aecf07a9a4}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0dfe449-2fdf-4ce7-9b8d-794bbef19877}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0dfe449-2fdf-4ce7-9b8d-794bbef19877}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {541d0e2a-07f8-4323-84c4-3efa8fd038eb}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8bd3f907-7a7c-4281-8880-f1dd9b0577d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bd3f907-7a7c-4281-8880-f1dd9b0577d8}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ac6236b-33f6-41be-809f-00f123b34d93}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1d083cb-dbb5-439e-a6e8-6cacbc029d59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1d083cb-dbb5-439e-a6e8-6cacbc029d59}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65074376-c4ad-4272-af81-a5621155d35a}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {ff53e018-bea8-41a4-9466-49886b964a71}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06f87e35-0248-4653-b259-53ddca4e281d}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {5ef5f30a-7e3d-4bab-8feb-76035e5e5638}, !- Inlet Port
  {60b10485-c470-419d-a396-7eeed9e0848b}; !- Outlet Port

OS:Connection,
  {5ef5f30a-7e3d-4bab-8feb-76035e5e5638}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  39,                                     !- Outlet Port
  {06f87e35-0248-4653-b259-53ddca4e281d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2df4fdc-0e97-4ea6-8961-66c1a2806f55}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {b41458c5-6455-4ed7-9ec3-a0d7e9a32db4}, !- Inlet Port
  {31106f6f-27cc-4d88-80f2-87c8f90d2330}; !- Outlet Port

OS:Connection,
  {60b10485-c470-419d-a396-7eeed9e0848b}, !- Handle
  {06f87e35-0248-4653-b259-53ddca4e281d}, !- Source Object
  3,                                      !- Outlet Port
  {e5728097-347d-4772-8129-7ac3e58df461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41458c5-6455-4ed7-9ec3-a0d7e9a32db4}, !- Handle
  {e5728097-347d-4772-8129-7ac3e58df461}, !- Source Object
  3,                                      !- Outlet Port
  {f2df4fdc-0e97-4ea6-8961-66c1a2806f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31106f6f-27cc-4d88-80f2-87c8f90d2330}, !- Handle
  {f2df4fdc-0e97-4ea6-8961-66c1a2806f55}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7535b58-6b3a-4131-be9a-7d1fe5dd4f0a}, !- Handle
  Water Use Connections 37,               !- Name
  {ce0548ce-48ad-42fc-9f3b-bf43dfa384e6}, !- Inlet Node Name
  {cf2b10aa-136b-42e6-a21f-3c04e2e29248}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {928d6cdb-8359-40c3-b644-6ace45dd9742}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8e5fe9a-e8c0-40be-ad5f-3675b502879c}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {7e1b2d92-c044-4a98-a4fc-c3af7724d34c}, !- Target Temperature Schedule Name
  {78a93770-cb78-408a-8217-1fd472efda0f}, !- Sensible Fraction Schedule Name
  {e4e78d59-0ccb-4348-8cdd-025cf5b3684e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78a93770-cb78-408a-8217-1fd472efda0f}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b9b474c-67d2-4601-8f3a-986f7ea462fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b9b474c-67d2-4601-8f3a-986f7ea462fb}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4e78d59-0ccb-4348-8cdd-025cf5b3684e}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {68bba3fb-6b04-4cff-badc-9de689c40b0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68bba3fb-6b04-4cff-badc-9de689c40b0c}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e1b2d92-c044-4a98-a4fc-c3af7724d34c}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {85773064-ab65-4977-89fc-a835de5f0460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85773064-ab65-4977-89fc-a835de5f0460}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {928d6cdb-8359-40c3-b644-6ace45dd9742}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {f8e5fe9a-e8c0-40be-ad5f-3675b502879c}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bfac1bca-c0b9-4a27-ac71-e4b2d2c65e5f}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {166a046a-530d-4a4b-b33f-4567cca1900a}, !- Inlet Port
  {ce0548ce-48ad-42fc-9f3b-bf43dfa384e6}; !- Outlet Port

OS:Connection,
  {166a046a-530d-4a4b-b33f-4567cca1900a}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  40,                                     !- Outlet Port
  {bfac1bca-c0b9-4a27-ac71-e4b2d2c65e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e9d933-3401-49bf-bdd1-4f518793895c}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {cf2b10aa-136b-42e6-a21f-3c04e2e29248}, !- Inlet Port
  {bdb10036-1f07-4b2d-a6a9-91e69eeee2dd}; !- Outlet Port

OS:Connection,
  {ce0548ce-48ad-42fc-9f3b-bf43dfa384e6}, !- Handle
  {bfac1bca-c0b9-4a27-ac71-e4b2d2c65e5f}, !- Source Object
  3,                                      !- Outlet Port
  {e7535b58-6b3a-4131-be9a-7d1fe5dd4f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf2b10aa-136b-42e6-a21f-3c04e2e29248}, !- Handle
  {e7535b58-6b3a-4131-be9a-7d1fe5dd4f0a}, !- Source Object
  3,                                      !- Outlet Port
  {66e9d933-3401-49bf-bdd1-4f518793895c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb10036-1f07-4b2d-a6a9-91e69eeee2dd}, !- Handle
  {66e9d933-3401-49bf-bdd1-4f518793895c}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd137fd3-34e1-4d78-81b6-ba75caeec8aa}, !- Handle
  Water Use Connections 38,               !- Name
  {82da4789-b6e3-4818-bd02-968c5d225e40}, !- Inlet Node Name
  {52c265e9-0c0b-4592-acd4-8872501eec82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7157add5-f7f7-464b-92fb-e94b4eefdc56}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78bd2ae8-4f7b-490f-be36-8599b22cd203}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {cd4263ca-4da5-4708-ab94-8e906170ead9}, !- Target Temperature Schedule Name
  {bb65914e-6b6a-45f0-a14a-61b316ac8530}, !- Sensible Fraction Schedule Name
  {7614400a-db00-4e93-a126-23426b1a18bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb65914e-6b6a-45f0-a14a-61b316ac8530}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5485107d-6845-4a20-a3f0-7f5e0cb9c243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5485107d-6845-4a20-a3f0-7f5e0cb9c243}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7614400a-db00-4e93-a126-23426b1a18bb}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {63f7e900-8fa6-44df-9a5c-b93750ed7b32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63f7e900-8fa6-44df-9a5c-b93750ed7b32}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd4263ca-4da5-4708-ab94-8e906170ead9}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bfcdb8de-a80a-4c11-a860-8542959f8d1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfcdb8de-a80a-4c11-a860-8542959f8d1f}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7157add5-f7f7-464b-92fb-e94b4eefdc56}, !- Handle
  Room_3_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {78bd2ae8-4f7b-490f-be36-8599b22cd203}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e01f1273-41f2-4325-8185-94675dea2a3d}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {e0ab3e77-eca0-4efd-a575-38ab3a78fc8e}, !- Inlet Port
  {82da4789-b6e3-4818-bd02-968c5d225e40}; !- Outlet Port

OS:Connection,
  {e0ab3e77-eca0-4efd-a575-38ab3a78fc8e}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  41,                                     !- Outlet Port
  {e01f1273-41f2-4325-8185-94675dea2a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dc6f319-0b1a-4a9b-b8be-72ddcbadd652}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {52c265e9-0c0b-4592-acd4-8872501eec82}, !- Inlet Port
  {d0a8dac0-d7c4-4838-8ed4-bd04a5dc801d}; !- Outlet Port

OS:Connection,
  {82da4789-b6e3-4818-bd02-968c5d225e40}, !- Handle
  {e01f1273-41f2-4325-8185-94675dea2a3d}, !- Source Object
  3,                                      !- Outlet Port
  {fd137fd3-34e1-4d78-81b6-ba75caeec8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c265e9-0c0b-4592-acd4-8872501eec82}, !- Handle
  {fd137fd3-34e1-4d78-81b6-ba75caeec8aa}, !- Source Object
  3,                                      !- Outlet Port
  {1dc6f319-0b1a-4a9b-b8be-72ddcbadd652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a8dac0-d7c4-4838-8ed4-bd04a5dc801d}, !- Handle
  {1dc6f319-0b1a-4a9b-b8be-72ddcbadd652}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2fde575e-b74c-4d93-8fad-dfba42b254c7}, !- Handle
  Water Use Connections 39,               !- Name
  {05dad4fe-3fe8-42a8-9447-7b238d7fb0c8}, !- Inlet Node Name
  {c478d3c5-9b50-4767-9ae8-c4001b27a34b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {884009f3-5684-43ed-8f45-053a0e676a70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8900bedf-a60e-482d-b197-96a742100029}, !- Handle
  Room_3_8_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {beeff386-09e9-420c-ae4b-1878933219de}, !- Target Temperature Schedule Name
  {470e0660-44f1-4024-a0e3-81b11275d000}, !- Sensible Fraction Schedule Name
  {5cc29464-31b6-4043-9142-6e87ad449cc9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {470e0660-44f1-4024-a0e3-81b11275d000}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96a0d4dc-4ffb-4353-9829-e7db097b91af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a0d4dc-4ffb-4353-9829-e7db097b91af}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cc29464-31b6-4043-9142-6e87ad449cc9}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad7c9921-cf7a-4782-ae02-f36d425d8b3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad7c9921-cf7a-4782-ae02-f36d425d8b3c}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {beeff386-09e9-420c-ae4b-1878933219de}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7ee1e1e-b1be-46fa-a708-67c82da51475}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ee1e1e-b1be-46fa-a708-67c82da51475}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {884009f3-5684-43ed-8f45-053a0e676a70}, !- Handle
  Room_3_8_flr_6 Service Water Use 0.05gal/min, !- Name
  {8900bedf-a60e-482d-b197-96a742100029}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bf47993-441d-4d69-88d7-2312d2488917}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {8d88b5ed-0b01-4421-83b3-e738898831b2}, !- Inlet Port
  {05dad4fe-3fe8-42a8-9447-7b238d7fb0c8}; !- Outlet Port

OS:Connection,
  {8d88b5ed-0b01-4421-83b3-e738898831b2}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  42,                                     !- Outlet Port
  {2bf47993-441d-4d69-88d7-2312d2488917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f90156a-a86f-46a6-91da-d0fb79add806}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {c478d3c5-9b50-4767-9ae8-c4001b27a34b}, !- Inlet Port
  {c4f237cb-5224-424a-b457-8eb3a720fa65}; !- Outlet Port

OS:Connection,
  {05dad4fe-3fe8-42a8-9447-7b238d7fb0c8}, !- Handle
  {2bf47993-441d-4d69-88d7-2312d2488917}, !- Source Object
  3,                                      !- Outlet Port
  {2fde575e-b74c-4d93-8fad-dfba42b254c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c478d3c5-9b50-4767-9ae8-c4001b27a34b}, !- Handle
  {2fde575e-b74c-4d93-8fad-dfba42b254c7}, !- Source Object
  3,                                      !- Outlet Port
  {0f90156a-a86f-46a6-91da-d0fb79add806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f237cb-5224-424a-b457-8eb3a720fa65}, !- Handle
  {0f90156a-a86f-46a6-91da-d0fb79add806}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6469dc63-d870-4658-a02f-f8665dc45a22}, !- Handle
  Water Use Connections 40,               !- Name
  {7ca56c66-98c6-43f5-87d1-3789ead8d5d5}, !- Inlet Node Name
  {384de7e8-b713-466b-b7eb-c65abf80c4b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dae3546-9e25-46b2-a0e1-407504cfceba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29d496f6-31e2-4ddf-9bea-9cf7d90e3e96}, !- Handle
  Room_3_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {7463c729-0b2a-4308-b52c-9a1e69315f82}, !- Target Temperature Schedule Name
  {0c8d63fc-bb73-4012-ba0a-17e5369fd797}, !- Sensible Fraction Schedule Name
  {b23bf45f-7f34-4e83-971c-a250bc0ba656}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c8d63fc-bb73-4012-ba0a-17e5369fd797}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {87ffd57e-341a-4da9-8c07-f3a0440ae24f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87ffd57e-341a-4da9-8c07-f3a0440ae24f}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b23bf45f-7f34-4e83-971c-a250bc0ba656}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73dae16c-b10e-4886-be84-1f9b795609aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73dae16c-b10e-4886-be84-1f9b795609aa}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7463c729-0b2a-4308-b52c-9a1e69315f82}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {238834ef-be6b-4626-baf2-d44666f656d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {238834ef-be6b-4626-baf2-d44666f656d4}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dae3546-9e25-46b2-a0e1-407504cfceba}, !- Handle
  Room_3_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {29d496f6-31e2-4ddf-9bea-9cf7d90e3e96}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a82381b-343c-4122-ac00-0638e580cae8}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {8c3dd447-ccc8-4b56-83b6-b31d7fe9d513}, !- Inlet Port
  {7ca56c66-98c6-43f5-87d1-3789ead8d5d5}; !- Outlet Port

OS:Connection,
  {8c3dd447-ccc8-4b56-83b6-b31d7fe9d513}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  43,                                     !- Outlet Port
  {6a82381b-343c-4122-ac00-0638e580cae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3486364f-7e6b-4917-97fe-f0130f5c3a6a}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {384de7e8-b713-466b-b7eb-c65abf80c4b6}, !- Inlet Port
  {4837d39d-cd91-4c9e-8420-3696fc1896cc}; !- Outlet Port

OS:Connection,
  {7ca56c66-98c6-43f5-87d1-3789ead8d5d5}, !- Handle
  {6a82381b-343c-4122-ac00-0638e580cae8}, !- Source Object
  3,                                      !- Outlet Port
  {6469dc63-d870-4658-a02f-f8665dc45a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384de7e8-b713-466b-b7eb-c65abf80c4b6}, !- Handle
  {6469dc63-d870-4658-a02f-f8665dc45a22}, !- Source Object
  3,                                      !- Outlet Port
  {3486364f-7e6b-4917-97fe-f0130f5c3a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4837d39d-cd91-4c9e-8420-3696fc1896cc}, !- Handle
  {3486364f-7e6b-4917-97fe-f0130f5c3a6a}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {50d3bb7f-e713-4b7e-8672-c915996b829e}, !- Handle
  Water Use Connections 41,               !- Name
  {e19c2b4e-fb60-40b7-81a6-c2f7f4f6b55b}, !- Inlet Node Name
  {cdad6cad-fc12-4c02-a836-67dfa4a56bf1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a65393a-34d3-4d6b-8805-128461549356}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {667a4ca8-cd91-445b-8f6c-5af972b05730}, !- Handle
  Room_3_9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16559032759217e-06,                   !- Peak Flow Rate {m3/s}
  {aaf0df2a-4a8d-4705-b937-c4734df7cab0}, !- Target Temperature Schedule Name
  {a7ef20ac-188f-4d31-97ab-512ab519048b}, !- Sensible Fraction Schedule Name
  {645a9632-e0ee-444a-9aaf-21606bccd9bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7ef20ac-188f-4d31-97ab-512ab519048b}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd6b142a-c022-4bb8-b254-c4ac716622fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd6b142a-c022-4bb8-b254-c4ac716622fd}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {645a9632-e0ee-444a-9aaf-21606bccd9bc}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53fcd95d-89c1-4692-8870-472a0974c298}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53fcd95d-89c1-4692-8870-472a0974c298}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aaf0df2a-4a8d-4705-b937-c4734df7cab0}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b236f211-0cba-4fe1-bb02-35c8d3107540}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b236f211-0cba-4fe1-bb02-35c8d3107540}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a65393a-34d3-4d6b-8805-128461549356}, !- Handle
  Room_3_9_flr_6 Service Water Use 0.05gal/min, !- Name
  {667a4ca8-cd91-445b-8f6c-5af972b05730}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b27821e-e632-4eef-8109-dff2fa09736d}, !- Handle
  Water Use Connections 41 Inlet Water Node, !- Name
  {892b55f1-56cb-46b0-adf2-8b3312027e5d}, !- Inlet Port
  {e19c2b4e-fb60-40b7-81a6-c2f7f4f6b55b}; !- Outlet Port

OS:Connection,
  {892b55f1-56cb-46b0-adf2-8b3312027e5d}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  44,                                     !- Outlet Port
  {5b27821e-e632-4eef-8109-dff2fa09736d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {394790a8-0212-4d1f-b843-d1c8759e8820}, !- Handle
  Water Use Connections 41 Outlet Water Node, !- Name
  {cdad6cad-fc12-4c02-a836-67dfa4a56bf1}, !- Inlet Port
  {26e4b0c1-9693-40df-9ec9-7bb1f5931815}; !- Outlet Port

OS:Connection,
  {e19c2b4e-fb60-40b7-81a6-c2f7f4f6b55b}, !- Handle
  {5b27821e-e632-4eef-8109-dff2fa09736d}, !- Source Object
  3,                                      !- Outlet Port
  {50d3bb7f-e713-4b7e-8672-c915996b829e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdad6cad-fc12-4c02-a836-67dfa4a56bf1}, !- Handle
  {50d3bb7f-e713-4b7e-8672-c915996b829e}, !- Source Object
  3,                                      !- Outlet Port
  {394790a8-0212-4d1f-b843-d1c8759e8820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e4b0c1-9693-40df-9ec9-7bb1f5931815}, !- Handle
  {394790a8-0212-4d1f-b843-d1c8759e8820}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {469cec01-6fbf-4007-b354-92c92e00742f}, !- Handle
  Water Use Connections 42,               !- Name
  {87504b56-bf18-4593-9956-5779a1c624a9}, !- Inlet Node Name
  {17789a25-61c6-468a-a4e5-6aa02929f6f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8333a9ee-a115-44b6-8a93-6e7117e3ae93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a939cb2-83ec-49bc-9392-946329e126f9}, !- Handle
  Room_4_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {9833cc7a-0595-43e7-a553-7397179bc2ce}, !- Target Temperature Schedule Name
  {68a9b18c-7c12-451a-b64b-7a59557c0ce8}, !- Sensible Fraction Schedule Name
  {8be03dfe-5553-44c5-8262-d504157bcd96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {68a9b18c-7c12-451a-b64b-7a59557c0ce8}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1112207-3803-421d-85fc-4e4c81b86f54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1112207-3803-421d-85fc-4e4c81b86f54}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8be03dfe-5553-44c5-8262-d504157bcd96}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5155e0f5-c009-4938-afaf-7d34106a7404}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5155e0f5-c009-4938-afaf-7d34106a7404}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9833cc7a-0595-43e7-a553-7397179bc2ce}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dbdcabc7-8f4b-4663-849c-bf4073b0b5cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbdcabc7-8f4b-4663-849c-bf4073b0b5cf}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8333a9ee-a115-44b6-8a93-6e7117e3ae93}, !- Handle
  Room_4_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {4a939cb2-83ec-49bc-9392-946329e126f9}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34ac36e1-d971-4a56-9d7e-634524385386}, !- Handle
  Water Use Connections 42 Inlet Water Node, !- Name
  {4d4e201e-a7b1-4979-b085-c03d068ea7a8}, !- Inlet Port
  {87504b56-bf18-4593-9956-5779a1c624a9}; !- Outlet Port

OS:Connection,
  {4d4e201e-a7b1-4979-b085-c03d068ea7a8}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  45,                                     !- Outlet Port
  {34ac36e1-d971-4a56-9d7e-634524385386}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d8cc82e-db12-4db8-8fea-8d324d077162}, !- Handle
  Water Use Connections 42 Outlet Water Node, !- Name
  {17789a25-61c6-468a-a4e5-6aa02929f6f4}, !- Inlet Port
  {7795b9fb-1d0f-41f5-8d06-d8dd39cd4a2d}; !- Outlet Port

OS:Connection,
  {87504b56-bf18-4593-9956-5779a1c624a9}, !- Handle
  {34ac36e1-d971-4a56-9d7e-634524385386}, !- Source Object
  3,                                      !- Outlet Port
  {469cec01-6fbf-4007-b354-92c92e00742f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17789a25-61c6-468a-a4e5-6aa02929f6f4}, !- Handle
  {469cec01-6fbf-4007-b354-92c92e00742f}, !- Source Object
  3,                                      !- Outlet Port
  {0d8cc82e-db12-4db8-8fea-8d324d077162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7795b9fb-1d0f-41f5-8d06-d8dd39cd4a2d}, !- Handle
  {0d8cc82e-db12-4db8-8fea-8d324d077162}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cac30805-c69e-4c2a-9643-5a0faf9910d9}, !- Handle
  Water Use Connections 43,               !- Name
  {52292715-45e3-4584-b287-b59607701371}, !- Inlet Node Name
  {b907d5e7-f6dd-47e0-bff4-fae284bf4c45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {326b3d92-eca3-4c7b-a5df-e999065ed5e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d42d0a4-3ee4-4a78-bd5e-1531b8774505}, !- Handle
  Room_4_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {a976cc15-0f16-42a5-8f7a-7266c4178624}, !- Target Temperature Schedule Name
  {fe20fa94-8047-44db-9e94-8374ec463bc6}, !- Sensible Fraction Schedule Name
  {fc323372-d26f-4fdb-bc57-283acd1e0d57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fe20fa94-8047-44db-9e94-8374ec463bc6}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c0374e6-a8ad-43ba-8501-a25904930e44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c0374e6-a8ad-43ba-8501-a25904930e44}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc323372-d26f-4fdb-bc57-283acd1e0d57}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94fe9788-c8d1-4ab5-940c-9e357cd89b2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94fe9788-c8d1-4ab5-940c-9e357cd89b2a}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a976cc15-0f16-42a5-8f7a-7266c4178624}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6c33ca3-a3ae-4203-9f28-501c0b675a61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6c33ca3-a3ae-4203-9f28-501c0b675a61}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {326b3d92-eca3-4c7b-a5df-e999065ed5e2}, !- Handle
  Room_4_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {3d42d0a4-3ee4-4a78-bd5e-1531b8774505}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b40cc8c2-1fa6-49dd-95ab-70dfa595a020}, !- Handle
  Water Use Connections 43 Inlet Water Node, !- Name
  {c67ffc0f-ac5d-4adb-b655-555e4dbae2cc}, !- Inlet Port
  {52292715-45e3-4584-b287-b59607701371}; !- Outlet Port

OS:Connection,
  {c67ffc0f-ac5d-4adb-b655-555e4dbae2cc}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  46,                                     !- Outlet Port
  {b40cc8c2-1fa6-49dd-95ab-70dfa595a020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {976aa13d-4221-4ae2-8e8e-25d503e5a503}, !- Handle
  Water Use Connections 43 Outlet Water Node, !- Name
  {b907d5e7-f6dd-47e0-bff4-fae284bf4c45}, !- Inlet Port
  {c50a256a-1985-4b0e-8030-9daf6f1c884d}; !- Outlet Port

OS:Connection,
  {52292715-45e3-4584-b287-b59607701371}, !- Handle
  {b40cc8c2-1fa6-49dd-95ab-70dfa595a020}, !- Source Object
  3,                                      !- Outlet Port
  {cac30805-c69e-4c2a-9643-5a0faf9910d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b907d5e7-f6dd-47e0-bff4-fae284bf4c45}, !- Handle
  {cac30805-c69e-4c2a-9643-5a0faf9910d9}, !- Source Object
  3,                                      !- Outlet Port
  {976aa13d-4221-4ae2-8e8e-25d503e5a503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50a256a-1985-4b0e-8030-9daf6f1c884d}, !- Handle
  {976aa13d-4221-4ae2-8e8e-25d503e5a503}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6aa20e27-0296-4d24-a3c9-c855f0f13b00}, !- Handle
  Water Use Connections 44,               !- Name
  {26e243ac-ea22-4b67-9a05-7abee60a6cc7}, !- Inlet Node Name
  {0c10560e-3020-4cf8-b3e8-ab89b6ccc191}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31f4ba2c-6376-4767-85b2-49290dca2041}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a35dd4d0-1b46-4346-80bd-6e762bae85c8}, !- Handle
  Room_4_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828307e-06,                   !- Peak Flow Rate {m3/s}
  {2887fb24-c6db-4312-a171-f61c529117d8}, !- Target Temperature Schedule Name
  {40479e89-f0fd-4f26-87fa-eb27fb5d21f0}, !- Sensible Fraction Schedule Name
  {d48ee50e-e8e3-48e3-a05c-977d874e99a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {40479e89-f0fd-4f26-87fa-eb27fb5d21f0}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {500ded37-62b2-474c-9dad-9889953b07f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {500ded37-62b2-474c-9dad-9889953b07f3}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d48ee50e-e8e3-48e3-a05c-977d874e99a7}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {079c7853-638e-4605-a21f-6a198ef15ba3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {079c7853-638e-4605-a21f-6a198ef15ba3}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2887fb24-c6db-4312-a171-f61c529117d8}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e425b9b7-68ff-45d1-84ac-88ed01dc573a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e425b9b7-68ff-45d1-84ac-88ed01dc573a}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31f4ba2c-6376-4767-85b2-49290dca2041}, !- Handle
  Room_4_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {a35dd4d0-1b46-4346-80bd-6e762bae85c8}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e1a81d2-c044-4d03-951e-2e3d2041c657}, !- Handle
  Water Use Connections 44 Inlet Water Node, !- Name
  {b0a4485a-95b0-4f0e-9e06-73e7dc75d095}, !- Inlet Port
  {26e243ac-ea22-4b67-9a05-7abee60a6cc7}; !- Outlet Port

OS:Connection,
  {b0a4485a-95b0-4f0e-9e06-73e7dc75d095}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  47,                                     !- Outlet Port
  {1e1a81d2-c044-4d03-951e-2e3d2041c657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bd92710-a36b-47c4-ae27-d7a04da2ce11}, !- Handle
  Water Use Connections 44 Outlet Water Node, !- Name
  {0c10560e-3020-4cf8-b3e8-ab89b6ccc191}, !- Inlet Port
  {9e9818e4-8b84-41d2-9bbe-36c15dcb2866}; !- Outlet Port

OS:Connection,
  {26e243ac-ea22-4b67-9a05-7abee60a6cc7}, !- Handle
  {1e1a81d2-c044-4d03-951e-2e3d2041c657}, !- Source Object
  3,                                      !- Outlet Port
  {6aa20e27-0296-4d24-a3c9-c855f0f13b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c10560e-3020-4cf8-b3e8-ab89b6ccc191}, !- Handle
  {6aa20e27-0296-4d24-a3c9-c855f0f13b00}, !- Source Object
  3,                                      !- Outlet Port
  {7bd92710-a36b-47c4-ae27-d7a04da2ce11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9818e4-8b84-41d2-9bbe-36c15dcb2866}, !- Handle
  {7bd92710-a36b-47c4-ae27-d7a04da2ce11}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {394ea566-3463-4775-9dc2-4bf3b1154ca8}, !- Handle
  Water Use Connections 45,               !- Name
  {325487c4-b42d-45d2-b70c-a7d22e169cac}, !- Inlet Node Name
  {31c71d41-57b2-43ad-967b-79edef8c3735}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ba12391-b85b-4a2d-bf71-8d506285fca4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aec58082-2488-4f6b-b06e-a9add26d5918}, !- Handle
  Room_4_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {1aec9ecf-e406-4900-aa8e-64dc3c6c51c4}, !- Target Temperature Schedule Name
  {45834f38-11ff-483a-833c-6551d08669ae}, !- Sensible Fraction Schedule Name
  {a0f46053-861d-4d04-982a-1883c73b7cbf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45834f38-11ff-483a-833c-6551d08669ae}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5f9c6f4-e5bb-4b77-89f9-7e3d2c52ce0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5f9c6f4-e5bb-4b77-89f9-7e3d2c52ce0f}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0f46053-861d-4d04-982a-1883c73b7cbf}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {31cb2495-fc72-4f93-8f08-11df01a134a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31cb2495-fc72-4f93-8f08-11df01a134a5}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1aec9ecf-e406-4900-aa8e-64dc3c6c51c4}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95689882-9b4e-4d79-b156-c615da50c499}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95689882-9b4e-4d79-b156-c615da50c499}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ba12391-b85b-4a2d-bf71-8d506285fca4}, !- Handle
  Room_4_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {aec58082-2488-4f6b-b06e-a9add26d5918}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff4556d8-5ec0-4e68-823a-95745cc7ea63}, !- Handle
  Water Use Connections 45 Inlet Water Node, !- Name
  {c72fa596-b080-4a78-86c5-83fd926f007c}, !- Inlet Port
  {325487c4-b42d-45d2-b70c-a7d22e169cac}; !- Outlet Port

OS:Connection,
  {c72fa596-b080-4a78-86c5-83fd926f007c}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  48,                                     !- Outlet Port
  {ff4556d8-5ec0-4e68-823a-95745cc7ea63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b65287a9-4001-4d8a-a3b7-a953d2c1f22a}, !- Handle
  Water Use Connections 45 Outlet Water Node, !- Name
  {31c71d41-57b2-43ad-967b-79edef8c3735}, !- Inlet Port
  {2e92c02f-89b0-4056-9d06-0291f66911a3}; !- Outlet Port

OS:Connection,
  {325487c4-b42d-45d2-b70c-a7d22e169cac}, !- Handle
  {ff4556d8-5ec0-4e68-823a-95745cc7ea63}, !- Source Object
  3,                                      !- Outlet Port
  {394ea566-3463-4775-9dc2-4bf3b1154ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c71d41-57b2-43ad-967b-79edef8c3735}, !- Handle
  {394ea566-3463-4775-9dc2-4bf3b1154ca8}, !- Source Object
  3,                                      !- Outlet Port
  {b65287a9-4001-4d8a-a3b7-a953d2c1f22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e92c02f-89b0-4056-9d06-0291f66911a3}, !- Handle
  {b65287a9-4001-4d8a-a3b7-a953d2c1f22a}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78b18c5f-18f3-4acd-96f0-3cc2ccae8b8c}, !- Handle
  Water Use Connections 46,               !- Name
  {779b6969-eb6a-4bea-a9df-720d260b39a3}, !- Inlet Node Name
  {7af7a573-696b-4408-8403-1e2400c2af42}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5170f05-0573-4454-bb50-b7b892cbc448}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85f988a4-0dde-412f-a7a6-c9cea32e8370}, !- Handle
  Room_4_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {b8cd4bbd-70b7-4a91-92f5-e5f22bf66428}, !- Target Temperature Schedule Name
  {a06c2993-2d53-4205-a3e2-db2c03128f1c}, !- Sensible Fraction Schedule Name
  {90091e57-1c05-4dab-95c5-0bf7dca5c61f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a06c2993-2d53-4205-a3e2-db2c03128f1c}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {992ba827-ff0b-4248-8abf-3bc02e34efcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {992ba827-ff0b-4248-8abf-3bc02e34efcb}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {90091e57-1c05-4dab-95c5-0bf7dca5c61f}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd52465b-f017-4883-b36a-8010dddea949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd52465b-f017-4883-b36a-8010dddea949}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8cd4bbd-70b7-4a91-92f5-e5f22bf66428}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd834297-fa6a-4d90-9d54-fbe5d8651271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd834297-fa6a-4d90-9d54-fbe5d8651271}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5170f05-0573-4454-bb50-b7b892cbc448}, !- Handle
  Room_4_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {85f988a4-0dde-412f-a7a6-c9cea32e8370}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36f097e9-626b-4323-b222-430a66607aac}, !- Handle
  Water Use Connections 46 Inlet Water Node, !- Name
  {0655a81d-9db0-4495-9661-52c3c986d8eb}, !- Inlet Port
  {779b6969-eb6a-4bea-a9df-720d260b39a3}; !- Outlet Port

OS:Connection,
  {0655a81d-9db0-4495-9661-52c3c986d8eb}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  49,                                     !- Outlet Port
  {36f097e9-626b-4323-b222-430a66607aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70b18933-7c66-4a32-8707-0b9998fc0022}, !- Handle
  Water Use Connections 46 Outlet Water Node, !- Name
  {7af7a573-696b-4408-8403-1e2400c2af42}, !- Inlet Port
  {d2f0215e-403f-4a9b-905a-bfcf4edbade4}; !- Outlet Port

OS:Connection,
  {779b6969-eb6a-4bea-a9df-720d260b39a3}, !- Handle
  {36f097e9-626b-4323-b222-430a66607aac}, !- Source Object
  3,                                      !- Outlet Port
  {78b18c5f-18f3-4acd-96f0-3cc2ccae8b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af7a573-696b-4408-8403-1e2400c2af42}, !- Handle
  {78b18c5f-18f3-4acd-96f0-3cc2ccae8b8c}, !- Source Object
  3,                                      !- Outlet Port
  {70b18933-7c66-4a32-8707-0b9998fc0022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f0215e-403f-4a9b-905a-bfcf4edbade4}, !- Handle
  {70b18933-7c66-4a32-8707-0b9998fc0022}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee6152d3-4548-4e02-9744-0c2940f58f51}, !- Handle
  Water Use Connections 47,               !- Name
  {4b0ce70a-b535-49b2-aa90-3b6f76aaf66d}, !- Inlet Node Name
  {4a643526-d070-4729-9a5f-7c2a1f6c32fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1ab722e-abea-4c84-897d-22f28eafd5b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8bfe815-4d10-4ef4-b6b8-aea93f5812cd}, !- Handle
  Room_4_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {0d922d3a-4365-4ee6-a437-b28ca89c41be}, !- Target Temperature Schedule Name
  {f0f37664-8a2d-4d6d-9d97-dc6b82a44dc9}, !- Sensible Fraction Schedule Name
  {950c0d21-f992-49a0-8aa5-3b5420df75cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0f37664-8a2d-4d6d-9d97-dc6b82a44dc9}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a3b3ddb-0485-45a2-b2dd-ea306436c980}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a3b3ddb-0485-45a2-b2dd-ea306436c980}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {950c0d21-f992-49a0-8aa5-3b5420df75cc}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f68a2f7f-d063-4e03-a6a1-52a8b71c619c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f68a2f7f-d063-4e03-a6a1-52a8b71c619c}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d922d3a-4365-4ee6-a437-b28ca89c41be}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {159093f9-485a-4f04-8a57-c877fb2e834b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {159093f9-485a-4f04-8a57-c877fb2e834b}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1ab722e-abea-4c84-897d-22f28eafd5b2}, !- Handle
  Room_4_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {d8bfe815-4d10-4ef4-b6b8-aea93f5812cd}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4246d3ff-f313-482d-945d-9d0ac0aa2ac9}, !- Handle
  Water Use Connections 47 Inlet Water Node, !- Name
  {ab5c8f20-0f44-4201-9314-4950377bf873}, !- Inlet Port
  {4b0ce70a-b535-49b2-aa90-3b6f76aaf66d}; !- Outlet Port

OS:Connection,
  {ab5c8f20-0f44-4201-9314-4950377bf873}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  50,                                     !- Outlet Port
  {4246d3ff-f313-482d-945d-9d0ac0aa2ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea868870-b8ad-4b54-9a5d-6de0b128e264}, !- Handle
  Water Use Connections 47 Outlet Water Node, !- Name
  {4a643526-d070-4729-9a5f-7c2a1f6c32fb}, !- Inlet Port
  {468c0863-0ddf-4931-931c-597c29da75f4}; !- Outlet Port

OS:Connection,
  {4b0ce70a-b535-49b2-aa90-3b6f76aaf66d}, !- Handle
  {4246d3ff-f313-482d-945d-9d0ac0aa2ac9}, !- Source Object
  3,                                      !- Outlet Port
  {ee6152d3-4548-4e02-9744-0c2940f58f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a643526-d070-4729-9a5f-7c2a1f6c32fb}, !- Handle
  {ee6152d3-4548-4e02-9744-0c2940f58f51}, !- Source Object
  3,                                      !- Outlet Port
  {ea868870-b8ad-4b54-9a5d-6de0b128e264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468c0863-0ddf-4931-931c-597c29da75f4}, !- Handle
  {ea868870-b8ad-4b54-9a5d-6de0b128e264}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78800421-b034-40c3-a1f6-89424de31d0d}, !- Handle
  Water Use Connections 48,               !- Name
  {02f88e15-4474-4099-824a-0d0070994602}, !- Inlet Node Name
  {ba7b097c-b04e-4725-ad0e-4e38b2088e16}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a239f21-c96c-4afb-aa46-3f88e1f59d90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5cac4d50-e135-4e7a-a48f-6df36d5d3098}, !- Handle
  Room_4_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {5a078f7e-9f37-4c05-8474-fa40818dbb37}, !- Target Temperature Schedule Name
  {fb35ac2a-dcff-4068-9784-30170920da65}, !- Sensible Fraction Schedule Name
  {e00a7c7f-005a-48e6-a66e-5499d3213f9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb35ac2a-dcff-4068-9784-30170920da65}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66f11157-a04c-4d58-9236-d08aa613d3a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66f11157-a04c-4d58-9236-d08aa613d3a4}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e00a7c7f-005a-48e6-a66e-5499d3213f9a}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa2f21a5-02dc-422a-9ebe-8edb53545f5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa2f21a5-02dc-422a-9ebe-8edb53545f5e}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a078f7e-9f37-4c05-8474-fa40818dbb37}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c03d36d2-2631-4843-bae5-d798fdeb6a95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c03d36d2-2631-4843-bae5-d798fdeb6a95}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a239f21-c96c-4afb-aa46-3f88e1f59d90}, !- Handle
  Room_4_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {5cac4d50-e135-4e7a-a48f-6df36d5d3098}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1dc8cecf-80ee-46aa-82f2-d5b912390579}, !- Handle
  Water Use Connections 48 Inlet Water Node, !- Name
  {3b83841a-6829-4d42-adfb-b2d58a0850b6}, !- Inlet Port
  {02f88e15-4474-4099-824a-0d0070994602}; !- Outlet Port

OS:Connection,
  {3b83841a-6829-4d42-adfb-b2d58a0850b6}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  51,                                     !- Outlet Port
  {1dc8cecf-80ee-46aa-82f2-d5b912390579}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fe4b8c3-088c-47db-acef-46bd477e7c1d}, !- Handle
  Water Use Connections 48 Outlet Water Node, !- Name
  {ba7b097c-b04e-4725-ad0e-4e38b2088e16}, !- Inlet Port
  {7d4acbfc-0562-4c37-bd27-2f9633597b88}; !- Outlet Port

OS:Connection,
  {02f88e15-4474-4099-824a-0d0070994602}, !- Handle
  {1dc8cecf-80ee-46aa-82f2-d5b912390579}, !- Source Object
  3,                                      !- Outlet Port
  {78800421-b034-40c3-a1f6-89424de31d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7b097c-b04e-4725-ad0e-4e38b2088e16}, !- Handle
  {78800421-b034-40c3-a1f6-89424de31d0d}, !- Source Object
  3,                                      !- Outlet Port
  {6fe4b8c3-088c-47db-acef-46bd477e7c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4acbfc-0562-4c37-bd27-2f9633597b88}, !- Handle
  {6fe4b8c3-088c-47db-acef-46bd477e7c1d}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8edf593d-7f8f-4a30-9b42-12e710c0285d}, !- Handle
  Water Use Connections 49,               !- Name
  {57ed60de-4d6a-49de-a8d6-464b4348682d}, !- Inlet Node Name
  {4e77fe7d-8845-440d-87a3-76163899356e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a43b9e38-6e4e-4fee-874e-86d2c15c8ed6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f22552b-4f79-4505-adba-1df4dfdc3004}, !- Handle
  Room_4_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {7c04ecb9-b28d-4914-bc23-e5a1e34a2203}, !- Target Temperature Schedule Name
  {32d9842c-e021-4fed-a523-2c77d6dcbed6}, !- Sensible Fraction Schedule Name
  {d038c9d1-9f88-44bd-8233-42b5bd46815c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32d9842c-e021-4fed-a523-2c77d6dcbed6}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6bc7228e-77e7-44a2-b777-5c332ba20bef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bc7228e-77e7-44a2-b777-5c332ba20bef}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d038c9d1-9f88-44bd-8233-42b5bd46815c}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ec77264-7f56-4fea-bb1e-6917192f2531}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ec77264-7f56-4fea-bb1e-6917192f2531}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c04ecb9-b28d-4914-bc23-e5a1e34a2203}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ad23d68-e1cb-4437-b420-9e0d876acf31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ad23d68-e1cb-4437-b420-9e0d876acf31}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a43b9e38-6e4e-4fee-874e-86d2c15c8ed6}, !- Handle
  Room_4_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {2f22552b-4f79-4505-adba-1df4dfdc3004}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a67438f-236d-4e5e-af10-ae55abc900fb}, !- Handle
  Water Use Connections 49 Inlet Water Node, !- Name
  {cf2410de-50dd-4a5b-aa81-75badf6268fd}, !- Inlet Port
  {57ed60de-4d6a-49de-a8d6-464b4348682d}; !- Outlet Port

OS:Connection,
  {cf2410de-50dd-4a5b-aa81-75badf6268fd}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  52,                                     !- Outlet Port
  {9a67438f-236d-4e5e-af10-ae55abc900fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {588f46f8-2050-4723-b2be-e0e7f844e790}, !- Handle
  Water Use Connections 49 Outlet Water Node, !- Name
  {4e77fe7d-8845-440d-87a3-76163899356e}, !- Inlet Port
  {3c50b35c-8e6d-4ec9-8eae-65e21b975d86}; !- Outlet Port

OS:Connection,
  {57ed60de-4d6a-49de-a8d6-464b4348682d}, !- Handle
  {9a67438f-236d-4e5e-af10-ae55abc900fb}, !- Source Object
  3,                                      !- Outlet Port
  {8edf593d-7f8f-4a30-9b42-12e710c0285d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e77fe7d-8845-440d-87a3-76163899356e}, !- Handle
  {8edf593d-7f8f-4a30-9b42-12e710c0285d}, !- Source Object
  3,                                      !- Outlet Port
  {588f46f8-2050-4723-b2be-e0e7f844e790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c50b35c-8e6d-4ec9-8eae-65e21b975d86}, !- Handle
  {588f46f8-2050-4723-b2be-e0e7f844e790}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cff4d6b3-eb60-4be0-9448-0d7f8f3849b7}, !- Handle
  Water Use Connections 50,               !- Name
  {ddbf7ff4-e8bd-44ba-9751-e48ab5008ca6}, !- Inlet Node Name
  {2c9a2b0c-3836-4783-9820-5bdbe7796cf0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93eb8d43-ddf5-489f-bf90-739a63c997da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {337ac4a9-cf36-4696-8b1e-6624d3f12b96}, !- Handle
  Room_4_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16141833485551e-06,                   !- Peak Flow Rate {m3/s}
  {0972b412-70a2-4bc6-b827-cda5328f34ed}, !- Target Temperature Schedule Name
  {fbcef0fa-d110-42c1-9753-72b67e66181a}, !- Sensible Fraction Schedule Name
  {f51a6ecf-e56e-4f01-9dea-7321a508d819}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbcef0fa-d110-42c1-9753-72b67e66181a}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f1185785-72f0-49ab-bdb4-87eb8bb162bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1185785-72f0-49ab-bdb4-87eb8bb162bd}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f51a6ecf-e56e-4f01-9dea-7321a508d819}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb2c444e-69a1-4c38-b8d2-49a033314d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb2c444e-69a1-4c38-b8d2-49a033314d9a}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0972b412-70a2-4bc6-b827-cda5328f34ed}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66df41cd-9342-4eba-a213-a5661c170244}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66df41cd-9342-4eba-a213-a5661c170244}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93eb8d43-ddf5-489f-bf90-739a63c997da}, !- Handle
  Room_4_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {337ac4a9-cf36-4696-8b1e-6624d3f12b96}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {228b06bf-7d45-4c0d-85e1-c6a3b61761b1}, !- Handle
  Water Use Connections 50 Inlet Water Node, !- Name
  {b926fd82-302f-4d46-98e3-701364eb9f12}, !- Inlet Port
  {ddbf7ff4-e8bd-44ba-9751-e48ab5008ca6}; !- Outlet Port

OS:Connection,
  {b926fd82-302f-4d46-98e3-701364eb9f12}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  53,                                     !- Outlet Port
  {228b06bf-7d45-4c0d-85e1-c6a3b61761b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fff1574-a2ce-422b-af5b-6cb76e905c90}, !- Handle
  Water Use Connections 50 Outlet Water Node, !- Name
  {2c9a2b0c-3836-4783-9820-5bdbe7796cf0}, !- Inlet Port
  {b62266e9-6bbb-472e-a13a-73dcd059f08e}; !- Outlet Port

OS:Connection,
  {ddbf7ff4-e8bd-44ba-9751-e48ab5008ca6}, !- Handle
  {228b06bf-7d45-4c0d-85e1-c6a3b61761b1}, !- Source Object
  3,                                      !- Outlet Port
  {cff4d6b3-eb60-4be0-9448-0d7f8f3849b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9a2b0c-3836-4783-9820-5bdbe7796cf0}, !- Handle
  {cff4d6b3-eb60-4be0-9448-0d7f8f3849b7}, !- Source Object
  3,                                      !- Outlet Port
  {5fff1574-a2ce-422b-af5b-6cb76e905c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62266e9-6bbb-472e-a13a-73dcd059f08e}, !- Handle
  {5fff1574-a2ce-422b-af5b-6cb76e905c90}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dc1cfd68-6d99-45b6-b85b-339d696b1aa2}, !- Handle
  Water Use Connections 51,               !- Name
  {7cd29cf7-bcc0-458a-be77-afbccd7d7365}, !- Inlet Node Name
  {f75b8688-c386-495f-b535-6567c60b633b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e436dcdd-d3ca-40a2-8430-df62472c8dc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {49af161e-cf53-435a-ad42-9ecf437ecf41}, !- Handle
  Room_4_19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {0a671db3-9543-476f-ad30-63710151a066}, !- Target Temperature Schedule Name
  {76ffc55f-9f4c-4c31-a15c-47c933eeda1b}, !- Sensible Fraction Schedule Name
  {f78d8b72-c292-49ec-b19b-05f14bf63b73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {76ffc55f-9f4c-4c31-a15c-47c933eeda1b}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51ed1203-2f59-4685-af69-cf2abfb297dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51ed1203-2f59-4685-af69-cf2abfb297dd}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f78d8b72-c292-49ec-b19b-05f14bf63b73}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {465677df-12b0-4d9b-842c-0b35d995d6ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {465677df-12b0-4d9b-842c-0b35d995d6ea}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a671db3-9543-476f-ad30-63710151a066}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c83d6463-c001-403f-8bc6-4ff7a116ec1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c83d6463-c001-403f-8bc6-4ff7a116ec1c}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e436dcdd-d3ca-40a2-8430-df62472c8dc7}, !- Handle
  Room_4_19_flr_3 Service Water Use 0.05gal/min, !- Name
  {49af161e-cf53-435a-ad42-9ecf437ecf41}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39f6b869-d390-4385-9301-17af86caeb36}, !- Handle
  Water Use Connections 51 Inlet Water Node, !- Name
  {3eadc9ef-74af-4d70-a01f-71bfc0341926}, !- Inlet Port
  {7cd29cf7-bcc0-458a-be77-afbccd7d7365}; !- Outlet Port

OS:Connection,
  {3eadc9ef-74af-4d70-a01f-71bfc0341926}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  54,                                     !- Outlet Port
  {39f6b869-d390-4385-9301-17af86caeb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d93616af-a881-4ce4-85fe-0baa9f04e963}, !- Handle
  Water Use Connections 51 Outlet Water Node, !- Name
  {f75b8688-c386-495f-b535-6567c60b633b}, !- Inlet Port
  {6254f0f4-ae0a-4f68-9807-2750ee45f097}; !- Outlet Port

OS:Connection,
  {7cd29cf7-bcc0-458a-be77-afbccd7d7365}, !- Handle
  {39f6b869-d390-4385-9301-17af86caeb36}, !- Source Object
  3,                                      !- Outlet Port
  {dc1cfd68-6d99-45b6-b85b-339d696b1aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75b8688-c386-495f-b535-6567c60b633b}, !- Handle
  {dc1cfd68-6d99-45b6-b85b-339d696b1aa2}, !- Source Object
  3,                                      !- Outlet Port
  {d93616af-a881-4ce4-85fe-0baa9f04e963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6254f0f4-ae0a-4f68-9807-2750ee45f097}, !- Handle
  {d93616af-a881-4ce4-85fe-0baa9f04e963}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bbeb1f22-8f9a-4fda-8fd2-6ed78b0af6a3}, !- Handle
  Water Use Connections 52,               !- Name
  {889f7142-3f4a-47f8-8a64-995903106aa2}, !- Inlet Node Name
  {11e15055-8b87-4b87-b4b4-7ca3dd934239}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc3ee185-ee73-479f-86bd-73cb8017b5f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92cde394-18d8-442c-9302-6ac93304ded7}, !- Handle
  Room_4_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2575975e-7436-4a31-bf6e-7fdf106a0d2e}, !- Target Temperature Schedule Name
  {212a70b1-5ff7-45f3-b401-3eb7228d011f}, !- Sensible Fraction Schedule Name
  {f01064c5-d303-41a1-a7a8-c44d6c04b052}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {212a70b1-5ff7-45f3-b401-3eb7228d011f}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53bf12da-f74a-42f6-a94d-c5fd5b03e725}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53bf12da-f74a-42f6-a94d-c5fd5b03e725}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f01064c5-d303-41a1-a7a8-c44d6c04b052}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2e353a48-dab9-4830-9906-70b0a61014cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e353a48-dab9-4830-9906-70b0a61014cd}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2575975e-7436-4a31-bf6e-7fdf106a0d2e}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb0d67fc-06e2-426d-8814-fdcf81069d43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb0d67fc-06e2-426d-8814-fdcf81069d43}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc3ee185-ee73-479f-86bd-73cb8017b5f5}, !- Handle
  Room_4_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {92cde394-18d8-442c-9302-6ac93304ded7}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {787d683a-4605-42ce-a573-3ee9988aad7a}, !- Handle
  Water Use Connections 52 Inlet Water Node, !- Name
  {7159b209-819d-42e5-ba53-58cfce95de27}, !- Inlet Port
  {889f7142-3f4a-47f8-8a64-995903106aa2}; !- Outlet Port

OS:Connection,
  {7159b209-819d-42e5-ba53-58cfce95de27}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  55,                                     !- Outlet Port
  {787d683a-4605-42ce-a573-3ee9988aad7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fe7375d-a66a-4f83-99d0-a6646f831d6b}, !- Handle
  Water Use Connections 52 Outlet Water Node, !- Name
  {11e15055-8b87-4b87-b4b4-7ca3dd934239}, !- Inlet Port
  {caca9b9c-9ba7-4363-bcd0-e27e1dcae72b}; !- Outlet Port

OS:Connection,
  {889f7142-3f4a-47f8-8a64-995903106aa2}, !- Handle
  {787d683a-4605-42ce-a573-3ee9988aad7a}, !- Source Object
  3,                                      !- Outlet Port
  {bbeb1f22-8f9a-4fda-8fd2-6ed78b0af6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e15055-8b87-4b87-b4b4-7ca3dd934239}, !- Handle
  {bbeb1f22-8f9a-4fda-8fd2-6ed78b0af6a3}, !- Source Object
  3,                                      !- Outlet Port
  {6fe7375d-a66a-4f83-99d0-a6646f831d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caca9b9c-9ba7-4363-bcd0-e27e1dcae72b}, !- Handle
  {6fe7375d-a66a-4f83-99d0-a6646f831d6b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9bf39f12-62bc-4a5a-9f62-515c88190486}, !- Handle
  Water Use Connections 53,               !- Name
  {5d88dbea-367d-48eb-8082-e098ea17a147}, !- Inlet Node Name
  {be54fe51-3b74-47bf-9cb8-30d431b0841b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95ce3565-1654-465f-9248-6df22fd86165}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9da57af8-4c54-4191-9ab5-2ee8bded9eaf}, !- Handle
  Room_4_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {5fe83e56-57bc-407d-8ec5-2dcd777c07ed}, !- Target Temperature Schedule Name
  {13298582-07d9-42f6-8a2a-9165b22867d4}, !- Sensible Fraction Schedule Name
  {ea4bab0e-ce61-4de9-af37-1c85618f09fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13298582-07d9-42f6-8a2a-9165b22867d4}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8eb644b3-6c5c-4ffb-b9d7-1fe7bb9f0855}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eb644b3-6c5c-4ffb-b9d7-1fe7bb9f0855}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea4bab0e-ce61-4de9-af37-1c85618f09fa}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd925b49-8d15-4ed1-a2d4-ce9d80f20007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd925b49-8d15-4ed1-a2d4-ce9d80f20007}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fe83e56-57bc-407d-8ec5-2dcd777c07ed}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {803be84e-e66c-481a-906b-1c2cfc42b6f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {803be84e-e66c-481a-906b-1c2cfc42b6f0}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {95ce3565-1654-465f-9248-6df22fd86165}, !- Handle
  Room_4_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {9da57af8-4c54-4191-9ab5-2ee8bded9eaf}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee1b56b9-1fc1-41da-a229-d6fb1e242d97}, !- Handle
  Water Use Connections 53 Inlet Water Node, !- Name
  {cc30c30c-2106-456b-a34c-744976de6a5a}, !- Inlet Port
  {5d88dbea-367d-48eb-8082-e098ea17a147}; !- Outlet Port

OS:Connection,
  {cc30c30c-2106-456b-a34c-744976de6a5a}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  56,                                     !- Outlet Port
  {ee1b56b9-1fc1-41da-a229-d6fb1e242d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc7af498-7446-4640-89eb-2349986d50c2}, !- Handle
  Water Use Connections 53 Outlet Water Node, !- Name
  {be54fe51-3b74-47bf-9cb8-30d431b0841b}, !- Inlet Port
  {dca001d7-14e3-4318-aae3-c820eae5116e}; !- Outlet Port

OS:Connection,
  {5d88dbea-367d-48eb-8082-e098ea17a147}, !- Handle
  {ee1b56b9-1fc1-41da-a229-d6fb1e242d97}, !- Source Object
  3,                                      !- Outlet Port
  {9bf39f12-62bc-4a5a-9f62-515c88190486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be54fe51-3b74-47bf-9cb8-30d431b0841b}, !- Handle
  {9bf39f12-62bc-4a5a-9f62-515c88190486}, !- Source Object
  3,                                      !- Outlet Port
  {dc7af498-7446-4640-89eb-2349986d50c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca001d7-14e3-4318-aae3-c820eae5116e}, !- Handle
  {dc7af498-7446-4640-89eb-2349986d50c2}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0c3530a3-967e-4ef9-9d4e-3010c670693e}, !- Handle
  Water Use Connections 54,               !- Name
  {c77d4e5a-6f42-4a86-9258-6cfce79a5ff7}, !- Inlet Node Name
  {43b8e4d5-bca3-46e5-a2db-51b95224df92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {291e3a17-679f-4f93-b252-201b1c951adc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7fea4af-824d-4b6c-9e10-4d035782119f}, !- Handle
  Room_4_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {dcf4c9ad-a09a-4dfa-9bc6-85e041d7e184}, !- Target Temperature Schedule Name
  {c5af7ea0-8c52-47cb-ae65-f483e76017ff}, !- Sensible Fraction Schedule Name
  {f67f412f-cf30-417b-890f-e19ef83992c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5af7ea0-8c52-47cb-ae65-f483e76017ff}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {00f7b9c4-eb16-4854-a083-fa911894d6fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00f7b9c4-eb16-4854-a083-fa911894d6fd}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f67f412f-cf30-417b-890f-e19ef83992c3}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0523d1c-a080-4ca6-950e-a3c8fb6761bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0523d1c-a080-4ca6-950e-a3c8fb6761bd}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcf4c9ad-a09a-4dfa-9bc6-85e041d7e184}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d9b35d5-4f79-474b-809c-89df2e47df49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d9b35d5-4f79-474b-809c-89df2e47df49}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {291e3a17-679f-4f93-b252-201b1c951adc}, !- Handle
  Room_4_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {a7fea4af-824d-4b6c-9e10-4d035782119f}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d3d484de-fb6b-465a-b84b-d9fcae99b49f}, !- Handle
  Water Use Connections 54 Inlet Water Node, !- Name
  {142ef9b2-bc1e-4e3c-915a-8cdd337fa859}, !- Inlet Port
  {c77d4e5a-6f42-4a86-9258-6cfce79a5ff7}; !- Outlet Port

OS:Connection,
  {142ef9b2-bc1e-4e3c-915a-8cdd337fa859}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  57,                                     !- Outlet Port
  {d3d484de-fb6b-465a-b84b-d9fcae99b49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a46d5304-7018-4543-b712-d1f6b3b27c58}, !- Handle
  Water Use Connections 54 Outlet Water Node, !- Name
  {43b8e4d5-bca3-46e5-a2db-51b95224df92}, !- Inlet Port
  {637f60aa-1de9-4ad5-96ea-73e9c2083934}; !- Outlet Port

OS:Connection,
  {c77d4e5a-6f42-4a86-9258-6cfce79a5ff7}, !- Handle
  {d3d484de-fb6b-465a-b84b-d9fcae99b49f}, !- Source Object
  3,                                      !- Outlet Port
  {0c3530a3-967e-4ef9-9d4e-3010c670693e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b8e4d5-bca3-46e5-a2db-51b95224df92}, !- Handle
  {0c3530a3-967e-4ef9-9d4e-3010c670693e}, !- Source Object
  3,                                      !- Outlet Port
  {a46d5304-7018-4543-b712-d1f6b3b27c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637f60aa-1de9-4ad5-96ea-73e9c2083934}, !- Handle
  {a46d5304-7018-4543-b712-d1f6b3b27c58}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e2019d1-d297-40a0-b0e3-000356a83e41}, !- Handle
  Water Use Connections 55,               !- Name
  {67992c33-2f7a-420a-b665-6c4f1ae53130}, !- Inlet Node Name
  {f5d98d7c-3e1b-43d9-8390-df0c5d458b94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c82567ab-e47a-4d65-9059-cd814f6bb27c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc0455c8-9a24-4467-b5b2-3d358f7a6f2e}, !- Handle
  Room_4_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {57dd5e8c-1a66-4a5e-b6fd-9bfc9d7d2af6}, !- Target Temperature Schedule Name
  {85014915-afa2-46de-a629-564a1d794686}, !- Sensible Fraction Schedule Name
  {3b97e07b-f12e-44ad-afd0-ae4d2212f4c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {85014915-afa2-46de-a629-564a1d794686}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3dd7acf1-a7a4-4813-8148-ff56db66a67f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dd7acf1-a7a4-4813-8148-ff56db66a67f}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b97e07b-f12e-44ad-afd0-ae4d2212f4c1}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b28320c1-54b4-48ed-bd33-57b254ddd5e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b28320c1-54b4-48ed-bd33-57b254ddd5e7}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {57dd5e8c-1a66-4a5e-b6fd-9bfc9d7d2af6}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {948fd6c5-fd07-4204-b675-94c89b80a2be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {948fd6c5-fd07-4204-b675-94c89b80a2be}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c82567ab-e47a-4d65-9059-cd814f6bb27c}, !- Handle
  Room_4_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {dc0455c8-9a24-4467-b5b2-3d358f7a6f2e}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfc5f19c-f79d-4664-9d48-a7ef119eb3c7}, !- Handle
  Water Use Connections 55 Inlet Water Node, !- Name
  {7ac025cb-cf81-4353-b599-38a96ed5f7be}, !- Inlet Port
  {67992c33-2f7a-420a-b665-6c4f1ae53130}; !- Outlet Port

OS:Connection,
  {7ac025cb-cf81-4353-b599-38a96ed5f7be}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  58,                                     !- Outlet Port
  {dfc5f19c-f79d-4664-9d48-a7ef119eb3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55f10d0e-065e-47b3-979e-9b4e3be78c4b}, !- Handle
  Water Use Connections 55 Outlet Water Node, !- Name
  {f5d98d7c-3e1b-43d9-8390-df0c5d458b94}, !- Inlet Port
  {a12939a2-c1bd-486a-9474-87d4d37c6236}; !- Outlet Port

OS:Connection,
  {67992c33-2f7a-420a-b665-6c4f1ae53130}, !- Handle
  {dfc5f19c-f79d-4664-9d48-a7ef119eb3c7}, !- Source Object
  3,                                      !- Outlet Port
  {1e2019d1-d297-40a0-b0e3-000356a83e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d98d7c-3e1b-43d9-8390-df0c5d458b94}, !- Handle
  {1e2019d1-d297-40a0-b0e3-000356a83e41}, !- Source Object
  3,                                      !- Outlet Port
  {55f10d0e-065e-47b3-979e-9b4e3be78c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12939a2-c1bd-486a-9474-87d4d37c6236}, !- Handle
  {55f10d0e-065e-47b3-979e-9b4e3be78c4b}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {41d75f3f-e33b-4bd9-ad11-f4f1982de52d}, !- Handle
  Water Use Connections 56,               !- Name
  {34fb3045-a676-41b4-9c85-7a3e514c1260}, !- Inlet Node Name
  {15a5d08e-f8ea-4985-90a2-61dcf763a490}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {559b3d40-7d3b-4c57-98b9-1f204d1c63b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e066d952-c72c-4c7c-88ec-9455fa8bf392}, !- Handle
  Room_4_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {da7e58b1-3ce4-4c17-9f11-51a141fd80ba}, !- Target Temperature Schedule Name
  {f0b8540c-42fa-4436-9c33-a40daaa08e95}, !- Sensible Fraction Schedule Name
  {fdaffcf9-7f37-4800-b6d0-766241b47b78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0b8540c-42fa-4436-9c33-a40daaa08e95}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d93802b-2527-4f37-a6c9-7c8279e7400b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d93802b-2527-4f37-a6c9-7c8279e7400b}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdaffcf9-7f37-4800-b6d0-766241b47b78}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2cd1054a-d0e0-4582-b524-782f7a01e2f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cd1054a-d0e0-4582-b524-782f7a01e2f9}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da7e58b1-3ce4-4c17-9f11-51a141fd80ba}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3091aaef-89e9-457e-8f27-a8560e57855b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3091aaef-89e9-457e-8f27-a8560e57855b}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {559b3d40-7d3b-4c57-98b9-1f204d1c63b0}, !- Handle
  Room_4_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {e066d952-c72c-4c7c-88ec-9455fa8bf392}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b91b9d3-7e50-41eb-ac0b-6c48ede41f05}, !- Handle
  Water Use Connections 56 Inlet Water Node, !- Name
  {d38f2406-8b77-4985-bec4-2a35f25e4942}, !- Inlet Port
  {34fb3045-a676-41b4-9c85-7a3e514c1260}; !- Outlet Port

OS:Connection,
  {d38f2406-8b77-4985-bec4-2a35f25e4942}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  59,                                     !- Outlet Port
  {4b91b9d3-7e50-41eb-ac0b-6c48ede41f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a87c61d3-4e5b-4761-bd12-74327bce8159}, !- Handle
  Water Use Connections 56 Outlet Water Node, !- Name
  {15a5d08e-f8ea-4985-90a2-61dcf763a490}, !- Inlet Port
  {19a43319-c32d-4505-9912-42fbd07ac447}; !- Outlet Port

OS:Connection,
  {34fb3045-a676-41b4-9c85-7a3e514c1260}, !- Handle
  {4b91b9d3-7e50-41eb-ac0b-6c48ede41f05}, !- Source Object
  3,                                      !- Outlet Port
  {41d75f3f-e33b-4bd9-ad11-f4f1982de52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a5d08e-f8ea-4985-90a2-61dcf763a490}, !- Handle
  {41d75f3f-e33b-4bd9-ad11-f4f1982de52d}, !- Source Object
  3,                                      !- Outlet Port
  {a87c61d3-4e5b-4761-bd12-74327bce8159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a43319-c32d-4505-9912-42fbd07ac447}, !- Handle
  {a87c61d3-4e5b-4761-bd12-74327bce8159}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {708e1587-123a-4ef1-8d5e-aefab828be1d}, !- Handle
  Water Use Connections 57,               !- Name
  {8e9a0b50-262e-412b-8307-d21b38f6dfc3}, !- Inlet Node Name
  {ff2ad7ba-d63a-4ad0-8e53-7e102347e321}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8a812b6-e280-4081-bee8-75cff3d51f95}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a15e4801-9435-474d-84b0-6415e6e4dc15}, !- Handle
  Room_4_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {81bebee8-63fe-4b34-bed1-4efe5292b3af}, !- Target Temperature Schedule Name
  {7a7620f6-5ccc-44b8-aee1-5725cb321a36}, !- Sensible Fraction Schedule Name
  {697101d1-ff6e-42a8-85fe-94d061c663b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a7620f6-5ccc-44b8-aee1-5725cb321a36}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd497e1e-7882-4c6a-b955-689b645738b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd497e1e-7882-4c6a-b955-689b645738b9}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {697101d1-ff6e-42a8-85fe-94d061c663b5}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d295958e-08cf-4a1c-8e1c-7b3b8919f8f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d295958e-08cf-4a1c-8e1c-7b3b8919f8f2}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81bebee8-63fe-4b34-bed1-4efe5292b3af}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f694d94-4c7c-4162-9fe4-c9ca5f333148}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f694d94-4c7c-4162-9fe4-c9ca5f333148}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8a812b6-e280-4081-bee8-75cff3d51f95}, !- Handle
  Room_4_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {a15e4801-9435-474d-84b0-6415e6e4dc15}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b67d8ee6-95e3-4ff0-b4ce-a067703cf55d}, !- Handle
  Water Use Connections 57 Inlet Water Node, !- Name
  {2f8add3c-a611-4b54-b3a4-1e3d6ed3882b}, !- Inlet Port
  {8e9a0b50-262e-412b-8307-d21b38f6dfc3}; !- Outlet Port

OS:Connection,
  {2f8add3c-a611-4b54-b3a4-1e3d6ed3882b}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  60,                                     !- Outlet Port
  {b67d8ee6-95e3-4ff0-b4ce-a067703cf55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8062c36b-b552-4e22-b224-a68e6c9060d8}, !- Handle
  Water Use Connections 57 Outlet Water Node, !- Name
  {ff2ad7ba-d63a-4ad0-8e53-7e102347e321}, !- Inlet Port
  {82cd849c-b481-4570-98cf-196de1deb203}; !- Outlet Port

OS:Connection,
  {8e9a0b50-262e-412b-8307-d21b38f6dfc3}, !- Handle
  {b67d8ee6-95e3-4ff0-b4ce-a067703cf55d}, !- Source Object
  3,                                      !- Outlet Port
  {708e1587-123a-4ef1-8d5e-aefab828be1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff2ad7ba-d63a-4ad0-8e53-7e102347e321}, !- Handle
  {708e1587-123a-4ef1-8d5e-aefab828be1d}, !- Source Object
  3,                                      !- Outlet Port
  {8062c36b-b552-4e22-b224-a68e6c9060d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82cd849c-b481-4570-98cf-196de1deb203}, !- Handle
  {8062c36b-b552-4e22-b224-a68e6c9060d8}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4bdc52a-c555-4e68-9355-3e1ce7de7b14}, !- Handle
  Water Use Connections 58,               !- Name
  {d4c13eb7-1aaf-45d3-b8d1-4ac8e93bd9d7}, !- Inlet Node Name
  {e2cc1f6f-7c74-46c9-b335-96df10533ae6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ecb55c3-3550-4424-9c16-d8ec76b2e4cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d1512ed-e84c-4d73-bea0-cc90123fc6e9}, !- Handle
  Room_4_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {e308c31c-da7d-4df6-a40d-2ced2fa3a9bd}, !- Target Temperature Schedule Name
  {856a1d7e-6e8f-4ff0-bd12-8b7d4cf940b7}, !- Sensible Fraction Schedule Name
  {b173de39-03d8-450d-b501-75c8eb5c6a07}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {856a1d7e-6e8f-4ff0-bd12-8b7d4cf940b7}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45abf2b0-3f97-4db1-9cdf-f8a675874431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45abf2b0-3f97-4db1-9cdf-f8a675874431}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b173de39-03d8-450d-b501-75c8eb5c6a07}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {83c31308-ba4f-44de-a728-94a3c74d3c8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83c31308-ba4f-44de-a728-94a3c74d3c8f}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e308c31c-da7d-4df6-a40d-2ced2fa3a9bd}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ece19a8c-2776-4d51-af60-58e1b0d9a457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ece19a8c-2776-4d51-af60-58e1b0d9a457}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ecb55c3-3550-4424-9c16-d8ec76b2e4cd}, !- Handle
  Room_4_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {1d1512ed-e84c-4d73-bea0-cc90123fc6e9}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5bfecc35-61cf-46ac-bcb7-b4fbc8aa9374}, !- Handle
  Water Use Connections 58 Inlet Water Node, !- Name
  {9824dede-cc37-443c-b89d-df50654b3f59}, !- Inlet Port
  {d4c13eb7-1aaf-45d3-b8d1-4ac8e93bd9d7}; !- Outlet Port

OS:Connection,
  {9824dede-cc37-443c-b89d-df50654b3f59}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  61,                                     !- Outlet Port
  {5bfecc35-61cf-46ac-bcb7-b4fbc8aa9374}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4143016-0f3d-49cd-9612-2a50803052c4}, !- Handle
  Water Use Connections 58 Outlet Water Node, !- Name
  {e2cc1f6f-7c74-46c9-b335-96df10533ae6}, !- Inlet Port
  {47327b17-86c5-4d86-9d2e-c6c4d0671986}; !- Outlet Port

OS:Connection,
  {d4c13eb7-1aaf-45d3-b8d1-4ac8e93bd9d7}, !- Handle
  {5bfecc35-61cf-46ac-bcb7-b4fbc8aa9374}, !- Source Object
  3,                                      !- Outlet Port
  {c4bdc52a-c555-4e68-9355-3e1ce7de7b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cc1f6f-7c74-46c9-b335-96df10533ae6}, !- Handle
  {c4bdc52a-c555-4e68-9355-3e1ce7de7b14}, !- Source Object
  3,                                      !- Outlet Port
  {a4143016-0f3d-49cd-9612-2a50803052c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47327b17-86c5-4d86-9d2e-c6c4d0671986}, !- Handle
  {a4143016-0f3d-49cd-9612-2a50803052c4}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {71f9899f-7346-4238-b726-63ef380f2c95}, !- Handle
  Water Use Connections 59,               !- Name
  {a5380b16-8509-472c-b41a-5d8dd6aa2f4a}, !- Inlet Node Name
  {38905e5a-5e21-4f62-b023-17a43a217656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fec8e2a4-d1de-42ab-9162-ed2ef81e6cf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edb5a67b-37bf-4d9e-8aa8-eb57cb90f341}, !- Handle
  Room_4_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {aa0a5f91-b99a-4ca7-88a9-87457a88ef05}, !- Target Temperature Schedule Name
  {2fb6781e-dea7-4348-8520-b7bf655d055e}, !- Sensible Fraction Schedule Name
  {16e6fc92-4210-47a3-a0be-380650eec2c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2fb6781e-dea7-4348-8520-b7bf655d055e}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0db7dd2b-35fe-4648-a1d6-3db30099c79d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0db7dd2b-35fe-4648-a1d6-3db30099c79d}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16e6fc92-4210-47a3-a0be-380650eec2c9}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3dab00d7-1ac4-406f-b307-6de8c101dfa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dab00d7-1ac4-406f-b307-6de8c101dfa7}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa0a5f91-b99a-4ca7-88a9-87457a88ef05}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b7403b7-6efa-4c39-8bb2-97f051cb73e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b7403b7-6efa-4c39-8bb2-97f051cb73e1}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fec8e2a4-d1de-42ab-9162-ed2ef81e6cf6}, !- Handle
  Room_4_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {edb5a67b-37bf-4d9e-8aa8-eb57cb90f341}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7b9f038-36e4-4f2f-8947-02f4fdba94db}, !- Handle
  Water Use Connections 59 Inlet Water Node, !- Name
  {92bbaf6c-2fe1-4c41-8f33-3f0648bbea9c}, !- Inlet Port
  {a5380b16-8509-472c-b41a-5d8dd6aa2f4a}; !- Outlet Port

OS:Connection,
  {92bbaf6c-2fe1-4c41-8f33-3f0648bbea9c}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  62,                                     !- Outlet Port
  {d7b9f038-36e4-4f2f-8947-02f4fdba94db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55492b88-e6a2-404d-b1b5-c43918372797}, !- Handle
  Water Use Connections 59 Outlet Water Node, !- Name
  {38905e5a-5e21-4f62-b023-17a43a217656}, !- Inlet Port
  {e3cc22b4-7cdc-41f4-b60c-2d56ce89f1be}; !- Outlet Port

OS:Connection,
  {a5380b16-8509-472c-b41a-5d8dd6aa2f4a}, !- Handle
  {d7b9f038-36e4-4f2f-8947-02f4fdba94db}, !- Source Object
  3,                                      !- Outlet Port
  {71f9899f-7346-4238-b726-63ef380f2c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38905e5a-5e21-4f62-b023-17a43a217656}, !- Handle
  {71f9899f-7346-4238-b726-63ef380f2c95}, !- Source Object
  3,                                      !- Outlet Port
  {55492b88-e6a2-404d-b1b5-c43918372797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cc22b4-7cdc-41f4-b60c-2d56ce89f1be}, !- Handle
  {55492b88-e6a2-404d-b1b5-c43918372797}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1962912-5cc6-4d4f-847e-4025f88bc435}, !- Handle
  Water Use Connections 60,               !- Name
  {31247156-ac40-4f9e-abc3-d56874f532c9}, !- Inlet Node Name
  {47424cf8-4b0b-47f0-a33d-cd23cf12dae0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {69a8f16d-7323-4b42-9826-74bf605b757f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba99f38d-f934-485d-8738-f9b060e582e5}, !- Handle
  Room_4_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {7854eec6-3789-4bf7-89a3-eccf28614d84}, !- Target Temperature Schedule Name
  {94fca340-3bdb-4058-9ed0-bc06310a62e8}, !- Sensible Fraction Schedule Name
  {538b970a-7e56-4e16-9d50-55d1a4518739}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {94fca340-3bdb-4058-9ed0-bc06310a62e8}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ef47acaf-5924-4e35-8b11-8863e23ad1fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef47acaf-5924-4e35-8b11-8863e23ad1fd}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {538b970a-7e56-4e16-9d50-55d1a4518739}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb87264a-11d7-403e-a1b3-91380018175c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb87264a-11d7-403e-a1b3-91380018175c}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7854eec6-3789-4bf7-89a3-eccf28614d84}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03d1b279-ed57-41db-9527-9bf9424f2dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03d1b279-ed57-41db-9527-9bf9424f2dc7}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {69a8f16d-7323-4b42-9826-74bf605b757f}, !- Handle
  Room_4_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {ba99f38d-f934-485d-8738-f9b060e582e5}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e794ec6a-c8e5-46d0-8d32-b3e68e40d314}, !- Handle
  Water Use Connections 60 Inlet Water Node, !- Name
  {1f90d648-b479-4972-954a-a81e34b80f1b}, !- Inlet Port
  {31247156-ac40-4f9e-abc3-d56874f532c9}; !- Outlet Port

OS:Connection,
  {1f90d648-b479-4972-954a-a81e34b80f1b}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  63,                                     !- Outlet Port
  {e794ec6a-c8e5-46d0-8d32-b3e68e40d314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e206b200-92a6-4a62-a8bf-1256555403fe}, !- Handle
  Water Use Connections 60 Outlet Water Node, !- Name
  {47424cf8-4b0b-47f0-a33d-cd23cf12dae0}, !- Inlet Port
  {d59ffb78-c344-42f4-a37c-6c9741ffbd4c}; !- Outlet Port

OS:Connection,
  {31247156-ac40-4f9e-abc3-d56874f532c9}, !- Handle
  {e794ec6a-c8e5-46d0-8d32-b3e68e40d314}, !- Source Object
  3,                                      !- Outlet Port
  {f1962912-5cc6-4d4f-847e-4025f88bc435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47424cf8-4b0b-47f0-a33d-cd23cf12dae0}, !- Handle
  {f1962912-5cc6-4d4f-847e-4025f88bc435}, !- Source Object
  3,                                      !- Outlet Port
  {e206b200-92a6-4a62-a8bf-1256555403fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59ffb78-c344-42f4-a37c-6c9741ffbd4c}, !- Handle
  {e206b200-92a6-4a62-a8bf-1256555403fe}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9fbb4f0-2c98-4523-a2c2-0ab8d30d7d34}, !- Handle
  Water Use Connections 61,               !- Name
  {328b30d7-11df-4416-90d0-ab7c5e572943}, !- Inlet Node Name
  {0ea46e91-61ae-4986-8039-e188f6cf03b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8b431ae-587b-40a3-a5cf-0602498fced8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {296d3c85-263b-4952-b7ba-22830cb58d3f}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781182e-06,                   !- Peak Flow Rate {m3/s}
  {251a91ec-6ace-4faa-8f9a-7f4d5d455bbf}, !- Target Temperature Schedule Name
  {63a3630d-8ca5-4cd0-9857-d30935fd00b8}, !- Sensible Fraction Schedule Name
  {18a8d543-1ba4-48be-87e8-004abbd89fce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63a3630d-8ca5-4cd0-9857-d30935fd00b8}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4868fbec-9fbb-48d8-92bf-0402de7b887b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4868fbec-9fbb-48d8-92bf-0402de7b887b}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18a8d543-1ba4-48be-87e8-004abbd89fce}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c99d7de9-ed9d-4202-8e91-918e5288c69e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c99d7de9-ed9d-4202-8e91-918e5288c69e}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {251a91ec-6ace-4faa-8f9a-7f4d5d455bbf}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06f341f4-4bdc-43e6-b320-fe3f6c124631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06f341f4-4bdc-43e6-b320-fe3f6c124631}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8b431ae-587b-40a3-a5cf-0602498fced8}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {296d3c85-263b-4952-b7ba-22830cb58d3f}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1385681a-1a3d-42db-a369-55cb22625399}, !- Handle
  Water Use Connections 61 Inlet Water Node, !- Name
  {2d78e1f4-430e-4df0-8621-a1100a53cf44}, !- Inlet Port
  {328b30d7-11df-4416-90d0-ab7c5e572943}; !- Outlet Port

OS:Connection,
  {2d78e1f4-430e-4df0-8621-a1100a53cf44}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  64,                                     !- Outlet Port
  {1385681a-1a3d-42db-a369-55cb22625399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95bf91b8-348e-4ff5-bf7d-bfb6bede71c8}, !- Handle
  Water Use Connections 61 Outlet Water Node, !- Name
  {0ea46e91-61ae-4986-8039-e188f6cf03b3}, !- Inlet Port
  {865100e0-922b-40e9-97f0-ea7b6acb25ee}; !- Outlet Port

OS:Connection,
  {328b30d7-11df-4416-90d0-ab7c5e572943}, !- Handle
  {1385681a-1a3d-42db-a369-55cb22625399}, !- Source Object
  3,                                      !- Outlet Port
  {a9fbb4f0-2c98-4523-a2c2-0ab8d30d7d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea46e91-61ae-4986-8039-e188f6cf03b3}, !- Handle
  {a9fbb4f0-2c98-4523-a2c2-0ab8d30d7d34}, !- Source Object
  3,                                      !- Outlet Port
  {95bf91b8-348e-4ff5-bf7d-bfb6bede71c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865100e0-922b-40e9-97f0-ea7b6acb25ee}, !- Handle
  {95bf91b8-348e-4ff5-bf7d-bfb6bede71c8}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b5450135-a88c-4158-81ac-990db5662b1b}, !- Handle
  Water Use Connections 62,               !- Name
  {360e47a1-9586-4481-ae1b-4290997978a4}, !- Inlet Node Name
  {20967bc7-f97c-4aa2-8338-312fb7c12fec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {711d9346-58af-41ad-8a40-ef125556287e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0546079d-0401-460c-b8ee-20f6810636b3}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {32448da5-b486-4129-80ce-5bcd2a63b29b}, !- Target Temperature Schedule Name
  {000377bc-10b5-4572-8052-6741d35458b7}, !- Sensible Fraction Schedule Name
  {e51be273-3ed2-40fc-9d7e-84dbfdf8927a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {000377bc-10b5-4572-8052-6741d35458b7}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff63db91-63c4-444c-8af6-3b0ef14ba4e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff63db91-63c4-444c-8af6-3b0ef14ba4e8}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e51be273-3ed2-40fc-9d7e-84dbfdf8927a}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51d0e60b-877f-49fa-a70b-21a2dfb05e74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51d0e60b-877f-49fa-a70b-21a2dfb05e74}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32448da5-b486-4129-80ce-5bcd2a63b29b}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e143b57d-5798-4777-bba1-ea6d5625d8cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e143b57d-5798-4777-bba1-ea6d5625d8cb}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {711d9346-58af-41ad-8a40-ef125556287e}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {0546079d-0401-460c-b8ee-20f6810636b3}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {e4584dd8-a7c0-47dd-936b-c503a0450c93}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {260f7e8f-d251-4fec-8ffa-2dd7d82430f1}, !- Handle
  Water Use Connections 62 Inlet Water Node, !- Name
  {f75664bf-cdd3-42c0-8f60-864d2c6f4dfb}, !- Inlet Port
  {360e47a1-9586-4481-ae1b-4290997978a4}; !- Outlet Port

OS:Connection,
  {f75664bf-cdd3-42c0-8f60-864d2c6f4dfb}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  65,                                     !- Outlet Port
  {260f7e8f-d251-4fec-8ffa-2dd7d82430f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26128d15-50e4-4e73-b04f-f40029f43e70}, !- Handle
  Water Use Connections 62 Outlet Water Node, !- Name
  {20967bc7-f97c-4aa2-8338-312fb7c12fec}, !- Inlet Port
  {52cae728-4fd3-4703-a3e2-b030f7a9addc}; !- Outlet Port

OS:Connection,
  {360e47a1-9586-4481-ae1b-4290997978a4}, !- Handle
  {260f7e8f-d251-4fec-8ffa-2dd7d82430f1}, !- Source Object
  3,                                      !- Outlet Port
  {b5450135-a88c-4158-81ac-990db5662b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20967bc7-f97c-4aa2-8338-312fb7c12fec}, !- Handle
  {b5450135-a88c-4158-81ac-990db5662b1b}, !- Source Object
  3,                                      !- Outlet Port
  {26128d15-50e4-4e73-b04f-f40029f43e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cae728-4fd3-4703-a3e2-b030f7a9addc}, !- Handle
  {26128d15-50e4-4e73-b04f-f40029f43e70}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8f91b3e2-27a8-494b-9594-f84c94524eb9}, !- Handle
  Water Use Connections 63,               !- Name
  {d9ac6d3f-d06d-4084-8b60-a7caa6fd737d}, !- Inlet Node Name
  {95ba6a05-35ce-4a29-9e82-54536ce77f94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8edf5be-1dbc-47b3-9623-be5d11324249}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ee216e3-4d45-44b1-8142-42834a92890b}, !- Handle
  Storage_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.53020740898892e-06,                   !- Peak Flow Rate {m3/s}
  {f9be788c-fc05-44dd-8fb8-fe34571c7bcd}, !- Target Temperature Schedule Name
  {bcf40e5e-251e-423e-81b6-3debdb44ac79}, !- Sensible Fraction Schedule Name
  {36d3b3c5-fd8f-4f63-9e7c-516e0874891f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bcf40e5e-251e-423e-81b6-3debdb44ac79}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {10f05083-cc46-48a0-96cb-4e36dac25f9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10f05083-cc46-48a0-96cb-4e36dac25f9a}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36d3b3c5-fd8f-4f63-9e7c-516e0874891f}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {addb7bb7-c3dd-4b75-bad2-d4a2372d599a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {addb7bb7-c3dd-4b75-bad2-d4a2372d599a}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9be788c-fc05-44dd-8fb8-fe34571c7bcd}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f0bf9be-039d-4ba0-8bc4-a9435680c7e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f0bf9be-039d-4ba0-8bc4-a9435680c7e7}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8edf5be-1dbc-47b3-9623-be5d11324249}, !- Handle
  Storage_flr_1 Service Water Use 0.02gal/min, !- Name
  {0ee216e3-4d45-44b1-8142-42834a92890b}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {8d909b3f-5530-451e-ab92-42dc19c559b9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0579e4be-fe51-4659-9d7f-2e54e94229a3}, !- Handle
  Water Use Connections 63 Inlet Water Node, !- Name
  {b5237b19-0aac-411b-9ecc-71617b8ddd22}, !- Inlet Port
  {d9ac6d3f-d06d-4084-8b60-a7caa6fd737d}; !- Outlet Port

OS:Connection,
  {b5237b19-0aac-411b-9ecc-71617b8ddd22}, !- Handle
  {7e2f517a-2d08-4957-a8dd-6995e70213b1}, !- Source Object
  66,                                     !- Outlet Port
  {0579e4be-fe51-4659-9d7f-2e54e94229a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8e993b7-f7ea-461c-b889-994fbc21a6ac}, !- Handle
  Water Use Connections 63 Outlet Water Node, !- Name
  {95ba6a05-35ce-4a29-9e82-54536ce77f94}, !- Inlet Port
  {93278afd-7833-4f99-bba2-80257ab74990}; !- Outlet Port

OS:Connection,
  {d9ac6d3f-d06d-4084-8b60-a7caa6fd737d}, !- Handle
  {0579e4be-fe51-4659-9d7f-2e54e94229a3}, !- Source Object
  3,                                      !- Outlet Port
  {8f91b3e2-27a8-494b-9594-f84c94524eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ba6a05-35ce-4a29-9e82-54536ce77f94}, !- Handle
  {8f91b3e2-27a8-494b-9594-f84c94524eb9}, !- Source Object
  3,                                      !- Outlet Port
  {e8e993b7-f7ea-461c-b889-994fbc21a6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93278afd-7833-4f99-bba2-80257ab74990}, !- Handle
  {e8e993b7-f7ea-461c-b889-994fbc21a6ac}, !- Source Object
  3,                                      !- Outlet Port
  {56e39ae6-25cc-422e-bfd9-ba54ff7ea21d}, !- Target Object
  66;                                     !- Inlet Port

OS:Sizing:Parameters,
  {5cb47410-6d49-4f22-bacb-1434411a411a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {1e62173a-69cc-4bea-9167-83fdf53bf5a9}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {ab769d78-799f-45a6-b608-d805e577a8b6}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a754a991-e3f9-4cde-90a5-010468740774}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {d2cf082b-b328-4921-b7f5-9ccbd7afbf5c}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {81d583cd-bf6c-44a0-be22-bf8890b720d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81d583cd-bf6c-44a0-be22-bf8890b720d8}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e074274a-65be-473d-9148-9e1e4c23ff2b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {93853ae2-45bb-45d0-a04f-ab9841b6ad1e}, !- Control Zone or Zone List Name
  {32a91828-3cb4-4811-bc73-bd31dd8cb291}, !- Cooling Control Zone or Zone List Name
  {e9f03ed5-079b-42ca-a141-942ca7c75b78}, !- Heating Control Zone or Zone List Name
  {713c989f-3c45-4555-bb48-3f45b976ebcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93853ae2-45bb-45d0-a04f-ab9841b6ad1e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {32a91828-3cb4-4811-bc73-bd31dd8cb291}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9f03ed5-079b-42ca-a141-942ca7c75b78}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {713c989f-3c45-4555-bb48-3f45b976ebcd}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ee41c0b1-aa03-49c2-9551-44dd08c84bf8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {b64b7187-4ecb-482f-a6a4-8c07aebbd7c4}, !- Default Day Schedule Name
  {f22b6bac-5070-49e5-8005-859f501c7646}, !- Summer Design Day Schedule Name
  {6a384aa0-f79e-46b8-ba81-81d6d020697e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b64b7187-4ecb-482f-a6a4-8c07aebbd7c4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {195dec54-4cfe-43e6-aa79-70d54b52740d}, !- Handle
  {ee41c0b1-aa03-49c2-9551-44dd08c84bf8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.535457713332121,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f737adc-a59a-403c-bb61-5c62b660a58e}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a384aa0-f79e-46b8-ba81-81d6d020697e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d00f16a-625c-4310-adc7-38e006617565}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f22b6bac-5070-49e5-8005-859f501c7646}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5ca35d2f-3c90-49f4-95b8-0da3c849221b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4c060eec-1f17-4362-b6c6-555c9a4d277f}, !- Control Zone or Zone List Name
  {f104532f-c507-4870-8b17-70b162807fd2}, !- Cooling Control Zone or Zone List Name
  {dc95ef34-01d2-46db-8f5b-6100f6d03711}, !- Heating Control Zone or Zone List Name
  {7567fb9d-022d-4665-b3cf-7fc2d2d06f37}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c060eec-1f17-4362-b6c6-555c9a4d277f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f104532f-c507-4870-8b17-70b162807fd2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc95ef34-01d2-46db-8f5b-6100f6d03711}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7567fb9d-022d-4665-b3cf-7fc2d2d06f37}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3049ad65-eec4-496e-93db-458605742c11}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {932c4cd0-671c-4e73-ad49-686e1e3bcf19}, !- Default Day Schedule Name
  {242469e2-52e5-453a-a00d-fa89906fdeff}, !- Summer Design Day Schedule Name
  {303c644f-000b-4c0c-b35e-ab45db33a03d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {932c4cd0-671c-4e73-ad49-686e1e3bcf19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5c3bfb40-1dda-4bba-a1a1-16219d684323}, !- Handle
  {3049ad65-eec4-496e-93db-458605742c11}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.329319881889745,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33f1bf85-140e-44b6-9598-c2a023938802}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {303c644f-000b-4c0c-b35e-ab45db33a03d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7d465c5-934d-4cc9-8797-272669a81a36}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {242469e2-52e5-453a-a00d-fa89906fdeff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4d61797-99fb-4432-970b-3be3268412f2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {3049ad65-eec4-496e-93db-458605742c11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8c61254-e705-4d08-b90d-b8618924fcdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8c61254-e705-4d08-b90d-b8618924fcdc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f74e8cb3-de5c-4067-b86d-74c15fb5dc05}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {3049ad65-eec4-496e-93db-458605742c11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee978180-ae01-4227-aaa3-d375b7adc9b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee978180-ae01-4227-aaa3-d375b7adc9b7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {ec947c04-a0ea-4e17-8ca6-3f49d4ebd583}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fd928f57-63b0-4f9e-872a-fad28875d338}, !- Control Zone or Zone List Name
  {22a76eb7-9ee9-442e-ae01-4f2e0cc34c70}, !- Cooling Control Zone or Zone List Name
  {fb42f548-f51b-4831-8274-56416111c41c}, !- Heating Control Zone or Zone List Name
  {eb29060e-ab12-48c2-949e-8a4e94eb6f02}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd928f57-63b0-4f9e-872a-fad28875d338}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {22a76eb7-9ee9-442e-ae01-4f2e0cc34c70}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb42f548-f51b-4831-8274-56416111c41c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eb29060e-ab12-48c2-949e-8a4e94eb6f02}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b7a01a9d-629b-4406-9fec-ab12fddbb3b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {efa5b4da-d383-449e-a61c-5b73e48c2544}, !- Default Day Schedule Name
  {869c7c58-e52b-4e82-877c-83647ee283ce}, !- Summer Design Day Schedule Name
  {cb6cf68b-39cf-4ae2-9c6b-caec45baddbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efa5b4da-d383-449e-a61c-5b73e48c2544}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b1a245ae-70d1-45f3-a7c3-ff2a923f329e}, !- Handle
  {b7a01a9d-629b-4406-9fec-ab12fddbb3b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9060457677165372,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b421059-2069-45c4-891a-066f5ed6926d}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb6cf68b-39cf-4ae2-9c6b-caec45baddbf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93ed9a33-8352-40e0-b944-64ca42d0d4cc}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {869c7c58-e52b-4e82-877c-83647ee283ce}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf86351b-0fb7-4387-bb93-42de3b6486a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {b7a01a9d-629b-4406-9fec-ab12fddbb3b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b33224a-e6af-4015-8cde-684be6893fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b33224a-e6af-4015-8cde-684be6893fe4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {878c01c8-ae30-4763-ab61-12a9b3c2d0df}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2a086c01-6149-46ed-9439-95493400ecaf}, !- Control Zone or Zone List Name
  {8fd2d577-3cf2-4b51-9d14-0518f35e190f}, !- Cooling Control Zone or Zone List Name
  {a2a3ddaa-e355-451c-accf-56772c3186ad}, !- Heating Control Zone or Zone List Name
  {d6b4592c-3e26-4295-b928-2eb27ecfad14}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a086c01-6149-46ed-9439-95493400ecaf}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8fd2d577-3cf2-4b51-9d14-0518f35e190f}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2a3ddaa-e355-451c-accf-56772c3186ad}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6b4592c-3e26-4295-b928-2eb27ecfad14}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2e32cac7-d383-4b93-b2e7-f32c99bd8c2e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {bcc5fb63-a092-4892-9ebe-91806afae6c1}, !- Default Day Schedule Name
  {55a8884e-cf6b-4a4b-b746-40c8f43e53bf}, !- Summer Design Day Schedule Name
  {9c9bfa0b-cffa-4598-a5ff-be2ec46322b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcc5fb63-a092-4892-9ebe-91806afae6c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ad1b982-370a-4243-8686-5879603836d0}, !- Handle
  {2e32cac7-d383-4b93-b2e7-f32c99bd8c2e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1706138819569327,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1cb3e392-a9bf-4655-819a-46950eb65f70}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c9bfa0b-cffa-4598-a5ff-be2ec46322b9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {423dd9d3-d1c8-471d-82ae-25c9464e9b46}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55a8884e-cf6b-4a4b-b746-40c8f43e53bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f75f6e14-bf27-4b8e-8db8-6c637ee80a86}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Saturday Rule, !- Name
  {2e32cac7-d383-4b93-b2e7-f32c99bd8c2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d88cb05-8a23-46ee-b316-3926f7e42fb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d88cb05-8a23-46ee-b316-3926f7e42fb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Saturday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11176f24-a704-4de3-a5fd-d54780b78055}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {2e32cac7-d383-4b93-b2e7-f32c99bd8c2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7169123-bb75-437a-a67d-8cea45076e80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7169123-bb75-437a-a67d-8cea45076e80}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {21dad1c8-745b-488e-b9d9-6daa63d95c6d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6437bb24-d7e7-4b7b-848e-8da259bddb92}, !- Control Zone or Zone List Name
  {8ee05388-1b6b-40c9-bb32-83dd65b3b427}, !- Cooling Control Zone or Zone List Name
  {9000002c-9988-48fa-afc7-ec285c23d9b6}, !- Heating Control Zone or Zone List Name
  {ba1c2f7f-629a-4bc2-9604-ad6c2f65139e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6437bb24-d7e7-4b7b-848e-8da259bddb92}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {8ee05388-1b6b-40c9-bb32-83dd65b3b427}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9000002c-9988-48fa-afc7-ec285c23d9b6}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba1c2f7f-629a-4bc2-9604-ad6c2f65139e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {04253421-10ff-468f-bb03-0dcfd0c2975b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {ba3bd7cc-c4bc-43af-8a02-6a4cce5b989a}, !- Default Day Schedule Name
  {9d21331f-637e-4fd8-8eab-0d7e20d6861e}, !- Summer Design Day Schedule Name
  {085bc76e-7080-4f53-83e0-70ab1a51d239}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba3bd7cc-c4bc-43af-8a02-6a4cce5b989a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2fb50441-49ec-4313-8f91-a3c803736c7a}, !- Handle
  {04253421-10ff-468f-bb03-0dcfd0c2975b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.757535925196763,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c7aaeaa3-add3-4f47-9844-457de16a0e8f}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {085bc76e-7080-4f53-83e0-70ab1a51d239}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccd42c20-92ae-442d-802c-c345f70a39fc}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d21331f-637e-4fd8-8eab-0d7e20d6861e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac759200-1af9-422b-b0f1-a1b3f07b1fde}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {04253421-10ff-468f-bb03-0dcfd0c2975b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d32626f-6c9e-4a71-93ab-9d116fa74774}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d32626f-6c9e-4a71-93ab-9d116fa74774}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {343e752d-b3b9-44af-9142-0f60326989b4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {04253421-10ff-468f-bb03-0dcfd0c2975b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2f91df9-2245-4515-8730-30927605061a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f91df9-2245-4515-8730-30927605061a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9d9c5f5d-1f31-4d4f-93d9-5d9ecf22ae70}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fc071095-0005-43df-9882-ad3c52682432}, !- Control Zone or Zone List Name
  {743b5081-8fb7-469d-aa57-4a89facc8663}, !- Cooling Control Zone or Zone List Name
  {f8fd91a8-11f4-4c75-9020-eb24a206497d}, !- Heating Control Zone or Zone List Name
  {37fd1ee6-6445-4ced-90fc-1aa1837e203f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc071095-0005-43df-9882-ad3c52682432}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {743b5081-8fb7-469d-aa57-4a89facc8663}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f8fd91a8-11f4-4c75-9020-eb24a206497d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37fd1ee6-6445-4ced-90fc-1aa1837e203f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5a375bc0-e9a7-441a-824b-40aaaabf0869}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {a5429ba7-e82a-41af-bebc-a920ea6adf79}, !- Default Day Schedule Name
  {a763fb4b-e988-4ee8-9121-b33282d3bc9b}, !- Summer Design Day Schedule Name
  {e631b583-0868-45f6-82d1-9c25ac28e860}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5429ba7-e82a-41af-bebc-a920ea6adf79}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b9456959-c0ab-46a3-a05b-ab3901fae191}, !- Handle
  {5a375bc0-e9a7-441a-824b-40aaaabf0869}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8368927294520887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {496833f0-d084-463e-ab9d-2a65b963448b}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e631b583-0868-45f6-82d1-9c25ac28e860}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b5bf59f-e02c-44af-8558-ac1f2719d4ff}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a763fb4b-e988-4ee8-9121-b33282d3bc9b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0f83908f-fd0b-4b06-ad0a-f988c4c97aa5}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e668a658-f4fe-4f28-b2a7-0333a4bf6836}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {057e5a65-f947-43d5-8c60-a4e974d3af33}, !- Control Zone or Zone List Name
  {f89ccfc4-f111-400c-a5af-783c551005e3}, !- Cooling Control Zone or Zone List Name
  {1db3720d-1b4f-414c-b80c-b6fa19db1447}, !- Heating Control Zone or Zone List Name
  {65ca1d38-5804-45ed-96e0-26b403b2a1ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {057e5a65-f947-43d5-8c60-a4e974d3af33}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {f89ccfc4-f111-400c-a5af-783c551005e3}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1db3720d-1b4f-414c-b80c-b6fa19db1447}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65ca1d38-5804-45ed-96e0-26b403b2a1ab}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e3ec58bb-de23-47bb-b10e-f28e30e8634c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  {dd674f6d-0c71-418a-a525-74d49cbadc81}, !- Default Day Schedule Name
  {bf324cbf-4df0-46a3-a58a-1703125be26b}, !- Summer Design Day Schedule Name
  {0e065352-bf1e-4423-b0b6-59d66db72126}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd674f6d-0c71-418a-a525-74d49cbadc81}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5623189d-5b93-4e59-a510-546deacdbfed}, !- Handle
  {e3ec58bb-de23-47bb-b10e-f28e30e8634c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  145.09699102408274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4da6c071-6701-47f3-a4ff-a78c6bbcf1f2}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e065352-bf1e-4423-b0b6-59d66db72126}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db285523-ca41-47d4-a5a4-3a4965764176}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf324cbf-4df0-46a3-a58a-1703125be26b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {f07e9990-5dfc-475b-bf5e-4a3211c9160a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b0af494b-a412-42fa-9404-4aa8be96e578}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2414ab4a-3ded-4911-89b1-dfbc461226fd}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvHtgSch0, !- Name
  {24696c5c-642e-4479-84cb-f87ada07ca1f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {7c8f9e8c-3f49-479d-8134-76d8cc65c595}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvClgSch0, !- Name
  {7988b170-16af-4822-8932-c127e186c29d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9775027c-dcc6-4a4b-85fa-ddf6e41dbafd}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 1
  SET {7c8f9e8c-3f49-479d-8134-76d8cc65c595} = 29.4, !- Program Line 2
  SET {2414ab4a-3ded-4911-89b1-dfbc461226fd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 4
  SET {7c8f9e8c-3f49-479d-8134-76d8cc65c595} = 29.4, !- Program Line 5
  SET {2414ab4a-3ded-4911-89b1-dfbc461226fd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 7
  SET {7c8f9e8c-3f49-479d-8134-76d8cc65c595} = 29.4, !- Program Line 8
  SET {2414ab4a-3ded-4911-89b1-dfbc461226fd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 10
  SET {7c8f9e8c-3f49-479d-8134-76d8cc65c595} = 29.4, !- Program Line 11
  SET {2414ab4a-3ded-4911-89b1-dfbc461226fd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7c8f9e8c-3f49-479d-8134-76d8cc65c595} = NULL, !- Program Line 14
  SET {2414ab4a-3ded-4911-89b1-dfbc461226fd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6478d23e-93fd-4bab-9bdb-8e4b91f7f6d1}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9775027c-dcc6-4a4b-85fa-ddf6e41dbafd}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {2aa11b27-bdf7-4d49-84af-81fa34e9c41f}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvHtgSch1, !- Name
  {c860e3c4-3dcc-4fca-96be-a8fc02c66ba6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b832e57f-2b97-4bbe-9ce1-094200244584}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvClgSch1, !- Name
  {e6c5cee9-4e4a-4d65-97a0-375d5573ade5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a3d5f792-4bc5-4b08-99d7-fba9982c168b}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvOptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 1
  SET {b832e57f-2b97-4bbe-9ce1-094200244584} = 29.4, !- Program Line 2
  SET {2aa11b27-bdf7-4d49-84af-81fa34e9c41f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 4
  SET {b832e57f-2b97-4bbe-9ce1-094200244584} = 29.4, !- Program Line 5
  SET {2aa11b27-bdf7-4d49-84af-81fa34e9c41f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 7
  SET {b832e57f-2b97-4bbe-9ce1-094200244584} = 29.4, !- Program Line 8
  SET {2aa11b27-bdf7-4d49-84af-81fa34e9c41f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b0af494b-a412-42fa-9404-4aa8be96e578}<23.9 && {b0af494b-a412-42fa-9404-4aa8be96e578}>1.7, !- Program Line 10
  SET {b832e57f-2b97-4bbe-9ce1-094200244584} = 29.4, !- Program Line 11
  SET {2aa11b27-bdf7-4d49-84af-81fa34e9c41f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b832e57f-2b97-4bbe-9ce1-094200244584} = NULL, !- Program Line 14
  SET {2aa11b27-bdf7-4d49-84af-81fa34e9c41f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {424fedbc-adcf-4a79-b46f-4bdae114c660}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a3d5f792-4bc5-4b08-99d7-fba9982c168b}; !- Program Name 1

OS:Curve:Biquadratic,
  {2f201338-5495-4769-bee3-de1f3dbdf53a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ea9761a-bcbf-4816-a1a9-be1d69e1b736}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34b4e7cd-6550-4d00-beaf-7c16985590ab}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {609cc767-84f9-4c26-87a6-54c35160c31e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {55795f56-0d10-4952-9f64-e7f0a8c40da3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {8775cd30-369c-4666-8f80-6ab5dea1b044}, !- Handle
  {530496bb-479a-4a14-9df1-e10eee685234}; !- Object Name

OS:Curve:Biquadratic,
  {45afa19a-afcf-4e94-ada1-c01140ab55a9}, !- Handle
  WaterCooled_Reciprocating_CAPFT_NECB2011, !- Name
  1.03031,                                !- Coefficient1 Constant
  0.0334698,                              !- Coefficient2 x
  0.00023639,                             !- Coefficient3 x**2
  -0.00729587,                            !- Coefficient4 y
  -2.3166e-05,                            !- Coefficient5 y**2
  -0.000148943,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {50a55fb8-2b20-4c58-97e4-275680fc906c}, !- Handle
  WaterCooled_Reciprocating_EIRFT_NECB2011, !- Name
  0.499699,                               !- Coefficient1 Constant
  -0.0130841,                             !- Coefficient2 x
  0.000266425,                            !- Coefficient3 x**2
  0.0165925,                              !- Coefficient4 y
  0.000185393,                            !- Coefficient5 y**2
  -0.000375646,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca18a1ef-1ed9-4c59-bde2-f49f84544a14}, !- Handle
  WaterCooled_Reciprocating_EIRFPLR_NECB2011, !- Name
  0.081441,                               !- Coefficient1 Constant
  0.419271,                               !- Coefficient2 x
  0.499396,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {0fa94343-1245-4f57-9ae1-2d88e585bb64}, !- Handle
  {18dd5c84-525e-4d5f-b480-a890afd4000b}; !- Object Name

OS:SizingPeriod:DesignDay,
  {a6f0c3ba-59a7-4cd6-93e7-5befa4c33265}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

