  3,                                      !- Outlet Port
  {b8bf6d3e-30ac-4336-bd86-cb3fbb9fa7c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de91fb2e-74e6-419e-8a67-49155192948c}, !- Handle
  Node 244,                               !- Name
  {23462d6f-ba89-4ba0-99ec-529612193118}, !- Inlet Port
  {8651aae0-d102-47c0-b7a6-ed62850ed2a3}; !- Outlet Port

OS:Connection,
  {8651aae0-d102-47c0-b7a6-ed62850ed2a3}, !- Handle
  {de91fb2e-74e6-419e-8a67-49155192948c}, !- Source Object
  3,                                      !- Outlet Port
  {9466c7b9-2c04-4f14-8915-9342f3b599cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23462d6f-ba89-4ba0-99ec-529612193118}, !- Handle
  {b8bf6d3e-30ac-4336-bd86-cb3fbb9fa7c4}, !- Source Object
  4,                                      !- Outlet Port
  {de91fb2e-74e6-419e-8a67-49155192948c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {348408ba-5e4a-4035-bc4d-cf8c6a256754}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {03741638-3fd8-4f4a-ab2a-e84faa95a077}, !- Water Inlet Node Name
  {7a2e10eb-ab86-4ad4-aa21-8a182e1778a6}; !- Water Outlet Node Name

OS:Node,
  {4664f285-4bda-4d07-bc58-1dc426e4f1ad}, !- Handle
  Node 245,                               !- Name
  {4d5fa25e-661f-4d9e-b7f4-e2d265cb5b22}, !- Inlet Port
  {03741638-3fd8-4f4a-ab2a-e84faa95a077}; !- Outlet Port

OS:Connection,
  {4d5fa25e-661f-4d9e-b7f4-e2d265cb5b22}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  26,                                     !- Outlet Port
  {4664f285-4bda-4d07-bc58-1dc426e4f1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df55d68c-d77e-4ee8-a351-1345fff5d1a5}, !- Handle
  Node 246,                               !- Name
  {7a2e10eb-ab86-4ad4-aa21-8a182e1778a6}, !- Inlet Port
  {5001db9c-37ef-4497-af31-acd3ca1dd303}; !- Outlet Port

OS:Connection,
  {03741638-3fd8-4f4a-ab2a-e84faa95a077}, !- Handle
  {4664f285-4bda-4d07-bc58-1dc426e4f1ad}, !- Source Object
  3,                                      !- Outlet Port
  {348408ba-5e4a-4035-bc4d-cf8c6a256754}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a2e10eb-ab86-4ad4-aa21-8a182e1778a6}, !- Handle
  {348408ba-5e4a-4035-bc4d-cf8c6a256754}, !- Source Object
  10,                                     !- Outlet Port
  {df55d68c-d77e-4ee8-a351-1345fff5d1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5001db9c-37ef-4497-af31-acd3ca1dd303}, !- Handle
  {df55d68c-d77e-4ee8-a351-1345fff5d1a5}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a752185c-0540-41fe-996b-5c82ba946b0a}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {348408ba-5e4a-4035-bc4d-cf8c6a256754}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a15893dc-782c-4b22-887e-fc86863cfa41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {ad792109-a8f3-43ae-8a3f-23e333c74c04}, !- Air Inlet Node Name
  {7e408e95-89a0-43a3-80cc-6507169a77b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a431ad18-97c0-4b2e-aa35-a6a2ad3c8fb5}, !- Handle
  Node 247,                               !- Name
  {7e408e95-89a0-43a3-80cc-6507169a77b1}, !- Inlet Port
  {205f9f37-0e33-43c8-b2e3-3910012e67e4}; !- Outlet Port

OS:Node,
  {169bb3d2-cca6-4a29-8433-c8dfdfb78105}, !- Handle
  Node 248,                               !- Name
  {4a3aa9c6-d881-42e6-a848-c1064e033d9f}, !- Inlet Port
  {fb60fdc8-0cf4-411c-b651-cd38d9766106}; !- Outlet Port

OS:Connection,
  {205f9f37-0e33-43c8-b2e3-3910012e67e4}, !- Handle
  {a431ad18-97c0-4b2e-aa35-a6a2ad3c8fb5}, !- Source Object
  3,                                      !- Outlet Port
  {9466c7b9-2c04-4f14-8915-9342f3b599cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a3aa9c6-d881-42e6-a848-c1064e033d9f}, !- Handle
  {6a89ff9a-0bf1-422f-b1c0-c3029739c433}, !- Source Object
  2,                                      !- Outlet Port
  {169bb3d2-cca6-4a29-8433-c8dfdfb78105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb60fdc8-0cf4-411c-b651-cd38d9766106}, !- Handle
  {169bb3d2-cca6-4a29-8433-c8dfdfb78105}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {1ce023fe-cabf-4cb6-a785-edc0259c9b88}, !- Handle
  Node 249,                               !- Name
  {06983c18-6350-4702-9ad2-1a7874780a8d}, !- Inlet Port
  {ad792109-a8f3-43ae-8a3f-23e333c74c04}; !- Outlet Port

OS:Connection,
  {06983c18-6350-4702-9ad2-1a7874780a8d}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  25,                                     !- Outlet Port
  {1ce023fe-cabf-4cb6-a785-edc0259c9b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad792109-a8f3-43ae-8a3f-23e333c74c04}, !- Handle
  {1ce023fe-cabf-4cb6-a785-edc0259c9b88}, !- Source Object
  3,                                      !- Outlet Port
  {a15893dc-782c-4b22-887e-fc86863cfa41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e408e95-89a0-43a3-80cc-6507169a77b1}, !- Handle
  {a15893dc-782c-4b22-887e-fc86863cfa41}, !- Source Object
  4,                                      !- Outlet Port
  {a431ad18-97c0-4b2e-aa35-a6a2ad3c8fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3c4971e-3b27-4f00-a4c9-76b629f3a595}, !- Handle
  Coil Heating Electric 24,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2c9dd9ac-ae07-4566-9697-5f27dd55025a}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {013bc9c0-6d98-47e9-9421-d7ea10cbbc4b}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dbad0a0-b226-437d-9e00-279886820a6d}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e12f467d-db7d-4803-b6a0-20fc411a2f13}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f77a2c9-5b73-4596-90eb-4eb3a6901120}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d453ea17-0a17-48a9-970b-ae5ab2c9b1dc}, !- Handle
  Coil Cooling DX Single Speed 24 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e6d6b512-a524-49a4-b19d-eba1bc4e4b4c}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bcee6533-8f6e-4f44-95be-2cbc7f0c68b7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {321d42c7-e35b-461c-aa79-4ebb53cb5278}, !- Air Inlet Node Name
  {d7618c37-e8e9-45ce-a9c4-a5023dd01979}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e6d6b512-a524-49a4-b19d-eba1bc4e4b4c}, !- Supply Air Fan Name
  {f3c4971e-3b27-4f00-a4c9-76b629f3a595}, !- Heating Coil Name
  {d453ea17-0a17-48a9-970b-ae5ab2c9b1dc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9f981d4f-7f96-46d9-be0e-8ce31aa3df45}, !- Handle
  Node 250,                               !- Name
  {96974475-8341-4c54-b591-1778f0500c96}, !- Inlet Port
  {321d42c7-e35b-461c-aa79-4ebb53cb5278}; !- Outlet Port

OS:Connection,
  {96974475-8341-4c54-b591-1778f0500c96}, !- Handle
  {59634c9f-3bdc-49a5-9d6e-3864045c065f}, !- Source Object
  2,                                      !- Outlet Port
  {9f981d4f-7f96-46d9-be0e-8ce31aa3df45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321d42c7-e35b-461c-aa79-4ebb53cb5278}, !- Handle
  {9f981d4f-7f96-46d9-be0e-8ce31aa3df45}, !- Source Object
  3,                                      !- Outlet Port
  {bcee6533-8f6e-4f44-95be-2cbc7f0c68b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d71a0be9-ebe1-46c7-9396-ba99e1972fe8}, !- Handle
  Node 251,                               !- Name
  {d7618c37-e8e9-45ce-a9c4-a5023dd01979}, !- Inlet Port
  {4659ca92-400b-4a7f-9f41-28ee11888d78}; !- Outlet Port

OS:Connection,
  {4659ca92-400b-4a7f-9f41-28ee11888d78}, !- Handle
  {d71a0be9-ebe1-46c7-9396-ba99e1972fe8}, !- Source Object
  3,                                      !- Outlet Port
  {e4b7dd42-ed26-4eb2-b34d-f86c04736c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7618c37-e8e9-45ce-a9c4-a5023dd01979}, !- Handle
  {bcee6533-8f6e-4f44-95be-2cbc7f0c68b7}, !- Source Object
  4,                                      !- Outlet Port
  {d71a0be9-ebe1-46c7-9396-ba99e1972fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9b2b50ec-c2c6-4fb8-be2e-a2c24b44efb7}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a0ecaa3a-9cbe-48ba-93a4-7618bbd37c93}, !- Water Inlet Node Name
  {7a723427-6454-4e19-9d35-453588c70bd2}; !- Water Outlet Node Name

OS:Node,
  {0cffa7ea-8cf2-4eac-9b4c-20114e7fa47f}, !- Handle
  Node 252,                               !- Name
  {4046d8b4-4f1c-4508-8594-4ffe5f3d9bf9}, !- Inlet Port
  {a0ecaa3a-9cbe-48ba-93a4-7618bbd37c93}; !- Outlet Port

OS:Connection,
  {4046d8b4-4f1c-4508-8594-4ffe5f3d9bf9}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  27,                                     !- Outlet Port
  {0cffa7ea-8cf2-4eac-9b4c-20114e7fa47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9084ce87-3930-4dae-92e5-148802a384aa}, !- Handle
  Node 253,                               !- Name
  {7a723427-6454-4e19-9d35-453588c70bd2}, !- Inlet Port
  {af5c8248-8991-45d5-b907-888267349df0}; !- Outlet Port

OS:Connection,
  {a0ecaa3a-9cbe-48ba-93a4-7618bbd37c93}, !- Handle
  {0cffa7ea-8cf2-4eac-9b4c-20114e7fa47f}, !- Source Object
  3,                                      !- Outlet Port
  {9b2b50ec-c2c6-4fb8-be2e-a2c24b44efb7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a723427-6454-4e19-9d35-453588c70bd2}, !- Handle
  {9b2b50ec-c2c6-4fb8-be2e-a2c24b44efb7}, !- Source Object
  10,                                     !- Outlet Port
  {9084ce87-3930-4dae-92e5-148802a384aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5c8248-8991-45d5-b907-888267349df0}, !- Handle
  {9084ce87-3930-4dae-92e5-148802a384aa}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7f4c4d35-73f6-438e-9741-4a13cdb7ec47}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {9b2b50ec-c2c6-4fb8-be2e-a2c24b44efb7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce0b05d4-b591-4134-a1a4-89985876ac1d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {5b7c1b5d-ff83-4ce6-96a1-1fd58505ff8a}, !- Air Inlet Node Name
  {b6c7cf48-a935-42c4-aaa4-af9cec0a848b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44701858-ee8a-4def-b8fd-022e3dd5f650}, !- Handle
  Node 254,                               !- Name
  {b6c7cf48-a935-42c4-aaa4-af9cec0a848b}, !- Inlet Port
  {a63de9b3-40a5-44ed-823b-ab5dd03163ab}; !- Outlet Port

OS:Node,
  {91a89d25-9931-49dc-b7c6-fda5d6424f28}, !- Handle
  Node 255,                               !- Name
  {e63e19b2-2613-42e6-b834-a33306dfa011}, !- Inlet Port
  {3966687b-cddb-491c-beb1-b01fc90c93a5}; !- Outlet Port

OS:Connection,
  {a63de9b3-40a5-44ed-823b-ab5dd03163ab}, !- Handle
  {44701858-ee8a-4def-b8fd-022e3dd5f650}, !- Source Object
  3,                                      !- Outlet Port
  {e4b7dd42-ed26-4eb2-b34d-f86c04736c72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e63e19b2-2613-42e6-b834-a33306dfa011}, !- Handle
  {6022a319-4abc-4197-b637-4e98e184a7ae}, !- Source Object
  2,                                      !- Outlet Port
  {91a89d25-9931-49dc-b7c6-fda5d6424f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3966687b-cddb-491c-beb1-b01fc90c93a5}, !- Handle
  {91a89d25-9931-49dc-b7c6-fda5d6424f28}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {b4c8f138-68f3-4b81-b560-30f27d376941}, !- Handle
  Node 256,                               !- Name
  {a20b82cd-482e-4f54-8022-2e6c9448e6d4}, !- Inlet Port
  {5b7c1b5d-ff83-4ce6-96a1-1fd58505ff8a}; !- Outlet Port

OS:Connection,
  {a20b82cd-482e-4f54-8022-2e6c9448e6d4}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  26,                                     !- Outlet Port
  {b4c8f138-68f3-4b81-b560-30f27d376941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7c1b5d-ff83-4ce6-96a1-1fd58505ff8a}, !- Handle
  {b4c8f138-68f3-4b81-b560-30f27d376941}, !- Source Object
  3,                                      !- Outlet Port
  {ce0b05d4-b591-4134-a1a4-89985876ac1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6c7cf48-a935-42c4-aaa4-af9cec0a848b}, !- Handle
  {ce0b05d4-b591-4134-a1a4-89985876ac1d}, !- Source Object
  4,                                      !- Outlet Port
  {44701858-ee8a-4def-b8fd-022e3dd5f650}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e93499b7-fcee-48d0-82db-a86164b30c1b}, !- Handle
  Coil Heating Electric 25,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4ca1b388-4e59-4039-910e-270e061b6460}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0cadefd-3411-41b1-a400-54c17edaa5d6}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de48c9a0-8769-4ec4-b74e-2256f4946ecb}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ca0c408-02ed-4e68-a985-4934ebe14556}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b2a781f8-f960-494d-b821-b508cbc4c484}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e9ac5840-ac45-422a-9ba8-f16d3dc55458}, !- Handle
  Coil Cooling DX Single Speed 25 18kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5ddef0f1-3dc4-4dcb-a5b0-6dc5301b13b2}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7039afa0-8c92-45a6-afb7-1f0f2f494105}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {7033b917-886e-496a-b6b5-54219e3584ac}, !- Air Inlet Node Name
  {9eead45d-1707-4e1d-8643-95c6bea1794f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ddef0f1-3dc4-4dcb-a5b0-6dc5301b13b2}, !- Supply Air Fan Name
  {e93499b7-fcee-48d0-82db-a86164b30c1b}, !- Heating Coil Name
  {e9ac5840-ac45-422a-9ba8-f16d3dc55458}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b31d19f-fbc6-452b-960a-5e29d48e4601}, !- Handle
  Node 257,                               !- Name
  {5032c07a-139e-47e5-be1e-3cf14634f0a8}, !- Inlet Port
  {7033b917-886e-496a-b6b5-54219e3584ac}; !- Outlet Port

OS:Connection,
  {5032c07a-139e-47e5-be1e-3cf14634f0a8}, !- Handle
  {6ea527fd-2631-40d5-99aa-b8efd74bcd75}, !- Source Object
  2,                                      !- Outlet Port
  {5b31d19f-fbc6-452b-960a-5e29d48e4601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7033b917-886e-496a-b6b5-54219e3584ac}, !- Handle
  {5b31d19f-fbc6-452b-960a-5e29d48e4601}, !- Source Object
  3,                                      !- Outlet Port
  {7039afa0-8c92-45a6-afb7-1f0f2f494105}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3b7708b-048d-4092-8059-d203ef6b9b54}, !- Handle
  Node 258,                               !- Name
  {9eead45d-1707-4e1d-8643-95c6bea1794f}, !- Inlet Port
  {9645acdb-b912-4d8c-8ec6-f3886c90a816}; !- Outlet Port

OS:Connection,
  {9645acdb-b912-4d8c-8ec6-f3886c90a816}, !- Handle
  {f3b7708b-048d-4092-8059-d203ef6b9b54}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a6c97-97e9-4dcb-b42e-fc310fad36a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eead45d-1707-4e1d-8643-95c6bea1794f}, !- Handle
  {7039afa0-8c92-45a6-afb7-1f0f2f494105}, !- Source Object
  4,                                      !- Outlet Port
  {f3b7708b-048d-4092-8059-d203ef6b9b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e24c96a7-f9e2-4709-be02-8491c6d931a1}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66d53905-20f8-4b23-ab28-1a06739704f3}, !- Water Inlet Node Name
  {50487cb2-b5b2-4e13-bea7-1cb81afc05e3}; !- Water Outlet Node Name

OS:Node,
  {edeb06a4-76de-4033-b48c-fc30f28b6b3f}, !- Handle
  Node 259,                               !- Name
  {de25dfc0-7925-4716-8d29-94a17e0d463d}, !- Inlet Port
  {66d53905-20f8-4b23-ab28-1a06739704f3}; !- Outlet Port

OS:Connection,
  {de25dfc0-7925-4716-8d29-94a17e0d463d}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  28,                                     !- Outlet Port
  {edeb06a4-76de-4033-b48c-fc30f28b6b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {073ff51b-cee0-4363-af8e-09ffc0a27d35}, !- Handle
  Node 260,                               !- Name
  {50487cb2-b5b2-4e13-bea7-1cb81afc05e3}, !- Inlet Port
  {fc4f8f6a-7675-48ce-bafd-4b0b91d5d9cc}; !- Outlet Port

OS:Connection,
  {66d53905-20f8-4b23-ab28-1a06739704f3}, !- Handle
  {edeb06a4-76de-4033-b48c-fc30f28b6b3f}, !- Source Object
  3,                                      !- Outlet Port
  {e24c96a7-f9e2-4709-be02-8491c6d931a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {50487cb2-b5b2-4e13-bea7-1cb81afc05e3}, !- Handle
  {e24c96a7-f9e2-4709-be02-8491c6d931a1}, !- Source Object
  10,                                     !- Outlet Port
  {073ff51b-cee0-4363-af8e-09ffc0a27d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4f8f6a-7675-48ce-bafd-4b0b91d5d9cc}, !- Handle
  {073ff51b-cee0-4363-af8e-09ffc0a27d35}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c69b428f-cac6-455a-a353-0e83d40a8383}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {e24c96a7-f9e2-4709-be02-8491c6d931a1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2086baa2-cb60-411a-93f5-28621a746999}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {33118a85-1655-4d59-8300-7a19c906bedd}, !- Air Inlet Node Name
  {76531f82-e55a-4ed2-ba88-8792c4b9026d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5c5fa9d-a319-4e58-be3a-f8c1aca352a6}, !- Handle
  Node 261,                               !- Name
  {76531f82-e55a-4ed2-ba88-8792c4b9026d}, !- Inlet Port
  {3e0c403e-8b9d-4733-b5a1-65fe274f5770}; !- Outlet Port

OS:Node,
  {55981369-3324-4770-b532-366e455eec3b}, !- Handle
  Node 262,                               !- Name
  {81f35e77-dfbe-4933-8ae6-7a31a3bf0340}, !- Inlet Port
  {0f316611-af1e-489c-8cdb-db8af834fd31}; !- Outlet Port

OS:Connection,
  {3e0c403e-8b9d-4733-b5a1-65fe274f5770}, !- Handle
  {c5c5fa9d-a319-4e58-be3a-f8c1aca352a6}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a6c97-97e9-4dcb-b42e-fc310fad36a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81f35e77-dfbe-4933-8ae6-7a31a3bf0340}, !- Handle
  {adcb1af6-a889-4e90-9f9d-b9d63c48313c}, !- Source Object
  2,                                      !- Outlet Port
  {55981369-3324-4770-b532-366e455eec3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f316611-af1e-489c-8cdb-db8af834fd31}, !- Handle
  {55981369-3324-4770-b532-366e455eec3b}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {b4055933-85af-435c-a1d4-a94cca03c312}, !- Handle
  Node 263,                               !- Name
  {84ace57c-5c7f-4163-9e41-a7a1cdd25e4e}, !- Inlet Port
  {33118a85-1655-4d59-8300-7a19c906bedd}; !- Outlet Port

OS:Connection,
  {84ace57c-5c7f-4163-9e41-a7a1cdd25e4e}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  27,                                     !- Outlet Port
  {b4055933-85af-435c-a1d4-a94cca03c312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33118a85-1655-4d59-8300-7a19c906bedd}, !- Handle
  {b4055933-85af-435c-a1d4-a94cca03c312}, !- Source Object
  3,                                      !- Outlet Port
  {2086baa2-cb60-411a-93f5-28621a746999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76531f82-e55a-4ed2-ba88-8792c4b9026d}, !- Handle
  {2086baa2-cb60-411a-93f5-28621a746999}, !- Source Object
  4,                                      !- Outlet Port
  {c5c5fa9d-a319-4e58-be3a-f8c1aca352a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f24bb1e4-ca7e-40be-8c26-572a5993fbad}, !- Handle
  Coil Heating Electric 26,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {df2e3c85-5a8a-48a6-a746-b390a243671d}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc651a3a-4b51-4a79-83b0-b8d707863321}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4df9c5c4-0afe-4b37-a521-ccf74f836c75}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a3476af-81f1-4a4e-ad53-c0bfb865f4fb}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b425d065-7163-49b7-a5fa-170eca3e4321}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {92f46a55-50ef-44ab-9626-09eb369f6a7c}, !- Handle
  Coil Cooling DX Single Speed 26 10kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a59ff220-ad1f-4712-957a-503cf6665a99}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {981f6106-a296-4c05-b0dd-e8cf572f502c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {7d8075f9-5ebf-4c48-b412-758bfabee421}, !- Air Inlet Node Name
  {6b8bc4f6-3e0e-4a59-a8b8-26189d056958}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a59ff220-ad1f-4712-957a-503cf6665a99}, !- Supply Air Fan Name
  {f24bb1e4-ca7e-40be-8c26-572a5993fbad}, !- Heating Coil Name
  {92f46a55-50ef-44ab-9626-09eb369f6a7c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9434bcb6-f115-4a21-a4a7-2a945596a14b}, !- Handle
  Node 264,                               !- Name
  {8301653f-d566-44ba-977b-495b1b57241e}, !- Inlet Port
  {7d8075f9-5ebf-4c48-b412-758bfabee421}; !- Outlet Port

OS:Connection,
  {8301653f-d566-44ba-977b-495b1b57241e}, !- Handle
  {dfdf5d96-b46f-42ae-a94f-797522b5b3bf}, !- Source Object
  2,                                      !- Outlet Port
  {9434bcb6-f115-4a21-a4a7-2a945596a14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8075f9-5ebf-4c48-b412-758bfabee421}, !- Handle
  {9434bcb6-f115-4a21-a4a7-2a945596a14b}, !- Source Object
  3,                                      !- Outlet Port
  {981f6106-a296-4c05-b0dd-e8cf572f502c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd11ac27-99cd-4c43-b3cc-f9b4087a2faa}, !- Handle
  Node 265,                               !- Name
  {6b8bc4f6-3e0e-4a59-a8b8-26189d056958}, !- Inlet Port
  {8a4d61c4-a509-41fd-af6c-56f606c89dbb}; !- Outlet Port

OS:Connection,
  {8a4d61c4-a509-41fd-af6c-56f606c89dbb}, !- Handle
  {fd11ac27-99cd-4c43-b3cc-f9b4087a2faa}, !- Source Object
  3,                                      !- Outlet Port
  {0ec85d39-d913-4a49-ae31-f4ae8947cdb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8bc4f6-3e0e-4a59-a8b8-26189d056958}, !- Handle
  {981f6106-a296-4c05-b0dd-e8cf572f502c}, !- Source Object
  4,                                      !- Outlet Port
  {fd11ac27-99cd-4c43-b3cc-f9b4087a2faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {158edb3f-3623-464e-8501-47cb80baa9fe}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {646b06ea-e21d-418c-9b9a-93c0dd6c2166}, !- Water Inlet Node Name
  {5831056e-9273-486a-a854-7050473b481f}; !- Water Outlet Node Name

OS:Node,
  {ad4b0fe1-59d4-444e-bca9-bfd543ae3445}, !- Handle
  Node 266,                               !- Name
  {4c2b69f5-35ca-44d2-97a3-16f2fe4d3b1f}, !- Inlet Port
  {646b06ea-e21d-418c-9b9a-93c0dd6c2166}; !- Outlet Port

OS:Connection,
  {4c2b69f5-35ca-44d2-97a3-16f2fe4d3b1f}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  29,                                     !- Outlet Port
  {ad4b0fe1-59d4-444e-bca9-bfd543ae3445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d5272b-89ee-4c1a-9f77-0e8911f4194a}, !- Handle
  Node 267,                               !- Name
  {5831056e-9273-486a-a854-7050473b481f}, !- Inlet Port
  {ff0f670a-4f5b-45bf-9520-48ecabd61a34}; !- Outlet Port

OS:Connection,
  {646b06ea-e21d-418c-9b9a-93c0dd6c2166}, !- Handle
  {ad4b0fe1-59d4-444e-bca9-bfd543ae3445}, !- Source Object
  3,                                      !- Outlet Port
  {158edb3f-3623-464e-8501-47cb80baa9fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5831056e-9273-486a-a854-7050473b481f}, !- Handle
  {158edb3f-3623-464e-8501-47cb80baa9fe}, !- Source Object
  10,                                     !- Outlet Port
  {49d5272b-89ee-4c1a-9f77-0e8911f4194a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0f670a-4f5b-45bf-9520-48ecabd61a34}, !- Handle
  {49d5272b-89ee-4c1a-9f77-0e8911f4194a}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a65f58ae-dfa6-4fa6-bba2-dbb9efdbc3b7}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {158edb3f-3623-464e-8501-47cb80baa9fe}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7c5e801-ac86-4449-a220-428402a33eb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {a2f4b8a4-ba96-48b7-af33-0c5a78ea9dbf}, !- Air Inlet Node Name
  {3350b0c5-d8ec-44d9-a40d-3928b3cc1796}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e27b3d68-c093-4eb2-a5bb-8b4070132146}, !- Handle
  Node 268,                               !- Name
  {3350b0c5-d8ec-44d9-a40d-3928b3cc1796}, !- Inlet Port
  {d753605b-1f6e-45dc-b59c-00701708adbc}; !- Outlet Port

OS:Node,
  {978fc814-f44b-44d7-ad9f-90b17fbefac0}, !- Handle
  Node 269,                               !- Name
  {7eec2431-0526-45a9-9dda-c66bcda83933}, !- Inlet Port
  {5d6af524-d084-4137-b4a2-b3abf4db4bc4}; !- Outlet Port

OS:Connection,
  {d753605b-1f6e-45dc-b59c-00701708adbc}, !- Handle
  {e27b3d68-c093-4eb2-a5bb-8b4070132146}, !- Source Object
  3,                                      !- Outlet Port
  {0ec85d39-d913-4a49-ae31-f4ae8947cdb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7eec2431-0526-45a9-9dda-c66bcda83933}, !- Handle
  {ff4caede-36e1-4db1-b202-d53e636c601c}, !- Source Object
  2,                                      !- Outlet Port
  {978fc814-f44b-44d7-ad9f-90b17fbefac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6af524-d084-4137-b4a2-b3abf4db4bc4}, !- Handle
  {978fc814-f44b-44d7-ad9f-90b17fbefac0}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {751a43d7-3e9f-4f43-8893-bc88a71d750a}, !- Handle
  Node 270,                               !- Name
  {47656c7e-084a-4010-ad34-f842059a295e}, !- Inlet Port
  {a2f4b8a4-ba96-48b7-af33-0c5a78ea9dbf}; !- Outlet Port

OS:Connection,
  {47656c7e-084a-4010-ad34-f842059a295e}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  28,                                     !- Outlet Port
  {751a43d7-3e9f-4f43-8893-bc88a71d750a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f4b8a4-ba96-48b7-af33-0c5a78ea9dbf}, !- Handle
  {751a43d7-3e9f-4f43-8893-bc88a71d750a}, !- Source Object
  3,                                      !- Outlet Port
  {a7c5e801-ac86-4449-a220-428402a33eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3350b0c5-d8ec-44d9-a40d-3928b3cc1796}, !- Handle
  {a7c5e801-ac86-4449-a220-428402a33eb1}, !- Source Object
  4,                                      !- Outlet Port
  {e27b3d68-c093-4eb2-a5bb-8b4070132146}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {61d2db1c-0997-4a0c-9dcf-8201c2101c22}, !- Handle
  Coil Heating Electric 27,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3f270c0b-ec1b-406d-a603-af4a3c0f294e}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f91e5c2a-1033-407f-b61e-20dc92eb1d0c}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {092dece7-d5ed-475a-b9c1-2ad3665f8906}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {866e6f24-ab93-42bd-abeb-fe150667416b}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60ab99b8-03a2-4815-a409-01ed324e1a7e}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ca9a5979-8c95-4a7c-846e-ed84e4aa9dba}, !- Handle
  Coil Cooling DX Single Speed 27 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6e457e1d-1a0e-4d87-8ddb-41b959c2adb3}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1d5d52e5-d8a1-4bc1-9b0f-e48cb532c349}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {4c48bb8c-1d15-40ef-9acb-d97ff0d3974d}, !- Air Inlet Node Name
  {3443b15e-c558-4e4c-b299-7cface48349d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e457e1d-1a0e-4d87-8ddb-41b959c2adb3}, !- Supply Air Fan Name
  {61d2db1c-0997-4a0c-9dcf-8201c2101c22}, !- Heating Coil Name
  {ca9a5979-8c95-4a7c-846e-ed84e4aa9dba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ea4299dd-4dfa-4382-ad2e-3bc309430d92}, !- Handle
  Node 271,                               !- Name
  {e8e456ca-438e-45f5-b362-1c622620c945}, !- Inlet Port
  {4c48bb8c-1d15-40ef-9acb-d97ff0d3974d}; !- Outlet Port

OS:Connection,
  {e8e456ca-438e-45f5-b362-1c622620c945}, !- Handle
  {3d4276c2-48cb-4239-8eb0-07949653c6f7}, !- Source Object
  2,                                      !- Outlet Port
  {ea4299dd-4dfa-4382-ad2e-3bc309430d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c48bb8c-1d15-40ef-9acb-d97ff0d3974d}, !- Handle
  {ea4299dd-4dfa-4382-ad2e-3bc309430d92}, !- Source Object
  3,                                      !- Outlet Port
  {1d5d52e5-d8a1-4bc1-9b0f-e48cb532c349}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3968155-e2e5-42f8-b130-c0d3f2a118c1}, !- Handle
  Node 272,                               !- Name
  {3443b15e-c558-4e4c-b299-7cface48349d}, !- Inlet Port
  {21154d11-9657-4cde-8afc-f4cac272ff1c}; !- Outlet Port

OS:Connection,
  {21154d11-9657-4cde-8afc-f4cac272ff1c}, !- Handle
  {b3968155-e2e5-42f8-b130-c0d3f2a118c1}, !- Source Object
  3,                                      !- Outlet Port
  {56ff8d10-d4f5-41f1-a2da-57739df3358b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3443b15e-c558-4e4c-b299-7cface48349d}, !- Handle
  {1d5d52e5-d8a1-4bc1-9b0f-e48cb532c349}, !- Source Object
  4,                                      !- Outlet Port
  {b3968155-e2e5-42f8-b130-c0d3f2a118c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {169474a4-bfd0-4a73-9d4e-ea99438092ea}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ecda0ae8-ea48-404e-8448-0c3893e2c1ef}, !- Water Inlet Node Name
  {8eb3ae6a-39ee-4c58-9f3d-503d20fe2de2}; !- Water Outlet Node Name

OS:Node,
  {2abfc49a-7a5f-4307-aa21-5bad8fc54c8c}, !- Handle
  Node 273,                               !- Name
  {c8f280e2-cbbd-4679-9b86-f0ec4b80cd9f}, !- Inlet Port
  {ecda0ae8-ea48-404e-8448-0c3893e2c1ef}; !- Outlet Port

OS:Connection,
  {c8f280e2-cbbd-4679-9b86-f0ec4b80cd9f}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  30,                                     !- Outlet Port
  {2abfc49a-7a5f-4307-aa21-5bad8fc54c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa4344dc-2406-4b1b-9ff5-eb39cc238a44}, !- Handle
  Node 274,                               !- Name
  {8eb3ae6a-39ee-4c58-9f3d-503d20fe2de2}, !- Inlet Port
  {6bb7e3b4-9c9d-4c0a-8a66-1a18b797cbaa}; !- Outlet Port

OS:Connection,
  {ecda0ae8-ea48-404e-8448-0c3893e2c1ef}, !- Handle
  {2abfc49a-7a5f-4307-aa21-5bad8fc54c8c}, !- Source Object
  3,                                      !- Outlet Port
  {169474a4-bfd0-4a73-9d4e-ea99438092ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8eb3ae6a-39ee-4c58-9f3d-503d20fe2de2}, !- Handle
  {169474a4-bfd0-4a73-9d4e-ea99438092ea}, !- Source Object
  10,                                     !- Outlet Port
  {fa4344dc-2406-4b1b-9ff5-eb39cc238a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb7e3b4-9c9d-4c0a-8a66-1a18b797cbaa}, !- Handle
  {fa4344dc-2406-4b1b-9ff5-eb39cc238a44}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7dab29ba-ff53-42cc-ae25-fd4c90f134b9}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {169474a4-bfd0-4a73-9d4e-ea99438092ea}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bf81866-8c4f-4123-ba50-636a622548a0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {090e8ddb-c45e-4115-933b-8a9507553cc6}, !- Air Inlet Node Name
  {f72e4902-b7e8-48ce-b41f-f003d75789e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0d193d0-5e99-48f3-970f-631dda21a218}, !- Handle
  Node 275,                               !- Name
  {f72e4902-b7e8-48ce-b41f-f003d75789e8}, !- Inlet Port
  {b26a147e-6d68-481f-ab7b-994b56859023}; !- Outlet Port

OS:Node,
  {7b346eba-d830-488c-8ad8-240f233767b5}, !- Handle
  Node 276,                               !- Name
  {e4d7396e-df0b-47a5-8190-f688384f2363}, !- Inlet Port
  {b73b95c7-0e9d-4ba0-984d-f21fb74ce788}; !- Outlet Port

OS:Connection,
  {b26a147e-6d68-481f-ab7b-994b56859023}, !- Handle
  {a0d193d0-5e99-48f3-970f-631dda21a218}, !- Source Object
  3,                                      !- Outlet Port
  {56ff8d10-d4f5-41f1-a2da-57739df3358b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4d7396e-df0b-47a5-8190-f688384f2363}, !- Handle
  {0c868900-94cf-4ffb-9bd8-c4795365fb33}, !- Source Object
  2,                                      !- Outlet Port
  {7b346eba-d830-488c-8ad8-240f233767b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73b95c7-0e9d-4ba0-984d-f21fb74ce788}, !- Handle
  {7b346eba-d830-488c-8ad8-240f233767b5}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {ccd127ba-be32-4988-9a5e-7effc1e5b3ae}, !- Handle
  Node 277,                               !- Name
  {da9ad7c7-af21-4594-825f-dad2f1f0f69c}, !- Inlet Port
  {090e8ddb-c45e-4115-933b-8a9507553cc6}; !- Outlet Port

OS:Connection,
  {da9ad7c7-af21-4594-825f-dad2f1f0f69c}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  29,                                     !- Outlet Port
  {ccd127ba-be32-4988-9a5e-7effc1e5b3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090e8ddb-c45e-4115-933b-8a9507553cc6}, !- Handle
  {ccd127ba-be32-4988-9a5e-7effc1e5b3ae}, !- Source Object
  3,                                      !- Outlet Port
  {8bf81866-8c4f-4123-ba50-636a622548a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f72e4902-b7e8-48ce-b41f-f003d75789e8}, !- Handle
  {8bf81866-8c4f-4123-ba50-636a622548a0}, !- Source Object
  4,                                      !- Outlet Port
  {a0d193d0-5e99-48f3-970f-631dda21a218}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a0ef0f06-9136-4c18-be3b-61f498baf3ac}, !- Handle
  Coil Heating Electric 28,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f611d61f-9e06-4be2-bef9-e886857ce429}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e1cbe16-a5d4-4588-a8ff-e78730b55102}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14174b99-85e8-48c7-b19c-4e949387bcbe}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea013dc1-b31b-41e4-b68c-46510563520f}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e1a4ecc2-62a9-47a1-831f-96ba6366eb41}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f8f79453-c8e1-4e38-9fd6-9c550ada5456}, !- Handle
  Coil Cooling DX Single Speed 28 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {37bf5d68-37f3-441b-965f-42cce989ca29}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b37c8950-3710-4892-9eeb-eeb2469d4e55}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {008ce08e-745b-4c5a-bf4a-11f7279ece60}, !- Air Inlet Node Name
  {8070de9b-7ede-485e-8f48-37390bbf4f61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {37bf5d68-37f3-441b-965f-42cce989ca29}, !- Supply Air Fan Name
  {a0ef0f06-9136-4c18-be3b-61f498baf3ac}, !- Heating Coil Name
  {f8f79453-c8e1-4e38-9fd6-9c550ada5456}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {84d909bc-286e-40c3-8c8b-738290ff511c}, !- Handle
  Node 278,                               !- Name
  {9c035507-fd97-4c27-8021-6ba760b13ff5}, !- Inlet Port
  {008ce08e-745b-4c5a-bf4a-11f7279ece60}; !- Outlet Port

OS:Connection,
  {9c035507-fd97-4c27-8021-6ba760b13ff5}, !- Handle
  {aab57ed9-89c0-4766-9137-f0335c40ba5d}, !- Source Object
  2,                                      !- Outlet Port
  {84d909bc-286e-40c3-8c8b-738290ff511c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008ce08e-745b-4c5a-bf4a-11f7279ece60}, !- Handle
  {84d909bc-286e-40c3-8c8b-738290ff511c}, !- Source Object
  3,                                      !- Outlet Port
  {b37c8950-3710-4892-9eeb-eeb2469d4e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbc647b7-7dee-4d49-8f5e-0467d18febf2}, !- Handle
  Node 279,                               !- Name
  {8070de9b-7ede-485e-8f48-37390bbf4f61}, !- Inlet Port
  {928cad66-b583-44f7-9b59-a56e16d33496}; !- Outlet Port

OS:Connection,
  {928cad66-b583-44f7-9b59-a56e16d33496}, !- Handle
  {cbc647b7-7dee-4d49-8f5e-0467d18febf2}, !- Source Object
  3,                                      !- Outlet Port
  {5de006e3-0181-48b5-96fd-8ebdc9e0ecec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8070de9b-7ede-485e-8f48-37390bbf4f61}, !- Handle
  {b37c8950-3710-4892-9eeb-eeb2469d4e55}, !- Source Object
  4,                                      !- Outlet Port
  {cbc647b7-7dee-4d49-8f5e-0467d18febf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {675f5c8b-97a8-4ea6-9d54-bfc0c16768bd}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1a13c545-8e53-44aa-ac36-070d5d29ff93}, !- Water Inlet Node Name
  {3bd4bc68-18a4-482d-a444-b38f7acda57a}; !- Water Outlet Node Name

OS:Node,
  {b6cdc1f3-86d8-46fb-a1d1-a9fbb3c38e20}, !- Handle
  Node 280,                               !- Name
  {1b683582-e1e4-4024-98de-c97a1c283c53}, !- Inlet Port
  {1a13c545-8e53-44aa-ac36-070d5d29ff93}; !- Outlet Port

OS:Connection,
  {1b683582-e1e4-4024-98de-c97a1c283c53}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  31,                                     !- Outlet Port
  {b6cdc1f3-86d8-46fb-a1d1-a9fbb3c38e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcc4dd5e-18c5-4fd1-ad85-3b642b0f2636}, !- Handle
  Node 281,                               !- Name
  {3bd4bc68-18a4-482d-a444-b38f7acda57a}, !- Inlet Port
  {0fc3f260-b4c6-4e15-809a-2bdb20c01277}; !- Outlet Port

OS:Connection,
  {1a13c545-8e53-44aa-ac36-070d5d29ff93}, !- Handle
  {b6cdc1f3-86d8-46fb-a1d1-a9fbb3c38e20}, !- Source Object
  3,                                      !- Outlet Port
  {675f5c8b-97a8-4ea6-9d54-bfc0c16768bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3bd4bc68-18a4-482d-a444-b38f7acda57a}, !- Handle
  {675f5c8b-97a8-4ea6-9d54-bfc0c16768bd}, !- Source Object
  10,                                     !- Outlet Port
  {fcc4dd5e-18c5-4fd1-ad85-3b642b0f2636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc3f260-b4c6-4e15-809a-2bdb20c01277}, !- Handle
  {fcc4dd5e-18c5-4fd1-ad85-3b642b0f2636}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b952e2ac-3aeb-4d6d-ac50-84497096cf23}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {675f5c8b-97a8-4ea6-9d54-bfc0c16768bd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec489784-b945-40e1-8fcf-8047447e869e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {a435f735-9fb2-4ba9-b36b-3629b5bed914}, !- Air Inlet Node Name
  {d38054d2-52fd-44fa-b9b3-5d72066336ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87f11974-263c-4e27-8e56-a14a9e0de4fd}, !- Handle
  Node 282,                               !- Name
  {d38054d2-52fd-44fa-b9b3-5d72066336ab}, !- Inlet Port
  {7f587f68-2fc3-4438-813a-3444e2917dee}; !- Outlet Port

OS:Node,
  {65866855-e0fb-493e-921a-7fa70ca45138}, !- Handle
  Node 283,                               !- Name
  {5432ea12-3495-4352-9b19-2059e4c297fa}, !- Inlet Port
  {43689b45-c146-491e-8800-584a694a5f2b}; !- Outlet Port

OS:Connection,
  {7f587f68-2fc3-4438-813a-3444e2917dee}, !- Handle
  {87f11974-263c-4e27-8e56-a14a9e0de4fd}, !- Source Object
  3,                                      !- Outlet Port
  {5de006e3-0181-48b5-96fd-8ebdc9e0ecec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5432ea12-3495-4352-9b19-2059e4c297fa}, !- Handle
  {c3e84f10-b046-4f03-9f34-b469917cd105}, !- Source Object
  2,                                      !- Outlet Port
  {65866855-e0fb-493e-921a-7fa70ca45138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43689b45-c146-491e-8800-584a694a5f2b}, !- Handle
  {65866855-e0fb-493e-921a-7fa70ca45138}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {97a9c13d-4c9e-4f61-ac7e-77bbeb662af5}, !- Handle
  Node 284,                               !- Name
  {ce76b96a-4934-49b8-a329-e0dbf41d27e1}, !- Inlet Port
  {a435f735-9fb2-4ba9-b36b-3629b5bed914}; !- Outlet Port

OS:Connection,
  {ce76b96a-4934-49b8-a329-e0dbf41d27e1}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  30,                                     !- Outlet Port
  {97a9c13d-4c9e-4f61-ac7e-77bbeb662af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a435f735-9fb2-4ba9-b36b-3629b5bed914}, !- Handle
  {97a9c13d-4c9e-4f61-ac7e-77bbeb662af5}, !- Source Object
  3,                                      !- Outlet Port
  {ec489784-b945-40e1-8fcf-8047447e869e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d38054d2-52fd-44fa-b9b3-5d72066336ab}, !- Handle
  {ec489784-b945-40e1-8fcf-8047447e869e}, !- Source Object
  4,                                      !- Outlet Port
  {87f11974-263c-4e27-8e56-a14a9e0de4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ad5089b7-4349-407d-8be8-510b1909a9fc}, !- Handle
  Coil Heating Electric 29,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fa0bf3ac-8e49-490f-9bd8-99554e5c6d0f}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18553fab-8d5f-4384-8289-e91e38ba9d4c}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {329653a0-2658-4ff1-b6bb-e6a30980853c}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c0896bb-f8e7-441d-b292-2155488a1563}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d775426-975b-41aa-8697-75c53c4b3a24}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3b81114a-ffe4-43c8-9b9b-10d15c77b9b7}, !- Handle
  Coil Cooling DX Single Speed 29 10kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9773ae8f-f4b0-47f6-b7fd-631b9e9348c2}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ce8a0fd1-e9b2-4820-b862-bf54d3e45183}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {1e88573c-b85e-42ff-8828-db083e46aa76}, !- Air Inlet Node Name
  {fa25534a-b46d-4e7b-9619-999f0330f5c3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9773ae8f-f4b0-47f6-b7fd-631b9e9348c2}, !- Supply Air Fan Name
  {ad5089b7-4349-407d-8be8-510b1909a9fc}, !- Heating Coil Name
  {3b81114a-ffe4-43c8-9b9b-10d15c77b9b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {097d98bd-03ff-4092-aa0c-5b52fd911117}, !- Handle
  Node 285,                               !- Name
  {8afe6a97-6ce4-4ac5-a05f-3e72cef65afc}, !- Inlet Port
  {1e88573c-b85e-42ff-8828-db083e46aa76}; !- Outlet Port

OS:Connection,
  {8afe6a97-6ce4-4ac5-a05f-3e72cef65afc}, !- Handle
  {3a68870c-f0bf-4076-8ab9-cf0ef3d9e4e7}, !- Source Object
  2,                                      !- Outlet Port
  {097d98bd-03ff-4092-aa0c-5b52fd911117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e88573c-b85e-42ff-8828-db083e46aa76}, !- Handle
  {097d98bd-03ff-4092-aa0c-5b52fd911117}, !- Source Object
  3,                                      !- Outlet Port
  {ce8a0fd1-e9b2-4820-b862-bf54d3e45183}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5d25156-8996-45ab-bd92-6d63d3ff9cfd}, !- Handle
  Node 286,                               !- Name
  {fa25534a-b46d-4e7b-9619-999f0330f5c3}, !- Inlet Port
  {f1384e21-095f-492b-be31-69e91cd6ac40}; !- Outlet Port

OS:Connection,
  {f1384e21-095f-492b-be31-69e91cd6ac40}, !- Handle
  {c5d25156-8996-45ab-bd92-6d63d3ff9cfd}, !- Source Object
  3,                                      !- Outlet Port
  {cc9e0681-0397-4d3c-909e-19ada6eef080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa25534a-b46d-4e7b-9619-999f0330f5c3}, !- Handle
  {ce8a0fd1-e9b2-4820-b862-bf54d3e45183}, !- Source Object
  4,                                      !- Outlet Port
  {c5d25156-8996-45ab-bd92-6d63d3ff9cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ed62b43e-d26d-4608-8451-e7c197cddd1a}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8823fe25-8bd9-47e7-b87c-984c4a1c394b}, !- Water Inlet Node Name
  {7ee91440-f537-441a-b7f7-e4c43a300159}; !- Water Outlet Node Name

OS:Node,
  {ad7ad1e5-b418-4582-8142-14db8894db5a}, !- Handle
  Node 287,                               !- Name
  {7377037b-60dd-4947-a397-03b4c753d4e4}, !- Inlet Port
  {8823fe25-8bd9-47e7-b87c-984c4a1c394b}; !- Outlet Port

OS:Connection,
  {7377037b-60dd-4947-a397-03b4c753d4e4}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  32,                                     !- Outlet Port
  {ad7ad1e5-b418-4582-8142-14db8894db5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {142572ad-244e-4315-891e-b1b4994fbfd6}, !- Handle
  Node 288,                               !- Name
  {7ee91440-f537-441a-b7f7-e4c43a300159}, !- Inlet Port
  {104ff72e-2529-4bdb-af9b-813df36e7614}; !- Outlet Port

OS:Connection,
  {8823fe25-8bd9-47e7-b87c-984c4a1c394b}, !- Handle
  {ad7ad1e5-b418-4582-8142-14db8894db5a}, !- Source Object
  3,                                      !- Outlet Port
  {ed62b43e-d26d-4608-8451-e7c197cddd1a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7ee91440-f537-441a-b7f7-e4c43a300159}, !- Handle
  {ed62b43e-d26d-4608-8451-e7c197cddd1a}, !- Source Object
  10,                                     !- Outlet Port
  {142572ad-244e-4315-891e-b1b4994fbfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104ff72e-2529-4bdb-af9b-813df36e7614}, !- Handle
  {142572ad-244e-4315-891e-b1b4994fbfd6}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f18386a-3faa-4ef1-80bc-5d9fd11b557b}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {ed62b43e-d26d-4608-8451-e7c197cddd1a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00a749d4-9a96-41a8-a5af-652350fe4f7d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {bfc0cda7-e89a-42ff-91c9-abe84574f9ec}, !- Air Inlet Node Name
  {5514e55f-5827-4706-a952-6c0dd78d917e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9617d3c2-085a-4fb5-8078-9859a4334ba2}, !- Handle
  Node 289,                               !- Name
  {5514e55f-5827-4706-a952-6c0dd78d917e}, !- Inlet Port
  {f428f1be-5257-4cd2-9c41-f5c26797dbbd}; !- Outlet Port

OS:Node,
  {4f9f91f9-01c2-4546-a799-d769bbe69f8f}, !- Handle
  Node 290,                               !- Name
  {12118e5b-4d3b-48ba-9ff0-3956fa52b553}, !- Inlet Port
  {6e9fbc09-afdc-43ef-b326-9268db29c133}; !- Outlet Port

OS:Connection,
  {f428f1be-5257-4cd2-9c41-f5c26797dbbd}, !- Handle
  {9617d3c2-085a-4fb5-8078-9859a4334ba2}, !- Source Object
  3,                                      !- Outlet Port
  {cc9e0681-0397-4d3c-909e-19ada6eef080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12118e5b-4d3b-48ba-9ff0-3956fa52b553}, !- Handle
  {7d4e2343-03bf-468d-9c20-70fbda4130a7}, !- Source Object
  2,                                      !- Outlet Port
  {4f9f91f9-01c2-4546-a799-d769bbe69f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9fbc09-afdc-43ef-b326-9268db29c133}, !- Handle
  {4f9f91f9-01c2-4546-a799-d769bbe69f8f}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {7c9bf7ba-b951-421e-a79c-1bdc88eb231c}, !- Handle
  Node 291,                               !- Name
  {16b94568-2809-4a8e-875d-830765665f22}, !- Inlet Port
  {bfc0cda7-e89a-42ff-91c9-abe84574f9ec}; !- Outlet Port

OS:Connection,
  {16b94568-2809-4a8e-875d-830765665f22}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  31,                                     !- Outlet Port
  {7c9bf7ba-b951-421e-a79c-1bdc88eb231c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc0cda7-e89a-42ff-91c9-abe84574f9ec}, !- Handle
  {7c9bf7ba-b951-421e-a79c-1bdc88eb231c}, !- Source Object
  3,                                      !- Outlet Port
  {00a749d4-9a96-41a8-a5af-652350fe4f7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5514e55f-5827-4706-a952-6c0dd78d917e}, !- Handle
  {00a749d4-9a96-41a8-a5af-652350fe4f7d}, !- Source Object
  4,                                      !- Outlet Port
  {9617d3c2-085a-4fb5-8078-9859a4334ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc747010-364a-47cd-b306-8340d99bdee8}, !- Handle
  Coil Heating Electric 30,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dc8da73d-d510-4efe-9fa2-564bc57ef9e7}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f04fac70-07f9-4bbd-bcc9-8e281df91b91}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {363edf0a-2081-4256-8d49-9f6e9cafc07b}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0e71ef3-2943-458e-a1b4-520141f17e1a}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73c13a6d-15b6-4f88-ab28-d16e869f1f9d}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a2877854-47d0-42e3-b724-8311df62a3e9}, !- Handle
  Coil Cooling DX Single Speed 30 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {14714d6d-ede7-4104-b28e-77b9604c3709}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {981107d6-c4a6-4331-acfd-0b8cfdaaf514}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {a0226f11-89b2-4f92-9f94-bcbad4188e53}, !- Air Inlet Node Name
  {6365e203-61d0-4c7d-bd49-fcb5fac71b0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {14714d6d-ede7-4104-b28e-77b9604c3709}, !- Supply Air Fan Name
  {cc747010-364a-47cd-b306-8340d99bdee8}, !- Heating Coil Name
  {a2877854-47d0-42e3-b724-8311df62a3e9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {72f5bbaa-efe6-4efb-84f9-ebe366af8d91}, !- Handle
  Node 292,                               !- Name
  {459b7ed4-c7a1-4746-a95c-8553e09bef8e}, !- Inlet Port
  {a0226f11-89b2-4f92-9f94-bcbad4188e53}; !- Outlet Port

OS:Connection,
  {459b7ed4-c7a1-4746-a95c-8553e09bef8e}, !- Handle
  {79b9b305-b5a3-444d-8f90-b20a1de1a54c}, !- Source Object
  2,                                      !- Outlet Port
  {72f5bbaa-efe6-4efb-84f9-ebe366af8d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0226f11-89b2-4f92-9f94-bcbad4188e53}, !- Handle
  {72f5bbaa-efe6-4efb-84f9-ebe366af8d91}, !- Source Object
  3,                                      !- Outlet Port
  {981107d6-c4a6-4331-acfd-0b8cfdaaf514}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01b39567-bc08-4405-99af-10580cbd7a89}, !- Handle
  Node 293,                               !- Name
  {6365e203-61d0-4c7d-bd49-fcb5fac71b0d}, !- Inlet Port
  {b5d45c99-204e-48e3-ab78-3e7140891206}; !- Outlet Port

OS:Connection,
  {b5d45c99-204e-48e3-ab78-3e7140891206}, !- Handle
  {01b39567-bc08-4405-99af-10580cbd7a89}, !- Source Object
  3,                                      !- Outlet Port
  {a50b7b9a-7ef3-4b20-9c34-5fd2c846aec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6365e203-61d0-4c7d-bd49-fcb5fac71b0d}, !- Handle
  {981107d6-c4a6-4331-acfd-0b8cfdaaf514}, !- Source Object
  4,                                      !- Outlet Port
  {01b39567-bc08-4405-99af-10580cbd7a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {474d099d-542c-44e7-8ff0-3fe4d623e414}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c2d2d84e-4d6f-46f7-8314-1762fb756e07}, !- Water Inlet Node Name
  {9feb9198-4a9f-446d-b4b3-cdc737470da7}; !- Water Outlet Node Name

OS:Node,
  {62fffbcb-aa9e-45c1-a0d0-84ac55cf36fa}, !- Handle
  Node 294,                               !- Name
  {d67dd1df-c4bb-4ecd-969b-e2f728564bc5}, !- Inlet Port
  {c2d2d84e-4d6f-46f7-8314-1762fb756e07}; !- Outlet Port

OS:Connection,
  {d67dd1df-c4bb-4ecd-969b-e2f728564bc5}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  33,                                     !- Outlet Port
  {62fffbcb-aa9e-45c1-a0d0-84ac55cf36fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87cc9dec-a880-4f10-a1f7-d4fe61dead72}, !- Handle
  Node 295,                               !- Name
  {9feb9198-4a9f-446d-b4b3-cdc737470da7}, !- Inlet Port
  {aab4d101-0177-41b0-ab44-4dd44c931ea9}; !- Outlet Port

OS:Connection,
  {c2d2d84e-4d6f-46f7-8314-1762fb756e07}, !- Handle
  {62fffbcb-aa9e-45c1-a0d0-84ac55cf36fa}, !- Source Object
  3,                                      !- Outlet Port
  {474d099d-542c-44e7-8ff0-3fe4d623e414}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9feb9198-4a9f-446d-b4b3-cdc737470da7}, !- Handle
  {474d099d-542c-44e7-8ff0-3fe4d623e414}, !- Source Object
  10,                                     !- Outlet Port
  {87cc9dec-a880-4f10-a1f7-d4fe61dead72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab4d101-0177-41b0-ab44-4dd44c931ea9}, !- Handle
  {87cc9dec-a880-4f10-a1f7-d4fe61dead72}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a636c120-95f2-44db-87c7-8d541c262a0f}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {474d099d-542c-44e7-8ff0-3fe4d623e414}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ebffe9b-117b-4c55-8abe-1c2160d45789}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {2dc62785-4208-45df-8a90-9a755424083f}, !- Air Inlet Node Name
  {41e72028-1bd6-4e03-a6f8-39cb98f5bd01}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c620335-0024-4e04-866a-3a4d59ce5496}, !- Handle
  Node 296,                               !- Name
  {41e72028-1bd6-4e03-a6f8-39cb98f5bd01}, !- Inlet Port
  {744f00a3-6f44-4387-bd3d-8590527fdee5}; !- Outlet Port

OS:Node,
  {30e49373-a590-477f-8edd-32ccb5f86f57}, !- Handle
  Node 297,                               !- Name
  {9355ea69-1d9a-4c3b-ab22-a0b16a4e6f9a}, !- Inlet Port
  {d3cbc122-9ad6-49e4-b960-11721a775650}; !- Outlet Port

OS:Connection,
  {744f00a3-6f44-4387-bd3d-8590527fdee5}, !- Handle
  {4c620335-0024-4e04-866a-3a4d59ce5496}, !- Source Object
  3,                                      !- Outlet Port
  {a50b7b9a-7ef3-4b20-9c34-5fd2c846aec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9355ea69-1d9a-4c3b-ab22-a0b16a4e6f9a}, !- Handle
  {ff086809-9fb7-458c-ad23-3e76ddbe1de4}, !- Source Object
  2,                                      !- Outlet Port
  {30e49373-a590-477f-8edd-32ccb5f86f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3cbc122-9ad6-49e4-b960-11721a775650}, !- Handle
  {30e49373-a590-477f-8edd-32ccb5f86f57}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {9d88daa9-7a24-4c34-a124-8cc72d1e185d}, !- Handle
  Node 298,                               !- Name
  {39940c15-8f0d-41ee-870b-2fb146049a76}, !- Inlet Port
  {2dc62785-4208-45df-8a90-9a755424083f}; !- Outlet Port

OS:Connection,
  {39940c15-8f0d-41ee-870b-2fb146049a76}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  32,                                     !- Outlet Port
  {9d88daa9-7a24-4c34-a124-8cc72d1e185d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc62785-4208-45df-8a90-9a755424083f}, !- Handle
  {9d88daa9-7a24-4c34-a124-8cc72d1e185d}, !- Source Object
  3,                                      !- Outlet Port
  {8ebffe9b-117b-4c55-8abe-1c2160d45789}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41e72028-1bd6-4e03-a6f8-39cb98f5bd01}, !- Handle
  {8ebffe9b-117b-4c55-8abe-1c2160d45789}, !- Source Object
  4,                                      !- Outlet Port
  {4c620335-0024-4e04-866a-3a4d59ce5496}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7ea7b8cd-5774-44cc-af13-a125298e599c}, !- Handle
  Coil Heating Electric 31,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eec1a0c3-bde6-4fae-9251-1ce1b62f24d9}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e8c4c11-4847-469a-b1bd-614076272b87}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f577f49-df35-45c8-a5d6-3a57613bb55f}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73010585-6591-44eb-87de-3538a3132d12}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e715c31-fb90-450c-b6c3-32753c7d2ca2}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {44057162-bdb3-4e14-92f6-5f1b56ad8559}, !- Handle
  Coil Cooling DX Single Speed 31 15kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5db173a1-a6b2-468f-82f2-4b0c1a3f4e6e}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4a39ab0a-c947-43ed-9918-3b6753969c41}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {7f68dbd6-9b75-4ca5-af1e-36df388a41ff}, !- Air Inlet Node Name
  {486eba23-7b81-49cb-9257-5f4873903dec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5db173a1-a6b2-468f-82f2-4b0c1a3f4e6e}, !- Supply Air Fan Name
  {7ea7b8cd-5774-44cc-af13-a125298e599c}, !- Heating Coil Name
  {44057162-bdb3-4e14-92f6-5f1b56ad8559}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2266edc6-7504-487f-83d4-b3874dee9c3d}, !- Handle
  Node 299,                               !- Name
  {cfe83ca3-f3cc-4a35-a917-6e33685bb0f6}, !- Inlet Port
  {7f68dbd6-9b75-4ca5-af1e-36df388a41ff}; !- Outlet Port

OS:Connection,
  {cfe83ca3-f3cc-4a35-a917-6e33685bb0f6}, !- Handle
  {cc19b99c-fc45-4018-ad6d-d61ad9ee109b}, !- Source Object
  2,                                      !- Outlet Port
  {2266edc6-7504-487f-83d4-b3874dee9c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f68dbd6-9b75-4ca5-af1e-36df388a41ff}, !- Handle
  {2266edc6-7504-487f-83d4-b3874dee9c3d}, !- Source Object
  3,                                      !- Outlet Port
  {4a39ab0a-c947-43ed-9918-3b6753969c41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e82ab3c-de0c-4aa4-9425-9ad8a6df4c8c}, !- Handle
  Node 300,                               !- Name
  {486eba23-7b81-49cb-9257-5f4873903dec}, !- Inlet Port
  {ea47f38f-ab57-4c8a-9f5b-20b1fb56c19b}; !- Outlet Port

OS:Connection,
  {ea47f38f-ab57-4c8a-9f5b-20b1fb56c19b}, !- Handle
  {6e82ab3c-de0c-4aa4-9425-9ad8a6df4c8c}, !- Source Object
  3,                                      !- Outlet Port
  {a2833e1f-15f8-41af-9161-d75d0a4e4ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486eba23-7b81-49cb-9257-5f4873903dec}, !- Handle
  {4a39ab0a-c947-43ed-9918-3b6753969c41}, !- Source Object
  4,                                      !- Outlet Port
  {6e82ab3c-de0c-4aa4-9425-9ad8a6df4c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5f5559d8-d582-4233-b9f4-197870e83eee}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a91181d1-87e1-48f7-a492-f1ed2af369ba}, !- Water Inlet Node Name
  {ab03dbed-a53c-4c46-baa1-279f506f544e}; !- Water Outlet Node Name

OS:Node,
  {cf09507b-e258-44c7-a4b7-0a7a3e606d4b}, !- Handle
  Node 301,                               !- Name
  {704915ae-8606-4ce0-b1a8-941d560d2dc2}, !- Inlet Port
  {a91181d1-87e1-48f7-a492-f1ed2af369ba}; !- Outlet Port

OS:Connection,
  {704915ae-8606-4ce0-b1a8-941d560d2dc2}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  34,                                     !- Outlet Port
  {cf09507b-e258-44c7-a4b7-0a7a3e606d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76d382a8-f82d-420f-9826-158fd04c01a4}, !- Handle
  Node 302,                               !- Name
  {ab03dbed-a53c-4c46-baa1-279f506f544e}, !- Inlet Port
  {52ed07cf-07bd-4c58-88b8-2a69b1b4fde7}; !- Outlet Port

OS:Connection,
  {a91181d1-87e1-48f7-a492-f1ed2af369ba}, !- Handle
  {cf09507b-e258-44c7-a4b7-0a7a3e606d4b}, !- Source Object
  3,                                      !- Outlet Port
  {5f5559d8-d582-4233-b9f4-197870e83eee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab03dbed-a53c-4c46-baa1-279f506f544e}, !- Handle
  {5f5559d8-d582-4233-b9f4-197870e83eee}, !- Source Object
  10,                                     !- Outlet Port
  {76d382a8-f82d-420f-9826-158fd04c01a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ed07cf-07bd-4c58-88b8-2a69b1b4fde7}, !- Handle
  {76d382a8-f82d-420f-9826-158fd04c01a4}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c23dcb3e-f7ad-4be0-93fa-3df4b9cb6d88}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {5f5559d8-d582-4233-b9f4-197870e83eee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95fc2652-7bfd-451a-a1a0-08f13acaea78}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {5f9052d7-7e0f-43a4-81e1-4edd48088be6}, !- Air Inlet Node Name
  {5c1d8fa5-fcc8-4cdd-9505-048b95398067}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37eaf561-fca0-4235-a5f9-34c026e0ad75}, !- Handle
  Node 303,                               !- Name
  {5c1d8fa5-fcc8-4cdd-9505-048b95398067}, !- Inlet Port
  {4d05ea27-ac66-4d78-a7dc-4fc31d570d5e}; !- Outlet Port

OS:Node,
  {6d96c106-b028-445e-8b4e-b21bd229b273}, !- Handle
  Node 304,                               !- Name
  {ef46f8f8-493f-4b05-867f-09c6d8840d97}, !- Inlet Port
  {68b3de7e-3f94-4ec9-9506-c1b9386065f3}; !- Outlet Port

OS:Connection,
  {4d05ea27-ac66-4d78-a7dc-4fc31d570d5e}, !- Handle
  {37eaf561-fca0-4235-a5f9-34c026e0ad75}, !- Source Object
  3,                                      !- Outlet Port
  {a2833e1f-15f8-41af-9161-d75d0a4e4ece}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef46f8f8-493f-4b05-867f-09c6d8840d97}, !- Handle
  {f01201ac-78f8-477d-a539-b3914ff9499b}, !- Source Object
  2,                                      !- Outlet Port
  {6d96c106-b028-445e-8b4e-b21bd229b273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b3de7e-3f94-4ec9-9506-c1b9386065f3}, !- Handle
  {6d96c106-b028-445e-8b4e-b21bd229b273}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {00eb2f31-2fc7-458e-a27b-c3b2e802fe76}, !- Handle
  Node 305,                               !- Name
  {15f174e1-4d0e-40df-aee0-286b81c87416}, !- Inlet Port
  {5f9052d7-7e0f-43a4-81e1-4edd48088be6}; !- Outlet Port

OS:Connection,
  {15f174e1-4d0e-40df-aee0-286b81c87416}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  33,                                     !- Outlet Port
  {00eb2f31-2fc7-458e-a27b-c3b2e802fe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9052d7-7e0f-43a4-81e1-4edd48088be6}, !- Handle
  {00eb2f31-2fc7-458e-a27b-c3b2e802fe76}, !- Source Object
  3,                                      !- Outlet Port
  {95fc2652-7bfd-451a-a1a0-08f13acaea78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c1d8fa5-fcc8-4cdd-9505-048b95398067}, !- Handle
  {95fc2652-7bfd-451a-a1a0-08f13acaea78}, !- Source Object
  4,                                      !- Outlet Port
  {37eaf561-fca0-4235-a5f9-34c026e0ad75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e6342da2-2e60-4398-9175-0d2fbd1c9dd7}, !- Handle
  Coil Heating Electric 32,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {13f03655-5dbd-407c-b739-213d7f1d19ff}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f77c49e-acb7-4f2c-ad6f-6b813a5a0c66}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {05e61374-c1b4-443d-8072-3c86b21fa143}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf5660c9-87e7-40ed-8475-2c14e3e125ad}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {025866a2-ad97-4aeb-91c1-c9a41efe34bb}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {64abd8c1-26eb-43d3-8c6e-b231f2073db0}, !- Handle
  Coil Cooling DX Single Speed 32 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d08d8295-cd3b-4b0d-9b46-f685653641af}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2844c550-d326-498e-9c15-b09f156518bd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {fe9274e4-61c1-4381-8b7b-b894f773b409}, !- Air Inlet Node Name
  {f6f8ddbb-3840-414b-97bf-4a13932c0c06}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d08d8295-cd3b-4b0d-9b46-f685653641af}, !- Supply Air Fan Name
  {e6342da2-2e60-4398-9175-0d2fbd1c9dd7}, !- Heating Coil Name
  {64abd8c1-26eb-43d3-8c6e-b231f2073db0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e5ece455-7dca-43c0-8df5-c38583fb325f}, !- Handle
  Node 306,                               !- Name
  {86469230-fa92-405a-aa0b-99dec19069d8}, !- Inlet Port
  {fe9274e4-61c1-4381-8b7b-b894f773b409}; !- Outlet Port

OS:Connection,
  {86469230-fa92-405a-aa0b-99dec19069d8}, !- Handle
  {4872e97b-ef59-4570-861b-7ca050520b48}, !- Source Object
  2,                                      !- Outlet Port
  {e5ece455-7dca-43c0-8df5-c38583fb325f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9274e4-61c1-4381-8b7b-b894f773b409}, !- Handle
  {e5ece455-7dca-43c0-8df5-c38583fb325f}, !- Source Object
  3,                                      !- Outlet Port
  {2844c550-d326-498e-9c15-b09f156518bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb0924c4-37b4-4e05-bb7f-24fa6b712a2f}, !- Handle
  Node 307,                               !- Name
  {f6f8ddbb-3840-414b-97bf-4a13932c0c06}, !- Inlet Port
  {47bed320-1bd7-47f0-883f-1a64624f5a85}; !- Outlet Port

OS:Connection,
  {47bed320-1bd7-47f0-883f-1a64624f5a85}, !- Handle
  {fb0924c4-37b4-4e05-bb7f-24fa6b712a2f}, !- Source Object
  3,                                      !- Outlet Port
  {7324b116-7695-4027-b4fa-be87e3044841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f8ddbb-3840-414b-97bf-4a13932c0c06}, !- Handle
  {2844c550-d326-498e-9c15-b09f156518bd}, !- Source Object
  4,                                      !- Outlet Port
  {fb0924c4-37b4-4e05-bb7f-24fa6b712a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05a0a893-d864-46ad-b32a-08d0541e5dc9}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b64f1e1-bb6b-4242-bc39-f7f59d2b0606}, !- Water Inlet Node Name
  {fe44aca0-7718-4f2a-a163-37779497b71c}; !- Water Outlet Node Name

OS:Node,
  {4da169e0-c61e-4ec2-873a-ac81cd78f45c}, !- Handle
  Node 308,                               !- Name
  {109127f4-ef01-4423-ab81-4ad368e464fc}, !- Inlet Port
  {3b64f1e1-bb6b-4242-bc39-f7f59d2b0606}; !- Outlet Port

OS:Connection,
  {109127f4-ef01-4423-ab81-4ad368e464fc}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  35,                                     !- Outlet Port
  {4da169e0-c61e-4ec2-873a-ac81cd78f45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec0a716d-dac2-4273-a8c5-8ca3500af684}, !- Handle
  Node 309,                               !- Name
  {fe44aca0-7718-4f2a-a163-37779497b71c}, !- Inlet Port
  {cf47ae30-68a5-4b8b-8c29-b069eb579cb8}; !- Outlet Port

OS:Connection,
  {3b64f1e1-bb6b-4242-bc39-f7f59d2b0606}, !- Handle
  {4da169e0-c61e-4ec2-873a-ac81cd78f45c}, !- Source Object
  3,                                      !- Outlet Port
  {05a0a893-d864-46ad-b32a-08d0541e5dc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe44aca0-7718-4f2a-a163-37779497b71c}, !- Handle
  {05a0a893-d864-46ad-b32a-08d0541e5dc9}, !- Source Object
  10,                                     !- Outlet Port
  {ec0a716d-dac2-4273-a8c5-8ca3500af684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf47ae30-68a5-4b8b-8c29-b069eb579cb8}, !- Handle
  {ec0a716d-dac2-4273-a8c5-8ca3500af684}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {948a00e7-bb8a-4183-b197-b27aa646c0ae}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {05a0a893-d864-46ad-b32a-08d0541e5dc9}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ece0c83-2669-4a15-8e4b-06ba9c6e75a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {e38e36fd-77c5-450e-86c8-ffe9c619f012}, !- Air Inlet Node Name
  {a80ba6bf-0d18-4b81-bf80-4fcad57688da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {691848f0-7b7c-4071-bb00-695af0a09f5e}, !- Handle
  Node 310,                               !- Name
  {a80ba6bf-0d18-4b81-bf80-4fcad57688da}, !- Inlet Port
  {85868300-eeea-444c-8822-5f27886b0a82}; !- Outlet Port

OS:Node,
  {fc6982e5-b1f2-4393-bc22-f064e9cdeb12}, !- Handle
  Node 311,                               !- Name
  {00207416-cd0a-4264-aa93-0625551f6c98}, !- Inlet Port
  {dd0029ed-ead6-4f4d-ac38-1e2ed59f73db}; !- Outlet Port

OS:Connection,
  {85868300-eeea-444c-8822-5f27886b0a82}, !- Handle
  {691848f0-7b7c-4071-bb00-695af0a09f5e}, !- Source Object
  3,                                      !- Outlet Port
  {7324b116-7695-4027-b4fa-be87e3044841}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00207416-cd0a-4264-aa93-0625551f6c98}, !- Handle
  {4073660f-72b3-464e-ad20-5c1302fe23f4}, !- Source Object
  2,                                      !- Outlet Port
  {fc6982e5-b1f2-4393-bc22-f064e9cdeb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0029ed-ead6-4f4d-ac38-1e2ed59f73db}, !- Handle
  {fc6982e5-b1f2-4393-bc22-f064e9cdeb12}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {e77bfe11-fa2c-49ad-b153-eb0d875516c3}, !- Handle
  Node 312,                               !- Name
  {3f20139a-bebc-421c-8647-91284eaaefdd}, !- Inlet Port
  {e38e36fd-77c5-450e-86c8-ffe9c619f012}; !- Outlet Port

OS:Connection,
  {3f20139a-bebc-421c-8647-91284eaaefdd}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  34,                                     !- Outlet Port
  {e77bfe11-fa2c-49ad-b153-eb0d875516c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38e36fd-77c5-450e-86c8-ffe9c619f012}, !- Handle
  {e77bfe11-fa2c-49ad-b153-eb0d875516c3}, !- Source Object
  3,                                      !- Outlet Port
  {9ece0c83-2669-4a15-8e4b-06ba9c6e75a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a80ba6bf-0d18-4b81-bf80-4fcad57688da}, !- Handle
  {9ece0c83-2669-4a15-8e4b-06ba9c6e75a7}, !- Source Object
  4,                                      !- Outlet Port
  {691848f0-7b7c-4071-bb00-695af0a09f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1f387367-c67d-44a7-9019-3922e15bd89b}, !- Handle
  Coil Heating Electric 33,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {491af02f-013e-4423-8d4e-57fd7a91bc2d}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {318fab7e-e5d6-4d2c-8274-c0220103df56}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8296c91-0ee4-4056-b0a2-2e12d9e4e86f}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {554dee3c-941b-43d0-a1c5-290d13426fb4}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2236f1a1-dbd2-4831-97c3-9d283b4b9cd2}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a2dcdaec-7e18-4195-baa8-7bf759003d3c}, !- Handle
  Coil Cooling DX Single Speed 33 10kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ad5539e5-08c7-4d98-952a-0ed1f1868cab}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bd2fd3a8-7bf1-4af0-ae5d-7d069c761ab3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {fd196cd2-7f72-4a5b-8b48-9ef93fb9519b}, !- Air Inlet Node Name
  {7936f0b4-0331-4f2b-aa7f-143fe63f030b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad5539e5-08c7-4d98-952a-0ed1f1868cab}, !- Supply Air Fan Name
  {1f387367-c67d-44a7-9019-3922e15bd89b}, !- Heating Coil Name
  {a2dcdaec-7e18-4195-baa8-7bf759003d3c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6e15d433-c2a8-4da3-8d46-b4e582ba1eef}, !- Handle
  Node 313,                               !- Name
  {421a3353-f319-4322-8093-6dd6050d9d9d}, !- Inlet Port
  {fd196cd2-7f72-4a5b-8b48-9ef93fb9519b}; !- Outlet Port

OS:Connection,
  {421a3353-f319-4322-8093-6dd6050d9d9d}, !- Handle
  {87cc6a3c-2ac6-4a71-bf04-a5c954fc84ae}, !- Source Object
  2,                                      !- Outlet Port
  {6e15d433-c2a8-4da3-8d46-b4e582ba1eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd196cd2-7f72-4a5b-8b48-9ef93fb9519b}, !- Handle
  {6e15d433-c2a8-4da3-8d46-b4e582ba1eef}, !- Source Object
  3,                                      !- Outlet Port
  {bd2fd3a8-7bf1-4af0-ae5d-7d069c761ab3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f9d8318-f4a4-4f18-a244-df770b4c4404}, !- Handle
  Node 314,                               !- Name
  {7936f0b4-0331-4f2b-aa7f-143fe63f030b}, !- Inlet Port
  {4ac108a1-5c53-4b96-90ae-bb89064c5429}; !- Outlet Port

OS:Connection,
  {4ac108a1-5c53-4b96-90ae-bb89064c5429}, !- Handle
  {2f9d8318-f4a4-4f18-a244-df770b4c4404}, !- Source Object
  3,                                      !- Outlet Port
  {f97bd426-feda-4205-8606-08b86da2b2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7936f0b4-0331-4f2b-aa7f-143fe63f030b}, !- Handle
  {bd2fd3a8-7bf1-4af0-ae5d-7d069c761ab3}, !- Source Object
  4,                                      !- Outlet Port
  {2f9d8318-f4a4-4f18-a244-df770b4c4404}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {735c1f42-103d-42ba-870c-6038030fa56a}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3329a3dc-520f-45a4-a8a3-3f8079bbfe5b}, !- Water Inlet Node Name
  {a0ff6d35-3242-4dd0-9c8c-93789af106ef}; !- Water Outlet Node Name

OS:Node,
  {a79dd4fa-b03f-4f07-9d29-3b494142ca5b}, !- Handle
  Node 315,                               !- Name
  {9297363a-48f4-44b2-996b-4d69bd990079}, !- Inlet Port
  {3329a3dc-520f-45a4-a8a3-3f8079bbfe5b}; !- Outlet Port

OS:Connection,
  {9297363a-48f4-44b2-996b-4d69bd990079}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  36,                                     !- Outlet Port
  {a79dd4fa-b03f-4f07-9d29-3b494142ca5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ed9fc8-bece-4f41-be6f-9ab1c20a31f5}, !- Handle
  Node 316,                               !- Name
  {a0ff6d35-3242-4dd0-9c8c-93789af106ef}, !- Inlet Port
  {0823f9d4-3f5e-4a5d-82cd-5e131c9b1048}; !- Outlet Port

OS:Connection,
  {3329a3dc-520f-45a4-a8a3-3f8079bbfe5b}, !- Handle
  {a79dd4fa-b03f-4f07-9d29-3b494142ca5b}, !- Source Object
  3,                                      !- Outlet Port
  {735c1f42-103d-42ba-870c-6038030fa56a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a0ff6d35-3242-4dd0-9c8c-93789af106ef}, !- Handle
  {735c1f42-103d-42ba-870c-6038030fa56a}, !- Source Object
  10,                                     !- Outlet Port
  {64ed9fc8-bece-4f41-be6f-9ab1c20a31f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0823f9d4-3f5e-4a5d-82cd-5e131c9b1048}, !- Handle
  {64ed9fc8-bece-4f41-be6f-9ab1c20a31f5}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9ac74fa-848c-4702-bd2f-9aaecaba5691}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {735c1f42-103d-42ba-870c-6038030fa56a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d4cec72-c8bf-4bd6-806c-3e4cc81e95de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {9d00e2f7-1340-4610-884c-bf0b5b4b304f}, !- Air Inlet Node Name
  {a4e1a114-0b95-4f3a-bd36-57614c5c04eb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7530f69c-15f6-4213-a837-e1d1b0246c6d}, !- Handle
  Node 317,                               !- Name
  {a4e1a114-0b95-4f3a-bd36-57614c5c04eb}, !- Inlet Port
  {aea9cfce-f7e7-4eb1-8171-cd2e6a634372}; !- Outlet Port

OS:Node,
  {d3298596-7806-44b5-b0d1-bc7ce339a326}, !- Handle
  Node 318,                               !- Name
  {f7ec53cf-1752-4bfb-9e84-db20d29ea280}, !- Inlet Port
  {0ba558a4-0150-4db0-8b4d-655f38712059}; !- Outlet Port

OS:Connection,
  {aea9cfce-f7e7-4eb1-8171-cd2e6a634372}, !- Handle
  {7530f69c-15f6-4213-a837-e1d1b0246c6d}, !- Source Object
  3,                                      !- Outlet Port
  {f97bd426-feda-4205-8606-08b86da2b2b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7ec53cf-1752-4bfb-9e84-db20d29ea280}, !- Handle
  {a0a7b77b-6421-4e95-827a-2e1de6bceb04}, !- Source Object
  2,                                      !- Outlet Port
  {d3298596-7806-44b5-b0d1-bc7ce339a326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba558a4-0150-4db0-8b4d-655f38712059}, !- Handle
  {d3298596-7806-44b5-b0d1-bc7ce339a326}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {4bde4d41-0db9-4bab-9cf0-8a08ce857932}, !- Handle
  Node 319,                               !- Name
  {7a598743-fbab-4b06-8845-da57f5d77d17}, !- Inlet Port
  {9d00e2f7-1340-4610-884c-bf0b5b4b304f}; !- Outlet Port

OS:Connection,
  {7a598743-fbab-4b06-8845-da57f5d77d17}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  35,                                     !- Outlet Port
  {4bde4d41-0db9-4bab-9cf0-8a08ce857932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d00e2f7-1340-4610-884c-bf0b5b4b304f}, !- Handle
  {4bde4d41-0db9-4bab-9cf0-8a08ce857932}, !- Source Object
  3,                                      !- Outlet Port
  {1d4cec72-c8bf-4bd6-806c-3e4cc81e95de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4e1a114-0b95-4f3a-bd36-57614c5c04eb}, !- Handle
  {1d4cec72-c8bf-4bd6-806c-3e4cc81e95de}, !- Source Object
  4,                                      !- Outlet Port
  {7530f69c-15f6-4213-a837-e1d1b0246c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d28270eb-8959-48c3-9bf8-51832e06f96e}, !- Handle
  Coil Heating Electric 34,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b7b2fcc2-a52a-4857-a3d4-0db30dc74df1}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76460745-5d9b-474d-a6a8-a9066ff96494}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af36a77b-8453-496d-a5d0-441b74273c56}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8db92d41-45f0-4aed-89e1-d8448d7ade11}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f8765e1a-175a-45af-a07c-585600694ca4}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d7940d00-b4eb-4b85-b367-24d2e1fb8730}, !- Handle
  Coil Cooling DX Single Speed 34 10kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {04d5d033-d71f-4c6f-9fe5-0b6d27be4b10}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a62e2716-1315-4234-b745-c47823aa3066}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {2c1fa710-f0c5-42dd-aacc-73cac4b6fec7}, !- Air Inlet Node Name
  {781519d1-6d7b-4415-bdc6-f3394b22cee4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {04d5d033-d71f-4c6f-9fe5-0b6d27be4b10}, !- Supply Air Fan Name
  {d28270eb-8959-48c3-9bf8-51832e06f96e}, !- Heating Coil Name
  {d7940d00-b4eb-4b85-b367-24d2e1fb8730}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0d624dd5-272c-4a9c-b781-69c720d22373}, !- Handle
  Node 320,                               !- Name
  {13a40219-41e2-4961-8091-880e32664970}, !- Inlet Port
  {2c1fa710-f0c5-42dd-aacc-73cac4b6fec7}; !- Outlet Port

OS:Connection,
  {13a40219-41e2-4961-8091-880e32664970}, !- Handle
  {7ac10dbc-7ebc-4c57-a256-1930aa2e9a0d}, !- Source Object
  2,                                      !- Outlet Port
  {0d624dd5-272c-4a9c-b781-69c720d22373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1fa710-f0c5-42dd-aacc-73cac4b6fec7}, !- Handle
  {0d624dd5-272c-4a9c-b781-69c720d22373}, !- Source Object
  3,                                      !- Outlet Port
  {a62e2716-1315-4234-b745-c47823aa3066}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d167ac4-e329-4e4e-b757-c31e50c8886c}, !- Handle
  Node 321,                               !- Name
  {781519d1-6d7b-4415-bdc6-f3394b22cee4}, !- Inlet Port
  {ad0c63db-3597-43f6-9127-430774f02484}; !- Outlet Port

OS:Connection,
  {ad0c63db-3597-43f6-9127-430774f02484}, !- Handle
  {5d167ac4-e329-4e4e-b757-c31e50c8886c}, !- Source Object
  3,                                      !- Outlet Port
  {00e01f0f-aaeb-41c4-ac95-c8557ffa0649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781519d1-6d7b-4415-bdc6-f3394b22cee4}, !- Handle
  {a62e2716-1315-4234-b745-c47823aa3066}, !- Source Object
  4,                                      !- Outlet Port
  {5d167ac4-e329-4e4e-b757-c31e50c8886c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {96f754ce-1dec-4629-add1-c5f5d9a04229}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7aeb0136-ac5a-4b43-b201-bd6b7389d483}, !- Water Inlet Node Name
  {5a137c98-3911-43fc-ad2b-fc02c25c174b}; !- Water Outlet Node Name

OS:Node,
  {73bf7506-31ce-43b1-89ba-4baf76d9b437}, !- Handle
  Node 322,                               !- Name
  {31d32fdb-d82c-4d6c-af71-ef17ad2d23ca}, !- Inlet Port
  {7aeb0136-ac5a-4b43-b201-bd6b7389d483}; !- Outlet Port

OS:Connection,
  {31d32fdb-d82c-4d6c-af71-ef17ad2d23ca}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  37,                                     !- Outlet Port
  {73bf7506-31ce-43b1-89ba-4baf76d9b437}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91faa5e0-9cee-4b90-9363-0857950f1df8}, !- Handle
  Node 323,                               !- Name
  {5a137c98-3911-43fc-ad2b-fc02c25c174b}, !- Inlet Port
  {23eeffa3-e5ef-4e1d-b07b-227d012b1a1c}; !- Outlet Port

OS:Connection,
  {7aeb0136-ac5a-4b43-b201-bd6b7389d483}, !- Handle
  {73bf7506-31ce-43b1-89ba-4baf76d9b437}, !- Source Object
  3,                                      !- Outlet Port
  {96f754ce-1dec-4629-add1-c5f5d9a04229}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a137c98-3911-43fc-ad2b-fc02c25c174b}, !- Handle
  {96f754ce-1dec-4629-add1-c5f5d9a04229}, !- Source Object
  10,                                     !- Outlet Port
  {91faa5e0-9cee-4b90-9363-0857950f1df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23eeffa3-e5ef-4e1d-b07b-227d012b1a1c}, !- Handle
  {91faa5e0-9cee-4b90-9363-0857950f1df8}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9011a5d3-d4ed-4140-87b9-bcbea37ee65f}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {96f754ce-1dec-4629-add1-c5f5d9a04229}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e134aa8d-5fb3-414f-a5af-1764d261dc5c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {b3b25a2c-542e-4169-a054-e4cc556ab364}, !- Air Inlet Node Name
  {34a27b9b-63a9-46c6-8e3c-08af276a6c7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c728635a-3bf2-43ea-a6c7-7219095297ed}, !- Handle
  Node 324,                               !- Name
  {34a27b9b-63a9-46c6-8e3c-08af276a6c7b}, !- Inlet Port
  {2914aafc-3ee4-44f9-90ed-e114a59c96ce}; !- Outlet Port

OS:Node,
  {5ab63886-3f31-4734-99da-b317816055e8}, !- Handle
  Node 325,                               !- Name
  {8c8d84e7-50ae-456f-9ca5-1caff24a879d}, !- Inlet Port
  {dfecc278-c5c7-42fc-9875-c35c870cef5f}; !- Outlet Port

OS:Connection,
  {2914aafc-3ee4-44f9-90ed-e114a59c96ce}, !- Handle
  {c728635a-3bf2-43ea-a6c7-7219095297ed}, !- Source Object
  3,                                      !- Outlet Port
  {00e01f0f-aaeb-41c4-ac95-c8557ffa0649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c8d84e7-50ae-456f-9ca5-1caff24a879d}, !- Handle
  {00e7dbf2-0b90-48b5-b28b-f3ec0ba63363}, !- Source Object
  2,                                      !- Outlet Port
  {5ab63886-3f31-4734-99da-b317816055e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfecc278-c5c7-42fc-9875-c35c870cef5f}, !- Handle
  {5ab63886-3f31-4734-99da-b317816055e8}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {dfb41857-75f2-4f7c-b004-2040dea3ed43}, !- Handle
  Node 326,                               !- Name
  {6a247006-b5a8-4dee-acad-856c86490e82}, !- Inlet Port
  {b3b25a2c-542e-4169-a054-e4cc556ab364}; !- Outlet Port

OS:Connection,
  {6a247006-b5a8-4dee-acad-856c86490e82}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  36,                                     !- Outlet Port
  {dfb41857-75f2-4f7c-b004-2040dea3ed43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b25a2c-542e-4169-a054-e4cc556ab364}, !- Handle
  {dfb41857-75f2-4f7c-b004-2040dea3ed43}, !- Source Object
  3,                                      !- Outlet Port
  {e134aa8d-5fb3-414f-a5af-1764d261dc5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34a27b9b-63a9-46c6-8e3c-08af276a6c7b}, !- Handle
  {e134aa8d-5fb3-414f-a5af-1764d261dc5c}, !- Source Object
  4,                                      !- Outlet Port
  {c728635a-3bf2-43ea-a6c7-7219095297ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5a0207c-d274-4101-90f6-0d68a1342ca8}, !- Handle
  Coil Heating Electric 35,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eab9e99b-faa3-4030-b920-a4ac044f5e76}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29791f25-326c-4e83-8a07-43132b086243}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c82afa86-c2c5-4a25-97b1-bec59a3ea6b8}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7f1aa1a-4f1e-4b05-9bc3-d8581c3ae989}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b289281d-8119-4a0d-9094-6d2b4cfca684}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d9591d50-e9a6-43f8-9308-bf5cabe608de}, !- Handle
  Coil Cooling DX Single Speed 35 15kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {63c1e73f-52fb-4e97-9364-befe3a1a7252}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0120cb75-67d3-4f3d-bfb3-70bcf2c2c0ae}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {f51c0e57-5365-44e0-af4c-dfbf74cb3847}, !- Air Inlet Node Name
  {312b7190-91a5-4b7d-8419-1118c4e74f31}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63c1e73f-52fb-4e97-9364-befe3a1a7252}, !- Supply Air Fan Name
  {a5a0207c-d274-4101-90f6-0d68a1342ca8}, !- Heating Coil Name
  {d9591d50-e9a6-43f8-9308-bf5cabe608de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0932b7f9-885d-46d2-b3f8-4bdab8c56974}, !- Handle
  Node 327,                               !- Name
  {104debb9-9864-4b55-8ecb-9c07fc01a9b6}, !- Inlet Port
  {f51c0e57-5365-44e0-af4c-dfbf74cb3847}; !- Outlet Port

OS:Connection,
  {104debb9-9864-4b55-8ecb-9c07fc01a9b6}, !- Handle
  {31dbacb7-605a-490c-b7f8-1ef9a55dad30}, !- Source Object
  2,                                      !- Outlet Port
  {0932b7f9-885d-46d2-b3f8-4bdab8c56974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51c0e57-5365-44e0-af4c-dfbf74cb3847}, !- Handle
  {0932b7f9-885d-46d2-b3f8-4bdab8c56974}, !- Source Object
  3,                                      !- Outlet Port
  {0120cb75-67d3-4f3d-bfb3-70bcf2c2c0ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f61e741-26cd-4305-8065-23a67c197df3}, !- Handle
  Node 328,                               !- Name
  {312b7190-91a5-4b7d-8419-1118c4e74f31}, !- Inlet Port
  {bb8140dd-13b3-4e55-81f2-3cbd8b6a2b8c}; !- Outlet Port

OS:Connection,
  {bb8140dd-13b3-4e55-81f2-3cbd8b6a2b8c}, !- Handle
  {2f61e741-26cd-4305-8065-23a67c197df3}, !- Source Object
  3,                                      !- Outlet Port
  {79807061-8d90-428c-a13e-0d1c18546b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312b7190-91a5-4b7d-8419-1118c4e74f31}, !- Handle
  {0120cb75-67d3-4f3d-bfb3-70bcf2c2c0ae}, !- Source Object
  4,                                      !- Outlet Port
  {2f61e741-26cd-4305-8065-23a67c197df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2ac9df0c-7a0e-4ea8-a48d-37b4346a7928}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6bd438a2-6e5b-42d6-aaff-5edec1c653cf}, !- Water Inlet Node Name
  {ee20c056-b86a-4731-a79a-3f2f91fb9fb6}; !- Water Outlet Node Name

OS:Node,
  {4d3b6d1e-d124-4e64-9bb6-69937d554b1d}, !- Handle
  Node 329,                               !- Name
  {26bdb03e-16a4-41f5-b964-ada5e472e1d4}, !- Inlet Port
  {6bd438a2-6e5b-42d6-aaff-5edec1c653cf}; !- Outlet Port

OS:Connection,
  {26bdb03e-16a4-41f5-b964-ada5e472e1d4}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  38,                                     !- Outlet Port
  {4d3b6d1e-d124-4e64-9bb6-69937d554b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70c3d721-3f5d-487e-b557-b1744a1c52a7}, !- Handle
  Node 330,                               !- Name
  {ee20c056-b86a-4731-a79a-3f2f91fb9fb6}, !- Inlet Port
  {72e7f23f-490c-45a3-a235-da38e7ae177b}; !- Outlet Port

OS:Connection,
  {6bd438a2-6e5b-42d6-aaff-5edec1c653cf}, !- Handle
  {4d3b6d1e-d124-4e64-9bb6-69937d554b1d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac9df0c-7a0e-4ea8-a48d-37b4346a7928}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ee20c056-b86a-4731-a79a-3f2f91fb9fb6}, !- Handle
  {2ac9df0c-7a0e-4ea8-a48d-37b4346a7928}, !- Source Object
  10,                                     !- Outlet Port
  {70c3d721-3f5d-487e-b557-b1744a1c52a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e7f23f-490c-45a3-a235-da38e7ae177b}, !- Handle
  {70c3d721-3f5d-487e-b557-b1744a1c52a7}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0a22eeb4-59fb-4e7b-8ec0-3804b47923d9}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {2ac9df0c-7a0e-4ea8-a48d-37b4346a7928}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84f8076f-a2cc-4488-9bfe-8916cbca3262}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {55f6bc3d-55b4-4c7c-a643-9913c63c6e92}, !- Air Inlet Node Name
  {c6968f93-2f75-4518-87c5-50b453f6b408}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb729650-54e8-406a-b7c3-59d0fa261d99}, !- Handle
  Node 331,                               !- Name
  {c6968f93-2f75-4518-87c5-50b453f6b408}, !- Inlet Port
  {a731a6d2-e00f-473c-9905-c88ab0e212b6}; !- Outlet Port

OS:Node,
  {cd984d2d-3d57-4430-969c-c292625f0c57}, !- Handle
  Node 332,                               !- Name
  {4f6c671c-b4eb-4a59-9b23-3f9428c83203}, !- Inlet Port
  {cb636576-5d79-4132-b1cc-5fc7e010b8e8}; !- Outlet Port

OS:Connection,
  {a731a6d2-e00f-473c-9905-c88ab0e212b6}, !- Handle
  {eb729650-54e8-406a-b7c3-59d0fa261d99}, !- Source Object
  3,                                      !- Outlet Port
  {79807061-8d90-428c-a13e-0d1c18546b82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f6c671c-b4eb-4a59-9b23-3f9428c83203}, !- Handle
  {322f9ba6-9b90-4244-9528-5f85350d5e99}, !- Source Object
  2,                                      !- Outlet Port
  {cd984d2d-3d57-4430-969c-c292625f0c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb636576-5d79-4132-b1cc-5fc7e010b8e8}, !- Handle
  {cd984d2d-3d57-4430-969c-c292625f0c57}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {288aad08-e16a-4ec9-97d8-e0840f22bb01}, !- Handle
  Node 333,                               !- Name
  {1f0607ef-864f-4b77-bffa-209d51be43c2}, !- Inlet Port
  {55f6bc3d-55b4-4c7c-a643-9913c63c6e92}; !- Outlet Port

OS:Connection,
  {1f0607ef-864f-4b77-bffa-209d51be43c2}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  37,                                     !- Outlet Port
  {288aad08-e16a-4ec9-97d8-e0840f22bb01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f6bc3d-55b4-4c7c-a643-9913c63c6e92}, !- Handle
  {288aad08-e16a-4ec9-97d8-e0840f22bb01}, !- Source Object
  3,                                      !- Outlet Port
  {84f8076f-a2cc-4488-9bfe-8916cbca3262}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6968f93-2f75-4518-87c5-50b453f6b408}, !- Handle
  {84f8076f-a2cc-4488-9bfe-8916cbca3262}, !- Source Object
  4,                                      !- Outlet Port
  {eb729650-54e8-406a-b7c3-59d0fa261d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c473b69-d921-4b8a-a7c2-84f868e7ae59}, !- Handle
  Coil Heating Electric 36,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {44a342c9-b6b7-4eae-91fd-e1e9d1a2edcf}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2bc7162-682b-4476-a971-2207d395c01d}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9453a2b4-e99b-465c-b681-b6d157aa4a5f}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85bae9d6-976e-40a4-958c-88bdd39b54f1}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c856eb28-720b-42ac-834b-b937da258559}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {00a51ee8-7539-41e9-8fd4-e93982174a6d}, !- Handle
  Coil Cooling DX Single Speed 36 10kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {285a590f-2af3-41b4-a4d9-302c45fbcdc0}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60a2e98c-899a-4651-bf78-e98de3ad0655}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {590e42ce-4f6d-4e1a-819c-09a5b1cb6340}, !- Air Inlet Node Name
  {3f7e5fcb-df99-4734-9daf-a78824735b22}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {285a590f-2af3-41b4-a4d9-302c45fbcdc0}, !- Supply Air Fan Name
  {3c473b69-d921-4b8a-a7c2-84f868e7ae59}, !- Heating Coil Name
  {00a51ee8-7539-41e9-8fd4-e93982174a6d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {877afc3f-b15e-43a1-84a9-3a7f3623059b}, !- Handle
  Node 334,                               !- Name
  {08e1168a-d911-48b3-906d-8c713772f0ea}, !- Inlet Port
  {590e42ce-4f6d-4e1a-819c-09a5b1cb6340}; !- Outlet Port

OS:Connection,
  {08e1168a-d911-48b3-906d-8c713772f0ea}, !- Handle
  {e2a5f450-7d51-4237-964f-3c0bc22fde76}, !- Source Object
  2,                                      !- Outlet Port
  {877afc3f-b15e-43a1-84a9-3a7f3623059b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590e42ce-4f6d-4e1a-819c-09a5b1cb6340}, !- Handle
  {877afc3f-b15e-43a1-84a9-3a7f3623059b}, !- Source Object
  3,                                      !- Outlet Port
  {60a2e98c-899a-4651-bf78-e98de3ad0655}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {936c392d-5fb4-4340-ad45-6c53bf38ab9c}, !- Handle
  Node 335,                               !- Name
  {3f7e5fcb-df99-4734-9daf-a78824735b22}, !- Inlet Port
  {e504248d-b68a-401c-9fc7-8726b3278672}; !- Outlet Port

OS:Connection,
  {e504248d-b68a-401c-9fc7-8726b3278672}, !- Handle
  {936c392d-5fb4-4340-ad45-6c53bf38ab9c}, !- Source Object
  3,                                      !- Outlet Port
  {ac66cada-03dd-44ef-aec6-8a098b580c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7e5fcb-df99-4734-9daf-a78824735b22}, !- Handle
  {60a2e98c-899a-4651-bf78-e98de3ad0655}, !- Source Object
  4,                                      !- Outlet Port
  {936c392d-5fb4-4340-ad45-6c53bf38ab9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5ef48d08-1fc9-43cf-b6b7-b3c1a7381031}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d1c6c46-eb46-425b-9a9b-928eec3fafab}, !- Water Inlet Node Name
  {9d364188-7723-491d-a892-ab35ebf5f8a7}; !- Water Outlet Node Name

OS:Node,
  {6848756e-39b3-4918-ab8d-ff12bb327e38}, !- Handle
  Node 336,                               !- Name
  {8f861348-a062-4630-821e-2490aa9f0822}, !- Inlet Port
  {9d1c6c46-eb46-425b-9a9b-928eec3fafab}; !- Outlet Port

OS:Connection,
  {8f861348-a062-4630-821e-2490aa9f0822}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  39,                                     !- Outlet Port
  {6848756e-39b3-4918-ab8d-ff12bb327e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0970c8de-5c5a-4c39-aa40-c7e951e0a796}, !- Handle
  Node 337,                               !- Name
  {9d364188-7723-491d-a892-ab35ebf5f8a7}, !- Inlet Port
  {230442f9-6ca6-4e48-9596-5984e54465c6}; !- Outlet Port

OS:Connection,
  {9d1c6c46-eb46-425b-9a9b-928eec3fafab}, !- Handle
  {6848756e-39b3-4918-ab8d-ff12bb327e38}, !- Source Object
  3,                                      !- Outlet Port
  {5ef48d08-1fc9-43cf-b6b7-b3c1a7381031}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9d364188-7723-491d-a892-ab35ebf5f8a7}, !- Handle
  {5ef48d08-1fc9-43cf-b6b7-b3c1a7381031}, !- Source Object
  10,                                     !- Outlet Port
  {0970c8de-5c5a-4c39-aa40-c7e951e0a796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230442f9-6ca6-4e48-9596-5984e54465c6}, !- Handle
  {0970c8de-5c5a-4c39-aa40-c7e951e0a796}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8337498c-7543-4c49-8253-5a9ad02f1449}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {5ef48d08-1fc9-43cf-b6b7-b3c1a7381031}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8d73bec-b942-4058-a9f5-9e1cb4525a2d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {d1b458b6-6d8b-4278-9fd0-46b1be3f6543}, !- Air Inlet Node Name
  {ee3915e9-6149-4eae-8b16-e96e1f39734a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11beb630-1dd9-4622-abd0-22f51c72ec60}, !- Handle
  Node 338,                               !- Name
  {ee3915e9-6149-4eae-8b16-e96e1f39734a}, !- Inlet Port
  {a9384b95-1f50-4439-aa8d-6f709cf1de2a}; !- Outlet Port

OS:Node,
  {4eedea44-23e8-47d4-bcb2-a769de5c42e4}, !- Handle
  Node 339,                               !- Name
  {47d6817f-114f-42f0-8b9c-a6d471ea3866}, !- Inlet Port
  {a66ec291-c59c-43dd-a722-1739001f5e42}; !- Outlet Port

OS:Connection,
  {a9384b95-1f50-4439-aa8d-6f709cf1de2a}, !- Handle
  {11beb630-1dd9-4622-abd0-22f51c72ec60}, !- Source Object
  3,                                      !- Outlet Port
  {ac66cada-03dd-44ef-aec6-8a098b580c24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47d6817f-114f-42f0-8b9c-a6d471ea3866}, !- Handle
  {935b7521-867f-419f-a2c0-98228191b3b7}, !- Source Object
  2,                                      !- Outlet Port
  {4eedea44-23e8-47d4-bcb2-a769de5c42e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66ec291-c59c-43dd-a722-1739001f5e42}, !- Handle
  {4eedea44-23e8-47d4-bcb2-a769de5c42e4}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {e1c2a4c5-e8e9-4e45-961d-2edb52b6aa32}, !- Handle
  Node 340,                               !- Name
  {5ad022a7-a0fc-403a-b691-ee38671b89fd}, !- Inlet Port
  {d1b458b6-6d8b-4278-9fd0-46b1be3f6543}; !- Outlet Port

OS:Connection,
  {5ad022a7-a0fc-403a-b691-ee38671b89fd}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  38,                                     !- Outlet Port
  {e1c2a4c5-e8e9-4e45-961d-2edb52b6aa32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b458b6-6d8b-4278-9fd0-46b1be3f6543}, !- Handle
  {e1c2a4c5-e8e9-4e45-961d-2edb52b6aa32}, !- Source Object
  3,                                      !- Outlet Port
  {a8d73bec-b942-4058-a9f5-9e1cb4525a2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee3915e9-6149-4eae-8b16-e96e1f39734a}, !- Handle
  {a8d73bec-b942-4058-a9f5-9e1cb4525a2d}, !- Source Object
  4,                                      !- Outlet Port
  {11beb630-1dd9-4622-abd0-22f51c72ec60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1d5f794-509b-4edf-8517-f146caafd141}, !- Handle
  Coil Heating Electric 37,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6430d0e9-178f-4050-8c53-2058f8e713a5}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6bcb615-2bd5-4832-86ea-ccfb53035607}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db3dfdcd-84ee-48b6-8a27-e703c56c5d6f}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {831dbccb-041a-4b30-ab88-7d6cf0c23ed4}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d3d82316-79d7-4f23-a809-d2e9fea96ce9}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {69824cd6-a62e-4083-aced-7c014da4116d}, !- Handle
  Coil Cooling DX Single Speed 37 4kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {20d93a4f-203f-488e-bf2d-d77028296d65}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5a41d1fb-b8b3-4dbe-baa7-913f1ca885ad}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {fabef973-8197-4fcc-a9aa-b85bef61c7a1}, !- Air Inlet Node Name
  {30bc5782-9471-4918-9230-0c609af47f19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {20d93a4f-203f-488e-bf2d-d77028296d65}, !- Supply Air Fan Name
  {a1d5f794-509b-4edf-8517-f146caafd141}, !- Heating Coil Name
  {69824cd6-a62e-4083-aced-7c014da4116d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4a3c5c6d-a305-4db8-b363-2e94426e7d28}, !- Handle
  Node 341,                               !- Name
  {a1900557-c53a-4411-bfee-8b7808f47444}, !- Inlet Port
  {fabef973-8197-4fcc-a9aa-b85bef61c7a1}; !- Outlet Port

OS:Connection,
  {a1900557-c53a-4411-bfee-8b7808f47444}, !- Handle
  {3ad1fb2b-5dee-47e3-9b7c-d6bba84598bd}, !- Source Object
  2,                                      !- Outlet Port
  {4a3c5c6d-a305-4db8-b363-2e94426e7d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabef973-8197-4fcc-a9aa-b85bef61c7a1}, !- Handle
  {4a3c5c6d-a305-4db8-b363-2e94426e7d28}, !- Source Object
  3,                                      !- Outlet Port
  {5a41d1fb-b8b3-4dbe-baa7-913f1ca885ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42a664d0-396b-4841-8b61-771bf212ea84}, !- Handle
  Node 342,                               !- Name
  {30bc5782-9471-4918-9230-0c609af47f19}, !- Inlet Port
  {19bae6af-5580-49df-a924-4b1189fc6631}; !- Outlet Port

OS:Connection,
  {19bae6af-5580-49df-a924-4b1189fc6631}, !- Handle
  {42a664d0-396b-4841-8b61-771bf212ea84}, !- Source Object
  3,                                      !- Outlet Port
  {4f134b9a-ba96-43a4-8bc6-30681a1a616d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30bc5782-9471-4918-9230-0c609af47f19}, !- Handle
  {5a41d1fb-b8b3-4dbe-baa7-913f1ca885ad}, !- Source Object
  4,                                      !- Outlet Port
  {42a664d0-396b-4841-8b61-771bf212ea84}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c40ed1d4-434f-481f-8e67-e8e9491c1475}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8857434f-8d56-4b63-9c6a-c75a76df120a}, !- Water Inlet Node Name
  {7ad67914-7ff4-45ed-aa93-12de0100be9f}; !- Water Outlet Node Name

OS:Node,
  {3e424a3a-f442-42fd-8f20-71d626e504af}, !- Handle
  Node 343,                               !- Name
  {3aaeefce-005a-4595-bcee-a512b2f33c19}, !- Inlet Port
  {8857434f-8d56-4b63-9c6a-c75a76df120a}; !- Outlet Port

OS:Connection,
  {3aaeefce-005a-4595-bcee-a512b2f33c19}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  40,                                     !- Outlet Port
  {3e424a3a-f442-42fd-8f20-71d626e504af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6493cf02-fe8f-4200-8386-9f03446d3c09}, !- Handle
  Node 344,                               !- Name
  {7ad67914-7ff4-45ed-aa93-12de0100be9f}, !- Inlet Port
  {0dc81408-bc92-4c2a-94ac-cf28bb2fb1c1}; !- Outlet Port

OS:Connection,
  {8857434f-8d56-4b63-9c6a-c75a76df120a}, !- Handle
  {3e424a3a-f442-42fd-8f20-71d626e504af}, !- Source Object
  3,                                      !- Outlet Port
  {c40ed1d4-434f-481f-8e67-e8e9491c1475}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7ad67914-7ff4-45ed-aa93-12de0100be9f}, !- Handle
  {c40ed1d4-434f-481f-8e67-e8e9491c1475}, !- Source Object
  10,                                     !- Outlet Port
  {6493cf02-fe8f-4200-8386-9f03446d3c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc81408-bc92-4c2a-94ac-cf28bb2fb1c1}, !- Handle
  {6493cf02-fe8f-4200-8386-9f03446d3c09}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48c8820e-8846-486d-80f9-ae37fb679fa7}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {c40ed1d4-434f-481f-8e67-e8e9491c1475}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d7a7ba9-9a1b-4fe6-8dbf-528935044f28}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {11e3de12-899d-4915-a090-64003c76a8fb}, !- Air Inlet Node Name
  {0cac5dee-c92c-47c7-95a3-12965758c8d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {961b733f-e9ba-4aed-851c-e359e66e9def}, !- Handle
  Node 345,                               !- Name
  {0cac5dee-c92c-47c7-95a3-12965758c8d7}, !- Inlet Port
  {3440f966-7b67-4ba4-9581-e2101a8f21c4}; !- Outlet Port

OS:Node,
  {0510723b-61d2-4d81-9862-096d8eb0658a}, !- Handle
  Node 346,                               !- Name
  {2aedeb44-2cf3-445a-9292-0a688428c668}, !- Inlet Port
  {64b276dc-2c32-4a76-affb-e5dff70c1bdb}; !- Outlet Port

OS:Connection,
  {3440f966-7b67-4ba4-9581-e2101a8f21c4}, !- Handle
  {961b733f-e9ba-4aed-851c-e359e66e9def}, !- Source Object
  3,                                      !- Outlet Port
  {4f134b9a-ba96-43a4-8bc6-30681a1a616d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aedeb44-2cf3-445a-9292-0a688428c668}, !- Handle
  {5891f35e-65a1-4d35-b9fa-822dffa59fdc}, !- Source Object
  2,                                      !- Outlet Port
  {0510723b-61d2-4d81-9862-096d8eb0658a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b276dc-2c32-4a76-affb-e5dff70c1bdb}, !- Handle
  {0510723b-61d2-4d81-9862-096d8eb0658a}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {332c0f7f-4921-4634-b4bf-944b33ec75b2}, !- Handle
  Node 347,                               !- Name
  {6c36a6ba-b140-4c57-b278-b74549f2e5a9}, !- Inlet Port
  {11e3de12-899d-4915-a090-64003c76a8fb}; !- Outlet Port

OS:Connection,
  {6c36a6ba-b140-4c57-b278-b74549f2e5a9}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  39,                                     !- Outlet Port
  {332c0f7f-4921-4634-b4bf-944b33ec75b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e3de12-899d-4915-a090-64003c76a8fb}, !- Handle
  {332c0f7f-4921-4634-b4bf-944b33ec75b2}, !- Source Object
  3,                                      !- Outlet Port
  {0d7a7ba9-9a1b-4fe6-8dbf-528935044f28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cac5dee-c92c-47c7-95a3-12965758c8d7}, !- Handle
  {0d7a7ba9-9a1b-4fe6-8dbf-528935044f28}, !- Source Object
  4,                                      !- Outlet Port
  {961b733f-e9ba-4aed-851c-e359e66e9def}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88715ed0-3a8e-4f54-82be-c6373acaf4c2}, !- Handle
  Coil Heating Electric 38,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e5ddd39e-8d93-4b0d-9d91-8453a58c08fa}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33d40597-2194-411e-991b-0b0154a70e13}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a798a4a4-7dd9-4977-bf8a-ab7108555171}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d94157af-12bb-41ce-8234-3216d1b7b60d}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ea801692-1986-4b7a-91aa-d5fb56c03e1d}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1ff48e4a-29ab-4994-9d82-1a0be6a64cf6}, !- Handle
  Coil Cooling DX Single Speed 38 16kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5320988b-9f57-46b1-b41c-02cbb1c5362b}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {128aea6b-dcc8-4bfd-9358-a2d3bc385085}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {fa9d95b8-8126-4dfb-bf39-8e4e3d9feac8}, !- Air Inlet Node Name
  {eaf32910-2f94-4c48-86e6-4dd80c2a9476}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5320988b-9f57-46b1-b41c-02cbb1c5362b}, !- Supply Air Fan Name
  {88715ed0-3a8e-4f54-82be-c6373acaf4c2}, !- Heating Coil Name
  {1ff48e4a-29ab-4994-9d82-1a0be6a64cf6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c1a3b86d-6be4-4e75-8e34-68ceb06aef8c}, !- Handle
  Node 348,                               !- Name
  {a6166d14-bf46-4036-9c4d-c1577d354ead}, !- Inlet Port
  {fa9d95b8-8126-4dfb-bf39-8e4e3d9feac8}; !- Outlet Port

OS:Connection,
  {a6166d14-bf46-4036-9c4d-c1577d354ead}, !- Handle
  {3b52c923-39c9-4803-ba09-d9b95c106934}, !- Source Object
  2,                                      !- Outlet Port
  {c1a3b86d-6be4-4e75-8e34-68ceb06aef8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9d95b8-8126-4dfb-bf39-8e4e3d9feac8}, !- Handle
  {c1a3b86d-6be4-4e75-8e34-68ceb06aef8c}, !- Source Object
  3,                                      !- Outlet Port
  {128aea6b-dcc8-4bfd-9358-a2d3bc385085}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92455c09-7709-4a43-beda-c769068f3ebd}, !- Handle
  Node 349,                               !- Name
  {eaf32910-2f94-4c48-86e6-4dd80c2a9476}, !- Inlet Port
  {89868f6d-8bd1-4ab3-ba8a-327329dc96d2}; !- Outlet Port

OS:Connection,
  {89868f6d-8bd1-4ab3-ba8a-327329dc96d2}, !- Handle
  {92455c09-7709-4a43-beda-c769068f3ebd}, !- Source Object
  3,                                      !- Outlet Port
  {0dd8301a-0536-4da5-a2c3-1c2671b8d79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf32910-2f94-4c48-86e6-4dd80c2a9476}, !- Handle
  {128aea6b-dcc8-4bfd-9358-a2d3bc385085}, !- Source Object
  4,                                      !- Outlet Port
  {92455c09-7709-4a43-beda-c769068f3ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {264da403-b797-4b0a-a207-39c0d6bc1942}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fee74c97-784a-43b4-8036-b3df3e3550c7}, !- Water Inlet Node Name
  {e572b6bb-3d31-4007-9bb7-29ff50a38797}; !- Water Outlet Node Name

OS:Node,
  {d06a8e84-b695-4829-8462-3d5a3f02c31c}, !- Handle
  Node 350,                               !- Name
  {f36378fd-7703-4127-aca6-b908d458dfd3}, !- Inlet Port
  {fee74c97-784a-43b4-8036-b3df3e3550c7}; !- Outlet Port

OS:Connection,
  {f36378fd-7703-4127-aca6-b908d458dfd3}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  41,                                     !- Outlet Port
  {d06a8e84-b695-4829-8462-3d5a3f02c31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e9b3a54-0eb6-404d-9cf0-e8c992177846}, !- Handle
  Node 351,                               !- Name
  {e572b6bb-3d31-4007-9bb7-29ff50a38797}, !- Inlet Port
  {81eb6ed3-de16-42e9-b865-74bcae4507e8}; !- Outlet Port

OS:Connection,
  {fee74c97-784a-43b4-8036-b3df3e3550c7}, !- Handle
  {d06a8e84-b695-4829-8462-3d5a3f02c31c}, !- Source Object
  3,                                      !- Outlet Port
  {264da403-b797-4b0a-a207-39c0d6bc1942}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e572b6bb-3d31-4007-9bb7-29ff50a38797}, !- Handle
  {264da403-b797-4b0a-a207-39c0d6bc1942}, !- Source Object
  10,                                     !- Outlet Port
  {6e9b3a54-0eb6-404d-9cf0-e8c992177846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81eb6ed3-de16-42e9-b865-74bcae4507e8}, !- Handle
  {6e9b3a54-0eb6-404d-9cf0-e8c992177846}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {919df583-2576-4b42-8170-fa2699cba66f}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {264da403-b797-4b0a-a207-39c0d6bc1942}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca843029-a92a-4aa2-b01d-f3a0e3da4922}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {974951af-e2d0-43a0-a1a8-5947af601a5e}, !- Air Inlet Node Name
  {d73e690b-d5c8-42c5-a218-4bd024a31676}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04f00780-8783-4f1a-8cf0-4e10e33695dc}, !- Handle
  Node 352,                               !- Name
  {d73e690b-d5c8-42c5-a218-4bd024a31676}, !- Inlet Port
  {ef3a907e-1d79-4a26-9765-4aeeb54e7b2d}; !- Outlet Port

OS:Node,
  {c9e68f19-9ef1-4ca8-a501-37edbdcdc718}, !- Handle
  Node 353,                               !- Name
  {3afab585-37f0-4e92-b37b-5b4b870c9527}, !- Inlet Port
  {bcb2f4ad-d804-47f6-a70e-13dd3361e900}; !- Outlet Port

OS:Connection,
  {ef3a907e-1d79-4a26-9765-4aeeb54e7b2d}, !- Handle
  {04f00780-8783-4f1a-8cf0-4e10e33695dc}, !- Source Object
  3,                                      !- Outlet Port
  {0dd8301a-0536-4da5-a2c3-1c2671b8d79f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3afab585-37f0-4e92-b37b-5b4b870c9527}, !- Handle
  {dc49875b-3869-499d-8ced-6db19f5d6489}, !- Source Object
  2,                                      !- Outlet Port
  {c9e68f19-9ef1-4ca8-a501-37edbdcdc718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb2f4ad-d804-47f6-a70e-13dd3361e900}, !- Handle
  {c9e68f19-9ef1-4ca8-a501-37edbdcdc718}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {299720a5-8ac8-43dd-9853-d70ea7ef9888}, !- Handle
  Node 354,                               !- Name
  {a2d94560-3724-4b89-b993-2e208ef209c7}, !- Inlet Port
  {974951af-e2d0-43a0-a1a8-5947af601a5e}; !- Outlet Port

OS:Connection,
  {a2d94560-3724-4b89-b993-2e208ef209c7}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  40,                                     !- Outlet Port
  {299720a5-8ac8-43dd-9853-d70ea7ef9888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974951af-e2d0-43a0-a1a8-5947af601a5e}, !- Handle
  {299720a5-8ac8-43dd-9853-d70ea7ef9888}, !- Source Object
  3,                                      !- Outlet Port
  {ca843029-a92a-4aa2-b01d-f3a0e3da4922}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d73e690b-d5c8-42c5-a218-4bd024a31676}, !- Handle
  {ca843029-a92a-4aa2-b01d-f3a0e3da4922}, !- Source Object
  4,                                      !- Outlet Port
  {04f00780-8783-4f1a-8cf0-4e10e33695dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01642a27-d9e8-4fdb-8f77-3acb4bdfdd4a}, !- Handle
  Coil Heating Electric 39,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a515bfa3-d565-4ef3-a9b0-fe2a1db1f388}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25b6d4c9-38f0-418b-9486-b99e0136661c}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5412df3a-d2f3-4ff8-a660-71b3450b3089}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f69c5340-48e7-4171-99d9-f173d4776115}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21b5b3a5-9455-440a-806a-1636e4fbb637}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {72bc30e5-5644-4f6f-9624-36d483948263}, !- Handle
  Coil Cooling DX Single Speed 39 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ab48e07c-638b-4783-8b5f-97d6110d864d}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {618eb292-18d4-43a6-aef7-1de666a347e9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {543106d0-65e4-4fd4-a1f8-31301009a408}, !- Air Inlet Node Name
  {ba9f8b4c-3136-4e16-b4cd-b4a4fc405b1e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab48e07c-638b-4783-8b5f-97d6110d864d}, !- Supply Air Fan Name
  {01642a27-d9e8-4fdb-8f77-3acb4bdfdd4a}, !- Heating Coil Name
  {72bc30e5-5644-4f6f-9624-36d483948263}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {372cfe14-4d22-494e-a07d-706d162295c6}, !- Handle
  Node 355,                               !- Name
  {be2e6770-f127-45a4-8c02-0362b52310e9}, !- Inlet Port
  {543106d0-65e4-4fd4-a1f8-31301009a408}; !- Outlet Port

OS:Connection,
  {be2e6770-f127-45a4-8c02-0362b52310e9}, !- Handle
  {57fbc620-445f-4cca-b3b6-5da2b5d16e35}, !- Source Object
  2,                                      !- Outlet Port
  {372cfe14-4d22-494e-a07d-706d162295c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543106d0-65e4-4fd4-a1f8-31301009a408}, !- Handle
  {372cfe14-4d22-494e-a07d-706d162295c6}, !- Source Object
  3,                                      !- Outlet Port
  {618eb292-18d4-43a6-aef7-1de666a347e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {549a4919-beaa-4a58-beda-46281583c160}, !- Handle
  Node 356,                               !- Name
  {ba9f8b4c-3136-4e16-b4cd-b4a4fc405b1e}, !- Inlet Port
  {539778dc-8017-4356-a355-d458542b115a}; !- Outlet Port

OS:Connection,
  {539778dc-8017-4356-a355-d458542b115a}, !- Handle
  {549a4919-beaa-4a58-beda-46281583c160}, !- Source Object
  3,                                      !- Outlet Port
  {f519562f-ccaf-4f94-815f-8d59e4b31027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9f8b4c-3136-4e16-b4cd-b4a4fc405b1e}, !- Handle
  {618eb292-18d4-43a6-aef7-1de666a347e9}, !- Source Object
  4,                                      !- Outlet Port
  {549a4919-beaa-4a58-beda-46281583c160}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6868c224-0da0-45a4-9732-061e0a516deb}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6427ff4-5cc6-4c8f-9d23-98371bc1106c}, !- Water Inlet Node Name
  {e983f2ab-6d7c-4ed7-9c77-45c88bb42fce}; !- Water Outlet Node Name

OS:Node,
  {b0e31913-1ce3-4e45-bf70-5c4a92124259}, !- Handle
  Node 357,                               !- Name
  {f386d4cf-0ef1-46e4-ba49-9864b112cdf0}, !- Inlet Port
  {d6427ff4-5cc6-4c8f-9d23-98371bc1106c}; !- Outlet Port

OS:Connection,
  {f386d4cf-0ef1-46e4-ba49-9864b112cdf0}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  42,                                     !- Outlet Port
  {b0e31913-1ce3-4e45-bf70-5c4a92124259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73fda523-ae06-4d92-bee7-737fb8332d57}, !- Handle
  Node 358,                               !- Name
  {e983f2ab-6d7c-4ed7-9c77-45c88bb42fce}, !- Inlet Port
  {3778d30e-3cb3-4ab6-a253-005a3377f4da}; !- Outlet Port

OS:Connection,
  {d6427ff4-5cc6-4c8f-9d23-98371bc1106c}, !- Handle
  {b0e31913-1ce3-4e45-bf70-5c4a92124259}, !- Source Object
  3,                                      !- Outlet Port
  {6868c224-0da0-45a4-9732-061e0a516deb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e983f2ab-6d7c-4ed7-9c77-45c88bb42fce}, !- Handle
  {6868c224-0da0-45a4-9732-061e0a516deb}, !- Source Object
  10,                                     !- Outlet Port
  {73fda523-ae06-4d92-bee7-737fb8332d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3778d30e-3cb3-4ab6-a253-005a3377f4da}, !- Handle
  {73fda523-ae06-4d92-bee7-737fb8332d57}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6d6bdb4f-5e32-4263-a5f9-f2761e43fe95}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {6868c224-0da0-45a4-9732-061e0a516deb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {843669b4-8f6d-452e-9520-d7d7a4a26569}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {8d53192c-ad18-40be-8041-bb738db937ce}, !- Air Inlet Node Name
  {7417abce-cce5-47eb-a0cf-4c33272fdee0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2879fd78-c6f1-444a-9f73-520f4763af1d}, !- Handle
  Node 359,                               !- Name
  {7417abce-cce5-47eb-a0cf-4c33272fdee0}, !- Inlet Port
  {faf3cf56-b44d-4e06-9171-1d1c85e36927}; !- Outlet Port

OS:Node,
  {cb133f2c-3cb0-4b10-b664-ab8a0b047995}, !- Handle
  Node 360,                               !- Name
  {4f3aa600-4ae1-4ead-9d57-65d194b7cc3f}, !- Inlet Port
  {2649dbe9-0216-4281-a3ae-cd9e630ae576}; !- Outlet Port

OS:Connection,
  {faf3cf56-b44d-4e06-9171-1d1c85e36927}, !- Handle
  {2879fd78-c6f1-444a-9f73-520f4763af1d}, !- Source Object
  3,                                      !- Outlet Port
  {f519562f-ccaf-4f94-815f-8d59e4b31027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f3aa600-4ae1-4ead-9d57-65d194b7cc3f}, !- Handle
  {98bd038c-6b2b-4b78-b36f-5af390ffff87}, !- Source Object
  2,                                      !- Outlet Port
  {cb133f2c-3cb0-4b10-b664-ab8a0b047995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2649dbe9-0216-4281-a3ae-cd9e630ae576}, !- Handle
  {cb133f2c-3cb0-4b10-b664-ab8a0b047995}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {beaadd51-8b18-4cd6-963a-daf1545bc481}, !- Handle
  Node 361,                               !- Name
  {c5a50660-e2dc-49ef-93d3-3aaf26d5227d}, !- Inlet Port
  {8d53192c-ad18-40be-8041-bb738db937ce}; !- Outlet Port

OS:Connection,
  {c5a50660-e2dc-49ef-93d3-3aaf26d5227d}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  41,                                     !- Outlet Port
  {beaadd51-8b18-4cd6-963a-daf1545bc481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d53192c-ad18-40be-8041-bb738db937ce}, !- Handle
  {beaadd51-8b18-4cd6-963a-daf1545bc481}, !- Source Object
  3,                                      !- Outlet Port
  {843669b4-8f6d-452e-9520-d7d7a4a26569}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7417abce-cce5-47eb-a0cf-4c33272fdee0}, !- Handle
  {843669b4-8f6d-452e-9520-d7d7a4a26569}, !- Source Object
  4,                                      !- Outlet Port
  {2879fd78-c6f1-444a-9f73-520f4763af1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab05ac65-8c9a-4915-8ea4-ca62a1e84df8}, !- Handle
  Coil Heating Electric 40,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a2f9c04a-5f9d-49fc-ba75-bebdd091dd3f}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f34f4ec-cbff-4e81-8b8e-38d8967d5b95}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6737156b-675f-4183-9d8f-314f0b48f975}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5049cb5-1d57-4da9-924a-d08cc740f217}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4feb9240-16fb-4799-8a89-0e22a247b612}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3d75cfef-f984-4ec3-a2c0-928e68c74463}, !- Handle
  Coil Cooling DX Single Speed 40 4kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {50c2407c-c271-42d1-9ba3-1709a4eb9698}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2a48db7f-3d33-4e09-b405-abb66a0d3989}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {6939b098-9bc5-4749-9058-d18b272a6c91}, !- Air Inlet Node Name
  {3b4a3f32-4a6d-42ec-8a8c-1e2cf522b0a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {50c2407c-c271-42d1-9ba3-1709a4eb9698}, !- Supply Air Fan Name
  {ab05ac65-8c9a-4915-8ea4-ca62a1e84df8}, !- Heating Coil Name
  {3d75cfef-f984-4ec3-a2c0-928e68c74463}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c74e5fa1-644b-4251-b281-a63578337724}, !- Handle
  Node 362,                               !- Name
  {ee509992-48ec-47de-9e6f-af211df8ae9d}, !- Inlet Port
  {6939b098-9bc5-4749-9058-d18b272a6c91}; !- Outlet Port

OS:Connection,
  {ee509992-48ec-47de-9e6f-af211df8ae9d}, !- Handle
  {0d0711a6-9373-4246-8918-61eb553f06fd}, !- Source Object
  2,                                      !- Outlet Port
  {c74e5fa1-644b-4251-b281-a63578337724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6939b098-9bc5-4749-9058-d18b272a6c91}, !- Handle
  {c74e5fa1-644b-4251-b281-a63578337724}, !- Source Object
  3,                                      !- Outlet Port
  {2a48db7f-3d33-4e09-b405-abb66a0d3989}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48ea56b8-b98c-459c-b3eb-b2653e1f7533}, !- Handle
  Node 363,                               !- Name
  {3b4a3f32-4a6d-42ec-8a8c-1e2cf522b0a6}, !- Inlet Port
  {dfe3623b-d38a-4cc1-b0a5-86756918bc09}; !- Outlet Port

OS:Connection,
  {dfe3623b-d38a-4cc1-b0a5-86756918bc09}, !- Handle
  {48ea56b8-b98c-459c-b3eb-b2653e1f7533}, !- Source Object
  3,                                      !- Outlet Port
  {4472efe9-50e5-45b6-9284-19ed1a935309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4a3f32-4a6d-42ec-8a8c-1e2cf522b0a6}, !- Handle
  {2a48db7f-3d33-4e09-b405-abb66a0d3989}, !- Source Object
  4,                                      !- Outlet Port
  {48ea56b8-b98c-459c-b3eb-b2653e1f7533}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {931cd6b4-52f0-4a00-b7c9-3edd986a63a5}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b09d425f-e1e4-4da7-88df-2b35cfd9caa6}, !- Water Inlet Node Name
  {d6899076-aba8-420d-9546-da6221538ace}; !- Water Outlet Node Name

OS:Node,
  {68a41220-8f80-4473-8c8b-dcf17a6deeec}, !- Handle
  Node 364,                               !- Name
  {99a34a07-a604-49ac-be6d-d21c7bb361a8}, !- Inlet Port
  {b09d425f-e1e4-4da7-88df-2b35cfd9caa6}; !- Outlet Port

OS:Connection,
  {99a34a07-a604-49ac-be6d-d21c7bb361a8}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  43,                                     !- Outlet Port
  {68a41220-8f80-4473-8c8b-dcf17a6deeec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdf4aff4-e13f-49f8-a841-45e92bdfe9a6}, !- Handle
  Node 365,                               !- Name
  {d6899076-aba8-420d-9546-da6221538ace}, !- Inlet Port
  {0f8ebf88-ef0f-4d52-87b9-897e39b96b64}; !- Outlet Port

OS:Connection,
  {b09d425f-e1e4-4da7-88df-2b35cfd9caa6}, !- Handle
  {68a41220-8f80-4473-8c8b-dcf17a6deeec}, !- Source Object
  3,                                      !- Outlet Port
  {931cd6b4-52f0-4a00-b7c9-3edd986a63a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6899076-aba8-420d-9546-da6221538ace}, !- Handle
  {931cd6b4-52f0-4a00-b7c9-3edd986a63a5}, !- Source Object
  10,                                     !- Outlet Port
  {cdf4aff4-e13f-49f8-a841-45e92bdfe9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8ebf88-ef0f-4d52-87b9-897e39b96b64}, !- Handle
  {cdf4aff4-e13f-49f8-a841-45e92bdfe9a6}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac5699d8-df34-42cb-867d-fefd9438a819}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {931cd6b4-52f0-4a00-b7c9-3edd986a63a5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61f96829-d325-491f-b55e-cd26f7a89db5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {e97125fd-9db1-40d3-8fbe-d56cba103e7d}, !- Air Inlet Node Name
  {e7c67572-2a71-4302-8428-55a4b88bba9b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11e9ca28-77cc-4bb9-9c61-166a490c84f6}, !- Handle
  Node 366,                               !- Name
  {e7c67572-2a71-4302-8428-55a4b88bba9b}, !- Inlet Port
  {269304f9-e874-48ec-bf41-34497d53492d}; !- Outlet Port

OS:Node,
  {0ec2d1a8-7c5a-4ac1-9412-7bdb50927b43}, !- Handle
  Node 367,                               !- Name
  {81fba7ad-3538-4b89-ae0c-c1674efab664}, !- Inlet Port
  {22e5acf5-ce4c-40ce-8a18-f439c99b5afd}; !- Outlet Port

OS:Connection,
  {269304f9-e874-48ec-bf41-34497d53492d}, !- Handle
  {11e9ca28-77cc-4bb9-9c61-166a490c84f6}, !- Source Object
  3,                                      !- Outlet Port
  {4472efe9-50e5-45b6-9284-19ed1a935309}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81fba7ad-3538-4b89-ae0c-c1674efab664}, !- Handle
  {44c7a5b0-935a-4ba0-bc74-18237ec2749b}, !- Source Object
  2,                                      !- Outlet Port
  {0ec2d1a8-7c5a-4ac1-9412-7bdb50927b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e5acf5-ce4c-40ce-8a18-f439c99b5afd}, !- Handle
  {0ec2d1a8-7c5a-4ac1-9412-7bdb50927b43}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {93382c48-9246-47ce-b130-7413fe49af33}, !- Handle
  Node 368,                               !- Name
  {ed971a2f-6b31-467f-998e-5db5cdc4f4ee}, !- Inlet Port
  {e97125fd-9db1-40d3-8fbe-d56cba103e7d}; !- Outlet Port

OS:Connection,
  {ed971a2f-6b31-467f-998e-5db5cdc4f4ee}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  42,                                     !- Outlet Port
  {93382c48-9246-47ce-b130-7413fe49af33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97125fd-9db1-40d3-8fbe-d56cba103e7d}, !- Handle
  {93382c48-9246-47ce-b130-7413fe49af33}, !- Source Object
  3,                                      !- Outlet Port
  {61f96829-d325-491f-b55e-cd26f7a89db5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c67572-2a71-4302-8428-55a4b88bba9b}, !- Handle
  {61f96829-d325-491f-b55e-cd26f7a89db5}, !- Source Object
  4,                                      !- Outlet Port
  {11e9ca28-77cc-4bb9-9c61-166a490c84f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6d1dde22-4bd9-4d6c-9680-058d70908d30}, !- Handle
  Coil Heating Electric 41,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a9de7a4e-d01b-498d-95c1-39076d06f65c}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e35a592-114e-4b0d-98d8-0f2db0b06bfa}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8cc644f-a3ad-4654-be4c-8af7f9d079b4}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5072d6f1-1e1a-4ebe-80b5-3535cdd25fcb}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d9d062dc-c151-4774-aadb-4efafd035a31}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0bf27a8b-a77c-4e1e-b9d7-fe9a3758d326}, !- Handle
  Coil Cooling DX Single Speed 41 4kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5bdd1b6d-7d45-4d1e-b25d-0680520021a0}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1d978f0d-9c35-46fc-9b33-e16e57f400d5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {578e0c25-7304-4f04-a761-ca1a1a9be6ac}, !- Air Inlet Node Name
  {d6ee72e7-27ef-4cae-9d9d-4246dce96656}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5bdd1b6d-7d45-4d1e-b25d-0680520021a0}, !- Supply Air Fan Name
  {6d1dde22-4bd9-4d6c-9680-058d70908d30}, !- Heating Coil Name
  {0bf27a8b-a77c-4e1e-b9d7-fe9a3758d326}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d6a3a034-2a14-4b3b-a8b4-16fc258a0bf6}, !- Handle
  Node 369,                               !- Name
  {1dcc266c-330f-4199-b825-e6d28bd60116}, !- Inlet Port
  {578e0c25-7304-4f04-a761-ca1a1a9be6ac}; !- Outlet Port

OS:Connection,
  {1dcc266c-330f-4199-b825-e6d28bd60116}, !- Handle
  {cfeda986-b136-4861-94ca-fabe3da9cbbf}, !- Source Object
  2,                                      !- Outlet Port
  {d6a3a034-2a14-4b3b-a8b4-16fc258a0bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578e0c25-7304-4f04-a761-ca1a1a9be6ac}, !- Handle
  {d6a3a034-2a14-4b3b-a8b4-16fc258a0bf6}, !- Source Object
  3,                                      !- Outlet Port
  {1d978f0d-9c35-46fc-9b33-e16e57f400d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0e5314d-b1d9-4dbe-bb2a-1f23c2749a78}, !- Handle
  Node 370,                               !- Name
  {d6ee72e7-27ef-4cae-9d9d-4246dce96656}, !- Inlet Port
  {f1e71f4a-ac66-42d4-950f-5a479e6e1534}; !- Outlet Port

OS:Connection,
  {f1e71f4a-ac66-42d4-950f-5a479e6e1534}, !- Handle
  {a0e5314d-b1d9-4dbe-bb2a-1f23c2749a78}, !- Source Object
  3,                                      !- Outlet Port
  {990b08d2-8195-48e3-a8de-89aa29669215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ee72e7-27ef-4cae-9d9d-4246dce96656}, !- Handle
  {1d978f0d-9c35-46fc-9b33-e16e57f400d5}, !- Source Object
  4,                                      !- Outlet Port
  {a0e5314d-b1d9-4dbe-bb2a-1f23c2749a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4cb4e694-896e-47ea-bcf7-5d00dd5710f8}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c41dd89-09f3-455b-baa5-9b9c774a619a}, !- Water Inlet Node Name
  {d6c700f6-d5c6-451a-86d7-b08c41e12e81}; !- Water Outlet Node Name

OS:Node,
  {ffc2a616-0376-41fc-8262-9621de5b5afb}, !- Handle
  Node 371,                               !- Name
  {671eb0a9-09f8-4375-98bd-5d9912e5337a}, !- Inlet Port
  {5c41dd89-09f3-455b-baa5-9b9c774a619a}; !- Outlet Port

OS:Connection,
  {671eb0a9-09f8-4375-98bd-5d9912e5337a}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  44,                                     !- Outlet Port
  {ffc2a616-0376-41fc-8262-9621de5b5afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1632b254-a0cb-4409-9100-989b21082728}, !- Handle
  Node 372,                               !- Name
  {d6c700f6-d5c6-451a-86d7-b08c41e12e81}, !- Inlet Port
  {68c1f986-c95d-4560-9fd3-e47d94700ca3}; !- Outlet Port

OS:Connection,
  {5c41dd89-09f3-455b-baa5-9b9c774a619a}, !- Handle
  {ffc2a616-0376-41fc-8262-9621de5b5afb}, !- Source Object
  3,                                      !- Outlet Port
  {4cb4e694-896e-47ea-bcf7-5d00dd5710f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6c700f6-d5c6-451a-86d7-b08c41e12e81}, !- Handle
  {4cb4e694-896e-47ea-bcf7-5d00dd5710f8}, !- Source Object
  10,                                     !- Outlet Port
  {1632b254-a0cb-4409-9100-989b21082728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c1f986-c95d-4560-9fd3-e47d94700ca3}, !- Handle
  {1632b254-a0cb-4409-9100-989b21082728}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4b5a9fbf-3dd9-4886-8a22-fccded57aaea}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {4cb4e694-896e-47ea-bcf7-5d00dd5710f8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0dc90762-f3fe-47a5-a16a-c622b01f0573}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {8c94bf8c-b36e-4836-a293-458f24a99780}, !- Air Inlet Node Name
  {4ef792f9-ad03-44b4-8736-422ee6204fc5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2582c215-db83-456e-b9ca-ee9756c4440f}, !- Handle
  Node 373,                               !- Name
  {4ef792f9-ad03-44b4-8736-422ee6204fc5}, !- Inlet Port
  {43c75056-7e6c-466e-9881-1bd4816d1d56}; !- Outlet Port

OS:Node,
  {a28b6322-c158-4cdb-afb0-8a2a590afdcb}, !- Handle
  Node 374,                               !- Name
  {9ca3221f-4538-4752-a4d4-51ed74486aaf}, !- Inlet Port
  {9d9e5899-3e39-4fa8-80a9-50905c101fe1}; !- Outlet Port

OS:Connection,
  {43c75056-7e6c-466e-9881-1bd4816d1d56}, !- Handle
  {2582c215-db83-456e-b9ca-ee9756c4440f}, !- Source Object
  3,                                      !- Outlet Port
  {990b08d2-8195-48e3-a8de-89aa29669215}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ca3221f-4538-4752-a4d4-51ed74486aaf}, !- Handle
  {cb4eee01-0a4e-4679-b312-39d0b19c629f}, !- Source Object
  2,                                      !- Outlet Port
  {a28b6322-c158-4cdb-afb0-8a2a590afdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9e5899-3e39-4fa8-80a9-50905c101fe1}, !- Handle
  {a28b6322-c158-4cdb-afb0-8a2a590afdcb}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {1212b6a1-c3eb-4035-9b9b-159702ba7522}, !- Handle
  Node 375,                               !- Name
  {79836365-4cb5-4e9f-a9a3-7818074f9460}, !- Inlet Port
  {8c94bf8c-b36e-4836-a293-458f24a99780}; !- Outlet Port

OS:Connection,
  {79836365-4cb5-4e9f-a9a3-7818074f9460}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  43,                                     !- Outlet Port
  {1212b6a1-c3eb-4035-9b9b-159702ba7522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c94bf8c-b36e-4836-a293-458f24a99780}, !- Handle
  {1212b6a1-c3eb-4035-9b9b-159702ba7522}, !- Source Object
  3,                                      !- Outlet Port
  {0dc90762-f3fe-47a5-a16a-c622b01f0573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ef792f9-ad03-44b4-8736-422ee6204fc5}, !- Handle
  {0dc90762-f3fe-47a5-a16a-c622b01f0573}, !- Source Object
  4,                                      !- Outlet Port
  {2582c215-db83-456e-b9ca-ee9756c4440f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {21aa024f-337b-4e3a-8a01-db1248f93753}, !- Handle
  Coil Heating Electric 42,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d094b095-a88a-41be-9742-fa71ef7690e1}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb36a49b-1a0e-47b3-bc07-84303784eaee}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f1259f0-d639-47a1-a714-db4145f4a860}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd49a1ee-fb17-4f8a-93e9-7577374abcf7}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8545e74e-6a31-471d-a65a-0da0fe1c3904}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {63a629cd-29c9-48d0-af36-3fe3c9ae696c}, !- Handle
  Coil Cooling DX Single Speed 42 18kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {365397dd-4384-4446-abd8-31546f2665c7}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1bd6350-7abc-4d45-9dfd-62b1c9dceed9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {a8efb5ff-0c26-439b-8800-eee5d3bc3b15}, !- Air Inlet Node Name
  {e46ce150-50bc-4cc5-b1fd-519d66226317}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {365397dd-4384-4446-abd8-31546f2665c7}, !- Supply Air Fan Name
  {21aa024f-337b-4e3a-8a01-db1248f93753}, !- Heating Coil Name
  {63a629cd-29c9-48d0-af36-3fe3c9ae696c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4c435940-f58a-4788-ae1b-c354deee1c6c}, !- Handle
  Node 376,                               !- Name
  {51f591df-8176-4f57-8c1b-91aa124d0c49}, !- Inlet Port
  {a8efb5ff-0c26-439b-8800-eee5d3bc3b15}; !- Outlet Port

OS:Connection,
  {51f591df-8176-4f57-8c1b-91aa124d0c49}, !- Handle
  {39fa3262-8520-4312-9556-fbc264a2c552}, !- Source Object
  2,                                      !- Outlet Port
  {4c435940-f58a-4788-ae1b-c354deee1c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8efb5ff-0c26-439b-8800-eee5d3bc3b15}, !- Handle
  {4c435940-f58a-4788-ae1b-c354deee1c6c}, !- Source Object
  3,                                      !- Outlet Port
  {d1bd6350-7abc-4d45-9dfd-62b1c9dceed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddf0585c-75dc-47ab-b13a-2044ffef725c}, !- Handle
  Node 377,                               !- Name
  {e46ce150-50bc-4cc5-b1fd-519d66226317}, !- Inlet Port
  {862c5eb6-c981-454f-b59f-dd4a57cb3bef}; !- Outlet Port

OS:Connection,
  {862c5eb6-c981-454f-b59f-dd4a57cb3bef}, !- Handle
  {ddf0585c-75dc-47ab-b13a-2044ffef725c}, !- Source Object
  3,                                      !- Outlet Port
  {dbda7c8a-49d9-4d42-b962-f4cb3781d9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46ce150-50bc-4cc5-b1fd-519d66226317}, !- Handle
  {d1bd6350-7abc-4d45-9dfd-62b1c9dceed9}, !- Source Object
  4,                                      !- Outlet Port
  {ddf0585c-75dc-47ab-b13a-2044ffef725c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f8a335ac-9811-42a2-8f0c-99f83f8f3d0d}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d1eec56e-87c5-4422-8a5c-5528cd7d78b8}, !- Water Inlet Node Name
  {e5a2d6a2-72d6-49ab-9faf-ce6d4104a0d3}; !- Water Outlet Node Name

OS:Node,
  {fd74c85b-8d81-4a7d-a0a4-f5f3ad332683}, !- Handle
  Node 378,                               !- Name
  {6872a52b-8cbf-4fc0-a809-3307d2a5baee}, !- Inlet Port
  {d1eec56e-87c5-4422-8a5c-5528cd7d78b8}; !- Outlet Port

OS:Connection,
  {6872a52b-8cbf-4fc0-a809-3307d2a5baee}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  45,                                     !- Outlet Port
  {fd74c85b-8d81-4a7d-a0a4-f5f3ad332683}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80dd6cab-a864-4c19-8803-984692f9070a}, !- Handle
  Node 379,                               !- Name
  {e5a2d6a2-72d6-49ab-9faf-ce6d4104a0d3}, !- Inlet Port
  {9cbafc89-b81d-4db4-bfba-1c8f786cc20c}; !- Outlet Port

OS:Connection,
  {d1eec56e-87c5-4422-8a5c-5528cd7d78b8}, !- Handle
  {fd74c85b-8d81-4a7d-a0a4-f5f3ad332683}, !- Source Object
  3,                                      !- Outlet Port
  {f8a335ac-9811-42a2-8f0c-99f83f8f3d0d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e5a2d6a2-72d6-49ab-9faf-ce6d4104a0d3}, !- Handle
  {f8a335ac-9811-42a2-8f0c-99f83f8f3d0d}, !- Source Object
  10,                                     !- Outlet Port
  {80dd6cab-a864-4c19-8803-984692f9070a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbafc89-b81d-4db4-bfba-1c8f786cc20c}, !- Handle
  {80dd6cab-a864-4c19-8803-984692f9070a}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a35c9544-8d13-485c-95d4-6afd3b9da7fa}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {f8a335ac-9811-42a2-8f0c-99f83f8f3d0d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ced380d-0028-439d-84c3-a6002d2e8348}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {7551e0b1-3abe-4401-a93c-a428f86f42ba}, !- Air Inlet Node Name
  {c65b4fb1-191b-4e9d-8c85-123df121de9c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec9817e3-22ea-446d-bbcf-f4ef115a2bc5}, !- Handle
  Node 380,                               !- Name
  {c65b4fb1-191b-4e9d-8c85-123df121de9c}, !- Inlet Port
  {c26fefc0-ee2d-42af-a6ee-d71b94bcdfe8}; !- Outlet Port

OS:Node,
  {cfe1c76f-513a-4375-9a1a-a870e22fa9b0}, !- Handle
  Node 381,                               !- Name
  {f559a7ad-3f63-4df5-a08c-d0462043549c}, !- Inlet Port
  {bec09efa-dcf1-4bf9-a8bd-f0832981edb3}; !- Outlet Port

OS:Connection,
  {c26fefc0-ee2d-42af-a6ee-d71b94bcdfe8}, !- Handle
  {ec9817e3-22ea-446d-bbcf-f4ef115a2bc5}, !- Source Object
  3,                                      !- Outlet Port
  {dbda7c8a-49d9-4d42-b962-f4cb3781d9f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f559a7ad-3f63-4df5-a08c-d0462043549c}, !- Handle
  {ce1f6c91-c2fe-4e43-b501-84f2d65c49e2}, !- Source Object
  2,                                      !- Outlet Port
  {cfe1c76f-513a-4375-9a1a-a870e22fa9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec09efa-dcf1-4bf9-a8bd-f0832981edb3}, !- Handle
  {cfe1c76f-513a-4375-9a1a-a870e22fa9b0}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {b5b0bfc9-a3d9-476a-9be7-e6d9816a0e75}, !- Handle
  Node 382,                               !- Name
  {3089ceed-465f-4708-a2b2-bc2a8bc9ee79}, !- Inlet Port
  {7551e0b1-3abe-4401-a93c-a428f86f42ba}; !- Outlet Port

OS:Connection,
  {3089ceed-465f-4708-a2b2-bc2a8bc9ee79}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  44,                                     !- Outlet Port
  {b5b0bfc9-a3d9-476a-9be7-e6d9816a0e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7551e0b1-3abe-4401-a93c-a428f86f42ba}, !- Handle
  {b5b0bfc9-a3d9-476a-9be7-e6d9816a0e75}, !- Source Object
  3,                                      !- Outlet Port
  {8ced380d-0028-439d-84c3-a6002d2e8348}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c65b4fb1-191b-4e9d-8c85-123df121de9c}, !- Handle
  {8ced380d-0028-439d-84c3-a6002d2e8348}, !- Source Object
  4,                                      !- Outlet Port
  {ec9817e3-22ea-446d-bbcf-f4ef115a2bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f94f6de1-da87-4b77-b23f-f304ee3bfbf3}, !- Handle
  Coil Heating Electric 43,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8e834c2b-72de-4889-a07c-8838dd20646c}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7762c29-ffa3-4690-892a-1ec344eaa415}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8fc97c5-a88e-4d7e-8881-0d9e2eb51aa2}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4494748f-d1cb-47d6-97da-cae6732a64d0}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dcd903b5-7e06-47c0-aade-78176e9e09be}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ce82b446-3d00-4add-b6b9-3815d7667a9b}, !- Handle
  Coil Cooling DX Single Speed 43 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {22a57130-675c-40cb-a65b-35108f8b5188}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {126d412d-3dbb-49f0-8f6e-095f52118fcc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {dbf9c9d7-6f1e-42b7-b9d5-9f21ce7ec08b}, !- Air Inlet Node Name
  {21a400ed-ea58-48f8-a3c5-fb5020fd4f2e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {22a57130-675c-40cb-a65b-35108f8b5188}, !- Supply Air Fan Name
  {f94f6de1-da87-4b77-b23f-f304ee3bfbf3}, !- Heating Coil Name
  {ce82b446-3d00-4add-b6b9-3815d7667a9b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4406e194-212e-4ac6-bb30-e4c9b4ec671f}, !- Handle
  Node 383,                               !- Name
  {6b48f488-0193-4e5f-a802-d850e3d56525}, !- Inlet Port
  {dbf9c9d7-6f1e-42b7-b9d5-9f21ce7ec08b}; !- Outlet Port

OS:Connection,
  {6b48f488-0193-4e5f-a802-d850e3d56525}, !- Handle
  {03a3aab8-cf65-4f9a-b562-6aefbc930d04}, !- Source Object
  2,                                      !- Outlet Port
  {4406e194-212e-4ac6-bb30-e4c9b4ec671f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf9c9d7-6f1e-42b7-b9d5-9f21ce7ec08b}, !- Handle
  {4406e194-212e-4ac6-bb30-e4c9b4ec671f}, !- Source Object
  3,                                      !- Outlet Port
  {126d412d-3dbb-49f0-8f6e-095f52118fcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2899a5e5-dbce-42ef-8cb6-66ff7459001a}, !- Handle
  Node 384,                               !- Name
  {21a400ed-ea58-48f8-a3c5-fb5020fd4f2e}, !- Inlet Port
  {fc89ef59-e658-4d58-98bb-e1347c03c33a}; !- Outlet Port

OS:Connection,
  {fc89ef59-e658-4d58-98bb-e1347c03c33a}, !- Handle
  {2899a5e5-dbce-42ef-8cb6-66ff7459001a}, !- Source Object
  3,                                      !- Outlet Port
  {9b0b08b7-4721-4feb-a7ee-bda580e36450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a400ed-ea58-48f8-a3c5-fb5020fd4f2e}, !- Handle
  {126d412d-3dbb-49f0-8f6e-095f52118fcc}, !- Source Object
  4,                                      !- Outlet Port
  {2899a5e5-dbce-42ef-8cb6-66ff7459001a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d21e757e-4e32-4250-aa28-726508589fe5}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bb9c1cc4-b906-4213-84dc-4cb726a364c9}, !- Water Inlet Node Name
  {7d9b28be-44dd-420c-bf6c-4e88c50fbde3}; !- Water Outlet Node Name

OS:Node,
  {82266569-c713-49a6-a9d0-4fb6043e4dbe}, !- Handle
  Node 385,                               !- Name
  {959831d7-d0fd-4dd3-b103-89751d916804}, !- Inlet Port
  {bb9c1cc4-b906-4213-84dc-4cb726a364c9}; !- Outlet Port

OS:Connection,
  {959831d7-d0fd-4dd3-b103-89751d916804}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  46,                                     !- Outlet Port
  {82266569-c713-49a6-a9d0-4fb6043e4dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c4087bc-2af2-43f7-9f64-536f2cadc97e}, !- Handle
  Node 386,                               !- Name
  {7d9b28be-44dd-420c-bf6c-4e88c50fbde3}, !- Inlet Port
  {3a19497d-6b9e-4130-9e49-623fd3facc90}; !- Outlet Port

OS:Connection,
  {bb9c1cc4-b906-4213-84dc-4cb726a364c9}, !- Handle
  {82266569-c713-49a6-a9d0-4fb6043e4dbe}, !- Source Object
  3,                                      !- Outlet Port
  {d21e757e-4e32-4250-aa28-726508589fe5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d9b28be-44dd-420c-bf6c-4e88c50fbde3}, !- Handle
  {d21e757e-4e32-4250-aa28-726508589fe5}, !- Source Object
  10,                                     !- Outlet Port
  {8c4087bc-2af2-43f7-9f64-536f2cadc97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a19497d-6b9e-4130-9e49-623fd3facc90}, !- Handle
  {8c4087bc-2af2-43f7-9f64-536f2cadc97e}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {176eeb33-83cc-45ec-85ad-d13df7ff2425}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {d21e757e-4e32-4250-aa28-726508589fe5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {698c480e-d0ac-413e-be1c-84b33f0d1ad4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {0760a4cf-dd9b-404b-9c91-31be802495ae}, !- Air Inlet Node Name
  {5516e248-74f3-4370-924f-605d2e91c317}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {337318ea-7007-46c1-8ce2-4d57bb0ce3a6}, !- Handle
  Node 387,                               !- Name
  {5516e248-74f3-4370-924f-605d2e91c317}, !- Inlet Port
  {7389d176-2e11-4bb9-a21c-cc0ac4e0c24c}; !- Outlet Port

OS:Node,
  {181914b7-78a1-41eb-b66e-2d6eff884e05}, !- Handle
  Node 388,                               !- Name
  {f750b624-8d11-4dcb-99f4-3da30d77c310}, !- Inlet Port
  {8047fc91-73a4-47a7-918a-3be98d903818}; !- Outlet Port

OS:Connection,
  {7389d176-2e11-4bb9-a21c-cc0ac4e0c24c}, !- Handle
  {337318ea-7007-46c1-8ce2-4d57bb0ce3a6}, !- Source Object
  3,                                      !- Outlet Port
  {9b0b08b7-4721-4feb-a7ee-bda580e36450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f750b624-8d11-4dcb-99f4-3da30d77c310}, !- Handle
  {7a4b25a6-77df-46fd-88a4-0db7cca1a568}, !- Source Object
  2,                                      !- Outlet Port
  {181914b7-78a1-41eb-b66e-2d6eff884e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8047fc91-73a4-47a7-918a-3be98d903818}, !- Handle
  {181914b7-78a1-41eb-b66e-2d6eff884e05}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {496b5816-2726-477c-ad8a-cf8d79162805}, !- Handle
  Node 389,                               !- Name
  {ba71cf51-b0fe-4a13-b231-6486724df111}, !- Inlet Port
  {0760a4cf-dd9b-404b-9c91-31be802495ae}; !- Outlet Port

OS:Connection,
  {ba71cf51-b0fe-4a13-b231-6486724df111}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  45,                                     !- Outlet Port
  {496b5816-2726-477c-ad8a-cf8d79162805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0760a4cf-dd9b-404b-9c91-31be802495ae}, !- Handle
  {496b5816-2726-477c-ad8a-cf8d79162805}, !- Source Object
  3,                                      !- Outlet Port
  {698c480e-d0ac-413e-be1c-84b33f0d1ad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5516e248-74f3-4370-924f-605d2e91c317}, !- Handle
  {698c480e-d0ac-413e-be1c-84b33f0d1ad4}, !- Source Object
  4,                                      !- Outlet Port
  {337318ea-7007-46c1-8ce2-4d57bb0ce3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ce8eec9f-a59a-4d00-bd7c-c317a8bfd485}, !- Handle
  Coil Heating Electric 44,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e680c491-2f4f-4024-8c25-0d941b097c51}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7461c5a0-376f-4540-9b41-990088f6b75d}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1d9cbf7-6671-4f90-93dc-f221b1ee2814}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4d20ec1-ac4e-4d3e-987e-5c87e1552751}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f0d44dcb-8e49-4767-a20a-9a55e6c5dc45}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {df38c860-920b-4bb4-9513-f067d2b9ce73}, !- Handle
  Coil Cooling DX Single Speed 44 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3ee221af-c589-4f54-9a60-b8070888d13b}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60718d17-0ba2-4a15-9f1c-8c0292b23136}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {86efcddd-e2e4-4c23-b7c2-175eab6d20d5}, !- Air Inlet Node Name
  {171f914d-fb0b-43a3-aee5-a5cccd34b328}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3ee221af-c589-4f54-9a60-b8070888d13b}, !- Supply Air Fan Name
  {ce8eec9f-a59a-4d00-bd7c-c317a8bfd485}, !- Heating Coil Name
  {df38c860-920b-4bb4-9513-f067d2b9ce73}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e282483e-2872-43e1-afd6-873c7766a037}, !- Handle
  Node 390,                               !- Name
  {e1b8f5a5-2c31-4850-853f-0a630cc08a22}, !- Inlet Port
  {86efcddd-e2e4-4c23-b7c2-175eab6d20d5}; !- Outlet Port

OS:Connection,
  {e1b8f5a5-2c31-4850-853f-0a630cc08a22}, !- Handle
  {6e7d2113-48e7-4f3b-bd96-ed756074fb0c}, !- Source Object
  2,                                      !- Outlet Port
  {e282483e-2872-43e1-afd6-873c7766a037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86efcddd-e2e4-4c23-b7c2-175eab6d20d5}, !- Handle
  {e282483e-2872-43e1-afd6-873c7766a037}, !- Source Object
  3,                                      !- Outlet Port
  {60718d17-0ba2-4a15-9f1c-8c0292b23136}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {46d1486d-9aba-4420-a95d-dfff7d73d042}, !- Handle
  Node 391,                               !- Name
  {171f914d-fb0b-43a3-aee5-a5cccd34b328}, !- Inlet Port
  {08131133-f33b-4e0d-adf9-3d97be4b4c7b}; !- Outlet Port

OS:Connection,
  {08131133-f33b-4e0d-adf9-3d97be4b4c7b}, !- Handle
  {46d1486d-9aba-4420-a95d-dfff7d73d042}, !- Source Object
  3,                                      !- Outlet Port
  {67bc7c8e-6375-4874-872a-69e47f3eeb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171f914d-fb0b-43a3-aee5-a5cccd34b328}, !- Handle
  {60718d17-0ba2-4a15-9f1c-8c0292b23136}, !- Source Object
  4,                                      !- Outlet Port
  {46d1486d-9aba-4420-a95d-dfff7d73d042}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d896dc49-9fa0-41ae-81ac-a2c4e96092ac}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0f07476a-e541-49a3-9680-d05e6839f750}, !- Water Inlet Node Name
  {bcbe1118-63b0-4e2f-9470-92b3ec917a38}; !- Water Outlet Node Name

OS:Node,
  {d528de81-5fc9-4e55-bd1d-2220a39b986c}, !- Handle
  Node 392,                               !- Name
  {7abea51b-d399-42d3-b701-2a3f875b95d5}, !- Inlet Port
  {0f07476a-e541-49a3-9680-d05e6839f750}; !- Outlet Port

OS:Connection,
  {7abea51b-d399-42d3-b701-2a3f875b95d5}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  47,                                     !- Outlet Port
  {d528de81-5fc9-4e55-bd1d-2220a39b986c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25aa72e9-50ba-4515-8e65-c08a1d57d96e}, !- Handle
  Node 393,                               !- Name
  {bcbe1118-63b0-4e2f-9470-92b3ec917a38}, !- Inlet Port
  {b513499e-dcb1-4385-9a22-28ded5ed020c}; !- Outlet Port

OS:Connection,
  {0f07476a-e541-49a3-9680-d05e6839f750}, !- Handle
  {d528de81-5fc9-4e55-bd1d-2220a39b986c}, !- Source Object
  3,                                      !- Outlet Port
  {d896dc49-9fa0-41ae-81ac-a2c4e96092ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bcbe1118-63b0-4e2f-9470-92b3ec917a38}, !- Handle
  {d896dc49-9fa0-41ae-81ac-a2c4e96092ac}, !- Source Object
  10,                                     !- Outlet Port
  {25aa72e9-50ba-4515-8e65-c08a1d57d96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b513499e-dcb1-4385-9a22-28ded5ed020c}, !- Handle
  {25aa72e9-50ba-4515-8e65-c08a1d57d96e}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {08b3b987-c0a9-483b-bcf7-626f10119308}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {d896dc49-9fa0-41ae-81ac-a2c4e96092ac}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9f1fdb1-8cb7-4563-a28f-51936f6cdcf3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {dcc2bea1-9398-4bbb-bd18-cc480bbf4270}, !- Air Inlet Node Name
  {bd964da1-c02d-432b-bf6d-757930c56e8b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3e578db-ea34-405c-a18b-ee5a45e86e02}, !- Handle
  Node 394,                               !- Name
  {bd964da1-c02d-432b-bf6d-757930c56e8b}, !- Inlet Port
  {8030d159-d415-41b8-a78c-c324c03f496b}; !- Outlet Port

OS:Node,
  {2d1231d4-8d71-4dd0-8b4a-eeeb7bf4d614}, !- Handle
  Node 395,                               !- Name
  {4479a457-9ed9-4b52-9bb2-f9f99cb97a29}, !- Inlet Port
  {44091197-cdb4-4f43-8a4c-149d64930739}; !- Outlet Port

OS:Connection,
  {8030d159-d415-41b8-a78c-c324c03f496b}, !- Handle
  {b3e578db-ea34-405c-a18b-ee5a45e86e02}, !- Source Object
  3,                                      !- Outlet Port
  {67bc7c8e-6375-4874-872a-69e47f3eeb57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4479a457-9ed9-4b52-9bb2-f9f99cb97a29}, !- Handle
  {e8c20a7a-774d-4327-bc2f-f519f68fa14f}, !- Source Object
  2,                                      !- Outlet Port
  {2d1231d4-8d71-4dd0-8b4a-eeeb7bf4d614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44091197-cdb4-4f43-8a4c-149d64930739}, !- Handle
  {2d1231d4-8d71-4dd0-8b4a-eeeb7bf4d614}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {f83eba2c-2720-4249-a67d-fe115f269e8b}, !- Handle
  Node 396,                               !- Name
  {51838961-c3f6-49a8-a3a5-3b98c2ac3ceb}, !- Inlet Port
  {dcc2bea1-9398-4bbb-bd18-cc480bbf4270}; !- Outlet Port

OS:Connection,
  {51838961-c3f6-49a8-a3a5-3b98c2ac3ceb}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  46,                                     !- Outlet Port
  {f83eba2c-2720-4249-a67d-fe115f269e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc2bea1-9398-4bbb-bd18-cc480bbf4270}, !- Handle
  {f83eba2c-2720-4249-a67d-fe115f269e8b}, !- Source Object
  3,                                      !- Outlet Port
  {e9f1fdb1-8cb7-4563-a28f-51936f6cdcf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd964da1-c02d-432b-bf6d-757930c56e8b}, !- Handle
  {e9f1fdb1-8cb7-4563-a28f-51936f6cdcf3}, !- Source Object
  4,                                      !- Outlet Port
  {b3e578db-ea34-405c-a18b-ee5a45e86e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9043ceed-c3ac-4e8c-90b2-80ff56febf4a}, !- Handle
  Coil Heating Electric 45,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a0bfadbf-07b9-4761-8143-8a9384aee2a1}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66f462e8-0be2-463f-9175-db77c6e9fd60}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e391163e-89b7-4f08-ae98-f0192f6b9f0a}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0a0d97c-088f-435f-85fa-f51e8d5c2e06}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73d7025d-bcb4-4a4d-8093-3cd7b1df8520}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {91e6eb26-5c60-4a8b-a253-24137873de8e}, !- Handle
  Coil Cooling DX Single Speed 45 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {979567f1-5a3b-44b2-b138-4d111abfd8f7}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fa500644-18b1-4a14-a9d8-1a6fe9a02666}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {626488d1-f745-4f24-a51d-86c3de9e6fdd}, !- Air Inlet Node Name
  {cb1d8235-08ec-45eb-b42f-d726c9c4b348}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {979567f1-5a3b-44b2-b138-4d111abfd8f7}, !- Supply Air Fan Name
  {9043ceed-c3ac-4e8c-90b2-80ff56febf4a}, !- Heating Coil Name
  {91e6eb26-5c60-4a8b-a253-24137873de8e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7db568b4-1563-4487-abda-28871ce0b930}, !- Handle
  Node 397,                               !- Name
  {d1afa4ad-cb79-4029-8e65-7956280d9a7f}, !- Inlet Port
  {626488d1-f745-4f24-a51d-86c3de9e6fdd}; !- Outlet Port

OS:Connection,
  {d1afa4ad-cb79-4029-8e65-7956280d9a7f}, !- Handle
  {1f3d08ca-ad89-49ba-a1cf-4289f6b4aa96}, !- Source Object
  2,                                      !- Outlet Port
  {7db568b4-1563-4487-abda-28871ce0b930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626488d1-f745-4f24-a51d-86c3de9e6fdd}, !- Handle
  {7db568b4-1563-4487-abda-28871ce0b930}, !- Source Object
  3,                                      !- Outlet Port
  {fa500644-18b1-4a14-a9d8-1a6fe9a02666}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ff8d8c4-1c75-4985-8454-9edbd1d07bcc}, !- Handle
  Node 398,                               !- Name
  {cb1d8235-08ec-45eb-b42f-d726c9c4b348}, !- Inlet Port
  {61123141-40ac-4516-afd0-085a2ed39430}; !- Outlet Port

OS:Connection,
  {61123141-40ac-4516-afd0-085a2ed39430}, !- Handle
  {4ff8d8c4-1c75-4985-8454-9edbd1d07bcc}, !- Source Object
  3,                                      !- Outlet Port
  {0967e1f1-8fae-4596-b463-c1f0a763fe3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1d8235-08ec-45eb-b42f-d726c9c4b348}, !- Handle
  {fa500644-18b1-4a14-a9d8-1a6fe9a02666}, !- Source Object
  4,                                      !- Outlet Port
  {4ff8d8c4-1c75-4985-8454-9edbd1d07bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3db9622e-c85f-402f-a170-41ec63ce68d2}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {69560cab-408d-491d-af39-9b21cb346933}, !- Water Inlet Node Name
  {7ff908a1-c72f-47ad-ab63-8c9733e865c4}; !- Water Outlet Node Name

OS:Node,
  {611d0592-c5cc-49d9-a489-88d28d056111}, !- Handle
  Node 399,                               !- Name
  {942485bf-40af-4003-af2d-f041b3205036}, !- Inlet Port
  {69560cab-408d-491d-af39-9b21cb346933}; !- Outlet Port

OS:Connection,
  {942485bf-40af-4003-af2d-f041b3205036}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  48,                                     !- Outlet Port
  {611d0592-c5cc-49d9-a489-88d28d056111}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a170c8e8-9116-4de9-9e6c-5fa3743b4efd}, !- Handle
  Node 400,                               !- Name
  {7ff908a1-c72f-47ad-ab63-8c9733e865c4}, !- Inlet Port
  {9e24906a-67d7-48f5-bb63-9eb0b1944ca3}; !- Outlet Port

OS:Connection,
  {69560cab-408d-491d-af39-9b21cb346933}, !- Handle
  {611d0592-c5cc-49d9-a489-88d28d056111}, !- Source Object
  3,                                      !- Outlet Port
  {3db9622e-c85f-402f-a170-41ec63ce68d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7ff908a1-c72f-47ad-ab63-8c9733e865c4}, !- Handle
  {3db9622e-c85f-402f-a170-41ec63ce68d2}, !- Source Object
  10,                                     !- Outlet Port
  {a170c8e8-9116-4de9-9e6c-5fa3743b4efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e24906a-67d7-48f5-bb63-9eb0b1944ca3}, !- Handle
  {a170c8e8-9116-4de9-9e6c-5fa3743b4efd}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc51d621-f7b2-4b4d-9d3b-7664ecd7c7a6}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {3db9622e-c85f-402f-a170-41ec63ce68d2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adc24356-39ae-4ff0-992b-6af20a4e6ac3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {21d02236-a9c0-440e-9194-5e49f12e570d}, !- Air Inlet Node Name
  {b03c8688-ea2d-421c-af40-4c9290dee2fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e27bceae-e105-4861-a028-ea3f722686cf}, !- Handle
  Node 401,                               !- Name
  {b03c8688-ea2d-421c-af40-4c9290dee2fd}, !- Inlet Port
  {5e7ad755-7ba1-4038-bad8-b56ba5d20432}; !- Outlet Port

OS:Node,
  {ae540932-5d95-4c10-8950-e15ed83eefad}, !- Handle
  Node 402,                               !- Name
  {7e71f3b2-058c-42e2-bff6-07bfa14c8a65}, !- Inlet Port
  {6cfaaeca-5148-4be1-8bfd-a0ea89161e0f}; !- Outlet Port

OS:Connection,
  {5e7ad755-7ba1-4038-bad8-b56ba5d20432}, !- Handle
  {e27bceae-e105-4861-a028-ea3f722686cf}, !- Source Object
  3,                                      !- Outlet Port
  {0967e1f1-8fae-4596-b463-c1f0a763fe3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e71f3b2-058c-42e2-bff6-07bfa14c8a65}, !- Handle
  {5f74a639-07d4-4e59-a0b5-8c682d95c4c7}, !- Source Object
  2,                                      !- Outlet Port
  {ae540932-5d95-4c10-8950-e15ed83eefad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfaaeca-5148-4be1-8bfd-a0ea89161e0f}, !- Handle
  {ae540932-5d95-4c10-8950-e15ed83eefad}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {b104c3fc-dfc7-4488-85ad-9c08bff60e13}, !- Handle
  Node 403,                               !- Name
  {9ae22aa8-a4b7-42ba-a78a-4f646ca0cb20}, !- Inlet Port
  {21d02236-a9c0-440e-9194-5e49f12e570d}; !- Outlet Port

OS:Connection,
  {9ae22aa8-a4b7-42ba-a78a-4f646ca0cb20}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  47,                                     !- Outlet Port
  {b104c3fc-dfc7-4488-85ad-9c08bff60e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d02236-a9c0-440e-9194-5e49f12e570d}, !- Handle
  {b104c3fc-dfc7-4488-85ad-9c08bff60e13}, !- Source Object
  3,                                      !- Outlet Port
  {adc24356-39ae-4ff0-992b-6af20a4e6ac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b03c8688-ea2d-421c-af40-4c9290dee2fd}, !- Handle
  {adc24356-39ae-4ff0-992b-6af20a4e6ac3}, !- Source Object
  4,                                      !- Outlet Port
  {e27bceae-e105-4861-a028-ea3f722686cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fda7788c-611f-49f6-8bf4-654b77978759}, !- Handle
  Coil Heating Electric 46,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {948d0569-d6a5-4485-966e-df1830b5cb4c}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2437ee9b-6e6e-438d-a322-0cacebeabf54}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8933eb7-0b6f-45c2-94ba-8a253bbcde2c}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ce1c54c-7640-4da8-ad20-fedd12ddde1d}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c23899e4-5559-4550-9c71-9523d2082868}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {feaa8fb2-d532-40c0-8d92-624bccc6cb39}, !- Handle
  Coil Cooling DX Single Speed 46 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {37e4a748-33a0-483f-900b-13e726510668}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {421503d5-b0b9-48d7-8d5e-28a55c3c49fc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {7dd1d2a5-01d6-49cf-add8-0abecd017bfa}, !- Air Inlet Node Name
  {54ee095e-6fda-42b5-baa7-f4f2c9edb9eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {37e4a748-33a0-483f-900b-13e726510668}, !- Supply Air Fan Name
  {fda7788c-611f-49f6-8bf4-654b77978759}, !- Heating Coil Name
  {feaa8fb2-d532-40c0-8d92-624bccc6cb39}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c43755c8-1de9-4bdb-a933-f4670bc3c782}, !- Handle
  Node 404,                               !- Name
  {6a5a7863-df47-42ed-b9b1-bd8353a9e0cf}, !- Inlet Port
  {7dd1d2a5-01d6-49cf-add8-0abecd017bfa}; !- Outlet Port

OS:Connection,
  {6a5a7863-df47-42ed-b9b1-bd8353a9e0cf}, !- Handle
  {956b5988-c424-40e4-a849-5bcfd60ca257}, !- Source Object
  2,                                      !- Outlet Port
  {c43755c8-1de9-4bdb-a933-f4670bc3c782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd1d2a5-01d6-49cf-add8-0abecd017bfa}, !- Handle
  {c43755c8-1de9-4bdb-a933-f4670bc3c782}, !- Source Object
  3,                                      !- Outlet Port
  {421503d5-b0b9-48d7-8d5e-28a55c3c49fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e357afdd-510e-4be8-8cff-736d84987db7}, !- Handle
  Node 405,                               !- Name
  {54ee095e-6fda-42b5-baa7-f4f2c9edb9eb}, !- Inlet Port
  {8836769a-8aba-4614-8ddf-4e5fe29d4151}; !- Outlet Port

OS:Connection,
  {8836769a-8aba-4614-8ddf-4e5fe29d4151}, !- Handle
  {e357afdd-510e-4be8-8cff-736d84987db7}, !- Source Object
  3,                                      !- Outlet Port
  {8a990877-893d-4924-b72c-bc9482b2488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ee095e-6fda-42b5-baa7-f4f2c9edb9eb}, !- Handle
  {421503d5-b0b9-48d7-8d5e-28a55c3c49fc}, !- Source Object
  4,                                      !- Outlet Port
  {e357afdd-510e-4be8-8cff-736d84987db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {50ad38a7-5225-4896-a55e-6c5c84cf1826}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5798762d-72ce-4e33-95c3-cc7515c88330}, !- Water Inlet Node Name
  {73e057f0-adbc-437b-af7a-79383f89421d}; !- Water Outlet Node Name

OS:Node,
  {8f2535c8-96ae-4ccd-bcb4-e41945b7b658}, !- Handle
  Node 406,                               !- Name
  {65928fd6-7172-4aec-bcd3-fdae20366488}, !- Inlet Port
  {5798762d-72ce-4e33-95c3-cc7515c88330}; !- Outlet Port

OS:Connection,
  {65928fd6-7172-4aec-bcd3-fdae20366488}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  49,                                     !- Outlet Port
  {8f2535c8-96ae-4ccd-bcb4-e41945b7b658}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c20ba42d-9192-4d7e-9157-c529717e997c}, !- Handle
  Node 407,                               !- Name
  {73e057f0-adbc-437b-af7a-79383f89421d}, !- Inlet Port
  {bc7544d9-49ca-4f60-a471-6eb5d1f69c83}; !- Outlet Port

OS:Connection,
  {5798762d-72ce-4e33-95c3-cc7515c88330}, !- Handle
  {8f2535c8-96ae-4ccd-bcb4-e41945b7b658}, !- Source Object
  3,                                      !- Outlet Port
  {50ad38a7-5225-4896-a55e-6c5c84cf1826}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73e057f0-adbc-437b-af7a-79383f89421d}, !- Handle
  {50ad38a7-5225-4896-a55e-6c5c84cf1826}, !- Source Object
  10,                                     !- Outlet Port
  {c20ba42d-9192-4d7e-9157-c529717e997c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7544d9-49ca-4f60-a471-6eb5d1f69c83}, !- Handle
  {c20ba42d-9192-4d7e-9157-c529717e997c}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe48c4a2-d3aa-4fc3-857d-4d006205f844}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {50ad38a7-5225-4896-a55e-6c5c84cf1826}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae6ceaf3-dadc-4db7-accd-8ba2d9928989}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {69ccf39f-6079-42de-a029-708d697abc27}, !- Air Inlet Node Name
  {3acf233b-982a-42c0-af09-e7aa25b79bdf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81e9869b-5a1d-4241-9c92-83b4b2c9318d}, !- Handle
  Node 408,                               !- Name
  {3acf233b-982a-42c0-af09-e7aa25b79bdf}, !- Inlet Port
  {d791d700-e269-4ba3-ab04-ab43f49fa1e3}; !- Outlet Port

OS:Node,
  {e495fa83-7535-4202-b0b2-7bbc1dd48c22}, !- Handle
  Node 409,                               !- Name
  {aba903a1-4920-457c-9a99-0d5d577f0552}, !- Inlet Port
  {4db1ed3e-91b0-4bcd-9654-638a85ac22cd}; !- Outlet Port

OS:Connection,
  {d791d700-e269-4ba3-ab04-ab43f49fa1e3}, !- Handle
  {81e9869b-5a1d-4241-9c92-83b4b2c9318d}, !- Source Object
  3,                                      !- Outlet Port
  {8a990877-893d-4924-b72c-bc9482b2488a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aba903a1-4920-457c-9a99-0d5d577f0552}, !- Handle
  {83c51013-ccd9-41a4-a6a0-185a66dc5945}, !- Source Object
  2,                                      !- Outlet Port
  {e495fa83-7535-4202-b0b2-7bbc1dd48c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db1ed3e-91b0-4bcd-9654-638a85ac22cd}, !- Handle
  {e495fa83-7535-4202-b0b2-7bbc1dd48c22}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {2e3719d0-e993-4977-98c6-b5dc9302ec40}, !- Handle
  Node 410,                               !- Name
  {9f6039cb-226b-4a80-b770-b9683b7cce16}, !- Inlet Port
  {69ccf39f-6079-42de-a029-708d697abc27}; !- Outlet Port

OS:Connection,
  {9f6039cb-226b-4a80-b770-b9683b7cce16}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  48,                                     !- Outlet Port
  {2e3719d0-e993-4977-98c6-b5dc9302ec40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ccf39f-6079-42de-a029-708d697abc27}, !- Handle
  {2e3719d0-e993-4977-98c6-b5dc9302ec40}, !- Source Object
  3,                                      !- Outlet Port
  {ae6ceaf3-dadc-4db7-accd-8ba2d9928989}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3acf233b-982a-42c0-af09-e7aa25b79bdf}, !- Handle
  {ae6ceaf3-dadc-4db7-accd-8ba2d9928989}, !- Source Object
  4,                                      !- Outlet Port
  {81e9869b-5a1d-4241-9c92-83b4b2c9318d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7f1034f-085b-4f78-a12f-0a9d4df63744}, !- Handle
  Coil Heating Electric 47,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e41b9e68-7b99-4468-be6d-4ad9be73ee27}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c42b6e2-9091-47b0-bed0-5ce0855c25b4}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3aa1e899-2979-4afb-89d5-1ab0d86234dc}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f1721ee-4710-46bc-ab0e-715f33b434ec}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd88c903-a86f-4ee2-9dd1-eb02c1165251}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9532587c-cf14-486f-8463-f3e110d106e1}, !- Handle
  Coil Cooling DX Single Speed 47 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3cc1187a-ccf6-44eb-b6a2-029017cf92ae}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0e8a5056-445e-4e2a-bf12-602a0a5a4bfe}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {ef9a5835-d878-4395-aef8-8e1324c387bc}, !- Air Inlet Node Name
  {2d7b753a-898d-469c-bf07-14806106c37d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3cc1187a-ccf6-44eb-b6a2-029017cf92ae}, !- Supply Air Fan Name
  {a7f1034f-085b-4f78-a12f-0a9d4df63744}, !- Heating Coil Name
  {9532587c-cf14-486f-8463-f3e110d106e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e1fbee9e-1325-4b95-896d-4fd449b0c326}, !- Handle
  Node 411,                               !- Name
  {da4ceafe-5ca0-43b8-85ab-168c0feeb50f}, !- Inlet Port
  {ef9a5835-d878-4395-aef8-8e1324c387bc}; !- Outlet Port

OS:Connection,
  {da4ceafe-5ca0-43b8-85ab-168c0feeb50f}, !- Handle
  {1127e87c-c478-475a-b392-c77ee5739adb}, !- Source Object
  2,                                      !- Outlet Port
  {e1fbee9e-1325-4b95-896d-4fd449b0c326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9a5835-d878-4395-aef8-8e1324c387bc}, !- Handle
  {e1fbee9e-1325-4b95-896d-4fd449b0c326}, !- Source Object
  3,                                      !- Outlet Port
  {0e8a5056-445e-4e2a-bf12-602a0a5a4bfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {621cf417-7921-4b11-b97f-6f0c23702977}, !- Handle
  Node 412,                               !- Name
  {2d7b753a-898d-469c-bf07-14806106c37d}, !- Inlet Port
  {cfe64da4-f9d2-4189-bdbc-277a2b51482f}; !- Outlet Port

OS:Connection,
  {cfe64da4-f9d2-4189-bdbc-277a2b51482f}, !- Handle
  {621cf417-7921-4b11-b97f-6f0c23702977}, !- Source Object
  3,                                      !- Outlet Port
  {0c54ef13-00a2-4668-be68-9cb5a2aab1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7b753a-898d-469c-bf07-14806106c37d}, !- Handle
  {0e8a5056-445e-4e2a-bf12-602a0a5a4bfe}, !- Source Object
  4,                                      !- Outlet Port
  {621cf417-7921-4b11-b97f-6f0c23702977}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f03fc52-6077-4044-9c9a-ce46ce1a3fbb}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {14c1d997-8321-40de-a593-dfc68ced2a79}, !- Water Inlet Node Name
  {3f3f66c4-2080-4ba6-ad20-4f97a56d6487}; !- Water Outlet Node Name

OS:Node,
  {205301a8-20fb-4fd8-a3bd-c0e28a859ee2}, !- Handle
  Node 413,                               !- Name
  {5bf62176-1e07-435a-9718-8e6b09fbe6d9}, !- Inlet Port
  {14c1d997-8321-40de-a593-dfc68ced2a79}; !- Outlet Port

OS:Connection,
  {5bf62176-1e07-435a-9718-8e6b09fbe6d9}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  50,                                     !- Outlet Port
  {205301a8-20fb-4fd8-a3bd-c0e28a859ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99a9e0bf-129e-4157-a6a2-bc4d1d513b33}, !- Handle
  Node 414,                               !- Name
  {3f3f66c4-2080-4ba6-ad20-4f97a56d6487}, !- Inlet Port
  {fc863c4c-402e-4063-9b3c-ab42e8c7e588}; !- Outlet Port

OS:Connection,
  {14c1d997-8321-40de-a593-dfc68ced2a79}, !- Handle
  {205301a8-20fb-4fd8-a3bd-c0e28a859ee2}, !- Source Object
  3,                                      !- Outlet Port
  {8f03fc52-6077-4044-9c9a-ce46ce1a3fbb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3f3f66c4-2080-4ba6-ad20-4f97a56d6487}, !- Handle
  {8f03fc52-6077-4044-9c9a-ce46ce1a3fbb}, !- Source Object
  10,                                     !- Outlet Port
  {99a9e0bf-129e-4157-a6a2-bc4d1d513b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc863c4c-402e-4063-9b3c-ab42e8c7e588}, !- Handle
  {99a9e0bf-129e-4157-a6a2-bc4d1d513b33}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47f1745c-ccb0-4767-8bfd-755640ace9ff}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {8f03fc52-6077-4044-9c9a-ce46ce1a3fbb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38fe2552-68ea-4157-9749-7b450cfd911f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {32678ae4-2512-4458-98c4-7fe4417fa9cf}, !- Air Inlet Node Name
  {1058d67f-d942-42d4-905f-1fbe3e3c444d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8fb55661-8549-4c4c-b501-3e98a1b653d4}, !- Handle
  Node 415,                               !- Name
  {1058d67f-d942-42d4-905f-1fbe3e3c444d}, !- Inlet Port
  {d73554c5-9fb0-4b95-980f-1f5eab72e56f}; !- Outlet Port

OS:Node,
  {324d21ed-3897-428d-9c81-78e88bf1d25f}, !- Handle
  Node 416,                               !- Name
  {c5611895-c67f-4bcb-9095-4b37fd46da3e}, !- Inlet Port
  {a053e193-b2ed-4bc9-92e8-c5f0deb23e54}; !- Outlet Port

OS:Connection,
  {d73554c5-9fb0-4b95-980f-1f5eab72e56f}, !- Handle
  {8fb55661-8549-4c4c-b501-3e98a1b653d4}, !- Source Object
  3,                                      !- Outlet Port
  {0c54ef13-00a2-4668-be68-9cb5a2aab1c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5611895-c67f-4bcb-9095-4b37fd46da3e}, !- Handle
  {a88af902-83ea-4d61-b51d-0df621d1bcab}, !- Source Object
  2,                                      !- Outlet Port
  {324d21ed-3897-428d-9c81-78e88bf1d25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a053e193-b2ed-4bc9-92e8-c5f0deb23e54}, !- Handle
  {324d21ed-3897-428d-9c81-78e88bf1d25f}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {9f1bb6f6-15e4-4bbd-9f0b-e310f23babca}, !- Handle
  Node 417,                               !- Name
  {e7c911cc-c847-4d4b-8089-37ed3f54c3f6}, !- Inlet Port
  {32678ae4-2512-4458-98c4-7fe4417fa9cf}; !- Outlet Port

OS:Connection,
  {e7c911cc-c847-4d4b-8089-37ed3f54c3f6}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  49,                                     !- Outlet Port
  {9f1bb6f6-15e4-4bbd-9f0b-e310f23babca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32678ae4-2512-4458-98c4-7fe4417fa9cf}, !- Handle
  {9f1bb6f6-15e4-4bbd-9f0b-e310f23babca}, !- Source Object
  3,                                      !- Outlet Port
  {38fe2552-68ea-4157-9749-7b450cfd911f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1058d67f-d942-42d4-905f-1fbe3e3c444d}, !- Handle
  {38fe2552-68ea-4157-9749-7b450cfd911f}, !- Source Object
  4,                                      !- Outlet Port
  {8fb55661-8549-4c4c-b501-3e98a1b653d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72986b56-9b7a-4edf-a793-ae41131d1639}, !- Handle
  Coil Heating Electric 48,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {68f4124e-f9aa-4571-bcb3-4cfac9c3744a}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3261a777-745d-4419-9e87-a61f65d3b2ee}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63543a74-2fab-40d1-835f-7fd0b361c424}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a32d8025-bb1f-41c4-b321-995117f07e7e}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2883dab-9c80-4070-b026-7c156660c7fa}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e659f499-da66-4b15-a157-4352cc9609b1}, !- Handle
  Coil Cooling DX Single Speed 48 5kBtu/hr 7.7726EER, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd363ab-b0a9-493c-8f98-01e45363dfdb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30e44c72-f7b0-47e6-a4f5-2943b6a88804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92235aad-827c-439e-b8b9-2f98be305869}, !- Energy Input Ratio Function of Temperature Curve Name
  {63888647-bdc5-416a-97bb-ff1610afb91f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b9221be-86c7-4a82-aee0-0b0d67dd9f9f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c309169f-b6fe-48e6-a20f-c19d77f90aca}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1437348f-0ef7-4b3d-885e-ba865f4394a1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 PTAC, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {ed1053c4-5f15-43bc-a176-8c27802cad9e}, !- Air Inlet Node Name
  {395c2f98-de90-424d-a0f9-a24fc371c564}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c309169f-b6fe-48e6-a20f-c19d77f90aca}, !- Supply Air Fan Name
  {72986b56-9b7a-4edf-a793-ae41131d1639}, !- Heating Coil Name
  {e659f499-da66-4b15-a157-4352cc9609b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {949d65cc-fa19-44cb-8192-fb193cb8b7d0}, !- Handle
  Node 418,                               !- Name
  {c80ba549-8f2f-4bce-b1d9-717be9099b3b}, !- Inlet Port
  {ed1053c4-5f15-43bc-a176-8c27802cad9e}; !- Outlet Port

OS:Connection,
  {c80ba549-8f2f-4bce-b1d9-717be9099b3b}, !- Handle
  {35b99b43-be23-497a-a8b4-95b39ec2c7d2}, !- Source Object
  2,                                      !- Outlet Port
  {949d65cc-fa19-44cb-8192-fb193cb8b7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1053c4-5f15-43bc-a176-8c27802cad9e}, !- Handle
  {949d65cc-fa19-44cb-8192-fb193cb8b7d0}, !- Source Object
  3,                                      !- Outlet Port
  {1437348f-0ef7-4b3d-885e-ba865f4394a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f72049b-12bc-4b2a-8324-71d3d42d5a31}, !- Handle
  Node 419,                               !- Name
  {395c2f98-de90-424d-a0f9-a24fc371c564}, !- Inlet Port
  {00bbca40-a02a-4be8-a463-afa948dded76}; !- Outlet Port

OS:Connection,
  {00bbca40-a02a-4be8-a463-afa948dded76}, !- Handle
  {7f72049b-12bc-4b2a-8324-71d3d42d5a31}, !- Source Object
  3,                                      !- Outlet Port
  {f101a81d-e44d-4120-bc6f-5b798bdd6d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395c2f98-de90-424d-a0f9-a24fc371c564}, !- Handle
  {1437348f-0ef7-4b3d-885e-ba865f4394a1}, !- Source Object
  4,                                      !- Outlet Port
  {7f72049b-12bc-4b2a-8324-71d3d42d5a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {380c6226-8198-4159-b2b4-5b7388e860e8}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {748786fb-3fcb-4fc6-a3f3-a8eb1a9b5988}, !- Water Inlet Node Name
  {e95f919c-4a36-450b-a2a5-25443d817040}; !- Water Outlet Node Name

OS:Node,
  {e622f8b6-cabe-4d56-9725-3c58be4c12d1}, !- Handle
  Node 420,                               !- Name
  {6b93a3aa-6f8d-461e-84df-fff14d129252}, !- Inlet Port
  {748786fb-3fcb-4fc6-a3f3-a8eb1a9b5988}; !- Outlet Port

OS:Connection,
  {6b93a3aa-6f8d-461e-84df-fff14d129252}, !- Handle
  {cae4d1a9-42b5-4890-92fd-d9fa1152a3f4}, !- Source Object
  51,                                     !- Outlet Port
  {e622f8b6-cabe-4d56-9725-3c58be4c12d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f21911c-740a-491e-90f7-f32128cd58ec}, !- Handle
  Node 421,                               !- Name
  {e95f919c-4a36-450b-a2a5-25443d817040}, !- Inlet Port
  {8e0d1ffb-df27-4dcc-adec-3b984fe977ea}; !- Outlet Port

OS:Connection,
  {748786fb-3fcb-4fc6-a3f3-a8eb1a9b5988}, !- Handle
  {e622f8b6-cabe-4d56-9725-3c58be4c12d1}, !- Source Object
  3,                                      !- Outlet Port
  {380c6226-8198-4159-b2b4-5b7388e860e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e95f919c-4a36-450b-a2a5-25443d817040}, !- Handle
  {380c6226-8198-4159-b2b4-5b7388e860e8}, !- Source Object
  10,                                     !- Outlet Port
  {7f21911c-740a-491e-90f7-f32128cd58ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0d1ffb-df27-4dcc-adec-3b984fe977ea}, !- Handle
  {7f21911c-740a-491e-90f7-f32128cd58ec}, !- Source Object
  3,                                      !- Outlet Port
  {58530627-5968-41a4-bb1d-76ef1b451bb0}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {80434d06-9376-4444-bef5-17a37dde3198}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {380c6226-8198-4159-b2b4-5b7388e860e8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bcb023ee-2677-42d0-9c9e-b28135ebb982}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {783e10d0-c530-4190-ac9d-8364b03eb68e}, !- Availability Schedule Name
  {515e27a6-840b-4a15-ad67-5513f1ee624c}, !- Air Inlet Node Name
  {cad88056-fa48-4ccc-b9b3-296f9f8f990c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0f821c3-dffa-45d8-a5fe-f3035ca06daf}, !- Handle
  Node 422,                               !- Name
  {cad88056-fa48-4ccc-b9b3-296f9f8f990c}, !- Inlet Port
  {0b3d9419-3ab5-44ee-9378-5c600f53da0c}; !- Outlet Port

OS:Node,
  {4dc9002f-97a9-49be-87c6-e70e2b002bb6}, !- Handle
  Node 423,                               !- Name
  {2d69ee12-c0a7-4952-bf0d-f50a3fceefb2}, !- Inlet Port
  {f9ab3126-1ab5-4763-b954-b2e182f63dec}; !- Outlet Port

OS:Connection,
  {0b3d9419-3ab5-44ee-9378-5c600f53da0c}, !- Handle
  {f0f821c3-dffa-45d8-a5fe-f3035ca06daf}, !- Source Object
  3,                                      !- Outlet Port
  {f101a81d-e44d-4120-bc6f-5b798bdd6d75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d69ee12-c0a7-4952-bf0d-f50a3fceefb2}, !- Handle
  {7b597611-6f0f-40a5-8b3a-c133e6f4d017}, !- Source Object
  2,                                      !- Outlet Port
  {4dc9002f-97a9-49be-87c6-e70e2b002bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ab3126-1ab5-4763-b954-b2e182f63dec}, !- Handle
  {4dc9002f-97a9-49be-87c6-e70e2b002bb6}, !- Source Object
  3,                                      !- Outlet Port
  {68cbf4a0-de83-4e5c-911a-280ffb039212}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {2d439d8b-1b9e-4a9d-8cbd-995e0e815c10}, !- Handle
  Node 424,                               !- Name
  {4c17f40f-147a-49c1-8bdf-7442689a0e76}, !- Inlet Port
  {515e27a6-840b-4a15-ad67-5513f1ee624c}; !- Outlet Port

OS:Connection,
  {4c17f40f-147a-49c1-8bdf-7442689a0e76}, !- Handle
  {f589d5c0-c0fc-4cd8-8c2d-6786ea21ad57}, !- Source Object
  50,                                     !- Outlet Port
  {2d439d8b-1b9e-4a9d-8cbd-995e0e815c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515e27a6-840b-4a15-ad67-5513f1ee624c}, !- Handle
  {2d439d8b-1b9e-4a9d-8cbd-995e0e815c10}, !- Source Object
  3,                                      !- Outlet Port
  {bcb023ee-2677-42d0-9c9e-b28135ebb982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cad88056-fa48-4ccc-b9b3-296f9f8f990c}, !- Handle
  {bcb023ee-2677-42d0-9c9e-b28135ebb982}, !- Source Object
  4,                                      !- Outlet Port
  {f0f821c3-dffa-45d8-a5fe-f3035ca06daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f022c191-e54d-4212-8f92-b261a9d202fb}, !- Handle
  Coil Heating Electric 49,               !- Name
  {e21dc53c-42ed-4591-9965-1b20aef1ff99}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0a63bdf1-9a4f-4a2b-880d-37d59909ce97}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {218df373-5963-42e1-9d69-af20f1c925cb}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {da603cc2-cf1f-4f2a-958c-5b057ea9a9aa}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dadd78d2-3e77-4888-bac1-372b100d2bc2}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
